datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1430690400000,2015,5,2014,8,31,7,0.605,0.0889,0.516,27610.2,173.5,173.5,164.3,4,4,4,1000,939.2,1058,853,792.2,147,147,147,0,0,0,0.147,0.139,0.157,853,792.2,910.7,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.49,0.434,0.543,0.352,0.322,0.38,0.016,0.014,0.017,1.07,0.966,1.17,0.048,0.043,0.053,21.04,20.75,21.38,0.954,0.953,0.955,0.979,0.975,0.98,0.934,0.929,0.936,41.98,39.56,44.26,41.09,38.58,43.37,0,0,0,0,0,0,0.913,0,0.089,0.15,0.85,0.15,45.6
1431295200000,2015,5,2014,8,32,7,0.531,0.0889,0.442,24015.6,144.6,144.6,143,3,3,3,877.8,834.7,923.1,730.8,687.7,147,147,147,0,0,0,0.168,0.159,0.176,730.8,687.7,776.1,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.381,0.351,0.419,0.288,0.26,0.315,0.013,0.011,0.014,0.94,0.863,1.02,0.042,0.038,0.046,21.65,21.39,21.9,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.47,47.11,51.88,47.65,46.17,48.2,0,0,0,0,0,0,0.794,0,0.089,0.17,0.83,0.17,45.2
1431900000000,2015,5,2014,8,33,7,0.477,0.0889,0.388,21943,136.3,136.3,130.6,3,3,3,788.7,757.5,821.7,641.7,610.5,147,147,147,0,0,0,0.187,0.179,0.194,641.7,610.5,674.7,990,990,990,967.1,966.9,967.2,22.9,22.8,23.1,0.325,0.307,0.343,0.23,0.209,0.252,0.01,0.0091,0.011,0.786,0.733,0.841,0.034,0.032,0.037,22.16,21.97,22.34,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.43,42.56,46.38,43.54,41.71,45.45,0,0,0,0,0,0,0.726,0,0.089,0.19,0.81,0.19,46
1432504800000,2015,5,2014,8,34,7,0.429,0.0889,0.34,19445.8,122.6,122.6,115.7,3,3,3,709.6,678.5,743.6,562.6,531.5,147,147,147,0,0,0,0.208,0.198,0.217,562.6,531.5,596.6,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.28,0.262,0.299,0.177,0.156,0.2,0.0076,0.0067,0.0086,0.652,0.6,0.71,0.028,0.026,0.031,22.61,22.42,22.79,0.952,0.949,0.954,0.975,0.971,0.98,0.928,0.922,0.935,39.56,37.58,41.71,38.58,36.49,40.86,0,0,0,0,0,0,0.643,0,0.089,0.21,0.79,0.21,45.3
1433109600000,2015,6,2014,9,35,7,0.394,0.072,0.322,18524.3,114.2,114.2,110.3,3,3,3,651.5,636.1,670.6,532.5,517.1,119,119,119,0,0,0,0.183,0.177,0.187,532.5,517.1,551.6,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.26,0.252,0.271,0.157,0.146,0.169,0.0067,0.0062,0.0072,0.599,0.573,0.631,0.026,0.024,0.027,22.89,22.79,22.98,0.949,0.948,0.951,0.972,0.97,0.974,0.922,0.92,0.926,37.83,36.83,39.07,36.75,35.73,38.05,0,0,0,0,0,0,0.613,0,0.072,0.18,0.82,0.18,47
1433714400000,2015,6,2014,9,36,7,0.375,0.072,0.303,17506.7,106.4,106.4,104.2,3,3,3,620.7,607.4,632,501.7,488.4,119,119,119,0,0,0,0.192,0.188,0.196,501.7,488.4,513,990,990,990,966.4,966.3,966.4,23.6,23.6,23.7,0.243,0.235,0.249,0.137,0.13,0.144,0.0058,0.0055,0.0061,0.548,0.527,0.566,0.023,0.022,0.024,23.07,23.01,23.14,0.946,0.945,0.948,0.97,0.97,0.97,0.918,0.917,0.919,35.81,34.92,36.56,34.74,33.87,35.46,0,0,0,0,0,0,0.579,0,0.072,0.19,0.81,0.19,46.7
1434319200000,2015,6,2014,9,37,7,0.353,0.0756,0.278,15957.6,96.4,96.4,94.99,2,2,2,584.2,564.5,602.8,459.2,403.5,125,119,161,0,0,0,0.214,0.197,0.285,459.2,403.5,483.8,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.221,0.201,0.233,0.116,0.0894,0.127,0.0049,0.0037,0.0054,0.589,0.505,0.629,0.025,0.021,0.027,23.18,23.06,23.35,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,49.93,44.13,52.29,47.49,43.25,48.2,0,0,0,0,0,0,0.528,0,0.075,0.21,0.79,0.21,45.2
1434924000000,2015,6,2014,9,38,7,0.325,0.0974,0.227,13568.8,85.13,85.13,80.77,2,2,2,537.1,516.6,557.6,376.1,355.6,161,161,161,0,0,0,0.3,0.289,0.312,376.1,355.6,396.6,990,990,990,966,965.9,966.1,24,23.9,24.1,0.191,0.184,0.198,0.0765,0.0669,0.0862,0.0032,0.0028,0.0036,0.464,0.433,0.495,0.019,0.018,0.021,23.52,23.4,23.64,0.952,0.949,0.954,0.978,0.974,0.98,0.931,0.925,0.935,41.29,39.14,43.43,40.38,38.13,42.56,0,0,0,0,0,0,0.449,0,0.098,0.3,0.7,0.3,41.8
1435528800000,2015,6,2014,9,39,7,0.296,0.0861,0.21,12534.5,77.9,77.9,74.61,2,2,2,489.4,469.9,509.8,347,334.9,142.4,135,161,0,0,0,0.291,0.272,0.32,347,334.9,361.1,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.179,0.175,0.184,0.0628,0.0571,0.0695,0.0026,0.0023,0.0029,0.419,0.4,0.44,0.017,0.016,0.018,23.78,23.68,23.89,0.948,0.946,0.95,0.973,0.97,0.976,0.922,0.918,0.927,38.36,37.11,39.91,37.31,36,38.95,0,0,0,0,0,0,0.415,0,0.086,0.29,0.71,0.29,42.3
1436133600000,2015,7,2014,10,40,7,0.269,0.0816,0.187,11217.5,70.68,70.68,66.77,2,2,2,445,426.9,463.6,310,291.9,135,135,135,0,0,0,0.304,0.291,0.316,310,291.9,328.6,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.166,0.159,0.172,0.0453,0.0368,0.0541,0.0019,0.0015,0.0022,0.363,0.336,0.391,0.015,0.014,0.016,24.03,23.92,24.14,0.942,0.939,0.945,0.97,0.97,0.97,0.914,0.911,0.917,34.42,32.45,36.43,33.39,31.48,35.34,0,0,0,0,0,0,0.371,0,0.082,0.3,0.7,0.3,41.7
1436738400000,2015,7,2014,10,41,7,0.246,0.0816,0.164,9823.78,61.72,61.72,58.47,2,2,2,406.1,390.6,421.2,271.1,255.6,135,135,135,0,0,0,0.333,0.321,0.346,271.1,255.6,286.2,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.152,0.147,0.157,0.027,0.0196,0.0341,0.0011,0.0008,0.0014,0.304,0.281,0.327,0.012,0.011,0.013,24.27,24.18,24.37,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,30.14,28.43,31.82,29.24,27.57,30.86,0,0,0,0,0,0,0.325,0,0.082,0.33,0.67,0.33,39.9
1437343200000,2015,7,2014,10,42,7,0.225,0.0816,0.143,8551.16,54.04,54.04,50.9,2,1,1.7142857142857142,371.8,359.1,385.4,236.8,224.1,135,135,135,0,0,0,0.363,0.35,0.376,236.8,224.1,250.4,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.14,0.135,0.145,0.0159,0.0148,0.0172,0.00064,0.0006,0.0007,0.302,0.253,0.403,0.012,0.01,0.016,24.44,24.38,24.51,0.936,0.924,0.959,0.973,0.97,0.98,0.91,0.896,0.94,33.96,25.73,52.3,32.34,24.96,48.2,0,0,0,0,0,0,0.283,0,0.082,0.36,0.64,0.36,38
1437948000000,2015,7,2014,10,43,7,0.207,0.0782,0.129,7997.25,48.2,48.2,47.6,1,1,1,342.7,329.9,355,213.4,203.6,129.3,115,135,0,0,0,0.377,0.343,0.399,213.4,203.6,220.1,990,990,990,965.1,965,965.2,24.9,24.8,25,0.131,0.128,0.134,0.0139,0.0131,0.0145,0.00056,0.00052,0.00058,0.375,0.359,0.388,0.015,0.014,0.016,24.51,24.44,24.57,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,49.11,46.84,50.75,47.6,45.9,48.2,0,0,0,0,0,0,0.264,0,0.078,0.38,0.62,0.38,38.6
1438552800000,2015,8,2014,11,44,7,0.189,0.0696,0.119,7504.9,47.56,47.56,44.67,1,1,1,312.4,300.1,325.2,197.4,185.1,115,115,115,0,0,0,0.368,0.354,0.383,197.4,185.1,210.2,990,990,990,965,964.9,965,25,25,25.1,0.123,0.119,0.128,0.0125,0.0115,0.0136,0.0005,0.00046,0.00055,0.345,0.323,0.368,0.014,0.013,0.015,24.69,24.61,24.78,0.954,0.95,0.957,0.98,0.98,0.98,0.935,0.931,0.937,45.58,42.73,48.53,44.67,41.88,47.56,0,0,0,0,0,0,0.248,0,0.07,0.37,0.63,0.37,39.7
1439157600000,2015,8,2014,11,45,7,0.173,0.0696,0.103,6445.61,40.93,40.93,38.37,1,1,1,285.7,276.3,296,170.7,161.3,115,115,115,0,0,0,0.403,0.389,0.416,170.7,161.3,181,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.114,0.11,0.117,0.0103,0.00946,0.0111,0.00041,0.00038,0.00044,0.297,0.28,0.315,0.012,0.011,0.013,24.86,24.8,24.91,0.946,0.943,0.949,0.975,0.97,0.98,0.922,0.914,0.93,39.36,37.15,41.77,38.37,36.04,40.93,0,0,0,0,0,0,0.213,0,0.07,0.4,0.6,0.4,37.3
1439762400000,2015,8,2014,11,46,7,0.16,0.0696,0.0903,5594.29,35.36,35.36,33.3,1,1,1,264.3,255.2,273.3,149.3,140.2,115,115,115,0,0,0,0.435,0.421,0.451,149.3,140.2,158.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.103,0.109,0.00844,0.00767,0.0092,0.00033,0.0003,0.00037,0.259,0.243,0.275,0.01,0.0096,0.011,24.98,24.93,25.04,0.939,0.935,0.942,0.97,0.97,0.97,0.911,0.907,0.914,34.33,32.2,36.45,33.3,31.23,35.36,0,0,0,0,0,0,0.185,0,0.0697,0.43,0.56,0.44,35
1440367200000,2015,8,2014,11,47,7,0.148,0.0696,0.0789,4869.84,30.67,30.67,28.99,1,1,1,245.4,238,252.8,130.4,123,115,115,115,0,0,0,0.469,0.455,0.483,130.4,123,137.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0995,0.0969,0.102,0.00683,0.00621,0.00746,0.00027,0.00024,0.0003,0.225,0.212,0.238,0.0089,0.0083,0.0094,25.1,25.05,25.16,0.931,0.927,0.934,0.97,0.97,0.97,0.903,0.9,0.906,29.88,28.15,31.62,28.99,27.3,30.67,0,0,0,0,0,0,0.161,0,0.0691,0.47,0.53,0.47,32.9
1440972000000,2015,8,2014,11,48,7,0.136,0.0473,0.089,5554.84,36.3,36.3,33.06,1,1,1,225.3,215.3,235.5,147.1,120.5,78.14,72,115,0,0,0,0.346,0.309,0.488,147.1,120.5,161.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.102,0.0961,0.106,0.00826,0.006,0.00944,0.00032,0.00024,0.00037,0.252,0.207,0.276,0.0099,0.0082,0.011,25.2,25.13,25.26,0.937,0.926,0.942,0.97,0.97,0.97,0.909,0.898,0.914,34.08,27.56,37.4,33.06,26.73,36.3,0,0,0,0,0,0,0.184,0,0.047,0.35,0.65,0.35,40.8
1441576800000,2015,9,2014,12,49,7,0.123,0.0435,0.0791,4929.42,31.3,31.3,29.34,1,1,1,202.7,194.3,211.2,130.7,122.3,72,72,72,0,0,0,0.356,0.341,0.371,130.7,122.3,139.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0958,0.0928,0.0988,0.00686,0.00614,0.00758,0.00027,0.00024,0.0003,0.222,0.206,0.237,0.0087,0.0081,0.0093,25.35,25.3,25.38,0.931,0.926,0.934,0.97,0.97,0.97,0.903,0.899,0.906,30.25,28.19,32.26,29.34,27.35,31.3,0,0,0,0,0,0,0.163,0,0.0439,0.35,0.64,0.36,40.1
1442181600000,2015,9,2014,12,50,7,0.112,0.0435,0.0684,4221.21,26.75,26.75,25.13,1,1,1,185.1,179.2,191.8,113.1,107.2,72,72,72,0,0,0,0.389,0.375,0.402,113.1,107.2,119.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0896,0.0875,0.0919,0.00536,0.00486,0.00593,0.00021,0.00019,0.00023,0.19,0.18,0.202,0.0074,0.007,0.0079,25.38,25.38,25.38,0.92,0.916,0.925,0.97,0.97,0.97,0.892,0.888,0.897,25.9,24.44,27.57,25.13,23.7,26.75,0,0,0,0,0,0,0.14,0,0.0436,0.39,0.61,0.39,37.7
1442786400000,2015,9,2014,12,51,7,0.104,0.0435,0.0602,3683.89,23.24,23.24,21.93,1,1,1,171.6,165.8,177.3,99.56,93.82,72,72,72,0,0,0,0.42,0.406,0.434,99.56,93.82,105.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0848,0.0828,0.0868,0.00421,0.00372,0.0047,0.00016,0.00015,0.00018,0.166,0.156,0.176,0.0065,0.0061,0.0069,25.38,25.38,25.38,0.914,0.911,0.918,0.968,0.966,0.97,0.885,0.882,0.887,22.64,21.43,23.96,21.93,20.7,23.24,0,0,0,0,0,0,0.122,0,0.0438,0.42,0.58,0.42,35.4
1443391200000,2015,9,2014,12,52,7,0.0972,0.0366,0.0606,3719.14,23.82,23.82,22.14,1,1,1,160.7,158.7,163.9,100.2,89.17,60.57,52,72,0,0,0,0.376,0.325,0.447,100.2,89.17,107.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.083,0.0811,0.0842,0.00426,0.00333,0.00491,0.00017,0.00013,0.00019,0.165,0.147,0.177,0.0065,0.0058,0.0069,25.36,25.34,25.38,0.918,0.916,0.923,0.968,0.964,0.97,0.889,0.888,0.89,22.87,20.49,24.55,22.14,19.75,23.82,0,0,0,0,0,0,0.123,0,0.0366,0.38,0.62,0.38,38.3
1443996000000,2015,10,2015,1,1,7,0.0935,0.0314,0.0621,3792.55,23.55,23.55,22.57,1,1,1,154.6,150.5,158.7,102.6,98.5,52,52,52,0,0,0,0.336,0.328,0.346,102.6,98.5,106.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0823,0.0809,0.0838,0.00447,0.00412,0.00482,0.00018,0.00016,0.00019,0.168,0.16,0.175,0.0066,0.0063,0.0069,25.34,25.34,25.34,0.913,0.911,0.916,0.969,0.968,0.97,0.885,0.882,0.888,23.29,22.33,24.28,22.57,21.62,23.55,0,0,0,0,0,0,0.125,0,0.0314,0.34,0.66,0.34,40.6
1444600800000,2015,10,2015,1,2,7,0.089,0.0314,0.0576,3519.4,21.34,21.34,20.95,1,1,1,147.2,145.3,149.1,95.22,93.31,52,52,52,0,0,0,0.353,0.349,0.358,95.22,93.31,97.14,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0797,0.0791,0.0804,0.00384,0.00368,0.00401,0.00015,0.00014,0.00016,0.155,0.151,0.158,0.0061,0.0059,0.0062,25.35,25.34,25.35,0.916,0.914,0.918,0.967,0.966,0.967,0.885,0.884,0.886,21.67,21.29,22.06,20.95,20.56,21.34,0,0,0,0,0,0,0.116,0,0.0314,0.35,0.65,0.35,39.5
1445205600000,2015,10,2015,1,3,7,0.0847,0.0314,0.0532,3271.5,20.28,20.28,19.47,1,1,1,140,136.8,143.9,88,84.83,52,52,52,0,0,0,0.372,0.361,0.38,88,84.83,91.94,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0772,0.0761,0.0786,0.00323,0.00296,0.00356,0.00013,0.00012,0.00014,0.142,0.136,0.149,0.0056,0.0053,0.0058,25.36,25.35,25.36,0.924,0.919,0.927,0.963,0.962,0.965,0.89,0.887,0.892,20.21,19.57,21.01,19.47,18.83,20.28,0,0,0,0,0,0,0.108,0,0.0315,0.37,0.63,0.37,38.6
1445810400000,2015,10,2015,1,4,7,0.0809,0.0313,0.0496,3068.32,18.85,18.85,18.26,1,1,1,133.8,131.9,136,82.07,79.91,51.71,50,52,0,0,0,0.387,0.371,0.394,82.07,79.91,84.92,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.075,0.0743,0.0758,0.00273,0.00254,0.00297,0.00011,0.0001,0.00012,0.131,0.127,0.136,0.0051,0.005,0.0053,25.37,25.36,25.37,0.931,0.927,0.934,0.961,0.96,0.962,0.895,0.892,0.896,19.01,18.57,19.59,18.26,17.82,18.85,0,0,0,0,0,0,0.101,0,0.0313,0.39,0.61,0.39,37.9
1446415200000,2015,11,2015,2,5,7,0.0859,0.0302,0.0557,3409.88,20.8,20.8,20.3,1,1,1,142,139,144.5,92.03,89.02,50,50,50,0,0,0,0.352,0.346,0.36,92.03,89.02,94.49,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0782,0.0772,0.0791,0.00357,0.00332,0.00378,0.00014,0.00013,0.00015,0.149,0.143,0.153,0.0058,0.0056,0.006,25.35,25.35,25.36,0.919,0.916,0.922,0.965,0.964,0.966,0.887,0.886,0.889,21.03,20.42,21.53,20.3,19.68,20.8,0,0,0,0,0,0,0.113,0,0.0302,0.35,0.65,0.35,39.7
1447020000000,2015,11,2015,2,6,7,0.0899,0.0302,0.0597,3644.31,22.39,22.39,21.69,1,1,1,148.7,144.8,151.9,98.71,94.76,50,50,50,0,0,0,0.336,0.329,0.345,98.71,94.76,101.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0806,0.0792,0.0817,0.00414,0.0038,0.00441,0.00016,0.00015,0.00017,0.16,0.153,0.166,0.0063,0.006,0.0065,25.34,25.34,25.35,0.913,0.912,0.916,0.968,0.966,0.97,0.884,0.883,0.885,22.4,21.58,23.09,21.69,20.85,22.39,0,0,0,0,0,0,0.121,0,0.0302,0.34,0.66,0.34,40.5
1447624800000,2015,11,2015,2,7,7,0.098,0.0302,0.0678,4175.23,27.6,27.6,24.85,1,1,1,162.1,151.1,173.5,112.1,101,50,50,50,0,0,0,0.309,0.288,0.331,112.1,101,123.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0853,0.0814,0.0893,0.00528,0.00434,0.00624,0.00021,0.00017,0.00024,0.184,0.165,0.205,0.0072,0.0065,0.008,25.34,25.34,25.34,0.919,0.912,0.927,0.97,0.969,0.97,0.892,0.884,0.9,25.62,22.89,28.46,24.85,22.19,27.6,0,0,0,0,0,0,0.138,0,0.0302,0.31,0.69,0.31,42.6
1448229600000,2015,11,2015,2,8,7,0.107,0.0302,0.0768,4776.34,28.91,28.91,28.43,1,1,1,176.9,174.8,178.9,126.9,124.8,50,50,50,0,0,0,0.283,0.279,0.286,126.9,124.8,128.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0906,0.0898,0.0913,0.00654,0.00636,0.00671,0.00026,0.00025,0.00026,0.211,0.207,0.215,0.0083,0.0081,0.0084,25.34,25.34,25.34,0.929,0.928,0.93,0.97,0.97,0.97,0.901,0.901,0.902,29.31,28.8,29.81,28.43,27.94,28.91,0,0,0,0,0,0,0.158,0,0.0302,0.28,0.72,0.28,44.6
1448834400000,2015,11,2015,2,9,7,0.111,0.0349,0.0765,4760.43,30.43,30.43,28.34,1,1,1,184.2,177.8,194.3,126.5,119.4,57.71,50,59,0,0,0,0.313,0.281,0.331,126.5,119.4,135.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0916,0.0893,0.0949,0.0065,0.0059,0.00725,0.00025,0.00023,0.00028,0.211,0.199,0.227,0.0083,0.0078,0.0089,25.36,25.34,25.36,0.928,0.924,0.933,0.97,0.97,0.97,0.901,0.897,0.905,29.21,27.45,31.37,28.34,26.63,30.43,0,0,0,0,0,0,0.157,0,0.0345,0.31,0.69,0.31,42.9
1449439200000,2015,12,2015,3,10,7,0.123,0.0357,0.0875,5483.72,34.81,34.81,32.64,1,1,1,203.7,196.2,213.1,144.7,137.2,59,59,59,0,0,0,0.29,0.277,0.301,144.7,137.2,154.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0982,0.0956,0.102,0.00805,0.00741,0.00885,0.00031,0.00029,0.00035,0.244,0.231,0.261,0.0095,0.009,0.01,25.32,25.26,25.36,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,33.65,31.84,35.88,32.64,30.89,34.81,0,0,0,0,0,0,0.181,0,0.0355,0.29,0.71,0.29,44.6
1450044000000,2015,12,2015,3,11,7,0.134,0.0357,0.0983,6185.32,39.23,39.23,36.82,1,1,1,221.6,212.3,231.4,162.6,153.3,59,59,59,0,0,0,0.267,0.255,0.278,162.6,153.3,172.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.101,0.108,0.00957,0.00878,0.0104,0.00038,0.00034,0.00041,0.276,0.26,0.294,0.011,0.01,0.012,25.19,25.12,25.27,0.943,0.94,0.946,0.972,0.97,0.976,0.917,0.911,0.923,37.86,35.69,40.18,36.82,34.62,39.23,0,0,0,0,0,0,0.205,0,0.0357,0.27,0.73,0.27,46.2
1450648800000,2015,12,2015,3,12,7,0.143,0.0357,0.107,6776.56,42.83,42.83,40.34,1,1,1,236.1,227.6,246.5,177,168.6,59,59,59,0,0,0,0.25,0.239,0.259,177,168.6,187.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.11,0.107,0.113,0.0108,0.0101,0.0117,0.00043,0.0004,0.00046,0.302,0.287,0.321,0.012,0.011,0.013,25.08,25,25.15,0.947,0.945,0.951,0.978,0.974,0.98,0.926,0.92,0.932,41.26,39.28,43.7,40.34,38.28,42.83,0,0,0,0,0,0,0.224,0,0.036,0.25,0.75,0.25,47.4
1451253600000,2015,12,2015,3,13,7,0.156,0.0393,0.117,7406.56,45.49,45.49,44.09,1,1,1,258.1,251.1,266.4,193.1,185.2,65,59,73,0,0,0,0.252,0.229,0.283,193.1,185.2,199,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.116,0.114,0.117,0.0122,0.0115,0.0127,0.00048,0.00045,0.0005,0.331,0.318,0.341,0.013,0.013,0.014,24.94,24.9,24.97,0.953,0.95,0.954,0.98,0.98,0.98,0.933,0.931,0.935,44.99,43.06,46.42,44.09,42.2,45.49,0,0,0,0,0,0,0.245,0,0.039,0.25,0.75,0.25,47.5
1451858400000,2016,1,2015,4,14,7,0.175,0.0442,0.131,8127.6,51.1,51.1,48.38,2,1,1.2857142857142858,290,274.4,307.2,217,201.4,73,73,73,0,0,0,0.252,0.238,0.266,217,201.4,234.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.126,0.12,0.132,0.0142,0.0129,0.0157,0.00056,0.00051,0.00062,0.33,0.242,0.384,0.013,0.0096,0.015,24.81,24.74,24.86,0.947,0.923,0.959,0.977,0.97,0.98,0.926,0.895,0.94,42.53,25.74,51.66,41.16,24.97,48.2,0,0,0,0,0,0,0.269,0,0.044,0.25,0.75,0.25,46.4
1452463200000,2016,1,2015,4,15,7,0.206,0.0442,0.162,9820.81,64.41,64.41,58.46,2,2,2,340.7,315.1,368.2,267.7,242.1,73,73,73,0,0,0,0.215,0.198,0.232,267.7,242.1,295.2,990,990,990,965.1,965,965.2,24.9,24.8,25,0.143,0.134,0.153,0.0258,0.0163,0.0383,0.001,0.00065,0.0015,0.292,0.257,0.333,0.012,0.01,0.013,24.6,24.43,24.77,0.933,0.927,0.939,0.97,0.97,0.97,0.905,0.899,0.911,30.13,27.25,33.2,29.23,26.43,32.21,0,0,0,0,0,0,0.325,0,0.044,0.21,0.79,0.21,47.7
1453068000000,2016,1,2015,4,16,7,0.238,0.0442,0.193,11703.9,73.12,73.12,69.67,2,2,2,392.8,376.1,408.9,319.8,303.1,73,73,73,0,0,0,0.186,0.179,0.194,319.8,303.1,335.9,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.162,0.156,0.167,0.05,0.0421,0.0575,0.002,0.0017,0.0023,0.37,0.345,0.394,0.015,0.014,0.016,24.27,24.17,24.37,0.943,0.941,0.946,0.97,0.97,0.971,0.915,0.913,0.919,35.9,34.08,37.65,34.83,33.06,36.56,0,0,0,0,0,0,0.387,0,0.045,0.19,0.81,0.19,49.2
1453672800000,2016,1,2015,4,17,7,0.258,0.0442,0.214,12984,81.97,81.97,77.29,2,2,2,427,413,447.5,354,340,73,73,73,0,0,0,0.171,0.163,0.177,354,340,374.5,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.174,0.169,0.181,0.0661,0.0595,0.0757,0.0027,0.0024,0.0031,0.421,0.4,0.452,0.017,0.016,0.019,24.06,23.93,24.14,0.949,0.947,0.952,0.975,0.972,0.98,0.925,0.92,0.933,39.62,38.1,41.82,38.64,37.03,40.99,0,0,0,0,0,0,0.429,0,0.044,0.17,0.83,0.17,50.3
1454277600000,2016,2,2015,5,18,7,0.296,0.0514,0.245,14779.8,95.08,95.08,87.97,2,2,2,489.7,455.4,524.8,404.7,370.4,85,85,85,0,0,0,0.174,0.162,0.187,404.7,370.4,439.8,990,990,990,965.8,965.6,966,24.2,24,24.4,0.193,0.181,0.205,0.09,0.0738,0.107,0.0037,0.003,0.0044,0.499,0.447,0.551,0.021,0.018,0.023,23.7,23.49,23.9,0.955,0.951,0.958,0.98,0.979,0.98,0.936,0.931,0.938,44.89,41.29,48.51,43.99,40.42,47.54,0,0,0,0,0,0,0.489,0,0.051,0.17,0.83,0.17,49.9
1454882400000,2016,2,2015,5,19,7,0.344,0.0514,0.292,16884.1,109,109,100.5,3,2,2.4285714285714284,568.2,535.5,607.7,483.2,450.5,85,85,85,0,0,0,0.15,0.14,0.159,483.2,450.5,522.7,990,990,990,966.2,966,966.3,23.8,23.7,24,0.225,0.209,0.247,0.128,0.112,0.15,0.0054,0.0047,0.0063,0.573,0.524,0.615,0.024,0.022,0.026,23.27,23.09,23.42,0.953,0.945,0.958,0.976,0.97,0.98,0.93,0.917,0.939,44.71,35.36,52.32,42.68,34.3,48.2,0,0,0,0,0,0,0.558,0,0.052,0.15,0.85,0.15,49.1
1455487200000,2016,2,2015,5,20,7,0.406,0.0514,0.354,20439.8,130.3,130.3,121.7,3,3,3,670.6,622.2,716.3,585.6,537.2,85,85,85,0,0,0,0.127,0.119,0.137,585.6,537.2,631.3,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.283,0.255,0.309,0.192,0.16,0.223,0.0082,0.0068,0.0096,0.681,0.599,0.758,0.029,0.025,0.033,22.74,22.48,23.01,0.953,0.95,0.956,0.978,0.973,0.98,0.932,0.924,0.937,41.47,38.38,44.33,40.56,37.33,43.44,0,0,0,0,0,0,0.676,0,0.052,0.13,0.87,0.13,50.3
1456092000000,2016,2,2015,5,21,7,0.468,0.0514,0.416,23518.3,144.6,144.6,140,3,3,3,773.6,734,811.1,688.6,649,85,85,85,0,0,0,0.11,0.105,0.116,688.6,649,726.1,990,990,990,967,966.8,967.1,23,22.9,23.2,0.341,0.319,0.362,0.261,0.235,0.286,0.011,0.01,0.013,0.855,0.788,0.918,0.037,0.034,0.04,22.15,21.94,22.38,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.71,45.4,49.83,46.66,44.49,48.2,0,0,0,0,0,0,0.778,0,0.052,0.11,0.89,0.11,50.3
1456696800000,2016,2,2015,5,22,7,0.533,0.0742,0.459,24825,157.6,157.6,147.8,4,3,3.2857142857142856,882,827.2,936.9,759.2,715.4,122.7,85,129,0,0,0,0.139,0.103,0.153,759.2,715.4,807.9,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.4,0.365,0.446,0.305,0.279,0.33,0.014,0.012,0.015,0.963,0.908,1.01,0.043,0.04,0.045,21.61,21.36,21.85,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,47.43,39.69,51.83,45.54,38.71,48.2,0,0,0,0,0,0,0.821,0,0.074,0.14,0.86,0.14,46.6
1457301600000,2016,3,2015,6,23,7,0.598,0.078,0.52,27891.8,171.3,171.3,166,4,4,4,988.3,953.3,1022,859.3,824.3,129,129,129,0,0,0,0.131,0.126,0.135,859.3,824.3,892.8,990,990,990,967.8,967.7,968,22.2,22,22.3,0.493,0.461,0.523,0.355,0.338,0.371,0.016,0.015,0.017,1.08,1.02,1.14,0.049,0.046,0.052,21.07,20.89,21.27,0.955,0.954,0.955,0.98,0.978,0.98,0.935,0.933,0.936,42.37,41,43.69,41.51,40.1,42.82,0,0,0,0,0,0,0.922,0,0.078,0.13,0.87,0.13,46.6
1457906400000,2016,3,2015,6,24,7,0.665,0.078,0.587,30644,192.8,192.8,182.4,4,4,4,1100,1035,1185,971,905.5,129,129,129,0,0,0,0.117,0.109,0.125,971,905.5,1056,990,990,990,968.2,968,968.5,21.8,21.5,22,0.606,0.535,0.716,0.428,0.377,0.549,0.02,0.017,0.026,1.3,1.16,1.56,0.06,0.053,0.072,20.48,19.96,20.83,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.56,44.19,49.36,45.6,43.3,48.2,0,0,0,0,0,0,1.01,0,0.078,0.12,0.88,0.12,46.1
1458511200000,2016,3,2015,6,25,7,0.81,0.078,0.665,32292.1,192.8,192.8,192.2,4,4,4,1340,1228,1425,1211,1099,129,129,129,111.3,0,196,0.0964,0.0905,0.105,1100,1099,1100,990,990,990,969,968.6,969.2,21,20.8,21.4,0.827,0.779,0.863,0.648,0.645,0.648,0.031,0.03,0.031,1.77,1.72,1.81,0.084,0.081,0.087,19.25,18.95,19.66,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.49,48.67,50.54,48.05,47.69,48.2,0,0,0,0,0,0,1.07,0,0.145,0.096,0.82,0.18,39.9
1459116000000,2016,3,2015,6,26,7,0.888,0.0829,0.665,31762.5,190.2,190.2,189.1,4,4,4,1469,1441,1485,1332,1312,137.1,129,148,231.9,212,246,0.0933,0.0874,0.1,1100,1100,1100,990,990,990,969.4,969.3,969.4,20.6,20.6,20.7,0.887,0.868,0.903,0.648,0.648,0.648,0.031,0.031,0.032,1.84,1.82,1.85,0.089,0.088,0.09,18.78,18.71,18.89,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.23,48.06,48.52,47.27,47.09,47.55,0,0,0,0,0,0,1.05,0,0.223,0.093,0.75,0.25,35.8
1459720800000,2016,4,2015,7,27,7,0.905,0.0895,0.665,31574.3,188.3,188.3,187.9,4,4,4,1497,1488,1504,1349,1340,148,148,148,248.6,240,256,0.0989,0.0984,0.0995,1100,1100,1100,990,990,990,969.5,969.4,969.5,20.5,20.5,20.6,0.907,0.903,0.908,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.85,1.86,0.09,0.09,0.091,18.67,18.65,18.7,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.94,47.88,48.03,46.99,46.92,47.07,0,0,0,0,0,0,1.04,0,0.24,0.099,0.73,0.27,34.9
1460325600000,2016,4,2015,7,28,7,0.912,0.0895,0.665,31508.9,187.7,187.7,187.6,4,4,4,1508,1504,1513,1360,1356,148,148,148,259.9,256,265,0.0981,0.0978,0.0984,1100,1100,1100,990,990,990,969.5,969.5,969.5,20.5,20.5,20.5,0.908,0.908,0.908,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.091,0.091,0.091,18.63,18.62,18.65,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.85,47.8,47.88,46.89,46.84,46.92,0,0,0,0,0,0,1.04,0,0.247,0.098,0.73,0.27,34.5
1460930400000,2016,4,2015,7,29,7,0.885,0.0895,0.665,31790.9,190.9,190.9,189.2,4,4,4,1463,1419,1501,1315,1271,148,148,148,215.4,171,253,0.101,0.0986,0.104,1100,1100,1100,990,990,990,969.4,969.2,969.5,20.6,20.5,20.8,0.889,0.867,0.908,0.648,0.648,0.648,0.031,0.031,0.032,1.84,1.82,1.86,0.089,0.087,0.09,18.8,18.66,18.96,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.27,47.91,48.71,47.31,46.95,47.73,0,0,0,0,0,0,1.05,0,0.22,0.1,0.75,0.25,35.9
1461535200000,2016,4,2015,7,30,7,0.796,0.0933,0.659,32251.5,192.8,192.8,192,4,4,4,1316,1225,1404,1161,1033,154.3,148,192,71,0,156,0.118,0.105,0.157,1090,1033,1100,990,990,990,968.9,968.6,969.2,21.1,20.8,21.4,0.811,0.698,0.861,0.626,0.497,0.648,0.03,0.023,0.031,1.74,1.48,1.81,0.082,0.069,0.087,19.37,19.02,19.91,0.953,0.953,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.37,48.15,50.34,47.99,47.19,48.2,0,0,0,0,0,0,1.07,0,0.137,0.12,0.83,0.17,40.5
1462140000000,2016,5,2015,8,31,7,0.678,0.116,0.561,29333.9,185.8,185.8,174.6,4,4,4,1120,1047,1199,928.4,855.4,192,192,192,0,0,0,0.172,0.16,0.183,928.4,855.4,1007,990,990,990,968.3,968,968.5,21.7,21.5,22,0.57,0.499,0.661,0.39,0.353,0.439,0.018,0.016,0.02,1.22,1.08,1.38,0.056,0.049,0.064,20.51,20.09,20.87,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,44.54,41.76,47.4,43.65,40.92,46.45,0,0,0,0,0,0,0.97,0,0.117,0.17,0.83,0.17,43.3
1462744800000,2016,5,2015,8,32,7,0.588,0.0967,0.492,26283.9,162.8,162.8,156.5,4,3,3.857142857142857,973,923.1,1024,813.1,776.1,159.9,147,192,0,0,0,0.164,0.149,0.191,813.1,776.1,842.4,990,990,990,967.8,967.6,968,22.2,22,22.4,0.455,0.419,0.48,0.333,0.315,0.347,0.015,0.014,0.016,1.02,0.966,1.05,0.046,0.043,0.048,21.2,20.98,21.39,0.954,0.953,0.956,0.978,0.975,0.98,0.933,0.929,0.937,42.15,39.56,51.88,40.83,38.58,48.2,0,0,0,0,0,0,0.869,0,0.096,0.16,0.84,0.16,44.7
1463349600000,2016,5,2015,8,33,7,0.522,0.0889,0.433,23817.6,144.6,144.6,141.8,3,3,3,863.4,821.7,907.4,716.4,674.7,147,147,147,0,0,0,0.17,0.162,0.179,716.4,674.7,760.4,990,990,990,967.4,967.2,967.5,22.6,22.5,22.8,0.37,0.343,0.405,0.279,0.252,0.307,0.012,0.011,0.014,0.914,0.841,0.995,0.04,0.037,0.044,21.73,21.48,21.97,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.68,46.38,51.06,47.26,45.45,48.2,0,0,0,0,0,0,0.788,0,0.089,0.17,0.83,0.17,45.6
1463954400000,2016,5,2015,8,34,7,0.473,0.0889,0.384,21734.4,134.2,134.2,129.4,3,3,3,781.6,754,809.3,634.6,607,147,147,147,0,0,0,0.188,0.182,0.195,634.6,607,662.3,990,990,990,967,966.9,967.1,23,22.9,23.1,0.321,0.305,0.336,0.225,0.206,0.243,0.0098,0.0089,0.011,0.774,0.727,0.82,0.034,0.031,0.036,22.2,22.04,22.36,0.956,0.955,0.957,0.98,0.98,0.98,0.936,0.935,0.937,44,42.34,45.65,43.12,41.5,44.74,0,0,0,0,0,0,0.719,0,0.089,0.19,0.81,0.19,46
1464559200000,2016,5,2015,8,35,7,0.428,0.0768,0.351,20120.6,123.8,123.8,119.8,3,3,3,707.3,673.9,741.7,580.3,554.9,127,119,147,0,0,0,0.179,0.166,0.201,580.3,554.9,599.7,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.288,0.273,0.299,0.189,0.172,0.202,0.0081,0.0073,0.0087,0.68,0.637,0.713,0.029,0.027,0.031,22.59,22.43,22.77,0.953,0.951,0.954,0.978,0.974,0.98,0.932,0.927,0.935,40.83,39.28,42.12,39.92,38.27,41.28,0,0,0,0,0,0,0.665,0,0.077,0.18,0.82,0.18,47
1465164000000,2016,6,2015,9,36,7,0.383,0.072,0.311,17815.8,112.6,112.6,106,3,2,2.857142857142857,633.5,604.7,663.2,514.5,485.7,119,119,119,0,0,0,0.188,0.179,0.197,514.5,485.7,544.2,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.25,0.234,0.267,0.145,0.128,0.165,0.0062,0.0054,0.007,0.585,0.537,0.632,0.025,0.023,0.027,22.98,22.83,23.11,0.949,0.946,0.956,0.972,0.97,0.98,0.923,0.917,0.937,39.18,35.38,52.47,37.64,34.32,48.2,0,0,0,0,0,0,0.589,0,0.072,0.19,0.81,0.19,46.5
1465768800000,2016,6,2015,9,37,7,0.345,0.072,0.273,15989.9,96.4,96.4,95.18,2,2,2,570.9,546.4,595.7,451.9,427.4,119,119,119,0,0,0,0.209,0.2,0.218,451.9,427.4,476.7,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.216,0.206,0.229,0.112,0.101,0.124,0.0047,0.0042,0.0052,0.576,0.538,0.617,0.024,0.022,0.026,23.25,23.1,23.4,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.32,46.93,51.64,47.59,45.99,48.2,0,0,0,0,0,0,0.529,0,0.072,0.21,0.79,0.21,46.3
1466373600000,2016,6,2015,9,38,7,0.313,0.072,0.241,14483.4,90.63,90.63,86.21,2,2,2,517.7,496.4,539.6,398.7,377.4,119,119,119,0,0,0,0.23,0.221,0.24,398.7,377.4,420.6,990,990,990,965.9,965.8,966,24.1,24,24.2,0.196,0.188,0.203,0.0872,0.0771,0.0975,0.0036,0.0032,0.0041,0.494,0.463,0.527,0.021,0.019,0.022,23.58,23.44,23.7,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,43.99,41.76,46.24,43.11,40.92,45.31,0,0,0,0,0,0,0.479,0,0.072,0.23,0.77,0.23,46.3
1466978400000,2016,6,2015,9,39,7,0.285,0.0761,0.209,12558.8,80.54,80.54,74.75,2,2,2,472,454,490.7,346.2,319,125.9,119,135,0,0,0,0.267,0.243,0.297,346.2,319,371.7,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.178,0.169,0.186,0.0624,0.0496,0.0744,0.0026,0.002,0.0031,0.416,0.376,0.454,0.017,0.015,0.019,23.86,23.74,23.98,0.948,0.944,0.951,0.974,0.97,0.979,0.923,0.915,0.931,38.38,35.4,41.16,37.38,34.34,40.27,0,0,0,0,0,0,0.415,0,0.076,0.27,0.73,0.27,44.1
1467583200000,2016,7,2015,10,40,7,0.262,0.0816,0.18,10798.3,67.48,67.48,64.28,2,2,2,433.2,417.6,448.3,298.2,282.6,135,135,135,0,0,0,0.312,0.301,0.323,298.2,282.6,313.3,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.162,0.156,0.167,0.0397,0.0324,0.0469,0.0016,0.0013,0.0019,0.345,0.322,0.368,0.014,0.013,0.015,24.11,24.01,24.2,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.915,33.13,31.42,34.78,32.14,30.48,33.74,0,0,0,0,0,0,0.357,0,0.082,0.31,0.69,0.31,41.2
1468188000000,2016,7,2015,10,41,7,0.242,0.0816,0.16,9584.27,59.96,59.96,57.05,2,2,2,399.4,386.8,413,264.4,251.8,135,135,135,0,0,0,0.338,0.327,0.349,264.4,251.8,278,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.15,0.145,0.154,0.0238,0.0178,0.0302,0.00097,0.00072,0.0012,0.295,0.275,0.315,0.012,0.011,0.013,24.31,24.23,24.39,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,29.41,28,30.91,28.52,27.16,29.98,0,0,0,0,0,0,0.317,0,0.082,0.34,0.66,0.34,39.6
1468792800000,2016,7,2015,10,42,7,0.224,0.0816,0.142,8507.67,53.43,53.43,50.64,2,1,1.7142857142857142,370.3,358,382.6,235.3,223,135,135,135,0,0,0,0.365,0.353,0.377,235.3,223,247.7,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.139,0.135,0.144,0.0158,0.0147,0.0168,0.00064,0.00059,0.00068,0.3,0.252,0.401,0.012,0.01,0.016,24.45,24.39,24.52,0.935,0.923,0.959,0.973,0.97,0.98,0.91,0.896,0.939,33.76,25.67,52.08,32.21,24.9,48.2,0,0,0,0,0,0,0.281,0,0.082,0.36,0.63,0.37,38
1469397600000,2016,7,2015,10,43,7,0.208,0.0816,0.126,7864.88,48.2,48.2,46.81,1,1,1,343.8,333.2,354.5,208.8,198.2,135,135,135,0,0,0,0.393,0.381,0.405,208.8,198.2,219.5,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.13,0.126,0.134,0.0135,0.0126,0.0144,0.00054,0.00051,0.00058,0.368,0.349,0.387,0.015,0.014,0.016,24.51,24.44,24.59,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,48,45.59,50.4,46.81,44.68,48.2,0,0,0,0,0,0,0.26,0,0.082,0.39,0.61,0.39,37.8
1470002400000,2016,8,2015,11,44,7,0.192,0.0696,0.123,7701.06,48.2,48.2,45.84,1,1,1,317.8,305.5,329.6,202.8,190.5,115,115,115,0,0,0,0.362,0.349,0.376,202.8,190.5,214.6,990,990,990,965,964.9,965,25,25,25.1,0.125,0.121,0.129,0.013,0.0119,0.014,0.00052,0.00048,0.00056,0.354,0.332,0.375,0.014,0.013,0.015,24.66,24.58,24.74,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,46.82,44.01,49.52,45.84,43.13,48.2,0,0,0,0,0,0,0.255,0,0.069,0.36,0.64,0.36,40.1
1470607200000,2016,8,2015,11,45,7,0.177,0.0696,0.107,6706.23,42.31,42.31,39.92,1,1,1,292,282.9,302,177,167.8,115,115,115,0,0,0,0.394,0.381,0.407,177,167.8,187,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.116,0.113,0.12,0.0108,0.01,0.0116,0.00043,0.0004,0.00046,0.308,0.292,0.326,0.012,0.012,0.013,24.82,24.76,24.88,0.948,0.945,0.951,0.977,0.973,0.98,0.926,0.92,0.932,40.84,38.69,43.18,39.92,37.65,42.31,0,0,0,0,0,0,0.222,0,0.07,0.39,0.6,0.4,37.9
1471212000000,2016,8,2015,11,46,7,0.164,0.0696,0.0944,5856.53,36.91,36.91,34.86,1,1,1,271.1,262.9,279.8,156.1,147.9,115,115,115,0,0,0,0.424,0.411,0.437,156.1,147.9,164.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.106,0.112,0.00901,0.00832,0.00976,0.00036,0.00033,0.00039,0.271,0.256,0.287,0.011,0.01,0.011,24.95,24.89,24.99,0.941,0.938,0.944,0.97,0.97,0.972,0.913,0.91,0.917,35.93,34.01,37.99,34.86,32.99,36.91,0,0,0,0,0,0,0.194,0,0.0696,0.42,0.58,0.42,35.7
1471816800000,2016,8,2015,11,47,7,0.153,0.0696,0.0835,5163.07,32.43,32.43,30.73,1,1,1,253,245.7,260.4,138,130.7,115,115,115,0,0,0,0.455,0.442,0.468,138,130.7,145.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.102,0.0996,0.105,0.00748,0.00686,0.00811,0.0003,0.00027,0.00032,0.239,0.225,0.252,0.0094,0.0089,0.01,25.05,25.01,25.1,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,31.68,29.95,33.43,30.73,29.05,32.43,0,0,0,0,0,0,0.171,0,0.0695,0.45,0.55,0.45,33.7
1472421600000,2016,8,2015,11,48,7,0.143,0.0613,0.0817,5068.44,32.82,32.82,30.17,1,1,1,236.4,227.3,244.3,135.2,125.5,101.3,91,115,0,0,0,0.427,0.383,0.478,135.2,125.5,146.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0998,0.0978,0.103,0.00724,0.00641,0.0082,0.00029,0.00025,0.00032,0.232,0.216,0.251,0.0091,0.0085,0.0099,25.15,25.11,25.2,0.933,0.929,0.937,0.97,0.97,0.97,0.905,0.901,0.909,31.1,28.74,33.83,30.17,27.87,32.82,0,0,0,0,0,0,0.168,0,0.0613,0.43,0.57,0.43,35.4
1473026400000,2016,9,2015,12,49,7,0.13,0.0534,0.077,4778.69,30.42,30.42,28.44,1,1,1,215.5,207.4,224.3,127.3,118.8,88.29,72,91,0,0,0,0.41,0.347,0.434,127.3,118.8,135.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0958,0.093,0.0981,0.00657,0.00585,0.00726,0.00026,0.00023,0.00028,0.217,0.202,0.23,0.0085,0.0079,0.009,25.29,25.23,25.34,0.929,0.924,0.933,0.97,0.97,0.97,0.901,0.896,0.905,29.32,27.29,31.36,28.44,26.47,30.42,0,0,0,0,0,0,0.158,0,0.053,0.41,0.59,0.41,36.8
1473631200000,2016,9,2015,12,50,7,0.12,0.0435,0.0766,4769.74,29.86,29.86,28.39,1,1,1,198.6,192.9,204.9,126.6,120.9,72,72,72,0,0,0,0.363,0.351,0.373,126.6,120.9,132.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0943,0.0923,0.0966,0.00651,0.00603,0.00705,0.00025,0.00024,0.00028,0.214,0.204,0.226,0.0084,0.008,0.0088,25.37,25.34,25.38,0.929,0.925,0.932,0.97,0.97,0.97,0.901,0.898,0.904,29.27,27.85,30.78,28.39,27.01,29.86,0,0,0,0,0,0,0.158,0,0.0434,0.36,0.64,0.36,39.7
1474236000000,2016,9,2015,12,51,7,0.112,0.0435,0.0685,4225.95,26.55,26.55,25.15,1,1,1,185.2,179.5,191,113.2,107.5,72,72,72,0,0,0,0.389,0.377,0.401,113.2,107.5,119,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0896,0.0876,0.0916,0.00537,0.00489,0.00586,0.00021,0.00019,0.00023,0.19,0.18,0.201,0.0074,0.007,0.0078,25.38,25.38,25.38,0.92,0.916,0.924,0.97,0.97,0.97,0.892,0.888,0.896,25.93,24.5,27.37,25.15,23.77,26.55,0,0,0,0,0,0,0.14,0,0.0435,0.39,0.61,0.39,37.7
1474840800000,2016,9,2015,12,52,7,0.105,0.0401,0.0647,3973.95,26.52,26.52,23.65,1,1,1,173.3,170.2,177.6,107,99.56,66.29,52,72,0,0,0,0.382,0.304,0.42,107,99.56,119,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0864,0.0848,0.0881,0.00485,0.00421,0.00587,0.00019,0.00016,0.00023,0.178,0.166,0.197,0.007,0.0065,0.0077,25.37,25.34,25.38,0.916,0.911,0.924,0.97,0.969,0.97,0.888,0.882,0.897,24.39,22.58,27.34,23.65,21.87,26.52,0,0,0,0,0,0,0.131,0,0.0403,0.38,0.62,0.38,37.8
1475445600000,2016,10,2016,1,1,7,0.1,0.0314,0.0688,4242.6,26.32,26.32,25.25,1,1,1,165.8,162.8,170.2,113.8,110.8,52,52,52,0,0,0,0.314,0.306,0.319,113.8,110.8,118.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0863,0.0852,0.0878,0.00542,0.00517,0.0058,0.00021,0.0002,0.00023,0.188,0.182,0.196,0.0074,0.0071,0.0077,25.34,25.34,25.34,0.921,0.919,0.924,0.97,0.97,0.97,0.893,0.891,0.896,26.03,25.3,27.13,25.25,24.54,26.32,0,0,0,0,0,0,0.14,0,0.0312,0.31,0.69,0.31,42.4
1476050400000,2016,10,2016,1,2,7,0.0948,0.0314,0.0633,3875.09,24.28,24.28,23.07,1,1,1,156.7,151.9,161.7,104.7,99.87,52,52,52,0,0,0,0.332,0.322,0.342,104.7,99.87,109.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0831,0.0814,0.0848,0.00465,0.00424,0.00508,0.00018,0.00017,0.0002,0.172,0.163,0.181,0.0067,0.0064,0.0071,25.34,25.34,25.34,0.914,0.911,0.918,0.97,0.969,0.97,0.887,0.882,0.89,23.79,22.61,25.03,23.07,21.9,24.28,0,0,0,0,0,0,0.128,0,0.0315,0.33,0.67,0.33,40.9
1476655200000,2016,10,2016,1,3,7,0.0885,0.0314,0.0571,3491.31,21.62,21.62,20.78,1,1,1,146.4,142.3,150.5,94.4,90.3,52,52,52,0,0,0,0.355,0.346,0.365,94.4,90.3,98.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0794,0.078,0.0809,0.00377,0.00343,0.00412,0.00015,0.00013,0.00016,0.153,0.146,0.16,0.006,0.0057,0.0063,25.35,25.34,25.35,0.917,0.912,0.921,0.966,0.964,0.968,0.886,0.883,0.888,21.51,20.68,22.33,20.78,19.94,21.62,0,0,0,0,0,0,0.115,0,0.0314,0.35,0.65,0.35,39.4
1477260000000,2016,10,2016,1,4,7,0.0838,0.0314,0.0524,3224.63,19.66,19.66,19.19,1,1,1,138.6,137.1,140.9,86.63,85.11,52,52,52,0,0,0,0.375,0.369,0.379,86.63,85.11,88.93,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0767,0.0762,0.0775,0.00311,0.00298,0.00331,0.00012,0.00012,0.00013,0.139,0.137,0.143,0.0055,0.0054,0.0056,25.36,25.36,25.36,0.925,0.923,0.927,0.963,0.962,0.964,0.891,0.889,0.892,19.93,19.63,20.4,19.19,18.88,19.66,0,0,0,0,0,0,0.107,0,0.0314,0.37,0.63,0.37,38.5
1477864800000,2016,10,2016,1,5,7,0.087,0.0304,0.0566,3469.93,23.38,23.38,20.65,1,1,1,143.8,135.2,156,93.54,83.19,50.29,50,52,0,0,0,0.351,0.321,0.385,93.54,83.19,106,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0788,0.0755,0.0832,0.0037,0.00282,0.00476,0.00015,0.00011,0.00019,0.151,0.133,0.173,0.0059,0.0052,0.0068,25.35,25.34,25.37,0.92,0.913,0.929,0.966,0.961,0.97,0.888,0.885,0.894,21.38,19.24,24.1,20.65,18.49,23.38,0,0,0,0,0,0,0.115,0,0.0304,0.35,0.65,0.35,39.9
1478469600000,2016,11,2016,2,6,7,0.0983,0.0302,0.0681,4195.81,26.87,26.87,24.98,1,1,1,162.6,154.9,170.5,112.6,104.9,50,50,50,0,0,0,0.308,0.293,0.323,112.6,104.9,120.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0855,0.0828,0.0883,0.00532,0.00466,0.00599,0.00021,0.00018,0.00023,0.185,0.172,0.199,0.0073,0.0067,0.0078,25.34,25.34,25.34,0.92,0.914,0.925,0.97,0.97,0.97,0.892,0.887,0.898,25.75,23.83,27.7,24.98,23.12,26.87,0,0,0,0,0,0,0.139,0,0.0302,0.31,0.69,0.31,42.7
1479074400000,2016,11,2016,2,7,7,0.102,0.0302,0.0717,4434.85,27.87,27.87,26.4,1,1,1,168.5,164.7,174.6,118.5,114.7,50,50,50,0,0,0,0.297,0.286,0.304,118.5,114.7,124.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0876,0.0863,0.0897,0.00582,0.0055,0.00634,0.00023,0.00022,0.00025,0.196,0.189,0.207,0.0077,0.0074,0.0081,25.34,25.34,25.34,0.924,0.921,0.928,0.97,0.97,0.97,0.896,0.894,0.9,27.21,26.26,28.74,26.4,25.48,27.87,0,0,0,0,0,0,0.147,0,0.0303,0.3,0.7,0.3,43.5
1479679200000,2016,11,2016,2,8,7,0.109,0.0302,0.0788,4913.13,30.08,30.08,29.24,1,1,1,180.3,175.9,183.9,130.3,125.9,50,50,50,0,0,0,0.277,0.272,0.284,130.3,125.9,133.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0918,0.0902,0.093,0.00683,0.00645,0.00713,0.00027,0.00025,0.00028,0.217,0.209,0.223,0.0085,0.0082,0.0087,25.34,25.34,25.34,0.931,0.929,0.932,0.97,0.97,0.97,0.903,0.901,0.904,30.15,29.07,31.01,29.24,28.2,30.08,0,0,0,0,0,0,0.162,0,0.0302,0.28,0.72,0.28,45.1
1480284000000,2016,11,2016,2,9,7,0.109,0.0334,0.076,4728.53,29.69,29.69,28.15,1,1,1,180.9,178.9,182.5,125.7,121.6,55.14,50,59,0,0,0,0.305,0.274,0.327,125.7,121.6,132.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0909,0.0901,0.0924,0.00644,0.00608,0.00699,0.00025,0.00024,0.00027,0.21,0.203,0.22,0.0082,0.0079,0.0086,25.35,25.34,25.36,0.928,0.926,0.931,0.97,0.97,0.97,0.9,0.898,0.903,29.02,28,30.61,28.15,27.16,29.69,0,0,0,0,0,0,0.156,0,0.033,0.31,0.7,0.3,43.4
1480888800000,2016,12,2016,3,10,7,0.11,0.0357,0.0744,4623.28,28.94,28.94,27.52,1,1,1,182.1,178.9,188,123.1,119.9,59,59,59,0,0,0,0.324,0.314,0.33,123.1,119.9,129,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0906,0.0895,0.0927,0.00621,0.00594,0.00671,0.00024,0.00023,0.00026,0.205,0.2,0.216,0.008,0.0078,0.0084,25.36,25.36,25.36,0.927,0.925,0.93,0.97,0.97,0.97,0.899,0.897,0.902,28.37,27.59,29.83,27.52,26.76,28.94,0,0,0,0,0,0,0.153,0,0.0356,0.32,0.68,0.32,42
1481493600000,2016,12,2016,3,11,7,0.121,0.0357,0.0849,5314.14,33.75,33.75,31.63,1,1,1,199.4,191,208.5,140.4,132,59,59,59,0,0,0,0.296,0.283,0.309,140.4,132,149.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0967,0.0938,0.0999,0.00768,0.00697,0.00845,0.0003,0.00027,0.00033,0.236,0.221,0.253,0.0092,0.0087,0.0099,25.34,25.3,25.36,0.935,0.931,0.938,0.97,0.97,0.97,0.907,0.903,0.91,32.61,30.57,34.79,31.63,29.65,33.75,0,0,0,0,0,0,0.176,0,0.0361,0.3,0.7,0.3,43.9
1482098400000,2016,12,2016,3,12,7,0.132,0.0357,0.0968,6080.56,37.8,37.8,36.19,1,1,1,219,210.9,225.7,160,151.9,59,59,59,0,0,0,0.27,0.261,0.28,160,151.9,166.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.104,0.101,0.106,0.00935,0.00866,0.00992,0.00037,0.00034,0.00039,0.272,0.257,0.283,0.011,0.01,0.011,25.21,25.16,25.28,0.942,0.939,0.944,0.971,0.97,0.974,0.915,0.911,0.919,37.27,35.37,38.83,36.19,34.31,37.8,0,0,0,0,0,0,0.201,0,0.0352,0.27,0.73,0.27,46.1
1482703200000,2016,12,2016,3,13,7,0.14,0.0369,0.103,6511.97,40.11,40.11,38.76,1,1,1,231.6,225.4,241.3,170.6,166.4,61,59,73,0,0,0,0.263,0.251,0.303,170.6,166.4,176,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.108,0.106,0.109,0.0103,0.0099,0.0107,0.0004,0.00039,0.00042,0.291,0.283,0.3,0.011,0.011,0.012,25.12,25.06,25.16,0.945,0.944,0.947,0.975,0.973,0.978,0.922,0.919,0.926,39.74,38.77,41.01,38.76,37.74,40.11,0,0,0,0,0,0,0.215,0,0.037,0.26,0.74,0.26,46.5
1483308000000,2017,1,2016,4,14,7,0.158,0.0442,0.114,7220.22,46.06,46.06,42.98,1,1,1,261.7,247,274.9,188.7,174,73,73,73,0,0,0,0.279,0.266,0.296,188.7,174,201.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.116,0.11,0.12,0.0118,0.0105,0.0129,0.00047,0.00042,0.00051,0.325,0.298,0.348,0.013,0.012,0.014,24.93,24.85,25.02,0.951,0.946,0.955,0.98,0.977,0.98,0.932,0.925,0.936,43.87,40.42,47,42.98,39.48,46.06,0,0,0,0,0,0,0.239,0,0.044,0.28,0.72,0.28,45.7
1483912800000,2017,1,2016,4,15,7,0.185,0.0442,0.14,8582.87,56.6,56.6,51.09,2,1,1.5714285714285714,305.2,282.3,332.1,232.2,209.3,73,73,73,0,0,0,0.24,0.22,0.259,232.2,209.3,259.1,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.131,0.123,0.14,0.016,0.0135,0.0213,0.00064,0.00054,0.00085,0.309,0.242,0.385,0.012,0.0097,0.015,24.76,24.66,24.85,0.94,0.923,0.959,0.974,0.97,0.98,0.916,0.895,0.94,37.23,25.77,51.73,35.84,25,48.2,0,0,0,0,0,0,0.284,0,0.045,0.24,0.76,0.24,46.4
1484517600000,2017,1,2016,4,16,7,0.221,0.0442,0.177,10724.5,68.89,68.89,63.84,2,2,2,365.6,340.5,389.2,292.6,267.5,73,73,73,0,0,0,0.2,0.188,0.214,292.6,267.5,316.2,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.152,0.143,0.161,0.0371,0.0253,0.0483,0.0015,0.001,0.002,0.329,0.292,0.365,0.013,0.012,0.015,24.44,24.29,24.61,0.938,0.933,0.943,0.97,0.97,0.97,0.91,0.905,0.915,32.91,30.12,35.51,31.92,29.22,34.44,0,0,0,0,0,0,0.355,0,0.044,0.2,0.8,0.2,48.5
1485122400000,2017,1,2016,4,17,7,0.25,0.0442,0.206,12472.7,78.21,78.21,74.24,2,2,2,413.7,397.1,431.1,340.7,324.1,73,73,73,0,0,0,0.177,0.169,0.184,340.7,324.1,358.1,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.169,0.163,0.175,0.0598,0.052,0.068,0.0024,0.0021,0.0028,0.401,0.377,0.427,0.016,0.015,0.017,24.14,24.03,24.24,0.947,0.944,0.949,0.972,0.97,0.976,0.921,0.916,0.927,38.17,36.37,40.06,37.12,35.28,39.11,0,0,0,0,0,0,0.412,0,0.044,0.18,0.82,0.18,49.9
1485727200000,2017,1,2016,4,18,7,0.279,0.0493,0.23,13938.7,87.86,87.86,82.97,2,2,2,461.8,435.7,488.8,380.3,362.7,81.57,73,85,0,0,0,0.176,0.165,0.188,380.3,362.7,403.8,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.184,0.177,0.192,0.0785,0.0702,0.0896,0.0032,0.0029,0.0037,0.462,0.434,0.497,0.019,0.018,0.021,23.86,23.7,24,0.952,0.95,0.955,0.979,0.977,0.98,0.933,0.928,0.936,42.37,40.56,44.83,41.48,39.64,43.93,0,0,0,0,0,0,0.461,0,0.049,0.18,0.82,0.18,50
1486332000000,2017,2,2016,5,19,7,0.316,0.0514,0.264,15786.4,96.4,96.4,93.97,2,2,2,521.8,496.1,543.7,436.8,411.1,85,85,85,0,0,0,0.163,0.156,0.171,436.8,411.1,458.7,990,990,990,965.9,965.8,966,24.1,24,24.2,0.204,0.195,0.212,0.105,0.0931,0.116,0.0044,0.0039,0.0048,0.547,0.508,0.58,0.023,0.021,0.024,23.51,23.37,23.66,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.18,45.58,50.34,46.98,44.67,48.2,0,0,0,0,0,0,0.522,0,0.052,0.16,0.84,0.16,50
1486936800000,2017,2,2016,5,20,7,0.349,0.0514,0.298,17129.3,109.9,109.9,102,3,2,2.5714285714285716,577.3,550.5,612.3,492.3,465.5,85,85,85,0,0,0,0.147,0.139,0.154,492.3,465.5,527.3,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.23,0.214,0.25,0.133,0.119,0.153,0.0056,0.005,0.0065,0.572,0.521,0.61,0.024,0.022,0.026,23.23,23.07,23.33,0.951,0.945,0.957,0.974,0.97,0.98,0.927,0.917,0.938,42.9,35.22,52.07,40.87,34.16,48.2,0,0,0,0,0,0,0.566,0,0.051,0.15,0.85,0.15,49.1
1487541600000,2017,2,2016,5,21,7,0.411,0.0514,0.36,20725,133.7,133.7,123.4,3,3,3,679.7,627.9,735.1,594.7,542.9,85,85,85,0,0,0,0.125,0.116,0.135,594.7,542.9,650.1,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.288,0.258,0.319,0.198,0.164,0.235,0.0085,0.0069,0.01,0.696,0.609,0.79,0.03,0.026,0.034,22.69,22.37,22.98,0.954,0.95,0.956,0.978,0.973,0.98,0.933,0.925,0.937,42.04,38.75,45.47,41.12,37.72,44.56,0,0,0,0,0,0,0.685,0,0.051,0.13,0.88,0.12,50.4
1488146400000,2017,2,2016,5,22,7,0.492,0.0609,0.431,23986.2,153.6,153.6,142.8,4,3,3.142857142857143,812.8,754,887.6,712.1,669,100.7,85,107,0,0,0,0.124,0.11,0.136,712.1,669,780.6,990,990,990,967.2,966.9,967.5,22.8,22.5,23.1,0.361,0.33,0.415,0.276,0.248,0.317,0.012,0.011,0.014,0.888,0.821,0.968,0.039,0.036,0.043,21.96,21.61,22.26,0.956,0.953,0.957,0.979,0.975,0.98,0.937,0.928,0.938,46.98,39.4,50.88,45.76,38.4,48.2,0,0,0,0,0,0,0.793,0,0.061,0.12,0.88,0.12,48.8
1488751200000,2017,3,2016,6,23,7,0.627,0.0685,0.558,29556.2,191.3,191.3,175.9,4,4,4,1037,920.8,1166,923.2,813.8,113.3,107,129,0,0,0,0.109,0.0997,0.116,923.2,813.8,1037,990,990,990,968,967.6,968.4,22,21.6,22.4,0.553,0.446,0.688,0.395,0.333,0.505,0.018,0.015,0.023,1.2,0.996,1.48,0.055,0.044,0.069,20.8,20.1,21.42,0.955,0.954,0.956,0.98,0.978,0.98,0.936,0.932,0.937,44.89,40.76,48.79,43.98,39.85,47.82,0,0,0,0,0,0,0.977,0,0.069,0.11,0.89,0.11,47.1
1489356000000,2017,3,2016,6,24,7,0.847,0.078,0.664,31965.3,192.8,192.8,190.3,4,4,4,1401,1219,1574,1272,1090,129,129,129,173.6,0,345,0.0928,0.0819,0.106,1099,1090,1100,990,990,990,969.2,968.6,969.7,20.8,20.3,21.4,0.85,0.766,0.908,0.645,0.626,0.648,0.031,0.029,0.032,1.79,1.69,1.86,0.086,0.079,0.092,19.04,18.42,19.72,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.86,47.28,50.3,47.57,46.33,48.2,0,0,0,0,0,0,1.06,0,0.183,0.092,0.78,0.22,37.7
1489960800000,2017,3,2016,6,25,7,1.15,0.106,0.665,29323.4,183,183,174.5,4,4,4,1897,1643,2181,1722,1514,175.3,129,183,622,414,898,0.0926,0.0785,0.107,1100,1100,1100,990,990,990,970.7,969.9,971.5,19.3,18.5,20.1,0.923,0.913,0.926,0.648,0.648,0.648,0.034,0.032,0.035,1.87,1.86,1.87,0.097,0.093,0.1,17.39,16.59,18.19,0.949,0.947,0.952,0.98,0.98,0.98,0.93,0.928,0.932,44.53,42.36,46.68,43.64,41.51,45.75,0,0,0,0,0,0,0.97,0,0.485,0.092,0.58,0.42,25.5
1490565600000,2017,3,2016,6,26,7,1.47,0.117,0.665,26775.7,163.7,163.7,159.4,4,4,4,2428,2273,2546,2235,2090,192.7,183,217,1135,990,1229,0.0793,0.0737,0.0861,1100,1100,1100,990,990,990,972.1,971.8,972.4,17.9,17.6,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,15.99,15.71,16.37,0.945,0.944,0.946,0.978,0.976,0.98,0.924,0.921,0.927,40.76,39.98,41.76,39.84,39.02,40.92,0,0,0,0,0,0,0.885,0,0.805,0.08,0.45,0.55,18.2
1491170400000,2017,4,2016,7,27,7,1.55,0.131,0.665,26167.5,156,156,155.8,4,4,4,2558,2550,2565,2341,2333,217,217,217,1241,1233,1248,0.0848,0.0846,0.0851,1100,1100,1100,990,990,990,972.4,972.4,972.5,17.6,17.5,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.68,15.66,15.7,0.944,0.944,0.944,0.976,0.976,0.976,0.921,0.921,0.921,39.9,39.86,39.96,38.94,38.89,39,0,0,0,0,0,0,0.865,0,0.885,0.085,0.43,0.57,16.9
1491775200000,2017,4,2016,7,28,7,1.51,0.131,0.665,26437.4,158.7,158.7,157.4,4,4,4,2500,2454,2538,2283,2237,217,217,217,1183,1137,1221,0.0868,0.0855,0.0884,1100,1100,1100,990,990,990,972.3,972.2,972.4,17.7,17.6,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.82,15.73,15.93,0.944,0.944,0.945,0.977,0.976,0.977,0.922,0.921,0.923,40.28,40.03,40.59,39.34,39.08,39.67,0,0,0,0,0,0,0.874,0,0.845,0.087,0.44,0.56,17.5
1492380000000,2017,4,2016,7,29,7,1.42,0.131,0.665,27147.5,163.8,163.8,161.6,4,4,4,2348,2270,2427,2131,2053,217,217,217,1031,953,1110,0.0925,0.0894,0.0956,1100,1100,1100,990,990,990,971.9,971.8,972.1,18.1,17.9,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.19,15.99,16.38,0.946,0.945,0.946,0.979,0.978,0.98,0.925,0.924,0.927,41.27,40.76,41.78,40.4,39.85,40.94,0,0,0,0,0,0,0.898,0,0.755,0.092,0.47,0.53,19.1
1492984800000,2017,4,2016,7,30,7,1.27,0.131,0.665,28258.4,171.5,171.5,168.2,4,4,4,2097,1975,2229,1880,1758,217,217,217,780.3,658,912,0.104,0.0974,0.11,1100,1100,1100,990,990,990,971.3,971,971.7,18.7,18.3,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.79,16.47,17.1,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.91,42.05,43.75,42.05,41.21,42.87,0,0,0,0,0,0,0.934,0,0.605,0.1,0.52,0.48,22.3
1493589600000,2017,5,2016,8,31,7,1.12,0.116,0.665,29479.7,178.1,178.1,175.5,4,4,4,1860,1784,1944,1668,1592,192,192,192,567.6,492,652,0.103,0.0988,0.108,1100,1100,1100,990,990,990,970.6,970.4,970.9,19.4,19.1,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.098,17.48,17.21,17.72,0.95,0.949,0.95,0.98,0.98,0.98,0.931,0.93,0.931,44.76,44.03,45.43,43.87,43.15,44.52,0,0,0,0,0,0,0.975,0,0.455,0.1,0.59,0.41,26.3
