datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1494194400000,2017,5,2016,8,32,7,1.04,0.116,0.665,30316.5,182.2,182.2,180.5,4,4,4,1717,1666,1767,1525,1474,192,192,192,424.4,374,475,0.112,0.109,0.115,1100,1100,1100,990,990,990,970.2,970,970.3,19.8,19.7,20,0.92,0.916,0.924,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.093,0.095,17.95,17.78,18.11,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.03,45.58,46.48,45.11,44.67,45.55,0,0,0,0,0,0,1,0,0.375,0.11,0.64,0.36,29.2
1494799200000,2017,5,2016,8,33,7,0.962,0.116,0.665,31037.6,187,187,184.7,4,4,4,1591,1526,1650,1399,1334,192,192,192,299.4,234,358,0.121,0.116,0.126,1100,1100,1100,990,990,990,969.8,969.6,970,20.2,20,20.4,0.911,0.903,0.916,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.85,1.86,0.092,0.091,0.093,18.36,18.17,18.58,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.13,46.62,47.7,46.19,45.69,46.75,0,0,0,0,0,0,1.03,0,0.297,0.12,0.69,0.31,32.3
1495404000000,2017,5,2016,8,34,7,0.868,0.116,0.665,31986.3,192.8,192.8,190.4,4,4,4,1435,1355,1504,1243,1163,192,192,192,143.6,63,212,0.134,0.128,0.142,1100,1100,1100,990,990,990,969.3,969,969.5,20.7,20.5,21,0.857,0.823,0.885,0.648,0.648,0.648,0.031,0.031,0.032,1.8,1.77,1.83,0.087,0.084,0.089,18.92,18.67,19.21,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.6,47.94,49.38,47.6,46.98,48.2,0,0,0,0,0,0,1.06,0,0.203,0.13,0.77,0.23,36.9
1496008800000,2017,5,2016,8,35,7,0.733,0.105,0.626,31663,192.8,192.8,188.5,4,4,4,1212,1122,1316,1038,960.5,174.3,161,192,3.429,0,24,0.144,0.133,0.155,1034,960.5,1100,990,990,990,968.6,968.3,968.9,21.4,21.1,21.7,0.7,0.593,0.807,0.514,0.404,0.648,0.024,0.019,0.031,1.5,1.26,1.75,0.07,0.058,0.083,19.93,19.35,20.45,0.955,0.953,0.955,0.98,0.98,0.98,0.936,0.934,0.936,48.22,46.02,49.76,47.12,45.1,48.2,0,0,0,0,0,0,1.05,0,0.107,0.14,0.85,0.15,43.2
1496613600000,2017,6,2016,9,36,7,0.624,0.0974,0.527,28014.6,176.9,176.9,166.8,4,4,4,1032,974.8,1097,870.9,813.8,161,161,161,0,0,0,0.156,0.147,0.165,870.9,813.8,936.3,990,990,990,968,967.8,968.2,22,21.8,22.2,0.511,0.458,0.571,0.361,0.333,0.392,0.016,0.015,0.018,1.11,1.01,1.22,0.05,0.045,0.056,20.9,20.57,21.19,0.955,0.953,0.955,0.979,0.977,0.98,0.935,0.931,0.936,42.57,40.31,45.12,41.69,39.37,44.21,0,0,0,0,0,0,0.926,0,0.097,0.16,0.84,0.16,44.9
1497218400000,2017,6,2016,9,37,7,0.551,0.0974,0.453,24403.4,154.7,154.7,145.3,4,3,3.142857142857143,910.3,864.5,958,749.3,703.5,161,161,161,0,0,0,0.177,0.168,0.186,749.3,703.5,797,990,990,990,967.5,967.4,967.7,22.5,22.3,22.6,0.4,0.363,0.443,0.299,0.271,0.325,0.013,0.012,0.015,0.965,0.893,1.03,0.043,0.039,0.046,21.49,21.29,21.75,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,48.43,39.64,51.97,46.58,38.66,48.2,0,0,0,0,0,0,0.807,0,0.098,0.18,0.82,0.18,44.3
1497823200000,2017,6,2016,9,38,7,0.5,0.0974,0.402,22557.3,139,139,134.3,3,3,3,826,799.3,854.3,665,638.3,161,161,161,0,0,0,0.195,0.188,0.201,665,638.3,693.3,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.341,0.326,0.357,0.245,0.227,0.264,0.011,0.0099,0.012,0.828,0.783,0.876,0.036,0.034,0.039,21.97,21.81,22.12,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.67,44.11,47.29,44.76,43.23,46.34,0,0,0,0,0,0,0.746,0,0.098,0.19,0.8,0.2,45.1
1498428000000,2017,6,2016,9,39,7,0.465,0.102,0.363,20576.2,128.3,128.3,122.5,3,3,3,768.1,739.5,791.5,600,553.5,168.1,161,186,0,0,0,0.219,0.203,0.252,600,553.5,630.5,990,990,990,967,966.9,967.1,23,22.9,23.1,0.305,0.28,0.321,0.202,0.171,0.222,0.0088,0.0074,0.0097,0.719,0.643,0.77,0.031,0.028,0.034,22.31,22.16,22.5,0.954,0.951,0.955,0.978,0.973,0.98,0.933,0.925,0.936,41.73,38.71,43.64,40.83,37.67,42.77,0,0,0,0,0,0,0.68,0,0.102,0.22,0.78,0.22,44.2
1499032800000,2017,7,2016,10,40,7,0.421,0.112,0.308,17407.6,110.7,110.7,103.6,3,2,2.7142857142857144,695.9,664.8,727.7,509.9,478.8,186,186,186,0,0,0,0.268,0.256,0.28,509.9,478.8,541.7,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.256,0.238,0.274,0.143,0.125,0.163,0.0061,0.0053,0.007,0.601,0.551,0.646,0.026,0.024,0.028,22.72,22.57,22.81,0.95,0.946,0.956,0.973,0.97,0.98,0.925,0.918,0.937,40.9,35.21,52.16,39.13,34.15,48.2,0,0,0,0,0,0,0.576,0,0.113,0.27,0.73,0.27,41.3
1499637600000,2017,7,2016,10,41,7,0.38,0.112,0.268,15667,96.4,96.4,93.26,2,2,2,628.6,602.8,655.8,442.6,416.8,186,186,186,0,0,0,0.296,0.284,0.309,442.6,416.8,469.8,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.218,0.207,0.233,0.108,0.0957,0.121,0.0046,0.004,0.0051,0.568,0.527,0.613,0.024,0.022,0.026,23.02,22.86,23.16,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.8,45.25,50.4,46.63,44.34,48.2,0,0,0,0,0,0,0.518,0,0.112,0.29,0.71,0.29,41.2
1500242400000,2017,7,2016,10,42,7,0.346,0.112,0.233,13835.3,87.02,87.02,82.35,2,2,2,571.6,549.5,594.3,385.6,363.4,186,186,186,0,0,0,0.326,0.313,0.339,385.6,363.4,408.3,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.196,0.188,0.204,0.081,0.0705,0.0917,0.0034,0.0029,0.0039,0.48,0.447,0.514,0.02,0.019,0.022,23.35,23.21,23.48,0.953,0.95,0.955,0.979,0.976,0.98,0.933,0.927,0.936,42.07,39.77,44.4,41.18,38.79,43.51,0,0,0,0,0,0,0.458,0,0.113,0.32,0.67,0.33,40
1500847200000,2017,7,2016,10,43,7,0.316,0.112,0.204,12051.7,75.95,75.95,71.74,2,2,2,522.7,503.8,542.1,336.7,317.8,186,186,186,0,0,0,0.356,0.343,0.369,336.7,317.8,356.1,990,990,990,966,965.9,966,24,24,24.1,0.179,0.172,0.186,0.0579,0.049,0.0671,0.0024,0.002,0.0028,0.406,0.378,0.435,0.017,0.016,0.018,23.64,23.53,23.75,0.947,0.944,0.949,0.971,0.97,0.974,0.919,0.915,0.925,36.94,34.93,38.99,35.87,33.88,37.98,0,0,0,0,0,0,0.399,0,0.112,0.35,0.65,0.35,38.1
1501452000000,2017,7,2016,10,44,7,0.289,0.111,0.178,10538.8,66.46,66.46,62.73,2,2,2,477.9,458.7,497.5,293.6,274.7,184.3,184,186,0,0,0,0.386,0.374,0.401,293.6,274.7,311.5,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.164,0.158,0.17,0.0376,0.0286,0.046,0.0016,0.0012,0.0019,0.342,0.314,0.369,0.014,0.013,0.015,23.91,23.79,24.02,0.939,0.935,0.943,0.97,0.97,0.97,0.911,0.907,0.914,32.34,30.27,34.26,31.37,29.36,33.23,0,0,0,0,0,0,0.349,0,0.111,0.38,0.62,0.38,36.5
1502056800000,2017,8,2016,11,45,7,0.263,0.111,0.152,9025.22,57.37,57.37,53.72,2,2,2,435.4,419.6,452.4,251.4,235.6,184,184,184,0,0,0,0.423,0.407,0.439,251.4,235.6,268.4,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.149,0.144,0.155,0.0192,0.0158,0.0257,0.00079,0.00064,0.0011,0.281,0.261,0.305,0.011,0.011,0.013,24.16,24.06,24.25,0.93,0.925,0.934,0.97,0.97,0.97,0.902,0.897,0.906,27.69,25.91,29.57,26.86,25.13,28.69,0,0,0,0,0,0,0.298,0,0.111,0.42,0.58,0.42,34.3
1502661600000,2017,8,2016,11,46,7,0.242,0.111,0.131,7948.37,48.2,48.2,47.31,1,1,1,400.1,387,414.4,216.1,203,184,184,184,0,0,0,0.46,0.444,0.475,216.1,203,230.4,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.137,0.132,0.142,0.0141,0.013,0.0153,0.00057,0.00053,0.00062,0.385,0.362,0.411,0.016,0.015,0.017,24.22,24.12,24.3,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.939,49.12,46.23,52.18,47.31,45.31,48.2,0,0,0,0,0,0,0.263,0,0.111,0.46,0.54,0.46,32.8
1503266400000,2017,8,2016,11,47,7,0.224,0.0937,0.13,7978.53,48.2,48.2,47.49,1,1,1,370.6,358.3,382.9,215.6,203.3,155,155,155,0,0,0,0.419,0.405,0.433,215.6,203.3,227.9,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.133,0.129,0.138,0.0141,0.013,0.0151,0.00057,0.00053,0.00061,0.381,0.359,0.403,0.015,0.014,0.016,24.37,24.28,24.45,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.939,49.32,46.58,52.01,47.49,45.65,48.2,0,0,0,0,0,0,0.264,0,0.094,0.42,0.58,0.42,35.6
1503871200000,2017,8,2016,11,48,7,0.208,0.0842,0.124,7655.67,48.2,48.2,45.57,1,1,1,343.4,330.1,354.8,204.3,189.1,139.1,118,155,0,0,0,0.404,0.347,0.45,204.3,189.1,222.5,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.127,0.124,0.132,0.0131,0.0118,0.0147,0.00053,0.00048,0.00059,0.359,0.333,0.389,0.014,0.013,0.016,24.52,24.47,24.58,0.955,0.952,0.959,0.98,0.98,0.98,0.936,0.933,0.939,46.93,43.32,51.27,45.57,42.45,48.2,0,0,0,0,0,0,0.253,0,0.084,0.4,0.6,0.4,36.8
1504476000000,2017,9,2016,12,49,7,0.189,0.0714,0.118,7415.01,46.92,46.92,44.14,1,1,1,313.1,300.9,325.5,195.1,182.9,118,118,118,0,0,0,0.377,0.363,0.392,195.1,182.9,207.5,990,990,990,965,964.9,965,25,25,25.1,0.122,0.118,0.126,0.0123,0.0113,0.0134,0.00049,0.00045,0.00054,0.34,0.318,0.362,0.014,0.013,0.015,24.69,24.61,24.78,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,45.04,42.2,47.88,44.14,41.36,46.92,0,0,0,0,0,0,0.245,0,0.071,0.38,0.62,0.38,39.2
1505080800000,2017,9,2016,12,50,7,0.174,0.0714,0.102,6388.02,40.5,40.5,38.02,1,1,1,287.4,278.2,297.3,169.4,160.2,118,118,118,0,0,0,0.411,0.397,0.424,169.4,160.2,179.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.11,0.116,0.0101,0.00937,0.011,0.0004,0.00037,0.00044,0.294,0.278,0.312,0.012,0.011,0.012,24.86,24.8,24.91,0.945,0.942,0.948,0.974,0.97,0.979,0.921,0.914,0.928,39.03,36.88,41.37,38.02,35.78,40.5,0,0,0,0,0,0,0.211,0,0.072,0.41,0.59,0.41,36.7
1505685600000,2017,9,2016,12,51,7,0.161,0.0714,0.0898,5559.16,35.09,35.09,33.09,1,1,1,266.4,258.2,275.2,148.4,140.2,118,118,118,0,0,0,0.443,0.429,0.457,148.4,140.2,157.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.103,0.109,0.00836,0.00767,0.00911,0.00033,0.0003,0.00036,0.257,0.242,0.272,0.01,0.0096,0.011,24.98,24.93,25.02,0.938,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.913,34.11,32.19,36.18,33.09,31.22,35.09,0,0,0,0,0,0,0.184,0,0.0712,0.44,0.56,0.44,34.5
1506290400000,2017,9,2016,12,52,7,0.15,0.0696,0.0808,4991.44,32.46,32.46,29.71,1,1,1,248.6,242.1,255.8,133.6,125.5,115,97,118,0,0,0,0.463,0.401,0.485,133.6,125.5,145.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.1,0.0975,0.103,0.0071,0.00641,0.00808,0.00028,0.00025,0.00032,0.23,0.216,0.249,0.0091,0.0085,0.0098,25.08,25.04,25.12,0.932,0.929,0.937,0.97,0.97,0.97,0.904,0.901,0.909,30.63,28.72,33.47,29.71,27.86,32.46,0,0,0,0,0,0,0.165,0,0.0692,0.46,0.54,0.46,33.3
1506895200000,2017,10,2017,1,1,7,0.143,0.0587,0.0843,5235.03,32.02,32.02,31.16,1,1,1,236.4,233.4,240.2,139.4,136.4,97,97,97,0,0,0,0.41,0.404,0.416,139.4,136.4,143.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0995,0.102,0.0076,0.00734,0.00792,0.0003,0.00029,0.00031,0.239,0.233,0.246,0.0094,0.0092,0.0097,25.14,25.11,25.17,0.935,0.933,0.936,0.97,0.97,0.97,0.907,0.905,0.908,32.12,31.41,33.01,31.16,30.47,32.02,0,0,0,0,0,0,0.173,0,0.0587,0.41,0.59,0.41,36.6
1507500000000,2017,10,2017,1,2,7,0.14,0.0587,0.0809,5021.46,31.09,31.09,29.89,1,1,1,230.8,225.7,236.1,133.8,128.7,97,97,97,0,0,0,0.42,0.411,0.43,133.8,128.7,139.1,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0986,0.0968,0.101,0.00712,0.00669,0.00757,0.00028,0.00026,0.0003,0.229,0.22,0.238,0.009,0.0086,0.0094,25.19,25.15,25.23,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,30.81,29.61,32.05,29.89,28.73,31.09,0,0,0,0,0,0,0.166,0,0.0591,0.42,0.58,0.42,35.9
1508104800000,2017,10,2017,1,3,7,0.132,0.0587,0.0737,4558.97,28.41,28.41,27.14,1,1,1,218.8,213.9,224.3,121.8,116.9,97,97,97,0,0,0,0.443,0.432,0.453,121.8,116.9,127.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0944,0.0927,0.0964,0.00611,0.00569,0.00657,0.00024,0.00022,0.00026,0.207,0.199,0.217,0.0081,0.0078,0.0085,25.28,25.24,25.32,0.926,0.923,0.93,0.97,0.97,0.97,0.898,0.895,0.902,27.98,26.8,29.29,27.14,25.99,28.41,0,0,0,0,0,0,0.151,0,0.0583,0.44,0.56,0.44,34.5
1508709600000,2017,10,2017,1,4,7,0.126,0.0587,0.0672,4136.19,25.54,25.54,24.62,1,1,1,208.1,205.5,212,111.1,108.5,97,97,97,0,0,0,0.466,0.457,0.472,111.1,108.5,115,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0906,0.0897,0.092,0.00519,0.00497,0.00553,0.0002,0.00019,0.00022,0.188,0.184,0.195,0.0074,0.0072,0.0077,25.36,25.33,25.38,0.919,0.917,0.922,0.97,0.97,0.97,0.891,0.889,0.894,25.38,24.75,26.33,24.62,24.01,25.54,0,0,0,0,0,0,0.137,0,0.0588,0.47,0.53,0.47,32.8
1509314400000,2017,10,2017,1,5,7,0.126,0.0569,0.0688,4243.69,26.63,26.63,25.26,1,1,1,207.9,204.7,212.6,113.7,107.9,94.14,93,97,0,0,0,0.453,0.438,0.473,113.7,107.9,119.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0913,0.0895,0.0933,0.00542,0.00492,0.00591,0.00021,0.00019,0.00023,0.193,0.183,0.203,0.0075,0.0071,0.008,25.36,25.32,25.39,0.92,0.916,0.925,0.97,0.97,0.97,0.893,0.889,0.897,26.04,24.62,27.46,25.26,23.88,26.63,0,0,0,0,0,0,0.14,0,0.0572,0.45,0.55,0.45,33.7
1509919200000,2017,11,2017,2,6,7,0.13,0.0518,0.0785,4876.52,35.04,35.04,29.03,1,1,1,215.3,209.8,222.4,129.8,116.8,85.57,67,93,0,0,0,0.399,0.301,0.443,129.8,116.8,155.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.096,0.0923,0.103,0.00678,0.00568,0.00896,0.00027,0.00022,0.00035,0.22,0.198,0.264,0.0086,0.0078,0.01,25.29,25.2,25.34,0.929,0.923,0.94,0.97,0.97,0.97,0.901,0.895,0.912,29.92,26.8,36.12,29.03,25.99,35.04,0,0,0,0,0,0,0.161,0,0.0515,0.4,0.6,0.4,37.5
1510524000000,2017,11,2017,2,7,7,0.133,0.0405,0.0923,5782.5,34.98,34.98,34.42,1,1,1,219.7,217.2,222.2,152.7,150.2,67,67,67,0,0,0,0.305,0.302,0.308,152.7,150.2,155.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.101,0.103,0.00873,0.00852,0.00894,0.00034,0.00033,0.00035,0.259,0.255,0.264,0.01,0.01,0.01,25.22,25.2,25.24,0.94,0.939,0.94,0.97,0.97,0.97,0.911,0.911,0.912,35.48,34.91,36.06,34.42,33.86,34.98,0,0,0,0,0,0,0.191,0,0.0407,0.3,0.69,0.31,43.5
1511128800000,2017,11,2017,2,8,7,0.134,0.0405,0.093,5823.52,36.56,36.56,34.66,1,1,1,220.7,213.4,229,153.7,146.4,67,67,67,0,0,0,0.304,0.293,0.314,153.7,146.4,162,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.102,0.0996,0.105,0.00882,0.00819,0.00952,0.00035,0.00032,0.00037,0.261,0.248,0.276,0.01,0.0097,0.011,25.21,25.15,25.27,0.94,0.937,0.943,0.97,0.97,0.971,0.912,0.909,0.915,35.73,34,37.66,34.66,32.98,36.56,0,0,0,0,0,0,0.193,0,0.041,0.3,0.69,0.31,43.5
1511733600000,2017,11,2017,2,9,7,0.134,0.0384,0.0953,5974.43,36.11,36.11,35.56,1,1,1,221.2,217.8,227.1,157.6,152.1,63.57,59,67,0,0,0,0.288,0.27,0.306,157.6,152.1,160.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.103,0.102,0.104,0.00915,0.00868,0.00936,0.00036,0.00034,0.00037,0.268,0.258,0.272,0.011,0.01,0.011,25.21,25.17,25.23,0.941,0.939,0.942,0.97,0.97,0.97,0.913,0.911,0.914,36.66,35.36,37.23,35.56,34.3,36.11,0,0,0,0,0,0,0.198,0,0.0387,0.29,0.71,0.29,44.6
1512338400000,2017,12,2017,3,10,7,0.139,0.0357,0.104,6551.23,41.32,41.32,39,1,1,1,230.5,220.2,239.9,171.5,161.2,59,59,59,0,0,0,0.256,0.246,0.268,171.5,161.2,180.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.108,0.104,0.111,0.0103,0.00945,0.0111,0.00041,0.00037,0.00044,0.292,0.274,0.309,0.011,0.011,0.012,25.12,25.05,25.2,0.946,0.942,0.949,0.976,0.971,0.98,0.923,0.915,0.93,39.96,37.55,42.16,39,36.45,41.32,0,0,0,0,0,0,0.217,0,0.035,0.26,0.75,0.25,47.1
1512943200000,2017,12,2017,3,11,7,0.149,0.0357,0.113,7182.95,44.15,44.15,42.76,1,1,1,246.2,242.9,252.2,187.2,183.9,59,59,59,0,0,0,0.24,0.234,0.243,187.2,183.9,193.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.113,0.112,0.115,0.0117,0.0114,0.0122,0.00046,0.00045,0.00048,0.32,0.314,0.331,0.013,0.012,0.013,25,24.96,25.03,0.951,0.95,0.953,0.98,0.98,0.98,0.932,0.931,0.933,43.63,42.87,45.05,42.76,42.01,44.15,0,0,0,0,0,0,0.238,0,0.036,0.24,0.76,0.24,48.2
1513548000000,2017,12,2017,3,12,7,0.16,0.0357,0.125,7900.07,48.2,48.2,47.02,1,1,1,265.3,256.9,274.4,206.3,197.9,59,59,59,0,0,0,0.223,0.215,0.23,206.3,197.9,215.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.12,0.117,0.123,0.0133,0.0126,0.0141,0.00053,0.0005,0.00056,0.354,0.339,0.37,0.014,0.013,0.015,24.88,24.83,24.93,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.938,48.13,46.16,50.22,47.02,45.23,48.2,0,0,0,0,0,0,0.261,0,0.035,0.22,0.78,0.22,49.4
1514152800000,2017,12,2017,3,13,7,0.18,0.0357,0.145,8786.75,56.23,56.23,52.3,2,1,1.8571428571428572,298.1,280.7,315.7,239.1,221.7,59,59,59,0,0,0,0.198,0.187,0.21,239.1,221.7,256.7,990,990,990,964.9,964.8,965,25.1,25,25.2,0.132,0.125,0.138,0.0165,0.0146,0.0201,0.00066,0.00058,0.00081,0.273,0.238,0.382,0.011,0.0095,0.015,24.83,24.75,24.92,0.931,0.922,0.959,0.971,0.97,0.98,0.905,0.894,0.94,30.79,25.56,51.67,29.59,24.79,48.2,0,0,0,0,0,0,0.291,0,0.035,0.2,0.81,0.19,48.8
1514757600000,2018,1,2017,4,14,7,0.21,0.0442,0.165,10034,64,64,59.73,2,2,2,346.5,323.6,366.3,273.5,250.6,73,73,73,0,0,0,0.211,0.199,0.226,273.5,250.6,293.3,990,990,990,965.1,965,965.2,24.9,24.8,25,0.145,0.137,0.152,0.0281,0.0173,0.0374,0.0011,0.00069,0.0015,0.301,0.266,0.33,0.012,0.011,0.013,24.57,24.44,24.72,0.934,0.929,0.939,0.97,0.97,0.97,0.906,0.902,0.911,30.79,28.23,32.99,29.86,27.38,32,0,0,0,0,0,0,0.332,0,0.045,0.21,0.79,0.21,47.8
1515362400000,2018,1,2017,4,15,7,0.242,0.0442,0.198,11959.2,76.46,76.46,71.19,2,2,2,399.7,373.6,423.4,326.7,300.6,73,73,73,0,0,0,0.183,0.172,0.195,326.7,300.6,350.4,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.164,0.155,0.173,0.0532,0.0409,0.0644,0.0022,0.0017,0.0026,0.38,0.341,0.416,0.015,0.014,0.017,24.22,24.08,24.39,0.945,0.94,0.948,0.971,0.97,0.974,0.917,0.912,0.924,36.65,33.81,39.23,35.59,32.8,38.23,0,0,0,0,0,0,0.395,0,0.044,0.18,0.82,0.18,49.4
1515967200000,2018,1,2017,4,16,7,0.274,0.0442,0.23,13938.5,86.26,86.26,82.97,2,2,2,452.5,431.9,468,379.5,358.9,73,73,73,0,0,0,0.161,0.156,0.169,379.5,358.9,395,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.183,0.176,0.188,0.0781,0.0684,0.0854,0.0032,0.0028,0.0035,0.46,0.429,0.483,0.019,0.018,0.02,23.9,23.81,24.03,0.952,0.95,0.954,0.979,0.976,0.98,0.933,0.927,0.935,42.36,40.15,44.01,41.48,39.2,43.13,0,0,0,0,0,0,0.461,0,0.044,0.16,0.84,0.16,50.9
1516572000000,2018,1,2017,4,17,7,0.295,0.0442,0.251,15187.6,93.06,93.06,90.4,2,2,2,488.4,474.3,501.6,415.4,401.3,73,73,73,0,0,0,0.15,0.146,0.154,415.4,401.3,428.6,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.196,0.191,0.2,0.095,0.0884,0.101,0.0039,0.0036,0.0042,0.513,0.492,0.533,0.021,0.02,0.022,23.69,23.61,23.77,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.12,44.68,47.48,45.2,43.78,46.53,0,0,0,0,0,0,0.502,0,0.044,0.15,0.85,0.15,51.5
1517176800000,2018,1,2017,4,18,7,0.315,0.0483,0.267,15994.6,96.4,96.4,95.21,2,2,2,521.3,505.1,539.6,441.4,432.1,79.86,73,85,0,0,0,0.153,0.142,0.163,441.4,432.1,454.6,990,990,990,965.9,965.9,966,24.1,24,24.1,0.205,0.201,0.21,0.107,0.103,0.114,0.0045,0.0043,0.0047,0.553,0.539,0.573,0.023,0.022,0.024,23.5,23.4,23.59,0.958,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,48.71,47.84,49.96,47.6,46.88,48.2,0,0,0,0,0,0,0.529,0,0.048,0.15,0.85,0.15,50.8
1517781600000,2018,2,2017,5,19,7,0.353,0.0514,0.302,17441.7,111.5,111.5,103.8,3,2,2.7142857142857144,584.4,549.2,619.7,499.4,464.2,85,85,85,0,0,0,0.146,0.137,0.155,499.4,464.2,534.7,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.234,0.214,0.254,0.137,0.118,0.158,0.0058,0.0049,0.0067,0.568,0.516,0.606,0.024,0.022,0.025,23.2,23.03,23.34,0.95,0.945,0.957,0.973,0.97,0.98,0.925,0.916,0.938,40.86,35.03,51.82,39.2,33.98,48.2,0,0,0,0,0,0,0.577,0,0.051,0.15,0.86,0.14,49.4
1518386400000,2018,2,2017,5,20,7,0.412,0.0514,0.36,20764.8,134.4,134.4,123.6,3,3,3,681,630.4,739.2,596,545.4,85,85,85,0,0,0,0.125,0.115,0.135,596,545.4,654.2,990,990,990,966.6,966.4,966.9,23.4,23.1,23.6,0.289,0.26,0.322,0.199,0.165,0.238,0.0085,0.007,0.01,0.698,0.613,0.797,0.03,0.026,0.034,22.68,22.35,22.97,0.954,0.95,0.957,0.978,0.974,0.98,0.933,0.925,0.937,42.12,38.91,45.71,41.2,37.89,44.8,0,0,0,0,0,0,0.687,0,0.052,0.12,0.87,0.13,50.4
1518991200000,2018,2,2017,5,21,7,0.507,0.0514,0.456,25187.7,166.8,166.8,149.9,4,3,3.4285714285714284,838.4,763.5,939.2,753.4,678.5,85,85,85,0,0,0,0.102,0.0905,0.111,753.4,678.5,854.2,990,990,990,967.3,967,967.7,22.7,22.3,23,0.389,0.335,0.474,0.299,0.254,0.352,0.013,0.011,0.016,0.93,0.838,1.06,0.041,0.036,0.047,21.82,21.29,22.21,0.956,0.952,0.957,0.979,0.975,0.98,0.935,0.928,0.938,45.44,39.36,50.72,44.26,38.36,48.2,0,0,0,0,0,0,0.833,0,0.051,0.1,0.9,0.1,49.7
1519596000000,2018,2,2017,5,22,7,0.671,0.0853,0.586,30552.2,191.3,191.3,181.9,4,4,4,1110,979.6,1236,969.1,894.6,141,85,183,0,0,0,0.125,0.0798,0.165,969.1,894.6,1053,990,990,990,968.2,967.8,968.6,21.8,21.4,22.2,0.605,0.511,0.728,0.426,0.372,0.543,0.02,0.017,0.025,1.3,1.13,1.56,0.06,0.051,0.073,20.46,19.79,21.05,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.935,0.937,46.39,44.13,48.8,45.46,43.25,47.83,0,0,0,0,0,0,1.01,0,0.085,0.13,0.87,0.13,45.5
1520200800000,2018,3,2017,6,23,7,0.809,0.111,0.664,32355.6,192.8,192.8,192.6,4,4,4,1337,1268,1400,1154,1085,183,183,183,56.14,0,117,0.137,0.131,0.144,1098,1085,1100,990,990,990,969,968.7,969.2,21,20.8,21.3,0.817,0.775,0.846,0.643,0.615,0.648,0.031,0.029,0.031,1.76,1.69,1.79,0.084,0.079,0.086,19.28,19.04,19.57,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.47,48.92,49.95,48.15,47.94,48.2,0,0,0,0,0,0,1.07,0,0.145,0.14,0.82,0.18,40
1520805600000,2018,3,2017,6,24,7,0.885,0.111,0.665,31822.1,191.2,191.2,189.4,4,4,4,1463,1416,1510,1280,1233,183,183,183,179.7,133,227,0.125,0.121,0.129,1100,1100,1100,990,990,990,969.4,969.2,969.5,20.6,20.5,20.8,0.873,0.852,0.898,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.8,1.85,0.088,0.087,0.09,18.81,18.64,18.99,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.32,47.85,48.77,47.35,46.9,47.8,0,0,0,0,0,0,1.05,0,0.22,0.13,0.75,0.25,36
1521410400000,2018,3,2017,6,25,7,0.947,0.111,0.665,31187.2,187.1,187.1,185.6,4,4,4,1566,1526,1604,1383,1343,183,183,183,283.3,243,321,0.117,0.114,0.12,1100,1100,1100,990,990,990,969.7,969.6,969.8,20.3,20.2,20.4,0.906,0.898,0.911,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.85,1.86,0.091,0.09,0.092,18.45,18.32,18.59,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.36,47.02,47.72,46.41,46.08,46.76,0,0,0,0,0,0,1.03,0,0.282,0.12,0.7,0.3,32.9
1522015200000,2018,3,2017,6,26,7,0.996,0.108,0.665,30726.3,184,184,182.9,4,4,4,1646,1614,1686,1468,1431,178,148,183,368,331,438,0.108,0.0878,0.113,1100,1100,1100,990,990,990,970,969.9,970.1,20,19.9,20.1,0.914,0.911,0.921,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.093,0.092,0.094,18.18,18.04,18.29,0.952,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.66,46.3,46.94,45.72,45.37,46,0,0,0,0,0,0,1.02,0,0.331,0.11,0.67,0.33,30.8
1522620000000,2018,4,2017,7,27,7,1.08,0.0895,0.665,29911.8,180.9,180.9,178,4,4,4,1785,1703,1881,1637,1555,148,148,148,537.3,455,633,0.083,0.0787,0.0869,1100,1100,1100,990,990,990,970.4,970.1,970.7,19.6,19.3,19.9,0.926,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.097,17.72,17.41,17.99,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.42,44.58,46.15,44.51,43.69,45.22,0,0,0,0,0,0,0.989,0,0.415,0.083,0.62,0.38,27.7
1523224800000,2018,4,2017,7,28,7,1.23,0.0895,0.665,28557.5,173.4,173.4,170,4,4,4,2032,1919,2133,1884,1771,148,148,148,784.4,671,885,0.0729,0.0694,0.0771,1100,1100,1100,990,990,990,971.2,970.8,971.4,18.8,18.6,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.96,16.7,17.29,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.36,42.67,44.24,42.5,41.81,43.36,0,0,0,0,0,0,0.944,0,0.565,0.073,0.54,0.46,23.2
1523829600000,2018,4,2017,7,29,7,1.33,0.0895,0.665,27848,166.6,166.6,165.8,4,4,4,2192,2159,2210,2044,2011,148,148,148,943.9,911,962,0.0675,0.067,0.0686,1100,1100,1100,990,990,990,971.6,971.5,971.6,18.4,18.4,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.56,16.52,16.64,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.29,42.17,42.5,41.44,41.32,41.65,0,0,0,0,0,0,0.921,0,0.665,0.067,0.5,0.5,20.9
1524434400000,2018,4,2017,7,30,7,1.33,0.0895,0.665,27801,165.8,165.8,165.5,4,4,4,2203,2192,2214,2055,2044,148,148,148,955,944,966,0.0672,0.0668,0.0675,1100,1100,1100,990,990,990,971.6,971.6,971.6,18.4,18.4,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.54,16.51,16.56,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.21,42.14,42.29,41.37,41.3,41.44,0,0,0,0,0,0,0.919,0,0.665,0.067,0.5,0.5,20.9
1525039200000,2018,4,2017,7,31,7,1.31,0.112,0.665,27991,167.7,167.7,166.6,4,4,4,2159,2115,2188,1973,1923,185.7,148,192,872.9,823,940,0.0861,0.0676,0.0908,1100,1100,1100,990,990,990,971.5,971.4,971.6,18.5,18.4,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.64,16.57,16.75,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.5,42.31,42.78,41.65,41.46,41.93,0,0,0,0,0,0,0.926,0,0.645,0.085,0.51,0.49,21.4
1525644000000,2018,5,2017,8,32,7,1.22,0.138,0.665,28650,173.4,173.4,170.5,4,4,4,2012,1919,2097,1784,1643,228,192,276,684,543,805,0.114,0.0916,0.144,1100,1100,1100,990,990,990,971.1,970.8,971.3,18.9,18.7,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.098,0.1,17.01,16.79,17.29,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.5,42.9,44.24,42.63,42.04,43.36,0,0,0,0,0,0,0.947,0,0.555,0.11,0.55,0.45,23.5
1526248800000,2018,5,2017,8,33,7,1.09,0.167,0.665,29856.5,180.9,180.9,177.7,4,4,4,1795,1703,1888,1519,1427,276,276,276,418.7,327,512,0.154,0.146,0.162,1100,1100,1100,990,990,990,970.4,970.1,970.7,19.6,19.3,19.9,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.097,17.69,17.39,17.99,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.34,44.52,46.15,44.43,43.63,45.23,0,0,0,0,0,0,0.987,0,0.425,0.15,0.61,0.39,27.4
1526853600000,2018,5,2017,8,34,7,0.958,0.167,0.665,31093,188.3,188.3,185.1,4,4,4,1585,1497,1673,1309,1221,276,276,276,208.6,121,297,0.174,0.165,0.184,1100,1100,1100,990,990,990,969.8,969.5,970,20.2,20,20.5,0.901,0.868,0.919,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.82,1.87,0.091,0.089,0.094,18.39,18.09,18.71,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.21,46.42,48.04,46.27,45.49,47.08,0,0,0,0,0,0,1.03,0,0.293,0.17,0.69,0.31,32.5
1527458400000,2018,5,2017,8,35,7,0.827,0.15,0.658,32106.7,192.8,192.8,191.1,4,4,4,1368,1245,1469,1120,1035,247.7,210,276,32.57,0,93,0.18,0.157,0.199,1088,1035,1100,990,990,990,969.1,968.7,969.4,20.9,20.6,21.3,0.81,0.716,0.857,0.62,0.502,0.648,0.03,0.024,0.031,1.73,1.51,1.8,0.083,0.071,0.088,19.21,18.81,19.82,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.82,48.03,49.57,47.78,47.07,48.2,0,0,0,0,0,0,1.06,0,0.169,0.18,0.8,0.2,38.8
1528063200000,2018,6,2017,9,36,7,0.674,0.127,0.547,28628.1,184,184,170.4,4,4,4,1115,1035,1208,904.8,824.5,210,210,210,0,0,0,0.189,0.174,0.203,904.8,824.5,997.8,990,990,990,968.3,968,968.6,21.7,21.4,22,0.557,0.48,0.661,0.377,0.338,0.422,0.017,0.015,0.02,1.18,1.04,1.36,0.054,0.047,0.064,20.56,20.08,20.95,0.955,0.953,0.955,0.979,0.977,0.98,0.935,0.931,0.936,43.5,40.38,46.93,42.6,39.45,45.99,0,0,0,0,0,0,0.947,0,0.127,0.19,0.81,0.19,42.5
1528668000000,2018,6,2017,9,37,7,0.579,0.0974,0.481,25652.1,163.8,163.8,152.7,4,3,3.5714285714285716,957,907.4,1012,796,746.4,161,161,161,0,0,0,0.168,0.159,0.177,796,746.4,850.8,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.442,0.397,0.492,0.324,0.3,0.351,0.015,0.013,0.016,1.01,0.975,1.07,0.045,0.043,0.049,21.26,20.99,21.5,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,45.07,39.55,51.85,43.34,38.56,48.2,0,0,0,0,0,0,0.848,0,0.098,0.17,0.83,0.17,44.3
1529272800000,2018,6,2017,9,38,7,0.516,0.0974,0.418,23286.3,144.6,144.6,138.6,3,3,3,852.5,819.9,892,691.5,658.9,161,161,161,0,0,0,0.189,0.18,0.196,691.5,658.9,731,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.356,0.337,0.383,0.263,0.241,0.289,0.012,0.011,0.013,0.873,0.818,0.943,0.038,0.036,0.042,21.82,21.59,22,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.17,45.33,49.36,46.2,44.42,48.2,0,0,0,0,0,0,0.77,0,0.098,0.19,0.81,0.19,45.1
1529877600000,2018,6,2017,9,39,7,0.477,0.0995,0.377,21323.4,131.7,131.7,126.9,3,3,3,788.1,767.4,811.1,623.5,581.4,164.6,161,186,0,0,0,0.209,0.199,0.242,623.5,581.4,650.1,990,990,990,967.1,967,967.1,22.9,22.9,23,0.318,0.296,0.332,0.218,0.189,0.235,0.0095,0.0082,0.01,0.758,0.69,0.803,0.033,0.03,0.035,22.19,22.05,22.34,0.955,0.953,0.956,0.98,0.977,0.98,0.935,0.931,0.937,43.19,40.46,44.81,42.31,39.53,43.91,0,0,0,0,0,0,0.705,0,0.1,0.21,0.79,0.21,44.7
1530482400000,2018,7,2017,10,40,7,0.437,0.112,0.324,18405.7,116.2,116.2,109.6,3,3,3,721.8,689.5,755.6,535.8,503.4,186,186,186,0,0,0,0.258,0.246,0.27,535.8,503.4,569.6,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.27,0.252,0.289,0.159,0.137,0.182,0.0068,0.0059,0.0079,0.613,0.558,0.67,0.026,0.024,0.029,22.6,22.41,22.78,0.949,0.947,0.952,0.972,0.97,0.975,0.923,0.918,0.929,37.58,35.49,39.72,36.52,34.43,38.75,0,0,0,0,0,0,0.609,0,0.113,0.26,0.74,0.26,42.1
1531087200000,2018,7,2017,10,41,7,0.394,0.112,0.282,16064.6,96.4,96.4,95.62,2,2,2,651.5,624.6,679.3,465.5,438.6,186,186,186,0,0,0,0.286,0.274,0.298,465.5,438.6,493.3,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.23,0.215,0.246,0.119,0.106,0.132,0.0051,0.0045,0.0056,0.606,0.56,0.653,0.026,0.024,0.028,22.89,22.73,23.04,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.99,47.45,52.56,47.81,46.5,48.2,0,0,0,0,0,0,0.531,0,0.112,0.28,0.72,0.28,40.8
1531692000000,2018,7,2017,10,42,7,0.358,0.12,0.238,14072.1,91.33,91.33,83.76,2,2,2,591.9,569.1,616.2,394.2,342.1,197.7,186,227,0,0,0,0.335,0.302,0.399,394.2,342.1,430.2,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.2,0.185,0.212,0.0851,0.0605,0.102,0.0036,0.0025,0.0043,0.494,0.418,0.547,0.021,0.018,0.023,23.24,23.09,23.42,0.953,0.947,0.957,0.977,0.97,0.98,0.932,0.919,0.938,42.84,37.23,46.6,41.88,36.11,45.67,0,0,0,0,0,0,0.465,0,0.12,0.34,0.66,0.34,39.3
1532296800000,2018,7,2017,10,43,7,0.327,0.137,0.19,11155.5,70.71,70.71,66.4,2,2,2,540.8,521.3,561.8,313.8,294.3,227,227,227,0,0,0,0.42,0.404,0.435,313.8,294.3,334.8,990,990,990,966,965.9,966.1,24,23.9,24.1,0.175,0.168,0.182,0.0471,0.0379,0.057,0.002,0.0016,0.0024,0.376,0.347,0.407,0.016,0.014,0.017,23.59,23.46,23.71,0.943,0.94,0.946,0.97,0.97,0.97,0.915,0.912,0.918,34.23,32.15,36.45,33.2,31.19,35.35,0,0,0,0,0,0,0.369,0,0.137,0.42,0.58,0.42,34.1
1532901600000,2018,7,2017,10,44,7,0.299,0.119,0.18,10685.3,67.69,67.69,63.6,2,2,2,494.7,475.1,515,298.4,281.7,196.3,184,227,0,0,0,0.396,0.367,0.446,298.4,281.7,317.3,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.167,0.163,0.173,0.0399,0.032,0.0488,0.0016,0.0013,0.002,0.351,0.328,0.378,0.015,0.014,0.016,23.82,23.75,23.92,0.94,0.937,0.944,0.97,0.97,0.97,0.912,0.909,0.915,32.79,30.79,34.89,31.8,29.86,33.85,0,0,0,0,0,0,0.353,0,0.119,0.4,0.6,0.4,35.7
1533506400000,2018,8,2017,11,45,7,0.273,0.111,0.161,9584.24,60.87,60.87,57.05,2,2,2,450.9,434.3,468.8,266.9,250.3,184,184,184,0,0,0,0.408,0.392,0.424,266.9,250.3,284.8,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.155,0.149,0.161,0.025,0.0172,0.0334,0.001,0.0007,0.0014,0.302,0.278,0.329,0.012,0.011,0.014,24.07,23.96,24.17,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.91,29.41,27.59,31.38,28.52,26.76,30.43,0,0,0,0,0,0,0.317,0,0.112,0.41,0.59,0.41,35.1
1534111200000,2018,8,2017,11,46,7,0.25,0.111,0.139,8312.28,52.38,52.38,49.48,2,1,1.4285714285714286,414,399.6,429.1,230,215.6,184,184,184,0,0,0,0.445,0.429,0.46,230,215.6,245.1,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.142,0.137,0.147,0.0153,0.0141,0.0166,0.00062,0.00057,0.00068,0.341,0.26,0.409,0.014,0.011,0.017,24.2,24.13,24.26,0.944,0.925,0.959,0.976,0.97,0.98,0.922,0.897,0.939,40.2,25.82,52.02,38.5,25.04,48.2,0,0,0,0,0,0,0.275,0,0.111,0.44,0.56,0.44,33.2
1534716000000,2018,8,2017,11,47,7,0.231,0.111,0.12,7443.97,47.03,47.03,44.31,1,1,1,382.6,370.4,395,198.6,186.3,184,184,184,0,0,0,0.481,0.466,0.497,198.6,186.3,211,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.131,0.126,0.135,0.0126,0.0116,0.0137,0.00051,0.00047,0.00056,0.354,0.332,0.376,0.014,0.013,0.015,24.33,24.25,24.42,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.937,45.21,42.43,47.99,44.31,41.59,47.03,0,0,0,0,0,0,0.246,0,0.111,0.48,0.52,0.48,32.2
1535320800000,2018,8,2017,11,48,7,0.215,0.103,0.112,6914.85,47.38,47.38,41.16,1,1,1,355.3,343.3,366.3,184.5,168,170.9,138,184,0,0,0,0.48,0.396,0.523,184.5,168,210.5,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.124,0.12,0.131,0.0114,0.01,0.0136,0.00046,0.0004,0.00055,0.327,0.299,0.371,0.013,0.012,0.015,24.5,24.44,24.54,0.95,0.945,0.957,0.977,0.972,0.98,0.928,0.919,0.937,42.12,38.23,48.35,41.16,37.17,47.38,0,0,0,0,0,0,0.229,0,0.103,0.48,0.52,0.48,32.2
1535925600000,2018,9,2017,12,49,7,0.199,0.0835,0.115,7212.39,45.45,45.45,42.93,1,1,1,328.6,318.9,339.7,190.6,180.9,138,138,138,0,0,0,0.42,0.406,0.433,190.6,180.9,201.7,990,990,990,965,965,965.1,25,24.9,25,0.124,0.12,0.128,0.012,0.0111,0.0129,0.00048,0.00045,0.00052,0.335,0.318,0.355,0.013,0.013,0.014,24.62,24.55,24.69,0.952,0.949,0.955,0.98,0.979,0.98,0.933,0.93,0.936,43.81,41.58,46.38,42.93,40.72,45.45,0,0,0,0,0,0,0.239,0,0.084,0.42,0.58,0.42,36.2
1536530400000,2018,9,2017,12,50,7,0.186,0.0835,0.103,6391.66,39.98,39.98,38.05,1,1,1,308.1,300.6,315.9,170.1,162.6,138,138,138,0,0,0,0.448,0.437,0.459,170.1,162.6,177.9,990,990,990,964.9,964.9,965,25.1,25,25.1,0.116,0.114,0.119,0.0102,0.00957,0.0109,0.00041,0.00038,0.00043,0.299,0.285,0.313,0.012,0.011,0.012,24.76,24.71,24.81,0.946,0.943,0.948,0.974,0.97,0.978,0.921,0.915,0.927,39.06,37.33,40.88,38.05,36.22,39.98,0,0,0,0,0,0,0.211,0,0.083,0.45,0.55,0.45,34.4
1537135200000,2018,9,2017,12,51,7,0.176,0.0835,0.0924,5708.95,35.65,35.65,33.98,1,1,1,290.8,283.4,298.2,152.8,145.4,138,138,138,0,0,0,0.475,0.463,0.487,152.8,145.4,160.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.11,0.108,0.113,0.00874,0.00811,0.00936,0.00035,0.00032,0.00037,0.268,0.255,0.281,0.011,0.01,0.011,24.87,24.83,24.91,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.914,35.03,33.3,36.76,33.98,32.3,35.65,0,0,0,0,0,0,0.189,0,0.0836,0.47,0.53,0.47,32.4
1537740000000,2018,9,2017,12,52,7,0.165,0.0835,0.082,5048.38,31.74,31.74,30.05,1,1,1,273.6,266.2,280.9,135.6,128.2,138,138,138,0,0,0,0.505,0.491,0.518,135.6,128.2,142.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.104,0.102,0.107,0.00727,0.00664,0.0079,0.00029,0.00026,0.00031,0.237,0.224,0.25,0.0094,0.0089,0.0099,24.97,24.93,25.01,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,30.98,29.24,32.72,30.05,28.37,31.74,0,0,0,0,0,0,0.167,0,0.083,0.51,0.5,0.5,30.6
1538344800000,2018,10,2018,1,1,7,0.155,0.0665,0.0885,5486.13,34.35,34.35,32.66,1,1,1,256.3,248.9,263.7,146.3,138.9,110,110,110,0,0,0,0.429,0.417,0.442,146.3,138.9,153.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.105,0.103,0.108,0.00819,0.00756,0.00882,0.00032,0.0003,0.00035,0.253,0.24,0.267,0.01,0.0095,0.011,25.02,24.98,25.07,0.938,0.935,0.94,0.97,0.97,0.97,0.909,0.906,0.912,33.67,31.92,35.41,32.66,30.96,34.35,0,0,0,0,0,0,0.181,0,0.0665,0.43,0.57,0.43,35.4
1538949600000,2018,10,2018,1,2,7,0.145,0.062,0.0831,5151.32,32.02,32.02,30.66,1,1,1,240,233.9,246.5,137.4,131.6,102.6,97,110,0,0,0,0.427,0.404,0.455,137.4,131.6,143.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.101,0.0997,0.102,0.00743,0.00693,0.00792,0.00029,0.00027,0.00031,0.236,0.227,0.246,0.0093,0.009,0.0097,25.12,25.09,25.16,0.934,0.931,0.936,0.97,0.97,0.97,0.906,0.903,0.908,31.61,30.19,33.01,30.66,29.29,32.02,0,0,0,0,0,0,0.17,0,0.0619,0.43,0.57,0.43,35.5
1539554400000,2018,10,2018,1,3,7,0.139,0.0587,0.0804,4990.08,30.84,30.84,29.7,1,1,1,230,224.3,235,133,127.3,97,97,97,0,0,0,0.422,0.413,0.432,133,127.3,138,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0984,0.0964,0.1,0.00705,0.00657,0.00748,0.00028,0.00026,0.00029,0.227,0.217,0.236,0.0089,0.0085,0.0093,25.19,25.15,25.24,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,30.62,29.29,31.79,29.7,28.41,30.84,0,0,0,0,0,0,0.165,0,0.0586,0.42,0.58,0.42,35.9
1540159200000,2018,10,2018,1,4,7,0.131,0.0587,0.0724,4474.67,27.98,27.98,26.63,1,1,1,216.7,210.9,222.4,119.7,113.9,97,97,97,0,0,0,0.448,0.436,0.46,119.7,113.9,125.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0937,0.0916,0.0957,0.00592,0.00543,0.00641,0.00023,0.00021,0.00025,0.204,0.193,0.214,0.008,0.0076,0.0084,25.3,25.25,25.34,0.925,0.921,0.929,0.97,0.97,0.97,0.897,0.893,0.901,27.46,26.07,28.85,26.63,25.29,27.98,0,0,0,0,0,0,0.148,0,0.0586,0.45,0.55,0.45,34.2
1540764000000,2018,10,2018,1,5,7,0.125,0.0573,0.0678,4180.45,26.06,26.06,24.88,1,1,1,206.9,204.4,210.1,112.2,108.2,94.71,93,97,0,0,0,0.458,0.443,0.473,112.2,108.2,117.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0908,0.0896,0.0924,0.00528,0.00495,0.0057,0.00021,0.00019,0.00022,0.19,0.183,0.199,0.0074,0.0072,0.0078,25.37,25.34,25.39,0.919,0.916,0.923,0.97,0.97,0.97,0.892,0.889,0.895,25.65,24.68,26.86,24.88,23.94,26.06,0,0,0,0,0,0,0.138,0,0.0572,0.46,0.54,0.46,33.4
1541368800000,2018,11,2018,2,6,7,0.131,0.0562,0.0745,4614.68,28.29,28.29,27.47,1,1,1,216.1,211.5,219.7,123.1,118.5,93,93,93,0,0,0,0.43,0.423,0.44,123.1,118.5,126.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0945,0.0929,0.0958,0.00622,0.00582,0.00652,0.00024,0.00023,0.00026,0.209,0.201,0.216,0.0082,0.0079,0.0085,25.29,25.27,25.33,0.927,0.924,0.929,0.97,0.97,0.97,0.899,0.896,0.901,28.32,27.19,29.17,27.47,26.38,28.29,0,0,0,0,0,0,0.153,0,0.0565,0.43,0.57,0.43,35.2
1541973600000,2018,11,2018,2,7,7,0.131,0.0562,0.0748,4635.17,28.05,28.05,27.59,1,1,1,216.6,213.9,218.6,123.6,120.9,93,93,93,0,0,0,0.429,0.425,0.435,123.6,120.9,125.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0947,0.0937,0.0954,0.00626,0.00603,0.00643,0.00025,0.00024,0.00025,0.21,0.206,0.214,0.0082,0.0081,0.0084,25.29,25.27,25.31,0.928,0.926,0.929,0.97,0.97,0.97,0.9,0.898,0.901,28.44,27.79,28.91,27.59,26.96,28.05,0,0,0,0,0,0,0.153,0,0.0562,0.43,0.57,0.43,35.4
1542578400000,2018,11,2018,2,8,7,0.131,0.045,0.0857,5351.47,34.3,34.3,31.85,1,1,1,216.1,214.8,219.1,141.7,122,74.43,67,93,0,0,0,0.345,0.306,0.432,141.7,122,152.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0988,0.0941,0.102,0.00779,0.00612,0.00868,0.00031,0.00024,0.00034,0.24,0.208,0.258,0.0094,0.0081,0.01,25.26,25.23,25.3,0.935,0.926,0.939,0.97,0.97,0.97,0.907,0.899,0.911,32.84,28.06,35.36,31.85,27.21,34.3,0,0,0,0,0,0,0.177,0,0.0453,0.34,0.65,0.35,40.9
1543183200000,2018,11,2018,2,9,7,0.136,0.0391,0.0967,6066.23,38.55,38.55,36.11,1,1,1,224.5,220.5,228.7,159.8,153.5,64.71,59,67,0,0,0,0.289,0.258,0.304,159.8,153.5,169.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.104,0.102,0.107,0.00933,0.0088,0.0102,0.00037,0.00035,0.0004,0.272,0.261,0.289,0.011,0.01,0.011,25.18,25.14,25.22,0.942,0.94,0.945,0.971,0.97,0.975,0.915,0.912,0.921,37.17,35.67,39.54,36.11,34.6,38.55,0,0,0,0,0,0,0.201,0,0.0393,0.29,0.71,0.29,44.6
1543788000000,2018,12,2018,3,10,7,0.143,0.0357,0.108,6812.06,42.07,42.07,40.55,1,1,1,236.8,229,243.2,177.8,170,59,59,59,0,0,0,0.249,0.243,0.258,177.8,170,184.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.11,0.107,0.112,0.0109,0.0102,0.0114,0.00043,0.0004,0.00045,0.303,0.289,0.315,0.012,0.011,0.012,25.08,25.03,25.14,0.948,0.945,0.95,0.978,0.975,0.98,0.927,0.922,0.931,41.44,39.6,42.93,40.55,38.62,42.07,0,0,0,0,0,0,0.225,0,0.035,0.25,0.76,0.24,47.6
1544392800000,2018,12,2018,3,11,7,0.144,0.0357,0.108,6844.9,41.76,41.76,40.74,1,1,1,237.6,234.7,241.8,178.6,175.7,59,59,59,0,0,0,0.248,0.244,0.251,178.6,175.7,182.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.11,0.109,0.112,0.0109,0.0107,0.0113,0.00043,0.00042,0.00045,0.305,0.3,0.312,0.012,0.012,0.012,25.07,25.04,25.09,0.948,0.947,0.949,0.979,0.978,0.98,0.928,0.926,0.93,41.61,40.94,42.61,40.74,40.04,41.76,0,0,0,0,0,0,0.226,0,0.036,0.25,0.75,0.25,47.5
1544997600000,2018,12,2018,3,12,7,0.141,0.0357,0.106,6685.11,40.39,40.39,39.79,1,1,1,233.7,231.2,236.1,174.7,172.2,59,59,59,0,0,0,0.252,0.25,0.255,174.7,172.2,177.1,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.109,0.108,0.11,0.0106,0.0104,0.0108,0.00042,0.00041,0.00043,0.298,0.293,0.302,0.012,0.012,0.012,25.1,25.08,25.12,0.947,0.946,0.947,0.978,0.976,0.979,0.925,0.923,0.927,40.71,40.11,41.27,39.79,39.16,40.39,0,0,0,0,0,0,0.221,0,0.035,0.25,0.75,0.25,47.4
1545602400000,2018,12,2018,3,13,7,0.145,0.0357,0.109,6932.68,42.64,42.64,41.27,1,1,1,239.8,235.5,245.7,180.8,176.5,59,59,59,0,0,0,0.246,0.24,0.25,180.8,176.5,186.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.109,0.113,0.0111,0.0108,0.0116,0.00044,0.00042,0.00046,0.309,0.301,0.319,0.012,0.012,0.013,25.05,25.01,25.09,0.949,0.947,0.95,0.98,0.978,0.98,0.929,0.927,0.931,42.13,41.14,43.51,41.27,40.25,42.64,0,0,0,0,0,0,0.229,0,0.036,0.25,0.75,0.25,47.8
1546207200000,2018,12,2018,3,14,7,0.151,0.0429,0.108,6844.83,42.95,42.95,40.74,1,1,1,250.1,246.5,254.7,179.1,173.5,71,59,73,0,0,0,0.284,0.239,0.296,179.1,173.5,188,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.112,0.11,0.114,0.011,0.0105,0.0117,0.00043,0.00041,0.00046,0.307,0.297,0.322,0.012,0.012,0.013,25,24.97,25.02,0.948,0.946,0.951,0.979,0.977,0.98,0.928,0.924,0.932,41.63,40.29,43.83,40.74,39.35,42.95,0,0,0,0,0,0,0.226,0,0.043,0.28,0.72,0.28,45.3
1546812000000,2019,1,2018,4,15,7,0.156,0.0442,0.112,7096.9,43.47,43.47,42.24,1,1,1,258.4,255.5,263.7,185.4,182.5,73,73,73,0,0,0,0.282,0.277,0.286,185.4,182.5,190.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.114,0.113,0.116,0.0115,0.0113,0.012,0.00046,0.00045,0.00047,0.319,0.313,0.328,0.013,0.012,0.013,24.95,24.92,24.96,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.933,43.11,42.41,44.36,42.24,41.56,43.47,0,0,0,0,0,0,0.235,0,0.044,0.28,0.72,0.28,45.5
1547416800000,2019,1,2018,4,16,7,0.164,0.0442,0.119,7561.32,46.06,46.06,45.01,1,1,1,270.3,267.3,274.9,197.3,194.3,73,73,73,0,0,0,0.27,0.266,0.273,197.3,194.3,201.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.119,0.118,0.12,0.0125,0.0123,0.0129,0.0005,0.00049,0.00051,0.34,0.335,0.348,0.013,0.013,0.014,24.88,24.85,24.9,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,45.93,45.2,47,45.01,44.29,46.06,0,0,0,0,0,0,0.25,0,0.045,0.27,0.73,0.27,46.1
1548021600000,2019,1,2018,4,17,7,0.177,0.0442,0.133,8185.89,51.16,51.16,48.73,2,1,1.2857142857142858,293,280.7,307.5,220,207.7,73,73,73,0,0,0,0.249,0.237,0.26,220,207.7,234.5,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.127,0.122,0.132,0.0145,0.0134,0.0157,0.00058,0.00053,0.00063,0.336,0.241,0.386,0.013,0.0096,0.015,24.79,24.73,24.85,0.948,0.922,0.959,0.977,0.97,0.98,0.926,0.895,0.94,43.25,25.65,51.85,41.52,24.88,48.2,0,0,0,0,0,0,0.271,0,0.044,0.25,0.75,0.25,46.2
1548626400000,2019,1,2018,4,18,7,0.208,0.0473,0.161,9753.09,62.08,62.08,58.05,2,2,2,344.3,317,370.1,266.1,244,78.14,73,85,0,0,0,0.227,0.211,0.241,266.1,244,285.1,990,990,990,965.1,965,965.3,24.9,24.7,25,0.143,0.135,0.151,0.0249,0.0165,0.0336,0.001,0.00066,0.0014,0.29,0.259,0.319,0.012,0.01,0.013,24.59,24.43,24.76,0.933,0.927,0.937,0.97,0.97,0.97,0.905,0.9,0.909,29.92,27.47,32,29.03,26.65,31.04,0,0,0,0,0,0,0.323,0,0.047,0.23,0.77,0.23,46.9
1549231200000,2019,2,2018,5,19,7,0.245,0.0514,0.193,11675.2,75.03,75.03,69.5,2,2,2,404.7,379.1,430,319.7,294.1,85,85,85,0,0,0,0.21,0.198,0.224,319.7,294.1,345,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.163,0.154,0.172,0.0499,0.0378,0.0618,0.002,0.0015,0.0025,0.371,0.333,0.409,0.015,0.013,0.017,24.21,24.06,24.37,0.943,0.939,0.948,0.97,0.97,0.973,0.916,0.911,0.922,35.8,33,38.56,34.75,32.01,37.51,0,0,0,0,0,0,0.386,0,0.052,0.21,0.79,0.21,47.7
1549836000000,2019,2,2018,5,20,7,0.285,0.0514,0.234,14151.4,90.39,90.39,84.23,2,2,2,471.8,439.5,501.3,386.8,354.5,85,85,85,0,0,0,0.181,0.17,0.193,386.8,354.5,416.3,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.186,0.175,0.197,0.0815,0.0663,0.0955,0.0034,0.0027,0.004,0.472,0.423,0.516,0.019,0.017,0.021,23.81,23.63,24,0.953,0.949,0.956,0.979,0.975,0.98,0.933,0.925,0.937,43.02,39.59,46.12,42.12,38.61,45.19,0,0,0,0,0,0,0.468,0,0.051,0.18,0.82,0.18,49.7
1550440800000,2019,2,2018,5,21,7,0.331,0.0514,0.279,16237.1,102.5,102.5,96.65,3,2,2.142857142857143,546.6,513.6,574.3,461.6,428.6,85,85,85,0,0,0,0.156,0.148,0.165,461.6,428.6,489.3,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.214,0.201,0.228,0.117,0.101,0.13,0.0049,0.0042,0.0055,0.57,0.521,0.62,0.024,0.022,0.026,23.37,23.22,23.55,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,48,35.22,52.57,45.88,34.16,48.2,0,0,0,0,0,0,0.537,0,0.052,0.16,0.84,0.16,49.1
1551045600000,2019,2,2018,5,22,7,0.358,0.0571,0.301,17459.7,105.8,105.8,103.9,3,3,3,592.2,579.5,605.8,497.8,489.5,94.43,85,107,0,0,0,0.159,0.144,0.179,497.8,489.5,506.3,990,990,990,966.3,966.2,966.3,23.7,23.7,23.8,0.235,0.231,0.238,0.134,0.13,0.139,0.0057,0.0055,0.0059,0.536,0.526,0.547,0.023,0.022,0.023,23.2,23.14,23.26,0.946,0.945,0.947,0.97,0.97,0.97,0.918,0.917,0.918,35.71,35.07,36.34,34.64,34.02,35.25,0,0,0,0,0,0,0.577,0,0.057,0.16,0.84,0.16,48.8
1551650400000,2019,3,2018,6,23,7,0.379,0.0647,0.315,18155.5,110.5,110.5,108.1,3,3,3,627.3,610.4,639.4,520.3,503.4,107,107,107,0,0,0,0.171,0.167,0.175,520.3,503.4,532.4,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.251,0.241,0.257,0.149,0.137,0.157,0.0063,0.0058,0.0067,0.576,0.547,0.596,0.024,0.023,0.025,23.02,22.95,23.11,0.948,0.947,0.949,0.971,0.97,0.972,0.92,0.918,0.922,37.12,36,37.91,36.02,34.92,36.84,0,0,0,0,0,0,0.6,0,0.064,0.17,0.83,0.17,47.9
1552255200000,2019,3,2018,6,24,7,0.385,0.0647,0.32,18476.5,111.6,111.6,110,3,3,3,636.8,626,644.9,529.8,519,107,107,107,0,0,0,0.168,0.166,0.171,529.8,519,537.9,990,990,990,966.4,966.4,966.5,23.6,23.5,23.6,0.256,0.25,0.261,0.155,0.148,0.16,0.0066,0.0063,0.0068,0.592,0.574,0.605,0.025,0.024,0.026,22.96,22.92,23.02,0.949,0.948,0.95,0.971,0.97,0.972,0.922,0.92,0.923,37.75,37.04,38.27,36.66,35.93,37.21,0,0,0,0,0,0,0.611,0,0.065,0.17,0.83,0.17,48
1552860000000,2019,3,2018,6,25,7,0.364,0.0647,0.299,17168.1,107.2,107.2,102.2,3,2,2.7142857142857144,601.8,579.8,623,494.8,472.8,107,107,107,0,0,0,0.178,0.172,0.185,494.8,472.8,516,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.236,0.224,0.248,0.133,0.122,0.146,0.0056,0.0051,0.0062,0.565,0.523,0.62,0.024,0.022,0.026,23.13,23.04,23.2,0.949,0.945,0.957,0.973,0.97,0.98,0.924,0.917,0.937,40.44,34.94,52.09,38.65,33.9,48.2,0,0,0,0,0,0,0.568,0,0.065,0.18,0.82,0.18,47.2
1553464800000,2019,3,2018,6,26,7,0.34,0.0647,0.275,16181.6,96.4,96.4,96.32,2,2,2,561.4,553.8,574.1,454.4,446.8,107,107,107,0,0,0,0.19,0.186,0.193,454.4,446.8,467.1,990,990,990,966.1,966.1,966.2,23.9,23.8,23.9,0.214,0.211,0.22,0.113,0.11,0.119,0.0048,0.0046,0.005,0.577,0.565,0.598,0.024,0.024,0.025,23.3,23.22,23.34,0.958,0.957,0.958,0.98,0.98,0.98,0.939,0.938,0.939,49.71,49,50.89,48.16,48.02,48.2,0,0,0,0,0,0,0.535,0,0.065,0.19,0.81,0.19,47.6
1554069600000,2019,4,2018,7,27,7,0.336,0.0756,0.261,15545.2,94.03,94.03,92.53,2,2,2,555.8,553,563.4,430.8,428,125,125,125,0,0,0,0.225,0.222,0.226,430.8,428,438.4,990,990,990,966.1,966.1,966.1,23.9,23.9,23.9,0.208,0.207,0.211,0.102,0.101,0.106,0.0043,0.0042,0.0044,0.544,0.539,0.555,0.023,0.023,0.023,23.36,23.31,23.37,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.21,46.93,47.98,46.27,45.99,47.02,0,0,0,0,0,0,0.514,0,0.075,0.22,0.78,0.22,46.3
1554674400000,2019,4,2018,7,28,7,0.346,0.0756,0.27,16078.3,96.4,96.4,95.7,2,2,2,572,566.4,576,447,441.4,125,125,125,0,0,0,0.219,0.217,0.221,447,441.4,451,990,990,990,966.2,966.1,966.2,23.8,23.8,23.9,0.214,0.212,0.216,0.11,0.107,0.112,0.0046,0.0045,0.0047,0.568,0.56,0.575,0.024,0.023,0.024,23.26,23.23,23.29,0.958,0.958,0.958,0.98,0.98,0.98,0.939,0.938,0.939,48.83,48.28,49.23,47.85,47.31,48.2,0,0,0,0,0,0,0.532,0,0.076,0.22,0.78,0.22,46.5
1555279200000,2019,4,2018,7,29,7,0.345,0.0756,0.27,16049.9,96.4,96.4,95.53,2,2,2,571.1,564.5,575.7,446.1,439.5,125,125,125,0,0,0,0.219,0.217,0.221,446.1,439.5,450.7,990,990,990,966.2,966.1,966.2,23.8,23.8,23.9,0.214,0.211,0.216,0.11,0.106,0.112,0.0046,0.0045,0.0047,0.567,0.557,0.574,0.024,0.023,0.024,23.26,23.24,23.3,0.958,0.958,0.958,0.98,0.98,0.98,0.939,0.938,0.939,48.74,48.09,49.2,47.77,47.12,48.2,0,0,0,0,0,0,0.531,0,0.075,0.22,0.78,0.22,46.5
1555884000000,2019,4,2018,7,30,7,0.335,0.0756,0.259,15455.3,94.19,94.19,92,2,2,2,553.1,539.6,564.2,428.1,414.6,125,125,125,0,0,0,0.226,0.222,0.232,428.1,414.6,439.2,990,990,990,966.1,966,966.1,23.9,23.9,24,0.207,0.202,0.211,0.101,0.0947,0.106,0.0042,0.004,0.0045,0.54,0.519,0.556,0.023,0.022,0.023,23.37,23.3,23.45,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.94,45.58,48.06,46,44.66,47.1,0,0,0,0,0,0,0.511,0,0.076,0.23,0.77,0.23,46.1
1556488800000,2019,4,2018,7,31,7,0.317,0.0851,0.232,13861.4,88.4,88.4,82.51,2,2,2,523.5,513.1,535,382.8,366.1,140.7,125,147,0,0,0,0.269,0.234,0.287,382.8,366.1,410,990,990,990,966,965.9,966,24,24,24.1,0.191,0.186,0.201,0.0797,0.0718,0.0925,0.0033,0.003,0.0039,0.472,0.447,0.512,0.02,0.019,0.021,23.57,23.48,23.64,0.953,0.951,0.956,0.979,0.977,0.98,0.932,0.929,0.936,42.15,40.35,45.1,41.25,39.41,44.2,0,0,0,0,0,0,0.458,0,0.085,0.27,0.73,0.27,43.7
1557093600000,2019,5,2018,8,32,7,0.302,0.0889,0.213,12696.7,78.14,78.14,75.58,2,2,2,498.6,485.5,510.1,351.6,338.5,147,147,147,0,0,0,0.295,0.288,0.303,351.6,338.5,363.1,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.18,0.176,0.184,0.065,0.0588,0.0704,0.0027,0.0024,0.0029,0.425,0.406,0.442,0.018,0.017,0.018,23.73,23.66,23.81,0.949,0.947,0.95,0.973,0.97,0.976,0.923,0.919,0.927,38.82,37.41,40.03,37.79,36.31,39.07,0,0,0,0,0,0,0.42,0,0.089,0.29,0.71,0.29,42
