datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1557698400000,2019,5,2018,8,33,7,0.28,0.0889,0.191,11383,71.5,71.5,67.76,2,2,2,462.3,444.2,480.3,315.3,297.2,147,147,147,0,0,0,0.318,0.306,0.331,315.3,297.2,333.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.168,0.161,0.174,0.0478,0.0393,0.0563,0.002,0.0016,0.0023,0.371,0.344,0.398,0.015,0.014,0.016,23.95,23.84,24.06,0.943,0.94,0.946,0.97,0.97,0.97,0.915,0.912,0.918,34.93,32.96,36.86,33.88,31.97,35.75,0,0,0,0,0,0,0.376,0,0.089,0.32,0.68,0.32,40.7
1558303200000,2019,5,2018,8,34,7,0.253,0.0889,0.165,9835.89,62.6,62.6,58.55,2,2,2,419,400.1,437.9,272,253.2,147,147,147,0,0,0,0.351,0.336,0.367,272,253.2,290.9,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.152,0.146,0.159,0.0274,0.0185,0.0363,0.0011,0.00075,0.0015,0.306,0.278,0.334,0.012,0.011,0.014,24.21,24.1,24.32,0.935,0.93,0.939,0.97,0.97,0.97,0.907,0.903,0.911,30.18,28.09,32.27,29.27,27.25,31.3,0,0,0,0,0,0,0.325,0,0.088,0.35,0.65,0.35,38.9
1558908000000,2019,5,2018,8,35,7,0.229,0.0841,0.144,8609.05,53.76,53.76,51.24,2,1,1.7142857142857142,377.9,362.1,394.4,238.9,225.5,139,119,147,0,0,0,0.368,0.324,0.395,238.9,225.5,248.3,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.14,0.136,0.144,0.0161,0.0149,0.0169,0.00065,0.0006,0.00068,0.304,0.257,0.406,0.012,0.01,0.016,24.41,24.31,24.53,0.936,0.925,0.959,0.973,0.97,0.98,0.911,0.897,0.94,34.2,26.14,52.56,32.51,25.36,48.2,0,0,0,0,0,0,0.285,0,0.085,0.37,0.63,0.37,37.6
1559512800000,2019,6,2018,9,36,7,0.207,0.072,0.135,8208.75,51.45,51.45,48.86,2,1,1.2857142857142858,342.3,329.1,356.9,223.3,210.1,119,119,119,0,0,0,0.348,0.333,0.362,223.3,210.1,237.9,990,990,990,965.1,965,965.2,24.9,24.8,25,0.134,0.129,0.139,0.0147,0.0136,0.016,0.00059,0.00055,0.00064,0.347,0.252,0.4,0.014,0.01,0.016,24.54,24.47,24.59,0.948,0.924,0.959,0.977,0.97,0.98,0.927,0.896,0.939,43.45,25.93,52.34,41.59,25.15,48.2,0,0,0,0,0,0,0.271,0,0.072,0.35,0.65,0.35,39.7
1560117600000,2019,6,2018,9,37,7,0.189,0.072,0.117,7360.07,46.57,46.57,43.81,1,1,1,312.7,300.9,325,193.7,181.9,119,119,119,0,0,0,0.381,0.366,0.395,193.7,181.9,206,990,990,990,965,964.9,965,25,25,25.1,0.123,0.119,0.128,0.0122,0.0112,0.0133,0.00049,0.00045,0.00053,0.34,0.318,0.361,0.014,0.013,0.014,24.7,24.61,24.78,0.953,0.949,0.956,0.98,0.98,0.98,0.934,0.93,0.937,44.7,41.96,47.52,43.81,41.12,46.57,0,0,0,0,0,0,0.243,0,0.072,0.38,0.62,0.38,38.9
1560722400000,2019,6,2018,9,38,7,0.174,0.072,0.102,6345.33,40.24,40.24,37.77,1,1,1,287.4,278.2,297.3,168.4,159.2,119,119,119,0,0,0,0.414,0.4,0.428,168.4,159.2,178.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.114,0.111,0.118,0.0101,0.00928,0.0109,0.0004,0.00037,0.00043,0.294,0.278,0.312,0.012,0.011,0.012,24.86,24.8,24.91,0.945,0.942,0.948,0.974,0.97,0.978,0.92,0.914,0.928,38.79,36.64,41.12,37.77,35.54,40.24,0,0,0,0,0,0,0.21,0,0.072,0.41,0.59,0.41,36.5
1561327200000,2019,6,2018,9,39,7,0.161,0.072,0.089,5510.54,34.86,34.86,32.8,1,1,1,266.2,257.1,275.2,147.2,138.2,119,119,119,0,0,0,0.447,0.432,0.463,147.2,138.2,156.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.104,0.11,0.00826,0.00749,0.00903,0.00033,0.0003,0.00036,0.256,0.24,0.272,0.01,0.0095,0.011,24.98,24.93,25.03,0.938,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.913,33.82,31.68,35.94,32.8,30.73,34.86,0,0,0,0,0,0,0.182,0,0.072,0.45,0.55,0.45,34.2
1561932000000,2019,7,2018,10,40,7,0.149,0.0653,0.0834,5164.48,32.75,32.75,30.74,1,1,1,245.9,237.7,254.7,137.9,129.7,108,108,108,0,0,0,0.439,0.424,0.454,137.9,129.7,146.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.0993,0.105,0.00747,0.00678,0.00822,0.0003,0.00027,0.00033,0.238,0.224,0.254,0.0094,0.0088,0.01,25.09,25.03,25.15,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,31.69,29.78,33.76,30.74,28.88,32.75,0,0,0,0,0,0,0.171,0,0.0656,0.44,0.56,0.44,34.7
1562536800000,2019,7,2018,10,41,7,0.138,0.0653,0.0727,4486.97,28.33,28.33,26.71,1,1,1,228.3,222.2,235.3,120.3,114.2,108,108,108,0,0,0,0.473,0.459,0.486,120.3,114.2,127.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.096,0.0938,0.0984,0.00597,0.00545,0.00657,0.00023,0.00021,0.00026,0.207,0.196,0.219,0.0081,0.0077,0.0086,25.22,25.17,25.27,0.925,0.921,0.93,0.97,0.97,0.97,0.898,0.894,0.902,27.53,26.06,29.2,26.71,25.28,28.33,0,0,0,0,0,0,0.148,0,0.0653,0.47,0.53,0.47,32.5
1563141600000,2019,7,2018,10,42,7,0.13,0.0653,0.0644,3946.55,24.83,24.83,23.49,1,1,1,214.5,208.8,220.2,106.5,100.8,108,108,108,0,0,0,0.504,0.49,0.517,106.5,100.8,112.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0911,0.0891,0.0931,0.0048,0.00431,0.00529,0.00019,0.00017,0.00021,0.182,0.172,0.192,0.0071,0.0067,0.0076,25.33,25.29,25.38,0.916,0.911,0.92,0.97,0.969,0.97,0.888,0.883,0.892,24.22,22.85,25.6,23.49,22.14,24.83,0,0,0,0,0,0,0.131,0,0.0656,0.5,0.5,0.5,30.4
1563746400000,2019,7,2018,10,43,7,0.122,0.0653,0.0563,521.522,21.73,21.73,3.104,1,1,1,201.2,195.9,206.8,93.17,87.9,108,108,108,0,0,0,0.537,0.522,0.551,93.17,87.9,98.83,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0864,0.0846,0.0884,0.00367,0.00322,0.00415,0.00014,0.00013,0.00016,0.158,0.149,0.168,0.0062,0.0058,0.0066,25.43,25.39,25.44,0.13,0,0.912,0.138,0,0.968,0.126,0,0.883,3.206,0,22.44,3.104,0,21.73,0,6,0,0,0.857,0,0.0172,0.857,0.0657,0.54,0.46,0.54,4.27
1564351200000,2019,7,2018,10,44,7,0.114,0.0601,0.0543,0,0,0,0,1,1,1,189.3,182.5,194.5,89.83,83.79,99.43,93,108,0,0,0,0.525,0.488,0.563,89.83,83.79,97.43,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0842,0.0831,0.0862,0.00339,0.00287,0.00403,0.00013,0.00011,0.00016,0.151,0.142,0.164,0.0059,0.0055,0.0064,25.43,25.41,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0597,0.53,0.48,0.52,0
1564956000000,2019,8,2018,11,45,7,0.106,0.0562,0.0495,0,0,0,0,1,1,1,174.8,169.1,180,81.76,76.1,93,93,93,0,0,0,0.533,0.517,0.55,81.76,76.1,87.04,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0806,0.0786,0.0825,0.0027,0.00222,0.00315,0.00011,0.000087,0.00012,0.136,0.126,0.146,0.0053,0.0049,0.0057,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0565,0.53,0.47,0.53,0
1565560800000,2019,8,2018,11,46,7,0.0979,0.0562,0.0417,0,0,0,0,1,1,1,161.9,157.3,167.2,68.91,64.34,93,93,93,0,0,0,0.575,0.556,0.591,68.91,64.34,74.18,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0761,0.0745,0.0779,0.00161,0.00122,0.00206,0.000063,0.000048,0.00008,0.113,0.105,0.123,0.0044,0.0041,0.0048,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.57,0.43,0.57,0
1566165600000,2019,8,2018,11,47,7,0.0919,0.0562,0.0356,0,0,0,0,1,1,1,151.9,147.8,156,58.87,54.77,93,93,93,0,0,0,0.613,0.596,0.629,58.87,54.77,62.97,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0725,0.0711,0.074,0.000754,0.000405,0.0011,0.00003,0.000016,0.000043,0.0953,0.0879,0.103,0.0037,0.0034,0.004,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0563,0.61,0.39,0.61,0
1566770400000,2019,8,2018,11,48,7,0.0869,0.0544,0.0283,350.724,14.61,14.61,2.088,1,0,0.8571428571428571,143.6,139.8,146.4,53.63,48.21,90,72,93,6.857,0,48,0.626,0.515,0.659,46.74,0,67.84,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0712,0.0708,0.0736,0.00033,0,0.00152,0.000013,0,0.000059,0.0854,0.0708,0.109,0.0033,0.0028,0.0043,25.41,25.39,25.43,0.129,0,0.901,0.137,0,0.96,0.124,0,0.865,2.175,0,15.22,2.088,0,14.61,1,5,0,0.143,0.714,0,0.0116,0.857,0.0586,0.63,0.33,0.67,4.04
1567375200000,2019,9,2018,12,49,7,0.0803,0.0435,0.0367,667.914,14.2,14.2,3.976,1,1,1,132.7,127,138.5,60.73,54.99,72,72,72,0,0,0,0.543,0.52,0.567,60.73,54.99,66.47,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0716,0.0708,0.0731,0.000912,0.000424,0.0014,0.000036,0.000017,0.000055,0.097,0.088,0.107,0.0038,0.0035,0.0042,25.4,25.39,25.41,0.254,0,0.894,0.274,0,0.96,0.244,0,0.858,4.141,0,14.79,3.976,0,14.2,0,5,0,0,0.714,0,0.0221,0.714,0.0436,0.54,0.46,0.54,8.32
1567980000000,2019,9,2018,12,50,7,0.0735,0.0435,0.0135,0,0,0,0,1,0,0.42857142857142855,121.5,117.4,125.6,49.52,45.42,72,72,72,27.14,0,50,0.593,0.573,0.613,22.39,0,53.62,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000821,0,0.000308,0.0000032,0,0.000012,0.0765,0.0708,0.086,0.003,0.0028,0.0034,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4,3,0,0.571,0.429,0,0,1,0.06,0.59,0.18,0.82,0
1568584800000,2019,9,2018,12,51,7,0.0687,0.0435,0,0,0,0,0,0,0,0,113.5,111.1,116,41.51,39.13,72,72,72,41.57,39,44,0.634,0.62,0.648,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0687,0.63,0,1,0
1569189600000,2019,9,2018,12,52,7,0.0652,0.0435,0,0,0,0,0,0,0,0,107.9,105.4,110.3,35.85,33.39,72,72,72,35.71,33,38,0.668,0.653,0.683,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0652,0.67,0,1,0
1569794400000,2019,9,2018,12,53,7,0.0609,0.0332,0.00438,0,0,0,0,1,0,0.14285714285714285,100.7,98,104.6,45.84,32.57,54.86,52,72,38.71,0,49,0.544,0.507,0.689,7.236,0,50.65,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00000789,0,0.0000552,3.1e-7,0,0.0000022,0.0724,0.0708,0.0818,0.0028,0.0028,0.0032,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6,1,0,0.857,0.143,0,0,1,0.05652,0.55,0.072,0.93,0
1570399200000,2019,10,2019,1,1,7,0.0599,0.0314,0,0,0,0,0,0,0,0,99.02,96.36,101.8,47.02,44.36,52,52,52,47,44,50,0.526,0.511,0.54,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0599,0.52,0,1,0
1571004000000,2019,10,2019,1,2,7,0.0584,0.0314,0,0,0,0,0,0,0,0,96.64,92.54,100.7,44.64,40.54,52,52,52,44.86,41,49,0.539,0.516,0.562,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0584,0.54,0,1,0
1571608800000,2019,10,2019,1,3,7,0.0549,0.0314,0,0,0,0,0,0,0,0,90.74,89.53,92.26,38.74,37.53,52,52,52,38.71,38,40,0.573,0.564,0.581,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0549,0.57,0,1,0
1572213600000,2019,10,2019,1,4,7,0.0555,0.0309,0,0,0,0,0,0,0,0,91.72,91.17,92.54,40.57,39.17,51.14,50,52,40.57,39,43,0.558,0.54,0.57,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0555,0.56,0,1,0
1572818400000,2019,11,2019,2,5,7,0.0588,0.0302,0.00922,0,0,0,0,1,0,0.2857142857142857,97.14,92.81,103.8,47.14,42.81,50,50,50,32,0,49,0.516,0.482,0.539,15.24,0,53.75,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000811,0,0.000319,0.0000032,0,0.000013,0.0751,0.0708,0.0862,0.0029,0.0028,0.0034,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,2,0,0.714,0.286,0,0,1,0.04958,0.51,0.16,0.84,0
1573423200000,2019,11,2019,2,6,7,0.0664,0.0302,0.0361,337.865,14.08,14.08,2.011,1,1,1,109.8,104.6,116,59.76,54.57,50,50,50,0,0,0,0.456,0.431,0.478,59.76,54.57,66.05,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00083,0.000388,0.00136,0.000033,0.000015,0.000053,0.0948,0.0874,0.104,0.0037,0.0034,0.0041,25.41,25.4,25.41,0.127,0,0.891,0.137,0,0.96,0.122,0,0.856,2.095,0,14.66,2.011,0,14.08,0,6,0,0,0.857,0,0.0112,0.857,0.0303,0.45,0.54,0.46,5.09
1574028000000,2019,11,2019,2,7,7,0.0757,0.0302,0.0455,2815.84,17.68,17.68,16.76,1,1,1,125.2,118.5,129.2,75.19,68.51,50,50,50,0,0,0,0.4,0.387,0.422,75.19,68.51,79.18,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0724,0.0708,0.0737,0.00214,0.00157,0.00248,0.000084,0.000062,0.000097,0.119,0.107,0.126,0.0047,0.0042,0.0049,25.38,25.37,25.39,0.932,0.905,0.94,0.96,0.96,0.96,0.895,0.869,0.902,17.46,15.44,18.42,16.76,14.82,17.68,0,0,0,0,0,0,0.0931,0,0.0302,0.4,0.6,0.4,37.2
1574632800000,2019,11,2019,2,8,7,0.081,0.031,0.05,3090.41,19.07,19.07,18.4,1,1,1,134,128.6,136.8,82.69,77.83,51.29,50,59,0,0,0,0.383,0.368,0.431,82.69,77.83,86.01,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0752,0.0735,0.0761,0.00278,0.00237,0.00306,0.00011,0.000093,0.00012,0.132,0.125,0.138,0.0052,0.0049,0.0054,25.37,25.36,25.38,0.93,0.926,0.936,0.961,0.96,0.963,0.894,0.891,0.899,19.13,18.14,19.81,18.4,17.41,19.07,0,0,0,0,0,0,0.102,0,0.031,0.38,0.62,0.38,38.2
1575237600000,2019,12,2019,3,9,7,0.0919,0.0357,0.0562,3445.42,22.61,22.61,20.51,1,1,1,151.9,139.3,161.7,92.91,80.29,59,59,59,0,0,0,0.389,0.365,0.424,92.91,80.29,102.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.08,0.0755,0.0834,0.00365,0.00257,0.00448,0.00014,0.0001,0.00018,0.152,0.129,0.169,0.0059,0.0051,0.0066,25.36,25.35,25.37,0.92,0.912,0.933,0.966,0.96,0.97,0.888,0.884,0.896,21.23,18.64,23.31,20.51,17.9,22.61,0,0,0,0,0,0,0.114,0,0.0357,0.39,0.61,0.39,37.5
1575842400000,2019,12,2019,3,10,7,0.0975,0.0357,0.0618,3779.08,22.81,22.81,22.49,1,1,1,161.2,159.5,162.5,102.2,100.5,59,59,59,0,0,0,0.366,0.363,0.37,102.2,100.5,103.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0833,0.0827,0.0837,0.00444,0.0043,0.00455,0.00017,0.00017,0.00018,0.168,0.165,0.171,0.0066,0.0065,0.0067,25.35,25.35,25.35,0.912,0.911,0.913,0.97,0.969,0.97,0.885,0.883,0.886,23.2,22.78,23.51,22.49,22.07,22.81,0,0,0,0,0,0,0.125,0,0.0357,0.37,0.63,0.37,38.8
1576447200000,2019,12,2019,3,11,7,0.103,0.0357,0.0677,4171.56,26.56,26.56,24.83,1,1,1,171,165.5,178.1,112,106.5,59,59,59,0,0,0,0.345,0.331,0.356,112,106.5,119.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0867,0.0848,0.0892,0.00527,0.00481,0.00588,0.00021,0.00019,0.00023,0.186,0.176,0.198,0.0073,0.0069,0.0078,25.36,25.36,25.36,0.919,0.915,0.924,0.97,0.97,0.97,0.892,0.888,0.897,25.6,24.25,27.38,24.83,23.52,26.56,0,0,0,0,0,0,0.138,0,0.0353,0.35,0.66,0.34,40.5
1577052000000,2019,12,2019,3,12,7,0.112,0.0357,0.0765,4758.06,31.99,31.99,28.32,1,1,1,185.5,177.3,200.8,126.5,118.3,59,59,59,0,0,0,0.319,0.294,0.333,126.5,118.3,141.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0918,0.0889,0.0972,0.0065,0.00581,0.0078,0.00025,0.00023,0.0003,0.212,0.197,0.239,0.0083,0.0077,0.0093,25.36,25.36,25.36,0.928,0.924,0.935,0.97,0.97,0.97,0.9,0.896,0.907,29.2,27.18,32.98,28.32,26.36,31.99,0,0,0,0,0,0,0.157,0,0.0355,0.32,0.68,0.32,42.5
1577656800000,2019,12,2019,3,13,7,0.131,0.0417,0.0893,5587.18,35.24,35.24,33.26,1,1,1,216.7,203.8,229.5,147.7,139,69,59,73,0,0,0,0.318,0.285,0.344,147.7,139,156.5,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.101,0.098,0.104,0.0083,0.00757,0.00906,0.00033,0.0003,0.00036,0.251,0.236,0.267,0.0098,0.0092,0.011,25.25,25.16,25.33,0.938,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,34.29,32.21,36.33,33.26,31.25,35.24,0,0,0,0,0,0,0.185,0,0.0417,0.32,0.68,0.32,42.7
1578261600000,2020,1,2019,4,14,7,0.145,0.0442,0.101,6361.69,40.37,40.37,37.87,1,1,1,240.5,232,250.6,167.5,159,73,73,73,0,0,0,0.304,0.291,0.315,167.5,159,177.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.108,0.105,0.112,0.00998,0.00926,0.0108,0.00039,0.00036,0.00043,0.287,0.271,0.305,0.011,0.011,0.012,25.07,24.99,25.14,0.944,0.942,0.948,0.974,0.97,0.979,0.92,0.913,0.927,38.88,36.91,41.25,37.87,35.8,40.37,0,0,0,0,0,0,0.21,0,0.044,0.3,0.7,0.3,43.9
1578866400000,2020,1,2019,4,15,7,0.162,0.0442,0.117,7435.06,47.54,47.54,44.26,1,1,1,267.1,254.1,281.5,194.1,181.1,73,73,73,0,0,0,0.273,0.259,0.287,194.1,181.1,208.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.117,0.113,0.123,0.0123,0.0111,0.0135,0.00049,0.00044,0.00054,0.334,0.311,0.36,0.013,0.012,0.014,24.9,24.81,24.97,0.953,0.949,0.956,0.98,0.98,0.98,0.934,0.93,0.937,45.16,42.09,48.52,44.26,41.25,47.54,0,0,0,0,0,0,0.246,0,0.045,0.27,0.72,0.28,45.9
1579471200000,2020,1,2019,4,16,7,0.187,0.0442,0.143,8714.89,56.71,56.71,51.87,2,1,1.7142857142857142,309.8,287.2,332.6,236.8,214.2,73,73,73,0,0,0,0.236,0.219,0.254,236.8,214.2,259.6,990,990,990,965,964.8,965.1,25,24.9,25.2,0.133,0.125,0.141,0.0164,0.014,0.0215,0.00066,0.00055,0.00086,0.293,0.244,0.384,0.012,0.0097,0.015,24.75,24.66,24.84,0.936,0.923,0.959,0.973,0.97,0.98,0.911,0.895,0.94,34.14,25.93,51.66,32.82,25.15,48.2,0,0,0,0,0,0,0.288,0,0.044,0.24,0.76,0.24,46.6
1580076000000,2020,1,2019,4,17,7,0.228,0.0462,0.181,10984.9,72.09,72.09,65.39,2,2,2,376.5,342.2,417.1,300.1,269.2,76.43,73,85,0,0,0,0.203,0.188,0.213,300.1,269.2,332.1,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.155,0.144,0.167,0.0406,0.0261,0.0558,0.0016,0.001,0.0023,0.341,0.294,0.39,0.014,0.012,0.016,24.38,24.13,24.59,0.94,0.933,0.945,0.97,0.97,0.97,0.912,0.905,0.917,33.7,30.3,37.16,32.69,29.39,36.04,0,0,0,0,0,0,0.363,0,0.047,0.2,0.79,0.21,48.2
1580680800000,2020,2,2019,5,18,7,0.283,0.0514,0.232,14029.5,92.3,92.3,83.51,2,2,2,468.7,429.4,510.9,383.7,344.4,85,85,85,0,0,0,0.182,0.166,0.198,383.7,344.4,425.9,990,990,990,965.7,965.5,965.9,24.3,24.1,24.5,0.185,0.172,0.2,0.0801,0.0616,0.1,0.0033,0.0025,0.0042,0.467,0.408,0.53,0.019,0.017,0.022,23.82,23.57,24.06,0.952,0.947,0.957,0.978,0.973,0.98,0.932,0.922,0.938,42.68,38.5,47.09,41.75,37.45,46.15,0,0,0,0,0,0,0.464,0,0.051,0.18,0.82,0.18,49.6
1581285600000,2020,2,2019,5,19,7,0.355,0.0514,0.304,17637,120.5,120.5,105,3,2,2.5714285714285716,587.7,528.1,663.8,502.7,443.1,85,85,85,0,0,0,0.145,0.128,0.161,502.7,443.1,578.8,990,990,990,966.2,966,966.6,23.8,23.4,24,0.236,0.206,0.279,0.14,0.108,0.188,0.0059,0.0045,0.008,0.59,0.53,0.669,0.025,0.022,0.029,23.17,22.78,23.47,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.917,0.939,43.44,35.62,51.97,41.86,34.55,48.2,0,0,0,0,0,0,0.583,0,0.051,0.14,0.86,0.14,49.7
1581890400000,2020,2,2019,5,20,7,0.487,0.0514,0.436,24217.5,164,164,144.2,4,3,3.2857142857142856,805.5,694.6,920.8,720.5,609.6,85,85,85,0,0,0,0.106,0.0923,0.122,720.5,609.6,835.8,990,990,990,967.1,966.7,967.6,22.9,22.4,23.3,0.367,0.296,0.458,0.279,0.208,0.344,0.012,0.0089,0.015,0.886,0.721,1.03,0.039,0.031,0.046,21.99,21.39,22.6,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.931,0.938,45.5,40.14,51.43,44.23,39.19,48.2,0,0,0,0,0,0,0.801,0,0.051,0.11,0.9,0.1,49.7
1582495200000,2020,2,2019,5,21,7,0.639,0.0599,0.579,30531.9,191.6,191.6,181.7,4,4,4,1057,960.4,1124,957.7,875.4,99,85,183,0,0,0,0.0931,0.0765,0.163,957.7,875.4,1026,990,990,990,968.1,967.7,968.3,21.9,21.7,22.3,0.576,0.494,0.65,0.411,0.363,0.481,0.019,0.016,0.022,1.25,1.09,1.42,0.057,0.049,0.065,20.67,20.34,21.16,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.36,43.39,48.87,45.43,42.52,47.89,0,0,0,0,0,0,1.01,0,0.06,0.094,0.91,0.09,47.8
1583100000000,2020,3,2019,6,22,7,0.721,0.111,0.61,31234.9,192.8,192.8,185.9,4,4,4,1192,1138,1251,1009,954.9,183,183,183,0,0,0,0.154,0.146,0.161,1009,954.9,1068,990,990,990,968.5,968.3,968.7,21.5,21.3,21.7,0.664,0.59,0.75,0.465,0.401,0.576,0.022,0.019,0.027,1.41,1.26,1.62,0.066,0.058,0.076,20.09,19.69,20.41,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,47.43,45.65,49.2,46.48,44.73,48.2,0,0,0,0,0,0,1.03,0,0.111,0.15,0.85,0.15,43.3
1583704800000,2020,3,2019,6,23,7,0.826,0.111,0.665,32266.2,192.8,192.8,192.1,4,4,4,1365,1277,1441,1182,1094,183,183,183,83.14,0,158,0.134,0.127,0.143,1099,1094,1100,990,990,990,969.1,968.8,969.3,20.9,20.7,21.2,0.831,0.788,0.864,0.646,0.635,0.648,0.031,0.03,0.031,1.78,1.72,1.81,0.085,0.081,0.088,19.17,18.89,19.51,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.24,48.53,49.91,48.02,47.56,48.2,0,0,0,0,0,0,1.07,0,0.161,0.13,0.81,0.19,39.1
1584309600000,2020,3,2019,6,24,7,0.938,0.111,0.665,31276.4,189.2,189.2,186.2,4,4,4,1552,1469,1623,1369,1286,183,183,183,268.7,186,340,0.118,0.113,0.125,1100,1100,1100,990,990,990,969.7,969.4,969.9,20.3,20.1,20.6,0.901,0.876,0.911,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.86,0.091,0.088,0.092,18.5,18.26,18.79,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.49,46.86,48.26,46.54,45.92,47.3,0,0,0,0,0,0,1.03,0,0.273,0.12,0.71,0.29,33.3
1584914400000,2020,3,2019,6,25,7,1.04,0.111,0.665,30327.3,182.9,182.9,180.5,4,4,4,1715,1646,1794,1532,1463,183,183,183,431.7,363,511,0.107,0.102,0.111,1100,1100,1100,990,990,990,970.2,970,970.4,19.8,19.6,20,0.919,0.913,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.093,0.096,17.95,17.69,18.18,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.932,46.05,45.34,46.66,45.13,44.43,45.72,0,0,0,0,0,0,1,0,0.375,0.11,0.64,0.36,29.2
1585519200000,2020,3,2019,6,26,7,1.21,0.0956,0.665,28770.3,176.4,176.4,171.3,4,4,4,1995,1832,2174,1837,1649,158,148,183,737,549,926,0.0798,0.0681,0.0999,1100,1100,1100,990,990,990,971,970.6,971.5,19,18.5,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.096,0.1,17.08,16.61,17.57,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.69,42.41,45,42.81,41.56,44.1,0,0,0,0,0,0,0.951,0,0.545,0.079,0.55,0.45,23.8
1586124000000,2020,4,2019,7,27,7,1.41,0.101,0.665,27187.7,164.8,164.8,161.8,4,4,4,2339,2229,2431,2171,2081,167.7,148,217,1072,981,1130,0.0715,0.0622,0.0902,1100,1100,1100,990,990,990,971.9,971.7,972.1,18.1,17.9,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.21,15.99,16.47,0.946,0.945,0.946,0.979,0.978,0.98,0.926,0.924,0.927,41.33,40.74,42.05,40.46,39.83,41.21,0,0,0,0,0,0,0.899,0,0.745,0.072,0.47,0.53,19.3
1586728800000,2020,4,2019,7,28,7,1.51,0.131,0.665,26455.4,158.8,158.8,157.5,4,4,4,2497,2450,2534,2280,2233,217,217,217,1179,1133,1217,0.0869,0.0856,0.0886,1100,1100,1100,990,990,990,972.3,972.2,972.4,17.7,17.6,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.83,15.74,15.94,0.944,0.944,0.945,0.977,0.976,0.977,0.922,0.921,0.923,40.31,40.06,40.61,39.37,39.1,39.69,0,0,0,0,0,0,0.875,0,0.845,0.087,0.44,0.56,17.5
1587333600000,2020,4,2019,7,29,7,1.54,0.131,0.665,26242.1,157.4,157.4,156.2,4,4,4,2542,2500,2561,2325,2283,217,217,217,1225,1183,1244,0.0853,0.0847,0.0868,1100,1100,1100,990,990,990,972.4,972.3,972.5,17.6,17.5,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.72,15.67,15.82,0.944,0.944,0.944,0.976,0.976,0.977,0.921,0.921,0.922,40.01,39.88,40.29,39.05,38.92,39.35,0,0,0,0,0,0,0.868,0,0.875,0.085,0.43,0.57,17
1587938400000,2020,4,2019,7,30,7,1.44,0.147,0.665,27011.7,163.6,163.6,160.8,4,4,4,2377,2277,2473,2135,2001,242.3,217,276,1035,901,1156,0.102,0.0877,0.121,1100,1100,1100,990,990,990,972,971.8,972.2,18,17.8,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.11,15.88,16.36,0.945,0.945,0.946,0.978,0.977,0.98,0.925,0.923,0.927,41.08,40.46,41.74,40.2,39.53,40.89,0,0,0,0,0,0,0.893,0,0.775,0.1,0.46,0.54,18.8
1588543200000,2020,5,2019,8,31,7,1.26,0.167,0.665,28309.4,172.5,172.5,168.5,4,4,4,2087,1947,2229,1811,1671,276,276,276,711,571,853,0.132,0.124,0.142,1100,1100,1100,990,990,990,971.3,970.9,971.7,18.7,18.3,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.82,16.47,17.2,0.947,0.946,0.949,0.98,0.98,0.98,0.929,0.927,0.93,42.99,42.05,44,42.13,41.21,43.12,0,0,0,0,0,0,0.936,0,0.595,0.13,0.53,0.47,22.5
1589148000000,2020,5,2019,8,32,7,1.08,0.167,0.665,29957.5,182.3,182.3,178.3,4,4,4,1778,1663,1902,1502,1387,276,276,276,401.7,287,526,0.156,0.145,0.166,1100,1100,1100,990,990,990,970.4,970,970.8,19.6,19.2,20,0.924,0.919,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.095,0.093,0.098,17.75,17.34,18.12,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.49,44.4,46.5,44.58,43.51,45.57,0,0,0,0,0,0,0.991,0,0.415,0.15,0.62,0.38,27.7
1589752800000,2020,5,2019,8,33,7,0.923,0.167,0.665,31456.4,190.7,190.7,187.2,4,4,4,1526,1435,1627,1250,1159,276,276,276,150,59,251,0.181,0.17,0.192,1100,1100,1100,990,990,990,969.6,969.3,969.9,20.4,20.1,20.7,0.881,0.842,0.916,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.79,1.86,0.09,0.086,0.093,18.6,18.24,18.94,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.77,46.82,48.64,46.81,45.88,47.67,0,0,0,0,0,0,1.04,0,0.258,0.18,0.72,0.28,34.1
1590357600000,2020,5,2019,8,34,7,0.772,0.167,0.602,30314.3,192,192,180.4,4,4,4,1276,1154,1407,1000,878.4,276,276,276,4.429,0,31,0.217,0.196,0.239,995.8,878.4,1100,990,990,990,968.8,968.4,969.2,21.2,20.8,21.6,0.675,0.533,0.83,0.479,0.364,0.648,0.023,0.017,0.031,1.43,1.14,1.78,0.067,0.053,0.085,19.8,19.04,20.48,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,46.03,42.09,48.98,45.11,41.24,48,0,0,0,0,0,0,1,0,0.17,0.22,0.78,0.22,39.3
1590962400000,2020,6,2019,9,35,7,0.627,0.0974,0.53,28145.7,180,180,167.5,4,4,4,1037,965.2,1119,876.4,804.2,161,161,161,0,0,0,0.156,0.144,0.167,876.4,804.2,957.8,990,990,990,968,967.8,968.3,22,21.7,22.2,0.516,0.45,0.59,0.363,0.328,0.403,0.017,0.015,0.019,1.12,0.992,1.26,0.051,0.045,0.058,20.87,20.47,21.25,0.955,0.953,0.955,0.979,0.976,0.98,0.935,0.93,0.936,42.78,39.93,45.92,41.88,38.97,45,0,0,0,0,0,0,0.931,0,0.097,0.16,0.85,0.15,44.9
1591567200000,2020,6,2019,9,36,7,0.543,0.0974,0.445,24036.7,144.6,144.6,143.1,3,3,3,897.1,852.3,943.9,736.1,691.3,161,161,161,0,0,0,0.18,0.171,0.189,736.1,691.3,782.9,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.389,0.356,0.43,0.291,0.263,0.318,0.013,0.012,0.014,0.953,0.872,1.04,0.042,0.038,0.046,21.56,21.29,21.82,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,49.61,47.18,52.09,47.69,46.23,48.2,0,0,0,0,0,0,0.795,0,0.098,0.18,0.82,0.18,44.3
1592172000000,2020,6,2019,9,37,7,0.486,0.0974,0.389,21904.6,136.4,136.4,130.4,3,3,3,803.5,774,838.6,642.5,613,161,161,161,0,0,0,0.201,0.192,0.208,642.5,613,677.6,990,990,990,967.1,967,967.3,22.9,22.7,23,0.328,0.311,0.348,0.23,0.21,0.254,0.01,0.0092,0.011,0.79,0.74,0.849,0.035,0.032,0.037,22.1,21.9,22.26,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.35,42.6,46.41,43.46,41.74,45.48,0,0,0,0,0,0,0.724,0,0.097,0.2,0.8,0.2,45.1
1592776800000,2020,6,2019,9,38,7,0.442,0.0974,0.344,19620.3,123.9,123.9,116.8,3,3,3,730.5,695.7,766.3,569.5,534.7,161,161,161,0,0,0,0.221,0.21,0.231,569.5,534.7,605.3,990,990,990,966.8,966.7,967,23.2,23,23.3,0.287,0.267,0.307,0.181,0.158,0.205,0.0078,0.0068,0.0089,0.667,0.608,0.727,0.029,0.026,0.032,22.51,22.31,22.71,0.952,0.949,0.954,0.976,0.971,0.98,0.929,0.922,0.935,39.89,37.69,42.13,38.93,36.6,41.29,0,0,0,0,0,0,0.649,0,0.098,0.22,0.78,0.22,44.4
1593381600000,2020,6,2019,9,39,7,0.396,0.108,0.288,16587.4,107.8,107.8,98.73,3,2,2.2857142857142856,655.1,626,685.6,476.3,440,178.9,161,186,0,0,0,0.274,0.235,0.297,476.3,440,524.6,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.236,0.216,0.261,0.125,0.107,0.151,0.0053,0.0045,0.0065,0.591,0.562,0.628,0.025,0.024,0.027,22.89,22.77,23.03,0.955,0.948,0.958,0.977,0.97,0.98,0.933,0.919,0.939,45.77,36.34,51.18,44.28,35.25,48.2,0,0,0,0,0,0,0.549,0,0.108,0.27,0.73,0.27,41.9
1593986400000,2020,7,2019,10,40,7,0.357,0.112,0.245,14485.4,91.38,91.38,86.22,2,2,2,590.5,565,616.4,404.5,379,186,186,186,0,0,0,0.315,0.302,0.329,404.5,379,430.4,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.203,0.194,0.212,0.0899,0.0779,0.102,0.0038,0.0033,0.0043,0.508,0.47,0.547,0.021,0.02,0.023,23.24,23.09,23.39,0.955,0.952,0.957,0.98,0.979,0.98,0.936,0.932,0.938,44,41.39,46.62,43.11,40.52,45.69,0,0,0,0,0,0,0.479,0,0.112,0.31,0.69,0.31,40.6
1594591200000,2020,7,2019,10,41,7,0.323,0.112,0.211,12497.1,79.29,79.29,74.39,2,2,2,534.9,512.8,557.1,348.9,326.8,186,186,186,0,0,0,0.348,0.334,0.363,348.9,326.8,371.1,990,990,990,966,965.9,966.1,24,23.9,24.1,0.183,0.175,0.191,0.0637,0.0533,0.0742,0.0027,0.0022,0.0031,0.425,0.392,0.458,0.018,0.016,0.019,23.57,23.43,23.7,0.948,0.945,0.951,0.973,0.97,0.977,0.922,0.917,0.93,38.23,35.89,40.57,37.19,34.82,39.64,0,0,0,0,0,0,0.413,0,0.112,0.35,0.65,0.35,38.7
1595196000000,2020,7,2019,10,42,7,0.295,0.112,0.182,10796.7,68.22,68.22,64.27,2,2,2,487,468.2,506,301,282.2,186,186,186,0,0,0,0.382,0.368,0.397,301,282.2,320,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.166,0.159,0.173,0.0411,0.0322,0.05,0.0017,0.0013,0.0021,0.353,0.325,0.381,0.015,0.013,0.016,23.86,23.74,23.97,0.941,0.937,0.944,0.97,0.97,0.97,0.913,0.909,0.916,33.13,31.09,35.16,32.13,30.15,34.11,0,0,0,0,0,0,0.357,0,0.113,0.38,0.62,0.38,36.6
1595800800000,2020,7,2019,10,43,7,0.269,0.107,0.162,9634.36,59.91,59.91,57.35,2,2,2,445,428,461.9,267.9,254.1,177.1,155,186,0,0,0,0.398,0.357,0.423,267.9,254.1,278.8,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.154,0.15,0.157,0.0254,0.0189,0.0306,0.001,0.00077,0.0013,0.302,0.282,0.317,0.012,0.012,0.013,24.09,24.01,24.17,0.934,0.931,0.936,0.97,0.97,0.97,0.906,0.903,0.908,29.56,27.99,30.88,28.67,27.15,29.96,0,0,0,0,0,0,0.319,0,0.107,0.4,0.6,0.4,35.8
1596405600000,2020,8,2019,11,44,7,0.244,0.0937,0.151,8988.63,57.33,57.33,53.5,2,2,2,404.1,387.9,421.8,249.1,232.8,155,155,155,0,0,0,0.384,0.368,0.4,249.1,232.8,266.8,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.145,0.139,0.151,0.0187,0.0155,0.0249,0.00076,0.00063,0.001,0.274,0.254,0.299,0.011,0.01,0.012,24.31,24.2,24.41,0.929,0.924,0.933,0.97,0.97,0.97,0.901,0.896,0.905,27.58,25.75,29.55,26.75,24.98,28.67,0,0,0,0,0,0,0.297,0,0.093,0.38,0.62,0.38,36.8
1597010400000,2020,8,2019,11,45,7,0.222,0.0937,0.129,7889.52,48.2,48.2,46.96,1,1,1,367.5,353.1,382.6,212.5,198.1,155,155,155,0,0,0,0.422,0.405,0.439,212.5,198.1,227.7,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.132,0.127,0.137,0.0138,0.0126,0.0151,0.00056,0.00051,0.00061,0.375,0.35,0.402,0.015,0.014,0.016,24.39,24.28,24.48,0.957,0.954,0.958,0.98,0.98,0.98,0.938,0.935,0.939,48.63,45.4,51.96,46.96,44.49,48.2,0,0,0,0,0,0,0.261,0,0.093,0.42,0.58,0.42,35.5
1597615200000,2020,8,2019,11,46,7,0.204,0.0937,0.11,6859.82,43.69,43.69,40.83,1,1,1,337.3,325,349.6,182.3,170,155,155,155,0,0,0,0.46,0.443,0.477,182.3,170,194.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.121,0.117,0.126,0.0112,0.0102,0.0123,0.00045,0.00041,0.00049,0.321,0.299,0.343,0.013,0.012,0.014,24.59,24.51,24.68,0.95,0.946,0.953,0.978,0.974,0.98,0.929,0.921,0.934,41.74,38.9,44.58,40.83,37.88,43.69,0,0,0,0,0,0,0.227,0,0.094,0.46,0.54,0.46,33.6
1598220000000,2020,8,2019,11,47,7,0.188,0.0937,0.0945,5823.19,37.01,37.01,34.66,1,1,1,311.2,301.7,321.4,156.2,146.7,155,155,155,0,0,0,0.498,0.482,0.514,156.2,146.7,166.4,990,990,990,965,964.9,965,25,25,25.1,0.112,0.109,0.116,0.00903,0.00822,0.00989,0.00036,0.00033,0.0004,0.275,0.258,0.293,0.011,0.01,0.012,24.77,24.7,24.83,0.941,0.938,0.945,0.97,0.97,0.972,0.913,0.91,0.918,35.72,33.52,38.08,34.66,32.52,37.01,0,0,0,0,0,0,0.193,0,0.0935,0.5,0.5,0.5,31
1598824800000,2020,8,2019,11,48,7,0.174,0.0746,0.0993,6175.41,40.22,40.22,36.76,1,1,1,287.4,275.2,298.7,164.1,143.7,123.3,118,155,0,0,0,0.428,0.398,0.519,164.1,143.7,178.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.108,0.116,0.0097,0.00797,0.0109,0.00039,0.00032,0.00043,0.285,0.252,0.31,0.011,0.01,0.012,24.86,24.8,24.93,0.944,0.937,0.948,0.973,0.97,0.978,0.918,0.909,0.928,37.77,32.81,41.11,36.76,31.83,40.22,0,0,0,0,0,0,0.204,0,0.0747,0.43,0.57,0.43,35.5
1599429600000,2020,9,2019,12,49,7,0.158,0.0714,0.0871,5392.5,34.29,34.29,32.1,1,1,1,262.1,253,271.6,144.1,135,118,118,118,0,0,0,0.45,0.434,0.466,144.1,135,153.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.101,0.107,0.008,0.00723,0.00881,0.00032,0.00029,0.00035,0.249,0.233,0.266,0.0099,0.0092,0.011,25,24.95,25.05,0.937,0.933,0.94,0.97,0.97,0.97,0.909,0.905,0.912,33.09,30.96,35.35,32.1,30.03,34.29,0,0,0,0,0,0,0.178,0,0.0709,0.45,0.55,0.45,34.1
1600034400000,2020,9,2019,12,50,7,0.148,0.0714,0.0764,4709.86,29.46,29.46,28.03,1,1,1,244.3,238.6,250.6,126.3,120.5,118,118,118,0,0,0,0.483,0.471,0.495,126.3,120.5,132.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0978,0.0957,0.1,0.00648,0.006,0.00702,0.00026,0.00024,0.00028,0.217,0.207,0.228,0.0086,0.0082,0.009,25.12,25.07,25.16,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,28.9,27.54,30.38,28.03,26.71,29.46,0,0,0,0,0,0,0.156,0,0.0716,0.48,0.52,0.48,31.8
1600639200000,2020,9,2019,12,51,7,0.139,0.0714,0.0679,4161.83,26.27,26.27,24.77,1,1,1,230.2,224.1,236.6,112.2,106.1,118,118,118,0,0,0,0.513,0.499,0.527,112.2,106.1,118.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0928,0.0906,0.095,0.00529,0.00477,0.00583,0.00021,0.00019,0.00023,0.192,0.181,0.204,0.0076,0.0071,0.008,25.23,25.18,25.27,0.92,0.916,0.925,0.97,0.97,0.97,0.892,0.888,0.897,25.54,24.07,27.08,24.77,23.35,26.27,0,0,0,0,0,0,0.138,0,0.0711,0.51,0.49,0.51,29.9
1601244000000,2020,9,2019,12,52,7,0.131,0.0641,0.0668,4102.71,26.57,26.57,24.42,1,1,1,216.4,210.7,222.2,110.4,100.3,106,97,118,0,0,0,0.489,0.448,0.54,110.4,100.3,119.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0911,0.0886,0.0936,0.00513,0.00428,0.0059,0.0002,0.00017,0.00023,0.188,0.171,0.203,0.0074,0.0067,0.008,25.31,25.29,25.34,0.918,0.911,0.925,0.97,0.969,0.97,0.891,0.883,0.897,25.18,22.7,27.39,24.42,21.99,26.57,0,0,0,0,0,0,0.136,0,0.0642,0.49,0.51,0.49,31.3
1601848800000,2020,10,2020,1,1,7,0.123,0.0566,0.0662,2423.03,27.98,27.98,14.42,1,1,1,203.1,197.8,208.8,109.5,102.2,93.57,73,97,0,0,0,0.46,0.369,0.487,109.5,102.2,124.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0897,0.0875,0.093,0.00506,0.00444,0.00636,0.0002,0.00017,0.00025,0.185,0.172,0.21,0.0072,0.0067,0.0082,25.39,25.36,25.43,0.526,0,0.928,0.554,0,0.97,0.51,0,0.9,14.87,0,28.84,14.42,0,27.98,0,3,0,0,0.429,0,0.0801,0.429,0.0568,0.46,0.54,0.46,19.7
1602453600000,2020,10,2020,1,2,7,0.117,0.0442,0.0726,4504.15,27.64,27.64,26.81,1,1,1,193,189.3,196.4,120,116.3,73,73,73,0,0,0,0.378,0.372,0.386,120,116.3,123.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0913,0.09,0.0925,0.00595,0.00564,0.00624,0.00023,0.00022,0.00024,0.202,0.195,0.208,0.0079,0.0076,0.0081,25.38,25.38,25.38,0.925,0.922,0.927,0.97,0.97,0.97,0.897,0.895,0.899,27.64,26.71,28.5,26.81,25.91,27.64,0,0,0,0,0,0,0.149,0,0.0444,0.38,0.62,0.38,38.5
1603058400000,2020,10,2020,1,3,7,0.11,0.0442,0.066,4060.64,25.44,25.44,24.17,1,1,1,182.1,177.6,187.4,109.1,104.6,73,73,73,0,0,0,0.401,0.389,0.411,109.1,104.6,114.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0875,0.0858,0.0893,0.00503,0.00464,0.00548,0.0002,0.00018,0.00021,0.182,0.174,0.192,0.0071,0.0068,0.0075,25.38,25.38,25.38,0.917,0.914,0.921,0.97,0.97,0.97,0.89,0.886,0.893,24.92,23.79,26.23,24.17,23.07,25.44,0,0,0,0,0,0,0.134,0,0.044,0.4,0.6,0.4,36.9
1603663200000,2020,10,2020,1,4,7,0.105,0.0436,0.061,3726.15,22.75,22.75,22.18,1,1,1,173,170.2,176.2,100.8,97.47,72.14,67,73,0,0,0,0.417,0.394,0.428,100.8,97.47,103.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0844,0.0833,0.0854,0.00432,0.00403,0.00452,0.00017,0.00016,0.00018,0.167,0.161,0.172,0.0065,0.0063,0.0067,25.38,25.37,25.38,0.912,0.911,0.914,0.969,0.968,0.97,0.884,0.882,0.886,22.89,22.16,23.45,22.18,21.45,22.75,0,0,0,0,0,0,0.123,0,0.044,0.42,0.58,0.42,35.5
1604268000000,2020,11,2020,2,5,7,0.107,0.0405,0.0668,4109.4,25.89,25.89,24.46,1,1,1,177.4,171,183.3,110.4,104,67,67,67,0,0,0,0.378,0.365,0.392,110.4,104,116.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0868,0.0846,0.0889,0.00513,0.00459,0.00564,0.0002,0.00018,0.00022,0.183,0.172,0.194,0.0072,0.0067,0.0076,25.37,25.37,25.37,0.918,0.914,0.922,0.97,0.97,0.97,0.89,0.886,0.895,25.22,23.64,26.69,24.46,22.93,25.89,0,0,0,0,0,0,0.136,0,0.0402,0.38,0.62,0.38,38.4
1604872800000,2020,11,2020,2,6,7,0.114,0.0405,0.0739,4586.79,29.58,29.58,27.3,1,1,1,189.1,180.9,198.6,122.1,113.9,67,67,67,0,0,0,0.355,0.337,0.37,122.1,113.9,131.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.091,0.0881,0.0943,0.00613,0.00543,0.00694,0.00024,0.00021,0.00027,0.205,0.19,0.221,0.008,0.0074,0.0087,25.37,25.37,25.38,0.926,0.921,0.931,0.97,0.97,0.97,0.898,0.893,0.903,28.15,26.08,30.5,27.3,25.3,29.58,0,0,0,0,0,0,0.152,0,0.0401,0.36,0.65,0.35,40.2
1605477600000,2020,11,2020,2,7,7,0.125,0.0405,0.0842,5266.86,31.98,31.98,31.35,1,1,1,206.3,200.5,209,139.3,133.5,67,67,67,0,0,0,0.325,0.321,0.334,139.3,133.5,142,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.097,0.095,0.098,0.00759,0.0071,0.00782,0.0003,0.00028,0.00031,0.235,0.225,0.24,0.0092,0.0088,0.0094,25.33,25.31,25.37,0.934,0.932,0.935,0.97,0.97,0.97,0.906,0.904,0.907,32.32,30.96,32.97,31.35,30.03,31.98,0,0,0,0,0,0,0.174,0,0.0408,0.32,0.67,0.33,42.1
1606082400000,2020,11,2020,2,8,7,0.131,0.0405,0.0905,5668.59,35.23,35.23,33.74,1,1,1,216.7,212.3,223.2,149.7,145.3,67,67,67,0,0,0,0.309,0.3,0.316,149.7,145.3,156.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.101,0.0992,0.103,0.00848,0.0081,0.00903,0.00033,0.00032,0.00035,0.254,0.246,0.265,0.01,0.0096,0.01,25.25,25.2,25.28,0.938,0.937,0.941,0.97,0.97,0.97,0.91,0.909,0.912,34.79,33.74,36.32,33.74,32.73,35.23,0,0,0,0,0,0,0.187,0,0.0405,0.31,0.69,0.31,43.3
1606687200000,2020,11,2020,2,9,7,0.142,0.0364,0.105,6649.88,42.7,42.7,39.58,1,1,1,234.1,223,245.9,174,156,60.14,59,67,0,0,0,0.257,0.24,0.3,174,156,186.9,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.109,0.103,0.113,0.0105,0.00901,0.0116,0.00041,0.00035,0.00046,0.297,0.265,0.32,0.012,0.01,0.013,25.1,25,25.2,0.946,0.941,0.951,0.977,0.97,0.98,0.924,0.912,0.932,40.52,36.25,43.57,39.58,35.16,42.7,0,0,0,0,0,0,0.22,0,0.037,0.26,0.74,0.26,46.8
1607292000000,2020,12,2020,3,10,7,0.161,0.0357,0.125,7845.38,48.2,48.2,46.7,1,1,1,265.9,250.6,280.7,206.9,191.6,59,59,59,0,0,0,0.222,0.21,0.235,206.9,191.6,221.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.12,0.115,0.125,0.0133,0.012,0.0146,0.00053,0.00048,0.00058,0.355,0.328,0.382,0.014,0.013,0.015,24.88,24.8,24.97,0.956,0.952,0.959,0.98,0.98,0.98,0.937,0.933,0.94,48.26,44.66,51.67,46.7,43.77,48.2,0,0,0,0,0,0,0.259,0,0.036,0.22,0.78,0.22,48.7
1607896800000,2020,12,2020,3,11,7,0.188,0.0357,0.152,9242.67,60.21,60.21,55.02,2,2,2,310.3,288,334,251.3,229,59,59,59,0,0,0,0.191,0.177,0.205,251.3,229,275,990,990,990,965,964.9,965.1,25,24.9,25.1,0.136,0.128,0.144,0.0199,0.0152,0.0288,0.0008,0.00061,0.0012,0.268,0.24,0.301,0.011,0.0096,0.012,24.78,24.63,24.91,0.929,0.923,0.935,0.97,0.97,0.97,0.901,0.895,0.907,28.36,25.81,31.04,27.51,25.04,30.11,0,0,0,0,0,0,0.306,0,0.036,0.19,0.81,0.19,49.2
1608501600000,2020,12,2020,3,12,7,0.233,0.0357,0.197,11977.2,81.66,81.66,71.29,2,2,2,384.8,343.6,431.1,325.8,284.6,59,59,59,0,0,0,0.154,0.137,0.172,325.8,284.6,372.1,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.162,0.148,0.178,0.0528,0.0333,0.0746,0.0021,0.0013,0.0031,0.377,0.315,0.447,0.015,0.013,0.018,24.3,24.01,24.57,0.944,0.937,0.951,0.972,0.97,0.98,0.918,0.909,0.932,36.65,32.11,41.68,35.65,31.14,40.83,0,0,0,0,0,0,0.396,0,0.036,0.15,0.85,0.15,51.4
1609106400000,2020,12,2020,3,13,7,0.302,0.0515,0.251,15127.3,95.35,95.35,90.04,2,2,2,499.9,448.8,555.5,414.7,389.8,85.14,59,120,0,0,0,0.167,0.119,0.232,414.7,389.8,438.8,990,990,990,965.8,965.6,966.1,24.2,23.9,24.4,0.196,0.185,0.207,0.0948,0.083,0.106,0.0039,0.0034,0.0044,0.513,0.473,0.548,0.021,0.019,0.023,23.64,23.35,23.91,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.938,45.94,43.58,48.65,45.02,42.71,47.68,0,0,0,0,0,0,0.5,0,0.051,0.17,0.83,0.17,50.1
1609711200000,2021,1,2020,4,14,7,0.377,0.0726,0.304,17421.6,113.9,113.9,103.7,3,2,2.5714285714285716,622.8,574.3,670.6,502.8,454.3,120,120,120,0,0,0,0.193,0.179,0.209,502.8,454.3,550.6,990,990,990,966.4,966.2,966.6,23.6,23.4,23.8,0.241,0.214,0.268,0.139,0.113,0.169,0.0059,0.0048,0.0072,0.595,0.548,0.632,0.025,0.023,0.027,23.02,22.79,23.24,0.952,0.947,0.958,0.975,0.97,0.98,0.928,0.918,0.939,43.3,35.91,52.55,41.45,34.83,48.2,0,0,0,0,0,0,0.576,0,0.073,0.19,0.81,0.19,46.2
1610316000000,2021,1,2020,4,15,7,0.445,0.0841,0.361,20607,130.1,130.1,122.7,3,3,3,736.6,686.7,776.3,597.6,547.7,139,139,139,0,0,0,0.189,0.179,0.202,597.6,547.7,637.3,990,990,990,966.8,966.6,967,23.2,23,23.4,0.3,0.271,0.322,0.2,0.167,0.227,0.0087,0.0071,0.0099,0.711,0.627,0.778,0.031,0.027,0.034,22.44,22.22,22.73,0.954,0.95,0.956,0.978,0.973,0.98,0.933,0.925,0.937,41.8,38.68,44.23,40.89,37.64,43.35,0,0,0,0,0,0,0.681,0,0.084,0.19,0.81,0.19,46.3
1610920800000,2021,1,2020,4,16,7,0.506,0.0841,0.422,23429,144.6,144.6,139.5,3,3,3,837.3,788.5,894.1,698.3,649.5,139,139,139,0,0,0,0.166,0.155,0.176,698.3,649.5,755.1,990,990,990,967.2,967.1,967.5,22.8,22.5,22.9,0.359,0.329,0.4,0.267,0.235,0.304,0.012,0.01,0.014,0.883,0.799,0.986,0.039,0.035,0.044,21.87,21.54,22.15,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.74,44.96,50.86,46.49,44.06,48.2,0,0,0,0,0,0,0.775,0,0.084,0.17,0.83,0.17,46.3
1611525600000,2021,1,2020,4,17,7,0.604,0.0841,0.52,27833.7,176.8,176.8,165.7,4,4,4,999.4,923.1,1071,860.4,784.1,139,139,139,0,0,0,0.14,0.13,0.151,860.4,784.1,931.8,990,990,990,967.9,967.6,968.1,22.1,21.9,22.4,0.497,0.427,0.562,0.355,0.319,0.39,0.016,0.014,0.018,1.08,0.952,1.21,0.049,0.043,0.055,21.04,20.67,21.46,0.954,0.953,0.955,0.979,0.974,0.98,0.934,0.928,0.936,42.32,39.29,45.11,41.42,38.29,44.21,0,0,0,0,0,0,0.92,0,0.084,0.14,0.86,0.14,46.1
1612130400000,2021,2,2020,5,18,7,0.68,0.098,0.582,30336.3,186.3,186.3,180.6,4,4,4,1124,1084,1166,962.5,922,162,162,162,0,0,0,0.144,0.139,0.149,962.5,922,1004,990,990,990,968.3,968.2,968.4,21.7,21.6,21.8,0.599,0.557,0.651,0.406,0.385,0.431,0.019,0.018,0.02,1.27,1.2,1.36,0.059,0.055,0.063,20.44,20.22,20.64,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,46.06,44.57,47.53,45.14,43.68,46.57,0,0,0,0,0,0,1,0,0.098,0.14,0.86,0.14,44.6
1612735200000,2021,2,2020,5,19,7,0.751,0.098,0.646,32172.1,192.8,192.8,191.5,4,4,4,1241,1180,1319,1079,1018,162,162,162,11.57,0,57,0.131,0.123,0.137,1068,1018,1100,990,990,990,968.7,968.5,968.9,21.3,21.1,21.5,0.75,0.671,0.817,0.576,0.462,0.648,0.027,0.021,0.031,1.62,1.42,1.77,0.076,0.066,0.084,19.72,19.33,20.12,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.26,47.94,50.19,47.88,46.98,48.2,0,0,0,0,0,0,1.06,0,0.105,0.13,0.86,0.14,42.8
1613340000000,2021,2,2020,5,20,7,0.886,0.098,0.665,31794.1,192.8,192.8,189.3,4,4,4,1466,1358,1571,1304,1196,162,162,162,203.7,96,309,0.111,0.103,0.119,1100,1100,1100,990,990,990,969.4,969,969.7,20.6,20.3,21,0.873,0.833,0.9,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.78,1.85,0.088,0.085,0.091,18.81,18.44,19.19,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.3,47.33,49.33,47.31,46.38,48.2,0,0,0,0,0,0,1.05,0,0.221,0.11,0.75,0.25,35.9
1613944800000,2021,2,2020,5,21,7,1.05,0.098,0.665,30203.8,184.3,184.3,179.8,4,4,4,1737,1607,1863,1575,1445,162,162,162,474.6,345,601,0.0936,0.0869,0.101,1100,1100,1100,990,990,990,970.2,969.8,970.7,19.8,19.3,20.2,0.917,0.908,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.094,0.092,0.097,17.89,17.47,18.31,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,45.86,44.73,47,44.95,43.84,46.06,0,0,0,0,0,0,0.999,0,0.385,0.093,0.63,0.37,28.8
1614549600000,2021,3,2020,6,22,7,1.14,0.145,0.665,29320.5,175.5,175.5,174.5,4,4,4,1887,1860,1902,1648,1621,239,239,239,548.3,521,563,0.127,0.126,0.129,1100,1100,1100,990,990,990,970.7,970.6,970.8,19.3,19.2,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.097,0.098,17.39,17.34,17.48,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,44.52,44.4,44.76,43.63,43.51,43.87,0,0,0,0,0,0,0.97,0,0.475,0.13,0.58,0.42,25.7
1615154400000,2021,3,2020,6,23,7,1.09,0.125,0.665,29816.3,179.2,179.2,177.5,4,4,4,1802,1754,1843,1595,1571,207,183,239,495.1,471,522,0.114,0.101,0.131,1100,1100,1100,990,990,990,970.5,970.3,970.6,19.5,19.4,19.7,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.095,0.097,17.67,17.53,17.83,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.932,45.27,44.91,45.71,44.37,44.02,44.8,0,0,0,0,0,0,0.986,0,0.425,0.11,0.61,0.39,27.4
1615759200000,2021,3,2020,6,24,7,1.03,0.111,0.665,30412.8,182.1,182.1,181,4,4,4,1701,1670,1737,1518,1487,183,183,183,418,387,454,0.108,0.105,0.11,1100,1100,1100,990,990,990,970.1,970,970.2,19.9,19.8,20,0.918,0.916,0.921,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.093,0.095,18,17.88,18.1,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.18,45.86,46.45,45.26,44.94,45.52,0,0,0,0,0,0,1.01,0,0.365,0.11,0.65,0.35,29.5
1616364000000,2021,3,2020,6,25,7,1,0.111,0.665,30690.3,183,183,182.7,4,4,4,1653,1643,1666,1470,1460,183,183,183,369.4,360,383,0.111,0.11,0.111,1100,1100,1100,990,990,990,970,969.9,970,20,20,20.1,0.914,0.913,0.916,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.093,0.093,0.093,18.16,18.11,18.19,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.932,46.6,46.48,46.68,45.67,45.55,45.75,0,0,0,0,0,0,1.01,0,0.335,0.11,0.67,0.33,30.7
1616968800000,2021,3,2020,6,26,7,1.04,0.0986,0.665,30271.5,181.9,181.9,180.2,4,4,4,1724,1676,1771,1561,1493,163,148,183,461,393,523,0.0947,0.0836,0.109,1100,1100,1100,990,990,990,970.2,970.1,970.4,19.8,19.6,19.9,0.923,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.095,0.093,0.095,17.92,17.77,18.08,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,45.97,45.55,46.4,45.05,44.64,45.47,0,0,0,0,0,0,1,0,0.375,0.095,0.64,0.36,29.1
1617573600000,2021,4,2020,7,27,7,1.12,0.0895,0.665,29540.2,178,178,175.8,4,4,4,1849,1788,1919,1701,1640,148,148,148,601.3,540,671,0.0801,0.0771,0.0828,1100,1100,1100,990,990,990,970.6,970.4,970.8,19.4,19.2,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.098,17.51,17.29,17.71,0.95,0.949,0.95,0.98,0.98,0.98,0.931,0.93,0.931,44.86,44.24,45.4,43.96,43.36,44.49,0,0,0,0,0,0,0.977,0,0.455,0.08,0.59,0.41,26.4
1618178400000,2021,4,2020,7,28,7,1.21,0.0895,0.665,28695.7,172.6,172.6,170.8,4,4,4,1999,1944,2036,1851,1796,148,148,148,750.9,696,788,0.0741,0.0727,0.0761,1100,1100,1100,990,990,990,971.1,970.9,971.2,18.9,18.8,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.098,0.1,17.04,16.94,17.21,0.948,0.948,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.57,43.3,44.03,42.7,42.43,43.15,0,0,0,0,0,0,0.949,0,0.545,0.074,0.55,0.45,23.7
1618783200000,2021,4,2020,7,29,7,1.22,0.0895,0.665,28625,171.7,171.7,170.4,4,4,4,2013,1968,2040,1865,1820,148,148,148,764.6,720,792,0.0736,0.0726,0.0752,1100,1100,1100,990,990,990,971.1,971,971.2,18.9,18.8,19,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.099,0.1,17,16.93,17.13,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.47,43.28,43.81,42.6,42.41,42.93,0,0,0,0,0,0,0.947,0,0.555,0.073,0.55,0.45,23.5
1619388000000,2021,4,2020,7,30,7,1.13,0.0971,0.665,29417,177.6,177.6,175.1,4,4,4,1870,1798,1944,1710,1606,160.6,148,192,610,506,696,0.0861,0.0761,0.107,1100,1100,1100,990,990,990,970.7,970.4,970.9,19.3,19.1,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.098,17.44,17.21,17.68,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,44.67,44.03,45.31,43.78,43.15,44.4,0,0,0,0,0,0,0.973,0,0.465,0.086,0.59,0.41,26
1619992800000,2021,5,2020,8,31,7,1.03,0.116,0.665,30391.7,183.3,183.3,180.9,4,4,4,1703,1633,1774,1511,1441,192,192,192,411.3,341,482,0.113,0.108,0.118,1100,1100,1100,990,990,990,970.1,969.9,970.4,19.9,19.6,20.1,0.92,0.913,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.093,0.095,17.99,17.76,18.22,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.15,45.52,46.77,45.23,44.61,45.83,0,0,0,0,0,0,1.01,0,0.365,0.11,0.65,0.35,29.5
1620597600000,2021,5,2020,8,32,7,0.933,0.116,0.665,31331,189,189,186.5,4,4,4,1542,1475,1610,1350,1283,192,192,192,250.3,183,318,0.125,0.119,0.13,1100,1100,1100,990,990,990,969.6,969.4,969.8,20.4,20.2,20.6,0.899,0.873,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.86,0.091,0.088,0.092,18.53,18.3,18.77,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.58,46.96,48.21,46.62,46.02,47.25,0,0,0,0,0,0,1.04,0,0.268,0.12,0.71,0.29,33.6
1621202400000,2021,5,2020,8,33,7,0.843,0.116,0.665,32202.5,192.8,192.8,191.7,4,4,4,1394,1325,1453,1202,1133,192,192,192,101.7,33,161,0.138,0.132,0.145,1100,1100,1100,990,990,990,969.1,968.9,969.3,20.9,20.7,21.1,0.839,0.81,0.864,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.76,1.81,0.086,0.083,0.088,19.07,18.85,19.32,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,49,48.42,49.68,47.92,47.46,48.2,0,0,0,0,0,0,1.06,0,0.178,0.14,0.79,0.21,38.2
1621807200000,2021,5,2020,8,34,7,0.738,0.116,0.621,31432.4,192.8,192.8,187.1,4,4,4,1220,1143,1298,1028,951.4,192,192,192,0.8571,0,6,0.158,0.148,0.168,1027,951.4,1100,990,990,990,968.6,968.4,968.8,21.4,21.2,21.6,0.691,0.587,0.798,0.502,0.399,0.648,0.023,0.018,0.031,1.48,1.25,1.75,0.069,0.058,0.083,19.93,19.42,20.4,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.934,0.936,47.87,45.45,49.94,46.77,44.54,48.2,0,0,0,0,0,0,1.04,0,0.117,0.16,0.84,0.16,42.6
1622412000000,2021,5,2020,8,35,7,0.635,0.1,0.535,28366.2,176.5,176.5,168.8,4,4,4,1050,989.4,1119,884.9,828.4,165.4,161,192,0,0,0,0.158,0.147,0.172,884.9,828.4,933.6,990,990,990,968.1,967.9,968.3,21.9,21.7,22.1,0.524,0.472,0.568,0.367,0.34,0.391,0.017,0.015,0.018,1.13,1.03,1.22,0.052,0.047,0.056,20.81,20.52,21.11,0.955,0.954,0.955,0.98,0.978,0.98,0.935,0.933,0.936,43.09,40.89,45.02,42.21,39.99,44.12,0,0,0,0,0,0,0.938,0,0.1,0.16,0.84,0.16,44.7
