datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1623016800000,2021,6,2020,9,36,7,0.559,0.0974,0.461,24778.9,157.1,157.1,147.5,4,3,3.2857142857142856,923.8,877,972.4,762.8,716,161,161,161,0,0,0,0.174,0.166,0.184,762.8,716,811.4,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.412,0.37,0.456,0.307,0.279,0.332,0.014,0.012,0.015,0.978,0.914,1.03,0.044,0.04,0.046,21.43,21.21,21.68,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,47.24,39.55,51.85,45.46,38.56,48.2,0,0,0,0,0,0,0.819,0,0.098,0.17,0.82,0.18,44.3
1623621600000,2021,6,2020,9,37,7,0.498,0.0974,0.401,22493.2,140.4,140.4,133.9,3,3,3,823.9,790,862.4,662.9,629,161,161,161,0,0,0,0.196,0.187,0.204,662.9,629,701.4,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.34,0.32,0.362,0.244,0.221,0.27,0.011,0.0096,0.012,0.824,0.767,0.889,0.036,0.033,0.039,21.98,21.76,22.17,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.54,43.55,47.74,44.63,42.68,46.79,0,0,0,0,0,0,0.744,0,0.097,0.2,0.81,0.19,45.2
1624226400000,2021,6,2020,9,38,7,0.457,0.0974,0.359,20432.9,126.8,126.8,121.6,3,3,3,755.3,722,782.8,594.3,561,161,161,161,0,0,0,0.213,0.206,0.223,594.3,561,621.8,990,990,990,966.9,966.8,967,23.1,23,23.2,0.301,0.282,0.316,0.198,0.176,0.216,0.0086,0.0076,0.0094,0.709,0.652,0.755,0.031,0.028,0.033,22.37,22.21,22.56,0.954,0.951,0.955,0.978,0.975,0.98,0.933,0.927,0.936,41.44,39.36,43.12,40.54,38.36,42.26,0,0,0,0,0,0,0.676,0,0.098,0.21,0.79,0.21,44.7
1624831200000,2021,6,2020,9,39,7,0.41,0.106,0.304,17213.1,112.7,112.7,102.5,3,2,2.4285714285714284,678.2,646.8,710.2,503,460.8,175.3,161,186,0,0,0,0.259,0.227,0.288,503,460.8,549.2,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.25,0.228,0.275,0.14,0.116,0.168,0.006,0.005,0.0072,0.62,0.597,0.652,0.027,0.025,0.028,22.77,22.63,22.92,0.954,0.949,0.957,0.976,0.97,0.98,0.931,0.921,0.938,45.4,37.25,52.46,43.33,36.14,48.2,0,0,0,0,0,0,0.569,0,0.106,0.26,0.74,0.26,42
1625436000000,2021,7,2020,10,40,7,0.369,0.112,0.257,15144.9,95.53,95.53,90.15,2,2,2,610.2,584.2,637.8,424.2,398.2,186,186,186,0,0,0,0.305,0.292,0.318,424.2,398.2,451.8,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.21,0.2,0.222,0.0992,0.0869,0.112,0.0042,0.0037,0.0048,0.538,0.499,0.582,0.023,0.021,0.025,23.12,22.97,23.27,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.935,0.939,45.99,43.38,48.74,45.07,42.51,47.76,0,0,0,0,0,0,0.501,0,0.112,0.3,0.7,0.3,41
1626040800000,2021,7,2020,10,41,7,0.334,0.112,0.221,13132.4,83.3,83.3,78.17,2,2,2,552.1,529.8,575.7,366.1,343.8,186,186,186,0,0,0,0.337,0.323,0.351,366.1,343.8,389.7,990,990,990,966.1,966,966.2,23.9,23.8,24,0.189,0.181,0.197,0.0718,0.0613,0.0829,0.003,0.0026,0.0035,0.451,0.417,0.486,0.019,0.017,0.02,23.46,23.32,23.6,0.951,0.948,0.954,0.976,0.971,0.98,0.928,0.92,0.934,40.04,37.7,42.5,39.08,36.61,41.65,0,0,0,0,0,0,0.434,0,0.113,0.34,0.66,0.34,39.3
1626645600000,2021,7,2020,10,42,7,0.304,0.112,0.191,11341.6,71.61,71.61,67.51,2,2,2,502.6,483.6,522.4,316.6,297.6,186,186,186,0,0,0,0.371,0.356,0.385,316.6,297.6,336.4,990,990,990,965.9,965.8,966,24.1,24,24.2,0.172,0.165,0.179,0.0484,0.0394,0.0578,0.002,0.0016,0.0024,0.376,0.348,0.406,0.016,0.014,0.017,23.76,23.64,23.88,0.943,0.94,0.946,0.97,0.97,0.97,0.915,0.912,0.918,34.8,32.76,36.91,33.75,31.78,35.8,0,0,0,0,0,0,0.375,0,0.113,0.37,0.63,0.37,37.3
1627250400000,2021,7,2020,10,43,7,0.278,0.11,0.168,9996.29,62.22,62.22,59.5,2,2,2,459.8,442.8,477.3,278.2,263.1,181.6,155,186,0,0,0,0.395,0.35,0.414,278.2,263.1,291.3,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.158,0.153,0.163,0.0303,0.0232,0.0365,0.0012,0.00095,0.0015,0.318,0.296,0.338,0.013,0.012,0.014,24.01,23.91,24.08,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,30.67,28.98,32.07,29.75,28.12,31.11,0,0,0,0,0,0,0.331,0,0.11,0.4,0.6,0.4,36
1627855200000,2021,8,2020,11,44,7,0.252,0.0937,0.159,9469.27,60.26,60.26,56.36,2,2,2,417.3,399.3,435.4,262.3,244.3,155,155,155,0,0,0,0.372,0.356,0.388,262.3,244.3,280.4,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.15,0.143,0.156,0.0231,0.0165,0.0314,0.00094,0.00067,0.0013,0.292,0.267,0.319,0.012,0.011,0.013,24.23,24.12,24.34,0.932,0.928,0.937,0.97,0.97,0.97,0.904,0.9,0.908,29.05,27.05,31.06,28.18,26.24,30.13,0,0,0,0,0,0,0.313,0,0.093,0.37,0.63,0.37,37.6
1628460000000,2021,8,2020,11,45,7,0.229,0.0937,0.136,8194.64,51.46,51.46,48.78,2,1,1.2857142857142858,379.3,364.6,394.7,224.3,209.6,155,155,155,0,0,0,0.409,0.393,0.425,224.3,209.6,239.7,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.136,0.131,0.142,0.0148,0.0136,0.0161,0.0006,0.00055,0.00065,0.351,0.256,0.405,0.014,0.01,0.016,24.35,24.27,24.41,0.948,0.925,0.959,0.977,0.97,0.98,0.927,0.897,0.939,43.29,25.94,52.29,41.51,25.16,48.2,0,0,0,0,0,0,0.271,0,0.093,0.41,0.59,0.41,35.8
1629064800000,2021,8,2020,11,46,7,0.211,0.0937,0.117,7283.03,46.01,46.01,43.35,1,1,1,348.1,335.9,360,193.1,180.9,155,155,155,0,0,0,0.445,0.431,0.461,193.1,180.9,205,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.125,0.121,0.129,0.0122,0.0111,0.0132,0.00049,0.00045,0.00053,0.341,0.319,0.362,0.014,0.013,0.015,24.52,24.44,24.6,0.953,0.949,0.956,0.98,0.979,0.98,0.934,0.929,0.937,44.24,41.43,46.95,43.35,40.56,46.01,0,0,0,0,0,0,0.241,0,0.094,0.44,0.55,0.45,34.5
1629669600000,2021,8,2020,11,47,7,0.194,0.0937,0.1,6211.8,39.55,39.55,36.98,1,1,1,321.1,310.5,331.8,166.1,155.5,155,155,155,0,0,0,0.483,0.467,0.499,166.1,155.5,176.8,990,990,990,965,965,965.1,25,24.9,25,0.116,0.112,0.119,0.00987,0.00896,0.0108,0.00039,0.00036,0.00043,0.292,0.273,0.311,0.012,0.011,0.012,24.7,24.63,24.77,0.945,0.941,0.948,0.973,0.97,0.977,0.919,0.913,0.926,38.02,35.55,40.48,36.98,34.49,39.55,0,0,0,0,0,0,0.205,0,0.094,0.48,0.52,0.48,32
1630274400000,2021,8,2020,11,48,7,0.179,0.0778,0.101,6316.35,41.36,41.36,37.6,1,1,1,296.2,283.9,308,167.7,150,128.6,118,155,0,0,0,0.433,0.392,0.508,167.7,150,182.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.113,0.11,0.118,0.01,0.0085,0.0113,0.0004,0.00034,0.00045,0.292,0.263,0.318,0.012,0.011,0.013,24.82,24.78,24.88,0.945,0.94,0.95,0.974,0.97,0.98,0.921,0.911,0.931,38.57,34.29,42.2,37.6,33.26,41.36,0,0,0,0,0,0,0.209,0,0.078,0.43,0.56,0.44,35.3
1630879200000,2021,9,2020,12,49,7,0.163,0.0714,0.0912,5653.42,36.15,36.15,33.65,1,1,1,268.9,259.1,279.8,150.9,141.1,118,118,118,0,0,0,0.439,0.422,0.455,150.9,141.1,161.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.103,0.11,0.00857,0.00774,0.00951,0.00034,0.00031,0.00038,0.261,0.244,0.281,0.01,0.0096,0.011,24.96,24.9,25.02,0.939,0.935,0.943,0.97,0.97,0.97,0.911,0.907,0.915,34.69,32.38,37.27,33.65,31.41,36.15,0,0,0,0,0,0,0.187,0,0.0718,0.44,0.56,0.44,34.7
1631484000000,2021,9,2020,12,50,7,0.149,0.0714,0.0781,4817.47,30.72,30.72,28.68,1,1,1,247.1,238.6,256.1,129.1,120.5,118,118,118,0,0,0,0.478,0.461,0.495,129.1,120.5,138.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0987,0.0957,0.102,0.00672,0.006,0.00748,0.00027,0.00024,0.0003,0.222,0.207,0.238,0.0088,0.0082,0.0094,25.1,25.04,25.16,0.93,0.926,0.934,0.97,0.97,0.97,0.902,0.898,0.906,29.56,27.54,31.67,28.68,26.71,30.72,0,0,0,0,0,0,0.159,0,0.0709,0.48,0.52,0.48,32.3
1632088800000,2021,9,2020,12,51,7,0.138,0.0714,0.067,4103.98,26.14,26.14,24.43,1,1,1,228.7,221.3,236.1,110.7,103.3,118,118,118,0,0,0,0.516,0.5,0.533,110.7,103.3,118.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0923,0.0896,0.0949,0.00516,0.00453,0.00579,0.0002,0.00018,0.00023,0.189,0.176,0.203,0.0074,0.0069,0.008,25.24,25.18,25.3,0.919,0.914,0.924,0.97,0.97,0.97,0.891,0.886,0.896,25.18,23.42,26.95,24.43,22.71,26.14,0,0,0,0,0,0,0.136,0,0.071,0.52,0.49,0.51,29.7
1632693600000,2021,9,2020,12,52,7,0.13,0.0597,0.0707,4363.08,32.44,32.44,25.97,1,1,1,215.5,211.8,218.9,116.8,95.67,98.71,73,118,0,0,0,0.458,0.336,0.552,116.8,95.67,144.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0926,0.0869,0.0998,0.00568,0.00388,0.00801,0.00022,0.00015,0.00031,0.198,0.162,0.245,0.0078,0.0064,0.0096,25.31,25.25,25.36,0.922,0.912,0.936,0.969,0.967,0.97,0.894,0.883,0.908,26.8,21.78,33.44,25.97,21.05,32.44,0,0,0,0,0,0,0.144,0,0.0593,0.46,0.54,0.46,33.6
1633298400000,2021,10,2021,1,1,7,0.129,0.0442,0.0853,5329.31,32.5,32.5,31.72,1,1,1,214.1,208.2,217.5,141.1,135.2,73,73,73,0,0,0,0.341,0.336,0.351,141.1,135.2,144.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0987,0.0967,0.0999,0.00774,0.00724,0.00803,0.0003,0.00028,0.00032,0.239,0.229,0.246,0.0094,0.009,0.0096,25.28,25.25,25.32,0.935,0.933,0.936,0.97,0.97,0.97,0.907,0.905,0.908,32.7,31.31,33.51,31.72,30.37,32.5,0,0,0,0,0,0,0.176,0,0.0437,0.34,0.66,0.34,41.3
1633903200000,2021,10,2021,1,2,7,0.121,0.0587,0.0626,1147.72,24.07,24.07,6.832,1,1,1,200.5,194.8,205.7,103.5,97.8,97,97,97,0,0,0,0.484,0.471,0.498,103.5,97.8,108.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0879,0.0859,0.0898,0.00454,0.00406,0.00499,0.00018,0.00016,0.0002,0.175,0.165,0.184,0.0068,0.0064,0.0072,25.41,25.38,25.43,0.262,0,0.917,0.277,0,0.97,0.254,0,0.889,7.043,0,24.82,6.832,0,24.07,0,5,0,0,0.714,0,0.038,0.714,0.0584,0.49,0.52,0.48,9.49
1634508000000,2021,10,2021,1,3,7,0.116,0.0504,0.0655,2528.65,27.58,27.58,15.05,1,1,1,191.5,188,196.2,108.2,93.7,83.29,73,97,0,0,0,0.435,0.372,0.509,108.2,93.7,123.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0882,0.0845,0.0924,0.00495,0.00371,0.00622,0.00019,0.00015,0.00024,0.182,0.157,0.207,0.0071,0.0061,0.0081,25.4,25.38,25.42,0.528,0,0.927,0.554,0,0.97,0.512,0,0.899,15.52,0,28.43,15.05,0,27.58,0,3,0,0,0.429,0,0.0836,0.429,0.0505,0.43,0.56,0.44,21.8
1635112800000,2021,10,2021,1,4,7,0.119,0.0442,0.0746,4642.24,28.11,28.11,27.63,1,1,1,196.4,194.8,198.4,123.4,121.8,73,73,73,0,0,0,0.372,0.368,0.375,123.4,121.8,125.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0925,0.0919,0.0932,0.00624,0.0061,0.00641,0.00024,0.00024,0.00025,0.208,0.205,0.211,0.0081,0.008,0.0083,25.38,25.38,25.39,0.927,0.926,0.929,0.97,0.97,0.97,0.899,0.898,0.901,28.49,28.08,28.98,27.63,27.24,28.11,0,0,0,0,0,0,0.154,0,0.0444,0.37,0.63,0.37,39
1635717600000,2021,11,2021,2,5,7,0.123,0.0405,0.0826,5160.12,32.17,32.17,30.71,1,1,1,203.6,195.1,209.8,136.6,128.1,67,67,67,0,0,0,0.329,0.319,0.343,136.6,128.1,142.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0961,0.0931,0.0983,0.00736,0.00664,0.00789,0.00029,0.00026,0.00031,0.23,0.215,0.242,0.009,0.0084,0.0095,25.34,25.3,25.38,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,31.66,29.63,33.16,30.71,28.74,32.17,0,0,0,0,0,0,0.171,0,0.0404,0.33,0.67,0.33,42
1636322400000,2021,11,2021,2,6,7,0.122,0.0405,0.0819,5114.63,32.23,32.23,30.44,1,1,1,202.3,198.4,210.1,135.3,131.4,67,67,67,0,0,0,0.331,0.319,0.338,135.3,131.4,143.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0956,0.0942,0.0984,0.00725,0.00692,0.00791,0.00028,0.00027,0.00031,0.228,0.221,0.242,0.0089,0.0086,0.0095,25.36,25.3,25.38,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,31.39,30.43,33.22,30.44,29.52,32.23,0,0,0,0,0,0,0.169,0,0.0401,0.33,0.67,0.33,41.9
1636927200000,2021,11,2021,2,7,7,0.127,0.0405,0.0862,5393.25,32.79,32.79,32.1,1,1,1,209.6,206.8,212.6,142.6,139.8,67,67,67,0,0,0,0.32,0.315,0.324,142.6,139.8,145.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0982,0.0972,0.0993,0.00787,0.00764,0.00812,0.00031,0.0003,0.00032,0.241,0.236,0.246,0.0094,0.0092,0.0097,25.3,25.28,25.32,0.936,0.934,0.937,0.97,0.97,0.97,0.907,0.906,0.909,33.1,32.45,33.81,32.1,31.47,32.79,0,0,0,0,0,0,0.178,0,0.0408,0.32,0.68,0.32,42.5
1637532000000,2021,11,2021,2,8,7,0.127,0.0405,0.0867,5421.9,32.98,32.98,32.27,1,1,1,210.3,207.7,213.4,143.3,140.7,67,67,67,0,0,0,0.319,0.314,0.323,143.3,140.7,146.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0985,0.0975,0.0996,0.00793,0.00771,0.00819,0.00031,0.0003,0.00032,0.242,0.238,0.248,0.0095,0.0093,0.0097,25.3,25.27,25.32,0.936,0.935,0.937,0.97,0.97,0.97,0.908,0.907,0.909,33.27,32.64,34,32.27,31.66,32.98,0,0,0,0,0,0,0.179,0,0.0403,0.32,0.68,0.32,42.7
1638136800000,2021,11,2021,2,9,7,0.126,0.0371,0.0887,5560.85,33.69,33.69,33.1,1,1,1,208,206.3,210.9,146.7,142,61.29,59,67,0,0,0,0.295,0.283,0.321,146.7,142,149.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0992,0.098,0.0998,0.00822,0.00782,0.00843,0.00032,0.00031,0.00033,0.248,0.24,0.252,0.0097,0.0094,0.0099,25.3,25.29,25.31,0.937,0.935,0.938,0.97,0.97,0.97,0.909,0.907,0.91,34.12,32.97,34.73,33.1,31.98,33.69,0,0,0,0,0,0,0.184,0,0.0373,0.29,0.7,0.3,44.1
1638741600000,2021,12,2021,3,10,7,0.132,0.0357,0.0961,6037.41,37.33,37.33,35.94,1,1,1,218,209.6,223.8,159,150.6,59,59,59,0,0,0,0.271,0.264,0.282,159,150.6,164.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.1,0.105,0.00926,0.00855,0.00976,0.00036,0.00033,0.00038,0.27,0.255,0.28,0.011,0.01,0.011,25.22,25.18,25.29,0.941,0.939,0.943,0.971,0.97,0.973,0.914,0.911,0.917,37.02,35.05,38.38,35.94,34,37.33,0,0,0,0,0,0,0.2,0,0.0359,0.27,0.73,0.27,45.7
1639346400000,2021,12,2021,3,11,7,0.141,0.0357,0.105,6647.34,41.95,41.95,39.57,1,1,1,232.8,225.2,242.7,173.8,166.2,59,59,59,0,0,0,0.253,0.243,0.262,173.8,166.2,183.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.109,0.106,0.112,0.0105,0.00987,0.0114,0.00041,0.00039,0.00045,0.296,0.282,0.314,0.012,0.011,0.012,25.11,25.03,25.17,0.946,0.944,0.949,0.977,0.973,0.98,0.924,0.919,0.93,40.51,38.7,42.8,39.57,37.67,41.95,0,0,0,0,0,0,0.22,0,0.036,0.25,0.74,0.26,47.1
1639951200000,2021,12,2021,3,12,7,0.154,0.0357,0.118,7501.84,45.8,45.8,44.65,1,1,1,254.4,245.7,259.3,195.4,186.7,59,59,59,0,0,0,0.232,0.228,0.24,195.4,186.7,200.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.116,0.113,0.118,0.0124,0.0116,0.0128,0.00049,0.00046,0.00051,0.335,0.319,0.344,0.013,0.013,0.014,24.95,24.92,25.01,0.953,0.95,0.955,0.98,0.98,0.98,0.934,0.931,0.936,45.57,43.51,46.74,44.65,42.64,45.8,0,0,0,0,0,0,0.248,0,0.036,0.23,0.77,0.23,48.7
1640556000000,2021,12,2021,3,13,7,0.162,0.0381,0.124,7870.84,48.2,48.2,46.85,1,1,1,268.2,261.3,278.2,205.2,201.1,63,59,73,0,0,0,0.235,0.218,0.266,205.2,201.1,212.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.12,0.119,0.122,0.0132,0.0128,0.0138,0.00052,0.00051,0.00055,0.353,0.347,0.365,0.014,0.014,0.014,24.87,24.83,24.91,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,47.85,46.81,49.46,46.85,45.87,48.2,0,0,0,0,0,0,0.26,0,0.038,0.24,0.77,0.23,48.6
1641160800000,2022,1,2021,4,14,7,0.184,0.0442,0.14,8531.26,55.17,55.17,50.78,2,1,1.5714285714285714,304.1,283.9,325.5,231.1,210.9,73,73,73,0,0,0,0.24,0.224,0.257,231.1,210.9,252.5,990,990,990,964.9,964.8,965,25.1,25,25.2,0.131,0.123,0.138,0.0155,0.0137,0.0182,0.00062,0.00054,0.00073,0.307,0.244,0.388,0.012,0.0097,0.015,24.77,24.7,24.84,0.94,0.923,0.959,0.974,0.97,0.98,0.916,0.896,0.94,37.19,25.96,52.11,35.71,25.18,48.2,0,0,0,0,0,0,0.282,0,0.044,0.24,0.76,0.24,46.4
1641765600000,2022,1,2021,4,15,7,0.208,0.0442,0.164,9968.77,60.8,60.8,59.34,2,2,2,344.7,331.3,351.5,271.7,258.3,73,73,73,0,0,0,0.212,0.208,0.22,271.7,258.3,278.5,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.145,0.14,0.147,0.0273,0.0209,0.0304,0.0011,0.00084,0.0012,0.298,0.278,0.308,0.012,0.011,0.012,24.58,24.53,24.67,0.934,0.931,0.935,0.97,0.97,0.97,0.906,0.903,0.907,30.59,29.08,31.34,29.67,28.21,30.4,0,0,0,0,0,0,0.33,0,0.044,0.21,0.79,0.21,47.9
1642370400000,2022,1,2021,4,16,7,0.218,0.0442,0.174,10569.8,65.24,65.24,62.92,2,2,2,361.2,349,372,288.2,276,73,73,73,0,0,0,0.202,0.196,0.209,288.2,276,299,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.151,0.146,0.154,0.0351,0.0293,0.0401,0.0014,0.0012,0.0016,0.323,0.304,0.339,0.013,0.012,0.014,24.47,24.4,24.55,0.938,0.935,0.94,0.97,0.97,0.97,0.91,0.907,0.912,32.43,31.07,33.63,31.46,30.13,32.62,0,0,0,0,0,0,0.35,0,0.044,0.2,0.8,0.2,48.5
1642975200000,2022,1,2021,4,17,7,0.242,0.0442,0.198,12005.8,78.02,78.02,71.46,2,2,2,400.8,376.1,430.2,327.8,303.1,73,73,73,0,0,0,0.183,0.17,0.194,327.8,303.1,357.2,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.165,0.156,0.175,0.0537,0.0421,0.0676,0.0022,0.0017,0.0028,0.382,0.345,0.426,0.016,0.014,0.017,24.22,24.04,24.37,0.945,0.941,0.949,0.972,0.97,0.976,0.918,0.913,0.926,36.77,34.08,39.97,35.73,33.06,39.01,0,0,0,0,0,0,0.397,0,0.044,0.18,0.82,0.18,49.6
1643580000000,2022,1,2021,4,18,7,0.282,0.0504,0.232,14026.9,88.47,88.47,83.49,2,2,2,466.2,439.3,491.8,382.9,363.3,83.29,73,85,0,0,0,0.179,0.166,0.19,382.9,363.3,406.8,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.185,0.178,0.194,0.0797,0.0705,0.091,0.0033,0.0029,0.0038,0.466,0.436,0.502,0.019,0.018,0.021,23.84,23.69,23.98,0.953,0.95,0.955,0.979,0.977,0.98,0.933,0.928,0.936,42.63,40.53,45.14,41.75,39.61,44.23,0,0,0,0,0,0,0.464,0,0.05,0.18,0.82,0.18,49.7
1644184800000,2022,2,2021,5,19,7,0.313,0.0514,0.262,15712.2,96.4,96.4,93.52,2,2,2,517.9,499.1,537.4,432.9,414.1,85,85,85,0,0,0,0.164,0.158,0.17,432.9,414.1,452.4,990,990,990,965.9,965.8,966,24.1,24,24.2,0.203,0.196,0.21,0.103,0.0945,0.113,0.0043,0.0039,0.0047,0.541,0.513,0.57,0.022,0.021,0.024,23.53,23.41,23.64,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.8,45.89,49.76,46.76,44.98,48.2,0,0,0,0,0,0,0.52,0,0.051,0.16,0.84,0.16,50.2
1644789600000,2022,2,2021,5,20,7,0.35,0.0514,0.298,17162.6,110.1,110.1,102.2,3,2,2.5714285714285716,578.1,545.4,613.2,493.1,460.4,85,85,85,0,0,0,0.147,0.139,0.156,493.1,460.4,528.2,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.23,0.212,0.25,0.133,0.116,0.154,0.0056,0.0049,0.0065,0.573,0.526,0.618,0.024,0.022,0.026,23.23,23.06,23.36,0.951,0.945,0.957,0.974,0.97,0.98,0.927,0.917,0.938,42.95,35.45,52.45,40.94,34.39,48.2,0,0,0,0,0,0,0.568,0,0.052,0.15,0.85,0.15,49
1645394400000,2022,2,2021,5,21,7,0.413,0.0514,0.362,20828.2,135.2,135.2,124,3,3,3,683.1,627.6,743.6,598.1,542.6,85,85,85,0,0,0,0.125,0.114,0.135,598.1,542.6,658.6,990,990,990,966.6,966.4,966.9,23.4,23.1,23.6,0.29,0.258,0.324,0.201,0.163,0.241,0.0086,0.0069,0.01,0.702,0.608,0.804,0.03,0.026,0.035,22.67,22.32,22.98,0.954,0.95,0.957,0.978,0.973,0.98,0.933,0.925,0.938,42.24,38.74,45.98,41.33,37.7,45.06,0,0,0,0,0,0,0.689,0,0.051,0.12,0.88,0.12,50.4
1645999200000,2022,2,2021,5,22,7,0.482,0.0628,0.419,23567.8,144.6,144.6,140.3,3,3,3,796.6,763,832.8,692.8,667,103.9,85,107,0,0,0,0.13,0.111,0.138,692.8,667,725.8,990,990,990,967.1,967,967.2,22.9,22.8,23,0.348,0.334,0.367,0.264,0.247,0.286,0.012,0.011,0.013,0.866,0.823,0.922,0.038,0.036,0.041,22.05,21.85,22.21,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.78,46.28,49.6,46.76,45.35,48.2,0,0,0,0,0,0,0.779,0,0.063,0.13,0.87,0.13,48.9
1646604000000,2022,3,2021,6,23,7,0.537,0.0704,0.467,25019.7,156,156,148.9,4,3,3.4285714285714284,888.6,846.4,927.7,772.2,739.4,116.4,107,129,0,0,0,0.131,0.12,0.143,772.2,739.4,798.7,990,990,990,967.5,967.3,967.6,22.5,22.4,22.7,0.41,0.378,0.437,0.312,0.295,0.326,0.014,0.013,0.015,0.973,0.942,1.02,0.043,0.042,0.045,21.57,21.41,21.77,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,46.33,39.49,52.06,44.12,38.5,48.2,0,0,0,0,0,0,0.827,0,0.07,0.13,0.87,0.13,46.6
1647208800000,2022,3,2021,6,24,7,0.574,0.078,0.496,26823.7,162,162,159.7,4,4,4,948.9,934.6,962.8,819.9,805.6,129,129,129,0,0,0,0.136,0.134,0.138,819.9,805.6,833.8,990,990,990,967.7,967.6,967.8,22.3,22.2,22.4,0.457,0.444,0.469,0.336,0.329,0.343,0.015,0.015,0.015,1.01,0.987,1.04,0.045,0.044,0.047,21.29,21.21,21.37,0.954,0.953,0.954,0.978,0.977,0.979,0.933,0.931,0.934,40.82,40.25,41.37,39.92,39.31,40.5,0,0,0,0,0,0,0.887,0,0.078,0.14,0.86,0.14,46.7
1647813600000,2022,3,2021,6,25,7,0.616,0.078,0.538,28666.5,181,181,170.6,4,4,4,1018,970,1087,889.2,841,129,129,129,0,0,0,0.127,0.119,0.133,889.2,841,957.6,990,990,990,967.9,967.8,968.2,22.1,21.8,22.2,0.52,0.476,0.583,0.369,0.346,0.402,0.017,0.016,0.018,1.13,1.05,1.25,0.051,0.047,0.057,20.92,20.58,21.17,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,43.53,41.65,46.16,42.66,40.8,45.24,0,0,0,0,0,0,0.948,0,0.078,0.13,0.87,0.13,46.5
1648418400000,2022,3,2021,6,26,7,0.727,0.0829,0.641,32110.7,192.8,192.8,191.1,4,4,4,1203,1116,1280,1066,987.1,137.1,129,148,6.286,0,32,0.114,0.107,0.12,1059,987.1,1100,990,990,990,968.5,968.3,968.8,21.5,21.2,21.7,0.73,0.615,0.808,0.56,0.417,0.648,0.026,0.019,0.031,1.58,1.31,1.76,0.074,0.06,0.083,19.88,19.46,20.43,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,49.27,47.24,50.26,47.78,46.3,48.2,0,0,0,0,0,0,1.06,0,0.086,0.11,0.88,0.12,44.2
1649023200000,2022,4,2021,7,27,7,0.823,0.0895,0.665,32307,192.8,192.8,192.3,4,4,4,1361,1301,1416,1213,1153,148,148,148,113.6,53,168,0.109,0.105,0.114,1100,1100,1100,990,990,990,969,968.8,969.2,21,20.8,21.2,0.843,0.819,0.866,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.77,1.81,0.085,0.084,0.087,19.17,18.97,19.39,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,49.27,48.74,49.86,48.08,47.76,48.2,0,0,0,0,0,0,1.07,0,0.158,0.11,0.81,0.19,39.3
1649628000000,2022,4,2021,7,28,7,0.894,0.0895,0.665,31696.8,190.5,190.5,188.7,4,4,4,1479,1431,1526,1331,1283,148,148,148,230.4,183,278,0.1,0.097,0.103,1100,1100,1100,990,990,990,969.4,969.3,969.6,20.6,20.4,20.7,0.894,0.871,0.908,0.648,0.648,0.648,0.031,0.031,0.032,1.84,1.82,1.86,0.09,0.088,0.091,18.74,18.57,18.92,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.13,47.69,48.59,47.17,46.74,47.62,0,0,0,0,0,0,1.05,0,0.229,0.1,0.74,0.26,35.5
1650232800000,2022,4,2021,7,29,7,0.943,0.0895,0.665,31214.9,186.6,186.6,185.8,4,4,4,1559,1536,1574,1411,1388,148,148,148,311.1,288,326,0.0949,0.094,0.0964,1100,1100,1100,990,990,990,969.7,969.6,969.7,20.3,20.3,20.4,0.912,0.911,0.913,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.092,0.091,0.092,18.46,18.41,18.54,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.4,47.27,47.6,46.45,46.32,46.65,0,0,0,0,0,0,1.03,0,0.278,0.095,0.71,0.29,33.1
1650837600000,2022,4,2021,7,30,7,0.968,0.0933,0.665,30980.1,185.2,185.2,184.4,4,4,4,1601,1578,1623,1446,1430,154.3,148,192,346.1,330,372,0.0963,0.0914,0.118,1100,1100,1100,990,990,990,969.8,969.7,969.9,20.2,20.1,20.3,0.914,0.913,0.916,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.092,0.092,0.093,18.33,18.26,18.4,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.04,46.85,47.24,46.1,45.91,46.29,0,0,0,0,0,0,1.02,0,0.303,0.096,0.69,0.31,32
1651442400000,2022,5,2021,8,31,7,0.972,0.116,0.665,30950,185.3,185.3,184.2,4,4,4,1607,1574,1627,1415,1382,192,192,192,314.4,282,335,0.12,0.118,0.122,1100,1100,1100,990,990,990,969.8,969.7,969.9,20.2,20.1,20.3,0.912,0.911,0.913,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.092,0.092,0.093,18.31,18.24,18.42,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47,46.82,47.27,46.06,45.89,46.33,0,0,0,0,0,0,1.02,0,0.307,0.12,0.68,0.32,31.8
1652047200000,2022,5,2021,8,32,7,0.905,0.116,0.665,31612.4,190.7,190.7,188.2,4,4,4,1497,1431,1558,1305,1239,192,192,192,204.6,139,266,0.128,0.123,0.134,1100,1100,1100,990,990,990,969.5,969.3,969.7,20.5,20.3,20.7,0.884,0.854,0.908,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.8,1.86,0.089,0.087,0.091,18.69,18.47,18.94,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48,47.42,48.64,47.04,46.47,47.66,0,0,0,0,0,0,1.05,0,0.24,0.13,0.73,0.27,34.9
1652652000000,2022,5,2021,8,33,7,0.78,0.116,0.642,31881.6,192.8,192.8,189.8,4,4,4,1289,1168,1410,1097,976.3,192,192,192,35.29,0,118,0.149,0.136,0.164,1062,976.3,1100,990,990,990,968.8,968.4,969.2,21.2,20.8,21.6,0.756,0.615,0.848,0.568,0.412,0.648,0.027,0.019,0.031,1.62,1.3,1.8,0.076,0.06,0.086,19.57,19.01,20.27,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.57,46.35,49.83,47.44,45.43,48.2,0,0,0,0,0,0,1.05,0,0.138,0.15,0.82,0.18,40.9
1653256800000,2022,5,2021,8,34,7,0.634,0.116,0.518,27294,176.6,176.6,162.5,4,3,3.857142857142857,1048,972.4,1132,856.1,780.4,192,192,192,0,0,0,0.184,0.17,0.197,856.1,780.4,940.4,990,990,990,968,967.8,968.3,22,21.7,22.2,0.5,0.431,0.577,0.353,0.317,0.394,0.016,0.014,0.018,1.1,0.991,1.23,0.05,0.045,0.057,20.86,20.45,21.18,0.955,0.953,0.956,0.979,0.975,0.98,0.934,0.929,0.937,43.6,39.62,51.66,42.34,38.63,48.2,0,0,0,0,0,0,0.903,0,0.116,0.18,0.82,0.18,43.1
1653861600000,2022,5,2021,8,35,7,0.542,0.103,0.44,24012.7,144.6,144.6,142.9,3,3,3,896.9,850.3,950.9,727.1,689.3,169.9,161,192,0,0,0,0.189,0.177,0.206,727.1,689.3,758.9,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.382,0.355,0.411,0.286,0.261,0.306,0.013,0.012,0.014,0.938,0.869,1,0.042,0.038,0.045,21.57,21.3,21.83,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.05,47.07,50.54,47.64,46.13,48.2,0,0,0,0,0,0,0.794,0,0.102,0.19,0.81,0.19,44.3
1654466400000,2022,6,2021,9,36,7,0.485,0.0974,0.387,21837.9,136.1,136.1,130,3,3,3,801.2,770.7,836.6,640.2,609.7,161,161,161,0,0,0,0.201,0.192,0.209,640.2,609.7,675.6,990,990,990,967.1,967,967.2,22.9,22.8,23,0.327,0.309,0.347,0.229,0.208,0.252,0.01,0.009,0.011,0.786,0.734,0.846,0.034,0.032,0.037,22.11,21.91,22.28,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.21,42.39,46.3,43.33,41.55,45.38,0,0,0,0,0,0,0.722,0,0.098,0.2,0.8,0.2,45
1655071200000,2022,6,2021,9,37,7,0.437,0.0974,0.339,19326.8,122.7,122.7,115,3,3,3,721.8,685.6,760,560.8,524.6,161,161,161,0,0,0,0.223,0.212,0.235,560.8,524.6,599,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.282,0.261,0.303,0.176,0.151,0.201,0.0076,0.0065,0.0087,0.652,0.591,0.716,0.028,0.025,0.031,22.56,22.34,22.77,0.951,0.949,0.954,0.975,0.97,0.98,0.927,0.92,0.935,39.34,37.04,41.75,38.35,35.93,40.9,0,0,0,0,0,0,0.639,0,0.098,0.22,0.78,0.22,44.2
1655676000000,2022,6,2021,9,38,7,0.389,0.0974,0.291,16701.1,105.6,105.6,99.41,3,2,2.4285714285714284,642.7,612.6,673.9,481.7,451.6,161,161,161,0,0,0,0.251,0.239,0.263,481.7,451.6,512.9,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.237,0.22,0.254,0.127,0.112,0.144,0.0054,0.0047,0.0061,0.583,0.538,0.63,0.025,0.023,0.027,22.95,22.83,23.07,0.953,0.945,0.958,0.976,0.97,0.98,0.929,0.917,0.939,43.99,34.9,51.7,42.31,33.86,48.2,0,0,0,0,0,0,0.552,0,0.098,0.25,0.75,0.25,42.9
1656280800000,2022,6,2021,9,39,7,0.349,0.0906,0.258,15335.3,94.08,94.08,91.28,2,2,2,576.6,551.1,603,426.7,415.5,149.9,135,161,0,0,0,0.259,0.238,0.279,426.7,415.5,442,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.208,0.203,0.214,0.1,0.0951,0.108,0.0042,0.004,0.0045,0.539,0.522,0.563,0.023,0.022,0.024,23.27,23.13,23.4,0.957,0.956,0.958,0.98,0.98,0.98,0.937,0.937,0.938,46.57,45.35,48,45.64,44.44,47.04,0,0,0,0,0,0,0.507,0,0.091,0.26,0.74,0.26,43.9
1656885600000,2022,7,2021,10,40,7,0.315,0.0816,0.233,13994.3,87.87,87.87,83.3,2,2,2,521,499.4,543.2,386,364.4,135,135,135,0,0,0,0.259,0.249,0.27,386,364.4,408.2,990,990,990,965.9,965.8,966,24.1,24,24.2,0.193,0.185,0.2,0.0812,0.071,0.0917,0.0034,0.0029,0.0038,0.477,0.444,0.51,0.02,0.018,0.021,23.58,23.45,23.71,0.953,0.95,0.955,0.979,0.977,0.98,0.933,0.928,0.936,42.53,40.26,44.83,41.65,39.32,43.94,0,0,0,0,0,0,0.463,0,0.082,0.26,0.74,0.26,44.4
1657490400000,2022,7,2021,10,41,7,0.286,0.0816,0.205,12249.5,77.1,77.1,72.91,2,2,2,473.7,455.4,492.6,338.7,320.4,135,135,135,0,0,0,0.285,0.274,0.296,338.7,320.4,357.6,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.176,0.169,0.183,0.0589,0.0502,0.0678,0.0024,0.0021,0.0028,0.406,0.378,0.434,0.017,0.016,0.018,23.86,23.75,23.97,0.947,0.944,0.949,0.972,0.97,0.975,0.92,0.916,0.926,37.52,35.55,39.54,36.46,34.48,38.55,0,0,0,0,0,0,0.405,0,0.081,0.29,0.72,0.28,42.8
1658095200000,2022,7,2021,10,42,7,0.262,0.0816,0.181,10810.9,67.77,67.77,64.35,2,2,2,433.5,417.9,449.6,298.5,282.9,135,135,135,0,0,0,0.311,0.3,0.323,298.5,282.9,314.6,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.162,0.156,0.167,0.0399,0.0325,0.0475,0.0016,0.0013,0.0019,0.346,0.322,0.37,0.014,0.013,0.015,24.1,24.01,24.2,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.915,33.17,31.45,34.93,32.18,30.51,33.88,0,0,0,0,0,0,0.358,0,0.081,0.31,0.69,0.31,41.3
1658700000000,2022,7,2021,10,43,7,0.241,0.0816,0.159,9549.14,59.9,59.9,56.84,2,2,2,398.5,385.4,412.7,263.5,250.4,135,135,135,0,0,0,0.339,0.327,0.35,263.5,250.4,277.7,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.149,0.145,0.154,0.0234,0.0172,0.0301,0.00095,0.0007,0.0012,0.293,0.273,0.314,0.012,0.011,0.013,24.32,24.23,24.4,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,29.3,27.85,30.88,28.42,27.02,29.95,0,0,0,0,0,0,0.316,0,0.082,0.34,0.66,0.34,39.6
1659304800000,2022,8,2021,11,44,7,0.221,0.0696,0.151,9101.21,57.44,57.44,54.17,2,2,2,365.2,350.1,380.2,250.2,235.1,115,115,115,0,0,0,0.315,0.302,0.328,250.2,235.1,265.2,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.142,0.137,0.147,0.0187,0.0157,0.0242,0.00076,0.00063,0.00098,0.272,0.253,0.293,0.011,0.01,0.012,24.5,24.41,24.6,0.929,0.925,0.933,0.97,0.97,0.97,0.901,0.897,0.905,27.92,26.22,29.61,27.09,25.43,28.72,0,0,0,0,0,0,0.301,0,0.07,0.31,0.68,0.32,41.2
1659909600000,2022,8,2021,11,45,7,0.201,0.0696,0.132,8081.41,49.84,49.84,48.1,2,1,1.1428571428571428,333.1,320.9,345.5,218.1,205.9,115,115,115,0,0,0,0.345,0.333,0.358,218.1,205.9,230.5,990,990,990,965.1,965,965.1,24.9,24.9,25,0.13,0.126,0.135,0.0143,0.0132,0.0153,0.00057,0.00053,0.00062,0.359,0.248,0.396,0.014,0.01,0.016,24.58,24.5,24.64,0.953,0.923,0.959,0.979,0.97,0.98,0.932,0.895,0.94,46.38,25.69,52.03,44.54,24.92,48.2,0,0,0,0,0,0,0.267,0,0.069,0.35,0.66,0.34,40.2
1660514400000,2022,8,2021,11,46,7,0.185,0.0696,0.116,7280.79,45.67,45.67,43.34,1,1,1,306.5,297.1,316.8,191.5,182.1,115,115,115,0,0,0,0.375,0.363,0.387,191.5,182.1,201.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.121,0.118,0.125,0.012,0.0112,0.0129,0.00048,0.00045,0.00052,0.334,0.317,0.352,0.013,0.013,0.014,24.73,24.66,24.79,0.952,0.949,0.955,0.98,0.98,0.98,0.933,0.93,0.936,44.22,42.03,46.61,43.34,41.19,45.67,0,0,0,0,0,0,0.241,0,0.069,0.38,0.63,0.37,39.4
1661119200000,2022,8,2021,11,47,7,0.172,0.0696,0.103,6417.92,40.45,40.45,38.2,1,1,1,285,276,294.1,170,161,115,115,115,0,0,0,0.404,0.391,0.417,170,161,179.1,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.114,0.11,0.117,0.0102,0.00944,0.011,0.00041,0.00037,0.00044,0.296,0.28,0.312,0.012,0.011,0.012,24.86,24.81,24.92,0.946,0.943,0.948,0.974,0.97,0.979,0.921,0.914,0.928,39.2,37.09,41.32,38.2,35.98,40.45,0,0,0,0,0,0,0.212,0,0.069,0.4,0.6,0.4,37.3
1661724000000,2022,8,2021,11,48,7,0.16,0.0613,0.0983,6129.25,39.23,39.23,36.48,1,1,1,263.8,252.8,273,162.5,153.1,101.3,91,115,0,0,0,0.383,0.344,0.429,162.5,153.1,173.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.108,0.112,0.00957,0.00876,0.0105,0.00038,0.00035,0.00042,0.281,0.265,0.3,0.011,0.011,0.012,24.96,24.93,25.01,0.943,0.94,0.946,0.972,0.97,0.976,0.917,0.912,0.924,37.53,35.23,40.17,36.48,34.18,39.23,0,0,0,0,0,0,0.203,0,0.0617,0.38,0.61,0.39,38.3
1662328800000,2022,9,2021,12,49,7,0.145,0.055,0.0899,5596.02,35.48,35.48,33.31,1,1,1,239.6,230.6,249.2,148.6,139.6,91,91,91,0,0,0,0.38,0.365,0.395,148.6,139.6,158.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.104,0.1,0.107,0.00839,0.00762,0.0092,0.00033,0.0003,0.00036,0.255,0.239,0.272,0.01,0.0094,0.011,25.11,25.03,25.18,0.938,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.913,34.34,32.22,36.58,33.31,31.25,35.48,0,0,0,0,0,0,0.185,0,0.0551,0.38,0.62,0.38,38.6
1662933600000,2022,9,2021,12,50,7,0.133,0.055,0.0776,4819.03,30.57,30.57,28.68,1,1,1,219.4,211.8,227.6,128.4,120.8,91,91,91,0,0,0,0.415,0.4,0.43,128.4,120.8,136.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0964,0.0937,0.0993,0.00666,0.00601,0.00736,0.00026,0.00024,0.00029,0.219,0.205,0.234,0.0086,0.008,0.0092,25.26,25.2,25.32,0.93,0.926,0.933,0.97,0.97,0.97,0.902,0.898,0.905,29.57,27.76,31.51,28.68,26.92,30.57,0,0,0,0,0,0,0.159,0,0.0554,0.41,0.58,0.42,36.2
1663538400000,2022,9,2021,12,51,7,0.123,0.055,0.0684,3065.66,26.34,26.34,18.25,1,1,1,204,198.4,209.3,113,107.4,91,91,91,0,0,0,0.446,0.435,0.459,113,107.4,118.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0909,0.089,0.0928,0.00536,0.00488,0.0058,0.00021,0.00019,0.00023,0.191,0.181,0.201,0.0075,0.0071,0.0079,25.38,25.34,25.42,0.658,0,0.924,0.693,0,0.97,0.638,0,0.896,18.81,0,27.16,18.25,0,26.34,0,2,0,0,0.286,0,0.101,0.286,0.0546,0.45,0.56,0.44,24.9
1664143200000,2022,9,2021,12,52,7,0.115,0.0483,0.0671,1447.68,30.32,30.32,8.617,1,1,1,190.8,185.5,196.4,110.9,97.79,79.86,52,91,0,0,0,0.417,0.278,0.482,110.9,97.79,134.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0888,0.0856,0.0937,0.00518,0.00406,0.00721,0.0002,0.00016,0.00028,0.186,0.164,0.226,0.0073,0.0064,0.0088,25.4,25.35,25.42,0.266,0,0.932,0.277,0,0.97,0.258,0,0.904,8.884,0,31.26,8.617,0,30.32,0,5,0,0,0.714,0,0.0479,0.714,0.0479,0.42,0.58,0.42,12.6
1664748000000,2022,10,2022,1,1,7,0.109,0.0314,0.0774,4821.64,29.67,29.67,28.7,1,1,1,180,175.9,184.1,128,123.9,52,52,52,0,0,0,0.289,0.282,0.296,128,123.9,132.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0913,0.0899,0.0928,0.00663,0.00628,0.00698,0.00026,0.00025,0.00027,0.213,0.206,0.221,0.0083,0.0081,0.0086,25.35,25.35,25.35,0.93,0.928,0.931,0.97,0.97,0.97,0.902,0.9,0.903,29.59,28.58,30.59,28.7,27.72,29.67,0,0,0,0,0,0,0.159,0,0.0316,0.29,0.71,0.29,44.2
1665352800000,2022,10,2022,1,2,7,0.103,0.0423,0.0608,3725.69,27.39,27.39,22.18,1,1,1,170.5,166.4,174.6,100.5,93.36,70,52,73,0,0,0,0.411,0.298,0.439,100.5,93.36,122.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.084,0.0819,0.0894,0.00429,0.00369,0.00617,0.00017,0.00014,0.00024,0.166,0.154,0.204,0.0065,0.006,0.008,25.37,25.35,25.38,0.916,0.911,0.927,0.968,0.966,0.97,0.887,0.882,0.899,22.91,21.34,28.24,22.18,20.61,27.39,0,0,0,0,0,0,0.123,0,0.0422,0.41,0.59,0.41,36.2
1665957600000,2022,10,2022,1,3,7,0.0987,0.0387,0.06,3684.39,24.41,24.41,21.93,1,1,1,163.2,160.6,166.1,99.16,90.08,64,52,73,0,0,0,0.392,0.32,0.448,99.16,90.08,110.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0827,0.0807,0.085,0.00418,0.00341,0.00512,0.00016,0.00013,0.0002,0.163,0.148,0.182,0.0064,0.0058,0.0071,25.36,25.34,25.38,0.919,0.917,0.922,0.967,0.964,0.97,0.889,0.887,0.891,22.67,20.68,25.16,21.93,19.94,24.41,0,0,0,0,0,0,0.122,0,0.0387,0.39,0.61,0.39,37.3
1666562400000,2022,10,2022,1,4,7,0.0976,0.0314,0.0662,4065.61,24.34,24.34,24.2,1,1,1,161.4,160.1,162,109.4,108.1,52,52,52,0,0,0,0.322,0.321,0.325,109.4,108.1,110,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0847,0.0843,0.0849,0.00505,0.00494,0.0051,0.0002,0.00019,0.0002,0.18,0.178,0.181,0.0071,0.007,0.0071,25.34,25.34,25.34,0.918,0.917,0.918,0.97,0.97,0.97,0.89,0.889,0.89,24.95,24.62,25.09,24.2,23.88,24.34,0,0,0,0,0,0,0.134,0,0.0314,0.32,0.68,0.32,41.7
1667167200000,2022,10,2022,1,5,7,0.103,0.0304,0.0726,4494.36,29.37,29.37,26.75,1,1,1,170.3,163.4,180.9,120,111.4,50.29,50,52,0,0,0,0.296,0.276,0.318,120,111.4,130.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0882,0.0854,0.092,0.00595,0.00522,0.00687,0.00023,0.0002,0.00027,0.199,0.183,0.218,0.0078,0.0072,0.0085,25.34,25.34,25.34,0.925,0.919,0.931,0.97,0.97,0.97,0.897,0.891,0.903,27.58,25.43,30.27,26.75,24.67,29.37,0,0,0,0,0,0,0.149,0,0.0304,0.3,0.7,0.3,43.6
1667772000000,2022,11,2022,2,6,7,0.118,0.0346,0.0838,5239.26,32.89,32.89,31.19,1,1,1,195.8,186.1,206.8,138.5,132.2,57.29,50,67,0,0,0,0.292,0.256,0.336,138.5,132.2,145.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0956,0.0938,0.0972,0.00752,0.00699,0.00813,0.00029,0.00027,0.00032,0.233,0.222,0.244,0.0091,0.0087,0.0095,25.35,25.32,25.38,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,32.15,30.63,33.91,31.19,29.72,32.89,0,0,0,0,0,0,0.173,0,0.0342,0.29,0.71,0.29,44.4
1668376800000,2022,11,2022,2,7,7,0.124,0.0405,0.0839,5242.46,32.23,32.23,31.21,1,1,1,205.7,198.4,210.1,138.7,131.4,67,67,67,0,0,0,0.326,0.319,0.338,138.7,131.4,143.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0968,0.0942,0.0984,0.00754,0.00692,0.00791,0.00029,0.00027,0.00031,0.234,0.221,0.242,0.0092,0.0086,0.0095,25.33,25.3,25.38,0.934,0.931,0.936,0.97,0.97,0.97,0.906,0.903,0.908,32.17,30.43,33.22,31.21,29.52,32.23,0,0,0,0,0,0,0.173,0,0.0401,0.33,0.68,0.32,42.3
1668981600000,2022,11,2022,2,8,7,0.126,0.0405,0.0859,5370.35,34.48,34.48,31.97,1,1,1,209,198.1,220,142,131.1,67,67,67,0,0,0,0.321,0.305,0.338,142,131.1,153,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.098,0.0941,0.102,0.00782,0.00689,0.00875,0.00031,0.00027,0.00034,0.24,0.22,0.26,0.0094,0.0086,0.01,25.3,25.22,25.38,0.935,0.931,0.94,0.97,0.97,0.97,0.907,0.903,0.911,32.95,30.36,35.55,31.97,29.45,34.48,0,0,0,0,0,0,0.178,0,0.0401,0.32,0.68,0.32,42.6
1669586400000,2022,11,2022,2,9,7,0.135,0.0378,0.0976,6129.57,37.53,37.53,36.49,1,1,1,223.8,221.9,224.6,161.4,154.9,62.43,59,67,0,0,0,0.279,0.263,0.302,161.4,154.9,165.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.104,0.103,0.106,0.00947,0.00891,0.00983,0.00037,0.00035,0.00039,0.274,0.263,0.282,0.011,0.01,0.011,25.18,25.17,25.21,0.942,0.94,0.944,0.972,0.97,0.973,0.915,0.912,0.918,37.55,36,38.58,36.49,34.92,37.53,0,0,0,0,0,0,0.203,0,0.0374,0.28,0.72,0.28,45.4
1670191200000,2022,12,2022,3,10,7,0.148,0.0357,0.112,7085.9,46.55,46.55,42.18,1,1,1,243.9,226,262.6,184.9,167,59,59,59,0,0,0,0.243,0.225,0.261,184.9,167,203.6,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.112,0.106,0.119,0.0115,0.00994,0.0131,0.00045,0.00039,0.00052,0.316,0.284,0.349,0.012,0.011,0.014,25.03,24.9,25.16,0.95,0.944,0.955,0.978,0.974,0.98,0.929,0.919,0.936,43.1,38.89,47.5,42.18,37.87,46.55,0,0,0,0,0,0,0.234,0,0.036,0.24,0.76,0.24,47.9
1670796000000,2022,12,2022,3,11,7,0.172,0.0357,0.137,8384.33,53.4,53.4,49.91,2,1,1.5714285714285714,285,268.9,302.8,226,209.9,59,59,59,0,0,0,0.207,0.195,0.219,226,209.9,243.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.127,0.121,0.133,0.015,0.0136,0.0165,0.00059,0.00054,0.00066,0.299,0.238,0.379,0.012,0.0094,0.015,24.86,24.8,24.92,0.939,0.922,0.958,0.974,0.97,0.98,0.914,0.894,0.939,36.59,25.53,51.36,35.27,24.76,48.2,0,0,0,0,0,0,0.277,0,0.035,0.21,0.8,0.2,48.7
1671400800000,2022,12,2022,3,12,7,0.199,0.0357,0.163,9921.74,63.24,63.24,59.06,2,2,2,328.7,310.7,347.9,269.7,251.7,59,59,59,0,0,0,0.18,0.17,0.19,269.7,251.7,288.9,990,990,990,965,965,965.1,25,24.9,25,0.142,0.136,0.149,0.0263,0.0178,0.0354,0.0011,0.00071,0.0014,0.293,0.266,0.322,0.012,0.011,0.013,24.66,24.54,24.78,0.933,0.93,0.938,0.97,0.97,0.97,0.905,0.902,0.91,30.44,28.43,32.6,29.53,27.58,31.62,0,0,0,0,0,0,0.328,0,0.036,0.18,0.82,0.18,49.9
1672005600000,2022,12,2022,3,13,6,0.192,0.0306,0.162,9830.44,73.85,73.85,68.27,2,2,2,371.3,353.1,397.1,312.3,294.1,59,59,59,0,0,0,0.159,0.149,0.167,312.3,294.1,338.1,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.157,0.151,0.167,0.0464,0.0378,0.0586,0.0019,0.0015,0.0024,0.357,0.33,0.396,0.014,0.013,0.016,24.39,24.22,24.5,0.942,0.939,0.946,0.97,0.97,0.972,0.914,0.911,0.92,35.18,33.18,38,34.13,32.18,36.92,0,0,0,0,0,0,0.379,0,0.03,0.16,0.84,0.16,51.2