date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1993-01-01,1992,4,14,1,162.25,0.89,5,Dry,29,5,4,2,33,73,0.45,89.25,0.55,89.25,0,0,0,0,-2,2,29,5,4,0,35,127,990,964.5,25.5,0.0804,0.00334,0.000131,0.0838,0.00328,1,0.063,0.147,0.00575,25.4,0.923,0.964,0.89,20.5,19.8,19.8,475
1993-01-02,1992,4,14,2,164.71,0.88,5,Dry,29,5,4,2,33,73,0.44,91.71,0.56,91.71,0,0,0,0,-2,2,29,5,4,0,35,130,990,964.5,25.5,0.0813,0.00355,0.000139,0.0849,0.00332,1,0.0663,0.151,0.00592,25.4,0.92,0.965,0.888,21,20.3,20.3,487
1993-01-03,1992,4,14,3,167.71,0.88,5,Dry,29,5,4,2,33,73,0.43,94.71,0.56,94.71,0,0,0,0,-2,2,29,5,4,0,35,133,990,964.5,25.5,0.0824,0.0038,0.000149,0.0862,0.00337,1,0.0704,0.157,0.00613,25.4,0.917,0.966,0.886,21.6,20.9,20.9,501
1993-01-04,1992,4,14,4,172.91,0.86,5,Dry,29,5,4,2,33,73,0.42,99.91,0.58,99.91,0,0,0,0,-2,2,29,5,4,0,35,138,990,964.5,25.5,0.0842,0.00424,0.000166,0.0884,0.00346,1,0.0774,0.166,0.00649,25.4,0.911,0.969,0.882,22.6,21.9,21.9,527
1993-01-05,1992,4,14,5,177.56,0.85,5,Dry,29,5,4,2,33,73,0.41,104.6,0.59,104.6,0,0,0,0,-2,2,29,5,4,0,35,143,990,964.4,25.6,0.0858,0.00464,0.000181,0.0905,0.00354,1,0.0837,0.174,0.00681,25.4,0.914,0.97,0.886,23.8,23.1,23.1,554
1993-01-06,1992,4,14,6,182.21,0.83,5,Dry,29,5,4,2,33,73,0.4,109.2,0.6,109.2,0,0,0,0,-2,2,29,5,4,0,35,147,990,964.4,25.6,0.0875,0.00503,0.000197,0.0925,0.00362,1,0.0899,0.182,0.00714,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
1993-01-07,1992,4,15,7,183.57,0.83,5,Dry,29,5,4,2,33,73,0.4,110.6,0.6,110.6,0,0,0,0,-2,2,29,5,4,0,35,149,990,964.4,25.6,0.088,0.00515,0.000201,0.0931,0.00364,1,0.0918,0.185,0.00723,25.4,0.918,0.97,0.891,25.3,24.5,24.5,588
1993-01-08,1992,4,15,8,184.39,0.82,5,Dry,29,5,4,2,33,73,0.4,111.4,0.6,111.4,0,0,0,0,-2,2,29,5,4,0,35,149,990,964.4,25.6,0.0883,0.00522,0.000204,0.0935,0.00366,1,0.0929,0.186,0.00729,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
1993-01-09,1992,4,15,9,188.5,0.81,5,Dry,29,5,4,2,33,73,0.39,115.5,0.61,115.5,0,0,0,0,-2,2,29,5,4,0,35,154,990,964.4,25.6,0.0897,0.00557,0.000218,0.0953,0.00372,1,0.0984,0.194,0.00757,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
1993-01-10,1992,4,15,10,192.6,0.8,5,Dry,29,5,4,2,33,73,0.38,119.6,0.62,119.6,0,0,0,0,-2,2,29,5,4,0,35,158,990,964.4,25.6,0.0912,0.00592,0.000231,0.0971,0.00379,1,0.104,0.201,0.00786,25.4,0.925,0.97,0.897,27.5,26.7,26.7,641
1993-01-11,1992,4,15,11,195.06,0.79,5,Dry,29,5,4,2,33,73,0.37,122.1,0.63,122.1,0,0,0,0,-2,2,29,5,4,0,35,160,990,964.4,25.6,0.092,0.00613,0.000239,0.0981,0.00384,1,0.107,0.205,0.00803,25.4,0.926,0.97,0.899,28.1,27.3,27.3,655
1993-01-12,1992,4,15,12,196.97,0.79,5,Dry,29,5,4,2,33,73,0.37,124,0.63,124,0,0,0,0,-2,2,29,5,4,0,35,162,990,964.4,25.6,0.0927,0.00629,0.000246,0.099,0.00387,1,0.11,0.209,0.00816,25.4,0.928,0.97,0.9,28.6,27.8,27.8,667
1993-01-13,1992,4,15,13,199.98,0.78,5,Dry,29,5,4,2,33,73,0.36,127,0.64,127,0,0,0,0,-2,2,29,5,4,0,35,165,990,964.4,25.6,0.0938,0.00654,0.000256,0.1,0.00392,1,0.114,0.214,0.00837,25.4,0.929,0.97,0.901,29.4,28.5,28.5,684
1993-01-14,1992,4,16,14,206.27,0.75,5,Dry,29,5,4,2,33,73,0.35,133.3,0.65,133.3,0,0,0,0,-2,2,29,5,4,0,35,171,990,964.4,25.6,0.096,0.00708,0.000277,0.103,0.00403,1,0.122,0.225,0.00882,25.3,0.932,0.97,0.904,30.9,29.9,29.9,718
1993-01-15,1992,4,16,15,208.73,0.74,5,Dry,29,5,4,2,33,73,0.35,135.7,0.65,135.7,0,0,0,0,-2,2,29,5,4,0,35,174,990,964.5,25.5,0.0968,0.00729,0.000285,0.104,0.00408,1,0.126,0.23,0.009,25.3,0.933,0.97,0.905,31.4,30.5,30.5,732
1993-01-16,1992,4,16,16,211.74,0.73,5,Dry,29,5,4,2,33,73,0.34,138.7,0.66,138.7,0,0,0,0,-2,2,29,5,4,0,35,177,990,964.5,25.5,0.0979,0.00754,0.000295,0.105,0.00413,1,0.13,0.235,0.00921,25.3,0.934,0.97,0.906,32.1,31.2,31.2,748
1993-01-17,1992,4,16,17,215.29,0.72,5,Dry,29,5,4,2,33,73,0.34,142.3,0.66,142.3,0,0,0,0,-2,2,29,5,4,0,35,180,990,964.5,25.5,0.0992,0.00784,0.000308,0.107,0.00419,1,0.135,0.242,0.00947,25.3,0.936,0.97,0.907,33,32,32,768
1993-01-18,1992,4,16,18,218.3,0.71,5,Dry,29,5,4,2,33,73,0.33,145.3,0.67,145.3,0,0,0,0,-2,2,29,5,4,0,35,183,990,964.5,25.5,0.1,0.0081,0.000318,0.108,0.00425,1,0.139,0.247,0.00969,25.2,0.937,0.97,0.909,33.7,32.7,32.7,784
1993-01-19,1992,4,16,19,224.59,0.69,5,Dry,29,5,4,2,33,73,0.33,151.6,0.68,151.6,0,0,0,0,-2,2,29,5,4,0,35,190,990,964.5,25.5,0.102,0.00864,0.000339,0.111,0.00436,1,0.147,0.258,0.0101,25.2,0.939,0.97,0.911,35.2,34.1,34.1,819
1993-01-20,1992,4,16,20,233.61,0.67,5,Dry,29,5,4,2,33,73,0.31,160.6,0.69,160.6,0,0,0,0,-2,2,29,5,4,0,35,199,990,964.6,25.4,0.106,0.0094,0.00037,0.115,0.00453,1,0.159,0.274,0.0108,25.1,0.942,0.97,0.914,37.3,36.2,36.2,868
1993-01-21,1992,4,17,21,241.54,0.66,5,Dry,29,5,4,2,33,73,0.3,168.5,0.7,168.5,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.6,25.4,0.108,0.0101,0.000397,0.119,0.00467,1,0.17,0.289,0.0114,25.1,0.945,0.974,0.92,39.1,38.1,38.1,915
1993-01-22,1992,4,17,22,246.19,0.65,5,Dry,29,5,4,2,33,73,0.3,173.2,0.7,173.2,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0105,0.000414,0.121,0.00476,1,0.176,0.297,0.0117,25,0.946,0.976,0.924,40.2,39.3,39.3,943
1993-01-23,1992,4,17,23,253.57,0.63,5,Dry,29,5,4,2,33,73,0.29,180.6,0.71,180.6,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0111,0.000439,0.124,0.00489,1,0.186,0.31,0.0123,25,0.949,0.98,0.93,42,41.1,41.1,987
1993-01-24,1992,4,17,24,263.14,0.61,5,Dry,29,5,4,2,33,73,0.28,190.1,0.72,190.1,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.000472,0.128,0.00507,1,0.199,0.327,0.013,24.9,0.952,0.98,0.933,44.2,43.3,43.3,1040
1993-01-25,1992,4,17,25,272.71,0.6,5,Dry,29,5,4,2,33,73,0.27,199.7,0.73,199.7,0,0,0,0,-2,2,29,5,4,0,35,238,990,964.8,25.2,0.119,0.0127,0.000505,0.132,0.00524,1,0.212,0.344,0.0137,24.9,0.955,0.98,0.935,46.5,45.6,45.6,1090
1993-01-26,1992,4,17,26,282.29,0.59,5,Dry,29,5,4,2,33,73,0.26,209.3,0.74,209.3,0,0,0,0,-2,2,29,5,4,0,35,247,990,964.8,25.2,0.123,0.0135,0.000538,0.136,0.00542,1,0.225,0.361,0.0144,24.8,0.956,0.98,0.937,48.7,47.7,47.7,1150
1993-01-27,1992,4,17,27,290.21,0.57,5,Dry,29,5,4,2,33,73,0.25,217.2,0.75,217.2,0,0,0,0,-2,2,29,5,4,0,35,255,990,964.9,25.1,0.126,0.0142,0.000565,0.14,0.00556,1,0.236,0.376,0.0149,24.8,0.958,0.98,0.939,50.5,48.2,48.2,1160
1993-01-28,1992,4,18,28,297.6,0.57,5,Dry,29,5,4,2,33,73,0.24,224.6,0.76,224.6,0,0,0,0,-2,2,29,5,4,0,35,263,990,964.9,25.1,0.128,0.0148,0.000591,0.143,0.0057,1,0.246,0.389,0.0155,24.7,0.959,0.98,0.94,52.2,48.2,48.2,1160
1993-01-29,1992,4,18,29,304.98,0.56,5,Dry,29,5,4,2,33,73,0.24,232,0.76,232,0,0,0,0,-2,2,29,5,4,0,35,270,990,964.9,25.1,0.131,0.0155,0.000617,0.146,0.00583,2,0.0991,0.245,0.00979,24.8,0.924,0.97,0.896,26.1,25.3,50.6,1210
1993-01-30,1992,4,18,30,312.36,0.55,5,Dry,29,5,4,2,33,73,0.23,239.4,0.77,239.4,0,0,0,0,-2,2,29,5,4,0,35,277,990,965,25,0.133,0.0161,0.000643,0.15,0.00597,2,0.104,0.254,0.0101,24.8,0.926,0.97,0.898,26.9,26.1,52.3,1250
1993-01-31,1992,4,18,31,319.2,0.54,5,Dry,29,5,4,2,33,73,0.23,246.2,0.77,246.2,0,0,0,0,-2,2,29,5,4,0,35,284,990,965,25,0.136,0.0167,0.000667,0.153,0.0061,2,0.109,0.261,0.0104,24.7,0.928,0.97,0.9,27.7,26.9,53.8,1290
1993-02-01,1992,5,18,32,327.68,0.53,5,Dry,31,6,4,3,41,85,0.26,242.7,0.74,242.7,0,0,0,0,-3,3,31,6,4,0,44,284,990,965,25,0.136,0.0164,0.000656,0.152,0.00609,2,0.106,0.258,0.0103,24.7,0.927,0.97,0.899,27.3,26.4,52.9,1270
1993-02-02,1992,5,18,33,337.25,0.52,5,Dry,31,6,4,3,41,85,0.25,252.3,0.75,252.3,0,0,0,0,-3,3,31,6,4,0,44,293,990,965.1,24.9,0.139,0.0181,0.000725,0.157,0.00631,2,0.113,0.27,0.0108,24.6,0.93,0.97,0.902,28.3,27.5,55,1320
1993-02-03,1992,5,18,34,346.27,0.51,5,Dry,31,6,4,3,41,85,0.24,261.3,0.76,261.3,0,0,0,0,-3,3,31,6,4,0,44,302,990,965.1,24.9,0.142,0.0223,0.000897,0.165,0.00662,2,0.119,0.283,0.0114,24.6,0.932,0.97,0.904,29.3,28.5,56.9,1370
1993-02-04,1992,5,19,35,356.93,0.5,5,Dry,31,6,4,3,41,85,0.24,271.9,0.76,271.9,0,0,0,0,-3,3,31,6,4,0,44,313,990,965.2,24.8,0.146,0.0274,0.0011,0.173,0.00698,2,0.126,0.299,0.0121,24.5,0.934,0.97,0.906,30.5,29.6,59.2,1420
1993-02-05,1992,5,19,36,368.14,0.49,5,Dry,31,6,4,3,41,85,0.23,283.1,0.77,283.1,0,0,0,0,-3,3,31,6,4,0,44,324,990,965.2,24.8,0.15,0.0326,0.00132,0.183,0.00737,2,0.134,0.316,0.0128,24.4,0.937,0.97,0.909,31.8,30.8,61.7,1480
1993-02-06,1992,5,19,37,381.54,0.48,5,Dry,31,6,4,3,41,85,0.22,296.5,0.78,296.5,0,0,0,0,-3,3,31,6,4,0,44,338,990,965.3,24.7,0.155,0.039,0.00158,0.194,0.00784,2,0.143,0.336,0.0136,24.4,0.94,0.97,0.911,33.3,32.3,64.6,1550
1993-02-07,1992,5,19,38,396.04,0.46,5,Dry,31,6,4,3,41,85,0.21,311,0.79,311,0,0,0,0,-3,3,31,6,4,0,44,352,990,965.4,24.6,0.16,0.0458,0.00186,0.206,0.00835,2,0.152,0.358,0.0145,24.3,0.942,0.97,0.914,34.9,33.8,67.6,1620
1993-02-08,1992,5,19,39,411.62,0.45,5,Dry,31,6,4,3,41,85,0.21,326.6,0.79,326.6,0,0,0,0,-3,3,31,6,4,0,44,368,990,965.5,24.5,0.165,0.0532,0.00217,0.218,0.0089,2,0.163,0.381,0.0155,24.2,0.945,0.97,0.916,36.6,35.5,70.9,1700
1993-02-09,1992,5,19,40,428.85,0.44,5,Dry,31,6,4,3,41,85,0.2,343.9,0.8,343.9,0,0,0,0,-3,3,31,6,4,0,44,385,990,965.5,24.5,0.171,0.0613,0.0025,0.233,0.00951,2,0.175,0.407,0.0166,24.1,0.947,0.973,0.921,38.4,37.4,74.8,1790
1993-02-10,1992,5,19,41,446.07,0.43,5,Dry,31,6,4,3,41,85,0.19,361.1,0.81,361.1,0,0,0,0,-3,3,31,6,4,0,44,402,990,965.6,24.4,0.177,0.0694,0.00285,0.247,0.0101,2,0.186,0.433,0.0178,24,0.95,0.977,0.928,40.3,39.4,78.7,1890
1993-02-11,1992,5,20,42,463.3,0.41,5,Dry,31,6,4,3,41,85,0.18,378.3,0.82,378.3,0,0,0,0,-3,3,31,6,4,0,44,419,990,965.7,24.3,0.184,0.0776,0.00319,0.261,0.0107,2,0.198,0.459,0.0189,23.9,0.952,0.98,0.933,42.1,41.3,82.6,1980
1993-02-12,1992,5,20,43,482.17,0.4,5,Dry,31,6,4,3,41,85,0.18,397.2,0.82,397.2,0,0,0,0,-3,3,31,6,4,0,44,438,990,965.8,24.2,0.19,0.0865,0.00357,0.277,0.0114,2,0.211,0.487,0.0201,23.7,0.955,0.98,0.936,44.1,43.3,86.5,2080
1993-02-13,1992,5,20,44,503.22,0.39,5,Dry,31,6,4,3,41,85,0.17,418.2,0.83,418.2,0,0,0,0,-3,3,31,6,4,0,44,459,990,965.9,24.1,0.198,0.0964,0.00399,0.294,0.0122,2,0.225,0.519,0.0215,23.6,0.956,0.98,0.937,46.3,45.4,90.8,2180
1993-02-14,1992,5,20,45,525.92,0.37,5,Dry,31,6,4,3,41,85,0.16,440.9,0.84,440.9,0,0,0,0,-3,3,31,6,4,0,44,482,990,966,24,0.206,0.107,0.00446,0.313,0.013,2,0.24,0.553,0.023,23.5,0.958,0.98,0.939,48.6,47.6,95.3,2290
1993-02-15,1992,5,20,46,549.16,0.36,5,Dry,31,6,4,3,41,85,0.15,464.2,0.84,464.2,0,0,0,0,-3,3,31,6,4,0,44,505,990,966.1,23.9,0.214,0.118,0.00493,0.332,0.0139,2,0.256,0.588,0.0246,23.3,0.957,0.98,0.938,50.8,48.2,96.4,2310
1993-02-16,1992,5,20,47,573.5,0.35,5,Dry,31,6,4,3,41,85,0.15,488.5,0.85,488.5,0,0,0,0,-3,3,31,6,4,0,44,530,990,966.2,23.8,0.227,0.13,0.00544,0.357,0.015,3,0.162,0.519,0.0218,23.3,0.945,0.97,0.917,35.2,34.1,102,2460
1993-02-17,1992,5,20,48,597.83,0.33,5,Dry,31,6,4,3,41,85,0.14,512.8,0.86,512.8,0,0,0,0,-3,3,31,6,4,0,44,554,990,966.3,23.7,0.241,0.144,0.00606,0.385,0.0162,3,0.173,0.558,0.0235,23.2,0.948,0.97,0.919,36.8,35.7,107,2570
1993-02-18,1992,5,21,49,623.81,0.32,5,Dry,31,6,4,3,41,85,0.14,538.8,0.86,538.8,0,0,0,0,-3,3,31,6,4,0,44,580,990,966.4,23.6,0.256,0.161,0.00682,0.417,0.0177,3,0.185,0.602,0.0255,23,0.95,0.973,0.924,38.5,37.4,112,2700
1993-02-19,1992,5,21,50,649.24,0.31,5,Dry,31,6,4,3,41,85,0.13,564.2,0.87,564.2,0,0,0,0,-3,3,31,6,4,0,44,605,990,966.5,23.5,0.27,0.178,0.00757,0.448,0.0191,3,0.196,0.645,0.0274,22.9,0.952,0.976,0.929,40.1,39.2,118,2820
1993-02-20,1992,5,21,51,673.57,0.29,5,Dry,31,6,4,3,41,85,0.13,588.6,0.87,588.6,0,0,0,0,-3,3,31,6,4,0,44,630,990,966.6,23.4,0.284,0.194,0.0083,0.478,0.0204,3,0.207,0.686,0.0293,22.7,0.954,0.98,0.934,41.7,40.8,123,2940
1993-02-21,1992,5,21,52,696.27,0.29,5,Dry,31,6,4,3,41,85,0.12,611.3,0.88,611.3,0,0,0,0,-3,3,31,6,4,0,44,652,990,966.7,23.3,0.297,0.209,0.00898,0.507,0.0217,3,0.218,0.724,0.0311,22.6,0.955,0.98,0.936,43.1,42.2,127,3040
1993-02-22,1992,5,21,53,718.42,0.28,5,Dry,31,6,4,3,41,85,0.12,633.4,0.88,633.4,0,0,0,0,-3,3,31,6,4,0,44,674,990,966.8,23.2,0.31,0.224,0.00965,0.534,0.023,3,0.228,0.761,0.0328,22.5,0.956,0.98,0.937,44.5,43.6,131,3140
1993-02-23,1992,5,21,54,742.75,0.27,5,Dry,31,6,4,3,41,85,0.11,657.8,0.89,657.8,0,0,0,0,-3,3,31,6,4,0,44,699,990,966.9,23.1,0.324,0.24,0.0104,0.564,0.0244,3,0.238,0.802,0.0347,22.3,0.957,0.98,0.938,45.9,45,135,3240
1993-02-24,1992,5,21,55,766,0.26,5,Dry,31,6,4,3,41,85,0.11,681,0.89,681,0,0,0,0,-3,3,31,6,4,0,44,722,990,967,23,0.337,0.256,0.0111,0.593,0.0257,3,0.249,0.842,0.0365,22.2,0.957,0.98,0.938,47.3,46.3,139,3340
1993-02-25,1992,5,22,56,780.01,0.25,5,Dry,31,6,4,3,41,85,0.11,695,0.89,695,0,0,0,0,-3,3,31,6,4,0,44,736,990,967,23,0.345,0.265,0.0115,0.61,0.0265,3,0.255,0.865,0.0377,22.1,0.957,0.98,0.938,48.1,47.1,141,3390
1993-02-26,1992,5,22,57,796.03,0.24,5,Dry,31,6,4,3,41,85,0.11,711,0.89,711,0,0,0,0,-3,3,31,6,4,0,44,752,990,967.1,22.9,0.354,0.276,0.012,0.63,0.0275,3,0.262,0.892,0.0389,22,0.957,0.98,0.938,49,48,144,3460
1993-02-27,1992,5,22,58,818.01,0.23,5,Dry,31,6,4,3,41,85,0.1,733,0.9,733,0,0,0,0,-3,3,31,6,4,0,44,774,990,967.2,22.8,0.366,0.291,0.0127,0.657,0.0288,3,0.272,0.929,0.0407,21.9,0.957,0.98,0.938,50.2,48.2,145,3470
1993-02-28,1992,5,22,59,838.45,0.23,5,Dry,31,6,4,3,41,85,0.1,753.5,0.9,753.5,0,0,0,0,-3,3,31,6,4,0,44,794,990,967.3,22.7,0.382,0.304,0.0134,0.686,0.0302,3,0.281,0.967,0.0425,21.8,0.957,0.98,0.938,51.3,48.2,145,3470
1993-03-01,1992,6,22,60,860.26,0.22,4,Mod_Dry,41,8,7,6,67,129,0.15,731.3,0.85,731.3,0,0,0,0,-6,6,41,8,7,0,73,787,990,967.3,22.7,0.376,0.289,0.0128,0.665,0.0294,3,0.272,0.937,0.0413,21.7,0.957,0.98,0.938,49.7,48.2,145,3470
1993-03-02,1992,6,22,61,878.97,0.22,4,Mod_Dry,41,8,7,6,67,129,0.15,750,0.85,750,0,0,0,0,-6,6,41,8,7,0,73,806,990,967.4,22.6,0.393,0.302,0.0134,0.695,0.0308,3,0.28,0.975,0.0432,21.6,0.957,0.98,0.938,50.7,48.2,145,3470
1993-03-03,1992,6,22,62,898.38,0.21,4,Mod_Dry,41,8,7,6,67,129,0.14,769.4,0.86,769.4,0,0,0,0,-6,6,41,8,7,0,73,825,990,967.5,22.5,0.411,0.311,0.0138,0.722,0.0321,3,0.285,1.01,0.0447,21.5,0.956,0.98,0.937,51.7,48.2,145,3470
1993-03-04,1992,6,23,63,918.43,0.21,4,Mod_Dry,41,8,7,6,67,129,0.14,789.4,0.86,789.4,0,0,0,0,-6,6,41,8,7,0,73,845,990,967.6,22.4,0.429,0.321,0.0143,0.75,0.0334,4,0.209,0.959,0.0428,21.5,0.953,0.975,0.929,39.6,38.6,154,3710
1993-03-05,1992,6,23,64,934.43,0.2,4,Mod_Dry,41,8,7,6,67,129,0.14,805.4,0.86,805.4,0,0,0,0,-6,6,41,8,7,0,73,861,990,967.6,22.4,0.444,0.329,0.0147,0.772,0.0345,4,0.214,0.987,0.0441,21.4,0.953,0.977,0.931,40.2,39.3,157,3770
1993-03-06,1992,6,23,65,950.77,0.2,4,Mod_Dry,41,8,7,6,67,129,0.14,821.8,0.86,821.8,0,0,0,0,-6,6,41,8,7,0,73,878,990,967.7,22.3,0.458,0.337,0.0151,0.795,0.0357,4,0.22,1.02,0.0455,21.3,0.954,0.978,0.933,40.9,40,160,3840
1993-03-07,1992,6,23,66,967.42,0.19,4,Mod_Dry,41,8,7,6,67,129,0.13,838.4,0.87,838.4,0,0,0,0,-6,6,41,8,7,0,73,894,990,967.8,22.2,0.474,0.345,0.0155,0.818,0.0368,4,0.225,1.04,0.047,21.2,0.954,0.979,0.934,41.6,40.7,163,3910
1993-03-08,1992,6,23,67,984.38,0.19,4,Mod_Dry,41,8,7,6,67,129,0.13,855.4,0.87,855.4,0,0,0,0,-6,6,41,8,7,0,73,911,990,967.8,22.2,0.489,0.353,0.0159,0.842,0.038,4,0.231,1.07,0.0484,21.1,0.955,0.98,0.935,42.2,41.4,165,3970
1993-03-09,1992,6,23,68,996.67,0.19,4,Mod_Dry,41,8,7,6,67,129,0.13,867.7,0.87,867.7,0,0,0,0,-6,6,41,8,7,0,73,924,990,967.9,22.1,0.5,0.359,0.0162,0.859,0.0389,4,0.235,1.09,0.0495,21,0.955,0.98,0.936,42.7,41.8,167,4020
1993-03-10,1992,6,23,69,1009.1,0.18,4,Mod_Dry,41,8,7,6,67,129,0.13,880.1,0.87,880.1,0,0,0,0,-6,6,41,8,7,0,73,936,990,967.9,22.1,0.512,0.365,0.0165,0.877,0.0397,4,0.24,1.12,0.0506,21,0.955,0.98,0.936,43.2,42.3,169,4060
1993-03-11,1992,6,24,70,1021.7,0.18,4,Mod_Dry,41,8,7,6,67,129,0.13,892.7,0.87,892.7,0,0,0,0,-6,6,41,8,7,0,73,949,990,968,22,0.523,0.371,0.0168,0.894,0.0406,4,0.244,1.14,0.0517,20.9,0.955,0.98,0.936,43.7,42.8,171,4110
1993-03-12,1992,6,24,71,1034.4,0.18,4,Mod_Dry,41,8,7,6,67,129,0.13,905.4,0.88,905.4,0,0,0,0,-6,6,41,8,7,0,73,961,990,968,22,0.535,0.377,0.0172,0.912,0.0415,4,0.248,1.16,0.0528,20.8,0.955,0.98,0.936,44.2,43.3,173,4160
1993-03-13,1992,6,24,72,1052.4,0.17,4,Mod_Dry,41,8,7,6,67,129,0.12,923.4,0.88,923.4,0,0,0,0,-6,6,41,8,7,0,73,979,990,968.1,21.9,0.551,0.386,0.0176,0.937,0.0427,4,0.254,1.19,0.0543,20.7,0.955,0.98,0.936,44.9,44,176,4220
1993-03-14,1992,6,24,73,1070.6,0.17,4,Mod_Dry,41,8,7,6,67,129,0.12,941.6,0.88,941.6,0,0,0,0,-6,6,41,8,7,0,73,998,990,968.1,21.9,0.568,0.395,0.018,0.963,0.044,4,0.26,1.22,0.0559,20.7,0.956,0.98,0.936,45.6,44.7,179,4290
1993-03-15,1992,6,24,74,1094.5,0.17,4,Mod_Dry,41,8,7,6,67,129,0.12,965.5,0.88,965.5,0,0,0,0,-6,6,41,8,7,0,73,1020,990,968.2,21.8,0.59,0.406,0.0186,0.996,0.0457,4,0.268,1.26,0.058,20.5,0.956,0.98,0.936,46.5,45.5,182,4370
1993-03-16,1992,6,24,75,1124.1,0.16,4,Mod_Dry,41,8,7,6,67,129,0.12,995.1,0.89,995.1,0,0,0,0,-6,6,41,8,7,0,73,1050,990,968.3,21.7,0.627,0.421,0.0194,1.05,0.0482,4,0.278,1.33,0.0611,20.4,0.956,0.98,0.937,47.5,46.6,186,4470
1993-03-17,1992,6,24,76,1159.8,0.15,4,Mod_Dry,41,8,7,6,67,129,0.11,1031,0.89,1031,0,0,0,0,-6,6,41,8,7,0,73,1090,990,968.4,21.6,0.679,0.492,0.0228,1.17,0.0542,4,0.286,1.46,0.0675,20.1,0.955,0.98,0.936,48.6,47.7,191,4570
1993-03-18,1992,6,25,77,1190.6,0.15,4,Mod_Dry,41,8,7,6,67,129,0.11,1062,0.89,1062,0,0,0,0,-6,6,41,8,7,0,73,1120,990,968.5,21.5,0.724,0.562,0.0261,1.29,0.0598,4,0.292,1.58,0.0734,19.9,0.955,0.98,0.936,49.5,48.2,193,4630
1993-03-19,1992,6,25,78,1227.6,0.14,4,Mod_Dry,41,8,7,6,67,129,0.1,1099,0.9,1099,0,0,0,0,-6,6,41,8,7,0,73,1150,990,968.6,21.4,0.778,0.645,0.0302,1.42,0.0666,4,0.3,1.72,0.0806,19.7,0.954,0.98,0.935,50.5,48.2,193,4630
1993-03-20,1992,6,25,79,1265.3,0.14,4,Mod_Dry,41,8,7,6,67,129,0.1,1136,0.9,1100,36,8,1,1,-5,31,49,9,8,1,98,1170,990,968.7,21.3,0.795,0.648,0.0305,1.44,0.0679,4,0.3,1.74,0.082,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
1993-03-21,1992,6,25,80,1309.5,0.13,4,Mod_Dry,41,8,7,6,67,129,0.099,1180,0.9,1100,80,18,2,2,-4,62,59,10,9,2,129,1180,990,968.9,21.1,0.813,0.648,0.0307,1.46,0.0691,4,0.3,1.76,0.0833,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
1993-03-22,1992,6,25,81,1366.7,0.13,4,Mod_Dry,41,8,7,6,67,129,0.094,1238,0.91,1100,138,31,4,4,-2,101,72,12,11,4,168,1200,990,969.1,20.9,0.838,0.648,0.0309,1.49,0.0709,4,0.3,1.79,0.0853,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
1993-03-23,1992,6,25,82,1406.5,0.12,4,Mod_Dry,41,8,7,6,67,129,0.092,1277,0.91,1100,177,40,5,5,-1,128,81,13,12,5,195,1210,990,969.2,20.8,0.854,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0866,19,0.953,0.98,0.933,48.9,47.9,191,4600
1993-03-24,1992,6,25,83,1434.4,0.12,4,Mod_Dry,41,8,7,6,67,129,0.09,1305,0.91,1100,205,46,6,6,0,147,87,14,13,6,214,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
1993-03-25,1992,6,26,84,1468.8,0.11,4,Mod_Dry,41,8,7,6,67,129,0.088,1340,0.91,1100,240,54,7,7,1,171,95,15,14,7,238,1220,990,969.4,20.6,0.88,0.648,0.0314,1.53,0.0741,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
1993-03-26,1992,6,26,85,1503.6,0.11,4,Mod_Dry,41,8,7,6,67,129,0.086,1375,0.91,1100,275,59,8,8,2,198,100,16,15,8,265,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0753,4,0.3,1.84,0.0899,18.7,0.952,0.98,0.933,47.9,47,188,4510
1993-03-27,1992,6,26,86,1538.7,0.11,4,Mod_Dry,41,8,7,6,67,129,0.084,1410,0.92,1100,310,59,9,9,3,230,100,17,16,9,297,1230,990,969.6,20.4,0.9,0.648,0.0318,1.55,0.0759,4,0.3,1.85,0.0907,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
1993-03-28,1992,6,26,87,1574.3,0.1,4,Mod_Dry,41,8,7,6,67,129,0.082,1445,0.92,1100,345,59,10,11,4,261,100,18,18,10,328,1240,990,969.7,20.3,0.908,0.648,0.032,1.56,0.0768,4,0.3,1.86,0.0915,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
1993-03-29,1992,6,26,88,1603.6,0.099,4,Mod_Dry,41,8,7,6,67,129,0.08,1475,0.92,1100,375,59,10,11,5,290,100,18,18,11,357,1240,990,969.8,20.2,0.908,0.648,0.0321,1.56,0.0771,4,0.3,1.86,0.092,18.3,0.952,0.98,0.933,47,46.1,184,4420
1993-03-30,1992,6,26,89,1626.5,0.096,4,Mod_Dry,41,8,7,6,67,129,0.079,1498,0.92,1100,398,59,10,12,6,311,100,18,19,12,378,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.2,0.952,0.98,0.933,46.8,45.9,184,4410
1993-03-31,1992,6,26,90,1649.6,0.093,4,Mod_Dry,41,8,7,6,67,129,0.078,1521,0.92,1100,421,59,10,13,7,332,100,18,20,13,399,1240,990,970,20,0.913,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
1993-04-01,1992,7,27,91,1672.8,0.09,4,Mod_Dry,45,11,10,10,72,148,0.088,1525,0.91,1100,425,55,7,13,3,347,100,18,23,13,419,1240,990,970,20,0.921,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
1993-04-02,1992,7,27,92,1696.2,0.088,4,Mod_Dry,45,11,10,10,72,148,0.087,1548,0.91,1100,448,55,7,14,3,369,100,18,24,13,441,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.3,181,4350
1993-04-03,1992,7,27,93,1712.9,0.086,4,Mod_Dry,45,11,10,10,72,148,0.086,1565,0.91,1100,465,55,7,14,4,385,100,18,24,14,457,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0944,18,0.951,0.98,0.932,46.1,45.1,181,4330
1993-04-04,1992,7,27,94,1729.7,0.084,4,Mod_Dry,45,11,10,10,72,148,0.086,1582,0.91,1100,482,55,7,15,4,401,100,18,25,14,473,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,45,180,4320
1993-04-05,1992,7,27,95,1753.4,0.081,4,Mod_Dry,45,11,10,10,72,148,0.084,1605,0.92,1100,505,55,7,15,5,423,100,18,25,15,495,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
1993-04-06,1992,7,27,96,1777.2,0.079,4,Mod_Dry,45,11,10,10,72,148,0.083,1629,0.92,1100,529,55,7,15,6,446,100,18,25,16,518,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
1993-04-07,1992,7,27,97,1801.1,0.077,4,Mod_Dry,45,11,10,10,72,148,0.082,1653,0.92,1100,553,55,7,15,7,469,100,18,25,17,541,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,177,4260
1993-04-08,1992,7,28,98,1825.1,0.074,4,Mod_Dry,45,11,10,10,72,148,0.081,1677,0.92,1100,577,55,7,15,7,493,100,18,25,17,565,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
1993-04-09,1992,7,28,99,1849.3,0.072,4,Mod_Dry,45,11,10,10,72,148,0.08,1701,0.92,1100,601,55,7,15,8,516,100,18,25,18,588,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.9,44,176,4220
1993-04-10,1992,7,28,100,1873.5,0.07,4,Mod_Dry,45,11,10,10,72,148,0.079,1726,0.92,1100,626,55,7,15,9,540,100,18,25,19,612,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0815,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
1993-04-11,1992,7,28,101,1904.9,0.066,4,Mod_Dry,45,11,10,10,72,148,0.078,1757,0.92,1100,657,55,7,15,10,570,100,18,25,20,642,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4170
1993-04-12,1992,7,28,102,1943.5,0.062,4,Mod_Dry,45,11,10,10,72,148,0.076,1795,0.92,1100,695,55,7,15,11,607,100,18,25,21,679,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.1,173,4140
1993-04-13,1992,7,28,103,1982.3,0.058,4,Mod_Dry,45,11,10,10,72,148,0.075,1834,0.93,1100,734,55,7,15,12,645,100,18,25,22,717,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
1993-04-14,1992,7,28,104,2021.5,0.054,4,Mod_Dry,45,11,10,10,72,148,0.073,1874,0.93,1100,774,55,7,15,13,684,100,18,25,23,756,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
1993-04-15,1992,7,29,105,2060.9,0.05,4,Mod_Dry,45,11,10,10,72,148,0.072,1913,0.93,1100,813,55,7,15,14,722,100,18,25,24,794,1240,990,971.2,18.8,0.926,0.648,0.0346,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
1993-04-16,1992,7,29,106,2093.4,0.048,4,Mod_Dry,45,11,10,10,72,148,0.071,1945,0.93,1100,845,55,7,15,15,753,100,18,25,25,825,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
1993-04-17,1992,7,29,107,2118.7,0.046,4,Mod_Dry,45,11,10,10,72,148,0.07,1971,0.93,1100,871,55,7,15,16,778,100,18,25,26,850,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4020
1993-04-18,1992,7,29,108,2136.9,0.045,4,Mod_Dry,45,11,10,10,72,148,0.069,1989,0.93,1100,889,55,7,15,17,795,100,18,25,27,867,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
1993-04-19,1992,7,29,109,2147.8,0.044,4,Mod_Dry,45,11,10,10,72,148,0.069,2000,0.93,1100,900,55,7,15,17,806,100,18,25,27,878,1240,990,971.5,18.5,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
1993-04-20,1992,7,29,110,2151.5,0.044,4,Mod_Dry,45,11,10,10,72,148,0.069,2003,0.93,1100,903,55,7,15,17,809,100,18,25,27,881,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.5,41.7,167,4000
1993-04-21,1992,7,29,111,2155.1,0.043,4,Mod_Dry,45,11,10,10,72,148,0.069,2007,0.93,1100,907,55,7,15,17,813,100,18,25,27,885,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.5,41.7,167,4000
1993-04-22,1992,7,30,112,2151.5,0.044,4,Mod_Dry,45,11,10,10,72,148,0.069,2003,0.93,1100,903,55,7,15,17,809,100,18,25,27,881,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.5,41.7,167,4000
1993-04-23,1992,7,30,113,2140.5,0.044,4,Mod_Dry,45,11,10,10,72,148,0.069,1993,0.93,1100,893,55,7,15,17,799,100,18,25,27,871,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
1993-04-24,1992,7,30,114,2129.6,0.045,4,Mod_Dry,45,11,10,10,72,148,0.07,1982,0.93,1100,882,55,7,15,16,789,100,18,25,26,861,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4020
1993-04-25,1992,7,30,115,2111.5,0.046,4,Mod_Dry,45,11,10,10,72,148,0.07,1963,0.93,1100,863,55,7,15,16,770,100,18,25,26,842,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
1993-04-26,1992,7,30,116,2093.4,0.048,4,Mod_Dry,45,11,10,10,72,148,0.071,1945,0.93,1100,845,55,7,15,15,753,100,18,25,25,825,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
1993-04-27,1992,7,30,117,2068.1,0.049,4,Mod_Dry,45,11,10,10,72,148,0.072,1920,0.93,1100,820,55,7,15,15,728,100,18,25,25,800,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
1993-04-28,1992,7,30,118,2043,0.051,4,Mod_Dry,45,11,10,10,72,148,0.072,1895,0.93,1100,795,55,7,15,14,704,100,18,25,24,776,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
1993-04-29,1992,7,31,119,2017.9,0.054,4,Mod_Dry,45,11,10,10,72,148,0.073,1870,0.93,1100,770,55,7,15,13,680,100,18,25,23,752,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
1993-04-30,1992,7,31,120,1993,0.056,4,Mod_Dry,45,11,10,10,72,148,0.074,1845,0.93,1100,745,55,7,15,12,656,100,18,25,22,728,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
1993-05-01,1992,8,31,121,1968.2,0.059,4,Mod_Dry,47,10,10,10,115,192,0.098,1776,0.9,1100,676,53,8,15,10,590,100,18,25,20,705,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
1993-05-02,1992,8,31,122,1936.4,0.063,4,Mod_Dry,47,10,10,10,115,192,0.099,1744,0.9,1100,644,53,8,15,9,559,100,18,25,19,674,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
1993-05-03,1992,8,31,123,1904.9,0.066,4,Mod_Dry,47,10,10,10,115,192,0.1,1713,0.9,1100,613,53,8,15,8,529,100,18,25,18,644,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4170
1993-05-04,1992,8,31,124,1873.5,0.07,4,Mod_Dry,47,10,10,10,115,192,0.1,1682,0.9,1100,582,53,8,15,7,499,100,18,25,17,614,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0815,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
1993-05-05,1992,8,31,125,1842.3,0.073,4,Mod_Dry,47,10,10,10,115,192,0.1,1650,0.9,1100,550,53,8,15,7,467,100,18,25,17,582,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4230
1993-05-06,1992,8,32,126,1811.4,0.076,4,Mod_Dry,47,10,10,10,115,192,0.11,1619,0.89,1100,519,53,8,15,6,437,100,18,25,16,552,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
1993-05-07,1992,8,32,127,1780.6,0.079,4,Mod_Dry,47,10,10,10,115,192,0.11,1589,0.89,1100,489,53,8,15,5,408,100,18,25,15,523,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.5,44.5,178,4280
1993-05-08,1992,8,32,128,1750,0.082,4,Mod_Dry,47,10,10,10,115,192,0.11,1558,0.89,1100,458,53,8,14,4,379,100,18,24,14,494,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
1993-05-09,1992,8,32,129,1719.6,0.085,4,Mod_Dry,47,10,10,10,115,192,0.11,1528,0.89,1100,428,53,8,13,3,351,100,18,23,13,466,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0944,17.9,0.951,0.98,0.932,46,45.1,180,4330
1993-05-10,1992,8,32,130,1689.5,0.088,4,Mod_Dry,47,10,10,10,115,192,0.11,1497,0.89,1100,397,53,8,12,2,322,100,18,22,12,437,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0787,4,0.3,1.87,0.0938,18,0.951,0.98,0.932,46.3,45.4,181,4350
1993-05-11,1992,8,32,131,1659.5,0.092,4,Mod_Dry,47,10,10,10,115,192,0.12,1468,0.88,1100,368,53,8,11,1,295,100,18,21,11,410,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0782,4,0.3,1.86,0.0932,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
1993-05-12,1992,8,32,132,1629.8,0.096,4,Mod_Dry,47,10,10,10,115,192,0.12,1438,0.88,1100,338,53,8,10,0,267,100,18,20,10,382,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
1993-05-13,1992,8,33,133,1600.3,0.099,4,Mod_Dry,47,10,10,10,115,192,0.12,1408,0.88,1100,308,53,8,9,-1,239,100,18,19,9,354,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47.1,46.1,184,4430
1993-05-14,1992,8,33,134,1571,0.1,4,Mod_Dry,47,10,10,10,115,192,0.12,1379,0.88,1100,279,53,8,9,-2,211,100,18,19,8,326,1240,990,969.7,20.3,0.911,0.648,0.0319,1.56,0.0768,4,0.3,1.86,0.0916,18.4,0.952,0.98,0.933,47.3,46.4,185,4450
1993-05-15,1992,8,33,135,1542,0.11,4,Mod_Dry,47,10,10,10,115,192,0.13,1350,0.88,1100,250,53,8,8,-2,183,100,18,18,8,298,1240,990,969.6,20.4,0.908,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.6,46.6,186,4470
1993-05-16,1992,8,33,136,1513.1,0.11,4,Mod_Dry,47,10,10,10,115,192,0.13,1321,0.87,1100,221,50,7,7,-3,160,97,17,17,7,275,1230,990,969.5,20.5,0.895,0.648,0.0317,1.54,0.0754,4,0.3,1.84,0.09,18.6,0.952,0.98,0.933,47.8,46.9,188,4500
1993-05-17,1992,8,33,137,1484.6,0.11,4,Mod_Dry,47,10,10,10,115,192,0.13,1293,0.87,1100,193,44,6,6,-4,141,91,16,16,6,256,1220,990,969.4,20.6,0.879,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0888,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
1993-05-18,1992,8,33,138,1456.2,0.12,4,Mod_Dry,47,10,10,10,115,192,0.13,1264,0.87,1100,164,37,5,5,-5,122,84,15,15,5,237,1210,990,969.3,20.7,0.866,0.648,0.0314,1.51,0.0733,4,0.3,1.81,0.0878,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
1993-05-19,1992,8,33,139,1428.1,0.12,4,Mod_Dry,47,10,10,10,115,192,0.13,1236,0.87,1100,136,31,4,4,-6,103,78,14,14,4,218,1210,990,969.3,20.7,0.854,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0868,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
1993-05-20,1992,8,34,140,1400.3,0.12,4,Mod_Dry,47,10,10,10,115,192,0.14,1208,0.86,1100,108,24,3,3,-7,85,71,13,13,3,200,1200,990,969.2,20.8,0.841,0.648,0.0311,1.49,0.0714,4,0.3,1.79,0.0858,19,0.953,0.98,0.934,48.9,48,192,4600
1993-05-21,1992,8,34,141,1360.6,0.13,4,Mod_Dry,47,10,10,10,115,192,0.14,1169,0.86,1100,69,16,2,2,-8,57,63,12,12,2,172,1190,990,969,21,0.826,0.648,0.0309,1.47,0.0703,4,0.3,1.77,0.0846,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
1993-05-22,1992,8,34,142,1315.5,0.13,4,Mod_Dry,47,10,10,10,115,192,0.15,1123,0.85,1100,23,5,1,1,-9,25,52,11,11,1,140,1170,990,968.9,21.1,0.807,0.648,0.0307,1.45,0.0689,4,0.3,1.75,0.0831,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
1993-05-23,1992,8,34,143,1271.1,0.14,4,Mod_Dry,47,10,10,10,115,192,0.15,1079,0.85,1079,0,0,0,0,-10,10,47,10,10,0,125,1150,990,968.8,21.2,0.766,0.601,0.0283,1.37,0.0643,4,0.296,1.66,0.0783,19.6,0.954,0.98,0.935,49.4,48.2,193,4630
1993-05-24,1992,8,34,144,1233.3,0.14,4,Mod_Dry,47,10,10,10,115,192,0.16,1041,0.84,1041,0,0,0,0,-10,10,47,10,10,0,125,1110,990,968.6,21.4,0.711,0.516,0.0242,1.23,0.0574,4,0.288,1.52,0.0709,19.9,0.955,0.98,0.936,48.4,47.4,190,4550
1993-05-25,1992,8,34,145,1196.2,0.15,4,Mod_Dry,47,10,10,10,115,192,0.16,1004,0.84,1004,0,0,0,0,-10,10,47,10,10,0,125,1070,990,968.5,21.5,0.656,0.433,0.0201,1.09,0.0507,4,0.281,1.37,0.0638,20.1,0.955,0.98,0.936,47.3,46.4,185,4450
1993-05-26,1992,8,34,146,1165.4,0.15,4,Mod_Dry,47,10,10,10,115,192,0.17,973.4,0.83,973.4,0,0,0,0,-10,10,47,10,10,0,125,1040,990,968.4,21.6,0.611,0.41,0.019,1.02,0.0473,4,0.271,1.29,0.0599,20.3,0.955,0.98,0.936,46.3,45.3,181,4350
1993-05-27,1992,8,35,147,1135,0.16,4,Mod_Dry,47,10,10,10,115,192,0.17,943,0.83,943,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.579,0.395,0.0182,0.975,0.045,4,0.261,1.24,0.057,20.4,0.955,0.98,0.936,45.1,44.2,177,4250
1993-05-28,1992,8,35,148,1105.2,0.16,4,Mod_Dry,47,10,10,10,115,192,0.17,913.2,0.83,913.2,0,0,0,0,-10,10,47,10,10,0,125,980,990,968.2,21.8,0.552,0.381,0.0175,0.933,0.0429,4,0.251,1.18,0.0544,20.6,0.955,0.98,0.936,44,43.1,173,4140
1993-05-29,1992,8,35,149,1081.2,0.17,4,Mod_Dry,47,10,10,10,115,192,0.18,889.2,0.82,889.2,0,0,0,0,-10,10,47,10,10,0,125,956,990,968.2,21.8,0.53,0.369,0.0169,0.9,0.0412,4,0.243,1.14,0.0523,20.7,0.955,0.98,0.936,43.1,42.2,169,4050
1993-05-30,1992,8,35,150,1057.6,0.17,4,Mod_Dry,47,10,10,10,115,192,0.18,865.6,0.82,865.6,0,0,0,0,-10,10,47,10,10,0,125,933,990,968.1,21.9,0.509,0.358,0.0163,0.867,0.0395,4,0.235,1.1,0.0502,20.8,0.954,0.98,0.935,42.2,41.3,165,3970
1993-05-31,1992,8,35,151,1034.4,0.18,4,Mod_Dry,47,10,10,10,115,192,0.19,842.4,0.81,842.4,0,0,0,0,-10,10,47,10,10,0,125,909,990,968,22,0.487,0.347,0.0158,0.834,0.0379,4,0.227,1.06,0.0482,20.9,0.954,0.979,0.934,41.2,40.4,161,3870
1993-06-01,1992,9,35,152,1011.6,0.18,4,Mod_Dry,45,10,9,9,88,161,0.16,850.6,0.84,850.6,0,0,0,0,-9,9,45,10,9,0,97,915,990,967.9,22.1,0.492,0.351,0.0159,0.843,0.0382,4,0.23,1.07,0.0486,21,0.954,0.98,0.935,41.8,40.9,164,3930
1993-06-02,1992,9,35,153,994.2,0.19,4,Mod_Dry,45,10,9,9,88,161,0.16,833.2,0.84,833.2,0,0,0,0,-9,9,45,10,9,0,97,897,990,967.9,22.1,0.476,0.342,0.0155,0.819,0.037,4,0.224,1.04,0.0471,21.1,0.954,0.978,0.933,41.1,40.2,161,3860
1993-06-03,1992,9,36,154,977.07,0.19,4,Mod_Dry,45,10,9,9,88,161,0.17,816.1,0.83,816.1,0,0,0,0,-9,9,45,10,9,0,97,880,990,967.8,22.2,0.461,0.334,0.015,0.795,0.0358,4,0.218,1.01,0.0456,21.2,0.953,0.977,0.931,40.4,39.5,158,3790
1993-06-04,1992,9,36,155,960.25,0.19,4,Mod_Dry,45,10,9,9,88,161,0.17,799.3,0.83,799.3,0,0,0,0,-9,9,45,10,9,0,97,863,990,967.7,22.3,0.445,0.326,0.0146,0.771,0.0346,4,0.212,0.983,0.0442,21.3,0.953,0.975,0.93,39.7,38.8,155,3720
1993-06-05,1992,9,36,156,943.73,0.2,4,Mod_Dry,45,10,9,9,88,161,0.17,782.7,0.83,782.7,0,0,0,0,-9,9,45,10,9,0,97,847,990,967.7,22.3,0.43,0.318,0.0142,0.748,0.0335,3,0.289,1.04,0.0464,21.3,0.956,0.98,0.937,52.1,48.2,145,3470
1993-06-06,1992,9,36,157,927.53,0.2,4,Mod_Dry,45,10,9,9,88,161,0.17,766.5,0.83,766.5,0,0,0,0,-9,9,45,10,9,0,97,831,990,967.6,22.4,0.415,0.31,0.0138,0.725,0.0324,3,0.284,1.01,0.0451,21.4,0.956,0.98,0.937,51.2,48.2,145,3470
1993-06-07,1992,9,36,158,911.68,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,750.7,0.82,750.7,0,0,0,0,-9,9,45,10,9,0,97,815,990,967.5,22.5,0.401,0.302,0.0135,0.703,0.0313,3,0.28,0.983,0.0438,21.5,0.957,0.98,0.938,50.4,48.2,145,3470
1993-06-08,1992,9,36,159,896.19,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,735.2,0.82,735.2,0,0,0,0,-9,9,45,10,9,0,97,799,990,967.5,22.5,0.387,0.292,0.013,0.679,0.0301,3,0.273,0.952,0.0423,21.6,0.957,0.98,0.938,49.6,48.2,145,3470
1993-06-09,1992,9,36,160,881.1,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,720.1,0.82,720.1,0,0,0,0,-9,9,45,10,9,0,97,784,990,967.4,22.6,0.373,0.282,0.0125,0.655,0.029,3,0.267,0.921,0.0408,21.7,0.957,0.98,0.938,48.8,47.8,143,3440
1993-06-10,1992,9,37,161,866.42,0.22,4,Mod_Dry,45,10,9,9,88,161,0.19,705.4,0.81,705.4,0,0,0,0,-9,9,45,10,9,0,97,769,990,967.4,22.6,0.364,0.272,0.012,0.636,0.0281,3,0.26,0.896,0.0396,21.7,0.957,0.98,0.938,48,47,141,3380
1993-06-11,1992,9,37,162,856.21,0.22,4,Mod_Dry,45,10,9,9,88,161,0.19,695.2,0.81,695.2,0,0,0,0,-9,9,45,10,9,0,97,759,990,967.3,22.7,0.358,0.265,0.0117,0.623,0.0275,3,0.255,0.879,0.0388,21.8,0.957,0.98,0.938,47.4,46.4,139,3340
1993-06-12,1992,9,37,163,846.24,0.22,4,Mod_Dry,45,10,9,9,88,161,0.19,685.2,0.81,685.2,0,0,0,0,-9,9,45,10,9,0,97,749,990,967.3,22.7,0.352,0.259,0.0114,0.611,0.0269,3,0.251,0.862,0.0379,21.9,0.957,0.98,0.938,46.8,45.9,138,3300
1993-06-13,1992,9,37,164,836.54,0.23,4,Mod_Dry,45,10,9,9,88,161,0.19,675.5,0.81,675.5,0,0,0,0,-9,9,45,10,9,0,97,740,990,967.2,22.8,0.347,0.252,0.0111,0.599,0.0263,3,0.246,0.846,0.0372,21.9,0.957,0.98,0.938,46.3,45.4,136,3270
1993-06-14,1992,9,37,165,827.12,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,666.1,0.81,666.1,0,0,0,0,-9,9,45,10,9,0,97,730,990,967.2,22.8,0.341,0.246,0.0108,0.587,0.0258,3,0.242,0.83,0.0364,22,0.957,0.98,0.937,45.7,44.8,134,3230
1993-06-15,1992,9,37,166,818.01,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,657,0.8,657,0,0,0,0,-9,9,45,10,9,0,97,721,990,967.2,22.8,0.336,0.24,0.0105,0.576,0.0252,3,0.238,0.814,0.0357,22,0.956,0.98,0.937,45.2,44.3,133,3190
1993-06-16,1992,9,37,167,809.24,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,648.2,0.8,648.2,0,0,0,0,-9,9,45,10,9,0,97,712,990,967.1,22.9,0.331,0.234,0.0102,0.565,0.0247,3,0.234,0.8,0.035,22.1,0.956,0.98,0.937,44.7,43.8,131,3150
1993-06-17,1992,9,38,168,800.86,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,639.9,0.8,639.9,0,0,0,0,-9,9,45,10,9,0,97,704,990,967.1,22.9,0.327,0.228,0.00998,0.555,0.0242,3,0.23,0.785,0.0343,22.1,0.956,0.98,0.937,44.2,43.3,130,3120
1993-06-18,1992,9,38,169,792.91,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,631.9,0.8,631.9,0,0,0,0,-9,9,45,10,9,0,97,696,990,967.1,22.9,0.322,0.223,0.00973,0.545,0.0238,3,0.227,0.772,0.0337,22.2,0.955,0.98,0.936,43.7,42.9,129,3090
1993-06-19,1992,9,38,170,785.49,0.25,4,Mod_Dry,45,10,9,9,88,161,0.2,624.5,0.8,624.5,0,0,0,0,-9,9,45,10,9,0,97,688,990,967,23,0.318,0.218,0.0095,0.536,0.0233,3,0.224,0.759,0.0331,22.2,0.955,0.98,0.936,43.3,42.4,127,3050
1993-06-20,1992,9,38,171,778.72,0.25,4,Mod_Dry,45,10,9,9,88,161,0.21,617.7,0.79,617.7,0,0,0,0,-9,9,45,10,9,0,97,682,990,967,23,0.314,0.214,0.00929,0.528,0.023,3,0.22,0.748,0.0325,22.2,0.955,0.98,0.936,42.9,42,126,3030
1993-06-21,1992,9,38,172,770.64,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,609.6,0.79,609.6,0,0,0,0,-9,9,45,10,9,0,97,674,990,967,23,0.309,0.208,0.00905,0.518,0.0225,3,0.217,0.734,0.0319,22.3,0.955,0.98,0.936,42.4,41.5,125,2990
1993-06-22,1992,9,38,173,764.9,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,603.9,0.79,603.9,0,0,0,0,-9,9,45,10,9,0,97,668,990,967,23,0.306,0.204,0.00887,0.51,0.0222,3,0.214,0.725,0.0315,22.3,0.954,0.98,0.935,42,41.2,124,2970
1993-06-23,1992,9,38,174,752.05,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,591,0.79,591,0,0,0,0,-9,9,45,10,9,0,97,655,990,966.9,23.1,0.299,0.196,0.00848,0.495,0.0214,3,0.208,0.703,0.0304,22.4,0.954,0.979,0.933,41.3,40.4,121,2910
1993-06-24,1992,9,39,175,740.84,0.27,4,Mod_Dry,45,10,9,9,88,161,0.22,579.8,0.78,579.8,0,0,0,0,-9,9,45,10,9,0,97,644,990,966.9,23.1,0.292,0.188,0.00814,0.481,0.0208,3,0.203,0.684,0.0296,22.5,0.953,0.977,0.931,40.6,39.6,119,2850
1993-06-25,1992,9,39,176,729.08,0.27,4,Mod_Dry,45,10,9,9,88,161,0.22,568.1,0.78,568.1,0,0,0,0,-9,9,45,10,9,0,97,632,990,966.8,23.2,0.286,0.18,0.00778,0.466,0.0201,3,0.198,0.664,0.0287,22.5,0.952,0.976,0.929,39.8,38.8,117,2800
1993-06-26,1992,9,39,177,717.87,0.28,4,Mod_Dry,45,10,9,9,88,161,0.22,556.9,0.78,556.9,0,0,0,0,-9,9,45,10,9,0,97,621,990,966.8,23.2,0.279,0.173,0.00745,0.452,0.0195,3,0.193,0.645,0.0278,22.6,0.951,0.974,0.926,39.1,38.1,114,2740
1993-06-27,1992,9,39,178,707.75,0.28,4,Mod_Dry,45,10,9,9,88,161,0.23,546.8,0.77,546.8,0,0,0,0,-9,9,45,10,9,0,97,611,990,966.7,23.3,0.274,0.166,0.00714,0.44,0.0189,3,0.189,0.628,0.027,22.6,0.95,0.973,0.924,38.5,37.4,112,2690
1993-06-28,1992,9,39,179,697.09,0.29,4,Mod_Dry,45,10,9,9,88,161,0.23,536.1,0.77,536.1,0,0,0,0,-9,9,45,10,9,0,97,600,990,966.7,23.3,0.268,0.159,0.00683,0.427,0.0183,3,0.184,0.61,0.0262,22.7,0.95,0.971,0.922,37.8,36.7,110,2640
1993-06-29,1992,9,39,180,686.43,0.29,4,Mod_Dry,45,10,9,9,88,161,0.23,525.4,0.77,525.4,0,0,0,0,-9,9,45,10,9,0,97,589,990,966.6,23.4,0.261,0.152,0.00651,0.413,0.0177,3,0.179,0.592,0.0254,22.8,0.949,0.97,0.92,37.1,36,108,2590
1993-06-30,1992,9,39,181,675.76,0.29,4,Mod_Dry,45,10,9,9,88,161,0.24,514.8,0.76,514.8,0,0,0,0,-9,9,45,10,9,0,97,579,990,966.6,23.4,0.255,0.145,0.00619,0.4,0.0171,3,0.174,0.574,0.0246,22.8,0.948,0.97,0.919,36.4,35.3,106,2540
1993-07-01,1992,10,40,182,666.74,0.3,3,Normal,50,10,9,9,108,186,0.28,480.7,0.72,480.7,0,0,0,0,-9,9,50,10,9,0,117,550,990,966.6,23.4,0.239,0.126,0.00537,0.365,0.0156,2,0.267,0.632,0.027,22.8,0.956,0.98,0.937,51.4,48.2,96.4,2310
1993-07-02,1992,10,40,183,657.17,0.3,3,Normal,50,10,9,9,108,186,0.28,471.2,0.72,471.2,0,0,0,0,-9,9,50,10,9,0,117,540,990,966.5,23.5,0.233,0.121,0.00517,0.355,0.0151,2,0.261,0.615,0.0262,22.9,0.957,0.98,0.938,50.5,48.2,96.4,2310
1993-07-03,1992,10,40,184,647.6,0.31,3,Normal,50,10,9,9,108,186,0.29,461.6,0.71,461.6,0,0,0,0,-9,9,50,10,9,0,117,531,990,966.5,23.5,0.228,0.117,0.00497,0.345,0.0147,2,0.254,0.599,0.0255,22.9,0.957,0.98,0.938,49.6,48.2,96.4,2310
1993-07-04,1992,10,40,185,638.03,0.31,3,Normal,50,10,9,9,108,186,0.29,452,0.71,452,0,0,0,0,-9,9,50,10,9,0,117,521,990,966.5,23.5,0.223,0.112,0.00477,0.335,0.0142,2,0.248,0.583,0.0247,23,0.958,0.98,0.939,48.8,47.8,95.6,2290
1993-07-05,1992,10,40,186,629,0.32,3,Normal,50,10,9,9,108,186,0.3,443,0.7,443,0,0,0,0,-9,9,50,10,9,0,117,512,990,966.4,23.6,0.217,0.108,0.00458,0.326,0.0138,2,0.242,0.567,0.024,23,0.958,0.98,0.938,47.9,46.9,93.8,2250
1993-07-06,1992,10,40,187,621.07,0.32,3,Normal,50,10,9,9,108,186,0.3,435.1,0.7,435.1,0,0,0,0,-9,9,50,10,9,0,117,504,990,966.4,23.6,0.213,0.104,0.00442,0.318,0.0135,2,0.236,0.554,0.0235,23.1,0.957,0.98,0.938,47.1,46.1,92.3,2220
1993-07-07,1992,10,40,188,612.6,0.32,3,Normal,50,10,9,9,108,186,0.3,426.6,0.7,426.6,0,0,0,0,-9,9,50,10,9,0,117,496,990,966.4,23.6,0.21,0.1,0.00424,0.311,0.0131,2,0.23,0.541,0.0229,23.1,0.957,0.98,0.937,46.2,45.3,90.6,2180
1993-07-08,1992,10,41,189,604.12,0.33,3,Normal,50,10,9,9,108,186,0.31,418.1,0.69,418.1,0,0,0,0,-9,9,50,10,9,0,117,487,990,966.3,23.7,0.207,0.0964,0.00407,0.304,0.0128,2,0.225,0.529,0.0223,23.2,0.956,0.98,0.937,45.4,44.5,89,2130
1993-07-09,1992,10,41,190,595.64,0.33,3,Normal,50,10,9,9,108,186,0.31,409.6,0.69,409.6,0,0,0,0,-9,9,50,10,9,0,117,479,990,966.3,23.7,0.204,0.0924,0.00389,0.297,0.0125,2,0.219,0.516,0.0217,23.2,0.955,0.98,0.936,44.5,43.6,87.3,2090
1993-07-10,1992,10,41,191,587.71,0.34,3,Normal,50,10,9,9,108,186,0.32,401.7,0.68,401.7,0,0,0,0,-9,9,50,10,9,0,117,471,990,966.2,23.8,0.202,0.0886,0.00373,0.29,0.0122,2,0.214,0.504,0.0212,23.3,0.955,0.98,0.936,43.7,42.9,85.7,2060
1993-07-11,1992,10,41,192,579.79,0.34,3,Normal,50,10,9,9,108,186,0.32,393.8,0.68,393.8,0,0,0,0,-9,9,50,10,9,0,117,463,990,966.2,23.8,0.199,0.0849,0.00357,0.284,0.0119,2,0.208,0.492,0.0207,23.3,0.954,0.98,0.935,42.9,42.1,84.1,2020
1993-07-12,1992,10,41,193,572.95,0.35,3,Normal,50,10,9,9,108,186,0.33,386.9,0.68,386.9,0,0,0,0,-9,9,50,10,9,0,117,456,990,966.2,23.8,0.196,0.0816,0.00343,0.278,0.0117,2,0.204,0.482,0.0202,23.3,0.953,0.98,0.934,42.2,41.4,82.7,1990
1993-07-13,1992,10,41,194,565.57,0.35,3,Normal,50,10,9,9,108,186,0.33,379.6,0.67,379.6,0,0,0,0,-9,9,50,10,9,0,117,449,990,966.1,23.9,0.194,0.0782,0.00328,0.272,0.0114,2,0.199,0.471,0.0197,23.4,0.952,0.979,0.932,41.4,40.6,81.2,1950
1993-07-14,1992,10,41,195,558.18,0.36,3,Normal,50,10,9,9,108,186,0.33,372.2,0.67,372.2,0,0,0,0,-9,9,50,10,9,0,117,441,990,966.1,23.9,0.191,0.0747,0.00313,0.266,0.0111,2,0.194,0.46,0.0192,23.4,0.951,0.977,0.93,40.7,39.8,79.5,1910
1993-07-15,1992,10,42,196,550.8,0.36,3,Normal,50,10,9,9,108,186,0.34,364.8,0.66,364.8,0,0,0,0,-9,9,50,10,9,0,117,434,990,966.1,23.9,0.189,0.0712,0.00298,0.26,0.0109,2,0.189,0.449,0.0188,23.5,0.95,0.976,0.927,39.9,38.9,77.9,1870
1993-07-16,1992,10,42,197,543.42,0.36,3,Normal,50,10,9,9,108,186,0.34,357.4,0.66,357.4,0,0,0,0,-9,9,50,10,9,0,117,426,990,966,24,0.186,0.0677,0.00283,0.254,0.0106,2,0.184,0.437,0.0183,23.5,0.95,0.974,0.925,39.1,38.1,76.3,1830
1993-07-17,1992,10,42,198,536.58,0.37,3,Normal,50,10,9,9,108,186,0.35,350.6,0.65,350.6,0,0,0,0,-9,9,50,10,9,0,117,420,990,966,24,0.184,0.0645,0.00269,0.248,0.0103,2,0.179,0.427,0.0178,23.6,0.949,0.973,0.923,38.4,37.4,74.7,1790
1993-07-18,1992,10,42,199,529.75,0.37,3,Normal,50,10,9,9,108,186,0.35,343.8,0.65,343.8,0,0,0,0,-9,9,50,10,9,0,117,413,990,966,24,0.181,0.0613,0.00255,0.242,0.0101,2,0.175,0.417,0.0174,23.6,0.948,0.971,0.92,37.7,36.6,73.2,1760
1993-07-19,1992,10,42,200,524,0.37,3,Normal,50,10,9,9,108,186,0.35,338,0.65,338,0,0,0,0,-9,9,50,10,9,0,117,407,990,966,24,0.179,0.0585,0.00243,0.238,0.00989,2,0.171,0.408,0.017,23.6,0.947,0.97,0.918,37.1,36,71.9,1730
1993-07-20,1992,10,42,201,517.71,0.38,3,Normal,50,10,9,9,108,186,0.36,331.7,0.64,331.7,0,0,0,0,-9,9,50,10,9,0,117,401,990,965.9,24.1,0.177,0.0556,0.00231,0.233,0.00966,2,0.166,0.399,0.0166,23.7,0.946,0.97,0.917,36.4,35.3,70.6,1700
1993-07-21,1992,10,42,202,511.43,0.38,3,Normal,50,10,9,9,108,186,0.36,325.4,0.64,325.4,0,0,0,0,-9,9,50,10,9,0,117,394,990,965.9,24.1,0.175,0.0526,0.00218,0.227,0.00943,2,0.162,0.39,0.0162,23.7,0.945,0.97,0.916,35.7,34.7,69.3,1660
1993-07-22,1992,10,43,203,505.14,0.39,3,Normal,50,10,9,9,108,186,0.37,319.1,0.63,319.1,0,0,0,0,-9,9,50,10,9,0,117,388,990,965.9,24.1,0.173,0.0496,0.00206,0.222,0.00921,2,0.158,0.38,0.0158,23.7,0.944,0.97,0.916,35.1,34,68,1630
1993-07-23,1992,10,43,204,498.85,0.39,3,Normal,50,10,9,9,108,186,0.37,312.9,0.63,312.9,0,0,0,0,-9,9,50,10,9,0,117,382,990,965.8,24.2,0.17,0.0467,0.00193,0.217,0.00898,2,0.154,0.371,0.0153,23.8,0.943,0.97,0.915,34.4,33.4,66.7,1600
1993-07-24,1992,10,43,205,492.56,0.39,3,Normal,50,10,9,9,108,186,0.38,306.6,0.62,306.6,0,0,0,0,-9,9,50,10,9,0,117,376,990,965.8,24.2,0.168,0.0437,0.00181,0.212,0.00876,2,0.149,0.361,0.0149,23.8,0.942,0.97,0.914,33.7,32.7,65.4,1570
1993-07-25,1992,10,43,206,486.82,0.4,3,Normal,50,10,9,9,108,186,0.38,300.8,0.62,300.8,0,0,0,0,-9,9,50,10,9,0,117,370,990,965.8,24.2,0.166,0.041,0.00169,0.207,0.00855,2,0.146,0.353,0.0146,23.9,0.941,0.97,0.913,33.1,32.1,64.2,1540
1993-07-26,1992,10,43,207,481.07,0.4,3,Normal,50,10,9,9,108,186,0.39,295.1,0.61,295.1,0,0,0,0,-9,9,50,10,9,0,117,364,990,965.8,24.2,0.164,0.0383,0.00158,0.202,0.00835,2,0.142,0.344,0.0142,23.9,0.94,0.97,0.912,32.5,31.5,63,1510
1993-07-27,1992,10,43,208,475.33,0.41,3,Normal,50,10,9,9,108,186,0.39,289.3,0.61,289.3,0,0,0,0,-9,9,50,10,9,0,117,358,990,965.7,24.3,0.162,0.0356,0.00147,0.198,0.00814,2,0.138,0.335,0.0138,23.9,0.939,0.97,0.91,31.9,30.9,61.8,1480
1993-07-28,1992,10,43,209,470.68,0.41,3,Normal,50,10,9,9,108,186,0.4,284.7,0.6,284.7,0,0,0,0,-9,9,50,10,9,0,117,354,990,965.7,24.3,0.16,0.0334,0.00137,0.194,0.00798,2,0.135,0.328,0.0135,24,0.938,0.97,0.91,31.4,30.4,60.8,1460
1993-07-29,1992,10,44,210,465.49,0.41,3,Normal,50,10,9,9,108,186,0.4,279.5,0.6,279.5,0,0,0,0,-9,9,50,10,9,0,117,348,990,965.7,24.3,0.159,0.0309,0.00127,0.189,0.00779,2,0.131,0.321,0.0132,24,0.937,0.97,0.908,30.8,29.9,59.7,1430
1993-07-30,1992,10,44,211,460.29,0.42,3,Normal,50,10,9,9,108,186,0.4,274.3,0.6,274.3,0,0,0,0,-9,9,50,10,9,0,117,343,990,965.7,24.3,0.157,0.0285,0.00117,0.185,0.00761,2,0.128,0.313,0.0129,24,0.935,0.97,0.907,30.2,29.3,58.6,1410
1993-07-31,1992,10,44,212,455.1,0.42,3,Normal,50,10,9,9,108,186,0.41,269.1,0.59,269.1,0,0,0,0,-9,9,50,10,9,0,117,338,990,965.6,24.4,0.155,0.026,0.00107,0.181,0.00743,2,0.124,0.305,0.0125,24,0.934,0.97,0.906,29.6,28.8,57.5,1380
1993-08-01,1992,11,44,213,448.81,0.42,3,Normal,47,8,6,5,89,155,0.34,293.8,0.66,293.8,0,0,0,0,-5,5,47,8,6,0,94,355,990,965.6,24.4,0.161,0.0377,0.00155,0.198,0.00814,2,0.141,0.339,0.0139,24,0.94,0.97,0.911,32.5,31.6,63.1,1520
1993-08-02,1992,11,44,214,443.07,0.43,3,Normal,47,8,6,5,89,155,0.35,288.1,0.65,288.1,0,0,0,0,-5,5,47,8,6,0,94,349,990,965.6,24.4,0.159,0.035,0.00143,0.194,0.00794,2,0.137,0.331,0.0135,24.1,0.938,0.97,0.91,31.9,31,61.9,1490
