date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1993-08-03,1992,11,44,215,436.78,0.43,3,Normal,47,8,6,5,89,155,0.35,281.8,0.65,281.8,0,0,0,0,-5,5,47,8,6,0,94,343,990,965.6,24.4,0.157,0.032,0.00131,0.189,0.00771,2,0.133,0.321,0.0131,24.1,0.937,0.97,0.909,31.2,30.3,60.6,1450
1993-08-04,1992,11,44,216,430.49,0.44,3,Normal,47,8,6,5,89,155,0.36,275.5,0.64,275.5,0,0,0,0,-5,5,47,8,6,0,94,336,990,965.5,24.5,0.154,0.029,0.00119,0.183,0.00749,2,0.128,0.312,0.0127,24.2,0.935,0.97,0.907,30.5,29.6,59.2,1420
1993-08-05,1992,11,45,217,424.75,0.44,3,Normal,47,8,6,5,89,155,0.36,269.8,0.64,269.8,0,0,0,0,-5,5,47,8,6,0,94,331,990,965.5,24.5,0.152,0.0263,0.00107,0.179,0.00729,2,0.125,0.303,0.0124,24.2,0.934,0.97,0.906,29.9,29,58,1390
1993-08-06,1992,11,45,218,419,0.45,3,Normal,47,8,6,5,89,155,0.37,264,0.63,264,0,0,0,0,-5,5,47,8,6,0,94,325,990,965.5,24.5,0.15,0.0236,0.000963,0.174,0.00709,2,0.121,0.295,0.012,24.2,0.933,0.97,0.905,29.2,28.4,56.7,1360
1993-08-07,1992,11,45,219,414.36,0.45,3,Normal,47,8,6,5,89,155,0.37,259.4,0.63,259.4,0,0,0,0,-5,5,47,8,6,0,94,320,990,965.5,24.5,0.149,0.0214,0.000873,0.17,0.00693,2,0.118,0.288,0.0117,24.2,0.932,0.97,0.904,28.7,27.9,55.7,1340
1993-08-08,1992,11,45,220,409.16,0.45,3,Normal,47,8,6,5,89,155,0.38,254.2,0.62,254.2,0,0,0,0,-5,5,47,8,6,0,94,315,990,965.4,24.6,0.147,0.019,0.000772,0.166,0.00675,2,0.114,0.28,0.0114,24.3,0.931,0.97,0.903,28.2,27.3,54.6,1310
1993-08-09,1992,11,45,221,403.96,0.46,3,Normal,47,8,6,5,89,155,0.38,249,0.62,249,0,0,0,0,-5,5,47,8,6,0,94,310,990,965.4,24.6,0.145,0.0169,0.000688,0.162,0.00658,2,0.111,0.272,0.0111,24.3,0.929,0.97,0.902,27.6,26.8,53.5,1280
1993-08-10,1992,11,45,222,398.77,0.46,3,Normal,47,8,6,5,89,155,0.39,243.8,0.61,243.8,0,0,0,0,-5,5,47,8,6,0,94,305,990,965.4,24.6,0.143,0.0165,0.000669,0.16,0.00648,2,0.107,0.267,0.0108,24.3,0.928,0.97,0.9,27,26.2,52.4,1260
1993-08-11,1992,11,45,223,393.57,0.47,3,Normal,47,8,6,5,89,155,0.39,238.6,0.61,238.6,0,0,0,0,-5,5,47,8,6,0,94,300,990,965.4,24.6,0.141,0.016,0.000651,0.157,0.00639,2,0.104,0.261,0.0106,24.4,0.926,0.97,0.898,26.4,25.6,51.2,1230
1993-08-12,1992,11,46,224,388.93,0.47,3,Normal,47,8,6,5,89,155,0.4,233.9,0.6,233.9,0,0,0,0,-5,5,47,8,6,0,94,295,990,965.3,24.7,0.14,0.0156,0.000634,0.155,0.0063,2,0.1,0.256,0.0104,24.4,0.924,0.97,0.897,25.9,25.1,50.2,1200
1993-08-13,1992,11,46,225,384.28,0.47,3,Normal,47,8,6,5,89,155,0.4,229.3,0.6,229.3,0,0,0,0,-5,5,47,8,6,0,94,290,990,965.3,24.7,0.138,0.0152,0.000617,0.153,0.00621,1,0.252,0.405,0.0164,24.3,0.958,0.98,0.939,52.3,48.2,48.2,1160
1993-08-14,1992,11,46,226,379.63,0.48,3,Normal,47,8,6,5,89,155,0.41,224.6,0.59,224.6,0,0,0,0,-5,5,47,8,6,0,94,286,990,965.3,24.7,0.136,0.0148,0.000601,0.151,0.00612,1,0.246,0.397,0.0161,24.3,0.959,0.98,0.94,51.3,48.2,48.2,1160
1993-08-15,1992,11,46,227,376.07,0.48,3,Normal,47,8,6,5,89,155,0.41,221.1,0.59,221.1,0,0,0,0,-5,5,47,8,6,0,94,282,990,965.3,24.7,0.135,0.0145,0.000588,0.15,0.00605,1,0.241,0.391,0.0158,24.3,0.958,0.98,0.939,50.5,48.2,48.2,1160
1993-08-16,1992,11,46,228,371.97,0.48,3,Normal,47,8,6,5,89,155,0.42,217,0.58,217,0,0,0,0,-5,5,47,8,6,0,94,278,990,965.3,24.7,0.134,0.0142,0.000574,0.148,0.00598,1,0.235,0.383,0.0155,24.4,0.958,0.98,0.938,49.6,48.2,48.2,1160
1993-08-17,1992,11,46,229,367.87,0.49,3,Normal,47,8,6,5,89,155,0.42,212.9,0.58,212.9,0,0,0,0,-5,5,47,8,6,0,94,274,990,965.2,24.8,0.132,0.0138,0.000559,0.146,0.0059,1,0.23,0.376,0.0152,24.4,0.957,0.98,0.938,48.7,47.7,47.7,1150
1993-08-18,1992,11,46,230,363.77,0.49,3,Normal,47,8,6,5,89,155,0.43,208.8,0.57,208.8,0,0,0,0,-5,5,47,8,6,0,94,270,990,965.2,24.8,0.131,0.0135,0.000545,0.144,0.00582,1,0.224,0.369,0.0149,24.4,0.956,0.98,0.937,47.8,46.8,46.8,1120
1993-08-19,1992,11,47,231,359.67,0.5,3,Normal,47,8,6,5,89,155,0.43,204.7,0.57,204.7,0,0,0,0,-5,5,47,8,6,0,94,266,990,965.2,24.8,0.129,0.0131,0.00053,0.142,0.00574,1,0.219,0.361,0.0146,24.4,0.956,0.98,0.937,46.9,45.9,45.9,1100
1993-08-20,1992,11,47,232,355.57,0.5,3,Normal,47,8,6,5,89,155,0.44,200.6,0.56,200.6,0,0,0,0,-5,5,47,8,6,0,94,262,990,965.2,24.8,0.128,0.0128,0.000516,0.141,0.00567,1,0.213,0.354,0.0143,24.5,0.955,0.98,0.936,46,45,45,1080
1993-08-21,1992,11,47,233,351.46,0.5,3,Normal,47,8,6,5,89,155,0.44,196.5,0.56,196.5,0,0,0,0,-5,5,47,8,6,0,94,257,990,965.2,24.8,0.126,0.0124,0.000501,0.139,0.00559,1,0.208,0.347,0.014,24.5,0.954,0.98,0.935,45,44.1,44.1,1060
1993-08-22,1992,11,47,234,347.91,0.51,3,Normal,47,8,6,5,89,155,0.45,192.9,0.55,192.9,0,0,0,0,-5,5,47,8,6,0,94,254,990,965.1,24.9,0.125,0.0121,0.000489,0.137,0.00552,1,0.203,0.34,0.0137,24.5,0.953,0.98,0.934,44.2,43.3,43.3,1040
1993-08-23,1992,11,47,235,344.36,0.51,3,Normal,47,8,6,5,89,155,0.45,189.4,0.55,189.4,0,0,0,0,-5,5,47,8,6,0,94,250,990,965.1,24.9,0.124,0.0118,0.000476,0.136,0.00546,1,0.198,0.334,0.0134,24.5,0.952,0.98,0.933,43.4,42.5,42.5,1020
1993-08-24,1992,11,47,236,340.8,0.52,3,Normal,47,8,6,5,89,155,0.46,185.8,0.55,185.8,0,0,0,0,-5,5,47,8,6,0,94,247,990,965.1,24.9,0.123,0.0115,0.000464,0.134,0.00539,1,0.193,0.328,0.0132,24.6,0.951,0.98,0.932,42.6,41.7,41.7,1000
1993-08-25,1992,11,47,237,337.25,0.52,3,Normal,47,8,6,5,89,155,0.46,182.3,0.54,182.3,0,0,0,0,-5,5,47,8,6,0,94,243,990,965.1,24.9,0.121,0.0112,0.000451,0.133,0.00532,1,0.189,0.321,0.0129,24.6,0.95,0.98,0.93,41.7,40.9,40.9,981
1993-08-26,1992,11,48,238,333.69,0.52,3,Normal,47,8,6,5,89,155,0.47,178.7,0.54,178.7,0,0,0,0,-5,5,47,8,6,0,94,240,990,965.1,24.9,0.12,0.0109,0.000439,0.131,0.00526,1,0.184,0.315,0.0126,24.6,0.949,0.978,0.928,40.9,40,40,960
1993-08-27,1992,11,48,239,330.14,0.53,3,Normal,47,8,6,5,89,155,0.47,175.1,0.53,175.1,0,0,0,0,-5,5,47,8,6,0,94,236,990,965.1,24.9,0.119,0.0106,0.000426,0.13,0.00519,1,0.179,0.308,0.0124,24.6,0.947,0.976,0.925,40.1,39.1,39.1,939
1993-08-28,1992,11,48,240,326.58,0.53,3,Normal,47,8,6,5,89,155,0.47,171.6,0.53,171.6,0,0,0,0,-5,5,47,8,6,0,94,233,990,965,25,0.118,0.0103,0.000414,0.128,0.00512,1,0.174,0.302,0.0121,24.7,0.946,0.974,0.922,39.3,38.3,38.3,919
1993-08-29,1992,11,48,241,324.12,0.53,3,Normal,47,8,6,5,89,155,0.48,169.1,0.52,169.1,0,0,0,0,-5,5,47,8,6,0,94,230,990,965,25,0.117,0.0101,0.000405,0.127,0.00508,1,0.171,0.298,0.0119,24.7,0.946,0.973,0.92,38.7,37.7,37.7,904
1993-08-30,1992,11,48,242,321.11,0.54,3,Normal,47,8,6,5,89,155,0.48,166.1,0.52,166.1,0,0,0,0,-5,5,47,8,6,0,94,227,990,965,25,0.116,0.00987,0.000395,0.126,0.00502,1,0.167,0.292,0.0117,24.7,0.945,0.972,0.918,38,36.9,36.9,886
1993-08-31,1992,11,48,243,318.11,0.54,3,Normal,47,8,6,5,89,155,0.49,163.1,0.51,163.1,0,0,0,0,-5,5,47,8,6,0,94,224,990,965,25,0.115,0.00961,0.000384,0.124,0.00497,1,0.163,0.287,0.0115,24.7,0.944,0.97,0.916,37.3,36.2,36.2,869
1993-09-01,1992,12,48,244,314,0.55,3,Normal,40,6,4,3,65,118,0.38,196,0.62,196,0,0,0,0,-3,3,40,6,4,0,68,246,990,965,25,0.122,0.0124,0.000496,0.135,0.00538,1,0.207,0.342,0.0137,24.7,0.954,0.98,0.934,45.3,44.3,44.3,1060
1993-09-02,1992,12,49,245,308.81,0.55,3,Normal,40,6,4,3,65,118,0.38,190.8,0.62,190.8,0,0,0,0,-3,3,40,6,4,0,68,241,990,964.9,25.1,0.121,0.012,0.000478,0.132,0.00529,1,0.2,0.333,0.0133,24.7,0.952,0.98,0.933,44,43.2,43.2,1040
1993-09-03,1992,12,49,246,304.16,0.56,3,Normal,40,6,4,3,65,118,0.39,186.2,0.61,186.2,0,0,0,0,-3,3,40,6,4,0,68,236,990,964.9,25.1,0.119,0.0116,0.000461,0.13,0.0052,1,0.194,0.324,0.0129,24.8,0.951,0.98,0.932,43,42.1,42.1,1010
1993-09-04,1992,12,49,247,300.61,0.56,3,Normal,40,6,4,3,65,118,0.39,182.6,0.61,182.6,0,0,0,0,-3,3,40,6,4,0,68,233,990,964.9,25.1,0.118,0.0113,0.000449,0.129,0.00514,1,0.189,0.318,0.0127,24.8,0.949,0.98,0.93,42.1,41.3,41.3,991
1993-09-05,1992,12,49,248,296.5,0.57,3,Normal,40,6,4,3,65,118,0.4,178.5,0.6,178.5,0,0,0,0,-3,3,40,6,4,0,68,229,990,964.9,25.1,0.116,0.0109,0.000435,0.127,0.00506,1,0.183,0.311,0.0124,24.8,0.948,0.979,0.928,41.2,40.3,40.3,967
1993-09-06,1992,12,49,249,292.4,0.57,3,Normal,40,6,4,3,65,118,0.4,174.4,0.6,174.4,0,0,0,0,-3,3,40,6,4,0,68,224,990,964.9,25.1,0.115,0.0106,0.000421,0.125,0.00499,1,0.178,0.303,0.0121,24.8,0.947,0.976,0.925,40.2,39.3,39.3,942
1993-09-07,1992,12,49,250,288.3,0.58,3,Normal,40,6,4,3,65,118,0.41,170.3,0.59,170.3,0,0,0,0,-3,3,40,6,4,0,68,220,990,964.9,25.1,0.113,0.0102,0.000407,0.124,0.00491,1,0.172,0.296,0.0118,24.9,0.946,0.974,0.921,39.2,38.2,38.2,918
1993-09-08,1992,12,49,251,284.75,0.58,3,Normal,40,6,4,3,65,118,0.41,166.8,0.59,166.8,0,0,0,0,-3,3,40,6,4,0,68,217,990,964.8,25.2,0.112,0.00992,0.000394,0.122,0.00485,1,0.168,0.29,0.0115,24.9,0.945,0.973,0.919,38.4,37.4,37.4,897
1993-09-09,1992,12,50,252,281.19,0.59,3,Normal,40,6,4,3,65,118,0.42,163.2,0.58,163.2,0,0,0,0,-3,3,40,6,4,0,68,213,990,964.8,25.2,0.111,0.00962,0.000382,0.12,0.00478,1,0.163,0.283,0.0112,24.9,0.943,0.971,0.916,37.6,36.5,36.5,876
1993-09-10,1992,12,50,253,277.64,0.59,3,Normal,40,6,4,3,65,118,0.42,159.6,0.57,159.6,0,0,0,0,-3,3,40,6,4,0,68,210,990,964.8,25.2,0.11,0.00932,0.00037,0.119,0.00472,1,0.158,0.277,0.011,24.9,0.942,0.97,0.914,36.8,35.6,35.6,856
1993-09-11,1992,12,50,254,274.08,0.6,3,Normal,40,6,4,3,65,118,0.43,156.1,0.57,156.1,0,0,0,0,-3,3,40,6,4,0,68,206,990,964.8,25.2,0.108,0.00902,0.000358,0.117,0.00465,1,0.153,0.27,0.0107,24.9,0.941,0.97,0.913,35.9,34.8,34.8,836
1993-09-12,1992,12,50,255,271.62,0.6,3,Normal,40,6,4,3,65,118,0.43,153.6,0.57,153.6,0,0,0,0,-3,3,40,6,4,0,68,204,990,964.8,25.2,0.107,0.00881,0.000349,0.116,0.00461,1,0.15,0.266,0.0106,24.9,0.94,0.97,0.912,35.3,34.3,34.3,823
1993-09-13,1992,12,50,256,268.61,0.61,3,Normal,40,6,4,3,65,118,0.44,150.6,0.56,150.6,0,0,0,0,-3,3,40,6,4,0,68,201,990,964.8,25.2,0.106,0.00855,0.000339,0.115,0.00455,1,0.146,0.261,0.0103,25,0.939,0.97,0.911,34.6,33.6,33.6,806
1993-09-14,1992,12,50,257,265.61,0.61,3,Normal,40,6,4,3,65,118,0.44,147.6,0.56,147.6,0,0,0,0,-3,3,40,6,4,0,68,198,990,964.8,25.2,0.105,0.0083,0.000329,0.114,0.0045,1,0.142,0.255,0.0101,25,0.938,0.97,0.91,33.9,32.9,32.9,790
1993-09-15,1992,12,50,258,262.6,0.61,3,Normal,40,6,4,3,65,118,0.45,144.6,0.55,144.6,0,0,0,0,-3,3,40,6,4,0,68,195,990,964.8,25.2,0.104,0.00804,0.000318,0.112,0.00445,1,0.138,0.25,0.0099,25,0.937,0.97,0.909,33.2,32.2,32.2,773
1993-09-16,1992,12,51,259,259.59,0.62,3,Normal,40,6,4,3,65,118,0.46,141.6,0.55,141.6,0,0,0,0,-3,3,40,6,4,0,68,192,990,964.7,25.3,0.103,0.00779,0.000308,0.111,0.00439,1,0.134,0.245,0.00968,25,0.936,0.97,0.908,32.5,31.5,31.5,757
1993-09-17,1992,12,51,260,256.58,0.63,3,Normal,40,6,4,3,65,118,0.46,138.6,0.54,138.6,0,0,0,0,-3,3,40,6,4,0,68,189,990,964.7,25.3,0.102,0.00753,0.000298,0.11,0.00434,1,0.13,0.239,0.00946,25,0.934,0.97,0.906,31.8,30.8,30.8,740
1993-09-18,1992,12,51,261,253.57,0.63,3,Normal,40,6,4,3,65,118,0.47,135.6,0.54,135.6,0,0,0,0,-3,3,40,6,4,0,68,186,990,964.7,25.3,0.101,0.00727,0.000288,0.108,0.00428,1,0.126,0.234,0.00925,25.1,0.933,0.97,0.905,31.1,30.1,30.1,724
1993-09-19,1992,12,51,262,250.57,0.64,3,Normal,40,6,4,3,65,118,0.47,132.6,0.53,132.6,0,0,0,0,-3,3,40,6,4,0,68,183,990,964.7,25.3,0.1,0.00702,0.000277,0.107,0.00423,1,0.121,0.228,0.00903,25.1,0.932,0.97,0.904,30.4,29.5,29.5,707
1993-09-20,1992,12,51,263,248.11,0.64,3,Normal,40,6,4,3,65,118,0.48,130.1,0.52,130.1,0,0,0,0,-3,3,40,6,4,0,68,180,990,964.7,25.3,0.0991,0.00681,0.000269,0.106,0.00418,1,0.118,0.224,0.00885,25.1,0.931,0.97,0.903,29.8,28.9,28.9,694
1993-09-21,1992,12,51,264,245.64,0.65,3,Normal,40,6,4,3,65,118,0.48,127.6,0.52,127.6,0,0,0,0,-3,3,40,6,4,0,68,178,990,964.7,25.3,0.0982,0.0066,0.000261,0.105,0.00414,1,0.115,0.22,0.00867,25.1,0.93,0.97,0.902,29.2,28.3,28.3,680
1993-09-22,1992,12,51,265,243.18,0.65,3,Normal,40,6,4,3,65,118,0.48,125.2,0.52,125.2,0,0,0,0,-3,3,40,6,4,0,68,175,990,964.7,25.3,0.0974,0.00639,0.000252,0.104,0.00409,1,0.111,0.215,0.00849,25.1,0.929,0.97,0.901,28.6,27.8,27.8,667
1993-09-23,1992,12,52,266,240.72,0.66,3,Normal,40,6,4,3,65,118,0.49,122.7,0.51,122.7,0,0,0,0,-3,3,40,6,4,0,68,173,990,964.6,25.4,0.0965,0.00618,0.000244,0.103,0.00405,1,0.108,0.211,0.00832,25.1,0.927,0.97,0.899,28.1,27.2,27.2,653
1993-09-24,1992,12,52,267,239.36,0.66,3,Normal,40,6,4,3,65,118,0.49,121.4,0.51,121.4,0,0,0,0,-3,3,40,6,4,0,68,171,990,964.6,25.4,0.096,0.00607,0.000239,0.102,0.00402,1,0.106,0.208,0.00822,25.2,0.926,0.97,0.899,27.7,26.9,26.9,646
1993-09-25,1992,12,52,268,237.99,0.66,3,Normal,40,6,4,3,65,118,0.5,120,0.5,120,0,0,0,0,-3,3,40,6,4,0,68,170,990,964.6,25.4,0.0955,0.00595,0.000234,0.101,0.004,1,0.104,0.206,0.00812,25.2,0.925,0.97,0.898,27.4,26.6,26.6,638
1993-09-26,1992,12,52,269,236.62,0.67,3,Normal,40,6,4,3,65,118,0.5,118.6,0.5,118.6,0,0,0,0,-3,3,40,6,4,0,68,169,990,964.6,25.4,0.095,0.00583,0.00023,0.101,0.00397,1,0.103,0.204,0.00802,25.2,0.925,0.97,0.897,27.1,26.3,26.3,630
1993-09-27,1992,12,52,270,234.71,0.67,3,Normal,40,6,4,3,65,118,0.5,116.7,0.5,116.7,0,0,0,0,-3,3,40,6,4,0,68,167,990,964.6,25.4,0.0944,0.00567,0.000223,0.1,0.00394,1,0.1,0.2,0.00788,25.2,0.923,0.97,0.896,26.6,25.8,25.8,620
1993-09-28,1992,12,52,271,232.79,0.67,3,Normal,40,6,4,3,65,118,0.51,114.8,0.49,114.8,0,0,0,0,-3,3,40,6,4,0,68,165,990,964.6,25.4,0.0937,0.00551,0.000217,0.0992,0.0039,1,0.0975,0.197,0.00774,25.2,0.922,0.97,0.894,26.2,25.4,25.4,609
1993-09-29,1992,12,52,272,230.88,0.68,3,Normal,40,6,4,3,65,118,0.51,112.9,0.49,112.9,0,0,0,0,-3,3,40,6,4,0,68,163,990,964.6,25.4,0.093,0.00534,0.00021,0.0984,0.00387,1,0.0949,0.193,0.0076,25.2,0.921,0.97,0.893,25.7,24.9,24.9,598
1993-09-30,1992,12,53,273,229.51,0.68,3,Normal,40,6,4,3,65,118,0.51,111.5,0.49,111.5,0,0,0,0,-3,3,40,6,4,0,68,162,990,964.6,25.4,0.0925,0.00523,0.000206,0.0978,0.00385,1,0.093,0.191,0.00751,25.2,0.92,0.97,0.892,25.4,24.6,24.6,591
1993-10-01,1993,1,1,274,228.14,0.69,3,Normal,37,5,3,2,50,97,0.42,131.1,0.57,131.1,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0977,0.0069,0.000271,0.105,0.00411,1,0.12,0.224,0.00881,25.2,0.931,0.97,0.903,30.2,29.3,29.3,703
1993-10-02,1993,1,1,275,226.23,0.69,3,Normal,37,5,3,2,50,97,0.43,129.2,0.57,129.2,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.097,0.00673,0.000265,0.104,0.00408,1,0.117,0.221,0.00868,25.2,0.93,0.97,0.902,29.7,28.8,28.8,692
1993-10-03,1993,1,1,276,224.32,0.7,3,Normal,37,5,3,2,50,97,0.43,127.3,0.57,127.3,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0963,0.00657,0.000258,0.103,0.00404,1,0.114,0.217,0.00854,25.2,0.93,0.97,0.902,29.3,28.4,28.4,682
1993-10-04,1993,1,1,277,222.4,0.7,3,Normal,37,5,3,2,50,97,0.44,125.4,0.56,125.4,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0957,0.00641,0.000252,0.102,0.00401,1,0.112,0.214,0.0084,25.3,0.929,0.97,0.901,28.8,28,28,671
1993-10-05,1993,1,1,278,220.49,0.71,3,Normal,37,5,3,2,50,97,0.44,123.5,0.56,123.5,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.095,0.00625,0.000245,0.101,0.00397,1,0.109,0.21,0.00826,25.3,0.928,0.97,0.9,28.4,27.5,27.5,661
1993-10-06,1993,1,1,279,218.57,0.71,3,Normal,37,5,3,2,50,97,0.44,121.6,0.56,121.6,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0943,0.00608,0.000239,0.1,0.00394,1,0.107,0.207,0.00812,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
1993-10-07,1993,1,1,280,216.66,0.72,3,Normal,37,5,3,2,50,97,0.45,119.7,0.55,119.7,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0936,0.00592,0.000232,0.0996,0.0039,1,0.104,0.204,0.00798,25.3,0.925,0.97,0.897,27.5,26.6,26.6,639
1993-10-08,1993,1,2,281,214.75,0.72,3,Normal,37,5,3,2,50,97,0.45,117.8,0.55,117.8,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.093,0.00576,0.000226,0.0987,0.00387,1,0.101,0.2,0.00785,25.3,0.923,0.97,0.896,27,26.2,26.2,628
1993-10-09,1993,1,2,282,212.83,0.73,3,Normal,37,5,3,2,50,97,0.46,115.8,0.54,115.8,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0923,0.0056,0.000219,0.0979,0.00384,1,0.0989,0.197,0.00771,25.3,0.922,0.97,0.894,26.5,25.7,25.7,618
1993-10-10,1993,1,2,283,210.92,0.74,3,Normal,37,5,3,2,50,97,0.46,113.9,0.54,113.9,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0916,0.00543,0.000213,0.0971,0.0038,1,0.0963,0.193,0.00757,25.3,0.921,0.97,0.893,26.1,25.3,25.3,607
1993-10-11,1993,1,2,284,209,0.74,3,Normal,37,5,3,2,50,97,0.46,112,0.54,112,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0909,0.00527,0.000206,0.0962,0.00377,1,0.0937,0.19,0.00743,25.4,0.919,0.97,0.892,25.6,24.8,24.8,596
1993-10-12,1993,1,2,285,207.09,0.75,3,Normal,37,5,3,2,50,97,0.47,110.1,0.53,110.1,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0903,0.00511,0.0002,0.0954,0.00373,1,0.0911,0.186,0.0073,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
1993-10-13,1993,1,2,286,205.18,0.76,3,Normal,37,5,3,2,50,97,0.47,108.2,0.53,108.2,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0896,0.00495,0.000193,0.0945,0.0037,1,0.0885,0.183,0.00716,25.4,0.916,0.97,0.889,24.7,23.9,23.9,575
1993-10-14,1993,1,2,287,203.26,0.77,3,Normal,37,5,3,2,50,97,0.48,106.3,0.52,106.3,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0889,0.00478,0.000187,0.0937,0.00366,1,0.086,0.18,0.00702,25.4,0,0,0,0,0,0,0
1993-10-15,1993,1,3,288,201.35,0.77,3,Normal,37,5,3,2,50,97,0.48,104.3,0.52,104.3,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.0882,0.00462,0.000181,0.0929,0.00363,1,0.0834,0.176,0.00689,25.4,0,0,0,0,0,0,0
1993-10-16,1993,1,3,289,200.53,0.77,3,Normal,37,5,3,2,50,97,0.48,103.5,0.52,103.5,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.088,0.00455,0.000178,0.0925,0.00361,1,0.0823,0.175,0.00683,25.4,0,0,0,0,0,0,0
1993-10-17,1993,1,3,290,200.25,0.78,3,Normal,37,5,3,2,50,97,0.48,103.3,0.52,103.3,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0879,0.00453,0.000177,0.0924,0.00361,1,0.0819,0.174,0.00681,25.4,0,0,0,0,0,0,0
1993-10-18,1993,1,3,291,198.89,0.78,3,Normal,37,5,3,2,50,97,0.49,101.9,0.51,101.9,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0874,0.00441,0.000172,0.0918,0.00359,1,0.0801,0.172,0.00671,25.4,0,0,0,0,0,0,0
1993-10-19,1993,1,3,292,196.97,0.79,3,Normal,37,5,3,2,50,97,0.49,99.97,0.51,99.97,0,0,0,0,-2,2,37,5,3,0,52,145,990,964.4,25.6,0.0867,0.00425,0.000166,0.0909,0.00355,1,0.0775,0.168,0.00658,25.4,0,0,0,0,0,0,0
1993-10-20,1993,1,3,293,195.06,0.79,3,Normal,37,5,3,2,50,97,0.5,98.06,0.5,98.06,0,0,0,0,-2,2,37,5,3,0,52,143,990,964.4,25.6,0.086,0.00409,0.00016,0.0901,0.00352,1,0.0749,0.165,0.00645,25.4,0,0,0,0,0,0,0
1993-10-21,1993,1,3,294,193.69,0.8,4,Mod_Dry,31,4,3,2,33,73,0.38,120.7,0.62,120.7,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0915,0.00601,0.000235,0.0975,0.00381,1,0.105,0.203,0.00793,25.4,0.925,0.97,0.898,27.8,27,27,647
1993-10-22,1993,1,4,295,192.32,0.8,4,Mod_Dry,31,4,3,2,33,73,0.38,119.3,0.62,119.3,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.0911,0.00589,0.00023,0.0969,0.00379,1,0.104,0.201,0.00784,25.4,0.924,0.97,0.897,27.5,26.6,26.6,639
1993-10-23,1993,1,4,296,190.41,0.81,4,Mod_Dry,31,4,3,2,33,73,0.38,117.4,0.62,117.4,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0904,0.00573,0.000224,0.0961,0.00376,1,0.101,0.197,0.00771,25.4,0.923,0.97,0.895,27,26.2,26.2,628
1993-10-24,1993,1,4,297,188.5,0.81,4,Mod_Dry,31,4,3,2,33,73,0.39,115.5,0.61,115.5,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0897,0.00557,0.000218,0.0953,0.00372,1,0.0984,0.194,0.00757,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
1993-10-25,1993,1,4,298,188.22,0.81,4,Mod_Dry,31,4,3,2,33,73,0.39,115.2,0.61,115.2,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0896,0.00554,0.000217,0.0952,0.00372,1,0.098,0.193,0.00755,25.4,0.921,0.97,0.894,26.4,25.6,25.6,615
1993-10-26,1993,1,4,299,187.4,0.81,4,Mod_Dry,31,4,3,2,33,73,0.39,114.4,0.61,114.4,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0893,0.00547,0.000214,0.0948,0.00371,1,0.0969,0.192,0.0075,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
1993-10-27,1993,1,4,300,185.49,0.82,4,Mod_Dry,31,4,3,2,33,73,0.39,112.5,0.61,112.5,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0886,0.00531,0.000208,0.094,0.00367,1,0.0944,0.188,0.00736,25.4,0.919,0.97,0.892,25.7,25,25,599
1993-10-28,1993,1,4,301,184.12,0.83,4,Mod_Dry,31,4,3,2,33,73,0.4,111.1,0.6,111.1,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0882,0.0052,0.000203,0.0934,0.00365,1,0.0925,0.186,0.00727,25.4,0.919,0.97,0.891,25.4,24.6,24.6,591
1993-10-29,1993,1,5,302,182.75,0.83,4,Mod_Dry,31,4,3,2,33,73,0.4,109.8,0.6,109.8,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0877,0.00508,0.000199,0.0928,0.00363,1,0.0907,0.183,0.00717,25.4,0.918,0.97,0.89,25.1,24.3,24.3,584
1993-10-30,1993,1,5,303,181.39,0.83,4,Mod_Dry,31,4,3,2,33,73,0.4,108.4,0.6,108.4,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.0872,0.00496,0.000194,0.0922,0.00361,1,0.0888,0.181,0.00708,25.4,0.917,0.97,0.889,24.7,24,24,576
1993-10-31,1993,1,5,304,180.02,0.84,4,Mod_Dry,31,4,3,2,33,73,0.41,107,0.59,107,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0867,0.00485,0.00019,0.0916,0.00358,1,0.087,0.179,0.00699,25.4,0.916,0.97,0.888,24.4,23.7,23.7,568
1993-11-01,1993,2,5,305,179.75,0.84,4,Mod_Dry,29,4,2,2,30,67,0.37,112.8,0.63,112.8,0,0,0,0,-2,2,29,4,2,0,32,148,990,964.4,25.6,0.0877,0.00533,0.000209,0.093,0.00364,1,0.0947,0.188,0.00734,25.4,0.92,0.97,0.892,25.8,25,25,601
1993-11-02,1993,2,5,306,180.57,0.84,4,Mod_Dry,29,4,2,2,30,67,0.37,113.6,0.63,113.6,0,0,0,0,-2,2,29,4,2,0,32,149,990,964.4,25.6,0.088,0.0054,0.000211,0.0934,0.00365,1,0.0958,0.189,0.0074,25.4,0.92,0.97,0.893,26,25.2,25.2,605
1993-11-03,1993,2,5,307,181.39,0.83,4,Mod_Dry,29,4,2,2,30,67,0.37,114.4,0.63,114.4,0,0,0,0,-2,2,29,4,2,0,32,149,990,964.4,25.6,0.0883,0.00547,0.000214,0.0937,0.00367,1,0.0969,0.191,0.00746,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
1993-11-04,1993,2,5,308,181.66,0.83,4,Mod_Dry,29,4,2,2,30,67,0.37,114.7,0.63,114.7,0,0,0,0,-2,2,29,4,2,0,32,150,990,964.4,25.6,0.0884,0.0055,0.000215,0.0938,0.00367,1,0.0973,0.191,0.00748,25.4,0.921,0.97,0.893,26.3,25.5,25.5,612
1993-11-05,1993,2,6,309,185.76,0.82,4,Mod_Dry,29,4,2,2,30,67,0.36,118.8,0.64,118.8,0,0,0,0,-2,2,29,4,2,0,32,154,990,964.4,25.6,0.0898,0.00584,0.000229,0.0956,0.00374,1,0.103,0.198,0.00776,25.4,0.924,0.97,0.896,27.3,26.5,26.5,636
1993-11-06,1993,2,6,310,192.05,0.8,4,Mod_Dry,29,4,2,2,30,67,0.35,125,0.65,125,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.092,0.00638,0.000249,0.0984,0.00385,1,0.111,0.21,0.0082,25.4,0.928,0.97,0.901,28.9,28,28,673
1993-11-07,1993,2,6,311,198.34,0.78,4,Mod_Dry,29,4,2,2,30,67,0.34,131.3,0.66,131.3,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.0942,0.00691,0.00027,0.101,0.00395,1,0.12,0.221,0.00863,25.4,0.931,0.97,0.903,30.4,29.5,29.5,708
1993-11-08,1993,2,6,312,200.8,0.77,4,Mod_Dry,29,4,2,2,30,67,0.33,133.8,0.67,133.8,0,0,0,0,-2,2,29,4,2,0,32,169,990,964.4,25.6,0.0951,0.00712,0.000278,0.102,0.00399,1,0.123,0.225,0.0088,25.4,0.932,0.97,0.904,31,30.1,30.1,722
1993-11-09,1993,2,6,313,201.07,0.77,4,Mod_Dry,29,4,2,2,30,67,0.33,134.1,0.67,134.1,0,0,0,0,-2,2,29,4,2,0,32,169,990,964.4,25.6,0.0952,0.00715,0.000279,0.102,0.004,1,0.123,0.226,0.00882,25.4,0.932,0.97,0.904,31.1,30.2,30.2,724
1993-11-10,1993,2,6,314,201.89,0.77,4,Mod_Dry,29,4,2,2,30,67,0.33,134.9,0.67,134.9,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0955,0.00722,0.000282,0.103,0.00401,1,0.125,0.227,0.00888,25.4,0.932,0.97,0.904,31.3,30.3,30.3,728
1993-11-11,1993,2,6,315,202.71,0.77,4,Mod_Dry,29,4,2,2,30,67,0.33,135.7,0.67,135.7,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.0958,0.00729,0.000285,0.103,0.00403,1,0.126,0.229,0.00894,25.4,0.933,0.97,0.905,31.5,30.5,30.5,733
1993-11-12,1993,2,7,316,202.99,0.77,4,Mod_Dry,29,4,2,2,30,67,0.33,136,0.67,136,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.0959,0.00731,0.000286,0.103,0.00403,1,0.126,0.229,0.00896,25.4,0.933,0.97,0.905,31.5,30.6,30.6,734
1993-11-13,1993,2,7,317,201.62,0.77,4,Mod_Dry,29,4,2,2,30,67,0.33,134.6,0.67,134.6,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0954,0.00719,0.000281,0.103,0.00401,1,0.124,0.227,0.00886,25.4,0.932,0.97,0.904,31.2,30.3,30.3,727
1993-11-14,1993,2,7,318,200.25,0.78,4,Mod_Dry,29,4,2,2,30,67,0.34,133.3,0.67,133.3,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.0949,0.00708,0.000276,0.102,0.00398,1,0.122,0.224,0.00877,25.4,0.932,0.97,0.904,30.9,30,30,719
1993-11-15,1993,2,7,319,203.26,0.77,4,Mod_Dry,29,4,2,2,30,67,0.33,136.3,0.67,136.3,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.096,0.00733,0.000287,0.103,0.00404,1,0.126,0.23,0.00898,25.4,0.933,0.97,0.905,31.6,30.7,30.7,736
1993-11-16,1993,2,7,320,207.91,0.75,4,Mod_Dry,29,4,2,2,30,67,0.32,140.9,0.68,140.9,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0976,0.00773,0.000302,0.105,0.00412,1,0.133,0.238,0.00932,25.3,0.935,0.97,0.907,32.7,31.7,31.7,761
1993-11-17,1993,2,7,321,212.01,0.73,4,Mod_Dry,29,4,2,2,30,67,0.32,145,0.68,145,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.0991,0.00808,0.000316,0.107,0.0042,1,0.138,0.245,0.00961,25.3,0.937,0.97,0.908,33.7,32.7,32.7,784
1993-11-18,1993,2,7,322,213.93,0.73,4,Mod_Dry,29,4,2,2,30,67,0.31,146.9,0.69,146.9,0,0,0,0,-2,2,29,4,2,0,32,182,990,964.5,25.5,0.0997,0.00824,0.000323,0.108,0.00423,1,0.141,0.249,0.00975,25.3,0.937,0.97,0.909,34.1,33.1,33.1,795
1993-11-19,1993,2,8,323,213.65,0.73,4,Mod_Dry,29,4,2,2,30,67,0.31,146.7,0.69,146.7,0,0,0,0,-2,2,29,4,2,0,32,182,990,964.5,25.5,0.0996,0.00822,0.000322,0.108,0.00423,1,0.14,0.248,0.00973,25.3,0.937,0.97,0.909,34.1,33,33,793
1993-11-20,1993,2,8,324,211.74,0.73,4,Mod_Dry,29,4,2,2,30,67,0.32,144.7,0.68,144.7,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.099,0.00805,0.000315,0.107,0.00419,1,0.138,0.245,0.00959,25.3,0.936,0.97,0.908,33.6,32.6,32.6,782
1993-11-21,1993,2,8,325,209.82,0.74,4,Mod_Dry,29,4,2,2,30,67,0.32,142.8,0.68,142.8,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0983,0.00789,0.000309,0.106,0.00416,1,0.135,0.241,0.00945,25.3,0.936,0.97,0.908,33.2,32.2,32.2,772
1993-11-22,1993,2,8,326,209.55,0.74,4,Mod_Dry,29,4,2,2,30,67,0.32,142.6,0.68,142.6,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0982,0.00787,0.000308,0.106,0.00415,1,0.135,0.241,0.00944,25.3,0.936,0.97,0.907,33.1,32.1,32.1,770
1993-11-23,1993,2,8,327,210.92,0.74,4,Mod_Dry,29,4,2,2,30,67,0.32,143.9,0.68,143.9,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0987,0.00798,0.000313,0.107,0.00418,1,0.137,0.243,0.00953,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
1993-11-24,1993,2,8,328,212.29,0.73,4,Mod_Dry,29,4,2,2,30,67,0.32,145.3,0.68,145.3,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.0992,0.0081,0.000317,0.107,0.0042,1,0.139,0.246,0.00963,25.3,0.937,0.97,0.909,33.7,32.7,32.7,785
1993-11-25,1993,2,8,329,214.2,0.72,4,Mod_Dry,29,4,2,2,30,67,0.31,147.2,0.69,147.2,0,0,0,0,-2,2,29,4,2,0,32,182,990,964.5,25.5,0.0998,0.00826,0.000324,0.108,0.00424,1,0.141,0.249,0.00977,25.3,0.937,0.97,0.909,34.2,33.2,33.2,796
1993-11-26,1993,2,9,330,216.11,0.72,4,Mod_Dry,29,4,2,2,30,67,0.31,149.1,0.69,149.1,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.101,0.00842,0.00033,0.109,0.00427,1,0.144,0.253,0.00991,25.3,0.938,0.97,0.91,34.6,33.6,33.6,807
1993-11-27,1993,2,9,331,218.03,0.71,4,Mod_Dry,29,4,2,2,30,67,0.31,151,0.69,151,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.00859,0.000337,0.11,0.00431,1,0.146,0.256,0.01,25.2,0.939,0.97,0.911,35.1,34,34,817
1993-11-28,1993,2,9,332,222.13,0.7,4,Mod_Dry,29,4,2,2,30,67,0.3,155.1,0.7,155.1,0,0,0,0,-2,2,29,4,2,0,32,190,990,964.5,25.5,0.103,0.00894,0.000351,0.112,0.00438,1,0.152,0.263,0.0103,25.2,0.94,0.97,0.912,36.1,35,35,839
1993-11-29,1993,2,9,333,222.95,0.7,4,Mod_Dry,29,4,2,2,30,67,0.3,155.9,0.7,155.9,0,0,0,0,-2,2,29,4,2,0,32,191,990,964.5,25.5,0.103,0.00901,0.000354,0.112,0.0044,1,0.153,0.265,0.0104,25.2,0.941,0.97,0.912,36.2,35.2,35.2,844
1993-11-30,1993,2,9,334,220.49,0.71,4,Mod_Dry,29,4,2,2,30,67,0.3,153.5,0.7,153.5,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.0088,0.000345,0.111,0.00435,1,0.15,0.261,0.0102,25.2,0.94,0.97,0.912,35.7,34.6,34.6,830
1993-12-01,1993,3,9,335,217.48,0.71,5,Dry,26,4,3,2,24,59,0.27,158.5,0.73,158.5,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00922,0.000362,0.112,0.00441,1,0.156,0.269,0.0105,25.2,0.941,0.97,0.913,36.9,35.8,35.8,859
1993-12-02,1993,3,9,336,216.11,0.72,5,Dry,26,4,3,2,24,59,0.27,157.1,0.73,157.1,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.0091,0.000357,0.112,0.00438,1,0.155,0.266,0.0104,25.2,0.941,0.97,0.913,36.6,35.5,35.5,852
1993-12-03,1993,3,10,337,218.03,0.71,5,Dry,26,4,3,2,24,59,0.27,159,0.73,159,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00927,0.000364,0.113,0.00442,1,0.157,0.27,0.0106,25.2,0.941,0.97,0.913,37,35.9,35.9,862
1993-12-04,1993,3,10,338,223.22,0.7,5,Dry,26,4,3,2,24,59,0.26,164.2,0.74,164.2,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00971,0.000381,0.115,0.00451,1,0.164,0.279,0.011,25.2,0.943,0.972,0.917,38.3,37.2,37.2,893
1993-12-05,1993,3,10,339,224.59,0.69,5,Dry,26,4,3,2,24,59,0.26,165.6,0.74,165.6,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.5,25.5,0.106,0.00983,0.000386,0.115,0.00454,1,0.166,0.281,0.0111,25.2,0.944,0.973,0.918,38.6,37.5,37.5,901
1993-12-06,1993,3,10,340,225.96,0.69,5,Dry,26,4,3,2,24,59,0.26,167,0.74,167,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00994,0.000391,0.116,0.00456,1,0.168,0.284,0.0112,25.2,0.944,0.974,0.919,38.9,37.9,37.9,909
1993-12-07,1993,3,10,341,227.32,0.69,5,Dry,26,4,3,2,24,59,0.26,168.3,0.74,168.3,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.107,0.0101,0.000395,0.117,0.00459,1,0.17,0.286,0.0113,25.1,0.944,0.974,0.92,39.2,38.2,38.2,917
1993-12-08,1993,3,10,342,228.69,0.68,5,Dry,26,4,3,2,24,59,0.26,169.7,0.74,169.7,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.0004,0.117,0.00461,1,0.172,0.289,0.0114,25.1,0.945,0.975,0.921,39.5,38.5,38.5,925
1993-12-09,1993,3,10,343,232.25,0.68,5,Dry,26,4,3,2,24,59,0.25,173.3,0.75,173.3,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0105,0.000412,0.119,0.00468,1,0.176,0.295,0.0116,25.1,0.946,0.977,0.924,40.4,39.4,39.4,946
1993-12-10,1993,3,11,344,236.35,0.67,5,Dry,26,4,3,2,24,59,0.25,177.3,0.75,177.3,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000426,0.121,0.00475,1,0.182,0.303,0.0119,25.1,0.947,0.979,0.927,41.3,40.5,40.5,971
1993-12-11,1993,3,11,345,239.9,0.66,5,Dry,26,4,3,2,24,59,0.25,180.9,0.75,180.9,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000439,0.122,0.00482,1,0.187,0.309,0.0122,25.1,0.949,0.98,0.93,42.2,41.3,41.3,992
1993-12-12,1993,3,11,346,243.46,0.65,5,Dry,26,4,3,2,24,59,0.24,184.5,0.76,184.5,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.000451,0.124,0.00488,1,0.192,0.315,0.0124,25,0.95,0.98,0.931,43,42.1,42.1,1010
1993-12-13,1993,3,11,347,245.92,0.65,5,Dry,26,4,3,2,24,59,0.24,186.9,0.76,186.9,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0116,0.00046,0.125,0.00493,1,0.195,0.32,0.0126,25,0.951,0.98,0.932,43.6,42.7,42.7,1020
1993-12-14,1993,3,11,348,245.64,0.65,5,Dry,26,4,3,2,24,59,0.24,186.6,0.76,186.6,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0116,0.000459,0.125,0.00492,1,0.194,0.319,0.0126,25,0.95,0.98,0.931,43.5,42.6,42.6,1020
1993-12-15,1993,3,11,349,243.18,0.65,5,Dry,26,4,3,2,24,59,0.24,184.2,0.76,184.2,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.00045,0.124,0.00488,1,0.191,0.315,0.0124,25,0.95,0.98,0.931,42.9,42.1,42.1,1010
1993-12-16,1993,3,11,350,240.18,0.66,5,Dry,26,4,3,2,24,59,0.25,181.2,0.75,181.2,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0112,0.00044,0.122,0.00482,1,0.187,0.309,0.0122,25,0.949,0.98,0.93,42.2,41.4,41.4,993
1993-12-17,1993,3,12,351,237.71,0.66,5,Dry,26,4,3,2,24,59,0.25,178.7,0.75,178.7,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.0109,0.000431,0.121,0.00478,1,0.184,0.305,0.012,25.1,0.948,0.98,0.928,41.6,40.8,40.8,979
1993-12-18,1993,3,12,352,235.25,0.67,5,Dry,26,4,3,2,24,59,0.25,176.3,0.75,176.3,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000423,0.12,0.00473,1,0.18,0.301,0.0118,25.1,0.947,0.978,0.927,41.1,40.2,40.2,964
1993-12-19,1993,3,12,353,233.89,0.67,5,Dry,26,4,3,2,24,59,0.25,174.9,0.75,174.9,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000418,0.12,0.00471,1,0.179,0.298,0.0117,25.1,0.947,0.978,0.925,40.7,39.8,39.8,956
1993-12-20,1993,3,12,354,235.8,0.67,5,Dry,26,4,3,2,24,59,0.25,176.8,0.75,176.8,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000425,0.12,0.00474,1,0.181,0.302,0.0119,25.1,0.947,0.979,0.927,41.2,40.3,40.3,968
1993-12-21,1993,3,12,355,237.71,0.66,5,Dry,26,4,3,2,24,59,0.25,178.7,0.75,178.7,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.0109,0.000431,0.121,0.00478,1,0.184,0.305,0.012,25.1,0.948,0.98,0.928,41.6,40.8,40.8,979
1993-12-22,1993,3,12,356,237.99,0.66,5,Dry,26,4,3,2,24,59,0.25,179,0.75,179,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.011,0.000432,0.121,0.00478,1,0.184,0.305,0.012,25.1,0.948,0.98,0.929,41.7,40.9,40.9,981
1993-12-23,1993,3,12,357,242.09,0.65,5,Dry,26,4,3,2,24,59,0.24,183.1,0.76,183.1,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000446,0.123,0.00486,1,0.19,0.313,0.0123,25,0.949,0.98,0.93,42.7,41.8,41.8,1000
1993-12-24,1993,3,13,358,246.19,0.65,5,Dry,26,4,3,2,24,59,0.24,187.2,0.76,187.2,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0117,0.00046,0.125,0.00493,1,0.195,0.32,0.0126,25,0.951,0.98,0.932,43.6,42.8,42.8,1030
1993-12-25,1993,3,13,359,250.29,0.64,5,Dry,26,4,3,2,24,59,0.24,191.3,0.76,191.3,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.115,0.012,0.000475,0.127,0.00501,1,0.201,0.327,0.0129,25,0.952,0.98,0.933,44.6,43.7,43.7,1050
1993-12-26,1993,3,13,360,254.39,0.63,5,Dry,26,4,3,2,24,59,0.23,195.4,0.77,195.4,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0124,0.000489,0.128,0.00508,1,0.206,0.335,0.0132,24.9,0.953,0.98,0.934,45.6,44.7,44.7,1070
1993-12-27,1993,3,13,361,256.86,0.62,5,Dry,26,4,3,2,24,59,0.23,197.9,0.77,197.9,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0126,0.000497,0.13,0.00513,1,0.21,0.339,0.0134,24.9,0.954,0.98,0.935,46.2,45.2,45.2,1090
1993-12-28,1993,3,13,362,259.32,0.62,5,Dry,26,4,3,2,24,59,0.23,200.3,0.77,200.3,0,0,0,0,-2,2,26,4,3,0,26,233,990,964.7,25.3,0.118,0.0128,0.000506,0.131,0.00517,1,0.213,0.344,0.0136,24.9,0.955,0.98,0.936,46.7,45.8,45.8,1100
1993-12-29,1993,3,13,363,262.87,0.61,5,Dry,26,4,3,2,24,59,0.22,203.9,0.78,203.9,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.000518,0.132,0.00524,1,0.218,0.35,0.0139,24.9,0.955,0.98,0.936,47.6,46.6,46.6,1120
1993-12-30,1993,3,13,364,264.24,0.61,5,Dry,26,4,3,2,24,59,0.22,205.2,0.78,205.2,0,0,0,0,-2,2,26,4,3,0,26,238,990,964.8,25.2,0.12,0.0132,0.000523,0.133,0.00526,1,0.22,0.352,0.014,24.9,0.956,0.98,0.937,47.9,46.9,46.9,1130
1993-12-31,1993,3,14,365,263.42,0.61,5,Dry,26,4,3,2,24,59,0.22,204.4,0.78,204.4,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.00052,0.132,0.00525,1,0.218,0.351,0.0139,24.9,0.955,0.98,0.936,47.7,46.7,46.7,1120
1994-01-01,1993,4,14,1,263.69,0.61,5,Dry,29,5,4,2,33,73,0.28,190.7,0.72,190.7,0,0,0,0,-2,2,29,5,4,0,35,229,990,964.8,25.2,0.116,0.012,0.000474,0.128,0.00508,1,0.2,0.328,0.013,24.9,0.952,0.98,0.933,44.4,43.5,43.5,1040
1994-01-02,1993,4,14,2,264.51,0.61,5,Dry,29,5,4,2,33,73,0.28,191.5,0.72,191.5,0,0,0,0,-2,2,29,5,4,0,35,230,990,964.8,25.2,0.117,0.012,0.000477,0.129,0.00509,1,0.201,0.33,0.0131,24.9,0.952,0.98,0.933,44.5,43.7,43.7,1050
1994-01-03,1993,4,14,3,264.24,0.61,5,Dry,29,5,4,2,33,73,0.28,191.2,0.72,191.2,0,0,0,0,-2,2,29,5,4,0,35,229,990,964.8,25.2,0.116,0.012,0.000476,0.128,0.00509,1,0.201,0.329,0.013,24.9,0.952,0.98,0.933,44.5,43.6,43.6,1050
1994-01-04,1993,4,14,4,267.25,0.61,5,Dry,29,5,4,2,33,73,0.27,194.3,0.73,194.3,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.117,0.0123,0.000486,0.13,0.00514,1,0.205,0.334,0.0133,24.9,0.953,0.98,0.934,45.2,44.3,44.3,1060
1994-01-05,1993,4,14,5,272.99,0.6,5,Dry,29,5,4,2,33,73,0.27,200,0.73,200,0,0,0,0,-2,2,29,5,4,0,35,238,990,964.8,25.2,0.12,0.0127,0.000506,0.132,0.00525,1,0.212,0.345,0.0137,24.9,0.955,0.98,0.936,46.6,45.6,45.6,1090
1994-01-06,1993,4,14,6,278.73,0.59,5,Dry,29,5,4,2,33,73,0.26,205.7,0.74,205.7,0,0,0,0,-2,2,29,5,4,0,35,244,990,964.8,25.2,0.122,0.0132,0.000526,0.135,0.00535,1,0.22,0.355,0.0141,24.8,0.956,0.98,0.937,47.9,46.9,46.9,1130
1994-01-07,1993,4,15,7,284.47,0.58,5,Dry,29,5,4,2,33,73,0.26,211.5,0.74,211.5,0,0,0,0,-2,2,29,5,4,0,35,249,990,964.8,25.2,0.124,0.0137,0.000545,0.137,0.00546,1,0.228,0.365,0.0145,24.8,0.957,0.98,0.938,49.2,48.2,48.2,1160
1994-01-08,1993,4,15,8,290.76,0.57,5,Dry,29,5,4,2,33,73,0.25,217.8,0.75,217.8,0,0,0,0,-2,2,29,5,4,0,35,256,990,964.9,25.1,0.126,0.0143,0.000567,0.14,0.00557,1,0.236,0.377,0.015,24.8,0.958,0.98,0.939,50.7,48.2,48.2,1160
1994-01-09,1993,4,15,9,294.32,0.57,5,Dry,29,5,4,2,33,73,0.25,221.3,0.75,221.3,0,0,0,0,-2,2,29,5,4,0,35,259,990,964.9,25.1,0.127,0.0146,0.00058,0.142,0.00564,1,0.241,0.383,0.0152,24.7,0.959,0.98,0.939,51.5,48.2,48.2,1160
1994-01-10,1993,4,15,10,296.78,0.57,5,Dry,29,5,4,2,33,73,0.25,223.8,0.75,223.8,0,0,0,0,-2,2,29,5,4,0,35,262,990,964.9,25.1,0.128,0.0148,0.000588,0.143,0.00568,1,0.245,0.387,0.0154,24.7,0.959,0.98,0.94,52,48.2,48.2,1160
1994-01-11,1993,4,15,11,303.07,0.56,5,Dry,29,5,4,2,33,73,0.24,230.1,0.76,230.1,0,0,0,0,-2,2,29,5,4,0,35,268,990,964.9,25.1,0.13,0.0153,0.00061,0.145,0.0058,2,0.0978,0.243,0.0097,24.8,0.923,0.97,0.895,25.9,25.1,50.2,1200
1994-01-12,1993,4,15,12,313.73,0.55,5,Dry,29,5,4,2,33,73,0.23,240.7,0.77,240.7,0,0,0,0,-2,2,29,5,4,0,35,279,990,965,25,0.134,0.0162,0.000648,0.15,0.006,2,0.105,0.255,0.0102,24.8,0.926,0.97,0.899,27.1,26.3,52.6,1260
1994-01-13,1993,4,15,13,321.66,0.54,5,Dry,29,5,4,2,33,73,0.23,248.7,0.77,248.7,0,0,0,0,-2,2,29,5,4,0,35,287,990,965,25,0.137,0.0169,0.000676,0.154,0.00615,2,0.11,0.264,0.0106,24.7,0.929,0.97,0.901,28,27.2,54.3,1300
1994-01-14,1993,4,16,14,331.23,0.53,5,Dry,29,5,4,2,33,73,0.22,258.2,0.78,258.2,0,0,0,0,-2,2,29,5,4,0,35,296,990,965.1,24.9,0.14,0.0209,0.000837,0.161,0.00645,2,0.117,0.278,0.0111,24.7,0.931,0.97,0.903,29.1,28.2,56.4,1350
1994-01-15,1993,4,16,15,342.44,0.51,5,Dry,29,5,4,2,33,73,0.21,269.4,0.79,269.4,0,0,0,0,-2,2,29,5,4,0,35,307,990,965.1,24.9,0.144,0.0262,0.00105,0.17,0.00684,2,0.124,0.295,0.0118,24.6,0.933,0.97,0.905,30.3,29.4,58.8,1410
1994-01-16,1993,4,16,16,355.29,0.5,5,Dry,29,5,4,2,33,73,0.2,282.3,0.8,282.3,0,0,0,0,-2,2,29,5,4,0,35,320,990,965.2,24.8,0.149,0.0322,0.0013,0.181,0.00728,2,0.133,0.314,0.0126,24.5,0.936,0.97,0.908,31.8,30.8,61.6,1480
1994-01-17,1993,4,16,17,368.69,0.49,5,Dry,29,5,4,2,33,73,0.2,295.7,0.8,295.7,0,0,0,0,-2,2,29,5,4,0,35,334,990,965.2,24.8,0.153,0.0386,0.00156,0.192,0.00775,2,0.142,0.334,0.0135,24.4,0.939,0.97,0.911,33.3,32.3,64.5,1550
1994-01-18,1993,4,16,18,382.09,0.48,5,Dry,29,5,4,2,33,73,0.19,309.1,0.81,309.1,0,0,0,0,-2,2,29,5,4,0,35,347,990,965.3,24.7,0.158,0.0449,0.00182,0.203,0.00822,2,0.151,0.354,0.0143,24.3,0.942,0.97,0.913,34.7,33.7,67.4,1620
1994-01-19,1993,4,16,19,397.13,0.46,5,Dry,29,5,4,2,33,73,0.18,324.1,0.82,324.1,0,0,0,0,-2,2,29,5,4,0,35,362,990,965.4,24.6,0.163,0.052,0.00211,0.215,0.00875,2,0.161,0.377,0.0153,24.2,0.944,0.97,0.916,36.4,35.3,70.6,1690
1994-01-20,1993,4,16,20,411.62,0.45,5,Dry,29,5,4,2,33,73,0.18,338.6,0.82,338.6,0,0,0,0,-2,2,29,5,4,0,35,377,990,965.5,24.5,0.168,0.0588,0.0024,0.227,0.00926,2,0.171,0.398,0.0162,24.1,0.946,0.972,0.92,38,36.9,73.7,1770
1994-01-21,1993,4,17,21,427.75,0.44,5,Dry,29,5,4,2,33,73,0.17,354.8,0.83,354.8,0,0,0,0,-2,2,29,5,4,0,35,393,990,965.5,24.5,0.174,0.0664,0.00271,0.241,0.00983,2,0.182,0.423,0.0173,24.1,0.949,0.975,0.926,39.7,38.7,77.5,1860
1994-01-22,1993,4,17,22,444.98,0.43,5,Dry,29,5,4,2,33,73,0.16,372,0.84,372,0,0,0,0,-2,2,29,5,4,0,35,410,990,965.6,24.4,0.18,0.0746,0.00306,0.255,0.0104,2,0.194,0.448,0.0184,23.9,0.951,0.979,0.932,41.6,40.7,81.4,1950
1994-01-23,1993,4,17,23,458.38,0.42,5,Dry,29,5,4,2,33,73,0.16,385.4,0.84,385.4,0,0,0,0,-2,2,29,5,4,0,35,423,990,965.7,24.3,0.185,0.0809,0.00332,0.266,0.0109,2,0.203,0.468,0.0192,23.9,0.953,0.98,0.934,43,42.1,84.3,2020
1994-01-24,1993,4,17,24,471.23,0.41,5,Dry,29,5,4,2,33,73,0.15,398.2,0.84,398.2,0,0,0,0,-2,2,29,5,4,0,35,436,990,965.7,24.3,0.189,0.087,0.00358,0.276,0.0114,2,0.211,0.488,0.0201,23.8,0.955,0.98,0.936,44.4,43.5,86.9,2090
1994-01-25,1993,4,17,25,487.91,0.4,5,Dry,29,5,4,2,33,73,0.15,414.9,0.85,414.9,0,0,0,0,-2,2,29,5,4,0,35,453,990,965.8,24.2,0.195,0.0948,0.00392,0.29,0.012,2,0.223,0.513,0.0212,23.7,0.956,0.98,0.937,46.1,45.2,90.3,2170
1994-01-26,1993,4,17,26,507.87,0.38,5,Dry,29,5,4,2,33,73,0.14,434.9,0.86,434.9,0,0,0,0,-2,2,29,5,4,0,35,473,990,965.9,24.1,0.202,0.104,0.00432,0.307,0.0127,2,0.236,0.543,0.0225,23.6,0.957,0.98,0.938,48.1,47.2,94.3,2260
1994-01-27,1993,4,17,27,528.93,0.37,5,Dry,29,5,4,2,33,73,0.14,455.9,0.86,455.9,0,0,0,0,-2,2,29,5,4,0,35,494,990,966,24,0.21,0.114,0.00475,0.324,0.0135,2,0.25,0.574,0.0239,23.4,0.958,0.98,0.939,50.2,48.2,96.4,2310
1994-01-28,1993,4,18,28,546.7,0.36,5,Dry,29,5,4,2,33,73,0.13,473.7,0.87,473.7,0,0,0,0,-2,2,29,5,4,0,35,512,990,966.1,23.9,0.217,0.123,0.00512,0.34,0.0142,2,0.262,0.602,0.0252,23.3,0.956,0.98,0.937,51.8,48.2,96.4,2310
1994-01-29,1993,4,18,29,562.29,0.35,5,Dry,29,5,4,2,33,73,0.13,489.3,0.87,489.3,0,0,0,0,-2,2,29,5,4,0,35,527,990,966.1,23.9,0.226,0.13,0.00544,0.356,0.0149,3,0.163,0.519,0.0217,23.4,0.945,0.97,0.917,35.3,34.2,103,2470
1994-01-30,1993,4,18,30,579.51,0.34,5,Dry,29,5,4,2,33,73,0.13,506.5,0.87,506.5,0,0,0,0,-2,2,29,5,4,0,35,545,990,966.2,23.8,0.236,0.139,0.00586,0.375,0.0158,3,0.17,0.546,0.0229,23.2,0.947,0.97,0.918,36.4,35.4,106,2550
1994-01-31,1993,4,18,31,597.83,0.33,5,Dry,29,5,4,2,33,73,0.12,524.8,0.88,524.8,0,0,0,0,-2,2,29,5,4,0,35,563,990,966.3,23.7,0.246,0.152,0.00639,0.398,0.0168,3,0.179,0.577,0.0243,23.1,0.949,0.971,0.921,37.7,36.6,110,2630
1994-02-01,1993,5,18,32,617.25,0.32,5,Dry,31,6,4,3,41,85,0.14,532.3,0.86,532.3,0,0,0,0,-3,3,31,6,4,0,44,573,990,966.4,23.6,0.252,0.157,0.00662,0.409,0.0173,3,0.182,0.591,0.025,23,0.949,0.972,0.923,38.1,37,111,2660
1994-02-02,1993,5,18,33,635.02,0.31,5,Dry,31,6,4,3,41,85,0.13,550,0.87,550,0,0,0,0,-3,3,31,6,4,0,44,591,990,966.4,23.6,0.262,0.168,0.00715,0.431,0.0183,3,0.19,0.621,0.0264,22.9,0.951,0.974,0.926,39.2,38.2,115,2750
1994-02-03,1993,5,18,34,651.7,0.3,5,Dry,31,6,4,3,41,85,0.13,566.7,0.87,566.7,0,0,0,0,-3,3,31,6,4,0,44,608,990,966.5,23.5,0.272,0.18,0.00764,0.451,0.0192,3,0.198,0.649,0.0276,22.8,0.952,0.977,0.93,40.3,39.3,118,2830
1994-02-04,1993,5,19,35,670.57,0.3,5,Dry,31,6,4,3,41,85,0.13,585.6,0.87,585.6,0,0,0,0,-3,3,31,6,4,0,44,627,990,966.6,23.4,0.283,0.192,0.00821,0.475,0.0203,3,0.206,0.681,0.0291,22.7,0.953,0.979,0.934,41.5,40.6,122,2930
1994-02-05,1993,5,19,36,691.07,0.29,5,Dry,31,6,4,3,41,85,0.12,606.1,0.88,606.1,0,0,0,0,-3,3,31,6,4,0,44,647,990,966.7,23.3,0.294,0.206,0.00882,0.5,0.0214,3,0.215,0.715,0.0307,22.6,0.955,0.98,0.936,42.8,41.9,126,3020
1994-02-06,1993,5,19,37,710.49,0.28,5,Dry,31,6,4,3,41,85,0.12,625.5,0.88,625.5,0,0,0,0,-3,3,31,6,4,0,44,666,990,966.7,23.3,0.305,0.219,0.00941,0.524,0.0225,3,0.224,0.748,0.0322,22.5,0.955,0.98,0.936,44,43.1,129,3100
1994-02-07,1993,5,19,38,729.9,0.27,5,Dry,31,6,4,3,41,85,0.12,644.9,0.88,644.9,0,0,0,0,-3,3,31,6,4,0,44,686,990,966.8,23.2,0.316,0.232,0.01,0.548,0.0236,3,0.233,0.781,0.0337,22.4,0.956,0.98,0.937,45.2,44.2,133,3190
1994-02-08,1993,5,19,39,745.49,0.27,5,Dry,31,6,4,3,41,85,0.11,660.5,0.89,660.5,0,0,0,0,-3,3,31,6,4,0,44,701,990,966.9,23.1,0.325,0.242,0.0105,0.567,0.0245,3,0.24,0.807,0.0349,22.3,0.957,0.98,0.938,46.1,45.2,136,3250
1994-02-09,1993,5,19,40,758.89,0.26,5,Dry,31,6,4,3,41,85,0.11,673.9,0.89,673.9,0,0,0,0,-3,3,31,6,4,0,44,715,990,966.9,23.1,0.333,0.251,0.0109,0.584,0.0253,3,0.246,0.83,0.036,22.2,0.957,0.98,0.938,46.9,45.9,138,3310
1994-02-10,1993,5,19,41,770.64,0.26,5,Dry,31,6,4,3,41,85,0.11,685.6,0.89,685.6,0,0,0,0,-3,3,31,6,4,0,44,727,990,967,23,0.339,0.259,0.0113,0.598,0.026,3,0.251,0.85,0.0369,22.2,0.957,0.98,0.938,47.6,46.6,140,3360
1994-02-11,1993,5,20,42,784.07,0.25,4,Mod_Dry,36,6,5,4,54,105,0.13,679.1,0.87,679.1,0,0,0,0,-4,4,36,6,5,0,58,726,990,967,23,0.339,0.255,0.0111,0.594,0.0259,3,0.248,0.842,0.0367,22.1,0.957,0.98,0.938,47,46.1,138,3320
1994-02-12,1993,5,20,43,797.62,0.24,4,Mod_Dry,36,6,5,4,54,105,0.13,692.6,0.87,692.6,0,0,0,0,-4,4,36,6,5,0,58,740,990,967.1,22.9,0.347,0.264,0.0115,0.611,0.0266,3,0.254,0.865,0.0377,22,0.957,0.98,0.938,47.8,46.8,140,3370
1994-02-13,1993,5,20,44,809.24,0.24,4,Mod_Dry,36,6,5,4,54,105,0.13,704.2,0.87,704.2,0,0,0,0,-4,4,36,6,5,0,58,751,990,967.1,22.9,0.353,0.271,0.0119,0.625,0.0273,3,0.259,0.884,0.0387,22,0.957,0.98,0.938,48.4,47.5,142,3420
1994-02-14,1993,5,20,45,821.61,0.23,4,Mod_Dry,36,6,5,4,54,105,0.13,716.6,0.87,716.6,0,0,0,0,-4,4,36,6,5,0,58,764,990,967.2,22.8,0.36,0.28,0.0123,0.64,0.0281,3,0.265,0.905,0.0397,21.9,0.957,0.98,0.938,49.1,48.1,144,3470
1994-02-15,1993,5,20,46,834.63,0.23,4,Mod_Dry,36,6,5,4,54,105,0.13,729.6,0.87,729.6,0,0,0,0,-4,4,36,6,5,0,58,777,990,967.2,22.8,0.368,0.288,0.0127,0.656,0.0288,3,0.271,0.927,0.0407,21.8,0.957,0.98,0.938,49.8,48.2,145,3470
1994-02-16,1993,5,20,47,848.21,0.22,4,Mod_Dry,36,6,5,4,54,105,0.12,743.2,0.88,743.2,0,0,0,0,-4,4,36,6,5,0,58,790,990,967.3,22.7,0.378,0.297,0.0131,0.676,0.0298,3,0.277,0.953,0.042,21.8,0.957,0.98,0.938,50.6,48.2,145,3470
1994-02-17,1993,5,20,48,862.3,0.22,4,Mod_Dry,36,6,5,4,54,105,0.12,757.3,0.88,757.3,0,0,0,0,-4,4,36,6,5,0,58,804,990,967.3,22.7,0.391,0.306,0.0135,0.697,0.0308,3,0.282,0.979,0.0432,21.7,0.957,0.98,0.938,51.3,48.2,145,3470
1994-02-18,1993,5,21,49,881.1,0.21,4,Mod_Dry,36,6,5,4,54,105,0.12,776.1,0.88,776.1,0,0,0,0,-4,4,36,6,5,0,58,823,990,967.4,22.6,0.408,0.315,0.0139,0.723,0.032,3,0.287,1.01,0.0447,21.6,0.956,0.98,0.937,52.3,48.2,145,3470
1994-02-19,1993,5,21,50,900.58,0.21,4,Mod_Dry,36,6,5,4,54,105,0.12,795.6,0.88,795.6,0,0,0,0,-4,4,36,6,5,0,58,843,990,967.5,22.5,0.426,0.324,0.0144,0.75,0.0334,4,0.211,0.961,0.0427,21.5,0.953,0.976,0.93,40,39.1,156,3750
1994-02-20,1993,5,21,51,920.7,0.2,4,Mod_Dry,36,6,5,4,54,105,0.11,815.7,0.89,815.7,0,0,0,0,-4,4,36,6,5,0,58,863,990,967.6,22.4,0.445,0.334,0.0149,0.778,0.0347,4,0.218,0.996,0.0444,21.4,0.954,0.978,0.933,40.9,40,160,3840
1994-02-21,1993,5,21,52,946.07,0.2,3,Normal,43,7,5,4,78,137,0.14,809.1,0.85,809.1,0,0,0,0,-4,4,43,7,5,0,82,864,990,967.7,22.3,0.446,0.331,0.0148,0.777,0.0348,4,0.216,0.992,0.0445,21.3,0.953,0.977,0.931,40.3,39.4,158,3780
1994-02-22,1993,5,21,53,972.24,0.19,3,Normal,43,7,5,4,78,137,0.14,835.2,0.86,835.2,0,0,0,0,-4,4,43,7,5,0,82,890,990,967.8,22.2,0.47,0.343,0.0155,0.813,0.0366,4,0.224,1.04,0.0467,21.2,0.954,0.979,0.934,41.4,40.5,162,3890
1994-02-23,1993,5,21,54,999.14,0.19,3,Normal,43,7,5,4,78,137,0.14,862.1,0.86,862.1,0,0,0,0,-4,4,43,7,5,0,82,917,990,967.9,22.1,0.494,0.356,0.0161,0.851,0.0385,4,0.233,1.08,0.0491,21,0.955,0.98,0.936,42.4,41.6,166,3990
1994-02-24,1993,5,21,55,1021.7,0.18,3,Normal,43,7,5,4,78,137,0.13,884.7,0.87,884.7,0,0,0,0,-4,4,43,7,5,0,82,940,990,968,22,0.515,0.367,0.0167,0.882,0.04,4,0.241,1.12,0.051,20.9,0.955,0.98,0.936,43.3,42.4,170,4080
1994-02-25,1993,5,22,56,1044.6,0.18,3,Normal,43,7,5,4,78,137,0.13,907.6,0.87,907.6,0,0,0,0,-4,4,43,7,5,0,82,963,990,968,22,0.536,0.378,0.0172,0.914,0.0416,4,0.249,1.16,0.053,20.8,0.955,0.98,0.936,44.2,43.3,173,4160
1994-02-26,1993,5,22,57,1068,0.17,3,Normal,43,7,5,4,78,137,0.13,931,0.87,931,0,0,0,0,-4,4,43,7,5,0,82,986,990,968.1,21.9,0.558,0.39,0.0178,0.947,0.0433,4,0.257,1.2,0.055,20.7,0.955,0.98,0.936,45.1,44.2,177,4240
1994-02-27,1993,5,22,58,1081.2,0.17,3,Normal,43,7,5,4,78,137,0.13,944.2,0.87,944.2,0,0,0,0,-4,4,43,7,5,0,82,999,990,968.2,21.8,0.57,0.396,0.0181,0.966,0.0442,4,0.261,1.23,0.0562,20.6,0.955,0.98,0.936,45.6,44.7,179,4290
1994-02-28,1993,5,22,59,1089.1,0.17,3,Normal,43,7,5,4,78,137,0.13,952.1,0.87,952.1,0,0,0,0,-4,4,43,7,5,0,82,1010,990,968.2,21.8,0.577,0.4,0.0183,0.977,0.0448,4,0.264,1.24,0.0569,20.6,0.955,0.98,0.936,45.9,45,180,4320
1994-03-01,1993,6,22,60,1091.8,0.17,3,Normal,49,9,9,9,107,183,0.17,908.8,0.83,908.8,0,0,0,0,-9,9,49,9,9,0,116,976,990,968.2,21.8,0.548,0.379,0.0174,0.927,0.0425,4,0.249,1.18,0.0539,20.6,0.955,0.98,0.936,43.9,43,172,4130
1994-03-02,1993,6,22,61,1094.5,0.17,3,Normal,49,9,9,9,107,183,0.17,911.5,0.83,911.5,0,0,0,0,-9,9,49,9,9,0,116,978,990,968.2,21.8,0.551,0.38,0.0174,0.931,0.0427,4,0.25,1.18,0.0542,20.6,0.955,0.98,0.936,44,43.1,173,4140
1994-03-03,1993,6,22,62,1097.1,0.17,3,Normal,49,9,9,9,107,183,0.17,914.1,0.83,914.1,0,0,0,0,-9,9,49,9,9,0,116,981,990,968.2,21.8,0.553,0.381,0.0175,0.934,0.0429,4,0.251,1.19,0.0544,20.6,0.955,0.98,0.936,44.1,43.2,173,4150
1994-03-04,1993,6,23,63,1099.8,0.16,3,Normal,49,9,9,9,107,183,0.17,916.8,0.83,916.8,0,0,0,0,-9,9,49,9,9,0,116,984,990,968.2,21.8,0.555,0.383,0.0176,0.938,0.0431,4,0.252,1.19,0.0546,20.6,0.955,0.98,0.936,44.2,43.3,173,4160
1994-03-05,1993,6,23,64,1102.5,0.16,3,Normal,49,9,9,9,107,183,0.17,919.5,0.83,919.5,0,0,0,0,-9,9,49,9,9,0,116,986,990,968.2,21.8,0.558,0.384,0.0176,0.942,0.0433,4,0.253,1.19,0.0549,20.6,0.955,0.98,0.936,44.3,43.4,174,4170
1994-03-06,1993,6,23,65,1105.2,0.16,3,Normal,49,9,9,9,107,183,0.17,922.2,0.83,922.2,0,0,0,0,-9,9,49,9,9,0,116,989,990,968.2,21.8,0.56,0.385,0.0177,0.946,0.0434,4,0.254,1.2,0.0551,20.6,0.955,0.98,0.936,44.4,43.5,174,4180
