date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1994-03-07,1993,6,23,66,1113.3,0.16,3,Normal,49,9,9,9,107,183,0.16,930.3,0.84,930.3,0,0,0,0,-9,9,49,9,9,0,116,997,990,968.3,21.7,0.568,0.389,0.0179,0.957,0.044,4,0.256,1.21,0.0558,20.5,0.955,0.98,0.936,44.7,43.8,175,4210
1994-03-08,1993,6,23,67,1121.4,0.16,3,Normal,49,9,9,9,107,183,0.16,938.4,0.84,938.4,0,0,0,0,-9,9,49,9,9,0,116,1010,990,968.3,21.7,0.575,0.393,0.0181,0.968,0.0446,4,0.259,1.23,0.0565,20.5,0.955,0.98,0.936,45,44.1,177,4240
1994-03-09,1993,6,23,68,1129.5,0.16,3,Normal,49,9,9,9,107,183,0.16,946.5,0.84,946.5,0,0,0,0,-9,9,49,9,9,0,116,1010,990,968.3,21.7,0.583,0.397,0.0183,0.98,0.0452,4,0.262,1.24,0.0572,20.5,0.955,0.98,0.936,45.3,44.4,178,4270
1994-03-10,1993,6,23,69,1137.8,0.16,3,Normal,49,9,9,9,107,183,0.16,954.8,0.84,954.8,0,0,0,0,-9,9,49,9,9,0,116,1020,990,968.3,21.7,0.59,0.401,0.0185,0.991,0.0458,4,0.265,1.26,0.058,20.4,0.955,0.98,0.936,45.6,44.7,179,4290
1994-03-11,1993,6,24,70,1151.5,0.15,4,Mod_Dry,41,8,7,6,67,129,0.11,1023,0.89,1023,0,0,0,0,-6,6,41,8,7,0,73,1080,990,968.4,21.6,0.667,0.474,0.0219,1.14,0.0527,4,0.285,1.43,0.0659,20.2,0.955,0.98,0.936,48.4,47.4,190,4550
1994-03-12,1993,6,24,71,1165.4,0.15,4,Mod_Dry,41,8,7,6,67,129,0.11,1036,0.89,1036,0,0,0,0,-6,6,41,8,7,0,73,1090,990,968.4,21.6,0.687,0.505,0.0234,1.19,0.0552,4,0.287,1.48,0.0686,20.1,0.955,0.98,0.936,48.8,47.8,191,4590
1994-03-13,1993,6,24,72,1179.3,0.15,4,Mod_Dry,41,8,7,6,67,129,0.11,1050,0.89,1050,0,0,0,0,-6,6,41,8,7,0,73,1110,990,968.5,21.5,0.708,0.536,0.0249,1.24,0.0578,4,0.29,1.53,0.0712,20,0.955,0.98,0.936,49.2,48.2,193,4630
1994-03-14,1993,6,24,73,1199.1,0.15,4,Mod_Dry,41,8,7,6,67,129,0.11,1070,0.89,1070,0,0,0,0,-6,6,41,8,7,0,73,1130,990,968.5,21.5,0.737,0.581,0.027,1.32,0.0613,4,0.294,1.61,0.075,19.9,0.955,0.98,0.936,49.8,48.2,193,4630
1994-03-15,1993,6,24,74,1219,0.14,4,Mod_Dry,41,8,7,6,67,129,0.11,1090,0.89,1090,0,0,0,0,-6,6,41,8,7,0,73,1150,990,968.6,21.4,0.766,0.625,0.0292,1.39,0.065,4,0.298,1.69,0.0789,19.7,0.954,0.98,0.935,50.3,48.2,193,4630
1994-03-16,1993,6,24,75,1244.9,0.14,4,Mod_Dry,41,8,7,6,67,129,0.1,1116,0.9,1100,16,4,0,0,-6,18,45,8,7,0,85,1160,990,968.7,21.3,0.786,0.648,0.0304,1.43,0.0672,4,0.3,1.73,0.0813,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
1994-03-17,1993,6,24,76,1271.1,0.14,4,Mod_Dry,41,8,7,6,67,129,0.1,1142,0.9,1100,42,9,1,1,-5,36,50,9,8,1,103,1170,990,968.8,21.2,0.797,0.648,0.0305,1.44,0.068,4,0.3,1.74,0.0821,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
1994-03-18,1993,6,25,77,1291.7,0.13,4,Mod_Dry,41,8,7,6,67,129,0.1,1163,0.9,1100,63,14,2,2,-4,49,55,10,9,2,116,1170,990,968.8,21.2,0.807,0.648,0.0306,1.45,0.0687,4,0.3,1.75,0.0828,19.4,0.954,0.98,0.934,50,48.2,193,4630
1994-03-19,1993,6,25,78,1312.5,0.13,4,Mod_Dry,41,8,7,6,67,129,0.098,1183,0.9,1100,83,19,2,3,-4,63,60,10,10,2,130,1180,990,968.9,21.1,0.816,0.648,0.0307,1.46,0.0693,4,0.3,1.76,0.0835,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
1994-03-20,1993,6,25,79,1321.4,0.13,4,Mod_Dry,41,8,7,6,67,129,0.098,1192,0.9,1100,92,21,3,3,-3,68,62,11,10,3,135,1180,990,968.9,21.1,0.82,0.648,0.0307,1.47,0.0696,4,0.3,1.77,0.0838,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
1994-03-21,1993,6,25,80,1324.4,0.13,4,Mod_Dry,41,8,7,6,67,129,0.097,1195,0.9,1100,95,21,3,3,-3,71,62,11,10,3,138,1180,990,968.9,21.1,0.82,0.648,0.0307,1.47,0.0696,4,0.3,1.77,0.0839,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
1994-03-22,1993,6,25,81,1315.5,0.13,4,Mod_Dry,41,8,7,6,67,129,0.098,1186,0.9,1100,86,19,3,3,-3,64,60,11,10,3,131,1180,990,968.9,21.1,0.817,0.648,0.0307,1.47,0.0694,4,0.3,1.77,0.0836,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
1994-03-23,1993,6,25,82,1300.6,0.13,4,Mod_Dry,41,8,7,6,67,129,0.099,1172,0.9,1100,72,16,2,2,-4,56,57,10,9,2,123,1180,990,968.8,21.2,0.81,0.648,0.0306,1.46,0.0689,4,0.3,1.76,0.0831,19.4,0.953,0.98,0.934,49.9,48.2,193,4630
1994-03-24,1993,6,25,83,1285.8,0.13,4,Mod_Dry,41,8,7,6,67,129,0.1,1157,0.9,1100,57,13,2,2,-4,44,54,10,9,2,111,1170,990,968.8,21.2,0.805,0.648,0.0306,1.45,0.0686,4,0.3,1.75,0.0827,19.4,0.954,0.98,0.935,50,48.2,193,4630
1994-03-25,1993,6,26,84,1265.3,0.14,4,Mod_Dry,41,8,7,6,67,129,0.1,1136,0.9,1100,36,8,1,1,-5,31,49,9,8,1,98,1170,990,968.7,21.3,0.795,0.648,0.0305,1.44,0.0679,4,0.3,1.74,0.082,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
1994-03-26,1993,6,26,85,1244.9,0.14,4,Mod_Dry,41,8,7,6,67,129,0.1,1116,0.9,1100,16,4,0,0,-6,18,45,8,7,0,85,1160,990,968.7,21.3,0.786,0.648,0.0304,1.43,0.0672,4,0.3,1.73,0.0813,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
1994-03-27,1993,6,26,86,1224.7,0.14,4,Mod_Dry,41,8,7,6,67,129,0.1,1096,0.9,1096,0,0,0,0,-6,6,41,8,7,0,73,1150,990,968.6,21.4,0.774,0.638,0.0298,1.41,0.066,4,0.299,1.71,0.08,19.7,0.954,0.98,0.935,50.5,48.2,193,4630
1994-03-28,1993,6,26,87,1204.8,0.15,4,Mod_Dry,41,8,7,6,67,129,0.11,1076,0.89,1076,0,0,0,0,-6,6,41,8,7,0,73,1130,990,968.5,21.5,0.745,0.593,0.0277,1.34,0.0624,4,0.295,1.63,0.0761,19.8,0.955,0.98,0.936,49.9,48.2,193,4630
1994-03-29,1993,6,26,88,1179.3,0.15,4,Mod_Dry,41,8,7,6,67,129,0.11,1050,0.89,1050,0,0,0,0,-6,6,41,8,7,0,73,1110,990,968.5,21.5,0.708,0.536,0.0249,1.24,0.0578,4,0.29,1.53,0.0712,20,0.955,0.98,0.936,49.2,48.2,193,4630
1994-03-30,1993,6,26,89,1159.8,0.15,4,Mod_Dry,41,8,7,6,67,129,0.11,1031,0.89,1031,0,0,0,0,-6,6,41,8,7,0,73,1090,990,968.4,21.6,0.679,0.492,0.0228,1.17,0.0542,4,0.286,1.46,0.0675,20.1,0.955,0.98,0.936,48.6,47.7,191,4570
1994-03-31,1993,6,26,90,1140.5,0.16,4,Mod_Dry,41,8,7,6,67,129,0.11,1011,0.89,1011,0,0,0,0,-6,6,41,8,7,0,73,1070,990,968.3,21.7,0.651,0.449,0.0207,1.1,0.0508,4,0.282,1.38,0.0638,20.3,0.955,0.98,0.936,48,47.1,188,4520
1994-04-01,1993,7,27,91,1121.4,0.16,4,Mod_Dry,45,11,10,10,72,148,0.13,973.4,0.87,973.4,0,0,0,0,-10,10,45,11,10,0,82,1040,990,968.3,21.7,0.61,0.41,0.0189,1.02,0.047,4,0.271,1.29,0.0594,20.4,0.955,0.98,0.936,46.6,45.6,183,4380
1994-04-02,1993,7,27,92,1102.5,0.16,4,Mod_Dry,45,11,10,10,72,148,0.13,954.5,0.87,954.5,0,0,0,0,-10,10,45,11,10,0,82,1020,990,968.2,21.8,0.589,0.401,0.0184,0.99,0.0455,4,0.265,1.25,0.0576,20.5,0.955,0.98,0.936,45.9,45,180,4320
1994-04-03,1993,7,27,93,1083.8,0.17,4,Mod_Dry,45,11,10,10,72,148,0.14,935.8,0.86,935.8,0,0,0,0,-10,10,45,11,10,0,82,1000,990,968.2,21.8,0.572,0.392,0.0179,0.964,0.0441,4,0.258,1.22,0.056,20.6,0.955,0.98,0.936,45.2,44.3,177,4250
1994-04-04,1993,7,27,94,1065.4,0.17,4,Mod_Dry,45,11,10,10,72,148,0.14,917.4,0.86,917.4,0,0,0,0,-10,10,45,11,10,0,82,983,990,968.1,21.9,0.555,0.383,0.0175,0.938,0.0428,4,0.252,1.19,0.0544,20.7,0.955,0.98,0.936,44.5,43.6,174,4190
1994-04-05,1993,7,27,95,1047.2,0.18,4,Mod_Dry,45,11,10,10,72,148,0.14,899.2,0.86,899.2,0,0,0,0,-10,10,45,11,10,0,82,965,990,968,22,0.538,0.374,0.017,0.913,0.0416,4,0.246,1.16,0.0528,20.8,0.955,0.98,0.936,43.8,42.9,172,4120
1994-04-06,1993,7,27,96,1024.2,0.18,4,Mod_Dry,45,11,10,10,72,148,0.14,876.2,0.85,876.2,0,0,0,0,-10,10,45,11,10,0,82,942,990,968,22,0.517,0.363,0.0165,0.881,0.04,4,0.238,1.12,0.0508,20.9,0.955,0.98,0.936,42.9,42,168,4030
1994-04-07,1993,7,27,97,1001.6,0.18,4,Mod_Dry,45,11,10,10,72,148,0.15,853.6,0.85,853.6,0,0,0,0,-10,10,45,11,10,0,82,920,990,967.9,22.1,0.497,0.352,0.0159,0.849,0.0384,4,0.231,1.08,0.0489,21,0.954,0.98,0.935,42,41.1,165,3950
1994-04-08,1993,7,28,98,979.5,0.19,4,Mod_Dry,45,11,10,10,72,148,0.15,831.5,0.85,831.5,0,0,0,0,-10,10,45,11,10,0,82,898,990,967.8,22.2,0.477,0.341,0.0154,0.818,0.0369,4,0.223,1.04,0.0469,21.1,0.954,0.978,0.933,41.1,40.2,161,3860
1994-04-09,1993,7,28,99,957.87,0.2,4,Mod_Dry,45,11,10,10,72,148,0.15,809.9,0.84,809.9,0,0,0,0,-10,10,45,11,10,0,82,876,990,967.7,22.3,0.457,0.331,0.0149,0.788,0.0354,4,0.216,1,0.0451,21.3,0.953,0.977,0.931,40.3,39.3,157,3770
1994-04-10,1993,7,28,100,936.75,0.2,4,Mod_Dry,45,11,10,10,72,148,0.16,788.8,0.84,788.8,0,0,0,0,-10,10,45,11,10,0,82,855,990,967.6,22.4,0.437,0.321,0.0143,0.758,0.0339,4,0.209,0.967,0.0433,21.4,0.953,0.975,0.929,39.4,38.4,154,3690
1994-04-11,1993,7,28,101,920.7,0.2,5,Dry,40,10,8,5,62,125,0.14,795.7,0.86,795.7,0,0,0,0,-5,5,40,10,8,0,67,854,990,967.6,22.4,0.436,0.324,0.0145,0.761,0.0339,4,0.211,0.972,0.0433,21.4,0.953,0.976,0.93,39.9,38.9,156,3740
1994-04-12,1993,7,28,102,905,0.21,5,Dry,40,10,8,5,62,125,0.14,780,0.86,780,0,0,0,0,-5,5,40,10,8,0,67,838,990,967.5,22.5,0.422,0.317,0.0141,0.739,0.0329,3,0.288,1.03,0.0457,21.5,0.956,0.98,0.937,52.3,48.2,145,3470
1994-04-13,1993,7,28,103,889.67,0.21,5,Dry,40,10,8,5,62,125,0.14,764.7,0.86,764.7,0,0,0,0,-5,5,40,10,8,0,67,823,990,967.5,22.5,0.408,0.309,0.0137,0.717,0.0318,3,0.284,1,0.0444,21.5,0.956,0.98,0.937,51.5,48.2,145,3470
1994-04-14,1993,7,28,104,874.75,0.22,5,Dry,40,10,8,5,62,125,0.14,749.8,0.86,749.8,0,0,0,0,-5,5,40,10,8,0,67,808,990,967.4,22.6,0.394,0.302,0.0134,0.696,0.0308,3,0.28,0.976,0.0432,21.6,0.957,0.98,0.938,50.7,48.2,145,3470
1994-04-15,1993,7,29,105,860.26,0.22,5,Dry,40,10,8,5,62,125,0.14,735.3,0.85,735.3,0,0,0,0,-5,5,40,10,8,0,67,793,990,967.3,22.7,0.381,0.292,0.0129,0.673,0.0297,3,0.273,0.947,0.0418,21.7,0.957,0.98,0.938,49.9,48.2,145,3470
1994-04-16,1993,7,29,106,846.24,0.22,5,Dry,40,10,8,5,62,125,0.15,721.2,0.85,721.2,0,0,0,0,-5,5,40,10,8,0,67,779,990,967.3,22.7,0.369,0.283,0.0124,0.652,0.0287,3,0.267,0.919,0.0405,21.8,0.957,0.98,0.938,49.2,48.2,145,3470
1994-04-17,1993,7,29,107,832.73,0.23,5,Dry,40,10,8,5,62,125,0.15,707.7,0.85,707.7,0,0,0,0,-5,5,40,10,8,0,67,766,990,967.2,22.8,0.362,0.274,0.012,0.635,0.0279,3,0.261,0.896,0.0394,21.9,0.957,0.98,0.938,48.4,47.5,142,3420
1994-04-18,1993,7,29,108,819.8,0.23,5,Dry,40,10,8,5,62,125,0.15,694.8,0.85,694.8,0,0,0,0,-5,5,40,10,8,0,67,753,990,967.2,22.8,0.354,0.265,0.0116,0.619,0.0271,3,0.255,0.875,0.0383,21.9,0.957,0.98,0.938,47.7,46.7,140,3370
1994-04-19,1993,7,29,109,807.53,0.24,5,Dry,40,10,8,5,62,125,0.15,682.5,0.84,682.5,0,0,0,0,-5,5,40,10,8,0,67,741,990,967.1,22.9,0.347,0.257,0.0112,0.604,0.0264,3,0.25,0.854,0.0373,22,0.957,0.98,0.938,47,46.1,138,3320
1994-04-20,1993,7,29,110,796.03,0.24,5,Dry,40,10,8,5,62,125,0.16,671,0.84,671,0,0,0,0,-5,5,40,10,8,0,67,729,990,967.1,22.9,0.341,0.249,0.0109,0.59,0.0257,3,0.244,0.835,0.0364,22.1,0.957,0.98,0.938,46.4,45.4,136,3270
1994-04-21,1993,7,29,111,785.49,0.25,5,Dry,40,10,8,5,62,125,0.16,660.5,0.84,660.5,0,0,0,0,-5,5,40,10,8,0,67,718,990,967,23,0.335,0.242,0.0105,0.577,0.0251,3,0.24,0.817,0.0356,22.1,0.957,0.98,0.937,45.7,44.8,134,3230
1994-04-22,1993,7,30,112,778.72,0.25,5,Dry,40,10,8,5,62,125,0.16,653.7,0.84,653.7,0,0,0,0,-5,5,40,10,8,0,67,712,990,967,23,0.331,0.238,0.0103,0.569,0.0247,3,0.237,0.805,0.035,22.2,0.956,0.98,0.937,45.3,44.4,133,3200
1994-04-23,1993,7,30,113,770.64,0.26,5,Dry,40,10,8,5,62,125,0.16,645.6,0.84,645.6,0,0,0,0,-5,5,40,10,8,0,67,704,990,967,23,0.326,0.232,0.0101,0.559,0.0243,3,0.233,0.792,0.0344,22.2,0.956,0.98,0.937,44.8,44,132,3160
1994-04-24,1993,7,30,114,762.71,0.26,5,Dry,40,10,8,5,62,125,0.16,637.7,0.84,637.7,0,0,0,0,-5,5,40,10,8,0,67,696,990,967,23,0.322,0.227,0.00985,0.549,0.0238,3,0.229,0.778,0.0338,22.3,0.956,0.98,0.937,44.4,43.5,130,3130
1994-04-25,1993,7,30,115,749.32,0.27,5,Dry,40,10,8,5,62,125,0.17,624.3,0.83,624.3,0,0,0,0,-5,5,40,10,8,0,67,682,990,966.9,23.1,0.314,0.218,0.00944,0.532,0.023,3,0.223,0.756,0.0327,22.3,0.955,0.98,0.936,43.6,42.7,128,3070
1994-04-26,1993,7,30,116,735.37,0.27,5,Dry,40,10,8,5,62,125,0.17,610.4,0.83,610.4,0,0,0,0,-5,5,40,10,8,0,67,668,990,966.8,23.2,0.306,0.209,0.00901,0.515,0.0222,3,0.217,0.732,0.0316,22.4,0.955,0.98,0.936,42.7,41.9,126,3010
1994-04-27,1993,7,30,117,723.07,0.28,5,Dry,40,10,8,5,62,125,0.17,598.1,0.83,598.1,0,0,0,0,-5,5,40,10,8,0,67,656,990,966.8,23.2,0.299,0.201,0.00864,0.5,0.0215,3,0.212,0.712,0.0307,22.5,0.954,0.98,0.935,42,41.1,123,2960
1994-04-28,1993,7,30,118,709.12,0.28,5,Dry,40,10,8,5,62,125,0.18,584.1,0.82,584.1,0,0,0,0,-5,5,40,10,8,0,67,642,990,966.7,23.3,0.291,0.191,0.00822,0.483,0.0207,3,0.205,0.688,0.0296,22.6,0.953,0.978,0.933,41.1,40.2,121,2890
1994-04-29,1993,7,31,119,696.82,0.29,5,Dry,40,10,8,5,62,125,0.18,571.8,0.82,571.8,0,0,0,0,-5,5,40,10,8,0,67,630,990,966.7,23.3,0.284,0.183,0.00785,0.467,0.02,3,0.2,0.667,0.0286,22.6,0.952,0.977,0.93,40.3,39.4,118,2830
1994-04-30,1993,7,31,120,683.96,0.29,5,Dry,40,10,8,5,62,125,0.18,559,0.82,559,0,0,0,0,-5,5,40,10,8,0,67,617,990,966.6,23.4,0.277,0.174,0.00746,0.452,0.0193,3,0.194,0.646,0.0276,22.7,0.951,0.975,0.928,39.5,38.5,116,2770
1994-05-01,1993,8,31,121,672.21,0.29,5,Dry,42,9,8,6,82,147,0.22,525.2,0.78,525.2,0,0,0,0,-6,6,42,9,8,0,88,584,990,966.6,23.4,0.259,0.152,0.00649,0.41,0.0175,3,0.179,0.589,0.0252,22.8,0.949,0.97,0.92,37.2,36.1,108,2600
1994-05-02,1993,8,31,122,660.45,0.3,5,Dry,42,9,8,6,82,147,0.22,513.5,0.78,513.5,0,0,0,0,-6,6,42,9,8,0,88,572,990,966.5,23.5,0.252,0.144,0.00614,0.396,0.0169,3,0.174,0.569,0.0243,22.9,0.948,0.97,0.919,36.4,35.3,106,2540
1994-05-03,1993,8,31,123,649.24,0.31,5,Dry,42,9,8,6,82,147,0.23,502.2,0.77,502.2,0,0,0,0,-6,6,42,9,8,0,88,561,990,966.5,23.5,0.245,0.136,0.00581,0.382,0.0163,3,0.169,0.55,0.0234,23,0.946,0.97,0.918,35.7,34.6,104,2490
1994-05-04,1993,8,31,124,639.12,0.31,5,Dry,42,9,8,6,82,147,0.23,492.1,0.77,492.1,0,0,0,0,-6,6,42,9,8,0,88,551,990,966.5,23.5,0.24,0.131,0.00558,0.371,0.0158,3,0.164,0.535,0.0227,23,0.945,0.97,0.917,35,33.9,102,2440
1994-05-05,1993,8,31,125,628.46,0.32,5,Dry,42,9,8,6,82,147,0.23,481.5,0.77,481.5,0,0,0,0,-6,6,42,9,8,0,88,540,990,966.4,23.6,0.234,0.126,0.00535,0.36,0.0153,2,0.267,0.627,0.0266,23,0.956,0.98,0.937,51.8,48.2,96.4,2310
1994-05-06,1993,8,32,126,618.34,0.32,5,Dry,42,9,8,6,82,147,0.24,471.3,0.76,471.3,0,0,0,0,-6,6,42,9,8,0,88,530,990,966.4,23.6,0.228,0.121,0.00514,0.349,0.0148,2,0.261,0.61,0.0258,23,0.957,0.98,0.938,50.9,48.2,96.4,2310
1994-05-07,1993,8,32,127,609.32,0.33,5,Dry,42,9,8,6,82,147,0.24,462.3,0.76,462.3,0,0,0,0,-6,6,42,9,8,0,88,521,990,966.3,23.7,0.223,0.117,0.00495,0.34,0.0144,2,0.255,0.595,0.0251,23.1,0.957,0.98,0.938,50.1,48.2,96.4,2310
1994-05-08,1993,8,32,128,599.75,0.33,5,Dry,42,9,8,6,82,147,0.24,452.8,0.76,452.8,0,0,0,0,-6,6,42,9,8,0,88,512,990,966.3,23.7,0.217,0.113,0.00475,0.33,0.0139,2,0.248,0.578,0.0244,23.1,0.958,0.98,0.939,49.2,48.2,96.4,2310
1994-05-09,1993,8,32,129,590.18,0.34,5,Dry,42,9,8,6,82,147,0.25,443.2,0.75,443.2,0,0,0,0,-6,6,42,9,8,0,88,502,990,966.3,23.7,0.213,0.108,0.00456,0.321,0.0135,2,0.242,0.563,0.0237,23.2,0.958,0.98,0.939,48.2,47.3,94.6,2270
1994-05-10,1993,8,32,130,581.15,0.34,5,Dry,42,9,8,6,82,147,0.25,434.1,0.75,434.1,0,0,0,0,-6,6,42,9,8,0,88,493,990,966.2,23.8,0.21,0.104,0.00437,0.313,0.0132,2,0.236,0.549,0.0231,23.2,0.957,0.98,0.938,47.3,46.4,92.8,2230
1994-05-11,1993,8,32,131,573.22,0.35,5,Dry,42,9,8,6,82,147,0.26,426.2,0.74,426.2,0,0,0,0,-6,6,42,9,8,0,88,485,990,966.2,23.8,0.207,0.1,0.00421,0.307,0.0129,2,0.23,0.537,0.0226,23.3,0.957,0.98,0.937,46.5,45.6,91.2,2190
1994-05-12,1993,8,32,132,564.75,0.35,5,Dry,42,9,8,6,82,147,0.26,417.8,0.74,417.8,0,0,0,0,-6,6,42,9,8,0,88,477,990,966.1,23.9,0.204,0.0962,0.00403,0.3,0.0126,2,0.224,0.524,0.022,23.3,0.956,0.98,0.937,45.7,44.8,89.6,2150
1994-05-13,1993,8,33,133,556.27,0.36,5,Dry,42,9,8,6,82,147,0.26,409.3,0.74,409.3,0,0,0,0,-6,6,42,9,8,0,88,468,990,966.1,23.9,0.201,0.0922,0.00386,0.293,0.0123,2,0.219,0.512,0.0214,23.4,0.955,0.98,0.936,44.8,43.9,87.9,2110
1994-05-14,1993,8,33,134,547.79,0.36,5,Dry,42,9,8,6,82,147,0.27,400.8,0.73,400.8,0,0,0,0,-6,6,42,9,8,0,88,460,990,966.1,23.9,0.198,0.0882,0.00368,0.286,0.0119,2,0.213,0.499,0.0208,23.4,0.955,0.98,0.936,44,43.1,86.2,2070
1994-05-15,1993,8,33,135,539.86,0.37,5,Dry,42,9,8,6,82,147,0.27,392.9,0.73,392.9,0,0,0,0,-6,6,42,9,8,0,88,452,990,966,24,0.195,0.0844,0.00352,0.279,0.0117,2,0.208,0.487,0.0203,23.5,0.954,0.98,0.935,43.2,42.3,84.6,2030
1994-05-16,1993,8,33,136,533.03,0.37,5,Dry,42,9,8,6,82,147,0.28,386,0.72,386,0,0,0,0,-6,6,42,9,8,0,88,445,990,966,24,0.193,0.0812,0.00338,0.274,0.0114,2,0.203,0.477,0.0199,23.5,0.953,0.98,0.934,42.4,41.6,83.2,2000
1994-05-17,1993,8,33,137,525.64,0.37,5,Dry,42,9,8,6,82,147,0.28,378.6,0.72,378.6,0,0,0,0,-6,6,42,9,8,0,88,438,990,966,24,0.19,0.0777,0.00323,0.268,0.0111,2,0.198,0.466,0.0194,23.6,0.952,0.98,0.933,41.7,40.8,81.6,1960
1994-05-18,1993,8,33,138,518.26,0.38,5,Dry,42,9,8,6,82,147,0.28,371.3,0.72,371.3,0,0,0,0,-6,6,42,9,8,0,88,430,990,965.9,24.1,0.187,0.0742,0.00308,0.262,0.0109,2,0.193,0.455,0.0189,23.6,0.951,0.978,0.93,40.9,40,80,1920
1994-05-19,1993,8,33,139,510.88,0.38,5,Dry,42,9,8,6,82,147,0.29,363.9,0.71,363.9,0,0,0,0,-6,6,42,9,8,0,88,423,990,965.9,24.1,0.185,0.0708,0.00294,0.256,0.0106,2,0.188,0.444,0.0184,23.7,0.95,0.976,0.928,40.1,39.2,78.3,1880
1994-05-20,1993,8,34,140,504.04,0.39,5,Dry,42,9,8,6,82,147,0.29,357,0.71,357,0,0,0,0,-6,6,42,9,8,0,88,416,990,965.9,24.1,0.182,0.0675,0.0028,0.25,0.0104,2,0.184,0.433,0.018,23.7,0.949,0.975,0.925,39.4,38.4,76.8,1840
1994-05-21,1993,8,34,141,497.21,0.39,5,Dry,42,9,8,6,82,147,0.3,350.2,0.7,350.2,0,0,0,0,-6,6,42,9,8,0,88,409,990,965.8,24.2,0.18,0.0643,0.00266,0.244,0.0101,2,0.179,0.423,0.0175,23.7,0.949,0.973,0.923,38.7,37.6,75.3,1810
1994-05-22,1993,8,34,142,491.46,0.39,5,Dry,42,9,8,6,82,147,0.3,344.5,0.7,344.5,0,0,0,0,-6,6,42,9,8,0,88,403,990,965.8,24.2,0.178,0.0616,0.00255,0.24,0.0099,2,0.175,0.415,0.0171,23.8,0.948,0.972,0.921,38.1,37,74,1780
1994-05-23,1993,8,34,143,485.18,0.4,5,Dry,42,9,8,6,82,147,0.3,338.2,0.7,338.2,0,0,0,0,-6,6,42,9,8,0,88,397,990,965.8,24.2,0.176,0.0586,0.00242,0.234,0.00968,2,0.171,0.405,0.0167,23.8,0.947,0.97,0.919,37.4,36.3,72.5,1740
1994-05-24,1993,8,34,144,478.89,0.4,5,Dry,42,9,8,6,82,147,0.31,331.9,0.69,331.9,0,0,0,0,-6,6,42,9,8,0,88,391,990,965.8,24.2,0.173,0.0557,0.0023,0.229,0.00945,2,0.167,0.396,0.0163,23.8,0.946,0.97,0.917,36.7,35.6,71.2,1710
1994-05-25,1993,8,34,145,472.6,0.41,5,Dry,42,9,8,6,82,147,0.31,325.6,0.69,325.6,0,0,0,0,-6,6,42,9,8,0,88,385,990,965.7,24.3,0.171,0.0527,0.00217,0.224,0.00923,2,0.162,0.386,0.0159,23.9,0.945,0.97,0.916,36,35,69.9,1680
1994-05-26,1993,8,34,146,466.31,0.41,5,Dry,42,9,8,6,82,147,0.32,319.3,0.69,319.3,0,0,0,0,-6,6,42,9,8,0,88,378,990,965.7,24.3,0.169,0.0497,0.00205,0.219,0.009,2,0.158,0.377,0.0155,23.9,0.944,0.97,0.916,35.4,34.3,68.6,1650
1994-05-27,1993,8,35,147,460.57,0.42,5,Dry,42,9,8,6,82,147,0.32,313.6,0.68,313.6,0,0,0,0,-6,6,42,9,8,0,88,373,990,965.7,24.3,0.167,0.047,0.00193,0.214,0.0088,2,0.154,0.368,0.0151,24,0.943,0.97,0.915,34.7,33.7,67.4,1620
1994-05-28,1993,8,35,148,454.82,0.42,5,Dry,42,9,8,6,82,147,0.32,307.8,0.68,307.8,0,0,0,0,-6,6,42,9,8,0,88,367,990,965.6,24.4,0.165,0.0443,0.00182,0.209,0.00859,2,0.15,0.36,0.0148,24,0.942,0.97,0.914,34.1,33.1,66.2,1590
1994-05-29,1993,8,35,149,449.08,0.42,5,Dry,42,9,8,6,82,147,0.33,302.1,0.67,302.1,0,0,0,0,-6,6,42,9,8,0,88,361,990,965.6,24.4,0.163,0.0416,0.00171,0.205,0.00839,2,0.146,0.351,0.0144,24,0.941,0.97,0.913,33.5,32.5,65,1560
1994-05-30,1993,8,35,150,443.34,0.43,5,Dry,42,9,8,6,82,147,0.33,296.3,0.67,296.3,0,0,0,0,-6,6,42,9,8,0,88,355,990,965.6,24.4,0.161,0.0389,0.00159,0.2,0.00819,2,0.143,0.342,0.014,24.1,0.94,0.97,0.912,32.9,31.9,63.8,1530
1994-05-31,1993,8,35,151,438.69,0.43,5,Dry,42,9,8,6,82,147,0.34,291.7,0.67,291.7,0,0,0,0,-6,6,42,9,8,0,88,351,990,965.6,24.4,0.159,0.0367,0.0015,0.196,0.00802,2,0.139,0.335,0.0137,24.1,0.939,0.97,0.911,32.4,31.4,62.8,1510
1994-06-01,1993,9,35,152,433.5,0.43,5,Dry,39,9,7,5,59,119,0.28,314.5,0.72,314.5,0,0,0,0,-5,5,39,9,7,0,64,370,990,965.6,24.4,0.166,0.0474,0.00194,0.213,0.00873,2,0.155,0.368,0.0151,24.1,0.943,0.97,0.915,35,34,67.9,1630
1994-06-02,1993,9,35,153,428.3,0.44,5,Dry,39,9,7,5,59,119,0.28,309.3,0.72,309.3,0,0,0,0,-5,5,39,9,7,0,64,364,990,965.5,24.5,0.164,0.045,0.00184,0.209,0.00854,2,0.151,0.36,0.0147,24.1,0.942,0.97,0.914,34.5,33.4,66.8,1600
1994-06-03,1993,9,36,154,423.65,0.44,5,Dry,39,9,7,5,59,119,0.28,304.6,0.72,304.6,0,0,0,0,-5,5,39,9,7,0,64,360,990,965.5,24.5,0.162,0.0428,0.00175,0.205,0.00838,2,0.148,0.353,0.0144,24.1,0.941,0.97,0.913,33.9,32.9,65.9,1580
1994-06-04,1993,9,36,155,419,0.45,5,Dry,39,9,7,5,59,119,0.28,300,0.72,300,0,0,0,0,-5,5,39,9,7,0,64,355,990,965.5,24.5,0.161,0.0406,0.00166,0.201,0.00822,2,0.145,0.346,0.0141,24.2,0.941,0.97,0.912,33.4,32.4,64.9,1560
1994-06-05,1993,9,36,156,414.36,0.45,5,Dry,39,9,7,5,59,119,0.29,295.4,0.71,295.4,0,0,0,0,-5,5,39,9,7,0,64,350,990,965.5,24.5,0.159,0.0384,0.00157,0.198,0.00805,2,0.142,0.339,0.0138,24.2,0.94,0.97,0.911,32.9,31.9,63.9,1530
1994-06-06,1993,9,36,157,409.71,0.45,5,Dry,39,9,7,5,59,119,0.29,290.7,0.71,290.7,0,0,0,0,-5,5,39,9,7,0,64,346,990,965.4,24.6,0.158,0.0362,0.00147,0.194,0.00789,2,0.139,0.332,0.0135,24.2,0.939,0.97,0.91,32.4,31.4,62.9,1510
1994-06-07,1993,9,36,158,405.06,0.46,5,Dry,39,9,7,5,59,119,0.29,286.1,0.71,286.1,0,0,0,0,-5,5,39,9,7,0,64,341,990,965.4,24.6,0.156,0.034,0.00138,0.19,0.00773,2,0.136,0.326,0.0132,24.3,0.938,0.97,0.909,31.9,30.9,61.9,1480
1994-06-08,1993,9,36,159,401.5,0.46,5,Dry,39,9,7,5,59,119,0.3,282.5,0.7,282.5,0,0,0,0,-5,5,39,9,7,0,64,338,990,965.4,24.6,0.155,0.0323,0.00131,0.187,0.0076,2,0.133,0.32,0.013,24.3,0.937,0.97,0.909,31.5,30.6,61.1,1470
1994-06-09,1993,9,36,160,397.4,0.46,5,Dry,39,9,7,5,59,119,0.3,278.4,0.7,278.4,0,0,0,0,-5,5,39,9,7,0,64,333,990,965.4,24.6,0.153,0.0304,0.00124,0.184,0.00746,2,0.13,0.314,0.0128,24.3,0.936,0.97,0.908,31,30.1,60.2,1450
1994-06-10,1993,9,37,161,393.3,0.47,5,Dry,39,9,7,5,59,119,0.3,274.3,0.7,274.3,0,0,0,0,-5,5,39,9,7,0,64,329,990,965.4,24.6,0.152,0.0285,0.00116,0.18,0.00732,2,0.128,0.308,0.0125,24.3,0.935,0.97,0.907,30.6,29.7,59.3,1420
1994-06-11,1993,9,37,162,389.2,0.47,5,Dry,39,9,7,5,59,119,0.31,270.2,0.69,270.2,0,0,0,0,-5,5,39,9,7,0,64,325,990,965.3,24.7,0.15,0.0265,0.00108,0.177,0.00717,2,0.125,0.302,0.0122,24.4,0.934,0.97,0.906,30.1,29.2,58.5,1400
1994-06-12,1993,9,37,163,385.1,0.47,5,Dry,39,9,7,5,59,119,0.31,266.1,0.69,266.1,0,0,0,0,-5,5,39,9,7,0,64,321,990,965.3,24.7,0.149,0.0246,0.000997,0.173,0.00703,2,0.122,0.296,0.012,24.4,0.933,0.97,0.905,29.7,28.8,57.6,1380
1994-06-13,1993,9,37,164,381,0.48,5,Dry,39,9,7,5,59,119,0.31,262,0.69,262,0,0,0,0,-5,5,39,9,7,0,64,317,990,965.3,24.7,0.147,0.0227,0.000918,0.17,0.00689,2,0.119,0.289,0.0117,24.4,0.932,0.97,0.904,29.2,28.4,56.7,1360
1994-06-14,1993,9,37,165,376.89,0.48,5,Dry,39,9,7,5,59,119,0.32,257.9,0.68,257.9,0,0,0,0,-5,5,39,9,7,0,64,313,990,965.3,24.7,0.146,0.0207,0.000839,0.167,0.00674,2,0.117,0.283,0.0115,24.4,0.931,0.97,0.903,28.8,27.9,55.8,1340
1994-06-15,1993,9,37,166,372.79,0.48,5,Dry,39,9,7,5,59,119,0.32,253.8,0.68,253.8,0,0,0,0,-5,5,39,9,7,0,64,309,990,965.3,24.7,0.145,0.0188,0.00076,0.163,0.0066,2,0.114,0.277,0.0112,24.5,0.93,0.97,0.902,28.3,27.5,54.9,1320
1994-06-16,1993,9,37,167,368.69,0.49,5,Dry,39,9,7,5,59,119,0.32,249.7,0.68,249.7,0,0,0,0,-5,5,39,9,7,0,64,305,990,965.2,24.8,0.143,0.017,0.000686,0.16,0.00646,2,0.111,0.271,0.0109,24.5,0.929,0.97,0.902,27.9,27,54.1,1300
1994-06-17,1993,9,38,168,364.59,0.49,5,Dry,39,9,7,5,59,119,0.33,245.6,0.67,245.6,0,0,0,0,-5,5,39,9,7,0,64,301,990,965.2,24.8,0.142,0.0166,0.000671,0.158,0.00639,2,0.108,0.267,0.0108,24.5,0.928,0.97,0.9,27.4,26.6,53.1,1280
1994-06-18,1993,9,38,169,361.04,0.5,5,Dry,39,9,7,5,59,119,0.33,242,0.67,242,0,0,0,0,-5,5,39,9,7,0,64,297,990,965.2,24.8,0.14,0.0163,0.000658,0.157,0.00632,2,0.106,0.263,0.0106,24.5,0.927,0.97,0.899,27,26.2,52.4,1260
1994-06-19,1993,9,38,170,357.48,0.5,5,Dry,39,9,7,5,59,119,0.33,238.5,0.67,238.5,0,0,0,0,-5,5,39,9,7,0,64,293,990,965.2,24.8,0.139,0.016,0.000646,0.155,0.00625,2,0.103,0.259,0.0104,24.6,0.926,0.97,0.898,26.6,25.8,51.6,1240
1994-06-20,1993,9,38,171,353.93,0.5,5,Dry,39,9,7,5,59,119,0.34,234.9,0.66,234.9,0,0,0,0,-5,5,39,9,7,0,64,290,990,965.2,24.8,0.138,0.0157,0.000633,0.154,0.00619,2,0.101,0.255,0.0103,24.6,0.925,0.97,0.897,26.2,25.4,50.8,1220
1994-06-21,1993,9,38,172,350.37,0.51,5,Dry,39,9,7,5,59,119,0.34,231.4,0.66,231.4,0,0,0,0,-5,5,39,9,7,0,64,286,990,965.2,24.8,0.137,0.0154,0.00062,0.152,0.00612,2,0.0987,0.251,0.0101,24.6,0.923,0.97,0.896,25.8,25,50,1200
1994-06-22,1993,9,38,173,346.82,0.51,5,Dry,39,9,7,5,59,119,0.34,227.8,0.66,227.8,0,0,0,0,-5,5,39,9,7,0,64,283,990,965.1,24.9,0.135,0.0151,0.000608,0.15,0.00605,1,0.25,0.401,0.0161,24.5,0.959,0.98,0.939,52.4,48.2,48.2,1160
1994-06-23,1993,9,38,174,343.26,0.51,5,Dry,39,9,7,5,59,119,0.35,224.3,0.65,224.3,0,0,0,0,-5,5,39,9,7,0,64,279,990,965.1,24.9,0.134,0.0148,0.000595,0.149,0.00598,1,0.245,0.394,0.0158,24.5,0.959,0.98,0.94,51.6,48.2,48.2,1160
1994-06-24,1993,9,39,175,339.71,0.52,5,Dry,39,9,7,5,59,119,0.35,220.7,0.65,220.7,0,0,0,0,-5,5,39,9,7,0,64,276,990,965.1,24.9,0.133,0.0145,0.000583,0.147,0.00592,1,0.24,0.388,0.0156,24.5,0.958,0.98,0.939,50.8,48.2,48.2,1160
1994-06-25,1993,9,39,176,337.25,0.52,5,Dry,39,9,7,5,59,119,0.35,218.3,0.65,218.3,0,0,0,0,-5,5,39,9,7,0,64,273,990,965.1,24.9,0.132,0.0143,0.000574,0.146,0.00587,1,0.237,0.383,0.0154,24.5,0.958,0.98,0.939,50.3,48.2,48.2,1160
1994-06-26,1993,9,39,177,334.24,0.52,5,Dry,39,9,7,5,59,119,0.36,215.2,0.64,215.2,0,0,0,0,-5,5,39,9,7,0,64,270,990,965.1,24.9,0.131,0.014,0.000563,0.145,0.00581,1,0.233,0.378,0.0152,24.6,0.957,0.98,0.938,49.6,48.2,48.2,1160
1994-06-27,1993,9,39,178,331.23,0.53,5,Dry,39,9,7,5,59,119,0.36,212.2,0.64,212.2,0,0,0,0,-5,5,39,9,7,0,64,267,990,965.1,24.9,0.13,0.0138,0.000553,0.144,0.00576,1,0.229,0.373,0.0149,24.6,0.957,0.98,0.938,48.9,48,48,1150
1994-06-28,1993,9,39,179,328.22,0.53,5,Dry,39,9,7,5,59,119,0.36,209.2,0.64,209.2,0,0,0,0,-5,5,39,9,7,0,64,264,990,965,25,0.129,0.0135,0.000542,0.142,0.0057,1,0.225,0.367,0.0147,24.6,0.956,0.98,0.937,48.3,47.3,47.3,1140
1994-06-29,1993,9,39,180,325.21,0.53,5,Dry,39,9,7,5,59,119,0.37,206.2,0.63,206.2,0,0,0,0,-5,5,39,9,7,0,64,261,990,965,25,0.128,0.0133,0.000532,0.141,0.00565,1,0.221,0.362,0.0145,24.6,0.956,0.98,0.937,47.6,46.6,46.6,1120
1994-06-30,1993,9,39,181,322.21,0.54,5,Dry,39,9,7,5,59,119,0.37,203.2,0.63,203.2,0,0,0,0,-5,5,39,9,7,0,64,258,990,965,25,0.127,0.013,0.000521,0.14,0.00559,1,0.217,0.357,0.0143,24.6,0.955,0.98,0.936,46.9,46,46,1100
1994-07-01,1993,10,40,182,319.2,0.54,5,Dry,37,8,6,4,53,108,0.34,211.2,0.66,211.2,0,0,0,0,-4,4,37,8,6,0,57,262,990,965,25,0.128,0.0137,0.000548,0.142,0.00567,1,0.228,0.369,0.0148,24.6,0.957,0.98,0.938,48.8,47.8,47.8,1150
1994-07-02,1993,10,40,183,316.19,0.54,5,Dry,37,8,6,4,53,108,0.34,208.2,0.66,208.2,0,0,0,0,-4,4,37,8,6,0,57,259,990,965,25,0.127,0.0134,0.000537,0.14,0.00561,1,0.224,0.364,0.0145,24.7,0.956,0.98,0.937,48.1,47.2,47.2,1130
1994-07-03,1993,10,40,184,313.18,0.55,5,Dry,37,8,6,4,53,108,0.34,205.2,0.66,205.2,0,0,0,0,-4,4,37,8,6,0,57,256,990,965,25,0.126,0.0132,0.000527,0.139,0.00556,1,0.219,0.359,0.0143,24.7,0.956,0.98,0.937,47.5,46.5,46.5,1120
1994-07-04,1993,10,40,185,310.18,0.55,5,Dry,37,8,6,4,53,108,0.35,202.2,0.65,202.2,0,0,0,0,-4,4,37,8,6,0,57,253,990,965,25,0.125,0.0129,0.000516,0.138,0.0055,1,0.215,0.353,0.0141,24.7,0.955,0.98,0.936,46.8,45.8,45.8,1100
1994-07-05,1993,10,40,186,307.17,0.55,5,Dry,37,8,6,4,53,108,0.35,199.2,0.65,199.2,0,0,0,0,-4,4,37,8,6,0,57,250,990,964.9,25.1,0.124,0.0127,0.000506,0.137,0.00545,1,0.211,0.348,0.0139,24.7,0.954,0.98,0.935,46.1,45.2,45.2,1080
1994-07-06,1993,10,40,187,304.16,0.56,5,Dry,37,8,6,4,53,108,0.35,196.2,0.65,196.2,0,0,0,0,-4,4,37,8,6,0,57,247,990,964.9,25.1,0.123,0.0124,0.000495,0.135,0.00539,1,0.207,0.343,0.0137,24.7,0.954,0.98,0.935,45.4,44.5,44.5,1070
1994-07-07,1993,10,40,188,301.15,0.56,5,Dry,37,8,6,4,53,108,0.36,193.2,0.64,193.2,0,0,0,0,-4,4,37,8,6,0,57,244,990,964.9,25.1,0.122,0.0122,0.000485,0.134,0.00533,1,0.203,0.337,0.0134,24.8,0.953,0.98,0.934,44.7,43.8,43.8,1050
1994-07-08,1993,10,41,189,298.14,0.56,5,Dry,37,8,6,4,53,108,0.36,190.1,0.64,190.1,0,0,0,0,-4,4,37,8,6,0,57,241,990,964.9,25.1,0.121,0.0119,0.000474,0.133,0.00528,1,0.199,0.332,0.0132,24.8,0.952,0.98,0.933,44,43.1,43.1,1030
1994-07-09,1993,10,41,190,295.68,0.57,5,Dry,37,8,6,4,53,108,0.36,187.7,0.64,187.7,0,0,0,0,-4,4,37,8,6,0,57,239,990,964.9,25.1,0.12,0.0117,0.000466,0.131,0.00523,1,0.196,0.327,0.013,24.8,0.951,0.98,0.932,43.4,42.5,42.5,1020
1994-07-10,1993,10,41,191,293.22,0.57,5,Dry,37,8,6,4,53,108,0.37,185.2,0.63,185.2,0,0,0,0,-4,4,37,8,6,0,57,236,990,964.9,25.1,0.119,0.0115,0.000457,0.13,0.00519,1,0.193,0.323,0.0129,24.8,0.95,0.98,0.931,42.8,42,42,1010
1994-07-11,1993,10,41,192,290.76,0.57,5,Dry,37,8,6,4,53,108,0.37,182.8,0.63,182.8,0,0,0,0,-4,4,37,8,6,0,57,234,990,964.9,25.1,0.118,0.0113,0.000449,0.129,0.00514,1,0.189,0.319,0.0127,24.8,0.949,0.98,0.93,42.2,41.4,41.4,993
1994-07-12,1993,10,41,193,288.3,0.58,5,Dry,37,8,6,4,53,108,0.38,180.3,0.63,180.3,0,0,0,0,-4,4,37,8,6,0,57,231,990,964.9,25.1,0.117,0.0111,0.00044,0.128,0.0051,1,0.186,0.314,0.0125,24.8,0.949,0.98,0.929,41.7,40.8,40.8,979
1994-07-13,1993,10,41,194,285.84,0.58,5,Dry,37,8,6,4,53,108,0.38,177.8,0.62,177.8,0,0,0,0,-4,4,37,8,6,0,57,229,990,964.8,25.2,0.116,0.0109,0.000432,0.127,0.00505,1,0.183,0.31,0.0123,24.8,0.948,0.978,0.927,41.1,40.2,40.2,965
1994-07-14,1993,10,41,195,283.38,0.58,5,Dry,37,8,6,4,53,108,0.38,175.4,0.62,175.4,0,0,0,0,-4,4,37,8,6,0,57,226,990,964.8,25.2,0.115,0.0107,0.000423,0.126,0.00501,1,0.179,0.305,0.0121,24.9,0.947,0.977,0.925,40.5,39.6,39.6,950
1994-07-15,1993,10,42,196,280.92,0.59,5,Dry,37,8,6,4,53,108,0.38,172.9,0.62,172.9,0,0,0,0,-4,4,37,8,6,0,57,224,990,964.8,25.2,0.115,0.0104,0.000415,0.125,0.00497,1,0.176,0.301,0.012,24.9,0.946,0.976,0.924,39.9,39,39,935
1994-07-16,1993,10,42,197,278.46,0.59,5,Dry,37,8,6,4,53,108,0.39,170.5,0.61,170.5,0,0,0,0,-4,4,37,8,6,0,57,221,990,964.8,25.2,0.114,0.0102,0.000407,0.124,0.00492,1,0.173,0.297,0.0118,24.9,0.946,0.975,0.922,39.3,38.3,38.3,920
1994-07-17,1993,10,42,198,276,0.59,5,Dry,37,8,6,4,53,108,0.39,168,0.61,168,0,0,0,0,-4,4,37,8,6,0,57,219,990,964.8,25.2,0.113,0.01,0.000398,0.123,0.00488,1,0.169,0.292,0.0116,24.9,0.945,0.973,0.92,38.8,37.7,37.7,906
1994-07-18,1993,10,42,199,273.54,0.6,5,Dry,37,8,6,4,53,108,0.4,165.5,0.6,165.5,0,0,0,0,-4,4,37,8,6,0,57,217,990,964.8,25.2,0.112,0.00982,0.00039,0.122,0.00483,1,0.166,0.288,0.0114,24.9,0.944,0.972,0.918,38.2,37.1,37.1,891
1994-07-19,1993,10,42,200,271.07,0.6,5,Dry,37,8,6,4,53,108,0.4,163.1,0.6,163.1,0,0,0,0,-4,4,37,8,6,0,57,214,990,964.8,25.2,0.111,0.00961,0.000381,0.121,0.00479,1,0.163,0.283,0.0112,24.9,0.943,0.971,0.916,37.6,36.5,36.5,876
1994-07-20,1993,10,42,201,268.61,0.61,5,Dry,37,8,6,4,53,108,0.4,160.6,0.6,160.6,0,0,0,0,-4,4,37,8,6,0,57,212,990,964.8,25.2,0.11,0.0094,0.000373,0.12,0.00474,1,0.159,0.279,0.0111,24.9,0.943,0.97,0.914,37,35.9,35.9,862
1994-07-21,1993,10,42,202,267.25,0.61,5,Dry,37,8,6,4,53,108,0.4,159.3,0.6,159.3,0,0,0,0,-4,4,37,8,6,0,57,210,990,964.8,25.2,0.11,0.00929,0.000368,0.119,0.00472,1,0.157,0.277,0.011,25,0.942,0.97,0.914,36.7,35.6,35.6,855
1994-07-22,1993,10,43,203,265.33,0.61,5,Dry,37,8,6,4,53,108,0.41,157.3,0.59,157.3,0,0,0,0,-4,4,37,8,6,0,57,208,990,964.8,25.2,0.109,0.00912,0.000361,0.118,0.00468,1,0.155,0.273,0.0108,25,0.941,0.97,0.913,36.3,35.2,35.2,844
1994-07-23,1993,10,43,204,263.42,0.61,5,Dry,37,8,6,4,53,108,0.41,155.4,0.59,155.4,0,0,0,0,-4,4,37,8,6,0,57,206,990,964.8,25.2,0.108,0.00896,0.000355,0.117,0.00465,1,0.152,0.27,0.0107,25,0.941,0.97,0.913,35.8,34.7,34.7,834
1994-07-24,1993,10,43,205,261.5,0.62,5,Dry,37,8,6,4,53,108,0.41,153.5,0.59,153.5,0,0,0,0,-4,4,37,8,6,0,57,205,990,964.7,25.3,0.108,0.0088,0.000348,0.117,0.00461,1,0.15,0.266,0.0105,25,0.94,0.97,0.912,35.4,34.3,34.3,823
1994-07-25,1993,10,43,206,259.59,0.62,5,Dry,37,8,6,4,53,108,0.42,151.6,0.58,151.6,0,0,0,0,-4,4,37,8,6,0,57,203,990,964.7,25.3,0.107,0.00864,0.000342,0.116,0.00458,1,0.147,0.263,0.0104,25,0.94,0.97,0.911,34.9,33.9,33.9,813
1994-07-26,1993,10,43,207,257.68,0.62,5,Dry,37,8,6,4,53,108,0.42,149.7,0.58,149.7,0,0,0,0,-4,4,37,8,6,0,57,201,990,964.7,25.3,0.106,0.00847,0.000335,0.115,0.00454,1,0.145,0.259,0.0103,25,0.939,0.97,0.911,34.5,33.4,33.4,803
1994-07-27,1993,10,43,208,255.76,0.63,5,Dry,37,8,6,4,53,108,0.42,147.8,0.58,147.8,0,0,0,0,-4,4,37,8,6,0,57,199,990,964.7,25.3,0.106,0.00831,0.000329,0.114,0.00451,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34,33,33,792
1994-07-28,1993,10,43,209,253.85,0.63,5,Dry,37,8,6,4,53,108,0.42,145.8,0.57,145.8,0,0,0,0,-4,4,37,8,6,0,57,197,990,964.7,25.3,0.105,0.00815,0.000322,0.113,0.00448,1,0.139,0.253,0.00999,25,0.937,0.97,0.909,33.6,32.6,32.6,781
1994-07-29,1993,10,44,210,251.93,0.63,5,Dry,37,8,6,4,53,108,0.43,143.9,0.57,143.9,0,0,0,0,-4,4,37,8,6,0,57,195,990,964.7,25.3,0.104,0.00798,0.000316,0.112,0.00444,1,0.137,0.249,0.00985,25,0.937,0.97,0.909,33.1,32.1,32.1,771
1994-07-30,1993,10,44,211,250.02,0.64,5,Dry,37,8,6,4,53,108,0.43,142,0.57,142,0,0,0,0,-4,4,37,8,6,0,57,193,990,964.7,25.3,0.104,0.00782,0.000309,0.111,0.00441,1,0.134,0.246,0.00971,25.1,0.936,0.97,0.908,32.7,31.7,31.7,760
1994-07-31,1993,10,44,212,248.11,0.64,5,Dry,37,8,6,4,53,108,0.43,140.1,0.56,140.1,0,0,0,0,-4,4,37,8,6,0,57,191,990,964.7,25.3,0.103,0.00766,0.000303,0.111,0.00437,1,0.132,0.242,0.00957,25.1,0.935,0.97,0.907,32.2,31.2,31.2,750
1994-08-01,1993,11,44,213,245.1,0.65,5,Dry,34,7,5,3,44,93,0.38,152.1,0.62,152.1,0,0,0,0,-3,3,34,7,5,0,47,198,990,964.7,25.3,0.105,0.00868,0.000343,0.114,0.00451,1,0.148,0.262,0.0103,25.1,0.94,0.97,0.911,35.1,34.1,34.1,818
1994-08-02,1993,11,44,214,242.64,0.65,5,Dry,34,7,5,3,44,93,0.38,149.6,0.62,149.6,0,0,0,0,-3,3,34,7,5,0,47,196,990,964.7,25.3,0.105,0.00847,0.000334,0.113,0.00446,1,0.145,0.258,0.0102,25.1,0.939,0.97,0.911,34.6,33.5,33.5,805
1994-08-03,1993,11,44,215,239.63,0.66,5,Dry,34,7,5,3,44,93,0.39,146.6,0.61,146.6,0,0,0,0,-3,3,34,7,5,0,47,193,990,964.6,25.4,0.104,0.00821,0.000324,0.112,0.00441,1,0.14,0.252,0.00994,25.1,0.938,0.97,0.909,33.9,32.8,32.8,788
1994-08-04,1993,11,44,216,236.62,0.67,5,Dry,34,7,5,3,44,93,0.39,143.6,0.61,143.6,0,0,0,0,-3,3,34,7,5,0,47,190,990,964.6,25.4,0.102,0.00796,0.000314,0.11,0.00435,1,0.136,0.247,0.00972,25.1,0.936,0.97,0.908,33.1,32.2,32.2,772
1994-08-05,1993,11,45,217,233.61,0.67,5,Dry,34,7,5,3,44,93,0.4,140.6,0.6,140.6,0,0,0,0,-3,3,34,7,5,0,47,187,990,964.6,25.4,0.101,0.0077,0.000303,0.109,0.0043,1,0.132,0.241,0.00951,25.2,0.935,0.97,0.907,32.4,31.5,31.5,755
1994-08-06,1993,11,45,218,230.61,0.68,5,Dry,34,7,5,3,44,93,0.4,137.6,0.6,137.6,0,0,0,0,-3,3,34,7,5,0,47,184,990,964.6,25.4,0.1,0.00745,0.000293,0.108,0.00424,1,0.128,0.236,0.00929,25.2,0.934,0.97,0.906,31.7,30.8,30.8,739
1994-08-07,1993,11,45,219,228.14,0.69,5,Dry,34,7,5,3,44,93,0.41,135.1,0.59,135.1,0,0,0,0,-3,3,34,7,5,0,47,181,990,964.6,25.4,0.0995,0.00724,0.000285,0.107,0.0042,1,0.125,0.232,0.00911,25.2,0.933,0.97,0.905,31.2,30.2,30.2,725
1994-08-08,1993,11,45,220,225.68,0.69,5,Dry,34,7,5,3,44,93,0.41,132.7,0.59,132.7,0,0,0,0,-3,3,34,7,5,0,47,179,990,964.6,25.4,0.0986,0.00703,0.000276,0.106,0.00415,1,0.122,0.227,0.00893,25.2,0.932,0.97,0.904,30.6,29.7,29.7,712
1994-08-09,1993,11,45,221,223.22,0.7,5,Dry,34,7,5,3,44,93,0.42,130.2,0.58,130.2,0,0,0,0,-3,3,34,7,5,0,47,176,990,964.5,25.5,0.0977,0.00682,0.000268,0.105,0.00411,1,0.118,0.223,0.00875,25.2,0.931,0.97,0.903,30,29.1,29.1,698
1994-08-10,1993,11,45,222,220.76,0.7,5,Dry,34,7,5,3,44,93,0.42,127.8,0.58,127.8,0,0,0,0,-3,3,34,7,5,0,47,174,990,964.5,25.5,0.0969,0.00661,0.000259,0.103,0.00406,1,0.115,0.218,0.00857,25.3,0.93,0.97,0.902,29.4,28.5,28.5,685
1994-08-11,1993,11,45,223,218.3,0.71,5,Dry,34,7,5,3,44,93,0.43,125.3,0.57,125.3,0,0,0,0,-3,3,34,7,5,0,47,171,990,964.5,25.5,0.096,0.0064,0.000251,0.102,0.00402,1,0.112,0.214,0.0084,25.3,0.929,0.97,0.901,28.8,28,28,672
1994-08-12,1993,11,46,224,216.93,0.72,5,Dry,34,7,5,3,44,93,0.43,123.9,0.57,123.9,0,0,0,0,-3,3,34,7,5,0,47,170,990,964.5,25.5,0.0955,0.00628,0.000246,0.102,0.00399,1,0.11,0.212,0.0083,25.3,0.928,0.97,0.9,28.5,27.7,27.7,664
1994-08-13,1993,11,46,225,215.02,0.72,5,Dry,34,7,5,3,44,93,0.43,122,0.57,122,0,0,0,0,-3,3,34,7,5,0,47,168,990,964.5,25.5,0.0948,0.00612,0.00024,0.101,0.00396,1,0.107,0.208,0.00816,25.3,0.926,0.97,0.899,28.1,27.2,27.2,653
1994-08-14,1993,11,46,226,213.11,0.73,5,Dry,34,7,5,3,44,93,0.44,120.1,0.56,120.1,0,0,0,0,-3,3,34,7,5,0,47,166,990,964.5,25.5,0.0942,0.00596,0.000234,0.1,0.00392,1,0.105,0.205,0.00802,25.3,0.925,0.97,0.897,27.6,26.8,26.8,642
1994-08-15,1993,11,46,227,211.19,0.74,5,Dry,34,7,5,3,44,93,0.44,118.2,0.56,118.2,0,0,0,0,-3,3,34,7,5,0,47,164,990,964.5,25.5,0.0935,0.0058,0.000227,0.0993,0.00389,1,0.102,0.201,0.00789,25.3,0.924,0.97,0.896,27.1,26.3,26.3,631
1994-08-16,1993,11,46,228,209.28,0.74,5,Dry,34,7,5,3,44,93,0.44,116.3,0.56,116.3,0,0,0,0,-3,3,34,7,5,0,47,162,990,964.5,25.5,0.0928,0.00563,0.000221,0.0984,0.00385,1,0.0995,0.198,0.00775,25.3,0.922,0.97,0.895,26.7,25.9,25.9,621
1994-08-17,1993,11,46,229,207.36,0.75,5,Dry,34,7,5,3,44,93,0.45,114.4,0.55,114.4,0,0,0,0,-3,3,34,7,5,0,47,160,990,964.4,25.6,0.0921,0.00547,0.000214,0.0976,0.00382,1,0.0969,0.194,0.00761,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
1994-08-18,1993,11,46,230,205.45,0.76,5,Dry,34,7,5,3,44,93,0.45,112.5,0.55,112.5,0,0,0,0,-3,3,34,7,5,0,47,158,990,964.4,25.6,0.0915,0.00531,0.000208,0.0968,0.00378,1,0.0943,0.191,0.00747,25.4,0.919,0.97,0.892,25.7,25,25,599
1994-08-19,1993,11,47,231,203.54,0.76,5,Dry,34,7,5,3,44,93,0.46,110.5,0.54,110.5,0,0,0,0,-3,3,34,7,5,0,47,157,990,964.4,25.6,0.0908,0.00515,0.000201,0.0959,0.00375,1,0.0917,0.188,0.00734,25.4,0.918,0.97,0.89,25.3,24.5,24.5,588
1994-08-20,1993,11,47,232,201.62,0.77,5,Dry,34,7,5,3,44,93,0.46,108.6,0.54,108.6,0,0,0,0,-3,3,34,7,5,0,47,155,990,964.4,25.6,0.0901,0.00498,0.000195,0.0951,0.00372,1,0.0891,0.184,0.0072,25.4,0,0,0,0,0,0,0
1994-08-21,1993,11,47,233,199.71,0.78,5,Dry,34,7,5,3,44,93,0.47,106.7,0.53,106.7,0,0,0,0,-3,3,34,7,5,0,47,153,990,964.4,25.6,0.0894,0.00482,0.000188,0.0942,0.00368,1,0.0866,0.181,0.00706,25.4,0,0,0,0,0,0,0
1994-08-22,1993,11,47,234,197.79,0.78,5,Dry,34,7,5,3,44,93,0.47,104.8,0.53,104.8,0,0,0,0,-3,3,34,7,5,0,47,151,990,964.4,25.6,0.0887,0.00466,0.000182,0.0934,0.00365,1,0.084,0.177,0.00693,25.4,0,0,0,0,0,0,0
1994-08-23,1993,11,47,235,195.88,0.79,5,Dry,34,7,5,3,44,93,0.47,102.9,0.53,102.9,0,0,0,0,-3,3,34,7,5,0,47,149,990,964.4,25.6,0.0881,0.00449,0.000176,0.0926,0.00362,1,0.0814,0.174,0.0068,25.4,0,0,0,0,0,0,0
1994-08-24,1993,11,47,236,194.51,0.79,5,Dry,34,7,5,3,44,93,0.48,101.5,0.52,101.5,0,0,0,0,-3,3,34,7,5,0,47,148,990,964.4,25.6,0.0876,0.00438,0.000171,0.092,0.00359,1,0.0795,0.172,0.0067,25.4,0,0,0,0,0,0,0
1994-08-25,1993,11,47,237,193.14,0.8,5,Dry,34,7,5,3,44,93,0.48,100.1,0.52,100.1,0,0,0,0,-3,3,34,7,5,0,47,146,990,964.4,25.6,0.0871,0.00426,0.000167,0.0914,0.00357,1,0.0777,0.169,0.00661,25.4,0,0,0,0,0,0,0
1994-08-26,1993,11,48,238,191.78,0.8,5,Dry,34,7,5,3,44,93,0.48,98.78,0.52,98.78,0,0,0,0,-3,3,34,7,5,0,47,145,990,964.4,25.6,0.0866,0.00415,0.000162,0.0908,0.00355,1,0.0759,0.167,0.00651,25.4,0,0,0,0,0,0,0
1994-08-27,1993,11,48,239,190.41,0.81,5,Dry,34,7,5,3,44,93,0.49,97.41,0.51,97.41,0,0,0,0,-3,3,34,7,5,0,47,143,990,964.4,25.6,0.0861,0.00403,0.000158,0.0902,0.00353,1,0.074,0.164,0.00642,25.4,0,0,0,0,0,0,0
1994-08-28,1993,11,48,240,189.04,0.81,5,Dry,34,7,5,3,44,93,0.49,96.04,0.51,96.04,0,0,0,0,-3,3,34,7,5,0,47,142,990,964.4,25.6,0.0857,0.00391,0.000153,0.0896,0.0035,1,0.0722,0.162,0.00632,25.4,0,0,0,0,0,0,0
1994-08-29,1993,11,48,241,187.68,0.81,5,Dry,34,7,5,3,44,93,0.5,94.68,0.5,94.68,0,0,0,0,-3,3,34,7,5,0,47,141,990,964.4,25.6,0.0852,0.0038,0.000148,0.089,0.00348,1,0.0703,0.159,0.00623,25.4,0,0,0,0,0,0,0
1994-08-30,1993,11,48,242,186.31,0.82,5,Dry,34,7,5,3,44,93,0.5,93.31,0.5,93.31,0,0,0,0,-3,3,34,7,5,0,47,139,990,964.4,25.6,0.0847,0.00368,0.000144,0.0884,0.00346,1,0.0685,0.157,0.00613,25.4,0,0,0,0,0,0,0
1994-08-31,1993,11,48,243,184.94,0.82,5,Dry,34,7,5,3,44,93,0.5,91.94,0.5,91.94,0,0,0,0,-3,3,34,7,5,0,47,138,990,964.4,25.6,0.0842,0.00356,0.000139,0.0878,0.00343,1,0.0666,0.154,0.00604,25.4,0,0,0,0,0,0,0
1994-09-01,1993,12,48,244,182.48,0.83,5,Dry,30,6,4,2,30,72,0.4,110.5,0.6,110.5,0,0,0,0,-2,2,30,6,4,0,32,150,990,964.4,25.6,0.0886,0.00514,0.000201,0.0938,0.00367,1,0.0916,0.185,0.00725,25.4,0.918,0.97,0.891,25.2,24.5,24.5,588
1994-09-02,1993,12,49,245,180.02,0.84,5,Dry,30,6,4,2,30,72,0.4,108,0.6,108,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0878,0.00493,0.000193,0.0927,0.00363,1,0.0883,0.181,0.00708,25.4,0.916,0.97,0.889,24.6,23.9,23.9,574
1994-09-03,1993,12,49,246,177.01,0.85,5,Dry,30,6,4,2,30,72,0.41,105,0.59,105,0,0,0,0,-2,2,30,6,4,0,32,145,990,964.4,25.6,0.0867,0.00468,0.000183,0.0914,0.00358,1,0.0843,0.176,0.00687,25.4,0.914,0.97,0.887,23.9,23.2,23.2,556
1994-09-04,1993,12,49,247,174,0.86,5,Dry,30,6,4,2,30,72,0.41,102,0.59,102,0,0,0,0,-2,2,30,6,4,0,32,142,990,964.5,25.5,0.0856,0.00442,0.000173,0.0901,0.00353,1,0.0802,0.17,0.00666,25.4,0.912,0.97,0.884,23.2,22.5,22.5,539
1994-09-05,1993,12,49,248,171,0.87,5,Dry,30,6,4,2,30,72,0.42,99,0.58,99,0,0,0,0,-2,2,30,6,4,0,32,139,990,964.5,25.5,0.0846,0.00417,0.000163,0.0888,0.00347,1,0.0761,0.165,0.00646,25.4,0.912,0.968,0.883,22.5,21.8,21.8,522
1994-09-06,1993,12,49,249,167.99,0.88,5,Dry,30,6,4,2,30,72,0.43,95.99,0.57,95.99,0,0,0,0,-2,2,30,6,4,0,32,136,990,964.5,25.5,0.0835,0.00391,0.000153,0.0874,0.00342,1,0.0721,0.16,0.00625,25.4,0.915,0.967,0.885,21.9,21.1,21.1,507
1994-09-07,1993,12,49,250,165.53,0.88,5,Dry,30,6,4,2,30,72,0.43,93.53,0.56,93.53,0,0,0,0,-2,2,30,6,4,0,32,134,990,964.5,25.5,0.0827,0.0037,0.000145,0.0864,0.00338,1,0.0688,0.155,0.00608,25.4,0.918,0.966,0.887,21.4,20.6,20.6,495
1994-09-08,1993,12,49,251,163.07,0.89,5,Dry,30,6,4,2,30,72,0.44,91.07,0.56,91.07,0,0,0,0,-2,2,30,6,4,0,32,131,990,964.5,25.5,0.0818,0.00349,0.000137,0.0853,0.00334,1,0.0654,0.151,0.0059,25.4,0.921,0.965,0.889,20.9,20.1,20.1,483
1994-09-09,1993,12,50,252,160.61,0.89,5,Dry,30,6,4,2,30,72,0.45,88.61,0.55,88.61,0,0,0,0,-2,2,30,6,4,0,32,129,990,964.5,25.5,0.0809,0.00328,0.000129,0.0842,0.0033,1,0.0621,0.146,0.00573,25.4,0.924,0.964,0.89,20.4,19.6,19.6,471
1994-09-10,1993,12,50,253,158.14,0.9,5,Dry,30,6,4,2,30,72,0.46,86.14,0.55,86.14,0,0,0,0,-2,2,30,6,4,0,32,126,990,964.5,25.5,0.08,0.00307,0.00012,0.0831,0.00326,1,0.0588,0.142,0.00556,25.4,0.927,0.963,0.892,19.9,19.1,19.1,459
1994-09-11,1993,12,50,254,156.78,0.9,5,Dry,30,6,4,2,30,72,0.46,84.78,0.54,84.78,0,0,0,0,-2,2,30,6,4,0,32,125,990,964.5,25.5,0.0796,0.00296,0.000116,0.0825,0.00323,1,0.057,0.139,0.00547,25.4,0.928,0.962,0.893,19.6,18.8,18.8,452
1994-09-12,1993,12,50,255,154.86,0.91,5,Dry,30,6,4,2,30,72,0.47,82.86,0.54,82.86,0,0,0,0,-2,2,30,6,4,0,32,123,990,964.5,25.5,0.0789,0.00279,0.000109,0.0817,0.0032,1,0.0544,0.136,0.00533,25.4,0.93,0.961,0.894,19.2,18.4,18.4,443
1994-09-13,1993,12,50,256,152.95,0.91,5,Dry,30,6,4,2,30,72,0.47,80.95,0.53,80.95,0,0,0,0,-2,2,30,6,4,0,32,121,990,964.5,25.5,0.0782,0.00263,0.000103,0.0808,0.00317,1,0.0518,0.133,0.0052,25.4,0.933,0.96,0.896,18.8,18,18,433
1994-09-14,1993,12,50,257,151.04,0.91,5,Dry,30,6,4,2,30,72,0.48,79.04,0.52,79.04,0,0,0,0,-2,2,30,6,4,0,32,119,990,964.5,25.5,0.0775,0.00247,0.0000968,0.08,0.00314,1,0.0492,0.129,0.00507,25.4,0.935,0.96,0.897,18.4,17.6,17.6,424
1994-09-15,1993,12,50,258,149.12,0.91,5,Dry,30,6,4,2,30,72,0.48,77.12,0.52,77.12,0,0,0,0,-2,2,30,6,4,0,32,117,990,964.5,25.5,0.0769,0.00231,0.0000904,0.0792,0.0031,1,0.0466,0.126,0.00493,25.4,0.937,0.96,0.9,18,17.3,17.3,414
1994-09-16,1993,12,51,259,147.21,0.92,5,Dry,30,6,4,2,30,72,0.49,75.21,0.51,75.21,0,0,0,0,-2,2,30,6,4,0,32,115,990,964.5,25.5,0.0762,0.00214,0.000084,0.0783,0.00307,1,0.044,0.122,0.0048,25.4,0.94,0.96,0.902,17.6,16.9,16.9,405
1994-09-17,1993,12,51,260,145.29,0.92,5,Dry,30,6,4,2,30,72,0.5,73.29,0.5,73.29,0,0,0,0,-2,2,30,6,4,0,32,113,990,964.5,25.5,0.0755,0.00198,0.0000776,0.0775,0.00304,1,0.0414,0.119,0.00466,25.4,0.931,0.96,0.894,17,16.3,16.3,391
1994-09-18,1993,12,51,261,143.38,0.92,5,Dry,30,6,4,2,30,72,0.5,71.38,0.5,71.38,0,0,0,0,-2,2,30,6,4,0,32,111,990,964.5,25.5,0.0748,0.00182,0.0000713,0.0767,0.00301,1,0.0389,0.116,0.00453,25.4,0.92,0.96,0.884,16.4,15.7,15.7,377
1994-09-19,1993,12,51,262,142.01,0.93,5,Dry,30,6,4,2,30,72,0.51,70.01,0.49,70.01,0,0,0,0,-2,2,30,6,4,0,32,110,990,964.5,25.5,0.0744,0.0017,0.0000667,0.0761,0.00298,1,0.037,0.113,0.00443,25.4,0.913,0.96,0.876,15.9,15.3,15.3,367
1994-09-20,1993,12,51,263,140.64,0.93,5,Dry,30,6,4,2,30,72,0.51,68.64,0.49,68.64,0,0,0,0,-2,2,30,6,4,0,32,109,990,964.5,25.5,0.0739,0.00158,0.0000621,0.0755,0.00296,1,0.0352,0.111,0.00434,25.4,0.906,0.96,0.869,15.5,14.9,14.9,357
1994-09-21,1993,12,51,264,139.28,0.93,5,Dry,30,6,4,2,30,72,0.52,67.28,0.48,67.28,0,0,0,0,-2,2,30,6,4,0,32,107,990,964.5,25.5,0.0734,0.00147,0.0000576,0.0749,0.00294,1,0.0333,0.108,0.00424,25.4,0.898,0.96,0.862,15,14.4,14.4,347
1994-09-22,1993,12,51,265,137.91,0.93,5,Dry,30,6,4,2,30,72,0.52,65.91,0.48,65.91,0,0,0,0,-2,2,30,6,4,0,32,106,990,964.5,25.5,0.0729,0.00135,0.000053,0.0743,0.00291,1,0.0315,0.106,0.00415,25.4,0.89,0.96,0.855,14.6,14,14,337
1994-09-23,1993,12,52,266,136.54,0.93,5,Dry,30,6,4,2,30,72,0.53,64.54,0.47,64.54,0,0,0,0,-2,2,30,6,4,0,32,105,990,964.5,25.5,0.0724,0.00124,0.0000485,0.0737,0.00289,1,0.0296,0.103,0.00405,25.4,0.883,0.96,0.848,14.2,13.6,13.6,327
1994-09-24,1993,12,52,267,135.18,0.94,5,Dry,30,6,4,2,30,72,0.53,63.18,0.47,63.18,0,0,0,0,-2,2,30,6,4,0,32,103,990,964.5,25.5,0.0719,0.00112,0.0000439,0.0731,0.00287,1,0.0278,0.101,0.00396,25.4,0.875,0.96,0.84,13.8,13.2,13.2,317
1994-09-25,1993,12,52,268,133.81,0.94,5,Dry,30,6,4,2,30,72,0.54,61.81,0.46,61.81,0,0,0,0,-2,2,30,6,4,0,32,102,990,964.5,25.5,0.0715,0.001,0.0000394,0.0725,0.00284,1,0.0259,0.0984,0.00386,25.4,0,0,0,0,0,0,0
1994-09-26,1993,12,52,269,132.44,0.94,5,Dry,30,6,4,2,30,72,0.54,60.44,0.46,60.44,0,0,0,0,-2,2,30,6,4,0,32,100,990,964.5,25.5,0.071,0.000887,0.0000348,0.0719,0.00282,1,0.0241,0.096,0.00376,25.4,0,0,0,0,0,0,0
1994-09-27,1993,12,52,270,131.07,0.94,5,Dry,30,6,4,2,30,72,0.55,59.07,0.45,59.07,0,0,0,0,-2,2,30,6,4,0,32,99.1,990,964.5,25.5,0.0708,0.000771,0.0000302,0.0716,0.00281,1,0.0222,0.0938,0.00368,25.4,0,0,0,0,0,0,0
1994-09-28,1993,12,52,271,129.71,0.94,5,Dry,30,6,4,2,30,72,0.56,57.71,0.45,57.71,0,0,0,0,-2,2,30,6,4,0,32,97.7,990,964.5,25.5,0.0708,0.000655,0.0000257,0.0715,0.0028,1,0.0204,0.0919,0.0036,25.4,0,0,0,0,0,0,0
1994-09-29,1993,12,52,272,128.34,0.95,5,Dry,30,6,4,2,30,72,0.56,56.34,0.44,56.34,0,0,0,0,-2,2,30,6,4,0,32,96.3,990,964.5,25.5,0.0708,0.000539,0.0000211,0.0714,0.0028,1,0.0186,0.0899,0.00353,25.4,0,0,0,0,0,0,0
1994-09-30,1993,12,53,273,128.07,0.95,5,Dry,30,6,4,2,30,72,0.56,56.07,0.44,56.07,0,0,0,0,-2,2,30,6,4,0,32,96.1,990,964.5,25.5,0.0708,0.000516,0.0000202,0.0713,0.0028,1,0.0182,0.0895,0.00351,25.4,0,0,0,0,0,0,0
1994-10-01,1994,1,1,274,127.25,0.95,5,Dry,24,4,2,2,20,52,0.41,75.25,0.59,75.25,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0727,0.00215,0.0000842,0.0748,0.00293,1,0.0441,0.119,0.00466,25.4,0.94,0.96,0.903,17.6,16.9,16.9,406
1994-10-02,1994,1,1,275,128.07,0.95,5,Dry,24,4,2,2,20,52,0.41,76.07,0.59,76.07,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.073,0.00222,0.0000869,0.0752,0.00295,1,0.0452,0.12,0.00472,25.4,0.939,0.96,0.901,17.8,17.1,17.1,410
1994-10-03,1994,1,1,276,128.34,0.95,5,Dry,24,4,2,2,20,52,0.41,76.34,0.59,76.34,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.0731,0.00224,0.0000878,0.0753,0.00295,1,0.0456,0.121,0.00474,25.4,0.939,0.96,0.901,17.8,17.1,17.1,411
1994-10-04,1994,1,1,277,127.52,0.95,5,Dry,24,4,2,2,20,52,0.41,75.52,0.59,75.52,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.0728,0.00217,0.0000851,0.0749,0.00294,1,0.0445,0.119,0.00468,25.4,0.94,0.96,0.902,17.7,17,17,407
1994-10-05,1994,1,1,278,127.25,0.95,5,Dry,24,4,2,2,20,52,0.41,75.25,0.59,75.25,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0727,0.00215,0.0000842,0.0748,0.00293,1,0.0441,0.119,0.00466,25.4,0.94,0.96,0.903,17.6,16.9,16.9,406
1994-10-06,1994,1,1,279,126.97,0.95,5,Dry,24,4,2,2,20,52,0.41,74.97,0.59,74.97,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0726,0.00212,0.0000832,0.0747,0.00293,1,0.0437,0.118,0.00464,25.4,0.94,0.96,0.903,17.5,16.8,16.8,404
1994-10-07,1994,1,1,280,126.7,0.95,5,Dry,24,4,2,2,20,52,0.41,74.7,0.59,74.7,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0725,0.0021,0.0000823,0.0746,0.00292,1,0.0433,0.118,0.00462,25.4,0.939,0.96,0.901,17.5,16.8,16.8,402
1994-10-08,1994,1,2,281,126.43,0.95,5,Dry,24,4,2,2,20,52,0.41,74.43,0.59,74.43,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0724,0.00208,0.0000814,0.0745,0.00292,1,0.043,0.117,0.00461,25.4,0.937,0.96,0.9,17.4,16.7,16.7,400
1994-10-09,1994,1,2,282,126.15,0.95,5,Dry,24,4,2,2,20,52,0.41,74.15,0.59,74.15,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0723,0.00205,0.0000805,0.0743,0.00292,1,0.0426,0.117,0.00459,25.4,0.936,0.96,0.898,17.3,16.6,16.6,398
1994-10-10,1994,1,2,283,125.88,0.95,5,Dry,24,4,2,2,20,52,0.41,73.88,0.59,73.88,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0722,0.00203,0.0000796,0.0742,0.00291,1,0.0422,0.116,0.00457,25.4,0.934,0.96,0.897,17.2,16.5,16.5,396
