date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1994-10-11,1994,1,2,284,126.7,0.95,5,Dry,24,4,2,2,20,52,0.41,74.7,0.59,74.7,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0725,0.0021,0.0000823,0.0746,0.00292,1,0.0433,0.118,0.00462,25.4,0.939,0.96,0.901,17.5,16.8,16.8,402
1994-10-12,1994,1,2,285,126.97,0.95,5,Dry,24,4,2,2,20,52,0.41,74.97,0.59,74.97,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0726,0.00212,0.0000832,0.0747,0.00293,1,0.0437,0.118,0.00464,25.4,0.94,0.96,0.903,17.5,16.8,16.8,404
1994-10-13,1994,1,2,286,126.7,0.95,5,Dry,24,4,2,2,20,52,0.41,74.7,0.59,74.7,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0725,0.0021,0.0000823,0.0746,0.00292,1,0.0433,0.118,0.00462,25.4,0.939,0.96,0.901,17.5,16.8,16.8,402
1994-10-14,1994,1,2,287,126.43,0.95,5,Dry,24,4,2,2,20,52,0.41,74.43,0.59,74.43,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0724,0.00208,0.0000814,0.0745,0.00292,1,0.043,0.117,0.00461,25.4,0.937,0.96,0.9,17.4,16.7,16.7,400
1994-10-15,1994,1,3,288,126.15,0.95,5,Dry,24,4,2,2,20,52,0.41,74.15,0.59,74.15,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0723,0.00205,0.0000805,0.0743,0.00292,1,0.0426,0.117,0.00459,25.4,0.936,0.96,0.898,17.3,16.6,16.6,398
1994-10-16,1994,1,3,289,128.07,0.95,5,Dry,24,4,2,2,20,52,0.41,76.07,0.59,76.07,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.073,0.00222,0.0000869,0.0752,0.00295,1,0.0452,0.12,0.00472,25.4,0.939,0.96,0.901,17.8,17.1,17.1,410
1994-10-17,1994,1,3,290,128.34,0.95,5,Dry,24,4,2,2,20,52,0.41,76.34,0.59,76.34,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.0731,0.00224,0.0000878,0.0753,0.00295,1,0.0456,0.121,0.00474,25.4,0.939,0.96,0.901,17.8,17.1,17.1,411
1994-10-18,1994,1,3,291,128.07,0.95,5,Dry,24,4,2,2,20,52,0.41,76.07,0.59,76.07,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.073,0.00222,0.0000869,0.0752,0.00295,1,0.0452,0.12,0.00472,25.4,0.939,0.96,0.901,17.8,17.1,17.1,410
1994-10-19,1994,1,3,292,127.25,0.95,5,Dry,24,4,2,2,20,52,0.41,75.25,0.59,75.25,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0727,0.00215,0.0000842,0.0748,0.00293,1,0.0441,0.119,0.00466,25.4,0.94,0.96,0.903,17.6,16.9,16.9,406
1994-10-20,1994,1,3,293,126.43,0.95,5,Dry,24,4,2,2,20,52,0.41,74.43,0.59,74.43,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0724,0.00208,0.0000814,0.0745,0.00292,1,0.043,0.117,0.00461,25.4,0.937,0.96,0.9,17.4,16.7,16.7,400
1994-10-21,1994,1,3,294,126.7,0.95,5,Dry,24,4,2,2,20,52,0.41,74.7,0.59,74.7,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0725,0.0021,0.0000823,0.0746,0.00292,1,0.0433,0.118,0.00462,25.4,0.939,0.96,0.901,17.5,16.8,16.8,402
1994-10-22,1994,1,4,295,129.71,0.94,5,Dry,24,4,2,2,20,52,0.4,77.71,0.6,77.71,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0735,0.00236,0.0000924,0.0759,0.00298,1,0.0474,0.123,0.00484,25.4,0.937,0.96,0.899,18.1,17.4,17.4,417
1994-10-23,1994,1,4,296,130.53,0.94,5,Dry,24,4,2,2,20,52,0.4,78.53,0.6,78.53,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0738,0.00243,0.0000951,0.0763,0.00299,1,0.0485,0.125,0.00489,25.4,0.936,0.96,0.898,18.3,17.6,17.6,421
1994-10-24,1994,1,4,297,129.16,0.95,5,Dry,24,4,2,2,20,52,0.4,77.16,0.6,77.16,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0734,0.00231,0.0000905,0.0757,0.00297,1,0.0467,0.122,0.0048,25.4,0.937,0.96,0.9,18,17.3,17.3,415
1994-10-25,1994,1,4,298,127.79,0.95,5,Dry,24,4,2,2,20,52,0.41,75.79,0.59,75.79,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.0729,0.00219,0.000086,0.0751,0.00294,1,0.0448,0.12,0.0047,25.4,0.939,0.96,0.902,17.7,17,17,408
1994-10-26,1994,1,4,299,126.43,0.95,5,Dry,24,4,2,2,20,52,0.41,74.43,0.59,74.43,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0724,0.00208,0.0000814,0.0745,0.00292,1,0.043,0.117,0.00461,25.4,0.937,0.96,0.9,17.4,16.7,16.7,400
1994-10-27,1994,1,4,300,125.06,0.95,5,Dry,24,4,2,2,20,52,0.42,73.06,0.58,73.06,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.0719,0.00196,0.0000769,0.0739,0.0029,1,0.0411,0.115,0.00451,25.4,0.93,0.96,0.893,16.9,16.2,16.2,390
1994-10-28,1994,1,4,301,123.69,0.96,5,Dry,24,4,2,2,20,52,0.42,71.69,0.58,71.69,0,0,0,0,-2,2,24,4,2,0,22,102,990,964.5,25.5,0.0714,0.00184,0.0000723,0.0733,0.00287,1,0.0393,0.113,0.00441,25.4,0.923,0.96,0.886,16.5,15.8,15.8,379
1994-10-29,1994,1,5,302,123.42,0.96,5,Dry,24,4,2,2,20,52,0.42,71.42,0.58,71.42,0,0,0,0,-2,2,24,4,2,0,22,101,990,964.5,25.5,0.0713,0.00182,0.0000714,0.0731,0.00287,1,0.0389,0.112,0.00439,25.4,0.921,0.96,0.884,16.4,15.7,15.7,377
1994-10-30,1994,1,5,303,124.24,0.95,5,Dry,24,4,2,2,20,52,0.42,72.24,0.58,72.24,0,0,0,0,-2,2,24,4,2,0,22,102,990,964.5,25.5,0.0716,0.00189,0.0000741,0.0735,0.00288,1,0.04,0.114,0.00445,25.4,0.926,0.96,0.889,16.6,16,16,384
1994-10-31,1994,1,5,304,125.06,0.95,5,Dry,24,4,2,2,20,52,0.42,73.06,0.58,73.06,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.0719,0.00196,0.0000769,0.0739,0.0029,1,0.0411,0.115,0.00451,25.4,0.93,0.96,0.893,16.9,16.2,16.2,390
1994-11-01,1994,2,5,305,125.33,0.95,5,Dry,23,4,2,2,19,50,0.4,75.33,0.6,75.33,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0724,0.00215,0.0000844,0.0745,0.00292,1,0.0442,0.119,0.00465,25.4,0.94,0.96,0.902,17.6,16.9,16.9,406
1994-11-02,1994,2,5,306,127.25,0.95,5,Dry,23,4,2,2,19,50,0.39,77.25,0.61,77.25,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.073,0.00232,0.0000908,0.0753,0.00295,1,0.0468,0.122,0.00479,25.4,0.937,0.96,0.9,18,17.3,17.3,415
1994-11-03,1994,2,5,307,127.52,0.95,5,Dry,23,4,2,2,19,50,0.39,77.52,0.61,77.52,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0731,0.00234,0.0000917,0.0755,0.00296,1,0.0472,0.123,0.00481,25.4,0.937,0.96,0.9,18.1,17.4,17.4,417
1994-11-04,1994,2,5,308,126.7,0.95,5,Dry,23,4,2,2,19,50,0.4,76.7,0.6,76.7,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.0728,0.00227,0.000089,0.0751,0.00295,1,0.046,0.121,0.00475,25.4,0.938,0.96,0.901,17.9,17.2,17.2,413
1994-11-05,1994,2,6,309,126.43,0.95,5,Dry,23,4,2,2,19,50,0.4,76.43,0.6,76.43,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0727,0.00225,0.0000881,0.075,0.00294,1,0.0457,0.121,0.00473,25.4,0.939,0.96,0.901,17.9,17.1,17.1,411
1994-11-06,1994,2,6,310,126.15,0.95,5,Dry,23,4,2,2,19,50,0.4,76.15,0.6,76.15,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0726,0.00222,0.0000872,0.0749,0.00294,1,0.0453,0.12,0.00471,25.4,0.939,0.96,0.901,17.8,17.1,17.1,410
1994-11-07,1994,2,6,311,126.97,0.95,5,Dry,23,4,2,2,19,50,0.39,76.97,0.61,76.97,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.0729,0.00229,0.0000899,0.0752,0.00295,1,0.0464,0.122,0.00477,25.4,0.938,0.96,0.9,18,17.2,17.2,414
1994-11-08,1994,2,6,312,127.79,0.95,5,Dry,23,4,2,2,19,50,0.39,77.79,0.61,77.79,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0732,0.00236,0.0000926,0.0756,0.00296,1,0.0475,0.123,0.00483,25.4,0.937,0.96,0.899,18.1,17.4,17.4,418
1994-11-09,1994,2,6,313,128.61,0.95,5,Dry,23,4,2,2,19,50,0.39,78.61,0.61,78.61,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0735,0.00243,0.0000954,0.0759,0.00298,1,0.0486,0.125,0.00488,25.4,0.936,0.96,0.898,18.3,17.6,17.6,422
1994-11-10,1994,2,6,314,128.89,0.95,5,Dry,23,4,2,2,19,50,0.39,78.89,0.61,78.89,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0736,0.00246,0.0000963,0.0761,0.00298,1,0.049,0.125,0.0049,25.4,0.935,0.96,0.898,18.4,17.6,17.6,423
1994-11-11,1994,2,6,315,128.07,0.95,5,Dry,23,4,2,2,19,50,0.39,78.07,0.61,78.07,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0733,0.00239,0.0000936,0.0757,0.00297,1,0.0479,0.124,0.00485,25.4,0.936,0.96,0.899,18.2,17.5,17.5,419
1994-11-12,1994,2,7,316,127.25,0.95,5,Dry,23,4,2,2,19,50,0.39,77.25,0.61,77.25,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.073,0.00232,0.0000908,0.0753,0.00295,1,0.0468,0.122,0.00479,25.4,0.937,0.96,0.9,18,17.3,17.3,415
1994-11-13,1994,2,7,317,126.97,0.95,5,Dry,23,4,2,2,19,50,0.39,76.97,0.61,76.97,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.0729,0.00229,0.0000899,0.0752,0.00295,1,0.0464,0.122,0.00477,25.4,0.938,0.96,0.9,18,17.2,17.2,414
1994-11-14,1994,2,7,318,126.7,0.95,5,Dry,23,4,2,2,19,50,0.4,76.7,0.6,76.7,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.0728,0.00227,0.000089,0.0751,0.00295,1,0.046,0.121,0.00475,25.4,0.938,0.96,0.901,17.9,17.2,17.2,413
1994-11-15,1994,2,7,319,125.88,0.95,5,Dry,23,4,2,2,19,50,0.4,75.88,0.6,75.88,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0725,0.0022,0.0000863,0.0747,0.00293,1,0.0449,0.12,0.00469,25.4,0.939,0.96,0.902,17.7,17,17,409
1994-11-16,1994,2,7,320,125.61,0.95,5,Dry,23,4,2,2,19,50,0.4,75.61,0.6,75.61,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0725,0.00218,0.0000854,0.0746,0.00293,1,0.0446,0.119,0.00467,25.4,0.94,0.96,0.902,17.7,17,17,407
1994-11-17,1994,2,7,321,125.33,0.95,5,Dry,23,4,2,2,19,50,0.4,75.33,0.6,75.33,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0724,0.00215,0.0000844,0.0745,0.00292,1,0.0442,0.119,0.00465,25.4,0.94,0.96,0.902,17.6,16.9,16.9,406
1994-11-18,1994,2,7,322,125.06,0.95,5,Dry,23,4,2,2,19,50,0.4,75.06,0.6,75.06,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0723,0.00213,0.0000835,0.0744,0.00292,1,0.0438,0.118,0.00464,25.4,0.94,0.96,0.903,17.6,16.9,16.9,405
1994-11-19,1994,2,8,323,125.88,0.95,5,Dry,23,4,2,2,19,50,0.4,75.88,0.6,75.88,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0725,0.0022,0.0000863,0.0747,0.00293,1,0.0449,0.12,0.00469,25.4,0.939,0.96,0.902,17.7,17,17,409
1994-11-20,1994,2,8,324,127.79,0.95,5,Dry,23,4,2,2,19,50,0.39,77.79,0.61,77.79,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0732,0.00236,0.0000926,0.0756,0.00296,1,0.0475,0.123,0.00483,25.4,0.937,0.96,0.899,18.1,17.4,17.4,418
1994-11-21,1994,2,8,325,129.16,0.95,5,Dry,23,4,2,2,19,50,0.39,79.16,0.61,79.16,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0737,0.00248,0.0000972,0.0762,0.00299,1,0.0494,0.126,0.00492,25.4,0.935,0.96,0.897,18.4,17.7,17.7,424
1994-11-22,1994,2,8,326,129.43,0.95,5,Dry,23,4,2,2,19,50,0.39,79.43,0.61,79.43,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0738,0.0025,0.0000981,0.0763,0.00299,1,0.0497,0.126,0.00494,25.4,0.934,0.96,0.897,18.5,17.7,17.7,426
1994-11-23,1994,2,8,327,130.25,0.94,5,Dry,23,4,2,2,19,50,0.38,80.25,0.62,80.25,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.0741,0.00257,0.000101,0.0767,0.00301,1,0.0508,0.127,0.005,25.4,0.933,0.96,0.896,18.6,17.9,17.9,429
1994-11-24,1994,2,8,328,131.07,0.94,5,Dry,23,4,2,2,19,50,0.38,81.07,0.62,81.07,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0744,0.00264,0.000104,0.077,0.00302,1,0.0519,0.129,0.00506,25.4,0.932,0.96,0.895,18.8,18.1,18.1,433
1994-11-25,1994,2,8,329,130.25,0.94,5,Dry,23,4,2,2,19,50,0.38,80.25,0.62,80.25,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.0741,0.00257,0.000101,0.0767,0.00301,1,0.0508,0.127,0.005,25.4,0.933,0.96,0.896,18.6,17.9,17.9,429
1994-11-26,1994,2,9,330,131.07,0.94,5,Dry,23,4,2,2,19,50,0.38,81.07,0.62,81.07,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0744,0.00264,0.000104,0.077,0.00302,1,0.0519,0.129,0.00506,25.4,0.932,0.96,0.895,18.8,18.1,18.1,433
1994-11-27,1994,2,9,331,133.54,0.94,5,Dry,23,4,2,2,19,50,0.37,83.54,0.63,83.54,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0753,0.00285,0.000112,0.0781,0.00306,1,0.0553,0.133,0.00523,25.4,0.929,0.962,0.893,19.3,18.6,18.6,446
1994-11-28,1994,2,9,332,137.09,0.93,5,Dry,23,4,2,2,19,50,0.36,87.09,0.64,87.09,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0765,0.00315,0.000124,0.0797,0.00312,1,0.0601,0.14,0.00548,25.4,0.925,0.963,0.891,20,19.3,19.3,463
1994-11-29,1994,2,9,333,140.64,0.93,5,Dry,23,4,2,2,19,50,0.36,90.64,0.64,90.64,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0778,0.00345,0.000135,0.0812,0.00318,1,0.0649,0.146,0.00573,25.4,0.921,0.965,0.888,20.7,20,20,480
1994-11-30,1994,2,9,334,145.29,0.92,5,Dry,23,4,2,2,19,50,0.34,95.29,0.66,95.29,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0794,0.00385,0.000151,0.0832,0.00326,1,0.0711,0.154,0.00605,25.3,0.916,0.967,0.885,21.7,21,21,503
1994-12-01,1994,3,9,335,150.49,0.91,5,Dry,26,4,3,2,24,59,0.39,91.49,0.61,91.49,0,0,0,0,-2,2,26,4,3,0,26,124,990,964.5,25.5,0.0795,0.00353,0.000138,0.083,0.00325,1,0.066,0.149,0.00584,25.4,0.92,0.965,0.887,20.9,20.2,20.2,484
1994-12-02,1994,3,9,336,155.68,0.9,5,Dry,26,4,3,2,24,59,0.38,96.68,0.62,96.68,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0813,0.00397,0.000156,0.0853,0.00334,1,0.073,0.158,0.0062,25.4,0.914,0.967,0.884,22,21.3,21.3,510
1994-12-03,1994,3,10,337,158.14,0.9,5,Dry,26,4,3,2,24,59,0.37,99.14,0.63,99.14,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0822,0.00418,0.000164,0.0863,0.00338,1,0.0763,0.163,0.00638,25.4,0.912,0.968,0.883,22.5,21.8,21.8,522
1994-12-04,1994,3,10,338,158.42,0.9,5,Dry,26,4,3,2,24,59,0.37,99.42,0.63,99.42,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0823,0.0042,0.000165,0.0865,0.00339,1,0.0767,0.163,0.0064,25.4,0.911,0.968,0.883,22.5,21.8,21.8,524
1994-12-05,1994,3,10,339,158.14,0.9,5,Dry,26,4,3,2,24,59,0.37,99.14,0.63,99.14,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0822,0.00418,0.000164,0.0863,0.00338,1,0.0763,0.163,0.00638,25.4,0.912,0.968,0.883,22.5,21.8,21.8,522
1994-12-06,1994,3,10,340,156.78,0.9,5,Dry,26,4,3,2,24,59,0.38,97.78,0.62,97.78,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0817,0.00406,0.000159,0.0857,0.00336,1,0.0745,0.16,0.00628,25.4,0.913,0.968,0.884,22.2,21.5,21.5,516
1994-12-07,1994,3,10,341,154.86,0.91,5,Dry,26,4,3,2,24,59,0.38,95.86,0.62,95.86,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.081,0.0039,0.000153,0.0849,0.00333,1,0.0719,0.157,0.00615,25.4,0.915,0.967,0.885,21.8,21.1,21.1,506
1994-12-08,1994,3,10,342,152.95,0.91,5,Dry,26,4,3,2,24,59,0.39,93.95,0.61,93.95,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0803,0.00374,0.000146,0.0841,0.0033,1,0.0693,0.153,0.00601,25.4,0.917,0.966,0.886,21.4,20.7,20.7,497
1994-12-09,1994,3,10,343,154.86,0.91,5,Dry,26,4,3,2,24,59,0.38,95.86,0.62,95.86,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.081,0.0039,0.000153,0.0849,0.00333,1,0.0719,0.157,0.00615,25.4,0.915,0.967,0.885,21.8,21.1,21.1,506
1994-12-10,1994,3,11,344,156.78,0.9,5,Dry,26,4,3,2,24,59,0.38,97.78,0.62,97.78,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0817,0.00406,0.000159,0.0857,0.00336,1,0.0745,0.16,0.00628,25.4,0.913,0.968,0.884,22.2,21.5,21.5,516
1994-12-11,1994,3,11,345,156.5,0.9,5,Dry,26,4,3,2,24,59,0.38,97.5,0.62,97.5,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0816,0.00404,0.000158,0.0856,0.00336,1,0.0741,0.16,0.00626,25.4,0.913,0.968,0.884,22.1,21.4,21.4,514
1994-12-12,1994,3,11,346,158.42,0.9,5,Dry,26,4,3,2,24,59,0.37,99.42,0.63,99.42,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0823,0.0042,0.000165,0.0865,0.00339,1,0.0767,0.163,0.0064,25.4,0.911,0.968,0.883,22.5,21.8,21.8,524
1994-12-13,1994,3,11,347,159.24,0.9,5,Dry,26,4,3,2,24,59,0.37,100.2,0.63,100.2,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0826,0.00427,0.000167,0.0868,0.0034,1,0.0778,0.165,0.00645,25.4,0.911,0.969,0.883,22.7,22,22,528
1994-12-14,1994,3,11,348,157.87,0.9,5,Dry,26,4,3,2,24,59,0.37,98.87,0.63,98.87,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0821,0.00415,0.000163,0.0862,0.00338,1,0.076,0.162,0.00636,25.4,0.912,0.968,0.883,22.4,21.7,21.7,521
1994-12-15,1994,3,11,349,156.5,0.9,5,Dry,26,4,3,2,24,59,0.38,97.5,0.62,97.5,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0816,0.00404,0.000158,0.0856,0.00336,1,0.0741,0.16,0.00626,25.4,0.913,0.968,0.884,22.1,21.4,21.4,514
1994-12-16,1994,3,11,350,155.14,0.9,5,Dry,26,4,3,2,24,59,0.38,96.14,0.62,96.14,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.0811,0.00392,0.000154,0.085,0.00333,1,0.0723,0.157,0.00617,25.4,0.915,0.967,0.885,21.9,21.1,21.1,508
1994-12-17,1994,3,12,351,153.77,0.91,5,Dry,26,4,3,2,24,59,0.38,94.77,0.62,94.77,0,0,0,0,-2,2,26,4,3,0,26,128,990,964.5,25.5,0.0806,0.00381,0.000149,0.0844,0.00331,1,0.0704,0.155,0.00607,25.4,0.916,0.966,0.885,21.6,20.9,20.9,501
1994-12-18,1994,3,12,352,152.4,0.91,5,Dry,26,4,3,2,24,59,0.39,93.4,0.61,93.4,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.0801,0.00369,0.000145,0.0838,0.00329,1,0.0686,0.152,0.00598,25.4,0.918,0.966,0.886,21.3,20.6,20.6,494
1994-12-19,1994,3,12,353,152.13,0.91,5,Dry,26,4,3,2,24,59,0.39,93.13,0.61,93.13,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.08,0.00367,0.000144,0.0837,0.00328,1,0.0682,0.152,0.00596,25.4,0.918,0.966,0.886,21.3,20.5,20.5,493
1994-12-20,1994,3,12,354,152.4,0.91,5,Dry,26,4,3,2,24,59,0.39,93.4,0.61,93.4,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.0801,0.00369,0.000145,0.0838,0.00329,1,0.0686,0.152,0.00598,25.4,0.918,0.966,0.886,21.3,20.6,20.6,494
1994-12-21,1994,3,12,355,153.22,0.91,5,Dry,26,4,3,2,24,59,0.39,94.22,0.61,94.22,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0804,0.00376,0.000147,0.0842,0.0033,1,0.0697,0.154,0.00603,25.4,0.917,0.966,0.886,21.5,20.8,20.8,498
1994-12-22,1994,3,12,356,155.14,0.9,5,Dry,26,4,3,2,24,59,0.38,96.14,0.62,96.14,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.0811,0.00392,0.000154,0.085,0.00333,1,0.0723,0.157,0.00617,25.4,0.915,0.967,0.885,21.9,21.1,21.1,508
1994-12-23,1994,3,12,357,160.33,0.89,5,Dry,26,4,3,2,24,59,0.37,101.3,0.63,101.3,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0829,0.00436,0.000171,0.0873,0.00342,1,0.0793,0.167,0.00653,25.4,0.912,0.969,0.884,23,22.3,22.3,534
1994-12-24,1994,3,13,358,162.79,0.89,5,Dry,26,4,3,2,24,59,0.36,103.8,0.64,103.8,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.0838,0.00457,0.000179,0.0884,0.00346,1,0.0826,0.171,0.0067,25.4,0.913,0.97,0.886,23.6,22.9,22.9,549
1994-12-25,1994,3,13,359,165.25,0.88,5,Dry,26,4,3,2,24,59,0.36,106.3,0.64,106.3,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0847,0.00478,0.000187,0.0895,0.0035,1,0.0859,0.175,0.00687,25.4,0.915,0.97,0.888,24.2,23.5,23.5,563
1994-12-26,1994,3,13,360,167.71,0.88,5,Dry,26,4,3,2,24,59,0.35,108.7,0.65,108.7,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0855,0.00499,0.000195,0.0905,0.00355,1,0.0893,0.18,0.00704,25.4,0.917,0.97,0.889,24.8,24,24,577
1994-12-27,1994,3,13,361,168.54,0.87,5,Dry,26,4,3,2,24,59,0.35,109.5,0.65,109.5,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.0858,0.00506,0.000198,0.0909,0.00356,1,0.0904,0.181,0.0071,25.4,0.918,0.97,0.89,25,24.2,24.2,582
1994-12-28,1994,3,13,362,169.36,0.87,5,Dry,26,4,3,2,24,59,0.35,110.4,0.65,110.4,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.0861,0.00513,0.000201,0.0913,0.00357,1,0.0915,0.183,0.00716,25.4,0.918,0.97,0.891,25.2,24.4,24.4,587
1994-12-29,1994,3,13,363,170.72,0.87,5,Dry,26,4,3,2,24,59,0.35,111.7,0.65,111.7,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0866,0.00525,0.000205,0.0919,0.0036,1,0.0933,0.185,0.00725,25.4,0.919,0.97,0.892,25.5,24.8,24.8,594
1994-12-30,1994,3,13,364,174.82,0.86,5,Dry,26,4,3,2,24,59,0.34,115.8,0.66,115.8,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.5,25.5,0.0881,0.00559,0.000219,0.0936,0.00367,1,0.0989,0.193,0.00753,25.4,0.922,0.97,0.894,26.6,25.8,25.8,618
1994-12-31,1994,3,14,365,178.93,0.84,5,Dry,26,4,3,2,24,59,0.33,119.9,0.67,119.9,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0895,0.00594,0.000233,0.0954,0.00373,1,0.104,0.2,0.00782,25.4,0.925,0.97,0.897,27.6,26.8,26.8,642
1995-01-01,1994,4,14,1,179.75,0.84,5,Dry,29,5,4,2,33,73,0.41,106.8,0.59,106.8,0,0,0,0,-2,2,29,5,4,0,35,145,990,964.4,25.6,0.0866,0.00482,0.000189,0.0914,0.00358,1,0.0866,0.178,0.00697,25.4,0.915,0.97,0.888,24.3,23.6,23.6,566
1995-01-02,1994,4,14,2,180.57,0.84,5,Dry,29,5,4,2,33,73,0.4,107.6,0.6,107.6,0,0,0,0,-2,2,29,5,4,0,35,146,990,964.4,25.6,0.0869,0.00489,0.000191,0.0918,0.00359,1,0.0877,0.18,0.00702,25.4,0.916,0.97,0.888,24.5,23.8,23.8,571
1995-01-03,1994,4,14,3,181.39,0.83,5,Dry,29,5,4,2,33,73,0.4,108.4,0.6,108.4,0,0,0,0,-2,2,29,5,4,0,35,146,990,964.4,25.6,0.0872,0.00496,0.000194,0.0922,0.00361,1,0.0888,0.181,0.00708,25.4,0.917,0.97,0.889,24.7,24,24,576
1995-01-04,1994,4,14,4,178.38,0.85,5,Dry,29,5,4,2,33,73,0.41,105.4,0.59,105.4,0,0,0,0,-2,2,29,5,4,0,35,143,990,964.4,25.6,0.0861,0.00471,0.000184,0.0908,0.00355,1,0.0848,0.176,0.00687,25.4,0.914,0.97,0.887,24,23.3,23.3,558
1995-01-05,1994,4,14,5,175.37,0.85,5,Dry,29,5,4,2,33,73,0.42,102.4,0.58,102.4,0,0,0,0,-2,2,29,5,4,0,35,140,990,964.4,25.6,0.0851,0.00445,0.000174,0.0895,0.0035,1,0.0807,0.17,0.00666,25.4,0.912,0.97,0.885,23.2,22.5,22.5,541
1995-01-06,1994,4,14,6,173.46,0.86,5,Dry,29,5,4,2,33,73,0.42,100.5,0.58,100.5,0,0,0,0,-2,2,29,5,4,0,35,138,990,964.5,25.5,0.0844,0.00429,0.000168,0.0887,0.00347,1,0.0781,0.167,0.00653,25.4,0.911,0.969,0.883,22.8,22.1,22.1,530
1995-01-07,1994,4,15,7,171.54,0.87,5,Dry,29,5,4,2,33,73,0.43,98.54,0.57,98.54,0,0,0,0,-2,2,29,5,4,0,35,137,990,964.5,25.5,0.0837,0.00413,0.000162,0.0878,0.00344,1,0.0755,0.163,0.0064,25.4,0.912,0.968,0.883,22.4,21.7,21.7,520
1995-01-08,1994,4,15,8,168.54,0.87,5,Dry,29,5,4,2,33,73,0.43,95.54,0.57,95.54,0,0,0,0,-2,2,29,5,4,0,35,134,990,964.5,25.5,0.0827,0.00387,0.000152,0.0865,0.00339,1,0.0715,0.158,0.00619,25.4,0.916,0.967,0.885,21.8,21.1,21.1,505
1995-01-09,1994,4,15,9,167.17,0.88,5,Dry,29,5,4,2,33,73,0.44,94.17,0.56,94.17,0,0,0,0,-2,2,29,5,4,0,35,132,990,964.5,25.5,0.0822,0.00375,0.000147,0.0859,0.00337,1,0.0696,0.156,0.00609,25.4,0.917,0.966,0.887,21.5,20.8,20.8,499
1995-01-10,1994,4,15,10,168.54,0.87,5,Dry,29,5,4,2,33,73,0.43,95.54,0.57,95.54,0,0,0,0,-2,2,29,5,4,0,35,134,990,964.5,25.5,0.0827,0.00387,0.000152,0.0865,0.00339,1,0.0715,0.158,0.00619,25.4,0.916,0.967,0.885,21.8,21.1,21.1,505
1995-01-11,1994,4,15,11,173.18,0.86,5,Dry,29,5,4,2,33,73,0.42,100.2,0.58,100.2,0,0,0,0,-2,2,29,5,4,0,35,138,990,964.5,25.5,0.0843,0.00427,0.000167,0.0886,0.00347,1,0.0777,0.166,0.00651,25.4,0.911,0.969,0.882,22.7,22,22,528
1995-01-12,1994,4,15,12,176.74,0.85,5,Dry,29,5,4,2,33,73,0.41,103.7,0.59,103.7,0,0,0,0,-2,2,29,5,4,0,35,142,990,964.4,25.6,0.0856,0.00457,0.000179,0.0901,0.00353,1,0.0825,0.173,0.00676,25.4,0.913,0.97,0.886,23.6,22.9,22.9,549
1995-01-13,1994,4,15,13,178.65,0.84,5,Dry,29,5,4,2,33,73,0.41,105.7,0.59,105.7,0,0,0,0,-2,2,29,5,4,0,35,144,990,964.4,25.6,0.0862,0.00473,0.000185,0.091,0.00356,1,0.0851,0.176,0.00689,25.4,0.915,0.97,0.887,24.1,23.3,23.3,560
1995-01-14,1994,4,16,14,178.93,0.84,5,Dry,29,5,4,2,33,73,0.41,105.9,0.59,105.9,0,0,0,0,-2,2,29,5,4,0,35,144,990,964.4,25.6,0.0863,0.00475,0.000186,0.0911,0.00356,1,0.0855,0.177,0.00691,25.4,0.915,0.97,0.887,24.1,23.4,23.4,562
1995-01-15,1994,4,16,15,181.39,0.83,5,Dry,29,5,4,2,33,73,0.4,108.4,0.6,108.4,0,0,0,0,-2,2,29,5,4,0,35,146,990,964.4,25.6,0.0872,0.00496,0.000194,0.0922,0.00361,1,0.0888,0.181,0.00708,25.4,0.917,0.97,0.889,24.7,24,24,576
1995-01-16,1994,4,16,16,185.49,0.82,5,Dry,29,5,4,2,33,73,0.39,112.5,0.61,112.5,0,0,0,0,-2,2,29,5,4,0,35,150,990,964.4,25.6,0.0886,0.00531,0.000208,0.094,0.00367,1,0.0944,0.188,0.00736,25.4,0.919,0.97,0.892,25.7,25,25,599
1995-01-17,1994,4,16,17,186.31,0.82,5,Dry,29,5,4,2,33,73,0.39,113.3,0.61,113.3,0,0,0,0,-2,2,29,5,4,0,35,151,990,964.4,25.6,0.0889,0.00538,0.00021,0.0943,0.00369,1,0.0955,0.19,0.00742,25.4,0.92,0.97,0.892,26,25.2,25.2,604
1995-01-18,1994,4,16,18,184.94,0.82,5,Dry,29,5,4,2,33,73,0.4,111.9,0.6,111.9,0,0,0,0,-2,2,29,5,4,0,35,150,990,964.4,25.6,0.0884,0.00526,0.000206,0.0937,0.00367,1,0.0936,0.187,0.00733,25.4,0.919,0.97,0.892,25.6,24.8,24.8,596
1995-01-19,1994,4,16,19,186.86,0.82,5,Dry,29,5,4,2,33,73,0.39,113.9,0.61,113.9,0,0,0,0,-2,2,29,5,4,0,35,152,990,964.4,25.6,0.0891,0.00543,0.000212,0.0946,0.0037,1,0.0962,0.191,0.00746,25.4,0.92,0.97,0.893,26.1,25.3,25.3,607
1995-01-20,1994,4,16,20,188.77,0.81,5,Dry,29,5,4,2,33,73,0.39,115.8,0.61,115.8,0,0,0,0,-2,2,29,5,4,0,35,154,990,964.4,25.6,0.0898,0.00559,0.000219,0.0954,0.00373,1,0.0988,0.194,0.00759,25.4,0.922,0.97,0.894,26.6,25.8,25.8,618
1995-01-21,1994,4,17,21,188.5,0.81,5,Dry,29,5,4,2,33,73,0.39,115.5,0.61,115.5,0,0,0,0,-2,2,29,5,4,0,35,154,990,964.4,25.6,0.0897,0.00557,0.000218,0.0953,0.00372,1,0.0984,0.194,0.00757,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
1995-01-22,1994,4,17,22,191.5,0.8,5,Dry,29,5,4,2,33,73,0.38,118.5,0.62,118.5,0,0,0,0,-2,2,29,5,4,0,35,157,990,964.4,25.6,0.0908,0.00582,0.000228,0.0966,0.00378,1,0.102,0.199,0.00778,25.4,0.924,0.97,0.896,27.3,26.4,26.4,634
1995-01-23,1994,4,17,23,193.96,0.8,5,Dry,29,5,4,2,33,73,0.38,121,0.62,121,0,0,0,0,-2,2,29,5,4,0,35,159,990,964.4,25.6,0.0916,0.00603,0.000236,0.0977,0.00382,1,0.106,0.203,0.00795,25.4,0.926,0.97,0.898,27.9,27,27,649
1995-01-24,1994,4,17,24,193.69,0.8,5,Dry,29,5,4,2,33,73,0.38,120.7,0.62,120.7,0,0,0,0,-2,2,29,5,4,0,35,159,990,964.4,25.6,0.0915,0.00601,0.000235,0.0975,0.00381,1,0.105,0.203,0.00793,25.4,0.925,0.97,0.898,27.8,27,27,647
1995-01-25,1994,4,17,25,192.32,0.8,5,Dry,29,5,4,2,33,73,0.38,119.3,0.62,119.3,0,0,0,0,-2,2,29,5,4,0,35,157,990,964.4,25.6,0.0911,0.00589,0.00023,0.0969,0.00379,1,0.104,0.201,0.00784,25.4,0.924,0.97,0.897,27.5,26.6,26.6,639
1995-01-26,1994,4,17,26,193.14,0.8,5,Dry,29,5,4,2,33,73,0.38,120.1,0.62,120.1,0,0,0,0,-2,2,29,5,4,0,35,158,990,964.4,25.6,0.0913,0.00596,0.000233,0.0973,0.0038,1,0.105,0.202,0.00789,25.4,0.925,0.97,0.897,27.7,26.8,26.8,644
1995-01-27,1994,4,17,27,196.15,0.79,5,Dry,29,5,4,2,33,73,0.37,123.2,0.63,123.2,0,0,0,0,-2,2,29,5,4,0,35,161,990,964.4,25.6,0.0924,0.00622,0.000243,0.0986,0.00385,1,0.109,0.207,0.0081,25.4,0.927,0.97,0.899,28.4,27.6,27.6,662
1995-01-28,1994,4,18,28,198.07,0.78,5,Dry,29,5,4,2,33,73,0.37,125.1,0.63,125.1,0,0,0,0,-2,2,29,5,4,0,35,163,990,964.4,25.6,0.0931,0.00638,0.000249,0.0995,0.00389,1,0.111,0.211,0.00824,25.4,0.928,0.97,0.901,28.9,28,28,673
1995-01-29,1994,4,18,29,196.15,0.79,5,Dry,29,5,4,2,33,73,0.37,123.2,0.63,123.2,0,0,0,0,-2,2,29,5,4,0,35,161,990,964.4,25.6,0.0924,0.00622,0.000243,0.0986,0.00385,1,0.109,0.207,0.0081,25.4,0.927,0.97,0.899,28.4,27.6,27.6,662
1995-01-30,1994,4,18,30,196.97,0.79,5,Dry,29,5,4,2,33,73,0.37,124,0.63,124,0,0,0,0,-2,2,29,5,4,0,35,162,990,964.4,25.6,0.0927,0.00629,0.000246,0.099,0.00387,1,0.11,0.209,0.00816,25.4,0.928,0.97,0.9,28.6,27.8,27.8,667
1995-01-31,1994,4,18,31,198.89,0.78,5,Dry,29,5,4,2,33,73,0.37,125.9,0.63,125.9,0,0,0,0,-2,2,29,5,4,0,35,164,990,964.4,25.6,0.0934,0.00645,0.000252,0.0998,0.0039,1,0.112,0.212,0.00829,25.4,0.929,0.97,0.901,29.1,28.2,28.2,678
1995-02-01,1994,5,18,32,198.07,0.78,5,Dry,31,6,4,3,41,85,0.43,113.1,0.57,113.1,0,0,0,0,-3,3,31,6,4,0,44,154,990,964.4,25.6,0.0899,0.00536,0.000209,0.0953,0.00372,1,0.0951,0.19,0.00744,25.4,0,0,0,0,0,0,0
1995-02-02,1994,5,18,33,199.98,0.78,5,Dry,31,6,4,3,41,85,0.42,115,0.57,115,0,0,0,0,-3,3,31,6,4,0,44,156,990,964.4,25.6,0.0906,0.00552,0.000216,0.0961,0.00375,1,0.0977,0.194,0.00757,25.4,0,0,0,0,0,0,0
1995-02-03,1994,5,18,34,202.44,0.77,5,Dry,31,6,4,3,41,85,0.42,117.4,0.58,117.4,0,0,0,0,-3,3,31,6,4,0,44,158,990,964.4,25.6,0.0914,0.00573,0.000224,0.0972,0.0038,1,0.101,0.198,0.00775,25.4,0.923,0.97,0.895,27,26.2,26.2,628
1995-02-04,1994,5,19,35,204.9,0.76,5,Dry,31,6,4,3,41,85,0.41,119.9,0.58,119.9,0,0,0,0,-3,3,31,6,4,0,44,161,990,964.4,25.6,0.0923,0.00594,0.000232,0.0983,0.00384,1,0.104,0.203,0.00792,25.4,0.925,0.97,0.897,27.6,26.8,26.8,642
1995-02-05,1994,5,19,36,208.46,0.75,5,Dry,31,6,4,3,41,85,0.41,123.5,0.59,123.5,0,0,0,0,-3,3,31,6,4,0,44,164,990,964.5,25.5,0.0936,0.00624,0.000244,0.0998,0.00391,1,0.109,0.209,0.00818,25.3,0.927,0.97,0.9,28.5,27.6,27.6,662
1995-02-06,1994,5,19,37,210.92,0.74,5,Dry,31,6,4,3,41,85,0.4,125.9,0.6,125.9,0,0,0,0,-3,3,31,6,4,0,44,167,990,964.5,25.5,0.0944,0.00645,0.000253,0.101,0.00395,1,0.112,0.213,0.00836,25.3,0.929,0.97,0.901,29,28.2,28.2,676
1995-02-07,1994,5,19,38,212.29,0.73,5,Dry,31,6,4,3,41,85,0.4,127.3,0.6,127.3,0,0,0,0,-3,3,31,6,4,0,44,168,990,964.5,25.5,0.0949,0.00657,0.000257,0.101,0.00398,1,0.114,0.216,0.00846,25.3,0.929,0.97,0.902,29.4,28.5,28.5,684
1995-02-08,1994,5,19,39,215.29,0.72,5,Dry,31,6,4,3,41,85,0.4,130.3,0.6,130.3,0,0,0,0,-3,3,31,6,4,0,44,171,990,964.5,25.5,0.096,0.00682,0.000268,0.103,0.00403,1,0.118,0.221,0.00867,25.3,0.931,0.97,0.903,30.1,29.2,29.2,700
1995-02-09,1994,5,19,40,216.11,0.72,5,Dry,31,6,4,3,41,85,0.39,131.1,0.61,131.1,0,0,0,0,-3,3,31,6,4,0,44,172,990,964.5,25.5,0.0963,0.00689,0.00027,0.103,0.00405,1,0.119,0.223,0.00873,25.3,0.931,0.97,0.903,30.3,29.4,29.4,705
1995-02-10,1994,5,19,41,216.93,0.72,5,Dry,31,6,4,3,41,85,0.39,131.9,0.61,131.9,0,0,0,0,-3,3,31,6,4,0,44,173,990,964.5,25.5,0.0966,0.00696,0.000273,0.104,0.00406,1,0.121,0.224,0.00879,25.3,0.931,0.97,0.903,30.5,29.5,29.5,709
1995-02-11,1994,5,20,42,219.94,0.71,5,Dry,31,6,4,3,41,85,0.39,134.9,0.61,134.9,0,0,0,0,-3,3,31,6,4,0,44,176,990,964.5,25.5,0.0976,0.00722,0.000283,0.105,0.00411,1,0.125,0.23,0.00901,25.3,0.933,0.97,0.905,31.2,30.2,30.2,725
1995-02-12,1994,5,20,43,222.4,0.7,5,Dry,31,6,4,3,41,85,0.38,137.4,0.62,137.4,0,0,0,0,-3,3,31,6,4,0,44,178,990,964.5,25.5,0.0985,0.00743,0.000292,0.106,0.00416,1,0.128,0.234,0.00919,25.2,0.934,0.97,0.906,31.7,30.8,30.8,739
1995-02-13,1994,5,20,44,224.86,0.69,5,Dry,31,6,4,3,41,85,0.38,139.9,0.62,139.9,0,0,0,0,-3,3,31,6,4,0,44,181,990,964.5,25.5,0.0994,0.00764,0.0003,0.107,0.0042,1,0.131,0.238,0.00936,25.2,0.935,0.97,0.907,32.3,31.4,31.4,752
1995-02-14,1994,5,20,45,226.23,0.69,5,Dry,31,6,4,3,41,85,0.38,141.2,0.62,141.2,0,0,0,0,-3,3,31,6,4,0,44,182,990,964.6,25.4,0.0998,0.00775,0.000305,0.108,0.00423,1,0.133,0.241,0.00946,25.2,0.935,0.97,0.907,32.6,31.7,31.7,760
1995-02-15,1994,5,20,46,225.96,0.69,5,Dry,31,6,4,3,41,85,0.38,141,0.62,141,0,0,0,0,-3,3,31,6,4,0,44,182,990,964.6,25.4,0.0998,0.00773,0.000304,0.107,0.00422,1,0.133,0.24,0.00944,25.2,0.935,0.97,0.907,32.6,31.6,31.6,758
1995-02-16,1994,5,20,47,224.59,0.69,5,Dry,31,6,4,3,41,85,0.38,139.6,0.62,139.6,0,0,0,0,-3,3,31,6,4,0,44,181,990,964.5,25.5,0.0993,0.00762,0.000299,0.107,0.0042,1,0.131,0.238,0.00934,25.2,0.935,0.97,0.906,32.3,31.3,31.3,751
1995-02-17,1994,5,20,48,224.86,0.69,5,Dry,31,6,4,3,41,85,0.38,139.9,0.62,139.9,0,0,0,0,-3,3,31,6,4,0,44,181,990,964.5,25.5,0.0994,0.00764,0.0003,0.107,0.0042,1,0.131,0.238,0.00936,25.2,0.935,0.97,0.907,32.3,31.4,31.4,752
1995-02-18,1994,5,21,49,224.04,0.7,5,Dry,31,6,4,3,41,85,0.38,139,0.62,139,0,0,0,0,-3,3,31,6,4,0,44,180,990,964.5,25.5,0.0991,0.00757,0.000297,0.107,0.00419,1,0.13,0.237,0.0093,25.2,0.934,0.97,0.906,32.1,31.2,31.2,748
1995-02-19,1994,5,21,50,224.86,0.69,5,Dry,31,6,4,3,41,85,0.38,139.9,0.62,139.9,0,0,0,0,-3,3,31,6,4,0,44,181,990,964.5,25.5,0.0994,0.00764,0.0003,0.107,0.0042,1,0.131,0.238,0.00936,25.2,0.935,0.97,0.907,32.3,31.4,31.4,752
1995-02-20,1994,5,21,51,228.96,0.68,5,Dry,31,6,4,3,41,85,0.37,144,0.63,144,0,0,0,0,-3,3,31,6,4,0,44,185,990,964.6,25.4,0.101,0.00799,0.000314,0.109,0.00428,1,0.137,0.246,0.00966,25.2,0.936,0.97,0.908,33.3,32.3,32.3,775
1995-02-21,1994,5,21,52,232.52,0.68,5,Dry,31,6,4,3,41,85,0.37,147.5,0.63,147.5,0,0,0,0,-3,3,31,6,4,0,44,189,990,964.6,25.4,0.102,0.00829,0.000326,0.11,0.00434,1,0.142,0.252,0.00992,25.2,0.938,0.97,0.91,34.1,33.1,33.1,794
1995-02-22,1994,5,21,53,237.17,0.66,5,Dry,31,6,4,3,41,85,0.36,152.2,0.64,152.2,0,0,0,0,-3,3,31,6,4,0,44,193,990,964.6,25.4,0.104,0.00868,0.000342,0.112,0.00443,1,0.148,0.26,0.0103,25.1,0.94,0.97,0.911,35.2,34.2,34.2,820
1995-02-23,1994,5,21,54,243.46,0.65,5,Dry,31,6,4,3,41,85,0.35,158.5,0.65,158.5,0,0,0,0,-3,3,31,6,4,0,44,199,990,964.7,25.3,0.106,0.00922,0.000364,0.115,0.00454,1,0.156,0.272,0.0107,25.1,0.942,0.97,0.913,36.7,35.6,35.6,854
1995-02-24,1994,5,21,55,249.2,0.64,5,Dry,31,6,4,3,41,85,0.34,164.2,0.66,164.2,0,0,0,0,-3,3,31,6,4,0,44,205,990,964.7,25.3,0.108,0.00971,0.000384,0.118,0.00465,1,0.164,0.282,0.0111,25,0.943,0.972,0.917,38,36.9,36.9,887
1995-02-25,1994,5,22,56,256.58,0.63,5,Dry,31,6,4,3,41,85,0.33,171.6,0.67,171.6,0,0,0,0,-3,3,31,6,4,0,44,213,990,964.7,25.3,0.111,0.0103,0.000409,0.121,0.00478,1,0.174,0.295,0.0117,25,0.946,0.975,0.923,39.8,38.8,38.8,931
1995-02-26,1994,5,22,57,263.42,0.61,5,Dry,31,6,4,3,41,85,0.32,178.4,0.68,178.4,0,0,0,0,-3,3,31,6,4,0,44,219,990,964.8,25.2,0.113,0.0109,0.000432,0.124,0.00491,1,0.183,0.307,0.0122,24.9,0.948,0.979,0.928,41.4,40.5,40.5,972
1995-02-27,1994,5,22,58,268.61,0.61,5,Dry,31,6,4,3,41,85,0.32,183.6,0.68,183.6,0,0,0,0,-3,3,31,6,4,0,44,225,990,964.8,25.2,0.115,0.0114,0.00045,0.126,0.005,1,0.19,0.317,0.0125,24.9,0.95,0.98,0.931,42.6,41.7,41.7,1000
1995-02-28,1994,5,22,59,273.81,0.6,5,Dry,31,6,4,3,41,85,0.31,188.8,0.69,188.8,0,0,0,0,-3,3,31,6,4,0,44,230,990,964.8,25.2,0.117,0.0118,0.000468,0.128,0.0051,1,0.197,0.326,0.0129,24.9,0.951,0.98,0.932,43.8,42.9,42.9,1030
1995-03-01,1994,6,22,60,279,0.59,5,Dry,36,8,6,4,53,107,0.38,172,0.62,172,0,0,0,0,-4,4,36,8,6,0,57,222,990,964.8,25.2,0.114,0.0104,0.000412,0.124,0.00493,1,0.175,0.299,0.0119,24.9,0.946,0.975,0.923,39.7,38.7,38.7,930
1995-03-02,1994,6,22,61,284.2,0.58,5,Dry,36,8,6,4,53,107,0.38,177.2,0.62,177.2,0,0,0,0,-4,4,36,8,6,0,57,227,990,964.8,25.2,0.116,0.0108,0.00043,0.127,0.00503,1,0.182,0.308,0.0123,24.9,0.948,0.978,0.927,40.9,40,40,961
1995-03-03,1994,6,22,62,289.94,0.58,5,Dry,36,8,6,4,53,107,0.37,182.9,0.63,182.9,0,0,0,0,-4,4,36,8,6,0,57,233,990,964.9,25.1,0.118,0.0113,0.000449,0.129,0.00513,1,0.189,0.319,0.0127,24.8,0.95,0.98,0.931,42.3,41.4,41.4,995
1995-03-04,1994,6,23,63,294.59,0.57,5,Dry,36,8,6,4,53,107,0.36,187.6,0.64,187.6,0,0,0,0,-4,4,36,8,6,0,57,238,990,964.9,25.1,0.119,0.0117,0.000466,0.131,0.00522,1,0.196,0.327,0.013,24.8,0.951,0.98,0.932,43.4,42.5,42.5,1020
1995-03-05,1994,6,23,64,300.88,0.56,5,Dry,36,8,6,4,53,107,0.36,193.9,0.64,193.9,0,0,0,0,-4,4,36,8,6,0,57,244,990,964.9,25.1,0.122,0.0122,0.000487,0.134,0.00533,1,0.204,0.338,0.0135,24.8,0.953,0.98,0.934,44.9,44,44,1060
1995-03-06,1994,6,23,65,306.62,0.55,5,Dry,36,8,6,4,53,107,0.35,199.6,0.65,199.6,0,0,0,0,-4,4,36,8,6,0,57,250,990,964.9,25.1,0.124,0.0127,0.000507,0.136,0.00544,1,0.212,0.348,0.0139,24.7,0.955,0.98,0.936,46.2,45.3,45.3,1090
1995-03-07,1994,6,23,66,312.91,0.55,5,Dry,36,8,6,4,53,107,0.34,205.9,0.66,205.9,0,0,0,0,-4,4,36,8,6,0,57,256,990,965,25,0.126,0.0133,0.000529,0.139,0.00556,1,0.22,0.36,0.0144,24.7,0.956,0.98,0.937,47.6,46.7,46.7,1120
1995-03-08,1994,6,23,67,320.29,0.54,5,Dry,36,8,6,4,53,107,0.33,213.3,0.67,213.3,0,0,0,0,-4,4,36,8,6,0,57,263,990,965,25,0.128,0.0139,0.000555,0.142,0.00569,1,0.23,0.373,0.0149,24.6,0.957,0.98,0.938,49.3,48.2,48.2,1160
1995-03-09,1994,6,23,68,327.13,0.53,5,Dry,36,8,6,4,53,107,0.33,220.1,0.67,220.1,0,0,0,0,-4,4,36,8,6,0,57,270,990,965,25,0.131,0.0145,0.000579,0.145,0.00582,1,0.24,0.385,0.0154,24.6,0.958,0.98,0.939,50.8,48.2,48.2,1160
1995-03-10,1994,6,23,69,334.51,0.52,5,Dry,36,8,6,4,53,107,0.32,227.5,0.68,227.5,0,0,0,0,-4,4,36,8,6,0,57,278,990,965.1,24.9,0.133,0.0151,0.000605,0.149,0.00596,1,0.25,0.398,0.016,24.5,0.959,0.98,0.94,52.5,48.2,48.2,1160
1995-03-11,1994,6,24,70,342.99,0.51,5,Dry,36,8,6,4,53,107,0.31,236,0.69,236,0,0,0,0,-4,4,36,8,6,0,57,286,990,965.1,24.9,0.136,0.0158,0.000635,0.152,0.00612,2,0.102,0.254,0.0102,24.6,0.925,0.97,0.897,26.4,25.6,51.1,1230
1995-03-12,1994,6,24,71,350.92,0.51,5,Dry,36,8,6,4,53,107,0.3,243.9,0.69,243.9,0,0,0,0,-4,4,36,8,6,0,57,294,990,965.2,24.8,0.139,0.0165,0.000663,0.156,0.00627,2,0.107,0.263,0.0106,24.6,0.927,0.97,0.9,27.3,26.5,52.9,1270
1995-03-13,1994,6,24,72,358.85,0.5,5,Dry,36,8,6,4,53,107,0.3,251.8,0.7,251.8,0,0,0,0,-4,4,36,8,6,0,57,302,990,965.2,24.8,0.142,0.0179,0.000721,0.16,0.00645,2,0.112,0.272,0.011,24.5,0.93,0.97,0.902,28.2,27.3,54.7,1310
1995-03-14,1994,6,24,73,366.78,0.49,5,Dry,36,8,6,4,53,107,0.29,259.8,0.71,259.8,0,0,0,0,-4,4,36,8,6,0,57,310,990,965.2,24.8,0.145,0.0216,0.000873,0.166,0.00672,2,0.118,0.284,0.0115,24.5,0.932,0.97,0.904,29.1,28.2,56.4,1350
1995-03-15,1994,6,24,74,373.61,0.48,5,Dry,36,8,6,4,53,107,0.29,266.6,0.71,266.6,0,0,0,0,-4,4,36,8,6,0,57,317,990,965.3,24.7,0.147,0.0248,0.001,0.172,0.00696,2,0.122,0.295,0.0119,24.4,0.933,0.97,0.905,29.8,28.9,57.8,1390
1995-03-16,1994,6,24,75,379.9,0.48,5,Dry,36,8,6,4,53,107,0.28,272.9,0.72,272.9,0,0,0,0,-4,4,36,8,6,0,57,323,990,965.3,24.7,0.149,0.0278,0.00113,0.177,0.00718,2,0.127,0.304,0.0123,24.4,0.935,0.97,0.906,30.5,29.6,59.2,1420
1995-03-17,1994,6,24,76,386.19,0.47,5,Dry,36,8,6,4,53,107,0.28,279.2,0.72,279.2,0,0,0,0,-4,4,36,8,6,0,57,329,990,965.3,24.7,0.152,0.0308,0.00125,0.182,0.0074,2,0.131,0.313,0.0127,24.4,0.936,0.97,0.908,31.2,30.3,60.5,1450
1995-03-18,1994,6,25,77,390.84,0.47,5,Dry,36,8,6,4,53,107,0.27,283.8,0.73,283.8,0,0,0,0,-4,4,36,8,6,0,57,334,990,965.4,24.6,0.153,0.033,0.00134,0.186,0.00756,2,0.134,0.32,0.013,24.3,0.937,0.97,0.909,31.7,30.8,61.5,1480
1995-03-19,1994,6,25,78,394.39,0.47,5,Dry,36,8,6,4,53,107,0.27,287.4,0.73,287.4,0,0,0,0,-4,4,36,8,6,0,57,337,990,965.4,24.6,0.155,0.0346,0.00141,0.189,0.00768,2,0.136,0.326,0.0132,24.3,0.938,0.97,0.91,32.1,31.2,62.3,1500
1995-03-20,1994,6,25,79,396.86,0.46,5,Dry,36,8,6,4,53,107,0.27,289.9,0.73,289.9,0,0,0,0,-4,4,36,8,6,0,57,340,990,965.4,24.6,0.155,0.0358,0.00145,0.191,0.00777,2,0.138,0.329,0.0134,24.3,0.938,0.97,0.91,32.4,31.4,62.8,1510
1995-03-21,1994,6,25,80,402.05,0.46,5,Dry,36,8,6,4,53,107,0.27,295.1,0.73,295.1,0,0,0,0,-4,4,36,8,6,0,57,345,990,965.4,24.6,0.157,0.0383,0.00156,0.196,0.00795,2,0.142,0.337,0.0137,24.3,0.939,0.97,0.911,33,32,64,1530
1995-03-22,1994,6,25,81,406.7,0.45,5,Dry,36,8,6,4,53,107,0.26,299.7,0.74,299.7,0,0,0,0,-4,4,36,8,6,0,57,350,990,965.4,24.6,0.159,0.0405,0.00165,0.199,0.00812,2,0.145,0.344,0.014,24.2,0.94,0.97,0.912,33.5,32.5,65,1560
1995-03-23,1994,6,25,82,412.99,0.45,5,Dry,36,8,6,4,53,107,0.26,306,0.74,306,0,0,0,0,-4,4,36,8,6,0,57,356,990,965.5,24.5,0.161,0.0434,0.00177,0.205,0.00834,2,0.149,0.354,0.0144,24.2,0.941,0.97,0.913,34.2,33.1,66.3,1590
1995-03-24,1994,6,25,83,417.64,0.45,5,Dry,36,8,6,4,53,107,0.26,310.6,0.74,310.6,0,0,0,0,-4,4,36,8,6,0,57,361,990,965.5,24.5,0.163,0.0456,0.00186,0.208,0.0085,2,0.152,0.361,0.0147,24.2,0.942,0.97,0.914,34.7,33.6,67.3,1610
1995-03-25,1994,6,26,84,417.91,0.45,5,Dry,36,8,6,4,53,107,0.26,310.9,0.74,310.9,0,0,0,0,-4,4,36,8,6,0,57,361,990,965.5,24.5,0.163,0.0457,0.00187,0.209,0.00851,2,0.152,0.361,0.0147,24.2,0.942,0.97,0.914,34.7,33.7,67.3,1620
1995-03-26,1994,6,26,85,415.45,0.45,5,Dry,36,8,6,4,53,107,0.26,308.4,0.74,308.4,0,0,0,0,-4,4,36,8,6,0,57,358,990,965.5,24.5,0.162,0.0446,0.00182,0.207,0.00842,2,0.151,0.357,0.0146,24.2,0.942,0.97,0.914,34.4,33.4,66.8,1600
1995-03-27,1994,6,26,86,416.27,0.45,5,Dry,36,8,6,4,53,107,0.26,309.3,0.74,309.3,0,0,0,0,-4,4,36,8,6,0,57,359,990,965.5,24.5,0.162,0.045,0.00183,0.207,0.00845,2,0.151,0.359,0.0146,24.2,0.942,0.97,0.914,34.5,33.5,67,1610
1995-03-28,1994,6,26,87,419.28,0.44,5,Dry,36,8,6,4,53,107,0.26,312.3,0.74,312.3,0,0,0,0,-4,4,36,8,6,0,57,362,990,965.5,24.5,0.163,0.0464,0.00189,0.21,0.00856,2,0.153,0.363,0.0148,24.2,0.942,0.97,0.914,34.9,33.8,67.6,1620
1995-03-29,1994,6,26,88,419,0.45,5,Dry,36,8,6,4,53,107,0.26,312,0.74,312,0,0,0,0,-4,4,36,8,6,0,57,362,990,965.5,24.5,0.163,0.0463,0.00189,0.21,0.00855,2,0.153,0.363,0.0148,24.2,0.942,0.97,0.914,34.8,33.8,67.6,1620
1995-03-30,1994,6,26,89,417.64,0.45,5,Dry,36,8,6,4,53,107,0.26,310.6,0.74,310.6,0,0,0,0,-4,4,36,8,6,0,57,361,990,965.5,24.5,0.163,0.0456,0.00186,0.208,0.0085,2,0.152,0.361,0.0147,24.2,0.942,0.97,0.914,34.7,33.6,67.3,1610
1995-03-31,1994,6,26,90,418.46,0.45,5,Dry,36,8,6,4,53,107,0.26,311.5,0.74,311.5,0,0,0,0,-4,4,36,8,6,0,57,361,990,965.5,24.5,0.163,0.046,0.00188,0.209,0.00853,2,0.153,0.362,0.0148,24.2,0.942,0.97,0.914,34.8,33.7,67.4,1620
1995-04-01,1994,7,27,91,414.9,0.45,5,Dry,40,10,8,5,62,125,0.3,289.9,0.7,289.9,0,0,0,0,-5,5,40,10,8,0,67,348,990,965.5,24.5,0.158,0.0358,0.00146,0.194,0.00791,2,0.138,0.332,0.0135,24.2,0.938,0.97,0.91,32.3,31.3,62.6,1500
1995-04-02,1994,7,27,92,408.07,0.45,5,Dry,40,10,8,5,62,125,0.31,283.1,0.69,283.1,0,0,0,0,-5,5,40,10,8,0,67,341,990,965.4,24.6,0.156,0.0326,0.00133,0.189,0.00767,2,0.134,0.322,0.0131,24.2,0.937,0.97,0.909,31.5,30.6,61.2,1470
1995-04-03,1994,7,27,93,402.32,0.46,5,Dry,40,10,8,5,62,125,0.31,277.3,0.69,277.3,0,0,0,0,-5,5,40,10,8,0,67,335,990,965.4,24.6,0.154,0.0299,0.00122,0.184,0.00747,2,0.13,0.313,0.0127,24.3,0.936,0.97,0.908,30.9,30,59.9,1440
1995-04-04,1994,7,27,94,394.94,0.46,5,Dry,40,10,8,5,62,125,0.32,269.9,0.68,269.9,0,0,0,0,-5,5,40,10,8,0,67,328,990,965.4,24.6,0.151,0.0264,0.00107,0.178,0.00722,2,0.125,0.302,0.0123,24.3,0.934,0.97,0.906,30.1,29.2,58.3,1400
1995-04-05,1994,7,27,95,389.2,0.47,5,Dry,40,10,8,5,62,125,0.32,264.2,0.68,264.2,0,0,0,0,-5,5,40,10,8,0,67,322,990,965.3,24.7,0.149,0.0237,0.000961,0.173,0.00702,2,0.121,0.294,0.0119,24.4,0.933,0.97,0.905,29.4,28.6,57.1,1370
1995-04-06,1994,7,27,96,384.55,0.47,5,Dry,40,10,8,5,62,125,0.33,259.6,0.68,259.6,0,0,0,0,-5,5,40,10,8,0,67,318,990,965.3,24.7,0.148,0.0215,0.000872,0.169,0.00685,2,0.118,0.287,0.0116,24.4,0.932,0.97,0.904,28.9,28.1,56.1,1350
1995-04-07,1994,7,27,97,379.36,0.48,5,Dry,40,10,8,5,62,125,0.33,254.4,0.67,254.4,0,0,0,0,-5,5,40,10,8,0,67,312,990,965.3,24.7,0.146,0.0191,0.000771,0.165,0.00667,2,0.114,0.279,0.0113,24.4,0.931,0.97,0.903,28.3,27.5,55,1320
1995-04-08,1994,7,28,98,374.16,0.48,5,Dry,40,10,8,5,62,125,0.33,249.2,0.67,249.2,0,0,0,0,-5,5,40,10,8,0,67,307,990,965.3,24.7,0.144,0.0169,0.000685,0.161,0.00651,2,0.111,0.272,0.011,24.5,0.929,0.97,0.901,27.8,26.9,53.9,1290
1995-04-09,1994,7,28,99,370.61,0.49,5,Dry,40,10,8,5,62,125,0.34,245.6,0.66,245.6,0,0,0,0,-5,5,40,10,8,0,67,304,990,965.3,24.7,0.143,0.0166,0.000672,0.159,0.00644,2,0.108,0.268,0.0108,24.5,0.928,0.97,0.9,27.4,26.5,53.1,1270
1995-04-10,1994,7,28,100,366.5,0.49,5,Dry,40,10,8,5,62,125,0.34,241.5,0.66,241.5,0,0,0,0,-5,5,40,10,8,0,67,300,990,965.2,24.8,0.141,0.0163,0.000657,0.158,0.00636,2,0.106,0.263,0.0106,24.5,0.927,0.97,0.899,26.9,26.1,52.2,1250
1995-04-11,1994,7,28,101,364.04,0.49,5,Dry,40,10,8,5,62,125,0.34,239,0.66,239,0,0,0,0,-5,5,40,10,8,0,67,297,990,965.2,24.8,0.14,0.0161,0.000648,0.156,0.00631,2,0.104,0.26,0.0105,24.5,0.926,0.97,0.898,26.6,25.8,51.6,1240
1995-04-12,1994,7,28,102,361.04,0.5,5,Dry,40,10,8,5,62,125,0.35,236,0.65,236,0,0,0,0,-5,5,40,10,8,0,67,294,990,965.2,24.8,0.139,0.0158,0.000638,0.155,0.00626,2,0.102,0.257,0.0104,24.5,0.925,0.97,0.897,26.3,25.5,51,1220
1995-04-13,1994,7,28,103,359.67,0.5,5,Dry,40,10,8,5,62,125,0.35,234.7,0.65,234.7,0,0,0,0,-5,5,40,10,8,0,67,293,990,965.2,24.8,0.139,0.0157,0.000633,0.155,0.00623,2,0.101,0.255,0.0103,24.5,0.925,0.97,0.897,26.1,25.3,50.7,1220
1995-04-14,1994,7,28,104,357.75,0.5,5,Dry,40,10,8,5,62,125,0.35,232.8,0.65,232.8,0,0,0,0,-5,5,40,10,8,0,67,291,990,965.2,24.8,0.138,0.0155,0.000626,0.154,0.00619,2,0.0996,0.253,0.0102,24.6,0.924,0.97,0.896,25.9,25.1,50.2,1210
1995-04-15,1994,7,29,105,356.39,0.5,5,Dry,40,10,8,5,62,125,0.35,231.4,0.65,231.4,0,0,0,0,-5,5,40,10,8,0,67,289,990,965.2,24.8,0.138,0.0154,0.000621,0.153,0.00617,2,0.0987,0.252,0.0101,24.6,0.923,0.97,0.896,25.7,25,49.9,1200
1995-04-16,1994,7,29,106,356.11,0.5,5,Dry,40,10,8,5,62,125,0.35,231.1,0.65,231.1,0,0,0,0,-5,5,40,10,8,0,67,289,990,965.2,24.8,0.138,0.0154,0.00062,0.153,0.00616,2,0.0985,0.251,0.0101,24.6,0.923,0.97,0.896,25.7,24.9,49.9,1200
1995-04-17,1994,7,29,107,355.29,0.5,5,Dry,40,10,8,5,62,125,0.35,230.3,0.65,230.3,0,0,0,0,-5,5,40,10,8,0,67,288,990,965.2,24.8,0.137,0.0153,0.000617,0.153,0.00615,2,0.0979,0.251,0.0101,24.6,0.923,0.97,0.895,25.6,24.8,49.7,1190
1995-04-18,1994,7,29,108,355.02,0.5,5,Dry,40,10,8,5,62,125,0.35,230,0.65,230,0,0,0,0,-5,5,40,10,8,0,67,288,990,965.2,24.8,0.137,0.0153,0.000616,0.152,0.00614,2,0.0978,0.25,0.0101,24.6,0.923,0.97,0.895,25.6,24.8,49.6,1190
1995-04-19,1994,7,29,109,353.65,0.5,5,Dry,40,10,8,5,62,125,0.35,228.7,0.65,228.7,0,0,0,0,-5,5,40,10,8,0,67,287,990,965.2,24.8,0.137,0.0152,0.000612,0.152,0.00612,1,0.251,0.403,0.0162,24.4,0.958,0.98,0.939,52.5,48.2,48.2,1160
1995-04-20,1994,7,29,110,352.29,0.5,5,Dry,40,10,8,5,62,125,0.35,227.3,0.65,227.3,0,0,0,0,-5,5,40,10,8,0,67,285,990,965.2,24.8,0.136,0.0151,0.000607,0.151,0.00609,1,0.249,0.401,0.0161,24.4,0.959,0.98,0.939,52.2,48.2,48.2,1160
1995-04-21,1994,7,29,111,349.28,0.51,5,Dry,40,10,8,5,62,125,0.36,224.3,0.64,224.3,0,0,0,0,-5,5,40,10,8,0,67,282,990,965.1,24.9,0.135,0.0148,0.000596,0.15,0.00603,1,0.245,0.395,0.0159,24.5,0.959,0.98,0.94,51.6,48.2,48.2,1160
1995-04-22,1994,7,30,112,346.82,0.51,5,Dry,40,10,8,5,62,125,0.36,221.8,0.64,221.8,0,0,0,0,-5,5,40,10,8,0,67,280,990,965.1,24.9,0.134,0.0146,0.000587,0.149,0.00599,1,0.242,0.391,0.0157,24.5,0.958,0.98,0.939,51,48.2,48.2,1160
1995-04-23,1994,7,30,113,342.71,0.51,5,Dry,40,10,8,5,62,125,0.36,217.7,0.64,217.7,0,0,0,0,-5,5,40,10,8,0,67,276,990,965.1,24.9,0.133,0.0143,0.000573,0.147,0.00591,1,0.236,0.384,0.0154,24.5,0.958,0.98,0.939,50.1,48.2,48.2,1160
1995-04-24,1994,7,30,114,339.16,0.52,5,Dry,40,10,8,5,62,125,0.37,214.2,0.63,214.2,0,0,0,0,-5,5,40,10,8,0,67,272,990,965.1,24.9,0.132,0.014,0.00056,0.146,0.00584,1,0.232,0.377,0.0151,24.5,0.957,0.98,0.938,49.3,48.2,48.2,1160
1995-04-25,1994,7,30,115,335.06,0.52,5,Dry,40,10,8,5,62,125,0.37,210.1,0.63,210.1,0,0,0,0,-5,5,40,10,8,0,67,268,990,965.1,24.9,0.13,0.0136,0.000546,0.144,0.00577,1,0.226,0.37,0.0148,24.6,0.957,0.98,0.937,48.4,47.4,47.4,1140
1995-04-26,1994,7,30,116,329.86,0.53,5,Dry,40,10,8,5,62,125,0.38,204.9,0.62,204.9,0,0,0,0,-5,5,40,10,8,0,67,263,990,965,25,0.128,0.0132,0.000528,0.141,0.00567,1,0.219,0.361,0.0144,24.6,0.956,0.98,0.937,47.2,46.3,46.3,1110
1995-04-27,1994,7,30,117,325.21,0.53,5,Dry,40,10,8,5,62,125,0.38,200.2,0.62,200.2,0,0,0,0,-5,5,40,10,8,0,67,258,990,965,25,0.127,0.0128,0.000511,0.139,0.00558,1,0.213,0.352,0.0141,24.6,0.955,0.98,0.936,46.2,45.2,45.2,1090
1995-04-28,1994,7,30,118,320.57,0.54,5,Dry,40,10,8,5,62,125,0.39,195.6,0.61,195.6,0,0,0,0,-5,5,40,10,8,0,67,254,990,965,25,0.125,0.0124,0.000495,0.137,0.0055,1,0.207,0.344,0.0138,24.7,0.953,0.98,0.934,45.1,44.2,44.2,1060
1995-04-29,1994,7,31,119,315.37,0.54,5,Dry,40,10,8,5,62,125,0.4,190.4,0.6,190.4,0,0,0,0,-5,5,40,10,8,0,67,248,990,965,25,0.123,0.0119,0.000477,0.135,0.0054,1,0.199,0.335,0.0134,24.7,0.952,0.98,0.933,43.9,43,43,1030
1995-04-30,1994,7,31,120,310.18,0.55,5,Dry,40,10,8,5,62,125,0.4,185.2,0.6,185.2,0,0,0,0,-5,5,40,10,8,0,67,243,990,965,25,0.121,0.0115,0.000459,0.133,0.0053,1,0.192,0.325,0.013,24.7,0.95,0.98,0.931,42.7,41.8,41.8,1000
1995-05-01,1994,8,31,121,304.98,0.56,5,Dry,42,9,8,6,82,147,0.48,158,0.52,158,0,0,0,0,-6,6,42,9,8,0,88,217,990,964.9,25.1,0.112,0.00918,0.000366,0.121,0.00484,1,0.156,0.277,0.011,24.8,0.942,0.97,0.914,36.2,35.1,35.1,843
1995-05-02,1994,8,31,122,301.43,0.56,5,Dry,42,9,8,6,82,147,0.49,154.4,0.51,154.4,0,0,0,0,-6,6,42,9,8,0,88,213,990,964.9,25.1,0.111,0.00888,0.000354,0.12,0.00477,1,0.151,0.271,0.0108,24.8,0.941,0.97,0.913,35.4,34.3,34.3,823
1995-05-03,1994,8,31,123,297.32,0.57,5,Dry,42,9,8,6,82,147,0.49,150.3,0.51,150.3,0,0,0,0,-6,6,42,9,8,0,88,209,990,964.9,25.1,0.109,0.00853,0.00034,0.118,0.0047,1,0.145,0.263,0.0105,24.8,0.94,0.97,0.911,34.4,33.4,33.4,801
1995-05-04,1994,8,31,124,293.22,0.57,5,Dry,42,9,8,6,82,147,0.5,146.2,0.5,146.2,0,0,0,0,-6,6,42,9,8,0,88,205,990,964.9,25.1,0.108,0.00818,0.000325,0.116,0.00462,1,0.14,0.256,0.0102,24.9,0.938,0.97,0.91,33.4,32.4,32.4,779
1995-05-05,1994,8,31,125,289.12,0.58,5,Dry,42,9,8,6,82,147,0.51,142.1,0.49,142.1,0,0,0,0,-6,6,42,9,8,0,88,201,990,964.9,25.1,0.107,0.00783,0.000311,0.114,0.00455,1,0.134,0.249,0.00989,24.9,0.936,0.97,0.908,32.5,31.5,31.5,756
1995-05-06,1994,8,32,126,285.02,0.58,5,Dry,42,9,8,6,82,147,0.52,138,0.48,138,0,0,0,0,-6,6,42,9,8,0,88,197,990,964.8,25.2,0.105,0.00748,0.000297,0.113,0.00447,1,0.129,0.241,0.00959,24.9,0.934,0.97,0.906,31.5,30.6,30.6,734
1995-05-07,1994,8,32,127,280.92,0.59,5,Dry,42,9,8,6,82,147,0.52,133.9,0.48,133.9,0,0,0,0,-6,6,42,9,8,0,88,193,990,964.8,25.2,0.104,0.00713,0.000283,0.111,0.0044,1,0.123,0.234,0.0093,24.9,0.933,0.97,0.905,30.6,29.6,29.6,711
1995-05-08,1994,8,32,128,276.82,0.59,5,Dry,42,9,8,6,82,147,0.53,129.8,0.47,129.8,0,0,0,0,-6,6,42,9,8,0,88,189,990,964.8,25.2,0.102,0.00678,0.000269,0.109,0.00432,1,0.118,0.227,0.009,25,0.931,0.97,0.903,29.6,28.7,28.7,689
1995-05-09,1994,8,32,129,272.71,0.6,5,Dry,42,9,8,6,82,147,0.54,125.7,0.46,125.7,0,0,0,0,-6,6,42,9,8,0,88,185,990,964.8,25.2,0.101,0.00644,0.000255,0.107,0.00425,1,0.112,0.219,0.0087,25,0.929,0.97,0.901,28.6,27.8,27.8,666
1995-05-10,1994,8,32,130,268.61,0.61,5,Dry,42,9,8,6,82,147,0.55,121.6,0.45,121.6,0,0,0,0,-6,6,42,9,8,0,88,181,990,964.8,25.2,0.0993,0.00609,0.000241,0.105,0.00418,1,0.107,0.212,0.00841,25,0.927,0.97,0.899,27.6,26.8,26.8,644
1995-05-11,1994,8,32,131,264.51,0.61,5,Dry,42,9,8,6,82,147,0.56,117.5,0.44,117.5,0,0,0,0,-6,6,42,9,8,0,88,177,990,964.8,25.2,0.0978,0.00574,0.000227,0.104,0.0041,1,0.101,0.205,0.00811,25,0.924,0.97,0.897,26.7,25.9,25.9,621
1995-05-12,1994,8,32,132,260.41,0.62,5,Dry,42,9,8,6,82,147,0.56,113.4,0.44,113.4,0,0,0,0,-6,6,42,9,8,0,88,172,990,964.7,25.3,0.0964,0.00539,0.000213,0.102,0.00403,1,0.0956,0.197,0.00781,25.1,0.922,0.97,0.894,25.7,24.9,24.9,598
1995-05-13,1994,8,33,133,256.31,0.63,5,Dry,42,9,8,6,82,147,0.57,109.3,0.43,109.3,0,0,0,0,-6,6,42,9,8,0,88,168,990,964.7,25.3,0.0949,0.00504,0.000199,0.1,0.00396,1,0.0901,0.19,0.00752,25.1,0.919,0.97,0.891,24.7,24,24,575
