date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1995-05-14,1994,8,33,134,252.21,0.63,5,Dry,42,9,8,6,82,147,0.58,105.2,0.42,105.2,0,0,0,0,-6,6,42,9,8,0,88,164,990,964.7,25.3,0.0935,0.00469,0.000186,0.0982,0.00388,1,0.0845,0.183,0.00722,25.1,0.916,0.97,0.889,23.7,23,23,553
1995-05-15,1994,8,33,135,248.11,0.64,5,Dry,42,9,8,6,82,147,0.59,101.1,0.41,101.1,0,0,0,0,-6,6,42,9,8,0,88,160,990,964.7,25.3,0.092,0.00434,0.000172,0.0964,0.00381,1,0.079,0.175,0.00693,25.1,0.913,0.969,0.885,22.8,22.1,22.1,529
1995-05-16,1994,8,33,136,244.55,0.65,5,Dry,42,9,8,6,82,147,0.6,97.55,0.4,97.55,0,0,0,0,-6,6,42,9,8,0,88,157,990,964.7,25.3,0.0908,0.00404,0.00016,0.0948,0.00374,1,0.0742,0.169,0.00667,25.2,0.912,0.967,0.883,22,21.2,21.2,510
1995-05-17,1994,8,33,137,241,0.66,5,Dry,42,9,8,6,82,147,0.61,94,0.39,94,0,0,0,0,-6,6,42,9,8,0,88,153,990,964.6,25.4,0.0895,0.00374,0.000148,0.0933,0.00368,1,0.0694,0.163,0.00642,25.2,0.913,0.966,0.882,21.2,20.5,20.5,491
1995-05-18,1994,8,33,138,237.44,0.66,5,Dry,42,9,8,6,82,147,0.62,90.44,0.38,90.44,0,0,0,0,-6,6,42,9,8,0,88,149,990,964.6,25.4,0.0883,0.00344,0.000135,0.0917,0.00361,1,0.0646,0.156,0.00616,25.2,0.915,0.964,0.882,20.5,19.7,19.7,473
1995-05-19,1994,8,33,139,233.89,0.67,5,Dry,42,9,8,6,82,147,0.63,86.89,0.37,86.89,0,0,0,0,-6,6,42,9,8,0,88,146,990,964.6,25.4,0.087,0.00314,0.000123,0.0902,0.00355,1,0.0598,0.15,0.0059,25.2,0.918,0.962,0.883,19.7,19,19,456
1995-05-20,1994,8,34,140,231.43,0.68,5,Dry,42,9,8,6,82,147,0.64,84.43,0.36,84.43,0,0,0,0,-6,6,42,9,8,0,88,143,990,964.6,25.4,0.0862,0.00293,0.000115,0.0891,0.00351,1,0.0565,0.146,0.00573,25.3,0.92,0.961,0.885,19.3,18.5,18.5,444
1995-05-21,1994,8,34,141,228.42,0.68,5,Dry,42,9,8,6,82,147,0.64,81.42,0.36,81.42,0,0,0,0,-6,6,42,9,8,0,88,140,990,964.6,25.4,0.0851,0.00267,0.000105,0.0878,0.00345,1,0.0524,0.14,0.00551,25.3,0.924,0.96,0.887,18.7,17.9,17.9,430
1995-05-22,1994,8,34,142,225.41,0.69,5,Dry,42,9,8,6,82,147,0.65,78.41,0.35,78.41,0,0,0,0,-6,6,42,9,8,0,88,137,990,964.6,25.4,0.084,0.00241,0.0000949,0.0864,0.0034,1,0.0484,0.135,0.0053,25.3,0.929,0.96,0.892,18.1,17.4,17.4,417
1995-05-23,1994,8,34,143,222.4,0.7,5,Dry,42,9,8,6,82,147,0.66,75.4,0.34,75.4,0,0,0,0,-6,6,42,9,8,0,88,134,990,964.5,25.5,0.083,0.00216,0.0000848,0.0851,0.00334,1,0.0443,0.129,0.00508,25.3,0.934,0.96,0.897,17.5,16.8,16.8,403
1995-05-24,1994,8,34,144,219.39,0.71,5,Dry,42,9,8,6,82,147,0.67,72.39,0.33,72.39,0,0,0,0,-6,6,42,9,8,0,88,131,990,964.5,25.5,0.0819,0.0019,0.0000747,0.0838,0.00329,1,0.0402,0.124,0.00487,25.4,0.923,0.96,0.886,16.6,16,16,383
1995-05-25,1994,8,34,145,216.39,0.72,5,Dry,42,9,8,6,82,147,0.68,69.39,0.32,69.39,0,0,0,0,-6,6,42,9,8,0,88,128,990,964.5,25.5,0.0808,0.00165,0.0000646,0.0825,0.00323,1,0.0362,0.119,0.00465,25.4,0.909,0.96,0.873,15.7,15.1,15.1,362
1995-05-26,1994,8,34,146,213.38,0.73,5,Dry,42,9,8,6,82,147,0.69,66.38,0.31,66.38,0,0,0,0,-6,6,42,9,8,0,88,125,990,964.5,25.5,0.0798,0.00139,0.0000546,0.0812,0.00318,1,0.0321,0.113,0.00444,25.4,0,0,0,0,0,0,0
1995-05-27,1994,8,35,147,210.37,0.74,5,Dry,42,9,8,6,82,147,0.7,63.37,0.3,63.37,0,0,0,0,-6,6,42,9,8,0,88,122,990,964.5,25.5,0.0787,0.00114,0.0000445,0.0799,0.00313,1,0.028,0.108,0.00423,25.4,0,0,0,0,0,0,0
1995-05-28,1994,8,35,148,207.91,0.75,5,Dry,42,9,8,6,82,147,0.71,60.91,0.29,60.91,0,0,0,0,-6,6,42,9,8,0,88,120,990,964.4,25.6,0.0779,0.000927,0.0000363,0.0788,0.00308,1,0.0247,0.104,0.00405,25.4,0,0,0,0,0,0,0
1995-05-29,1994,8,35,149,205.45,0.76,5,Dry,42,9,8,6,82,147,0.72,58.45,0.28,58.45,0,0,0,0,-6,6,42,9,8,0,88,117,990,964.4,25.6,0.077,0.000718,0.0000281,0.0777,0.00304,1,0.0214,0.0991,0.00388,25.5,0,0,0,0,0,0,0
1995-05-30,1994,8,35,150,202.99,0.77,5,Dry,42,9,8,6,82,147,0.72,55.99,0.28,55.99,0,0,0,0,-6,6,42,9,8,0,88,115,990,964.4,25.6,0.0761,0.000509,0.0000199,0.0766,0.003,1,0.0181,0.0947,0.0037,25.5,0,0,0,0,0,0,0
1995-05-31,1994,8,35,151,200.53,0.77,5,Dry,42,9,8,6,82,147,0.73,53.53,0.27,53.53,0,0,0,0,-6,6,42,9,8,0,88,113,990,964.4,25.6,0.0752,0.0003,0.0000117,0.0755,0.00295,1,0.0148,0.0903,0.00353,25.5,0,0,0,0,0,0,0
1995-06-01,1994,9,35,152,198.07,0.78,5,Dry,39,9,7,5,59,119,0.6,79.07,0.4,79.07,0,0,0,0,-5,5,39,9,7,0,64,134,990,964.4,25.6,0.0828,0.00247,0.0000965,0.0853,0.00333,1,0.0492,0.135,0.00526,25.5,0,0,0,0,0,0,0
1995-06-02,1994,9,35,153,196.7,0.79,5,Dry,39,9,7,5,59,119,0.6,77.7,0.4,77.7,0,0,0,0,-5,5,39,9,7,0,64,133,990,964.4,25.6,0.0824,0.00235,0.000092,0.0847,0.00331,1,0.0474,0.132,0.00516,25.5,0,0,0,0,0,0,0
1995-06-03,1994,9,36,154,194.79,0.79,5,Dry,39,9,7,5,59,119,0.61,75.79,0.39,75.79,0,0,0,0,-5,5,39,9,7,0,64,131,990,964.4,25.6,0.0817,0.00219,0.0000857,0.0839,0.00328,1,0.0448,0.129,0.00503,25.5,0,0,0,0,0,0,0
1995-06-04,1994,9,36,155,192.87,0.8,5,Dry,39,9,7,5,59,119,0.62,73.87,0.38,73.87,0,0,0,0,-5,5,39,9,7,0,64,129,990,964.4,25.6,0.081,0.00203,0.0000793,0.083,0.00325,1,0.0422,0.125,0.0049,25.5,0,0,0,0,0,0,0
1995-06-05,1994,9,36,156,190.96,0.8,5,Dry,39,9,7,5,59,119,0.62,71.96,0.38,71.96,0,0,0,0,-5,5,39,9,7,0,64,127,990,964.4,25.6,0.0803,0.00187,0.000073,0.0822,0.00321,1,0.0396,0.122,0.00476,25.5,0,0,0,0,0,0,0
1995-06-06,1994,9,36,157,189.04,0.81,5,Dry,39,9,7,5,59,119,0.63,70.04,0.37,70.04,0,0,0,0,-5,5,39,9,7,0,64,125,990,964.4,25.6,0.0797,0.0017,0.0000666,0.0814,0.00318,1,0.0371,0.118,0.00463,25.5,0,0,0,0,0,0,0
1995-06-07,1994,9,36,158,187.13,0.82,5,Dry,39,9,7,5,59,119,0.64,68.13,0.36,68.13,0,0,0,0,-5,5,39,9,7,0,64,123,990,964.4,25.6,0.079,0.00154,0.0000603,0.0805,0.00315,1,0.0345,0.115,0.0045,25.5,0,0,0,0,0,0,0
1995-06-08,1994,9,36,159,185.21,0.82,5,Dry,39,9,7,5,59,119,0.64,66.21,0.36,66.21,0,0,0,0,-5,5,39,9,7,0,64,121,990,964.4,25.6,0.0783,0.00138,0.0000539,0.0797,0.00312,1,0.0319,0.112,0.00436,25.5,0,0,0,0,0,0,0
1995-06-09,1994,9,36,160,183.3,0.83,5,Dry,39,9,7,5,59,119,0.65,64.3,0.35,64.3,0,0,0,0,-5,5,39,9,7,0,64,119,990,964.4,25.6,0.0776,0.00122,0.0000475,0.0789,0.00308,1,0.0293,0.108,0.00423,25.5,0,0,0,0,0,0,0
1995-06-10,1994,9,37,161,181.39,0.83,5,Dry,39,9,7,5,59,119,0.66,62.39,0.34,62.39,0,0,0,0,-5,5,39,9,7,0,64,117,990,964.4,25.6,0.077,0.00105,0.0000412,0.078,0.00305,1,0.0267,0.105,0.0041,25.5,0,0,0,0,0,0,0
1995-06-11,1994,9,37,162,179.47,0.84,5,Dry,39,9,7,5,59,119,0.66,60.47,0.34,60.47,0,0,0,0,-5,5,39,9,7,0,64,115,990,964.4,25.6,0.0763,0.00089,0.0000348,0.0772,0.00302,1,0.0241,0.101,0.00396,25.5,0,0,0,0,0,0,0
1995-06-12,1994,9,37,163,177.56,0.85,5,Dry,39,9,7,5,59,119,0.67,58.56,0.33,58.56,0,0,0,0,-5,5,39,9,7,0,64,114,990,964.4,25.6,0.0756,0.000728,0.0000285,0.0763,0.00299,1,0.0216,0.0979,0.00383,25.5,0,0,0,0,0,0,0
1995-06-13,1994,9,37,164,175.64,0.85,5,Dry,39,9,7,5,59,119,0.68,56.64,0.32,56.64,0,0,0,0,-5,5,39,9,7,0,64,112,990,964.4,25.6,0.0749,0.000564,0.0000221,0.0755,0.00295,1,0.019,0.0945,0.0037,25.5,0,0,0,0,0,0,0
1995-06-14,1994,9,37,165,174.28,0.86,5,Dry,39,9,7,5,59,119,0.68,55.28,0.32,55.28,0,0,0,0,-5,5,39,9,7,0,64,110,990,964.5,25.5,0.0745,0.000449,0.0000176,0.0749,0.00293,1,0.0171,0.092,0.0036,25.5,0,0,0,0,0,0,0
1995-06-15,1994,9,37,166,172.91,0.86,5,Dry,39,9,7,5,59,119,0.69,53.91,0.31,53.91,0,0,0,0,-5,5,39,9,7,0,64,109,990,964.5,25.5,0.074,0.000332,0.000013,0.0743,0.00291,1,0.0153,0.0896,0.00351,25.5,0,0,0,0,0,0,0
1995-06-16,1994,9,37,167,171.54,0.87,5,Dry,39,9,7,5,59,119,0.69,52.54,0.31,52.54,0,0,0,0,-5,5,39,9,7,0,64,108,990,964.5,25.5,0.0735,0.000216,0.00000845,0.0737,0.00289,1,0.0134,0.0871,0.00341,25.5,0,0,0,0,0,0,0
1995-06-17,1994,9,38,168,170.18,0.87,5,Dry,39,9,7,5,59,119,0.7,51.18,0.3,51.18,0,0,0,0,-5,5,39,9,7,0,64,106,990,964.5,25.5,0.073,0.0001,0.00000393,0.0731,0.00286,1,0.0116,0.0847,0.00332,25.5,0,0,0,0,0,0,0
1995-06-18,1994,9,38,169,168.81,0.87,5,Dry,39,9,7,5,59,119,0.7,49.81,0.29,0,50,11,2,2,-3,38,50,11,9,2,97,70,990,964.5,25.5,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-06-19,1994,9,38,170,167.44,0.88,5,Dry,39,9,7,5,59,119,0.71,48.44,0.29,0,48,11,1,1,-4,39,50,10,8,1,98,68,990,964.5,25.5,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-06-20,1994,9,38,171,166.07,0.88,5,Dry,39,9,7,5,59,119,0.72,47.07,0.28,0,47,11,1,1,-4,38,50,10,8,1,97,68,990,964.5,25.5,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-06-21,1994,9,38,172,164.71,0.88,5,Dry,39,9,7,5,59,119,0.72,45.71,0.28,0,46,10,1,1,-4,38,49,10,8,1,97,67,990,964.5,25.5,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-06-22,1994,9,38,173,163.34,0.89,5,Dry,39,9,7,5,59,119,0.73,44.34,0.27,0,44,10,1,1,-4,36,49,10,8,1,95,67,990,964.5,25.5,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-06-23,1994,9,38,174,161.97,0.89,5,Dry,39,9,7,5,59,119,0.73,42.97,0.27,0,43,10,1,1,-4,35,49,10,8,1,94,67,990,964.5,25.5,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-06-24,1994,9,39,175,160.61,0.89,5,Dry,39,9,7,5,59,119,0.74,41.61,0.26,0,42,9,1,1,-4,35,48,10,8,1,94,66,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.5,0,0,0,0,0,0,0
1995-06-25,1994,9,39,176,159.24,0.9,5,Dry,39,9,7,5,59,119,0.75,40.24,0.25,0,40,9,1,1,-4,33,48,10,8,1,92,66,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-26,1994,9,39,177,157.87,0.9,5,Dry,39,9,7,5,59,119,0.75,38.87,0.25,0,39,9,1,1,-4,32,48,10,8,1,91,66,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-27,1994,9,39,178,156.5,0.9,5,Dry,39,9,7,5,59,119,0.76,37.5,0.24,0,38,9,1,1,-4,31,48,10,8,1,90,66,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-28,1994,9,39,179,155.14,0.9,5,Dry,39,9,7,5,59,119,0.77,36.14,0.23,0,36,8,1,1,-4,30,47,10,8,1,89,65,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-29,1994,9,39,180,153.77,0.91,5,Dry,39,9,7,5,59,119,0.77,34.77,0.23,0,35,8,1,1,-4,29,47,10,8,1,88,65,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-30,1994,9,39,181,152.4,0.91,5,Dry,39,9,7,5,59,119,0.78,33.4,0.22,0,33,7,1,1,-4,28,46,10,8,1,87,64,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-01,1994,10,40,182,151.04,0.91,5,Dry,37,8,6,4,53,108,0.71,43.04,0.28,0,43,10,1,1,-3,34,47,9,7,1,87,63,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-02,1994,10,40,183,149.67,0.91,5,Dry,37,8,6,4,53,108,0.72,41.67,0.28,0,42,9,1,1,-3,34,46,9,7,1,87,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-03,1994,10,40,184,148.3,0.92,5,Dry,37,8,6,4,53,108,0.73,40.3,0.27,0,40,9,1,1,-3,32,46,9,7,1,85,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-04,1994,10,40,185,146.93,0.92,5,Dry,37,8,6,4,53,108,0.73,38.93,0.27,0,39,9,1,1,-3,31,46,9,7,1,84,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-05,1994,10,40,186,146.66,0.92,5,Dry,37,8,6,4,53,108,0.74,38.66,0.26,0,39,9,1,1,-3,31,46,9,7,1,84,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-06,1994,10,40,187,145.84,0.92,5,Dry,37,8,6,4,53,108,0.74,37.84,0.26,0,38,9,1,1,-3,30,46,9,7,1,83,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-07,1994,10,40,188,145.02,0.92,5,Dry,37,8,6,4,53,108,0.74,37.02,0.26,0,37,8,1,1,-3,30,45,9,7,1,83,61,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-08,1994,10,41,189,144.2,0.92,5,Dry,37,8,6,4,53,108,0.75,36.2,0.25,0,36,8,1,1,-3,29,45,9,7,1,82,61,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-09,1994,10,41,190,143.38,0.92,5,Dry,37,8,6,4,53,108,0.75,35.38,0.25,0,35,8,1,1,-3,28,45,9,7,1,81,61,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-10,1994,10,41,191,142.56,0.92,5,Dry,37,8,6,4,53,108,0.76,34.56,0.24,0,35,8,1,1,-3,28,45,9,7,1,81,61,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-11,1994,10,41,192,141.74,0.93,5,Dry,37,8,6,4,53,108,0.76,33.74,0.24,0,34,8,1,1,-3,27,45,9,7,1,80,61,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-12,1994,10,41,193,140.92,0.93,5,Dry,37,8,6,4,53,108,0.77,32.92,0.23,0,33,7,1,1,-3,27,44,9,7,1,80,60,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-13,1994,10,41,194,140.1,0.93,5,Dry,37,8,6,4,53,108,0.77,32.1,0.23,0,32,7,1,1,-3,26,44,9,7,1,79,60,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-14,1994,10,41,195,139.28,0.93,5,Dry,37,8,6,4,53,108,0.78,31.28,0.23,0,31,7,1,1,-3,25,44,9,7,1,78,60,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-15,1994,10,42,196,138.46,0.93,5,Dry,37,8,6,4,53,108,0.78,30.46,0.22,0,30,7,1,1,-3,24,44,9,7,1,77,60,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-16,1994,10,42,197,137.64,0.93,5,Dry,37,8,6,4,53,108,0.79,29.64,0.21,0,30,7,1,1,-3,24,44,9,7,1,77,60,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-17,1994,10,42,198,136.82,0.93,5,Dry,37,8,6,4,53,108,0.79,28.82,0.21,0,29,7,1,1,-3,23,44,9,7,1,76,60,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-18,1994,10,42,199,136,0.93,5,Dry,37,8,6,4,53,108,0.79,28,0.21,0,28,6,1,1,-3,23,43,9,7,1,76,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-19,1994,10,42,200,135.18,0.94,5,Dry,37,8,6,4,53,108,0.8,27.18,0.2,0,27,6,1,1,-3,22,43,9,7,1,75,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-20,1994,10,42,201,134.36,0.94,5,Dry,37,8,6,4,53,108,0.8,26.36,0.2,0,26,6,1,1,-3,21,43,9,7,1,74,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-21,1994,10,42,202,133.54,0.94,5,Dry,37,8,6,4,53,108,0.81,25.54,0.19,0,26,6,1,1,-3,21,43,9,7,1,74,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-22,1994,10,43,203,132.71,0.94,5,Dry,37,8,6,4,53,108,0.81,24.71,0.19,0,25,6,1,1,-3,20,43,9,7,1,73,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-23,1994,10,43,204,131.89,0.94,5,Dry,37,8,6,4,53,108,0.82,23.89,0.18,0,24,5,1,1,-3,20,42,9,7,1,73,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-24,1994,10,43,205,131.07,0.94,5,Dry,37,8,6,4,53,108,0.82,23.07,0.18,0,23,5,1,1,-3,19,42,9,7,1,72,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-25,1994,10,43,206,130.25,0.94,5,Dry,37,8,6,4,53,108,0.83,22.25,0.17,0,22,5,1,1,-3,18,42,9,7,1,71,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-26,1994,10,43,207,129.43,0.95,5,Dry,37,8,6,4,53,108,0.83,21.43,0.17,0,21,5,1,1,-3,17,42,9,7,1,70,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-27,1994,10,43,208,128.61,0.95,5,Dry,37,8,6,4,53,108,0.84,20.61,0.16,0,21,5,1,1,-3,17,42,9,7,1,70,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-28,1994,10,43,209,127.79,0.95,5,Dry,37,8,6,4,53,108,0.84,19.79,0.15,0,20,5,1,1,-3,16,42,9,7,1,69,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-29,1994,10,44,210,126.97,0.95,5,Dry,37,8,6,4,53,108,0.85,18.97,0.15,0,19,4,1,1,-3,16,41,9,7,1,69,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-30,1994,10,44,211,126.15,0.95,5,Dry,37,8,6,4,53,108,0.86,18.15,0.14,0,18,4,1,1,-3,15,41,9,7,1,68,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-31,1994,10,44,212,125.33,0.95,5,Dry,37,8,6,4,53,108,0.86,17.33,0.14,0,17,4,1,1,-3,14,41,9,7,1,67,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-01,1994,11,44,213,123.42,0.96,5,Dry,34,7,5,3,44,93,0.75,30.42,0.25,0,30,7,1,1,-2,23,41,8,6,1,67,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-02,1994,11,44,214,122.05,0.96,5,Dry,34,7,5,3,44,93,0.76,29.05,0.24,0,29,7,1,1,-2,22,41,8,6,1,66,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-03,1994,11,44,215,120.14,0.96,5,Dry,34,7,5,3,44,93,0.77,27.14,0.23,0,27,6,1,1,-2,21,40,8,6,1,65,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-04,1994,11,44,216,118.77,0.96,5,Dry,34,7,5,3,44,93,0.78,25.77,0.22,0,26,6,1,1,-2,20,40,8,6,1,64,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-05,1994,11,45,217,117.4,0.96,5,Dry,34,7,5,3,44,93,0.79,24.4,0.21,0,24,5,1,1,-2,19,39,8,6,1,63,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-06,1994,11,45,218,116.04,0.97,5,Dry,34,7,5,3,44,93,0.8,23.04,0.2,0,23,5,1,1,-2,18,39,8,6,1,62,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-07,1994,11,45,219,114.67,0.97,5,Dry,34,7,5,3,44,93,0.81,21.67,0.19,0,22,5,1,1,-2,17,39,8,6,1,61,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-08,1994,11,45,220,113.3,0.97,5,Dry,34,7,5,3,44,93,0.82,20.3,0.18,0,20,5,1,1,-2,15,39,8,6,1,59,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-09,1994,11,45,221,111.93,0.97,5,Dry,34,7,5,3,44,93,0.83,18.93,0.17,0,19,4,1,1,-2,15,38,8,6,1,59,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-10,1994,11,45,222,110.57,0.97,5,Dry,34,7,5,3,44,93,0.84,17.57,0.16,0,18,4,1,1,-2,14,38,8,6,1,58,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-11,1994,11,45,223,109.2,0.97,5,Dry,34,7,5,3,44,93,0.85,16.2,0.15,0,16,4,0,0,-3,15,38,7,5,0,59,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-12,1994,11,46,224,108.93,0.97,5,Dry,34,7,5,3,44,93,0.85,15.93,0.15,0,16,4,0,0,-3,15,38,7,5,0,59,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-13,1994,11,46,225,108.11,0.97,5,Dry,34,7,5,3,44,93,0.86,15.11,0.14,0,15,3,0,0,-3,15,37,7,5,0,59,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-14,1994,11,46,226,107.29,0.97,5,Dry,34,7,5,3,44,93,0.87,14.29,0.13,0,14,3,0,0,-3,14,37,7,5,0,58,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-15,1994,11,46,227,106.46,0.97,5,Dry,34,7,5,3,44,93,0.87,13.46,0.13,0,13,3,0,0,-3,13,37,7,5,0,57,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-16,1994,11,46,228,105.64,0.98,5,Dry,34,7,5,3,44,93,0.88,12.64,0.12,0,13,3,0,0,-3,13,37,7,5,0,57,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-17,1994,11,46,229,104.82,0.98,5,Dry,34,7,5,3,44,93,0.89,11.82,0.11,0,12,3,0,0,-3,12,37,7,5,0,56,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-18,1994,11,46,230,104,0.98,5,Dry,34,7,5,3,44,93,0.89,11,0.11,0,11,2,0,0,-3,12,36,7,5,0,56,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-19,1994,11,47,231,103.18,0.98,5,Dry,34,7,5,3,44,93,0.9,10.18,0.099,0,10,2,0,0,-3,11,36,7,5,0,55,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-20,1994,11,47,232,102.36,0.98,5,Dry,34,7,5,3,44,93,0.91,9.36,0.091,0,9,2,0,0,-3,10,36,7,5,0,54,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-21,1994,11,47,233,101.54,0.98,5,Dry,34,7,5,3,44,93,0.92,8.54,0.084,0,9,2,0,0,-3,10,36,7,5,0,54,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-22,1994,11,47,234,100.72,0.98,5,Dry,34,7,5,3,44,93,0.92,7.72,0.077,0,8,2,0,0,-3,9,36,7,5,0,53,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-23,1994,11,47,235,99.9,0.98,5,Dry,34,7,5,3,44,93,0.93,6.9,0.069,0,7,2,0,0,-3,8,36,7,5,0,52,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-24,1994,11,47,236,99.08,0.98,5,Dry,34,7,5,3,44,93,0.94,6.08,0.061,0,6,1,0,0,-3,8,35,7,5,0,52,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-25,1994,11,47,237,98.26,0.98,5,Dry,34,7,5,3,44,93,0.95,5.26,0.053,0,5,1,0,0,-3,7,35,7,5,0,51,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-26,1994,11,48,238,97.44,0.98,5,Dry,34,7,5,3,44,93,0.95,4.44,0.046,0,4,1,0,0,-3,6,35,7,5,0,50,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-27,1994,11,48,239,96.62,0.98,5,Dry,34,7,5,3,44,93,0.96,3.62,0.037,0,4,1,0,0,-3,6,35,7,5,0,50,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-28,1994,11,48,240,95.8,0.98,5,Dry,34,7,5,3,44,93,0.97,2.8,0.029,0,3,1,0,0,-3,5,35,7,5,0,49,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-29,1994,11,48,241,94.98,0.98,5,Dry,34,7,5,3,44,93,0.98,1.98,0.021,0,2,0,0,0,-3,5,34,7,5,0,49,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-30,1994,11,48,242,94.16,0.98,5,Dry,34,7,5,3,44,93,0.99,1.16,0.012,0,1,0,0,0,-3,4,34,7,5,0,48,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-31,1994,11,48,243,93.34,0.98,5,Dry,34,7,5,3,44,93,1,0.34,0.0036,0,0,0,0,0,-3,3,34,7,5,0,47,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-01,1994,12,48,244,91.97,0.98,5,Dry,30,6,4,2,30,72,0.78,19.97,0.22,0,20,5,1,1,-1,14,35,7,5,1,44,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-02,1994,12,49,245,89.51,0.99,5,Dry,30,6,4,2,30,72,0.8,17.51,0.2,0,18,4,1,1,-1,13,34,7,5,1,43,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-03,1994,12,49,246,88.14,0.99,5,Dry,30,6,4,2,30,72,0.82,16.14,0.18,0,16,4,0,0,-2,14,34,6,4,0,44,44,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-04,1994,12,49,247,86.23,0.99,5,Dry,30,6,4,2,30,72,0.83,14.23,0.17,0,14,3,0,0,-2,13,33,6,4,0,43,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-05,1994,12,49,248,84.32,0.99,5,Dry,30,6,4,2,30,72,0.85,12.32,0.15,0,12,3,0,0,-2,11,33,6,4,0,41,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-06,1994,12,49,249,82.4,0.99,5,Dry,30,6,4,2,30,72,0.87,10.4,0.13,0,10,2,0,0,-2,10,32,6,4,0,40,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-07,1994,12,49,250,80.49,0.99,5,Dry,30,6,4,2,30,72,0.9,8.49,0.1,0,8,2,0,0,-2,8,32,6,4,0,38,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-08,1994,12,49,251,78.57,0.99,5,Dry,30,6,4,2,30,72,0.92,6.57,0.084,0,7,2,0,0,-2,7,32,6,4,0,37,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-09,1994,12,50,252,77.21,0.99,5,Dry,30,6,4,2,30,72,0.93,5.21,0.068,0,5,1,0,0,-2,6,31,6,4,0,36,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-10,1994,12,50,253,75.84,0.99,5,Dry,30,6,4,2,30,72,0.95,3.84,0.051,0,4,1,0,0,-2,5,31,6,4,0,35,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-11,1994,12,50,254,74.47,0.99,5,Dry,30,6,4,2,30,72,0.97,2.47,0.033,0,2,0,0,0,-2,4,30,6,4,0,34,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-12,1994,12,50,255,73.11,0.99,5,Dry,30,6,4,2,30,72,0.98,1.11,0.015,0,1,0,0,0,-2,3,30,6,4,0,33,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-13,1994,12,50,256,71.74,0.99,5,Dry,29.9,5.98,3.99,1.99,29.9,71.7,1,0,0,0,0,0,0,0,-2,2,29.9,5.98,3.99,-0.00722,31.9,39.9,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-14,1994,12,50,257,70.37,0.99,5,Dry,29.3,5.86,3.91,1.95,29.3,70.4,1,0,0,0,0,0,0,0,-2,2,29.3,5.86,3.91,-0.0453,31.3,39.1,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-15,1994,12,50,258,70.1,0.99,5,Dry,29.2,5.84,3.89,1.95,29.2,70.1,1,0,0,0,0,0,0,0,-2,2,29.2,5.84,3.89,-0.0528,31.2,38.9,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-16,1994,12,51,259,69.37,1,5,Dry,28.9,5.78,3.85,1.93,28.9,69.4,1,0,0,0,0,0,0,0,-2,2,28.9,5.78,3.85,-0.0731,30.9,38.5,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-17,1994,12,51,260,67.92,1,5,Dry,28.3,5.66,3.77,1.89,28.3,67.9,1,0,0,0,0,0,0,0,-2,2,28.3,5.66,3.77,-0.113,30.3,37.7,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-18,1994,12,51,261,67.47,1,5,Dry,28.1,5.62,3.75,1.87,28.1,67.5,1,0,0,0,0,0,0,0,-2,2,28.1,5.62,3.75,-0.126,30.1,37.5,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-19,1994,12,51,262,65.92,1,5,Dry,27.5,5.49,3.66,1.83,27.5,65.9,1,0,0,0,0,0,0,0,-2,2,27.5,5.49,3.66,-0.169,29.5,36.6,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-20,1994,12,51,263,66.5,1,5,Dry,27.7,5.54,3.69,1.85,27.7,66.5,1,0,0,0,0,0,0,0,-2,2,27.7,5.54,3.69,-0.153,29.7,36.9,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-21,1994,12,51,264,66.78,1,5,Dry,27.8,5.56,3.71,1.85,27.8,66.8,1,0,0,0,0,0,0,0,-2,2,27.8,5.56,3.71,-0.145,29.8,37.1,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-22,1994,12,51,265,65.85,1,5,Dry,27.4,5.49,3.66,1.83,27.4,65.8,1,0,0,0,0,0,0,0,-2,2,27.4,5.49,3.66,-0.171,29.4,36.6,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-23,1994,12,52,266,65.4,1,5,Dry,27.3,5.45,3.63,1.82,27.3,65.4,1,0,0,0,0,0,0,0,-2,2,27.3,5.45,3.63,-0.183,29.3,36.3,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-24,1994,12,52,267,63.87,1,5,Dry,26.6,5.32,3.55,1.77,26.6,63.9,1,0,0,0,0,0,0,0,-2,2,26.6,5.32,3.55,-0.226,28.6,35.5,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-25,1994,12,52,268,63.4,1,5,Dry,26.4,5.28,3.52,1.76,26.4,63.4,1,0,0,0,0,0,0,0,-2,2,26.4,5.28,3.52,-0.239,28.4,35.2,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-26,1994,12,52,269,61.89,1,5,Dry,25.8,5.16,3.44,1.72,25.8,61.9,1,0,0,0,0,0,0,0,-2,2,25.8,5.16,3.44,-0.281,27.8,34.4,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-27,1994,12,52,270,61.43,1,5,Dry,25.6,5.12,3.41,1.71,25.6,61.4,1,0,0,0,0,0,0,0,-2,2,25.6,5.12,3.41,-0.294,27.6,34.1,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-28,1994,12,52,271,61.21,1,5,Dry,25.5,5.1,3.4,1.7,25.5,61.2,1,0,0,0,0,0,0,0,-2,2,25.5,5.1,3.4,-0.3,27.5,34,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-29,1994,12,52,272,59.85,1,5,Dry,24.9,4.99,3.33,1.66,24.9,59.9,1,0,0,0,0,0,0,0,-2,2,24.9,4.99,3.33,-0.337,26.9,33.3,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-30,1994,12,53,273,59.46,1,5,Dry,24.8,4.96,3.3,1.65,24.8,59.5,1,0,0,0,0,0,0,0,-2,2,24.8,4.96,3.3,-0.348,26.8,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-01,1995,1,1,274,59.28,1,5,Dry,24,4,2,2,20,52,0.88,7.28,0.12,0,7,2,0,0,-2,7,26,4,2,0,27,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-02,1995,1,1,275,59.2,1,5,Dry,24,4,2,2,20,52,0.88,7.2,0.12,0,7,2,0,0,-2,7,26,4,2,0,27,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-03,1995,1,1,276,59.17,1,5,Dry,24,4,2,2,20,52,0.88,7.17,0.12,0,7,2,0,0,-2,7,26,4,2,0,27,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-04,1995,1,1,277,58.92,1,5,Dry,24,4,2,2,20,52,0.88,6.92,0.12,0,7,2,0,0,-2,7,26,4,2,0,27,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-05,1995,1,1,278,57.8,1,5,Dry,24,4,2,2,20,52,0.9,5.8,0.1,0,6,1,0,0,-2,7,25,4,2,0,27,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-06,1995,1,1,279,57.52,1,5,Dry,24,4,2,2,20,52,0.9,5.52,0.096,0,6,1,0,0,-2,7,25,4,2,0,27,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-07,1995,1,1,280,58.4,1,5,Dry,24,4,2,2,20,52,0.89,6.4,0.11,0,6,1,0,0,-2,7,25,4,2,0,27,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-08,1995,1,2,281,58.57,1,5,Dry,24,4,2,2,20,52,0.89,6.57,0.11,0,7,2,0,0,-2,7,26,4,2,0,27,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-09,1995,1,2,282,57.64,1,5,Dry,24,4,2,2,20,52,0.9,5.64,0.098,0,6,1,0,0,-2,7,25,4,2,0,27,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-10,1995,1,2,283,57.45,1,5,Dry,24,4,2,2,20,52,0.91,5.45,0.095,0,5,1,0,0,-2,6,25,4,2,0,26,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-11,1995,1,2,284,57.37,1,5,Dry,24,4,2,2,20,52,0.91,5.37,0.094,0,5,1,0,0,-2,6,25,4,2,0,26,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-12,1995,1,2,285,57.1,1,5,Dry,24,4,2,2,20,52,0.91,5.1,0.089,0,5,1,0,0,-2,6,25,4,2,0,26,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-13,1995,1,2,286,55.99,1,5,Dry,24,4,2,2,20,52,0.93,3.99,0.071,0,4,1,0,0,-2,5,25,4,2,0,25,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-14,1995,1,2,287,55.72,1,5,Dry,24,4,2,2,20,52,0.93,3.72,0.067,0,4,1,0,0,-2,5,25,4,2,0,25,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-15,1995,1,3,288,55.6,1,5,Dry,24,4,2,2,20,52,0.94,3.6,0.065,0,4,1,0,0,-2,5,25,4,2,0,25,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-16,1995,1,3,289,55.55,1,5,Dry,24,4,2,2,20,52,0.94,3.55,0.064,0,4,1,0,0,-2,5,25,4,2,0,25,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-17,1995,1,3,290,55.53,1,5,Dry,24,4,2,2,20,52,0.94,3.53,0.064,0,4,1,0,0,-2,5,25,4,2,0,25,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-18,1995,1,3,291,55.52,1,5,Dry,24,4,2,2,20,52,0.94,3.52,0.063,0,4,1,0,0,-2,5,25,4,2,0,25,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-19,1995,1,3,292,55.51,1,5,Dry,24,4,2,2,20,52,0.94,3.51,0.063,0,4,1,0,0,-2,5,25,4,2,0,25,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-20,1995,1,3,293,56.49,1,5,Dry,24,4,2,2,20,52,0.92,4.49,0.08,0,4,1,0,0,-2,5,25,4,2,0,25,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-21,1995,1,3,294,56.71,1,5,Dry,24,4,2,2,20,52,0.92,4.71,0.083,0,5,1,0,0,-2,6,25,4,2,0,26,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-22,1995,1,4,295,56.81,1,5,Dry,24,4,2,2,20,52,0.92,4.81,0.085,0,5,1,0,0,-2,6,25,4,2,0,26,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-23,1995,1,4,296,59.82,1,5,Dry,24,4,2,2,20,52,0.87,7.82,0.13,0,8,2,0,0,-2,8,26,4,2,0,28,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-24,1995,1,4,297,62.26,1,5,Dry,24,4,2,2,20,52,0.83,10.26,0.17,0,10,2,0,0,-2,10,26,4,2,0,30,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-25,1995,1,4,298,62.63,1,5,Dry,24,4,2,2,20,52,0.83,10.63,0.17,0,11,2,0,0,-2,11,26,4,2,0,31,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-26,1995,1,4,299,62.57,1,5,Dry,24,4,2,2,20,52,0.83,10.57,0.17,0,11,2,0,0,-2,11,26,4,2,0,31,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-27,1995,1,4,300,62.78,1,5,Dry,24,4,2,2,20,52,0.83,10.78,0.17,0,11,2,0,0,-2,11,26,4,2,0,31,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-28,1995,1,4,301,62.88,1,5,Dry,24,4,2,2,20,52,0.83,10.88,0.17,0,11,2,0,0,-2,11,26,4,2,0,31,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-29,1995,1,5,302,63.97,1,5,Dry,24,4,2,2,20,52,0.81,11.97,0.19,0,12,3,0,0,-2,11,27,4,2,0,31,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-30,1995,1,5,303,65.29,1,5,Dry,24,4,2,2,20,52,0.8,13.29,0.2,0,13,3,0,0,-2,12,27,4,2,0,32,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-31,1995,1,5,304,68.3,1,5,Dry,24,4,2,2,20,52,0.76,16.3,0.24,0,16,4,0,0,-2,14,28,4,2,0,34,34,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-01,1995,2,5,305,69.56,1,5,Dry,23,4,2,2,19,50,0.72,19.56,0.28,0,20,5,1,1,-1,14,28,5,3,1,33,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-02,1995,2,5,306,70.19,0.99,5,Dry,23,4,2,2,19,50,0.71,20.19,0.29,0,20,5,1,1,-1,14,28,5,3,1,33,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-03,1995,2,5,307,70.5,0.99,5,Dry,23,4,2,2,19,50,0.71,20.5,0.29,0,21,5,1,1,-1,15,28,5,3,1,34,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-04,1995,2,5,308,70.78,0.99,5,Dry,23,4,2,2,19,50,0.71,20.78,0.29,0,21,5,1,1,-1,15,28,5,3,1,34,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-05,1995,2,6,309,71.05,0.99,5,Dry,23,4,2,2,19,50,0.7,21.05,0.3,0,21,5,1,1,-1,15,28,5,3,1,34,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-06,1995,2,6,310,71.33,0.99,5,Dry,23,4,2,2,19,50,0.7,21.33,0.3,0,21,5,1,1,-1,15,28,5,3,1,34,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-07,1995,2,6,311,70.51,0.99,5,Dry,23,4,2,2,19,50,0.71,20.51,0.29,0,21,5,1,1,-1,15,28,5,3,1,34,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-08,1995,2,6,312,70.23,0.99,5,Dry,23,4,2,2,19,50,0.71,20.23,0.29,0,20,5,1,1,-1,14,28,5,3,1,33,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-09,1995,2,6,313,69.96,0.99,5,Dry,23,4,2,2,19,50,0.71,19.96,0.28,0,20,5,1,1,-1,14,28,5,3,1,33,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-10,1995,2,6,314,70.78,0.99,5,Dry,23,4,2,2,19,50,0.71,20.78,0.29,0,21,5,1,1,-1,15,28,5,3,1,34,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-11,1995,2,6,315,71.05,0.99,5,Dry,23,4,2,2,19,50,0.7,21.05,0.3,0,21,5,1,1,-1,15,28,5,3,1,34,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-12,1995,2,7,316,71.33,0.99,5,Dry,23,4,2,2,19,50,0.7,21.33,0.3,0,21,5,1,1,-1,15,28,5,3,1,34,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-13,1995,2,7,317,74.88,0.99,5,Dry,23,4,2,2,19,50,0.67,24.88,0.33,0,25,6,1,1,-1,18,29,5,3,1,37,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-14,1995,2,7,318,77.34,0.99,5,Dry,23,4,2,2,19,50,0.65,27.34,0.35,0,27,6,1,1,-1,20,29,5,3,1,39,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-15,1995,2,7,319,78.16,0.99,5,Dry,23,4,2,2,19,50,0.64,28.16,0.36,0,28,6,1,1,-1,21,29,5,3,1,40,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-16,1995,2,7,320,78.43,0.99,5,Dry,23,4,2,2,19,50,0.64,28.43,0.36,0,28,6,1,1,-1,21,29,5,3,1,40,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-17,1995,2,7,321,78.71,0.99,5,Dry,23,4,2,2,19,50,0.64,28.71,0.36,0,29,7,1,1,-1,21,30,5,3,1,40,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-18,1995,2,7,322,82.81,0.99,5,Dry,23,4,2,2,19,50,0.6,32.81,0.4,0,33,7,1,1,-1,25,30,5,3,1,44,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-19,1995,2,8,323,86.91,0.99,5,Dry,23,4,2,2,19,50,0.57,36.91,0.42,0,37,8,1,1,-1,28,31,5,3,1,47,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-20,1995,2,8,324,91.01,0.99,5,Dry,23,4,2,2,19,50,0.55,41.01,0.45,0,41,9,1,1,-1,31,32,5,3,1,50,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-21,1995,2,8,325,97.3,0.98,5,Dry,23,4,2,2,19,50,0.51,47.3,0.49,0,47,11,1,1,-1,35,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-22,1995,2,8,326,98.67,0.98,5,Dry,23,4,2,2,19,50,0.51,48.67,0.49,0,49,11,1,1,-1,37,34,5,3,1,56,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-23,1995,2,8,327,97.3,0.98,5,Dry,23,4,2,2,19,50,0.51,47.3,0.49,0,47,11,1,1,-1,35,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-24,1995,2,8,328,95.39,0.98,5,Dry,23,4,2,2,19,50,0.52,45.39,0.48,0,45,10,1,1,-1,34,33,5,3,1,53,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-25,1995,2,8,329,94.02,0.98,5,Dry,23,4,2,2,19,50,0.53,44.02,0.47,0,44,10,1,1,-1,33,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-26,1995,2,9,330,94.84,0.98,5,Dry,23,4,2,2,19,50,0.53,44.84,0.47,0,45,10,1,1,-1,34,33,5,3,1,53,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-27,1995,2,9,331,96.21,0.98,5,Dry,23,4,2,2,19,50,0.52,46.21,0.48,0,46,10,1,1,-1,35,33,5,3,1,54,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-28,1995,2,9,332,98.12,0.98,5,Dry,23,4,2,2,19,50,0.51,48.12,0.49,0,48,11,1,1,-1,36,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-29,1995,2,9,333,102.22,0.98,5,Dry,23,4,2,2,19,50,0.49,52.22,0.51,52.22,0,0,0,0,-2,2,23,4,2,0,21,81.2,990,964.5,25.5,0.0708,0.000189,0.0000074,0.071,0.00278,1,0.013,0.084,0.00329,25.4,0,0,0,0,0,0,0
1995-11-30,1995,2,9,334,104.68,0.98,5,Dry,23,4,2,2,19,50,0.48,54.68,0.52,54.68,0,0,0,0,-2,2,23,4,2,0,21,83.7,990,964.5,25.5,0.0708,0.000398,0.0000156,0.0712,0.00279,1,0.0163,0.0875,0.00343,25.4,0,0,0,0,0,0,0
1995-12-01,1995,3,9,335,107.15,0.97,5,Dry,26,4,3,2,24,59,0.55,48.15,0.45,0,48,11,1,1,-1,36,37,5,4,1,60,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-12-02,1995,3,9,336,111.79,0.97,5,Dry,26,4,3,2,24,59,0.53,52.79,0.47,52.79,0,0,0,0,-2,2,26,4,3,0,26,85.8,990,964.5,25.5,0.0708,0.000237,0.0000093,0.0711,0.00279,1,0.0138,0.0848,0.00333,25.4,0,0,0,0,0,0,0
1995-12-03,1995,3,10,337,115.35,0.97,5,Dry,26,4,3,2,24,59,0.51,56.35,0.49,56.35,0,0,0,0,-2,2,26,4,3,0,26,89.3,990,964.5,25.5,0.0708,0.00054,0.0000212,0.0714,0.0028,1,0.0186,0.0899,0.00353,25.4,0,0,0,0,0,0,0
1995-12-04,1995,3,10,338,119.45,0.96,5,Dry,26,4,3,2,24,59,0.49,60.45,0.51,60.45,0,0,0,0,-2,2,26,4,3,0,26,93.5,990,964.5,25.5,0.0708,0.000888,0.0000348,0.0717,0.00281,1,0.0241,0.0958,0.00376,25.4,0,0,0,0,0,0,0
1995-12-05,1995,3,10,339,123.55,0.96,5,Dry,26,4,3,2,24,59,0.48,64.55,0.52,64.55,0,0,0,0,-2,2,26,4,3,0,26,97.5,990,964.5,25.5,0.0708,0.00124,0.0000485,0.0721,0.00283,1,0.0296,0.102,0.00399,25.4,0.883,0.96,0.848,14.2,13.6,13.6,327
1995-12-06,1995,3,10,340,123.83,0.96,5,Dry,26,4,3,2,24,59,0.48,64.83,0.52,64.83,0,0,0,0,-2,2,26,4,3,0,26,97.8,990,964.5,25.5,0.0708,0.00126,0.0000494,0.0721,0.00283,1,0.03,0.102,0.004,25.4,0.885,0.96,0.849,14.3,13.7,13.7,329
1995-12-07,1995,3,10,341,121.91,0.96,5,Dry,26,4,3,2,24,59,0.48,62.91,0.52,62.91,0,0,0,0,-2,2,26,4,3,0,26,95.9,990,964.5,25.5,0.0708,0.0011,0.000043,0.0719,0.00282,1,0.0274,0.0994,0.0039,25.4,0,0,0,0,0,0,0
1995-12-08,1995,3,10,342,120,0.96,5,Dry,26,4,3,2,24,59,0.49,61,0.51,61,0,0,0,0,-2,2,26,4,3,0,26,94,990,964.5,25.5,0.0708,0.000935,0.0000367,0.0718,0.00281,1,0.0249,0.0966,0.00379,25.4,0,0,0,0,0,0,0
1995-12-09,1995,3,10,343,116.99,0.96,5,Dry,26,4,3,2,24,59,0.5,57.99,0.5,57.99,0,0,0,0,-2,2,26,4,3,0,26,91,990,964.5,25.5,0.0708,0.000679,0.0000266,0.0715,0.0028,1,0.0208,0.0923,0.00362,25.4,0,0,0,0,0,0,0
1995-12-10,1995,3,11,344,115.62,0.97,5,Dry,26,4,3,2,24,59,0.51,56.62,0.49,56.62,0,0,0,0,-2,2,26,4,3,0,26,89.6,990,964.5,25.5,0.0708,0.000563,0.0000221,0.0714,0.0028,1,0.0189,0.0903,0.00354,25.4,0,0,0,0,0,0,0
1995-12-11,1995,3,11,345,114.26,0.97,5,Dry,26,4,3,2,24,59,0.52,55.26,0.48,55.26,0,0,0,0,-2,2,26,4,3,0,26,88.3,990,964.5,25.5,0.0708,0.000447,0.0000175,0.0713,0.00279,1,0.0171,0.0884,0.00347,25.4,0,0,0,0,0,0,0
1995-12-12,1995,3,11,346,116.17,0.97,5,Dry,26,4,3,2,24,59,0.51,57.17,0.49,57.17,0,0,0,0,-2,2,26,4,3,0,26,90.2,990,964.5,25.5,0.0708,0.000609,0.0000239,0.0714,0.0028,1,0.0197,0.0911,0.00357,25.4,0,0,0,0,0,0,0
1995-12-13,1995,3,11,347,119.72,0.96,5,Dry,26,4,3,2,24,59,0.49,60.72,0.51,60.72,0,0,0,0,-2,2,26,4,3,0,26,93.7,990,964.5,25.5,0.0708,0.000911,0.0000357,0.0717,0.00281,1,0.0245,0.0962,0.00377,25.4,0,0,0,0,0,0,0
1995-12-14,1995,3,11,348,121.64,0.96,5,Dry,26,4,3,2,24,59,0.48,62.64,0.52,62.64,0,0,0,0,-2,2,26,4,3,0,26,95.6,990,964.5,25.5,0.0708,0.00107,0.0000421,0.0719,0.00282,1,0.0271,0.099,0.00388,25.4,0,0,0,0,0,0,0
1995-12-15,1995,3,11,349,120.27,0.96,5,Dry,26,4,3,2,24,59,0.49,61.27,0.51,61.27,0,0,0,0,-2,2,26,4,3,0,26,94.3,990,964.5,25.5,0.0708,0.000958,0.0000376,0.0718,0.00281,1,0.0252,0.097,0.0038,25.4,0,0,0,0,0,0,0
1995-12-16,1995,3,11,350,117.26,0.96,5,Dry,26,4,3,2,24,59,0.5,58.26,0.5,58.26,0,0,0,0,-2,2,26,4,3,0,26,91.3,990,964.5,25.5,0.0708,0.000702,0.0000275,0.0715,0.0028,1,0.0212,0.0927,0.00363,25.4,0,0,0,0,0,0,0
1995-12-17,1995,3,12,351,116.99,0.96,5,Dry,26,4,3,2,24,59,0.5,57.99,0.5,57.99,0,0,0,0,-2,2,26,4,3,0,26,91,990,964.5,25.5,0.0708,0.000679,0.0000266,0.0715,0.0028,1,0.0208,0.0923,0.00362,25.4,0,0,0,0,0,0,0
1995-12-18,1995,3,12,352,119.45,0.96,5,Dry,26,4,3,2,24,59,0.49,60.45,0.51,60.45,0,0,0,0,-2,2,26,4,3,0,26,93.5,990,964.5,25.5,0.0708,0.000888,0.0000348,0.0717,0.00281,1,0.0241,0.0958,0.00376,25.4,0,0,0,0,0,0,0
1995-12-19,1995,3,12,353,120.82,0.96,5,Dry,26,4,3,2,24,59,0.49,61.82,0.51,61.82,0,0,0,0,-2,2,26,4,3,0,26,94.8,990,964.5,25.5,0.0708,0.001,0.0000394,0.0718,0.00282,1,0.026,0.0978,0.00383,25.4,0,0,0,0,0,0,0
1995-12-20,1995,3,12,354,118.9,0.96,5,Dry,26,4,3,2,24,59,0.5,59.9,0.5,59.9,0,0,0,0,-2,2,26,4,3,0,26,92.9,990,964.5,25.5,0.0708,0.000841,0.000033,0.0717,0.00281,1,0.0234,0.095,0.00373,25.4,0,0,0,0,0,0,0
1995-12-21,1995,3,12,355,120.27,0.96,5,Dry,26,4,3,2,24,59,0.49,61.27,0.51,61.27,0,0,0,0,-2,2,26,4,3,0,26,94.3,990,964.5,25.5,0.0708,0.000958,0.0000376,0.0718,0.00281,1,0.0252,0.097,0.0038,25.4,0,0,0,0,0,0,0
1995-12-22,1995,3,12,356,121.64,0.96,5,Dry,26,4,3,2,24,59,0.48,62.64,0.52,62.64,0,0,0,0,-2,2,26,4,3,0,26,95.6,990,964.5,25.5,0.0708,0.00107,0.0000421,0.0719,0.00282,1,0.0271,0.099,0.00388,25.4,0,0,0,0,0,0,0
1995-12-23,1995,3,12,357,120.27,0.96,5,Dry,26,4,3,2,24,59,0.49,61.27,0.51,61.27,0,0,0,0,-2,2,26,4,3,0,26,94.3,990,964.5,25.5,0.0708,0.000958,0.0000376,0.0718,0.00281,1,0.0252,0.097,0.0038,25.4,0,0,0,0,0,0,0
1995-12-24,1995,3,13,358,122.18,0.96,5,Dry,26,4,3,2,24,59,0.48,63.18,0.52,63.18,0,0,0,0,-2,2,26,4,3,0,26,96.2,990,964.5,25.5,0.0708,0.00112,0.0000439,0.0719,0.00282,1,0.0278,0.0997,0.00391,25.4,0,0,0,0,0,0,0
1995-12-25,1995,3,13,359,123.55,0.96,5,Dry,26,4,3,2,24,59,0.48,64.55,0.52,64.55,0,0,0,0,-2,2,26,4,3,0,26,97.5,990,964.5,25.5,0.0708,0.00124,0.0000485,0.0721,0.00283,1,0.0296,0.102,0.00399,25.4,0.883,0.96,0.848,14.2,13.6,13.6,327
1995-12-26,1995,3,13,360,120.54,0.96,5,Dry,26,4,3,2,24,59,0.49,61.54,0.51,61.54,0,0,0,0,-2,2,26,4,3,0,26,94.5,990,964.5,25.5,0.0708,0.000981,0.0000385,0.0718,0.00282,1,0.0256,0.0974,0.00382,25.4,0,0,0,0,0,0,0
1995-12-27,1995,3,13,361,119.18,0.96,5,Dry,26,4,3,2,24,59,0.49,60.18,0.51,60.18,0,0,0,0,-2,2,26,4,3,0,26,93.2,990,964.5,25.5,0.0708,0.000865,0.0000339,0.0717,0.00281,1,0.0237,0.0954,0.00374,25.4,0,0,0,0,0,0,0
1995-12-28,1995,3,13,362,117.26,0.96,5,Dry,26,4,3,2,24,59,0.5,58.26,0.5,58.26,0,0,0,0,-2,2,26,4,3,0,26,91.3,990,964.5,25.5,0.0708,0.000702,0.0000275,0.0715,0.0028,1,0.0212,0.0927,0.00363,25.4,0,0,0,0,0,0,0
1995-12-29,1995,3,13,363,116.44,0.97,5,Dry,26,4,3,2,24,59,0.51,57.44,0.49,57.44,0,0,0,0,-2,2,26,4,3,0,26,90.4,990,964.5,25.5,0.0708,0.000632,0.0000248,0.0715,0.0028,1,0.02,0.0915,0.00359,25.4,0,0,0,0,0,0,0
1995-12-30,1995,3,13,364,117.26,0.96,5,Dry,26,4,3,2,24,59,0.5,58.26,0.5,58.26,0,0,0,0,-2,2,26,4,3,0,26,91.3,990,964.5,25.5,0.0708,0.000702,0.0000275,0.0715,0.0028,1,0.0212,0.0927,0.00363,25.4,0,0,0,0,0,0,0
1995-12-31,1995,3,14,365,118.08,0.96,5,Dry,26,4,3,2,24,59,0.5,59.08,0.5,59.08,0,0,0,0,-2,2,26,4,3,0,26,92.1,990,964.5,25.5,0.0708,0.000772,0.0000303,0.0716,0.00281,1,0.0223,0.0939,0.00368,25.4,0,0,0,0,0,0,0
1996-01-01,1995,4,14,1,118.9,0.96,5,Dry,29,5,4,2,33,73,0.61,45.9,0.39,0,46,10,1,1,-1,35,39,6,5,1,68,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-01-02,1995,4,14,2,118.63,0.96,5,Dry,29,5,4,2,33,73,0.61,45.63,0.39,0,46,10,1,1,-1,35,39,6,5,1,68,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-01-03,1995,4,14,3,118.36,0.96,5,Dry,29,5,4,2,33,73,0.62,45.36,0.38,0,45,10,1,1,-1,34,39,6,5,1,67,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-01-04,1995,4,14,4,121.36,0.96,5,Dry,29,5,4,2,33,73,0.6,48.36,0.4,0,48,11,1,1,-1,36,40,6,5,1,69,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-01-05,1995,4,14,5,126.01,0.95,5,Dry,29,5,4,2,33,73,0.58,53.01,0.42,53.01,0,0,0,0,-2,2,29,5,4,0,35,91,990,964.5,25.5,0.0708,0.000256,0.00001,0.0711,0.00279,1,0.0141,0.0851,0.00334,25.4,0,0,0,0,0,0,0
1996-01-06,1995,4,14,6,127.93,0.95,5,Dry,29,5,4,2,33,73,0.57,54.93,0.43,54.93,0,0,0,0,-2,2,29,5,4,0,35,92.9,990,964.5,25.5,0.0708,0.000419,0.0000164,0.0712,0.00279,1,0.0167,0.0879,0.00345,25.4,0,0,0,0,0,0,0
1996-01-07,1995,4,15,7,129.84,0.94,5,Dry,29,5,4,2,33,73,0.56,56.84,0.44,56.84,0,0,0,0,-2,2,29,5,4,0,35,94.8,990,964.5,25.5,0.0708,0.000581,0.0000228,0.0714,0.0028,1,0.0192,0.0906,0.00355,25.4,0,0,0,0,0,0,0
1996-01-08,1995,4,15,8,132.3,0.94,5,Dry,29,5,4,2,33,73,0.55,59.3,0.45,59.3,0,0,0,0,-2,2,29,5,4,0,35,97.3,990,964.5,25.5,0.0708,0.00079,0.000031,0.0716,0.00281,1,0.0226,0.0942,0.00369,25.4,0,0,0,0,0,0,0
1996-01-09,1995,4,15,9,133.67,0.94,5,Dry,29,5,4,2,33,73,0.55,60.67,0.45,60.67,0,0,0,0,-2,2,29,5,4,0,35,98.7,990,964.5,25.5,0.0708,0.000907,0.0000356,0.0717,0.00281,1,0.0244,0.0961,0.00377,25.4,0,0,0,0,0,0,0
1996-01-10,1995,4,15,10,137.22,0.93,5,Dry,29,5,4,2,33,73,0.53,64.22,0.47,64.22,0,0,0,0,-2,2,29,5,4,0,35,102,990,964.5,25.5,0.0716,0.00121,0.0000474,0.0728,0.00286,1,0.0292,0.102,0.004,25.4,0.881,0.96,0.846,14.1,13.5,13.5,325
1996-01-11,1995,4,15,11,142.97,0.92,5,Dry,29,5,4,2,33,73,0.51,69.97,0.49,69.97,0,0,0,0,-2,2,29,5,4,0,35,108,990,964.5,25.5,0.0736,0.0017,0.0000666,0.0753,0.00295,1,0.037,0.112,0.0044,25.4,0.913,0.96,0.876,15.9,15.3,15.3,366
1996-01-12,1995,4,15,12,147.61,0.92,5,Dry,29,5,4,2,33,73,0.49,74.61,0.51,74.61,0,0,0,0,-2,2,29,5,4,0,35,113,990,964.5,25.5,0.0753,0.00209,0.000082,0.0774,0.00303,1,0.0432,0.121,0.00473,25.4,0.938,0.96,0.901,17.4,16.7,16.7,401
1996-01-13,1995,4,15,13,151.17,0.91,5,Dry,29,5,4,2,33,73,0.48,78.17,0.52,78.17,0,0,0,0,-2,2,29,5,4,0,35,116,990,964.5,25.5,0.0765,0.00239,0.0000939,0.0789,0.00309,1,0.048,0.127,0.00498,25.4,0.936,0.96,0.899,18.2,17.5,17.5,420
1996-01-14,1995,4,16,14,156.36,0.9,5,Dry,29,5,4,2,33,73,0.47,83.36,0.53,83.36,0,0,0,0,-2,2,29,5,4,0,35,121,990,964.5,25.5,0.0784,0.00284,0.000111,0.0812,0.00318,1,0.055,0.136,0.00534,25.4,0.93,0.961,0.894,19.3,18.6,18.6,445
1996-01-15,1995,4,16,15,161.56,0.89,5,Dry,29,5,4,2,33,73,0.45,88.56,0.55,88.56,0,0,0,0,-2,2,29,5,4,0,35,127,990,964.5,25.5,0.0802,0.00328,0.000128,0.0835,0.00327,1,0.0621,0.146,0.0057,25.4,0.924,0.964,0.891,20.4,19.6,19.6,471
