date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1996-01-16,1995,4,16,16,166.76,0.88,5,Dry,29,5,4,2,33,73,0.44,93.76,0.56,93.76,0,0,0,0,-2,2,29,5,4,0,35,132,990,964.5,25.5,0.082,0.00372,0.000146,0.0858,0.00336,1,0.0691,0.155,0.00606,25.4,0.918,0.966,0.887,21.4,20.7,20.7,497
1996-01-17,1995,4,16,17,171.4,0.87,5,Dry,29,5,4,2,33,73,0.43,98.4,0.57,98.4,0,0,0,0,-2,2,29,5,4,0,35,136,990,964.5,25.5,0.0837,0.00411,0.000161,0.0878,0.00344,1,0.0753,0.163,0.00639,25.4,0.912,0.968,0.883,22.3,21.6,21.6,519
1996-01-18,1995,4,16,18,172.77,0.86,5,Dry,29,5,4,2,33,73,0.42,99.77,0.58,99.77,0,0,0,0,-2,2,29,5,4,0,35,138,990,964.5,25.5,0.0842,0.00423,0.000166,0.0884,0.00346,1,0.0772,0.166,0.00648,25.4,0.911,0.969,0.882,22.6,21.9,21.9,526
1996-01-19,1995,4,16,19,172.5,0.86,5,Dry,29,5,4,2,33,73,0.42,99.5,0.58,99.5,0,0,0,0,-2,2,29,5,4,0,35,138,990,964.5,25.5,0.0841,0.00421,0.000165,0.0883,0.00346,1,0.0768,0.165,0.00646,25.4,0.911,0.969,0.882,22.6,21.9,21.9,525
1996-01-20,1995,4,16,20,171.68,0.87,5,Dry,29,5,4,2,33,73,0.42,98.68,0.57,98.68,0,0,0,0,-2,2,29,5,4,0,35,137,990,964.5,25.5,0.0838,0.00414,0.000162,0.0879,0.00344,1,0.0757,0.164,0.00641,25.4,0.912,0.968,0.883,22.4,21.7,21.7,521
1996-01-21,1995,4,17,21,172.5,0.86,5,Dry,29,5,4,2,33,73,0.42,99.5,0.58,99.5,0,0,0,0,-2,2,29,5,4,0,35,138,990,964.5,25.5,0.0841,0.00421,0.000165,0.0883,0.00346,1,0.0768,0.165,0.00646,25.4,0.911,0.969,0.882,22.6,21.9,21.9,525
1996-01-22,1995,4,17,22,174.96,0.86,5,Dry,29,5,4,2,33,73,0.42,102,0.58,102,0,0,0,0,-2,2,29,5,4,0,35,140,990,964.5,25.5,0.0849,0.00442,0.000173,0.0893,0.0035,1,0.0801,0.169,0.00663,25.4,0.912,0.97,0.884,23.1,22.4,22.4,539
1996-01-23,1995,4,17,23,177.42,0.85,5,Dry,29,5,4,2,33,73,0.41,104.4,0.59,104.4,0,0,0,0,-2,2,29,5,4,0,35,142,990,964.4,25.6,0.0858,0.00463,0.000181,0.0904,0.00354,1,0.0835,0.174,0.0068,25.4,0.914,0.97,0.886,23.7,23,23,553
1996-01-24,1995,4,17,24,182.61,0.83,5,Dry,29,5,4,2,33,73,0.4,109.6,0.6,109.6,0,0,0,0,-2,2,29,5,4,0,35,148,990,964.4,25.6,0.0876,0.00507,0.000198,0.0927,0.00363,1,0.0905,0.183,0.00716,25.4,0.917,0.97,0.89,25,24.3,24.3,583
1996-01-25,1995,4,17,25,187.81,0.81,5,Dry,29,5,4,2,33,73,0.39,114.8,0.61,114.8,0,0,0,0,-2,2,29,5,4,0,35,153,990,964.4,25.6,0.0895,0.00551,0.000215,0.095,0.00371,1,0.0975,0.192,0.00753,25.4,0.921,0.97,0.894,26.3,25.5,25.5,613
1996-01-26,1995,4,17,26,190.82,0.8,5,Dry,29,5,4,2,33,73,0.38,117.8,0.62,117.8,0,0,0,0,-2,2,29,5,4,0,35,156,990,964.4,25.6,0.0905,0.00576,0.000225,0.0963,0.00376,1,0.102,0.198,0.00773,25.4,0.923,0.97,0.896,27.1,26.3,26.3,630
1996-01-27,1995,4,17,27,196.56,0.79,5,Dry,29,5,4,2,33,73,0.37,123.6,0.63,123.6,0,0,0,0,-2,2,29,5,4,0,35,162,990,964.4,25.6,0.0926,0.00625,0.000244,0.0988,0.00386,1,0.109,0.208,0.00813,25.4,0.927,0.97,0.9,28.5,27.7,27.7,664
1996-01-28,1995,4,18,28,203.4,0.77,5,Dry,29,5,4,2,33,73,0.36,130.4,0.64,130.4,0,0,0,0,-2,2,29,5,4,0,35,168,990,964.4,25.6,0.095,0.00683,0.000267,0.102,0.00398,1,0.119,0.22,0.00861,25.4,0.931,0.97,0.903,30.2,29.3,29.3,703
1996-01-29,1995,4,18,29,211.87,0.73,5,Dry,29,5,4,2,33,73,0.34,138.9,0.66,138.9,0,0,0,0,-2,2,29,5,4,0,35,177,990,964.5,25.5,0.098,0.00755,0.000296,0.106,0.00413,1,0.13,0.235,0.00922,25.3,0.934,0.97,0.906,32.2,31.2,31.2,749
1996-01-30,1995,4,18,30,220.9,0.7,5,Dry,29,5,4,2,33,73,0.33,147.9,0.67,147.9,0,0,0,0,-2,2,29,5,4,0,35,186,990,964.5,25.5,0.101,0.00832,0.000327,0.109,0.0043,1,0.142,0.252,0.00988,25.2,0.938,0.97,0.91,34.3,33.3,33.3,799
1996-01-31,1995,4,18,31,229.37,0.68,5,Dry,29,5,4,2,33,73,0.32,156.4,0.68,156.4,0,0,0,0,-2,2,29,5,4,0,35,194,990,964.6,25.4,0.104,0.00904,0.000356,0.113,0.00445,1,0.154,0.267,0.0105,25.2,0.941,0.97,0.913,36.3,35.2,35.2,845
1996-02-01,1995,5,18,32,237.85,0.66,5,Dry,31,6,4,3,41,85,0.36,152.8,0.64,152.8,0,0,0,0,-3,3,31,6,4,0,44,194,990,964.6,25.4,0.104,0.00874,0.000345,0.113,0.00444,1,0.149,0.262,0.0103,25.1,0.94,0.97,0.912,35.4,34.3,34.3,824
1996-02-02,1995,5,18,33,248.51,0.64,5,Dry,31,6,4,3,41,85,0.34,163.5,0.66,163.5,0,0,0,0,-3,3,31,6,4,0,44,205,990,964.7,25.3,0.108,0.00965,0.000381,0.117,0.00464,1,0.163,0.281,0.0111,25,0.943,0.971,0.916,37.9,36.8,36.8,883
1996-02-03,1995,5,18,34,256.44,0.63,5,Dry,31,6,4,3,41,85,0.33,171.4,0.67,171.4,0,0,0,0,-3,3,31,6,4,0,44,212,990,964.7,25.3,0.111,0.0103,0.000408,0.121,0.00478,1,0.174,0.295,0.0117,25,0.946,0.975,0.923,39.7,38.7,38.7,930
1996-02-04,1995,5,19,35,263.28,0.61,5,Dry,31,6,4,3,41,85,0.32,178.3,0.68,178.3,0,0,0,0,-3,3,31,6,4,0,44,219,990,964.8,25.2,0.113,0.0109,0.000432,0.124,0.0049,1,0.183,0.307,0.0122,24.9,0.948,0.979,0.928,41.3,40.5,40.5,971
1996-02-05,1995,5,19,36,268.47,0.61,5,Dry,31,6,4,3,41,85,0.32,183.5,0.68,183.5,0,0,0,0,-3,3,31,6,4,0,44,224,990,964.8,25.2,0.115,0.0113,0.00045,0.126,0.005,1,0.19,0.316,0.0125,24.9,0.95,0.98,0.931,42.6,41.7,41.7,1000
1996-02-06,1995,5,19,37,272.58,0.6,5,Dry,31,6,4,3,41,85,0.31,187.6,0.69,187.6,0,0,0,0,-3,3,31,6,4,0,44,229,990,964.8,25.2,0.116,0.0117,0.000464,0.128,0.00507,1,0.196,0.324,0.0128,24.9,0.951,0.98,0.932,43.5,42.7,42.7,1020
1996-02-07,1995,5,19,38,276.68,0.59,5,Dry,31,6,4,3,41,85,0.31,191.7,0.69,191.7,0,0,0,0,-3,3,31,6,4,0,44,233,990,964.8,25.2,0.118,0.012,0.000478,0.13,0.00515,1,0.201,0.331,0.0131,24.9,0.952,0.98,0.933,44.5,43.6,43.6,1050
1996-02-08,1995,5,19,39,279.14,0.59,5,Dry,31,6,4,3,41,85,0.3,194.1,0.69,194.1,0,0,0,0,-3,3,31,6,4,0,44,235,990,964.8,25.2,0.119,0.0123,0.000487,0.131,0.00519,1,0.205,0.335,0.0133,24.8,0.953,0.98,0.934,45.1,44.2,44.2,1060
1996-02-09,1995,5,19,40,285.43,0.58,5,Dry,31,6,4,3,41,85,0.3,200.4,0.7,200.4,0,0,0,0,-3,3,31,6,4,0,44,241,990,964.8,25.2,0.121,0.0128,0.000508,0.134,0.00531,1,0.213,0.347,0.0138,24.8,0.955,0.98,0.936,46.6,45.6,45.6,1100
1996-02-10,1995,5,19,41,288.98,0.58,5,Dry,31,6,4,3,41,85,0.29,204,0.71,204,0,0,0,0,-3,3,31,6,4,0,44,245,990,964.9,25.1,0.122,0.0131,0.000521,0.135,0.00537,1,0.218,0.353,0.014,24.8,0.955,0.98,0.936,47.4,46.4,46.4,1110
1996-02-11,1995,5,20,42,291.44,0.57,5,Dry,31,6,4,3,41,85,0.29,206.4,0.71,206.4,0,0,0,0,-3,3,31,6,4,0,44,247,990,964.9,25.1,0.123,0.0133,0.000529,0.136,0.00542,1,0.221,0.357,0.0142,24.8,0.956,0.98,0.937,47.9,47,47,1130
1996-02-12,1995,5,20,43,293.36,0.57,5,Dry,31,6,4,3,41,85,0.29,208.4,0.71,208.4,0,0,0,0,-3,3,31,6,4,0,44,249,990,964.9,25.1,0.124,0.0135,0.000536,0.137,0.00545,1,0.224,0.361,0.0144,24.8,0.956,0.98,0.937,48.4,47.4,47.4,1140
1996-02-13,1995,5,20,44,292.54,0.57,5,Dry,31,6,4,3,41,85,0.29,207.5,0.71,207.5,0,0,0,0,-3,3,31,6,4,0,44,249,990,964.9,25.1,0.123,0.0134,0.000533,0.137,0.00544,1,0.223,0.359,0.0143,24.8,0.956,0.98,0.937,48.2,47.2,47.2,1130
1996-02-14,1995,5,20,45,293.9,0.57,5,Dry,31,6,4,3,41,85,0.29,208.9,0.71,208.9,0,0,0,0,-3,3,31,6,4,0,44,250,990,964.9,25.1,0.124,0.0135,0.000538,0.137,0.00546,1,0.225,0.362,0.0144,24.8,0.956,0.98,0.937,48.5,47.5,47.5,1140
1996-02-15,1995,5,20,46,298.01,0.56,5,Dry,31,6,4,3,41,85,0.28,213,0.71,213,0,0,0,0,-3,3,31,6,4,0,44,254,990,964.9,25.1,0.125,0.0139,0.000552,0.139,0.00554,1,0.23,0.369,0.0147,24.7,0.957,0.98,0.938,49.5,48.2,48.2,1160
1996-02-16,1995,5,20,47,300.47,0.56,5,Dry,31,6,4,3,41,85,0.28,215.5,0.72,215.5,0,0,0,0,-3,3,31,6,4,0,44,256,990,964.9,25.1,0.126,0.0141,0.00056,0.14,0.00558,1,0.233,0.373,0.0149,24.7,0.958,0.98,0.938,50,48.2,48.2,1160
1996-02-17,1995,5,20,48,303.47,0.56,5,Dry,31,6,4,3,41,85,0.28,218.5,0.72,218.5,0,0,0,0,-3,3,31,6,4,0,44,259,990,964.9,25.1,0.127,0.0143,0.000571,0.141,0.00564,1,0.237,0.379,0.0151,24.7,0.958,0.98,0.939,50.7,48.2,48.2,1160
1996-02-18,1995,5,21,49,305.39,0.56,5,Dry,31,6,4,3,41,85,0.28,220.4,0.72,220.4,0,0,0,0,-3,3,31,6,4,0,44,261,990,964.9,25.1,0.128,0.0145,0.000578,0.142,0.00567,1,0.24,0.382,0.0152,24.7,0.958,0.98,0.939,51.1,48.2,48.2,1160
1996-02-19,1995,5,21,50,303.47,0.56,5,Dry,31,6,4,3,41,85,0.28,218.5,0.72,218.5,0,0,0,0,-3,3,31,6,4,0,44,259,990,964.9,25.1,0.127,0.0143,0.000571,0.141,0.00564,1,0.237,0.379,0.0151,24.7,0.958,0.98,0.939,50.7,48.2,48.2,1160
1996-02-20,1995,5,21,51,304.29,0.56,5,Dry,31,6,4,3,41,85,0.28,219.3,0.72,219.3,0,0,0,0,-3,3,31,6,4,0,44,260,990,964.9,25.1,0.127,0.0144,0.000574,0.142,0.00565,1,0.239,0.38,0.0152,24.7,0.958,0.98,0.939,50.9,48.2,48.2,1160
1996-02-21,1995,5,21,52,308.4,0.55,5,Dry,31,6,4,3,41,85,0.28,223.4,0.72,223.4,0,0,0,0,-3,3,31,6,4,0,44,264,990,964.9,25.1,0.129,0.0147,0.000588,0.144,0.00573,1,0.244,0.388,0.0155,24.7,0.959,0.98,0.94,51.8,48.2,48.2,1160
1996-02-22,1995,5,21,53,311.4,0.55,5,Dry,31,6,4,3,41,85,0.27,226.4,0.73,226.4,0,0,0,0,-3,3,31,6,4,0,44,267,990,965,25,0.13,0.015,0.000599,0.145,0.00579,1,0.248,0.393,0.0157,24.6,0.959,0.98,0.94,52.5,48.2,48.2,1160
1996-02-23,1995,5,21,54,314.41,0.55,5,Dry,31,6,4,3,41,85,0.27,229.4,0.73,229.4,0,0,0,0,-3,3,31,6,4,0,44,270,990,965,25,0.131,0.0152,0.000609,0.146,0.00584,2,0.0974,0.244,0.00973,24.8,0.923,0.97,0.895,25.7,25,49.9,1200
1996-02-24,1995,5,21,55,317.97,0.54,5,Dry,31,6,4,3,41,85,0.27,233,0.73,233,0,0,0,0,-3,3,31,6,4,0,44,274,990,965,25,0.132,0.0156,0.000622,0.148,0.00591,2,0.0998,0.248,0.0099,24.8,0.924,0.97,0.896,26.1,25.4,50.7,1220
1996-02-25,1995,5,22,56,324.26,0.53,5,Dry,31,6,4,3,41,85,0.26,239.3,0.74,239.3,0,0,0,0,-3,3,31,6,4,0,44,280,990,965,25,0.134,0.0161,0.000644,0.151,0.00603,2,0.104,0.255,0.0102,24.7,0.926,0.97,0.898,26.9,26.1,52.1,1250
1996-02-26,1995,5,22,57,331.64,0.53,5,Dry,31,6,4,3,41,85,0.26,246.6,0.74,246.6,0,0,0,0,-3,3,31,6,4,0,44,288,990,965.1,24.9,0.137,0.0167,0.00067,0.154,0.00616,2,0.109,0.263,0.0105,24.7,0.928,0.97,0.9,27.7,26.9,53.7,1290
1996-02-27,1995,5,22,58,340.11,0.52,5,Dry,31,6,4,3,41,85,0.25,255.1,0.75,255.1,0,0,0,0,-3,3,31,6,4,0,44,296,990,965.1,24.9,0.14,0.0194,0.00078,0.159,0.0064,2,0.115,0.274,0.011,24.6,0.93,0.97,0.903,28.7,27.8,55.6,1330
1996-02-28,1995,5,22,59,348.59,0.51,5,Dry,31,6,4,3,41,85,0.24,263.6,0.76,263.6,0,0,0,0,-3,3,31,6,4,0,44,305,990,965.1,24.9,0.143,0.0234,0.000942,0.166,0.0067,2,0.12,0.287,0.0115,24.6,0.932,0.97,0.904,29.6,28.7,57.4,1380
1996-02-29,1995,5,22,60,357.61,0.5,5,Dry,31,6,4,3,41,85,0.24,272.6,0.76,272.6,0,0,0,0,-3,3,31,6,4,0,44,314,990,965.2,24.8,0.146,0.0277,0.00112,0.174,0.00701,2,0.127,0.3,0.0121,24.5,0.934,0.97,0.906,30.6,29.7,59.4,1430
1996-03-01,1995,6,22,61,367.73,0.49,5,Dry,36,8,6,4,53,107,0.29,260.7,0.71,260.7,0,0,0,0,-4,4,36,8,6,0,57,311,990,965.2,24.8,0.145,0.0221,0.000891,0.167,0.00675,2,0.118,0.286,0.0115,24.5,0.932,0.97,0.904,29.2,28.3,56.6,1360
1996-03-02,1995,6,22,62,376.21,0.48,5,Dry,36,8,6,4,53,107,0.28,269.2,0.72,269.2,0,0,0,0,-4,4,36,8,6,0,57,319,990,965.3,24.7,0.148,0.0261,0.00105,0.174,0.00705,2,0.124,0.298,0.0121,24.4,0.934,0.97,0.906,30.1,29.2,58.4,1400
1996-03-03,1995,6,23,63,383.59,0.47,5,Dry,36,8,6,4,53,107,0.28,276.6,0.72,276.6,0,0,0,0,-4,4,36,8,6,0,57,327,990,965.3,24.7,0.151,0.0296,0.0012,0.18,0.00731,2,0.129,0.31,0.0125,24.4,0.935,0.97,0.907,30.9,30,60,1440
1996-03-04,1995,6,23,64,390.43,0.47,5,Dry,36,8,6,4,53,107,0.27,283.4,0.73,283.4,0,0,0,0,-4,4,36,8,6,0,57,333,990,965.4,24.6,0.153,0.0328,0.00133,0.186,0.00755,2,0.134,0.32,0.013,24.3,0.937,0.97,0.909,31.7,30.7,61.5,1470
1996-03-05,1995,6,23,65,399.45,0.46,5,Dry,36,8,6,4,53,107,0.27,292.4,0.73,292.4,0,0,0,0,-4,4,36,8,6,0,57,342,990,965.4,24.6,0.156,0.037,0.00151,0.193,0.00786,2,0.14,0.333,0.0135,24.3,0.939,0.97,0.911,32.7,31.7,63.4,1520
1996-03-06,1995,6,23,66,410.66,0.45,5,Dry,36,8,6,4,53,107,0.26,303.7,0.74,303.7,0,0,0,0,-4,4,36,8,6,0,57,354,990,965.4,24.6,0.16,0.0423,0.00172,0.203,0.00825,2,0.147,0.35,0.0143,24.2,0.941,0.97,0.913,33.9,32.9,65.8,1580
1996-03-07,1995,6,23,67,418.59,0.45,5,Dry,36,8,6,4,53,107,0.26,311.6,0.74,311.6,0,0,0,0,-4,4,36,8,6,0,57,362,990,965.5,24.5,0.163,0.0461,0.00188,0.209,0.00853,2,0.153,0.362,0.0148,24.2,0.942,0.97,0.914,34.8,33.7,67.5,1620
1996-03-08,1995,6,23,68,424.33,0.44,5,Dry,36,8,6,4,53,107,0.25,317.3,0.75,317.3,0,0,0,0,-4,4,36,8,6,0,57,367,990,965.5,24.5,0.165,0.0488,0.00199,0.214,0.00874,2,0.157,0.371,0.0151,24.1,0.943,0.97,0.915,35.4,34.3,68.7,1650
1996-03-09,1995,6,23,69,432.81,0.43,5,Dry,36,8,6,4,53,107,0.25,325.8,0.75,325.8,0,0,0,0,-4,4,36,8,6,0,57,376,990,965.5,24.5,0.168,0.0528,0.00216,0.221,0.00904,2,0.162,0.383,0.0157,24.1,0.945,0.97,0.916,36.3,35.2,70.5,1690
1996-03-10,1995,6,24,70,440.74,0.43,5,Dry,36,8,6,4,53,107,0.24,333.7,0.76,333.7,0,0,0,0,-4,4,36,8,6,0,57,384,990,965.6,24.4,0.171,0.0565,0.00232,0.227,0.00932,2,0.168,0.395,0.0162,24,0.946,0.97,0.918,37.2,36.1,72.1,1730
1996-03-11,1995,6,24,71,447.03,0.42,5,Dry,36,8,6,4,53,107,0.24,340,0.76,340,0,0,0,0,-4,4,36,8,6,0,57,390,990,965.6,24.4,0.173,0.0595,0.00244,0.233,0.00954,2,0.172,0.405,0.0166,24,0.947,0.971,0.92,37.9,36.8,73.6,1770
1996-03-12,1995,6,24,72,452.22,0.42,5,Dry,36,8,6,4,53,107,0.24,345.2,0.76,345.2,0,0,0,0,-4,4,36,8,6,0,57,395,990,965.6,24.4,0.175,0.0619,0.00254,0.237,0.00973,2,0.176,0.412,0.0169,24,0.948,0.973,0.922,38.4,37.4,74.7,1790
1996-03-13,1995,6,24,73,457.97,0.42,5,Dry,36,8,6,4,53,107,0.23,351,0.77,351,0,0,0,0,-4,4,36,8,6,0,57,401,990,965.7,24.3,0.177,0.0647,0.00266,0.242,0.00993,2,0.179,0.421,0.0173,23.9,0.949,0.974,0.924,39,38,76.1,1830
1996-03-14,1995,6,24,74,465.35,0.41,5,Dry,36,8,6,4,53,107,0.23,358.4,0.77,358.4,0,0,0,0,-4,4,36,8,6,0,57,408,990,965.7,24.3,0.18,0.0681,0.0028,0.248,0.0102,2,0.184,0.432,0.0178,23.9,0.95,0.976,0.926,39.8,38.9,77.7,1870
1996-03-15,1995,6,24,75,473.83,0.41,5,Dry,36,8,6,4,53,107,0.23,366.8,0.77,366.8,0,0,0,0,-4,4,36,8,6,0,57,417,990,965.7,24.3,0.183,0.0721,0.00297,0.255,0.0105,2,0.19,0.445,0.0183,23.8,0.951,0.978,0.929,40.7,39.8,79.7,1910
1996-03-16,1995,6,24,76,481.76,0.4,5,Dry,36,8,6,4,53,107,0.22,374.8,0.78,374.8,0,0,0,0,-4,4,36,8,6,0,57,425,990,965.8,24.2,0.185,0.0759,0.00313,0.261,0.0108,2,0.195,0.457,0.0189,23.8,0.952,0.979,0.932,41.6,40.7,81.5,1950
1996-03-17,1995,6,25,77,491.33,0.39,5,Dry,36,8,6,4,53,107,0.22,384.3,0.78,384.3,0,0,0,0,-4,4,36,8,6,0,57,434,990,965.8,24.2,0.189,0.0804,0.00332,0.269,0.0111,2,0.202,0.471,0.0195,23.7,0.953,0.98,0.934,42.6,41.7,83.5,2000
1996-03-18,1995,6,25,78,501.44,0.39,5,Dry,36,8,6,4,53,107,0.21,394.4,0.79,394.4,0,0,0,0,-4,4,36,8,6,0,57,444,990,965.9,24.1,0.192,0.0852,0.00353,0.278,0.0115,2,0.209,0.486,0.0201,23.7,0.954,0.98,0.935,43.7,42.8,85.6,2050
1996-03-19,1995,6,25,79,513.75,0.38,5,Dry,36,8,6,4,53,107,0.21,406.8,0.79,406.8,0,0,0,0,-4,4,36,8,6,0,57,457,990,965.9,24.1,0.197,0.091,0.00378,0.288,0.0119,2,0.217,0.505,0.021,23.6,0.955,0.98,0.936,44.9,44,88.1,2110
1996-03-20,1995,6,25,80,526.6,0.37,5,Dry,36,8,6,4,53,107,0.2,419.6,0.8,419.6,0,0,0,0,-4,4,36,8,6,0,57,470,990,966,24,0.201,0.0971,0.00404,0.298,0.0124,2,0.226,0.524,0.0218,23.5,0.956,0.98,0.937,46.2,45.3,90.6,2180
1996-03-21,1995,6,25,81,536.72,0.37,5,Dry,36,8,6,4,53,107,0.2,429.7,0.8,429.7,0,0,0,0,-4,4,36,8,6,0,57,480,990,966,24,0.205,0.102,0.00425,0.307,0.0128,2,0.233,0.539,0.0225,23.4,0.957,0.98,0.938,47.3,46.3,92.7,2220
1996-03-22,1995,6,25,82,546.83,0.36,5,Dry,36,8,6,4,53,107,0.2,439.8,0.8,439.8,0,0,0,0,-4,4,36,8,6,0,57,490,990,966.1,23.9,0.208,0.107,0.00445,0.315,0.0132,2,0.239,0.554,0.0232,23.4,0.958,0.98,0.938,48.3,47.3,94.7,2270
1996-03-23,1995,6,25,83,556.95,0.36,5,Dry,36,8,6,4,53,107,0.19,449.9,0.81,449.9,0,0,0,0,-4,4,36,8,6,0,57,500,990,966.1,23.9,0.212,0.111,0.00466,0.323,0.0135,2,0.246,0.57,0.0238,23.3,0.958,0.98,0.939,49.3,48.2,96.4,2310
1996-03-24,1995,6,26,84,567.07,0.35,5,Dry,36,8,6,4,53,107,0.19,460.1,0.81,460.1,0,0,0,0,-4,4,36,8,6,0,57,510,990,966.2,23.8,0.216,0.116,0.00487,0.333,0.0139,2,0.253,0.586,0.0246,23.3,0.957,0.98,0.938,50.2,48.2,96.4,2310
1996-03-25,1995,6,26,85,576.09,0.34,5,Dry,36,8,6,4,53,107,0.19,469.1,0.81,469.1,0,0,0,0,-4,4,36,8,6,0,57,519,990,966.2,23.8,0.222,0.12,0.00506,0.342,0.0144,2,0.259,0.601,0.0252,23.2,0.957,0.98,0.938,51.1,48.2,96.4,2310
1996-03-26,1995,6,26,86,585.66,0.34,5,Dry,36,8,6,4,53,107,0.18,478.7,0.82,478.7,0,0,0,0,-4,4,36,8,6,0,57,529,990,966.2,23.8,0.227,0.125,0.00526,0.352,0.0148,2,0.266,0.617,0.026,23.1,0.956,0.98,0.937,51.9,48.2,96.4,2310
1996-03-27,1995,6,26,87,594.14,0.33,5,Dry,36,8,6,4,53,107,0.18,487.1,0.82,487.1,0,0,0,0,-4,4,36,8,6,0,57,537,990,966.3,23.7,0.232,0.129,0.00543,0.361,0.0152,3,0.162,0.522,0.022,23.2,0.945,0.97,0.917,34.9,33.9,102,2440
1996-03-28,1995,6,26,88,602.61,0.33,5,Dry,36,8,6,4,53,107,0.18,495.6,0.82,495.6,0,0,0,0,-4,4,36,8,6,0,57,546,990,966.3,23.7,0.237,0.133,0.00561,0.37,0.0156,3,0.166,0.535,0.0226,23.2,0.946,0.97,0.917,35.5,34.4,103,2480
1996-03-29,1995,6,26,89,609.45,0.33,5,Dry,36,8,6,4,53,107,0.18,502.4,0.82,502.4,0,0,0,0,-4,4,36,8,6,0,57,552,990,966.3,23.7,0.24,0.137,0.00577,0.377,0.0159,3,0.169,0.546,0.0231,23.1,0.946,0.97,0.918,35.9,34.9,105,2510
1996-03-30,1995,6,26,90,616.83,0.32,5,Dry,36,8,6,4,53,107,0.17,509.8,0.83,509.8,0,0,0,0,-4,4,36,8,6,0,57,560,990,966.4,23.6,0.245,0.142,0.00599,0.386,0.0163,3,0.172,0.558,0.0236,23.1,0.947,0.97,0.919,36.4,35.3,106,2540
1996-03-31,1995,6,27,91,622.58,0.32,5,Dry,36,8,6,4,53,107,0.17,515.6,0.83,515.6,0,0,0,0,-4,4,36,8,6,0,57,566,990,966.4,23.6,0.248,0.145,0.00616,0.393,0.0167,3,0.175,0.568,0.0241,23,0.948,0.97,0.919,36.8,35.7,107,2570
1996-04-01,1995,7,27,92,627.77,0.32,5,Dry,40,10,8,5,62,125,0.2,502.8,0.8,502.8,0,0,0,0,-5,5,40,10,8,0,67,561,990,966.4,23.6,0.245,0.137,0.0058,0.382,0.0162,3,0.169,0.551,0.0233,23,0.947,0.97,0.918,35.8,34.8,104,2500
1996-04-02,1995,7,27,93,630.23,0.31,5,Dry,40,10,8,5,62,125,0.2,505.2,0.8,505.2,0,0,0,0,-5,5,40,10,8,0,67,563,990,966.4,23.6,0.247,0.138,0.00587,0.385,0.0163,3,0.17,0.555,0.0235,23,0.947,0.97,0.918,36,34.9,105,2510
1996-04-03,1995,7,27,94,630.51,0.31,5,Dry,40,10,8,5,62,125,0.2,505.5,0.8,505.5,0,0,0,0,-5,5,40,10,8,0,67,564,990,966.4,23.6,0.247,0.139,0.00588,0.385,0.0163,3,0.17,0.555,0.0236,23,0.947,0.97,0.918,36,34.9,105,2520
1996-04-04,1995,7,27,95,630.23,0.31,5,Dry,40,10,8,5,62,125,0.2,505.2,0.8,505.2,0,0,0,0,-5,5,40,10,8,0,67,563,990,966.4,23.6,0.247,0.138,0.00587,0.385,0.0163,3,0.17,0.555,0.0235,23,0.947,0.97,0.918,36,34.9,105,2510
1996-04-05,1995,7,27,96,629.96,0.31,5,Dry,40,10,8,5,62,125,0.2,505,0.8,505,0,0,0,0,-5,5,40,10,8,0,67,563,990,966.4,23.6,0.246,0.138,0.00587,0.385,0.0163,3,0.17,0.554,0.0235,23,0.947,0.97,0.918,36,34.9,105,2510
1996-04-06,1995,7,27,97,628.04,0.32,5,Dry,40,10,8,5,62,125,0.2,503,0.8,503,0,0,0,0,-5,5,40,10,8,0,67,561,990,966.4,23.6,0.245,0.137,0.00581,0.382,0.0162,3,0.169,0.551,0.0234,23,0.947,0.97,0.918,35.9,34.8,104,2500
1996-04-07,1995,7,28,98,626.68,0.32,5,Dry,40,10,8,5,62,125,0.2,501.7,0.8,501.7,0,0,0,0,-5,5,40,10,8,0,67,560,990,966.4,23.6,0.245,0.136,0.00577,0.381,0.0161,3,0.168,0.549,0.0233,23,0.946,0.97,0.918,35.8,34.7,104,2500
1996-04-08,1995,7,28,99,624.76,0.32,5,Dry,40,10,8,5,62,125,0.2,499.8,0.8,499.8,0,0,0,0,-5,5,40,10,8,0,67,558,990,966.4,23.6,0.243,0.135,0.00572,0.378,0.016,3,0.167,0.546,0.0231,23.1,0.946,0.97,0.918,35.6,34.6,104,2490
1996-04-09,1995,7,28,100,622.85,0.32,5,Dry,40,10,8,5,62,125,0.2,497.9,0.8,497.9,0,0,0,0,-5,5,40,10,8,0,67,556,990,966.4,23.6,0.242,0.134,0.00568,0.376,0.0159,3,0.167,0.543,0.023,23.1,0.946,0.97,0.918,35.5,34.4,103,2480
1996-04-10,1995,7,28,101,619.84,0.32,5,Dry,40,10,8,5,62,125,0.2,494.8,0.8,494.8,0,0,0,0,-5,5,40,10,8,0,67,553,990,966.4,23.6,0.241,0.133,0.00561,0.373,0.0158,3,0.165,0.538,0.0228,23.1,0.946,0.97,0.917,35.3,34.3,103,2470
1996-04-11,1995,7,28,102,615.74,0.32,5,Dry,40,10,8,5,62,125,0.2,490.7,0.8,490.7,0,0,0,0,-5,5,40,10,8,0,67,549,990,966.4,23.6,0.238,0.131,0.00553,0.369,0.0156,3,0.163,0.532,0.0225,23.1,0.945,0.97,0.917,35,34,102,2450
1996-04-12,1995,7,28,103,611.09,0.32,5,Dry,40,10,8,5,62,125,0.2,486.1,0.8,486.1,0,0,0,0,-5,5,40,10,8,0,67,544,990,966.3,23.7,0.236,0.128,0.00543,0.364,0.0154,2,0.271,0.635,0.0268,23,0.956,0.98,0.937,52.5,48.2,96.4,2310
1996-04-13,1995,7,28,104,606.44,0.33,5,Dry,40,10,8,5,62,125,0.21,481.4,0.79,481.4,0,0,0,0,-5,5,40,10,8,0,67,539,990,966.3,23.7,0.233,0.126,0.00533,0.359,0.0152,2,0.267,0.627,0.0265,23,0.956,0.98,0.937,52,48.2,96.4,2310
1996-04-14,1995,7,29,105,601.79,0.33,5,Dry,40,10,8,5,62,125,0.21,476.8,0.79,476.8,0,0,0,0,-5,5,40,10,8,0,67,535,990,966.3,23.7,0.23,0.124,0.00524,0.354,0.015,2,0.264,0.619,0.0261,23.1,0.956,0.98,0.937,51.6,48.2,96.4,2310
1996-04-15,1995,7,29,106,595.51,0.33,5,Dry,40,10,8,5,62,125,0.21,470.5,0.79,470.5,0,0,0,0,-5,5,40,10,8,0,67,529,990,966.3,23.7,0.227,0.121,0.0051,0.348,0.0147,2,0.26,0.608,0.0256,23.1,0.957,0.98,0.938,51,48.2,96.4,2310
1996-04-16,1995,7,29,107,589.76,0.34,5,Dry,40,10,8,5,62,125,0.21,464.8,0.79,464.8,0,0,0,0,-5,5,40,10,8,0,67,523,990,966.3,23.7,0.224,0.118,0.00498,0.342,0.0144,2,0.256,0.598,0.0252,23.1,0.957,0.98,0.938,50.5,48.2,96.4,2310
1996-04-17,1995,7,29,108,582.38,0.34,5,Dry,40,10,8,5,62,125,0.21,457.4,0.79,457.4,0,0,0,0,-5,5,40,10,8,0,67,515,990,966.2,23.8,0.219,0.115,0.00483,0.334,0.0141,2,0.251,0.586,0.0246,23.2,0.958,0.98,0.938,49.8,48.2,96.4,2310
1996-04-18,1995,7,29,109,575.54,0.35,5,Dry,40,10,8,5,62,125,0.22,450.5,0.78,450.5,0,0,0,0,-5,5,40,10,8,0,67,509,990,966.2,23.8,0.216,0.112,0.00469,0.327,0.0137,2,0.247,0.574,0.0241,23.2,0.958,0.98,0.939,49.2,48.2,96.4,2310
1996-04-19,1995,7,29,110,567.07,0.35,5,Dry,40,10,8,5,62,125,0.22,442.1,0.78,442.1,0,0,0,0,-5,5,40,10,8,0,67,500,990,966.2,23.8,0.212,0.108,0.00451,0.32,0.0134,2,0.241,0.561,0.0235,23.3,0.958,0.98,0.939,48.3,47.4,94.8,2270
1996-04-20,1995,7,29,111,559.14,0.35,5,Dry,40,10,8,5,62,125,0.22,434.1,0.78,434.1,0,0,0,0,-5,5,40,10,8,0,67,492,990,966.1,23.9,0.209,0.104,0.00435,0.313,0.0131,2,0.236,0.549,0.023,23.3,0.957,0.98,0.938,47.5,46.6,93.2,2240
1996-04-21,1995,7,30,112,550.66,0.36,5,Dry,40,10,8,5,62,125,0.23,425.7,0.77,425.7,0,0,0,0,-5,5,40,10,8,0,67,484,990,966.1,23.9,0.206,0.0999,0.00418,0.306,0.0128,2,0.23,0.536,0.0224,23.4,0.957,0.98,0.937,46.7,45.8,91.5,2200
1996-04-22,1995,7,30,113,541.09,0.36,5,Dry,40,10,8,5,62,125,0.23,416.1,0.77,416.1,0,0,0,0,-5,5,40,10,8,0,67,474,990,966,24,0.203,0.0954,0.00398,0.298,0.0124,2,0.223,0.522,0.0218,23.4,0.956,0.98,0.937,45.7,44.8,89.6,2150
1996-04-23,1995,7,30,114,532.07,0.37,5,Dry,40,10,8,5,62,125,0.23,407.1,0.77,407.1,0,0,0,0,-5,5,40,10,8,0,67,465,990,966,24,0.2,0.0911,0.0038,0.291,0.0121,2,0.217,0.508,0.0212,23.5,0.955,0.98,0.936,44.8,43.9,87.8,2110
1996-04-24,1995,7,30,115,523.04,0.38,5,Dry,40,10,8,5,62,125,0.24,398,0.76,398,0,0,0,0,-5,5,40,10,8,0,67,456,990,966,24,0.196,0.0869,0.00361,0.283,0.0118,2,0.211,0.495,0.0206,23.6,0.955,0.98,0.936,43.9,43,86,2060
1996-04-25,1995,7,30,116,513.47,0.38,5,Dry,40,10,8,5,62,125,0.24,388.5,0.76,388.5,0,0,0,0,-5,5,40,10,8,0,67,446,990,965.9,24.1,0.193,0.0824,0.00342,0.275,0.0114,2,0.205,0.48,0.0199,23.6,0.953,0.98,0.934,42.9,42,84,2020
1996-04-26,1995,7,30,117,503.9,0.39,5,Dry,40,10,8,5,62,125,0.25,378.9,0.75,378.9,0,0,0,0,-5,5,40,10,8,0,67,437,990,965.9,24.1,0.19,0.0778,0.00323,0.268,0.0111,2,0.198,0.466,0.0193,23.7,0.952,0.98,0.933,41.9,41,82.1,1970
1996-04-27,1995,7,30,118,494.33,0.39,5,Dry,40,10,8,5,62,125,0.25,369.3,0.75,369.3,0,0,0,0,-5,5,40,10,8,0,67,427,990,965.8,24.2,0.186,0.0733,0.00303,0.26,0.0107,2,0.192,0.451,0.0187,23.7,0.951,0.978,0.93,40.9,40,79.9,1920
1996-04-28,1995,7,31,119,484.76,0.4,5,Dry,40,10,8,5,62,125,0.26,359.8,0.74,359.8,0,0,0,0,-5,5,40,10,8,0,67,418,990,965.8,24.2,0.183,0.0688,0.00284,0.252,0.0104,2,0.185,0.437,0.018,23.8,0.95,0.976,0.927,39.8,38.9,77.8,1870
1996-04-29,1995,7,31,120,475.19,0.41,5,Dry,40,10,8,5,62,125,0.26,350.2,0.74,350.2,0,0,0,0,-5,5,40,10,8,0,67,408,990,965.7,24.3,0.18,0.0643,0.00265,0.244,0.0101,2,0.179,0.423,0.0174,23.8,0.948,0.973,0.923,38.8,37.8,75.6,1810
1996-04-30,1995,7,31,121,466.17,0.41,5,Dry,40,10,8,5,62,125,0.27,341.2,0.73,341.2,0,0,0,0,-5,5,40,10,8,0,67,399,990,965.7,24.3,0.176,0.06,0.00247,0.236,0.00973,2,0.173,0.409,0.0168,23.9,0.947,0.971,0.92,37.9,36.8,73.6,1770
1996-05-01,1995,8,31,122,458.24,0.42,5,Dry,42,9,8,6,82,147,0.32,311.2,0.68,311.2,0,0,0,0,-6,6,42,9,8,0,88,370,990,965.7,24.3,0.166,0.0459,0.00189,0.212,0.00872,2,0.153,0.365,0.015,24,0.943,0.97,0.914,34.5,33.5,66.9,1610
1996-05-02,1995,8,31,123,449.76,0.42,5,Dry,42,9,8,6,82,147,0.33,302.8,0.67,302.8,0,0,0,0,-6,6,42,9,8,0,88,362,990,965.6,24.4,0.163,0.0419,0.00172,0.205,0.00841,2,0.147,0.352,0.0144,24,0.941,0.97,0.913,33.6,32.6,65.1,1560
1996-05-03,1995,8,31,124,441.83,0.43,5,Dry,42,9,8,6,82,147,0.33,294.8,0.67,294.8,0,0,0,0,-6,6,42,9,8,0,88,354,990,965.6,24.4,0.16,0.0382,0.00156,0.199,0.00813,2,0.142,0.34,0.0139,24.1,0.94,0.97,0.911,32.7,31.7,63.4,1520
1996-05-04,1995,8,31,125,433.9,0.43,5,Dry,42,9,8,6,82,147,0.34,286.9,0.66,286.9,0,0,0,0,-6,6,42,9,8,0,88,346,990,965.6,24.4,0.158,0.0344,0.00141,0.192,0.00785,2,0.136,0.328,0.0134,24.1,0.938,0.97,0.91,31.8,30.9,61.7,1480
1996-05-05,1995,8,32,126,427.07,0.44,5,Dry,42,9,8,6,82,147,0.34,280.1,0.66,280.1,0,0,0,0,-6,6,42,9,8,0,88,339,990,965.5,24.5,0.155,0.0312,0.00127,0.186,0.00761,2,0.132,0.318,0.013,24.2,0.936,0.97,0.908,31.1,30.1,60.3,1450
1996-05-06,1995,8,32,127,419.68,0.44,5,Dry,42,9,8,6,82,147,0.35,272.7,0.65,272.7,0,0,0,0,-6,6,42,9,8,0,88,332,990,965.5,24.5,0.153,0.0277,0.00113,0.18,0.00736,2,0.127,0.307,0.0125,24.2,0.935,0.97,0.907,30.3,29.3,58.7,1410
1996-05-07,1995,8,32,128,412.3,0.45,5,Dry,42,9,8,6,82,147,0.36,265.3,0.64,265.3,0,0,0,0,-6,6,42,9,8,0,88,324,990,965.5,24.5,0.15,0.0242,0.000987,0.174,0.0071,2,0.122,0.296,0.0121,24.2,0.933,0.97,0.905,29.4,28.6,57.1,1370
1996-05-08,1995,8,32,129,404.92,0.46,5,Dry,42,9,8,6,82,147,0.36,257.9,0.64,257.9,0,0,0,0,-6,6,42,9,8,0,88,317,990,965.4,24.6,0.147,0.0207,0.000844,0.168,0.00684,2,0.117,0.285,0.0116,24.3,0.931,0.97,0.904,28.6,27.8,55.5,1330
1996-05-09,1995,8,32,130,398.08,0.46,5,Dry,42,9,8,6,82,147,0.37,251.1,0.63,251.1,0,0,0,0,-6,6,42,9,8,0,88,310,990,965.4,24.6,0.145,0.0175,0.000712,0.162,0.0066,2,0.112,0.274,0.0112,24.3,0.93,0.97,0.902,27.9,27,54.1,1300
1996-05-10,1995,8,32,131,391.25,0.47,5,Dry,42,9,8,6,82,147,0.38,244.3,0.62,244.3,0,0,0,0,-6,6,42,9,8,0,88,303,990,965.4,24.6,0.143,0.0165,0.00067,0.159,0.00645,2,0.107,0.266,0.0108,24.4,0.928,0.97,0.9,27.1,26.3,52.6,1260
1996-05-11,1995,8,32,132,384.41,0.47,5,Dry,42,9,8,6,82,147,0.38,237.4,0.62,237.4,0,0,0,0,-6,6,42,9,8,0,88,296,990,965.3,24.7,0.14,0.0159,0.000646,0.156,0.00632,2,0.103,0.259,0.0105,24.4,0.926,0.97,0.898,26.3,25.5,51,1230
1996-05-12,1995,8,33,133,378.67,0.48,5,Dry,42,9,8,6,82,147,0.39,231.7,0.61,231.7,0,0,0,0,-6,6,42,9,8,0,88,291,990,965.3,24.7,0.138,0.0154,0.000625,0.154,0.00622,2,0.0989,0.252,0.0102,24.5,0.924,0.97,0.896,25.7,24.9,49.8,1190
1996-05-13,1995,8,33,134,372.38,0.48,5,Dry,42,9,8,6,82,147,0.4,225.4,0.6,225.4,0,0,0,0,-6,6,42,9,8,0,88,284,990,965.3,24.7,0.136,0.0149,0.000603,0.151,0.0061,1,0.247,0.398,0.0161,24.3,0.959,0.98,0.94,51.6,48.2,48.2,1160
1996-05-14,1995,8,33,135,366.09,0.49,5,Dry,42,9,8,6,82,147,0.4,219.1,0.6,219.1,0,0,0,0,-6,6,42,9,8,0,88,278,990,965.2,24.8,0.134,0.0144,0.00058,0.148,0.00598,1,0.238,0.386,0.0156,24.4,0.958,0.98,0.939,50.2,48.2,48.2,1160
1996-05-15,1995,8,33,136,359.8,0.5,5,Dry,42,9,8,6,82,147,0.41,212.8,0.59,212.8,0,0,0,0,-6,6,42,9,8,0,88,272,990,965.2,24.8,0.131,0.0138,0.000558,0.145,0.00586,1,0.23,0.375,0.0151,24.4,0.957,0.98,0.938,48.8,47.8,47.8,1150
1996-05-16,1995,8,33,137,354.06,0.5,5,Dry,42,9,8,6,82,147,0.41,207.1,0.58,207.1,0,0,0,0,-6,6,42,9,8,0,88,266,990,965.2,24.8,0.129,0.0134,0.000538,0.143,0.00575,1,0.222,0.365,0.0147,24.5,0.956,0.98,0.937,47.5,46.5,46.5,1120
1996-05-17,1995,8,33,138,348.32,0.51,5,Dry,42,9,8,6,82,147,0.42,201.3,0.58,201.3,0,0,0,0,-6,6,42,9,8,0,88,260,990,965.1,24.9,0.127,0.0129,0.000517,0.14,0.00564,1,0.214,0.355,0.0143,24.5,0.955,0.98,0.936,46.2,45.3,45.3,1090
1996-05-18,1995,8,33,139,343.67,0.51,5,Dry,42,9,8,6,82,147,0.43,196.7,0.57,196.7,0,0,0,0,-6,6,42,9,8,0,88,256,990,965.1,24.9,0.126,0.0125,0.000501,0.138,0.00556,1,0.208,0.346,0.0139,24.5,0.954,0.98,0.935,45.1,44.2,44.2,1060
1996-05-19,1995,8,34,140,338.47,0.52,5,Dry,42,9,8,6,82,147,0.43,191.5,0.57,191.5,0,0,0,0,-6,6,42,9,8,0,88,250,990,965.1,24.9,0.124,0.012,0.000483,0.136,0.00546,1,0.201,0.337,0.0135,24.6,0.952,0.98,0.933,43.9,43.1,43.1,1030
1996-05-20,1995,8,34,141,333.28,0.52,5,Dry,42,9,8,6,82,147,0.44,186.3,0.56,186.3,0,0,0,0,-6,6,42,9,8,0,88,245,990,965.1,24.9,0.122,0.0116,0.000465,0.134,0.00536,1,0.194,0.328,0.0131,24.6,0.951,0.98,0.932,42.7,41.9,41.9,1010
1996-05-21,1995,8,34,142,328.08,0.53,5,Dry,42,9,8,6,82,147,0.45,181.1,0.55,181.1,0,0,0,0,-6,6,42,9,8,0,88,240,990,965,25,0.12,0.0111,0.000446,0.131,0.00526,1,0.187,0.318,0.0128,24.6,0.949,0.979,0.93,41.5,40.7,40.7,976
1996-05-22,1995,8,34,143,323.43,0.53,5,Dry,42,9,8,6,82,147,0.46,176.4,0.55,176.4,0,0,0,0,-6,6,42,9,8,0,88,235,990,965,25,0.119,0.0107,0.00043,0.129,0.00518,1,0.181,0.31,0.0124,24.7,0.948,0.977,0.926,40.5,39.5,39.5,949
1996-05-23,1995,8,34,144,318.79,0.54,5,Dry,42,9,8,6,82,147,0.46,171.8,0.54,171.8,0,0,0,0,-6,6,42,9,8,0,88,231,990,965,25,0.117,0.0104,0.000414,0.127,0.00509,1,0.174,0.302,0.0121,24.7,0.946,0.975,0.922,39.4,38.4,38.4,921
1996-05-24,1995,8,34,145,314.14,0.55,5,Dry,42,9,8,6,82,147,0.47,167.1,0.53,167.1,0,0,0,0,-6,6,42,9,8,0,88,226,990,965,25,0.115,0.00996,0.000398,0.125,0.00501,1,0.168,0.293,0.0117,24.7,0.945,0.972,0.919,38.3,37.3,37.3,894
1996-05-25,1995,8,34,146,310.58,0.55,5,Dry,42,9,8,6,82,147,0.47,163.6,0.53,163.6,0,0,0,0,-6,6,42,9,8,0,88,223,990,965,25,0.114,0.00965,0.000385,0.124,0.00494,1,0.163,0.287,0.0115,24.8,0.944,0.971,0.916,37.5,36.4,36.4,873
1996-05-26,1995,8,35,147,306.48,0.55,5,Dry,42,9,8,6,82,147,0.48,159.5,0.52,159.5,0,0,0,0,-6,6,42,9,8,0,88,218,990,964.9,25.1,0.113,0.00931,0.000371,0.122,0.00486,1,0.158,0.28,0.0112,24.8,0.942,0.97,0.914,36.5,35.4,35.4,851
1996-05-27,1995,8,35,148,302.38,0.56,5,Dry,42,9,8,6,82,147,0.49,155.4,0.51,155.4,0,0,0,0,-6,6,42,9,8,0,88,214,990,964.9,25.1,0.111,0.00896,0.000357,0.12,0.00479,1,0.152,0.272,0.0109,24.8,0.941,0.97,0.913,35.6,34.5,34.5,829
1996-05-28,1995,8,35,149,298.28,0.56,5,Dry,42,9,8,6,82,147,0.49,151.3,0.51,151.3,0,0,0,0,-6,6,42,9,8,0,88,210,990,964.9,25.1,0.11,0.00861,0.000343,0.118,0.00471,1,0.147,0.265,0.0106,24.8,0.94,0.97,0.912,34.6,33.6,33.6,806
1996-05-29,1995,8,35,150,294.18,0.57,5,Dry,42,9,8,6,82,147,0.5,147.2,0.5,147.2,0,0,0,0,-6,6,42,9,8,0,88,206,990,964.9,25.1,0.108,0.00826,0.000329,0.117,0.00464,1,0.141,0.258,0.0103,24.9,0.938,0.97,0.91,33.7,32.7,32.7,784
1996-05-30,1995,8,35,151,290.08,0.58,5,Dry,42,9,8,6,82,147,0.51,143.1,0.49,143.1,0,0,0,0,-6,6,42,9,8,0,88,202,990,964.9,25.1,0.107,0.00791,0.000315,0.115,0.00457,1,0.136,0.25,0.00996,24.9,0.937,0.97,0.908,32.7,31.7,31.7,761
1996-05-31,1995,8,35,152,286.52,0.58,5,Dry,42,9,8,6,82,147,0.51,139.5,0.49,139.5,0,0,0,0,-6,6,42,9,8,0,88,199,990,964.8,25.2,0.106,0.00761,0.000303,0.113,0.0045,1,0.131,0.244,0.0097,24.9,0.935,0.97,0.907,31.9,30.9,30.9,742
1996-06-01,1995,9,35,153,282.97,0.58,5,Dry,39,9,7,5,59,119,0.42,164,0.58,164,0,0,0,0,-5,5,39,9,7,0,64,219,990,964.8,25.2,0.113,0.00969,0.000385,0.123,0.00487,1,0.164,0.286,0.0114,24.9,0.944,0.971,0.916,37.8,36.7,36.7,880
1996-06-02,1995,9,36,154,280.51,0.59,5,Dry,39,9,7,5,59,119,0.42,161.5,0.58,161.5,0,0,0,0,-5,5,39,9,7,0,64,217,990,964.8,25.2,0.112,0.00948,0.000376,0.121,0.00482,1,0.161,0.282,0.0112,24.9,0.943,0.97,0.915,37.2,36.1,36.1,866
1996-06-03,1995,9,36,155,277.5,0.59,5,Dry,39,9,7,5,59,119,0.43,158.5,0.57,158.5,0,0,0,0,-5,5,39,9,7,0,64,214,990,964.8,25.2,0.111,0.00922,0.000366,0.12,0.00477,1,0.156,0.277,0.011,24.9,0.942,0.97,0.914,36.5,35.4,35.4,849
1996-06-04,1995,9,36,156,274.49,0.6,5,Dry,39,9,7,5,59,119,0.43,155.5,0.57,155.5,0,0,0,0,-5,5,39,9,7,0,64,210,990,964.8,25.2,0.11,0.00897,0.000356,0.119,0.00471,1,0.152,0.271,0.0108,24.9,0.941,0.97,0.913,35.8,34.7,34.7,833
1996-06-05,1995,9,36,157,271.48,0.6,5,Dry,39,9,7,5,59,119,0.44,152.5,0.56,152.5,0,0,0,0,-5,5,39,9,7,0,64,207,990,964.8,25.2,0.109,0.00871,0.000345,0.117,0.00466,1,0.148,0.266,0.0105,24.9,0.94,0.97,0.912,35.1,34,34,816
1996-06-06,1995,9,36,158,268.47,0.61,5,Dry,39,9,7,5,59,119,0.44,149.5,0.56,149.5,0,0,0,0,-5,5,39,9,7,0,64,204,990,964.8,25.2,0.108,0.00845,0.000335,0.116,0.0046,1,0.144,0.26,0.0103,25,0.939,0.97,0.911,34.4,33.3,33.3,800
1996-06-07,1995,9,36,159,265.47,0.61,5,Dry,39,9,7,5,59,119,0.45,146.5,0.55,146.5,0,0,0,0,-5,5,39,9,7,0,64,201,990,964.8,25.2,0.107,0.0082,0.000325,0.115,0.00455,1,0.14,0.255,0.0101,25,0.938,0.97,0.91,33.7,32.6,32.6,783
1996-06-08,1995,9,36,160,262.46,0.61,5,Dry,39,9,7,5,59,119,0.45,143.5,0.55,143.5,0,0,0,0,-5,5,39,9,7,0,64,198,990,964.7,25.3,0.106,0.00794,0.000315,0.114,0.0045,1,0.136,0.25,0.00989,25,0.937,0.97,0.908,32.9,32,32,767
1996-06-09,1995,9,37,161,259.45,0.62,5,Dry,39,9,7,5,59,119,0.46,140.4,0.54,140.4,0,0,0,0,-5,5,39,9,7,0,64,195,990,964.7,25.3,0.105,0.00769,0.000304,0.112,0.00444,1,0.132,0.244,0.00967,25,0.935,0.97,0.907,32.2,31.3,31.3,750
1996-06-10,1995,9,37,162,256.44,0.63,5,Dry,39,9,7,5,59,119,0.46,137.4,0.54,137.4,0,0,0,0,-5,5,39,9,7,0,64,192,990,964.7,25.3,0.103,0.00743,0.000294,0.111,0.00439,1,0.128,0.239,0.00945,25,0.934,0.97,0.906,31.5,30.6,30.6,734
1996-06-11,1995,9,37,163,253.98,0.63,5,Dry,39,9,7,5,59,119,0.47,135,0.53,135,0,0,0,0,-5,5,39,9,7,0,64,190,990,964.7,25.3,0.103,0.00722,0.000286,0.11,0.00434,1,0.125,0.235,0.00928,25,0.933,0.97,0.905,30.9,30,30,720
1996-06-12,1995,9,37,164,251.52,0.63,5,Dry,39,9,7,5,59,119,0.47,132.5,0.53,132.5,0,0,0,0,-5,5,39,9,7,0,64,188,990,964.7,25.3,0.102,0.00701,0.000277,0.109,0.0043,1,0.121,0.23,0.0091,25.1,0.932,0.97,0.904,30.4,29.4,29.4,707
1996-06-13,1995,9,37,165,249.06,0.64,5,Dry,39,9,7,5,59,119,0.48,130.1,0.52,130.1,0,0,0,0,-5,5,39,9,7,0,64,185,990,964.7,25.3,0.101,0.00681,0.000269,0.108,0.00425,1,0.118,0.226,0.00892,25.1,0.931,0.97,0.903,29.8,28.9,28.9,693
1996-06-14,1995,9,37,166,246.6,0.65,5,Dry,39,9,7,5,59,119,0.48,127.6,0.52,127.6,0,0,0,0,-5,5,39,9,7,0,64,183,990,964.7,25.3,0.1,0.0066,0.000261,0.107,0.00421,1,0.115,0.221,0.00874,25.1,0.93,0.97,0.902,29.2,28.3,28.3,680
1996-06-15,1995,9,37,167,244.14,0.65,5,Dry,39,9,7,5,59,119,0.49,125.1,0.51,125.1,0,0,0,0,-5,5,39,9,7,0,64,180,990,964.7,25.3,0.0991,0.00639,0.000252,0.105,0.00416,1,0.111,0.217,0.00856,25.1,0.929,0.97,0.901,28.6,27.8,27.8,667
1996-06-16,1995,9,38,168,241.68,0.66,5,Dry,39,9,7,5,59,119,0.49,122.7,0.51,122.7,0,0,0,0,-5,5,39,9,7,0,64,178,990,964.7,25.3,0.0982,0.00618,0.000244,0.104,0.00412,1,0.108,0.213,0.00838,25.1,0.927,0.97,0.899,28,27.2,27.2,653
1996-06-17,1995,9,38,169,239.22,0.66,5,Dry,39,9,7,5,59,119,0.5,120.2,0.5,120.2,0,0,0,0,-5,5,39,9,7,0,64,175,990,964.6,25.4,0.0974,0.00597,0.000235,0.103,0.00407,1,0.105,0.208,0.00821,25.2,0.926,0.97,0.898,27.5,26.6,26.6,639
1996-06-18,1995,9,38,170,236.76,0.67,5,Dry,39,9,7,5,59,119,0.5,117.8,0.5,117.8,0,0,0,0,-5,5,39,9,7,0,64,173,990,964.6,25.4,0.0965,0.00576,0.000227,0.102,0.00403,1,0.101,0.204,0.00803,25.2,0.924,0.97,0.896,26.9,26.1,26.1,625
1996-06-19,1995,9,38,171,234.29,0.67,5,Dry,39,9,7,5,59,119,0.51,115.3,0.49,115.3,0,0,0,0,-5,5,39,9,7,0,64,170,990,964.6,25.4,0.0956,0.00555,0.000219,0.101,0.00398,1,0.0981,0.199,0.00785,25.2,0.922,0.97,0.895,26.3,25.5,25.5,612
1996-06-20,1995,9,38,172,232.93,0.67,5,Dry,39,9,7,5,59,119,0.51,113.9,0.49,113.9,0,0,0,0,-5,5,39,9,7,0,64,169,990,964.6,25.4,0.0952,0.00543,0.000214,0.101,0.00396,1,0.0963,0.197,0.00775,25.2,0.921,0.97,0.894,25.9,25.2,25.2,604
1996-06-21,1995,9,38,173,231.01,0.68,5,Dry,39,9,7,5,59,119,0.52,112,0.48,112,0,0,0,0,-5,5,39,9,7,0,64,167,990,964.6,25.4,0.0945,0.00527,0.000207,0.0997,0.00392,1,0.0937,0.193,0.00761,25.2,0.92,0.97,0.892,25.5,24.7,24.7,593
1996-06-22,1995,9,38,174,229.1,0.68,5,Dry,39,9,7,5,59,119,0.52,110.1,0.48,110.1,0,0,0,0,-5,5,39,9,7,0,64,165,990,964.6,25.4,0.0938,0.00511,0.000201,0.0989,0.00389,1,0.0911,0.19,0.00747,25.2,0.919,0.97,0.891,25,24.3,24.3,583
1996-06-23,1995,9,39,175,227.18,0.69,5,Dry,39,9,7,5,59,119,0.52,108.2,0.48,108.2,0,0,0,0,-5,5,39,9,7,0,64,163,990,964.6,25.4,0.0931,0.00495,0.000194,0.0981,0.00386,1,0.0885,0.187,0.00734,25.3,0.917,0.97,0.89,24.6,23.8,23.8,572
1996-06-24,1995,9,39,176,225.27,0.69,5,Dry,39,9,7,5,59,119,0.53,106.3,0.47,106.3,0,0,0,0,-5,5,39,9,7,0,64,161,990,964.6,25.4,0.0924,0.00478,0.000188,0.0972,0.00382,1,0.086,0.183,0.0072,25.3,0.916,0.97,0.888,24.1,23.4,23.4,561
1996-06-25,1995,9,39,177,223.36,0.7,5,Dry,39,9,7,5,59,119,0.53,104.4,0.47,104.4,0,0,0,0,-5,5,39,9,7,0,64,159,990,964.5,25.5,0.0918,0.00462,0.000181,0.0964,0.00379,1,0.0834,0.18,0.00706,25.3,0.914,0.97,0.887,23.7,23,23,551
1996-06-26,1995,9,39,178,221.44,0.7,5,Dry,39,9,7,5,59,119,0.54,102.4,0.46,102.4,0,0,0,0,-5,5,39,9,7,0,64,157,990,964.5,25.5,0.0911,0.00446,0.000175,0.0956,0.00375,1,0.0808,0.176,0.00692,25.3,0.913,0.97,0.886,23.2,22.5,22.5,540
1996-06-27,1995,9,39,179,219.53,0.71,5,Dry,39,9,7,5,59,119,0.54,100.5,0.46,100.5,0,0,0,0,-5,5,39,9,7,0,64,156,990,964.5,25.5,0.0904,0.0043,0.000169,0.0947,0.00372,1,0.0782,0.173,0.00679,25.3,0.912,0.969,0.883,22.7,22,22,529
1996-06-28,1995,9,39,180,217.61,0.71,5,Dry,39,9,7,5,59,119,0.55,98.61,0.45,98.61,0,0,0,0,-5,5,39,9,7,0,64,154,990,964.5,25.5,0.0897,0.00413,0.000162,0.0939,0.00368,1,0.0756,0.17,0.00665,25.3,0.912,0.968,0.883,22.3,21.6,21.6,519
1996-06-29,1995,9,39,181,215.7,0.72,5,Dry,39,9,7,5,59,119,0.55,96.7,0.45,96.7,0,0,0,0,-5,5,39,9,7,0,64,152,990,964.5,25.5,0.0891,0.00397,0.000156,0.093,0.00365,1,0.073,0.166,0.00651,25.3,0.914,0.967,0.884,22,21.2,21.2,510
1996-06-30,1995,9,40,182,213.79,0.73,5,Dry,39,9,7,5,59,119,0.56,94.79,0.44,94.79,0,0,0,0,-5,5,39,9,7,0,64,150,990,964.5,25.5,0.0884,0.00381,0.000149,0.0922,0.00361,1,0.0705,0.163,0.00637,25.4,0.916,0.966,0.886,21.6,20.9,20.9,501
1996-07-01,1995,10,40,183,211.87,0.73,5,Dry,37,8,6,4,53,108,0.51,103.9,0.49,103.9,0,0,0,0,-4,4,37,8,6,0,57,155,990,964.5,25.5,0.0902,0.00458,0.000179,0.0948,0.00371,1,0.0827,0.177,0.00695,25.4,0.914,0.97,0.886,23.6,22.9,22.9,549
1996-07-02,1995,10,40,184,209.96,0.74,5,Dry,37,8,6,4,53,108,0.51,102,0.49,102,0,0,0,0,-4,4,37,8,6,0,57,153,990,964.5,25.5,0.0895,0.00442,0.000173,0.0939,0.00368,1,0.0801,0.174,0.00682,25.4,0.912,0.97,0.885,23.1,22.4,22.4,538
1996-07-03,1995,10,40,185,208.04,0.75,5,Dry,37,8,6,4,53,108,0.52,100,0.48,100,0,0,0,0,-4,4,37,8,6,0,57,151,990,964.4,25.6,0.0888,0.00425,0.000166,0.0931,0.00364,1,0.0776,0.171,0.00668,25.4,0.911,0.969,0.882,22.7,22,22,527
1996-07-04,1995,10,40,186,206.13,0.76,5,Dry,37,8,6,4,53,108,0.52,98.13,0.48,98.13,0,0,0,0,-4,4,37,8,6,0,57,149,990,964.4,25.6,0.0882,0.00409,0.00016,0.0923,0.00361,1,0.075,0.167,0.00654,25.4,0.913,0.968,0.884,22.3,21.6,21.6,518
1996-07-05,1995,10,40,187,204.22,0.76,5,Dry,37,8,6,4,53,108,0.53,96.22,0.47,96.22,0,0,0,0,-4,4,37,8,6,0,57,147,990,964.4,25.6,0.0875,0.00393,0.000154,0.0914,0.00357,1,0.0724,0.164,0.00641,25.4,0,0,0,0,0,0,0
1996-07-06,1995,10,40,188,202.85,0.77,5,Dry,37,8,6,4,53,108,0.53,94.85,0.47,94.85,0,0,0,0,-4,4,37,8,6,0,57,146,990,964.4,25.6,0.087,0.00381,0.000149,0.0908,0.00355,1,0.0705,0.161,0.00631,25.4,0,0,0,0,0,0,0
1996-07-07,1995,10,41,189,201.48,0.77,5,Dry,37,8,6,4,53,108,0.54,93.48,0.46,93.48,0,0,0,0,-4,4,37,8,6,0,57,144,990,964.4,25.6,0.0865,0.0037,0.000144,0.0902,0.00353,1,0.0687,0.159,0.00621,25.4,0,0,0,0,0,0,0
1996-07-08,1995,10,41,190,200.11,0.78,5,Dry,37,8,6,4,53,108,0.54,92.11,0.46,92.11,0,0,0,0,-4,4,37,8,6,0,57,143,990,964.4,25.6,0.086,0.00358,0.00014,0.0896,0.0035,1,0.0668,0.156,0.00611,25.4,0,0,0,0,0,0,0
1996-07-09,1995,10,41,191,198.75,0.78,5,Dry,37,8,6,4,53,108,0.54,90.75,0.46,90.75,0,0,0,0,-4,4,37,8,6,0,57,142,990,964.4,25.6,0.0856,0.00346,0.000135,0.089,0.00348,1,0.065,0.154,0.00602,25.4,0,0,0,0,0,0,0
1996-07-10,1995,10,41,192,197.38,0.78,5,Dry,37,8,6,4,53,108,0.55,89.38,0.45,89.38,0,0,0,0,-4,4,37,8,6,0,57,140,990,964.4,25.6,0.0851,0.00335,0.000131,0.0884,0.00345,1,0.0632,0.152,0.00592,25.4,0,0,0,0,0,0,0
1996-07-11,1995,10,41,193,196.01,0.79,5,Dry,37,8,6,4,53,108,0.55,88.01,0.45,88.01,0,0,0,0,-4,4,37,8,6,0,57,139,990,964.4,25.6,0.0846,0.00323,0.000126,0.0878,0.00343,1,0.0613,0.149,0.00583,25.4,0,0,0,0,0,0,0
1996-07-12,1995,10,41,194,194.65,0.79,5,Dry,37,8,6,4,53,108,0.56,86.65,0.45,86.65,0,0,0,0,-4,4,37,8,6,0,57,138,990,964.4,25.6,0.0841,0.00312,0.000122,0.0872,0.00341,1,0.0595,0.147,0.00573,25.4,0,0,0,0,0,0,0
1996-07-13,1995,10,41,195,193.28,0.8,5,Dry,37,8,6,4,53,108,0.56,85.28,0.44,85.28,0,0,0,0,-4,4,37,8,6,0,57,136,990,964.4,25.6,0.0836,0.003,0.000117,0.0866,0.00339,1,0.0576,0.144,0.00564,25.4,0,0,0,0,0,0,0
1996-07-14,1995,10,42,196,191.91,0.8,5,Dry,37,8,6,4,53,108,0.56,83.91,0.44,83.91,0,0,0,0,-4,4,37,8,6,0,57,135,990,964.4,25.6,0.0831,0.00288,0.000113,0.086,0.00336,1,0.0558,0.142,0.00554,25.4,0,0,0,0,0,0,0
1996-07-15,1995,10,42,197,190.54,0.81,5,Dry,37,8,6,4,53,108,0.57,82.54,0.43,82.54,0,0,0,0,-4,4,37,8,6,0,57,134,990,964.4,25.6,0.0827,0.00277,0.000108,0.0854,0.00334,1,0.0539,0.139,0.00545,25.4,0,0,0,0,0,0,0
1996-07-16,1995,10,42,198,189.18,0.81,5,Dry,37,8,6,4,53,108,0.57,81.18,0.43,81.18,0,0,0,0,-4,4,37,8,6,0,57,132,990,964.4,25.6,0.0822,0.00265,0.000104,0.0848,0.00332,1,0.0521,0.137,0.00535,25.4,0,0,0,0,0,0,0
1996-07-17,1995,10,42,199,187.81,0.81,5,Dry,37,8,6,4,53,108,0.57,79.81,0.42,79.81,0,0,0,0,-4,4,37,8,6,0,57,131,990,964.4,25.6,0.0817,0.00253,0.0000991,0.0842,0.00329,1,0.0502,0.134,0.00526,25.4,0,0,0,0,0,0,0
1996-07-18,1995,10,42,200,186.44,0.82,5,Dry,37,8,6,4,53,108,0.58,78.44,0.42,78.44,0,0,0,0,-4,4,37,8,6,0,57,129,990,964.4,25.6,0.0812,0.00242,0.0000945,0.0836,0.00327,1,0.0484,0.132,0.00516,25.4,0,0,0,0,0,0,0
1996-07-19,1995,10,42,201,185.08,0.82,5,Dry,37,8,6,4,53,108,0.58,77.08,0.42,77.08,0,0,0,0,-4,4,37,8,6,0,57,128,990,964.4,25.6,0.0807,0.0023,0.00009,0.083,0.00325,1,0.0466,0.13,0.00507,25.4,0,0,0,0,0,0,0
1996-07-20,1995,10,42,202,183.71,0.83,5,Dry,37,8,6,4,53,108,0.59,75.71,0.41,75.71,0,0,0,0,-4,4,37,8,6,0,57,127,990,964.4,25.6,0.0803,0.00219,0.0000855,0.0824,0.00322,1,0.0447,0.127,0.00497,25.4,0,0,0,0,0,0,0
1996-07-21,1995,10,43,203,182.34,0.83,5,Dry,37,8,6,4,53,108,0.59,74.34,0.41,74.34,0,0,0,0,-4,4,37,8,6,0,57,125,990,964.4,25.6,0.0798,0.00207,0.0000809,0.0818,0.0032,1,0.0429,0.125,0.00488,25.4,0,0,0,0,0,0,0
1996-07-22,1995,10,43,204,180.97,0.84,5,Dry,37,8,6,4,53,108,0.6,72.97,0.4,72.97,0,0,0,0,-4,4,37,8,6,0,57,124,990,964.4,25.6,0.0793,0.00195,0.0000764,0.0812,0.00318,1,0.041,0.122,0.00478,25.4,0,0,0,0,0,0,0
1996-07-23,1995,10,43,205,179.61,0.84,5,Dry,37,8,6,4,53,108,0.6,71.61,0.4,71.61,0,0,0,0,-4,4,37,8,6,0,57,123,990,964.4,25.6,0.0788,0.00184,0.0000719,0.0806,0.00316,1,0.0392,0.12,0.00469,25.4,0,0,0,0,0,0,0
1996-07-24,1995,10,43,206,178.24,0.85,5,Dry,37,8,6,4,53,108,0.61,70.24,0.39,70.24,0,0,0,0,-4,4,37,8,6,0,57,121,990,964.4,25.6,0.0783,0.00172,0.0000673,0.08,0.00313,1,0.0373,0.117,0.00459,25.4,0,0,0,0,0,0,0
1996-07-25,1995,10,43,207,176.87,0.85,5,Dry,37,8,6,4,53,108,0.61,68.87,0.39,68.87,0,0,0,0,-4,4,37,8,6,0,57,120,990,964.4,25.6,0.0778,0.0016,0.0000628,0.0794,0.00311,1,0.0355,0.115,0.0045,25.4,0,0,0,0,0,0,0
1996-07-26,1995,10,43,208,175.51,0.85,5,Dry,37,8,6,4,53,108,0.61,67.51,0.39,67.51,0,0,0,0,-4,4,37,8,6,0,57,119,990,964.4,25.6,0.0774,0.00149,0.0000583,0.0788,0.00309,1,0.0336,0.112,0.0044,25.4,0,0,0,0,0,0,0
1996-07-27,1995,10,43,209,174.14,0.86,5,Dry,37,8,6,4,53,108,0.62,66.14,0.38,66.14,0,0,0,0,-4,4,37,8,6,0,57,117,990,964.5,25.5,0.0769,0.00137,0.0000537,0.0782,0.00306,1,0.0318,0.11,0.00431,25.4,0,0,0,0,0,0,0
1996-07-28,1995,10,44,210,173.86,0.86,5,Dry,37,8,6,4,53,108,0.62,65.86,0.38,65.86,0,0,0,0,-4,4,37,8,6,0,57,117,990,964.5,25.5,0.0768,0.00135,0.0000528,0.0781,0.00306,1,0.0314,0.11,0.00429,25.4,0,0,0,0,0,0,0
1996-07-29,1995,10,44,211,173.04,0.86,5,Dry,37,8,6,4,53,108,0.62,65.04,0.38,65.04,0,0,0,0,-4,4,37,8,6,0,57,116,990,964.5,25.5,0.0765,0.00128,0.00005,0.0778,0.00304,1,0.0303,0.108,0.00423,25.4,0,0,0,0,0,0,0
1996-07-30,1995,10,44,212,171.13,0.87,5,Dry,37,8,6,4,53,108,0.63,63.13,0.37,63.13,0,0,0,0,-4,4,37,8,6,0,57,114,990,964.5,25.5,0.0758,0.00112,0.0000437,0.0769,0.00301,1,0.0277,0.105,0.0041,25.4,0,0,0,0,0,0,0
1996-07-31,1995,10,44,213,170.86,0.87,5,Dry,37,8,6,4,53,108,0.63,62.86,0.37,62.86,0,0,0,0,-4,4,37,8,6,0,57,114,990,964.5,25.5,0.0757,0.00109,0.0000428,0.0768,0.00301,1,0.0274,0.104,0.00408,25.4,0,0,0,0,0,0,0
1996-08-01,1995,11,44,214,168.94,0.87,5,Dry,34,7,5,3,44,93,0.55,75.94,0.45,75.94,0,0,0,0,-3,3,34,7,5,0,47,122,990,964.5,25.5,0.0786,0.0022,0.0000863,0.0808,0.00316,1,0.045,0.126,0.00493,25.4,0,0,0,0,0,0,0
1996-08-02,1995,11,44,215,165.93,0.88,5,Dry,34,7,5,3,44,93,0.56,72.93,0.44,72.93,0,0,0,0,-3,3,34,7,5,0,47,119,990,964.5,25.5,0.0775,0.00195,0.0000763,0.0795,0.00311,1,0.041,0.12,0.00472,25.4,0,0,0,0,0,0,0
1996-08-03,1995,11,44,216,162.93,0.89,5,Dry,34,7,5,3,44,93,0.57,69.93,0.43,69.93,0,0,0,0,-3,3,34,7,5,0,47,116,990,964.5,25.5,0.0764,0.00169,0.0000664,0.0781,0.00306,1,0.0369,0.115,0.00451,25.4,0,0,0,0,0,0,0
1996-08-04,1995,11,45,217,160.47,0.89,5,Dry,34,7,5,3,44,93,0.58,67.47,0.42,67.47,0,0,0,0,-3,3,34,7,5,0,47,113,990,964.5,25.5,0.0756,0.00148,0.0000582,0.0771,0.00302,1,0.0336,0.111,0.00434,25.4,0,0,0,0,0,0,0
1996-08-05,1995,11,45,218,158.01,0.9,5,Dry,34,7,5,3,44,93,0.59,65.01,0.41,65.01,0,0,0,0,-3,3,34,7,5,0,47,111,990,964.5,25.5,0.0747,0.00128,0.00005,0.076,0.00298,1,0.0303,0.106,0.00416,25.4,0,0,0,0,0,0,0
1996-08-06,1995,11,45,219,155.54,0.9,5,Dry,34,7,5,3,44,93,0.6,62.54,0.4,62.54,0,0,0,0,-3,3,34,7,5,0,47,109,990,964.5,25.5,0.0738,0.00107,0.0000418,0.0749,0.00294,1,0.0269,0.102,0.00399,25.4,0,0,0,0,0,0,0
1996-08-07,1995,11,45,220,154.18,0.91,5,Dry,34,7,5,3,44,93,0.6,61.18,0.4,61.18,0,0,0,0,-3,3,34,7,5,0,47,107,990,964.5,25.5,0.0734,0.00095,0.0000373,0.0743,0.00291,1,0.0251,0.0994,0.0039,25.4,0,0,0,0,0,0,0
1996-08-08,1995,11,45,221,152.26,0.91,5,Dry,34,7,5,3,44,93,0.61,59.26,0.39,59.26,0,0,0,0,-3,3,34,7,5,0,47,105,990,964.5,25.5,0.0727,0.000787,0.0000309,0.0735,0.00288,1,0.0225,0.096,0.00376,25.4,0,0,0,0,0,0,0
1996-08-09,1995,11,45,222,150.35,0.91,5,Dry,34,7,5,3,44,93,0.62,57.35,0.38,57.35,0,0,0,0,-3,3,34,7,5,0,47,103,990,964.5,25.5,0.072,0.000625,0.0000245,0.0726,0.00285,1,0.0199,0.0926,0.00363,25.4,0,0,0,0,0,0,0
1996-08-10,1995,11,45,223,148.43,0.92,5,Dry,34,7,5,3,44,93,0.63,55.43,0.37,55.43,0,0,0,0,-3,3,34,7,5,0,47,101,990,964.5,25.5,0.0713,0.000462,0.0000181,0.0718,0.00282,1,0.0173,0.0891,0.00349,25.4,0,0,0,0,0,0,0
1996-08-11,1995,11,46,224,146.52,0.92,5,Dry,34,7,5,3,44,93,0.64,53.52,0.36,53.52,0,0,0,0,-3,3,34,7,5,0,47,99.5,990,964.5,25.5,0.0708,0.000299,0.0000117,0.0711,0.00279,1,0.0148,0.0859,0.00337,25.4,0,0,0,0,0,0,0
1996-08-12,1995,11,46,225,144.61,0.92,5,Dry,34,7,5,3,44,93,0.64,51.61,0.36,51.61,0,0,0,0,-3,3,34,7,5,0,47,97.6,990,964.5,25.5,0.0708,0.000137,0.00000537,0.071,0.00278,1,0.0122,0.0831,0.00326,25.4,0,0,0,0,0,0,0
1996-08-13,1995,11,46,226,142.69,0.92,5,Dry,34,7,5,3,44,93,0.65,49.69,0.35,0,50,11,2,2,-1,36,45,9,7,2,80,61,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-14,1995,11,46,227,140.78,0.93,5,Dry,34,7,5,3,44,93,0.66,47.78,0.34,0,48,11,1,1,-2,37,45,8,6,1,81,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-15,1995,11,46,228,139.41,0.93,5,Dry,34,7,5,3,44,93,0.67,46.41,0.33,0,46,10,1,1,-2,36,44,8,6,1,80,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-16,1995,11,46,229,138.04,0.93,5,Dry,34,7,5,3,44,93,0.67,45.04,0.33,0,45,10,1,1,-2,35,44,8,6,1,79,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-17,1995,11,46,230,136.68,0.93,5,Dry,34,7,5,3,44,93,0.68,43.68,0.32,0,44,10,1,1,-2,34,44,8,6,1,78,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-18,1995,11,47,231,135.31,0.94,5,Dry,34,7,5,3,44,93,0.69,42.31,0.31,0,42,9,1,1,-2,33,43,8,6,1,77,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-19,1995,11,47,232,133.94,0.94,5,Dry,34,7,5,3,44,93,0.69,40.94,0.31,0,41,9,1,1,-2,32,43,8,6,1,76,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-20,1995,11,47,233,132.58,0.94,5,Dry,34,7,5,3,44,93,0.7,39.58,0.3,0,40,9,1,1,-2,31,43,8,6,1,75,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-21,1995,11,47,234,131.21,0.94,5,Dry,34,7,5,3,44,93,0.71,38.21,0.29,0,38,9,1,1,-2,29,43,8,6,1,73,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-22,1995,11,47,235,129.84,0.94,5,Dry,34,7,5,3,44,93,0.72,36.84,0.28,0,37,8,1,1,-2,29,42,8,6,1,73,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-23,1995,11,47,236,128.47,0.95,5,Dry,34,7,5,3,44,93,0.72,35.47,0.28,0,35,8,1,1,-2,27,42,8,6,1,71,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
