date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1996-08-24,1995,11,47,237,128.2,0.95,5,Dry,34,7,5,3,44,93,0.72,35.2,0.28,0,35,8,1,1,-2,27,42,8,6,1,71,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-25,1995,11,48,238,127.38,0.95,5,Dry,34,7,5,3,44,93,0.73,34.38,0.27,0,34,8,1,1,-2,26,42,8,6,1,70,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-26,1995,11,48,239,126.56,0.95,5,Dry,34,7,5,3,44,93,0.73,33.56,0.27,0,34,8,1,1,-2,26,42,8,6,1,70,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-27,1995,11,48,240,125.74,0.95,5,Dry,34,7,5,3,44,93,0.74,32.74,0.26,0,33,7,1,1,-2,26,41,8,6,1,70,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-28,1995,11,48,241,124.92,0.95,5,Dry,34,7,5,3,44,93,0.74,31.92,0.26,0,32,7,1,1,-2,25,41,8,6,1,69,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-29,1995,11,48,242,124.1,0.95,5,Dry,34,7,5,3,44,93,0.75,31.1,0.25,0,31,7,1,1,-2,24,41,8,6,1,68,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-30,1995,11,48,243,123.28,0.96,5,Dry,34,7,5,3,44,93,0.75,30.28,0.25,0,30,7,1,1,-2,23,41,8,6,1,67,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-31,1995,11,48,244,122.46,0.96,5,Dry,34,7,5,3,44,93,0.76,29.46,0.24,0,29,7,1,1,-2,22,41,8,6,1,66,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-01,1995,12,49,245,120.54,0.96,5,Dry,30,6,4,2,30,72,0.6,48.54,0.4,0,49,11,1,1,-1,37,41,7,5,1,67,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-02,1995,12,49,246,117.54,0.96,5,Dry,30,6,4,2,30,72,0.61,45.54,0.39,0,46,10,1,1,-1,35,40,7,5,1,65,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-03,1995,12,49,247,115.08,0.97,5,Dry,30,6,4,2,30,72,0.63,43.08,0.37,0,43,10,1,1,-1,32,40,7,5,1,62,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-04,1995,12,49,248,112.61,0.97,5,Dry,30,6,4,2,30,72,0.64,40.61,0.36,0,41,9,1,1,-1,31,39,7,5,1,61,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-05,1995,12,49,249,111.25,0.97,5,Dry,30,6,4,2,30,72,0.65,39.25,0.35,0,39,9,1,1,-1,29,39,7,5,1,59,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-06,1995,12,49,250,109.33,0.97,5,Dry,30,6,4,2,30,72,0.66,37.33,0.34,0,37,8,1,1,-1,28,38,7,5,1,58,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-07,1995,12,49,251,107.42,0.97,5,Dry,30,6,4,2,30,72,0.67,35.42,0.33,0,35,8,1,1,-1,26,38,7,5,1,56,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-08,1995,12,50,252,105.51,0.98,5,Dry,30,6,4,2,30,72,0.68,33.51,0.32,0,34,8,1,1,-1,25,38,7,5,1,55,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-09,1995,12,50,253,103.59,0.98,5,Dry,30,6,4,2,30,72,0.69,31.59,0.3,0,32,7,1,1,-1,24,37,7,5,1,54,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-10,1995,12,50,254,101.68,0.98,5,Dry,30,6,4,2,30,72,0.71,29.68,0.29,0,30,7,1,1,-1,22,37,7,5,1,52,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-11,1995,12,50,255,99.76,0.98,5,Dry,30,6,4,2,30,72,0.72,27.76,0.28,0,28,6,1,1,-1,21,36,7,5,1,51,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-12,1995,12,50,256,98.4,0.98,5,Dry,30,6,4,2,30,72,0.73,26.4,0.27,0,26,6,1,1,-1,19,36,7,5,1,49,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-13,1995,12,50,257,97.03,0.98,5,Dry,30,6,4,2,30,72,0.74,25.03,0.26,0,25,6,1,1,-1,18,36,7,5,1,48,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-14,1995,12,50,258,95.66,0.98,5,Dry,30,6,4,2,30,72,0.75,23.66,0.25,0,24,5,1,1,-1,18,35,7,5,1,48,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-15,1995,12,51,259,94.29,0.98,5,Dry,30,6,4,2,30,72,0.76,22.29,0.24,0,22,5,1,1,-1,16,35,7,5,1,46,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-16,1995,12,51,260,92.93,0.98,5,Dry,30,6,4,2,30,72,0.78,20.93,0.23,0,21,5,1,1,-1,15,35,7,5,1,45,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-17,1995,12,51,261,92.65,0.98,5,Dry,30,6,4,2,30,72,0.78,20.65,0.22,0,21,5,1,1,-1,15,35,7,5,1,45,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-18,1995,12,51,262,91.83,0.98,5,Dry,30,6,4,2,30,72,0.78,19.83,0.22,0,20,5,1,1,-1,14,35,7,5,1,44,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-19,1995,12,51,263,89.92,0.99,5,Dry,30,6,4,2,30,72,0.8,17.92,0.2,0,18,4,1,1,-1,13,34,7,5,1,43,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-20,1995,12,51,264,89.65,0.99,5,Dry,30,6,4,2,30,72,0.8,17.65,0.2,0,18,4,1,1,-1,13,34,7,5,1,43,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-21,1995,12,51,265,88.83,0.99,5,Dry,30,6,4,2,30,72,0.81,16.83,0.19,0,17,4,1,1,-1,12,34,7,5,1,42,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-22,1995,12,52,266,88.01,0.99,5,Dry,30,6,4,2,30,72,0.82,16.01,0.18,0,16,4,0,0,-2,14,34,6,4,0,44,44,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-23,1995,12,52,267,87.18,0.99,5,Dry,30,6,4,2,30,72,0.83,15.18,0.17,0,15,3,0,0,-2,14,33,6,4,0,44,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-24,1995,12,52,268,86.36,0.99,5,Dry,30,6,4,2,30,72,0.83,14.36,0.17,0,14,3,0,0,-2,13,33,6,4,0,43,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-25,1995,12,52,269,85.54,0.99,5,Dry,30,6,4,2,30,72,0.84,13.54,0.16,0,14,3,0,0,-2,13,33,6,4,0,43,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-26,1995,12,52,270,84.72,0.99,5,Dry,30,6,4,2,30,72,0.85,12.72,0.15,0,13,3,0,0,-2,12,33,6,4,0,42,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-27,1995,12,52,271,83.9,0.99,5,Dry,30,6,4,2,30,72,0.86,11.9,0.14,0,12,3,0,0,-2,11,33,6,4,0,41,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-28,1995,12,52,272,83.08,0.99,5,Dry,30,6,4,2,30,72,0.87,11.08,0.13,0,11,2,0,0,-2,11,32,6,4,0,41,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-29,1995,12,53,273,82.26,0.99,5,Dry,30,6,4,2,30,72,0.88,10.26,0.13,0,10,2,0,0,-2,10,32,6,4,0,40,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-30,1995,12,53,274,81.44,0.99,5,Dry,30,6,4,2,30,72,0.88,9.44,0.12,0,9,2,0,0,-2,9,32,6,4,0,39,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-01,1996,1,1,275,80.62,0.99,5,Dry,24,4,2,2,20,52,0.65,28.62,0.35,0,29,7,1,1,-1,21,31,5,3,1,41,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-02,1996,1,1,276,80.35,0.99,5,Dry,24,4,2,2,20,52,0.65,28.35,0.35,0,28,6,1,1,-1,21,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-03,1996,1,1,277,80.08,0.99,5,Dry,24,4,2,2,20,52,0.65,28.08,0.35,0,28,6,1,1,-1,21,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-04,1996,1,1,278,79.8,0.99,5,Dry,24,4,2,2,20,52,0.65,27.8,0.35,0,28,6,1,1,-1,21,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-05,1996,1,1,279,80.62,0.99,5,Dry,24,4,2,2,20,52,0.65,28.62,0.35,0,29,7,1,1,-1,21,31,5,3,1,41,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-06,1996,1,1,280,80.9,0.99,5,Dry,24,4,2,2,20,52,0.64,28.9,0.36,0,29,7,1,1,-1,21,31,5,3,1,41,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-07,1996,1,1,281,81.17,0.99,5,Dry,24,4,2,2,20,52,0.64,29.17,0.36,0,29,7,1,1,-1,21,31,5,3,1,41,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-08,1996,1,2,282,80.35,0.99,5,Dry,24,4,2,2,20,52,0.65,28.35,0.35,0,28,6,1,1,-1,21,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-09,1996,1,2,283,80.08,0.99,5,Dry,24,4,2,2,20,52,0.65,28.08,0.35,0,28,6,1,1,-1,21,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-10,1996,1,2,284,79.8,0.99,5,Dry,24,4,2,2,20,52,0.65,27.8,0.35,0,28,6,1,1,-1,21,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-11,1996,1,2,285,79.53,0.99,5,Dry,24,4,2,2,20,52,0.65,27.53,0.35,0,28,6,1,1,-1,21,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-12,1996,1,2,286,79.26,0.99,5,Dry,24,4,2,2,20,52,0.66,27.26,0.34,0,27,6,1,1,-1,20,30,5,3,1,40,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-13,1996,1,2,287,80.08,0.99,5,Dry,24,4,2,2,20,52,0.65,28.08,0.35,0,28,6,1,1,-1,21,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-14,1996,1,2,288,79.26,0.99,5,Dry,24,4,2,2,20,52,0.66,27.26,0.34,0,27,6,1,1,-1,20,30,5,3,1,40,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-15,1996,1,3,289,78.98,0.99,5,Dry,24,4,2,2,20,52,0.66,26.98,0.34,0,27,6,1,1,-1,20,30,5,3,1,40,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-16,1996,1,3,290,78.71,0.99,5,Dry,24,4,2,2,20,52,0.66,26.71,0.34,0,27,6,1,1,-1,20,30,5,3,1,40,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-17,1996,1,3,291,78.43,0.99,5,Dry,24,4,2,2,20,52,0.66,26.43,0.34,0,26,6,1,1,-1,19,30,5,3,1,39,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-18,1996,1,3,292,78.16,0.99,5,Dry,24,4,2,2,20,52,0.67,26.16,0.34,0,26,6,1,1,-1,19,30,5,3,1,39,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-19,1996,1,3,293,77.89,0.99,5,Dry,24,4,2,2,20,52,0.67,25.89,0.33,0,26,6,1,1,-1,19,30,5,3,1,39,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-20,1996,1,3,294,77.61,0.99,5,Dry,24,4,2,2,20,52,0.67,25.61,0.33,0,26,6,1,1,-1,19,30,5,3,1,39,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-21,1996,1,3,295,77.34,0.99,5,Dry,24,4,2,2,20,52,0.67,25.34,0.33,0,25,6,1,1,-1,18,30,5,3,1,38,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-22,1996,1,4,296,78.16,0.99,5,Dry,24,4,2,2,20,52,0.67,26.16,0.34,0,26,6,1,1,-1,19,30,5,3,1,39,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-23,1996,1,4,297,78.98,0.99,5,Dry,24,4,2,2,20,52,0.66,26.98,0.34,0,27,6,1,1,-1,20,30,5,3,1,40,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-24,1996,1,4,298,79.26,0.99,5,Dry,24,4,2,2,20,52,0.66,27.26,0.34,0,27,6,1,1,-1,20,30,5,3,1,40,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-25,1996,1,4,299,80.08,0.99,5,Dry,24,4,2,2,20,52,0.65,28.08,0.35,0,28,6,1,1,-1,21,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-26,1996,1,4,300,79.8,0.99,5,Dry,24,4,2,2,20,52,0.65,27.8,0.35,0,28,6,1,1,-1,21,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-27,1996,1,4,301,79.53,0.99,5,Dry,24,4,2,2,20,52,0.65,27.53,0.35,0,28,6,1,1,-1,21,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-28,1996,1,4,302,79.26,0.99,5,Dry,24,4,2,2,20,52,0.66,27.26,0.34,0,27,6,1,1,-1,20,30,5,3,1,40,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-29,1996,1,5,303,80.62,0.99,5,Dry,24,4,2,2,20,52,0.65,28.62,0.35,0,29,7,1,1,-1,21,31,5,3,1,41,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-30,1996,1,5,304,81.99,0.99,5,Dry,24,4,2,2,20,52,0.63,29.99,0.37,0,30,7,1,1,-1,22,31,5,3,1,42,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-31,1996,1,5,305,81.17,0.99,5,Dry,24,4,2,2,20,52,0.64,29.17,0.36,0,29,7,1,1,-1,21,31,5,3,1,41,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-01,1996,2,5,306,83.08,0.99,5,Dry,23,4,2,2,19,50,0.6,33.08,0.4,0,33,7,1,1,-1,25,30,5,3,1,44,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-02,1996,2,5,307,84.45,0.99,5,Dry,23,4,2,2,19,50,0.59,34.45,0.41,0,34,8,1,1,-1,25,31,5,3,1,44,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-03,1996,2,5,308,86.36,0.99,5,Dry,23,4,2,2,19,50,0.58,36.36,0.42,0,36,8,1,1,-1,27,31,5,3,1,46,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-04,1996,2,5,309,87.73,0.99,5,Dry,23,4,2,2,19,50,0.57,37.73,0.43,0,38,9,1,1,-1,28,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-05,1996,2,6,310,89.1,0.99,5,Dry,23,4,2,2,19,50,0.56,39.1,0.44,0,39,9,1,1,-1,29,32,5,3,1,48,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-06,1996,2,6,311,89.37,0.99,5,Dry,23,4,2,2,19,50,0.56,39.37,0.44,0,39,9,1,1,-1,29,32,5,3,1,48,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-07,1996,2,6,312,90.19,0.99,5,Dry,23,4,2,2,19,50,0.55,40.19,0.45,0,40,9,1,1,-1,30,32,5,3,1,49,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-08,1996,2,6,313,90.47,0.99,5,Dry,23,4,2,2,19,50,0.55,40.47,0.45,0,40,9,1,1,-1,30,32,5,3,1,49,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-09,1996,2,6,314,92.38,0.98,5,Dry,23,4,2,2,19,50,0.54,42.38,0.46,0,42,9,1,1,-1,32,32,5,3,1,51,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-10,1996,2,6,315,93.75,0.98,5,Dry,23,4,2,2,19,50,0.53,43.75,0.47,0,44,10,1,1,-1,33,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-11,1996,2,6,316,98.4,0.98,5,Dry,23,4,2,2,19,50,0.51,48.4,0.49,0,48,11,1,1,-1,36,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-12,1996,2,7,317,100.86,0.98,5,Dry,23,4,2,2,19,50,0.5,50.86,0.5,50.86,0,0,0,0,-2,2,23,4,2,0,21,79.9,990,964.5,25.5,0.0708,0.0000731,0.00000287,0.0709,0.00278,1,0.0112,0.0821,0.00322,25.4,0,0,0,0,0,0,0
1996-11-13,1996,2,7,318,100.58,0.98,5,Dry,23,4,2,2,19,50,0.5,50.58,0.5,50.58,0,0,0,0,-2,2,23,4,2,0,21,79.6,990,964.5,25.5,0.0708,0.0000493,0.00000193,0.0709,0.00278,1,0.0108,0.0817,0.0032,25.4,0,0,0,0,0,0,0
1996-11-14,1996,2,7,319,99.76,0.98,5,Dry,23,4,2,2,19,50,0.5,49.76,0.5,0,50,11,2,2,0,35,34,6,4,2,54,44,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-15,1996,2,7,320,102.22,0.98,5,Dry,23,4,2,2,19,50,0.49,52.22,0.51,52.22,0,0,0,0,-2,2,23,4,2,0,21,81.2,990,964.5,25.5,0.0708,0.000189,0.0000074,0.071,0.00278,1,0.013,0.084,0.00329,25.4,0,0,0,0,0,0,0
1996-11-16,1996,2,7,321,106.33,0.97,5,Dry,23,4,2,2,19,50,0.47,56.33,0.53,56.33,0,0,0,0,-2,2,23,4,2,0,21,85.3,990,964.5,25.5,0.0708,0.000538,0.0000211,0.0714,0.0028,1,0.0185,0.0899,0.00353,25.4,0,0,0,0,0,0,0
1996-11-17,1996,2,7,322,110.43,0.97,5,Dry,23,4,2,2,19,50,0.45,60.43,0.55,60.43,0,0,0,0,-2,2,23,4,2,0,21,89.4,990,964.5,25.5,0.0708,0.000887,0.0000348,0.0717,0.00281,1,0.0241,0.0958,0.00376,25.4,0,0,0,0,0,0,0
1996-11-18,1996,2,7,323,112.89,0.97,5,Dry,23,4,2,2,19,50,0.44,62.89,0.56,62.89,0,0,0,0,-2,2,23,4,2,0,21,91.9,990,964.5,25.5,0.0708,0.0011,0.000043,0.0719,0.00282,1,0.0274,0.0993,0.00389,25.4,0,0,0,0,0,0,0
1996-11-19,1996,2,8,324,115.9,0.97,5,Dry,23,4,2,2,19,50,0.43,65.9,0.57,65.9,0,0,0,0,-2,2,23,4,2,0,21,94.9,990,964.5,25.5,0.0708,0.00135,0.000053,0.0722,0.00283,1,0.0315,0.104,0.00406,25.4,0.891,0.96,0.855,14.6,14,14,337
1996-11-20,1996,2,8,325,118.36,0.96,5,Dry,23,4,2,2,19,50,0.42,68.36,0.58,68.36,0,0,0,0,-2,2,23,4,2,0,21,97.4,990,964.5,25.5,0.0708,0.00156,0.0000612,0.0724,0.00284,1,0.0348,0.107,0.0042,25.4,0.904,0.96,0.868,15.4,14.8,14.8,355
1996-11-21,1996,2,8,326,116.44,0.97,5,Dry,23,4,2,2,19,50,0.43,66.44,0.57,66.44,0,0,0,0,-2,2,23,4,2,0,21,95.4,990,964.5,25.5,0.0708,0.0014,0.0000548,0.0722,0.00283,1,0.0322,0.104,0.00409,25.4,0.894,0.96,0.858,14.8,14.2,14.2,341
1996-11-22,1996,2,8,327,115.08,0.97,5,Dry,23,4,2,2,19,50,0.43,65.08,0.57,65.08,0,0,0,0,-2,2,23,4,2,0,21,94.1,990,964.5,25.5,0.0708,0.00128,0.0000503,0.0721,0.00283,1,0.0304,0.102,0.00402,25.4,0.886,0.96,0.851,14.4,13.8,13.8,331
1996-11-23,1996,2,8,328,113.71,0.97,5,Dry,23,4,2,2,19,50,0.44,63.71,0.56,63.71,0,0,0,0,-2,2,23,4,2,0,21,92.7,990,964.5,25.5,0.0708,0.00117,0.0000457,0.072,0.00282,1,0.0285,0.1,0.00394,25.4,0.878,0.96,0.843,13.9,13.4,13.4,321
1996-11-24,1996,2,8,329,116.72,0.97,5,Dry,23,4,2,2,19,50,0.43,66.72,0.57,66.72,0,0,0,0,-2,2,23,4,2,0,21,95.7,990,964.5,25.5,0.0708,0.00142,0.0000557,0.0722,0.00283,1,0.0326,0.105,0.00411,25.4,0.895,0.96,0.859,14.9,14.3,14.3,343
1996-11-25,1996,2,8,330,119.18,0.96,5,Dry,23,4,2,2,19,50,0.42,69.18,0.58,69.18,0,0,0,0,-2,2,23,4,2,0,21,98.2,990,964.5,25.5,0.0708,0.00163,0.0000639,0.0725,0.00284,1,0.0359,0.108,0.00425,25.4,0.909,0.96,0.872,15.7,15,15,361
1996-11-26,1996,2,9,331,122.18,0.96,5,Dry,23,4,2,2,19,50,0.41,72.18,0.59,72.18,0,0,0,0,-2,2,23,4,2,0,21,101,990,964.5,25.5,0.0712,0.00189,0.0000739,0.0731,0.00287,1,0.0399,0.113,0.00443,25.4,0.925,0.96,0.888,16.6,16,16,383
1996-11-27,1996,2,9,332,127.38,0.95,5,Dry,23,4,2,2,19,50,0.39,77.38,0.61,77.38,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.0731,0.00233,0.0000913,0.0754,0.00296,1,0.047,0.122,0.0048,25.4,0.937,0.96,0.9,18,17.3,17.3,416
1996-11-28,1996,2,9,333,130.39,0.94,5,Dry,23,4,2,2,19,50,0.38,80.39,0.62,80.39,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.0741,0.00258,0.000101,0.0767,0.00301,1,0.051,0.128,0.00501,25.4,0.933,0.96,0.896,18.7,17.9,17.9,430
1996-11-29,1996,2,9,334,129.57,0.95,5,Dry,23,4,2,2,19,50,0.39,79.57,0.61,79.57,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.0738,0.00251,0.0000986,0.0764,0.00299,1,0.0499,0.126,0.00495,25.4,0.934,0.96,0.897,18.5,17.8,17.8,426
1996-11-30,1996,2,9,335,128.2,0.95,5,Dry,23,4,2,2,19,50,0.39,78.2,0.61,78.2,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0734,0.0024,0.000094,0.0758,0.00297,1,0.0481,0.124,0.00486,25.4,0.936,0.96,0.899,18.2,17.5,17.5,420
1996-12-01,1996,3,9,336,129.02,0.95,5,Dry,26,4,3,2,24,59,0.46,70.02,0.54,70.02,0,0,0,0,-2,2,26,4,3,0,26,103,990,964.5,25.5,0.0719,0.0017,0.0000667,0.0736,0.00289,1,0.037,0.111,0.00434,25.4,0.913,0.96,0.877,15.9,15.3,15.3,367
1996-12-02,1996,3,9,337,130.39,0.94,5,Dry,26,4,3,2,24,59,0.45,71.39,0.55,71.39,0,0,0,0,-2,2,26,4,3,0,26,104,990,964.5,25.5,0.0724,0.00182,0.0000713,0.0742,0.00291,1,0.0389,0.113,0.00443,25.4,0.921,0.96,0.884,16.4,15.7,15.7,377
1996-12-03,1996,3,10,338,131.76,0.94,5,Dry,26,4,3,2,24,59,0.45,72.76,0.55,72.76,0,0,0,0,-2,2,26,4,3,0,26,106,990,964.5,25.5,0.0729,0.00193,0.0000759,0.0748,0.00293,1,0.0407,0.116,0.00453,25.4,0.928,0.96,0.891,16.8,16.1,16.1,387
1996-12-04,1996,3,10,339,135.86,0.93,5,Dry,26,4,3,2,24,59,0.43,76.86,0.57,76.86,0,0,0,0,-2,2,26,4,3,0,26,110,990,964.5,25.5,0.0743,0.00228,0.0000895,0.0766,0.003,1,0.0463,0.123,0.00482,25.4,0.938,0.96,0.9,17.9,17.2,17.2,413
1996-12-05,1996,3,10,340,136.13,0.93,5,Dry,26,4,3,2,24,59,0.43,77.13,0.57,77.13,0,0,0,0,-2,2,26,4,3,0,26,110,990,964.5,25.5,0.0744,0.00231,0.0000904,0.0767,0.00301,1,0.0466,0.123,0.00484,25.4,0.937,0.96,0.9,18,17.3,17.3,415
1996-12-06,1996,3,10,341,134.22,0.94,5,Dry,26,4,3,2,24,59,0.44,75.22,0.56,75.22,0,0,0,0,-2,2,26,4,3,0,26,108,990,964.5,25.5,0.0737,0.00214,0.0000841,0.0759,0.00298,1,0.044,0.12,0.0047,25.4,0.94,0.96,0.902,17.6,16.9,16.9,406
1996-12-07,1996,3,10,342,132.85,0.94,5,Dry,26,4,3,2,24,59,0.44,73.85,0.56,73.85,0,0,0,0,-2,2,26,4,3,0,26,107,990,964.5,25.5,0.0732,0.00203,0.0000795,0.0753,0.00295,1,0.0422,0.117,0.00461,25.4,0.934,0.96,0.897,17.2,16.5,16.5,396
1996-12-08,1996,3,10,343,132.58,0.94,5,Dry,26,4,3,2,24,59,0.45,73.58,0.56,73.58,0,0,0,0,-2,2,26,4,3,0,26,107,990,964.5,25.5,0.0731,0.002,0.0000786,0.0752,0.00295,1,0.0418,0.117,0.00459,25.4,0.933,0.96,0.895,17.1,16.4,16.4,394
1996-12-09,1996,3,10,344,134.49,0.94,5,Dry,26,4,3,2,24,59,0.44,75.49,0.56,75.49,0,0,0,0,-2,2,26,4,3,0,26,108,990,964.5,25.5,0.0738,0.00217,0.000085,0.076,0.00298,1,0.0444,0.12,0.00472,25.4,0.94,0.96,0.902,17.7,16.9,16.9,407
1996-12-10,1996,3,11,345,136.4,0.93,5,Dry,26,4,3,2,24,59,0.43,77.4,0.57,77.4,0,0,0,0,-2,2,26,4,3,0,26,110,990,964.5,25.5,0.0745,0.00233,0.0000913,0.0768,0.00301,1,0.047,0.124,0.00486,25.4,0.937,0.96,0.9,18,17.3,17.3,416
1996-12-11,1996,3,11,346,139.41,0.93,5,Dry,26,4,3,2,24,59,0.42,80.41,0.58,80.41,0,0,0,0,-2,2,26,4,3,0,26,113,990,964.5,25.5,0.0756,0.00258,0.000101,0.0781,0.00306,1,0.0511,0.129,0.00507,25.4,0.933,0.96,0.896,18.7,17.9,17.9,430
1996-12-12,1996,3,11,347,141.33,0.93,5,Dry,26,4,3,2,24,59,0.42,82.33,0.58,82.33,0,0,0,0,-2,2,26,4,3,0,26,115,990,964.5,25.5,0.0762,0.00275,0.000108,0.079,0.0031,1,0.0536,0.133,0.0052,25.4,0.93,0.961,0.894,19.1,18.3,18.3,440
1996-12-13,1996,3,11,348,139.41,0.93,5,Dry,26,4,3,2,24,59,0.42,80.41,0.58,80.41,0,0,0,0,-2,2,26,4,3,0,26,113,990,964.5,25.5,0.0756,0.00258,0.000101,0.0781,0.00306,1,0.0511,0.129,0.00507,25.4,0.933,0.96,0.896,18.7,17.9,17.9,430
1996-12-14,1996,3,11,349,137.5,0.93,5,Dry,26,4,3,2,24,59,0.43,78.5,0.57,78.5,0,0,0,0,-2,2,26,4,3,0,26,112,990,964.5,25.5,0.0749,0.00242,0.000095,0.0773,0.00303,1,0.0485,0.126,0.00493,25.4,0.935,0.96,0.898,18.3,17.5,17.5,421
1996-12-15,1996,3,11,350,139.41,0.93,5,Dry,26,4,3,2,24,59,0.42,80.41,0.58,80.41,0,0,0,0,-2,2,26,4,3,0,26,113,990,964.5,25.5,0.0756,0.00258,0.000101,0.0781,0.00306,1,0.0511,0.129,0.00507,25.4,0.933,0.96,0.896,18.7,17.9,17.9,430
1996-12-16,1996,3,11,351,141.33,0.93,5,Dry,26,4,3,2,24,59,0.42,82.33,0.58,82.33,0,0,0,0,-2,2,26,4,3,0,26,115,990,964.5,25.5,0.0762,0.00275,0.000108,0.079,0.0031,1,0.0536,0.133,0.0052,25.4,0.93,0.961,0.894,19.1,18.3,18.3,440
1996-12-17,1996,3,12,352,139.41,0.93,5,Dry,26,4,3,2,24,59,0.42,80.41,0.58,80.41,0,0,0,0,-2,2,26,4,3,0,26,113,990,964.5,25.5,0.0756,0.00258,0.000101,0.0781,0.00306,1,0.0511,0.129,0.00507,25.4,0.933,0.96,0.896,18.7,17.9,17.9,430
1996-12-18,1996,3,12,353,137.5,0.93,5,Dry,26,4,3,2,24,59,0.43,78.5,0.57,78.5,0,0,0,0,-2,2,26,4,3,0,26,112,990,964.5,25.5,0.0749,0.00242,0.000095,0.0773,0.00303,1,0.0485,0.126,0.00493,25.4,0.935,0.96,0.898,18.3,17.5,17.5,421
1996-12-19,1996,3,12,354,139.41,0.93,5,Dry,26,4,3,2,24,59,0.42,80.41,0.58,80.41,0,0,0,0,-2,2,26,4,3,0,26,113,990,964.5,25.5,0.0756,0.00258,0.000101,0.0781,0.00306,1,0.0511,0.129,0.00507,25.4,0.933,0.96,0.896,18.7,17.9,17.9,430
1996-12-20,1996,3,12,355,143.51,0.92,5,Dry,26,4,3,2,24,59,0.41,84.51,0.59,84.51,0,0,0,0,-2,2,26,4,3,0,26,118,990,964.5,25.5,0.077,0.00293,0.000115,0.0799,0.00313,1,0.0566,0.137,0.00535,25.4,0.928,0.962,0.892,19.5,18.8,18.8,450
1996-12-21,1996,3,12,356,147.61,0.92,5,Dry,26,4,3,2,24,59,0.4,88.61,0.6,88.61,0,0,0,0,-2,2,26,4,3,0,26,122,990,964.5,25.5,0.0785,0.00328,0.000129,0.0817,0.00321,1,0.0621,0.144,0.00564,25.4,0.923,0.964,0.889,20.3,19.6,19.6,470
1996-12-22,1996,3,12,357,151.72,0.91,5,Dry,26,4,3,2,24,59,0.39,92.72,0.61,92.72,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.0799,0.00363,0.000142,0.0835,0.00328,1,0.0677,0.151,0.00593,25.4,0.918,0.966,0.887,21.2,20.4,20.4,491
1996-12-23,1996,3,12,358,155.27,0.9,5,Dry,26,4,3,2,24,59,0.38,96.27,0.62,96.27,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.0812,0.00393,0.000154,0.0851,0.00334,1,0.0725,0.158,0.00618,25.4,0.915,0.967,0.885,21.9,21.2,21.2,508
1996-12-24,1996,3,13,359,158.83,0.9,5,Dry,26,4,3,2,24,59,0.37,99.83,0.63,99.83,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0824,0.00424,0.000166,0.0866,0.0034,1,0.0773,0.164,0.00642,25.4,0.911,0.969,0.882,22.6,21.9,21.9,526
1996-12-25,1996,3,13,360,160.19,0.89,5,Dry,26,4,3,2,24,59,0.37,101.2,0.63,101.2,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0829,0.00435,0.00017,0.0872,0.00342,1,0.0791,0.166,0.00652,25.4,0.912,0.969,0.884,22.9,22.2,22.2,534
1996-12-26,1996,3,13,361,159.92,0.89,5,Dry,26,4,3,2,24,59,0.37,100.9,0.63,100.9,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0828,0.00433,0.00017,0.0871,0.00341,1,0.0787,0.166,0.0065,25.4,0.911,0.969,0.883,22.9,22.2,22.2,532
1996-12-27,1996,3,13,362,160.19,0.89,5,Dry,26,4,3,2,24,59,0.37,101.2,0.63,101.2,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0829,0.00435,0.00017,0.0872,0.00342,1,0.0791,0.166,0.00652,25.4,0.912,0.969,0.884,22.9,22.2,22.2,534
1996-12-28,1996,3,13,363,163.2,0.89,5,Dry,26,4,3,2,24,59,0.36,104.2,0.64,104.2,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.084,0.00461,0.00018,0.0886,0.00347,1,0.0832,0.172,0.00673,25.4,0.914,0.97,0.886,23.7,23,23,551
1996-12-29,1996,3,13,364,166.21,0.88,5,Dry,26,4,3,2,24,59,0.35,107.2,0.65,107.2,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.085,0.00486,0.00019,0.0899,0.00352,1,0.0872,0.177,0.00694,25.4,0.916,0.97,0.888,24.4,23.7,23.7,568
1996-12-30,1996,3,13,365,169.22,0.87,5,Dry,26,4,3,2,24,59,0.35,110.2,0.65,110.2,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.0861,0.00512,0.0002,0.0912,0.00357,1,0.0913,0.182,0.00715,25.4,0.918,0.97,0.89,25.2,24.4,24.4,586
1996-12-31,1996,3,14,366,171.68,0.87,5,Dry,26,4,3,2,24,59,0.34,112.7,0.66,112.7,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.0869,0.00533,0.000209,0.0923,0.00361,1,0.0946,0.187,0.00732,25.4,0.92,0.97,0.892,25.8,25,25,600
1997-01-01,1996,4,14,1,170.86,0.87,5,Dry,29,5,4,2,33,73,0.43,97.86,0.57,97.86,0,0,0,0,-2,2,29,5,4,0,35,136,990,964.5,25.5,0.0835,0.00407,0.000159,0.0875,0.00343,1,0.0746,0.162,0.00635,25.4,0.913,0.968,0.884,22.2,21.5,21.5,517
1997-01-02,1996,4,14,2,170.58,0.87,5,Dry,29,5,4,2,33,73,0.43,97.58,0.57,97.58,0,0,0,0,-2,2,29,5,4,0,35,136,990,964.5,25.5,0.0834,0.00404,0.000158,0.0874,0.00342,1,0.0742,0.162,0.00633,25.4,0.913,0.968,0.884,22.2,21.5,21.5,515
1997-01-03,1996,4,14,3,171.4,0.87,5,Dry,29,5,4,2,33,73,0.43,98.4,0.57,98.4,0,0,0,0,-2,2,29,5,4,0,35,136,990,964.5,25.5,0.0837,0.00411,0.000161,0.0878,0.00344,1,0.0753,0.163,0.00639,25.4,0.912,0.968,0.883,22.3,21.6,21.6,519
1997-01-04,1996,4,14,4,173.32,0.86,5,Dry,29,5,4,2,33,73,0.42,100.3,0.58,100.3,0,0,0,0,-2,2,29,5,4,0,35,138,990,964.5,25.5,0.0843,0.00428,0.000167,0.0886,0.00347,1,0.0779,0.167,0.00652,25.4,0.911,0.969,0.882,22.7,22,22,529
1997-01-05,1996,4,14,5,177.42,0.85,5,Dry,29,5,4,2,33,73,0.41,104.4,0.59,104.4,0,0,0,0,-2,2,29,5,4,0,35,142,990,964.4,25.6,0.0858,0.00463,0.000181,0.0904,0.00354,1,0.0835,0.174,0.0068,25.4,0.914,0.97,0.886,23.7,23,23,553
1997-01-06,1996,4,14,6,177.69,0.85,5,Dry,29,5,4,2,33,73,0.41,104.7,0.59,104.7,0,0,0,0,-2,2,29,5,4,0,35,143,990,964.4,25.6,0.0859,0.00465,0.000182,0.0905,0.00354,1,0.0838,0.174,0.00682,25.4,0.914,0.97,0.887,23.8,23.1,23.1,554
1997-01-07,1996,4,15,7,178.51,0.85,5,Dry,29,5,4,2,33,73,0.41,105.5,0.59,105.5,0,0,0,0,-2,2,29,5,4,0,35,144,990,964.4,25.6,0.0862,0.00472,0.000185,0.0909,0.00356,1,0.0849,0.176,0.00688,25.4,0.915,0.97,0.887,24,23.3,23.3,559
1997-01-08,1996,4,15,8,178.79,0.84,5,Dry,29,5,4,2,33,73,0.41,105.8,0.59,105.8,0,0,0,0,-2,2,29,5,4,0,35,144,990,964.4,25.6,0.0863,0.00474,0.000186,0.091,0.00356,1,0.0853,0.176,0.0069,25.4,0.915,0.97,0.887,24.1,23.4,23.4,561
1997-01-09,1996,4,15,9,180.7,0.84,5,Dry,29,5,4,2,33,73,0.4,107.7,0.6,107.7,0,0,0,0,-2,2,29,5,4,0,35,146,990,964.4,25.6,0.087,0.0049,0.000192,0.0919,0.00359,1,0.0879,0.18,0.00703,25.4,0.916,0.97,0.889,24.6,23.8,23.8,572
1997-01-10,1996,4,15,10,184.8,0.82,5,Dry,29,5,4,2,33,73,0.4,111.8,0.6,111.8,0,0,0,0,-2,2,29,5,4,0,35,150,990,964.4,25.6,0.0884,0.00525,0.000205,0.0937,0.00366,1,0.0934,0.187,0.00732,25.4,0.919,0.97,0.891,25.6,24.8,24.8,595
1997-01-11,1996,4,15,11,188.9,0.81,5,Dry,29,5,4,2,33,73,0.39,115.9,0.61,115.9,0,0,0,0,-2,2,29,5,4,0,35,154,990,964.4,25.6,0.0898,0.0056,0.000219,0.0954,0.00373,1,0.099,0.194,0.0076,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
1997-01-12,1996,4,15,12,194.1,0.8,5,Dry,29,5,4,2,33,73,0.38,121.1,0.62,121.1,0,0,0,0,-2,2,29,5,4,0,35,159,990,964.4,25.6,0.0917,0.00604,0.000236,0.0977,0.00382,1,0.106,0.204,0.00796,25.4,0.926,0.97,0.898,27.9,27.1,27.1,650
1997-01-13,1996,4,15,13,198.75,0.78,5,Dry,29,5,4,2,33,73,0.37,125.8,0.63,125.8,0,0,0,0,-2,2,29,5,4,0,35,164,990,964.4,25.6,0.0933,0.00644,0.000252,0.0998,0.0039,1,0.112,0.212,0.00828,25.4,0.929,0.97,0.901,29.1,28.2,28.2,677
1997-01-14,1996,4,16,14,203.4,0.77,5,Dry,29,5,4,2,33,73,0.36,130.4,0.64,130.4,0,0,0,0,-2,2,29,5,4,0,35,168,990,964.4,25.6,0.095,0.00683,0.000267,0.102,0.00398,1,0.119,0.22,0.00861,25.4,0.931,0.97,0.903,30.2,29.3,29.3,703
1997-01-15,1996,4,16,15,208.04,0.75,5,Dry,29,5,4,2,33,73,0.35,135,0.65,135,0,0,0,0,-2,2,29,5,4,0,35,173,990,964.4,25.6,0.0966,0.00723,0.000283,0.104,0.00406,1,0.125,0.229,0.00895,25.3,0.933,0.97,0.905,31.3,30.3,30.3,728
1997-01-16,1996,4,16,16,212.69,0.73,5,Dry,29,5,4,2,33,73,0.34,139.7,0.66,139.7,0,0,0,0,-2,2,29,5,4,0,35,178,990,964.5,25.5,0.0982,0.00762,0.000299,0.106,0.00415,1,0.131,0.237,0.00928,25.3,0.934,0.97,0.906,32.4,31.4,31.4,754
1997-01-17,1996,4,16,17,217.34,0.71,5,Dry,29,5,4,2,33,73,0.34,144.3,0.66,144.3,0,0,0,0,-2,2,29,5,4,0,35,182,990,964.5,25.5,0.0999,0.00802,0.000315,0.108,0.00423,1,0.137,0.245,0.00962,25.3,0.936,0.97,0.908,33.5,32.5,32.5,779
1997-01-18,1996,4,16,18,222.54,0.7,5,Dry,29,5,4,2,33,73,0.33,149.5,0.67,149.5,0,0,0,0,-2,2,29,5,4,0,35,188,990,964.5,25.5,0.102,0.00846,0.000332,0.11,0.00433,1,0.144,0.255,0.01,25.2,0.939,0.97,0.91,34.7,33.7,33.7,808
1997-01-19,1996,4,16,19,228.83,0.68,5,Dry,29,5,4,2,33,73,0.32,155.8,0.68,155.8,0,0,0,0,-2,2,29,5,4,0,35,194,990,964.6,25.4,0.104,0.009,0.000354,0.113,0.00444,1,0.153,0.266,0.0105,25.2,0.941,0.97,0.912,36.2,35.1,35.1,842
1997-01-20,1996,4,16,20,234.57,0.67,5,Dry,29,5,4,2,33,73,0.31,161.6,0.69,161.6,0,0,0,0,-2,2,29,5,4,0,35,200,990,964.6,25.4,0.106,0.00948,0.000373,0.115,0.00455,1,0.161,0.276,0.0109,25.1,0.942,0.971,0.915,37.5,36.4,36.4,874
1997-01-21,1996,4,17,21,241.95,0.66,5,Dry,29,5,4,2,33,73,0.3,168.9,0.7,168.9,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.7,25.3,0.109,0.0101,0.000399,0.119,0.00468,1,0.171,0.289,0.0114,25.1,0.945,0.974,0.921,39.2,38.2,38.2,917
1997-01-22,1996,4,17,22,248.24,0.64,5,Dry,29,5,4,2,33,73,0.29,175.2,0.71,175.2,0,0,0,0,-2,2,29,5,4,0,35,213,990,964.7,25.3,0.111,0.0106,0.000421,0.121,0.0048,1,0.179,0.301,0.0119,25,0.947,0.978,0.926,40.7,39.8,39.8,955
1997-01-23,1996,4,17,23,255.08,0.63,5,Dry,29,5,4,2,33,73,0.29,182.1,0.71,182.1,0,0,0,0,-2,2,29,5,4,0,35,220,990,964.7,25.3,0.113,0.0112,0.000444,0.124,0.00492,1,0.188,0.313,0.0124,25,0.949,0.98,0.93,42.3,41.5,41.5,995
1997-01-24,1996,4,17,24,264.1,0.61,5,Dry,29,5,4,2,33,73,0.28,191.1,0.72,191.1,0,0,0,0,-2,2,29,5,4,0,35,229,990,964.8,25.2,0.116,0.012,0.000475,0.128,0.00509,1,0.2,0.329,0.013,24.9,0.952,0.98,0.933,44.4,43.6,43.6,1050
1997-01-25,1996,4,17,25,274.76,0.6,5,Dry,29,5,4,2,33,73,0.27,201.8,0.73,201.8,0,0,0,0,-2,2,29,5,4,0,35,240,990,964.8,25.2,0.12,0.0129,0.000512,0.133,0.00528,1,0.215,0.348,0.0138,24.9,0.955,0.98,0.936,47,46,46,1100
1997-01-26,1996,4,17,26,282.69,0.59,5,Dry,29,5,4,2,33,73,0.26,209.7,0.74,209.7,0,0,0,0,-2,2,29,5,4,0,35,248,990,964.8,25.2,0.123,0.0136,0.000539,0.137,0.00542,1,0.226,0.362,0.0144,24.8,0.956,0.98,0.937,48.8,47.8,47.8,1150
1997-01-27,1996,4,17,27,290.08,0.58,5,Dry,29,5,4,2,33,73,0.25,217.1,0.75,217.1,0,0,0,0,-2,2,29,5,4,0,35,255,990,964.9,25.1,0.126,0.0142,0.000565,0.14,0.00556,1,0.236,0.375,0.0149,24.8,0.958,0.98,0.939,50.5,48.2,48.2,1160
1997-01-28,1996,4,18,28,299.65,0.56,5,Dry,29,5,4,2,33,73,0.24,226.7,0.76,226.7,0,0,0,0,-2,2,29,5,4,0,35,265,990,964.9,25.1,0.129,0.015,0.000598,0.144,0.00573,1,0.248,0.392,0.0156,24.7,0.959,0.98,0.94,52.7,48.2,48.2,1160
1997-01-29,1996,4,18,29,314.68,0.55,5,Dry,29,5,4,2,33,73,0.23,241.7,0.77,241.7,0,0,0,0,-2,2,29,5,4,0,35,280,990,965,25,0.134,0.0163,0.000651,0.151,0.00601,2,0.106,0.256,0.0102,24.8,0.927,0.97,0.899,27.2,26.4,52.8,1270
1997-01-30,1996,4,18,30,330.27,0.53,5,Dry,29,5,4,2,33,73,0.22,257.3,0.78,257.3,0,0,0,0,-2,2,29,5,4,0,35,295,990,965.1,24.9,0.14,0.0204,0.000819,0.16,0.00642,2,0.116,0.276,0.0111,24.7,0.931,0.97,0.903,29,28.1,56.2,1350
1997-01-31,1996,4,18,31,348.59,0.51,5,Dry,29,5,4,2,33,73,0.21,275.6,0.79,275.6,0,0,0,0,-2,2,29,5,4,0,35,314,990,965.1,24.9,0.146,0.0291,0.00117,0.175,0.00705,2,0.129,0.304,0.0122,24.6,0.935,0.97,0.907,31,30.1,60.2,1440
1997-02-01,1996,5,18,32,369.65,0.49,5,Dry,31,6,4,3,41,85,0.23,284.6,0.77,284.6,0,0,0,0,-3,3,31,6,4,0,44,326,990,965.2,24.8,0.15,0.0334,0.00135,0.184,0.00743,2,0.135,0.318,0.0129,24.4,0.937,0.97,0.909,32,31,62,1490
1997-02-02,1996,5,18,33,389.61,0.47,5,Dry,31,6,4,3,41,85,0.22,304.6,0.78,304.6,0,0,0,0,-3,3,31,6,4,0,44,346,990,965.3,24.7,0.158,0.0428,0.00174,0.2,0.00812,2,0.148,0.348,0.0141,24.3,0.941,0.97,0.913,34.2,33.1,66.3,1590
1997-02-03,1996,5,18,34,411.76,0.45,5,Dry,31,6,4,3,41,85,0.21,326.8,0.79,326.8,0,0,0,0,-3,3,31,6,4,0,44,368,990,965.5,24.5,0.165,0.0532,0.00217,0.219,0.0089,2,0.163,0.382,0.0155,24.2,0.945,0.97,0.916,36.6,35.5,71,1700
1997-02-04,1996,5,19,35,437.18,0.43,5,Dry,31,6,4,3,41,85,0.19,352.2,0.81,352.2,0,0,0,0,-3,3,31,6,4,0,44,393,990,965.6,24.4,0.174,0.0652,0.00267,0.24,0.0098,2,0.18,0.42,0.0172,24,0.949,0.975,0.925,39.3,38.3,76.7,1840
1997-02-05,1996,5,19,36,462.61,0.41,5,Dry,31,6,4,3,41,85,0.18,377.6,0.82,377.6,0,0,0,0,-3,3,31,6,4,0,44,419,990,965.7,24.3,0.183,0.0772,0.00318,0.261,0.0107,2,0.197,0.458,0.0188,23.9,0.952,0.98,0.933,42.1,41.2,82.4,1980
1997-02-06,1996,5,19,37,486.95,0.4,5,Dry,31,6,4,3,41,85,0.17,401.9,0.82,401.9,0,0,0,0,-3,3,31,6,4,0,44,443,990,965.8,24.2,0.192,0.0887,0.00366,0.281,0.0116,2,0.214,0.494,0.0204,23.7,0.955,0.98,0.936,44.6,43.7,87.5,2100
1997-02-07,1996,5,19,38,510.19,0.38,5,Dry,31,6,4,3,41,85,0.17,425.2,0.83,425.2,0,0,0,0,-3,3,31,6,4,0,44,466,990,965.9,24.1,0.2,0.0997,0.00414,0.3,0.0124,2,0.23,0.529,0.022,23.6,0.957,0.98,0.938,47,46.1,92.2,2210
1997-02-08,1996,5,19,39,531.25,0.37,5,Dry,31,6,4,3,41,85,0.16,446.3,0.84,446.3,0,0,0,0,-3,3,31,6,4,0,44,487,990,966,24,0.207,0.11,0.00457,0.317,0.0132,2,0.244,0.561,0.0234,23.4,0.958,0.98,0.939,49.2,48.2,96.3,2310
1997-02-09,1996,5,19,40,551.76,0.36,5,Dry,31,6,4,3,41,85,0.15,466.8,0.85,466.8,0,0,0,0,-3,3,31,6,4,0,44,508,990,966.1,23.9,0.215,0.119,0.00499,0.334,0.014,2,0.258,0.592,0.0248,23.3,0.957,0.98,0.938,51.1,48.2,96.4,2310
1997-02-10,1996,5,19,41,570.62,0.35,5,Dry,31,6,4,3,41,85,0.15,485.6,0.85,485.6,0,0,0,0,-3,3,31,6,4,0,44,527,990,966.2,23.8,0.226,0.128,0.00538,0.354,0.0149,3,0.161,0.515,0.0216,23.3,0.945,0.97,0.916,35,33.9,102,2440
1997-02-11,1996,5,20,42,588.4,0.34,5,Dry,31,6,4,3,41,85,0.14,503.4,0.86,503.4,0,0,0,0,-3,3,31,6,4,0,44,544,990,966.2,23.8,0.236,0.137,0.00578,0.373,0.0157,3,0.169,0.542,0.0228,23.2,0.947,0.97,0.918,36.2,35.1,105,2520
1997-02-12,1996,5,20,43,605.08,0.33,5,Dry,31,6,4,3,41,85,0.14,520.1,0.86,520.1,0,0,0,0,-3,3,31,6,4,0,44,561,990,966.3,23.7,0.245,0.148,0.00627,0.394,0.0166,3,0.177,0.57,0.0241,23.1,0.948,0.97,0.92,37.3,36.1,108,2600
1997-02-13,1996,5,20,44,622.3,0.32,5,Dry,31,6,4,3,41,85,0.14,537.3,0.86,537.3,0,0,0,0,-3,3,31,6,4,0,44,578,990,966.4,23.6,0.255,0.16,0.00677,0.415,0.0176,3,0.184,0.599,0.0254,23,0.95,0.973,0.924,38.4,37.3,112,2690
1997-02-14,1996,5,20,45,638.98,0.31,5,Dry,31,6,4,3,41,85,0.13,554,0.87,554,0,0,0,0,-3,3,31,6,4,0,44,595,990,966.5,23.5,0.265,0.171,0.00727,0.436,0.0185,3,0.192,0.627,0.0267,22.9,0.951,0.975,0.927,39.5,38.5,115,2770
1997-02-15,1996,5,20,46,656.21,0.3,5,Dry,31,6,4,3,41,85,0.13,571.2,0.87,571.2,0,0,0,0,-3,3,31,6,4,0,44,612,990,966.5,23.5,0.274,0.183,0.00778,0.457,0.0195,3,0.2,0.657,0.028,22.8,0.952,0.977,0.931,40.6,39.7,119,2860
1997-02-16,1996,5,20,47,670.7,0.3,5,Dry,31,6,4,3,41,85,0.13,585.7,0.87,585.7,0,0,0,0,-3,3,31,6,4,0,44,627,990,966.6,23.4,0.283,0.192,0.00821,0.475,0.0203,3,0.206,0.681,0.0291,22.7,0.953,0.979,0.934,41.5,40.6,122,2930
1997-02-17,1996,5,20,48,681.36,0.29,5,Dry,31,6,4,3,41,85,0.13,596.4,0.88,596.4,0,0,0,0,-3,3,31,6,4,0,44,637,990,966.6,23.4,0.289,0.199,0.00853,0.488,0.0209,3,0.211,0.699,0.0299,22.7,0.954,0.98,0.935,42.2,41.3,124,2980
1997-02-18,1996,5,21,49,689.84,0.29,5,Dry,31,6,4,3,41,85,0.12,604.8,0.88,604.8,0,0,0,0,-3,3,31,6,4,0,44,646,990,966.7,23.3,0.294,0.205,0.00878,0.499,0.0214,3,0.215,0.713,0.0306,22.6,0.955,0.98,0.936,42.7,41.9,126,3010
1997-02-19,1996,5,21,50,700.51,0.28,5,Dry,31,6,4,3,41,85,0.12,615.5,0.88,615.5,0,0,0,0,-3,3,31,6,4,0,44,657,990,966.7,23.3,0.3,0.212,0.00911,0.512,0.022,3,0.219,0.731,0.0314,22.6,0.955,0.98,0.936,43.4,42.5,127,3060
1997-02-20,1996,5,21,51,712.81,0.28,5,Dry,31,6,4,3,41,85,0.12,627.8,0.88,627.8,0,0,0,0,-3,3,31,6,4,0,44,669,990,966.8,23.2,0.307,0.22,0.00948,0.527,0.0227,3,0.225,0.752,0.0323,22.5,0.956,0.98,0.936,44.1,43.2,130,3110
1997-02-21,1996,5,21,52,724.57,0.27,5,Dry,31,6,4,3,41,85,0.12,639.6,0.88,639.6,0,0,0,0,-3,3,31,6,4,0,44,681,990,966.8,23.2,0.313,0.228,0.00984,0.542,0.0233,3,0.23,0.772,0.0333,22.4,0.956,0.98,0.937,44.8,43.9,132,3160
1997-02-22,1996,5,21,53,734.14,0.27,5,Dry,31,6,4,3,41,85,0.12,649.1,0.88,649.1,0,0,0,0,-3,3,31,6,4,0,44,690,990,966.8,23.2,0.319,0.235,0.0101,0.553,0.0239,3,0.235,0.788,0.034,22.4,0.956,0.98,0.937,45.4,44.5,134,3200
1997-02-23,1996,5,21,54,744.8,0.27,5,Dry,31,6,4,3,41,85,0.11,659.8,0.89,659.8,0,0,0,0,-3,3,31,6,4,0,44,701,990,966.9,23.1,0.325,0.242,0.0105,0.567,0.0245,3,0.239,0.806,0.0349,22.3,0.957,0.98,0.938,46,45.1,135,3250
1997-02-24,1996,5,21,55,754.92,0.26,5,Dry,31,6,4,3,41,85,0.11,669.9,0.89,669.9,0,0,0,0,-3,3,31,6,4,0,44,711,990,966.9,23.1,0.331,0.249,0.0108,0.579,0.0251,3,0.244,0.823,0.0357,22.3,0.957,0.98,0.938,46.7,45.7,137,3290
1997-02-25,1996,5,22,56,765.58,0.26,5,Dry,31,6,4,3,41,85,0.11,680.6,0.89,680.6,0,0,0,0,-3,3,31,6,4,0,44,722,990,967,23,0.337,0.256,0.0111,0.592,0.0257,3,0.249,0.841,0.0365,22.2,0.957,0.98,0.938,47.3,46.3,139,3340
1997-02-26,1996,5,22,57,773.4,0.26,5,Dry,31,6,4,3,41,85,0.11,688.4,0.89,688.4,0,0,0,0,-3,3,31,6,4,0,44,729,990,967,23,0.341,0.261,0.0113,0.602,0.0262,3,0.252,0.854,0.0371,22.2,0.957,0.98,0.938,47.7,46.8,140,3370
1997-02-27,1996,5,22,58,779.35,0.25,5,Dry,31,6,4,3,41,85,0.11,694.4,0.89,694.4,0,0,0,0,-3,3,31,6,4,0,44,735,990,967,23,0.344,0.265,0.0115,0.609,0.0265,3,0.255,0.864,0.0376,22.1,0.957,0.98,0.938,48,47.1,141,3390
1997-02-28,1996,5,22,59,786.19,0.25,5,Dry,31,6,4,3,41,85,0.11,701.2,0.89,701.2,0,0,0,0,-3,3,31,6,4,0,44,742,990,967,23,0.348,0.269,0.0117,0.618,0.0269,3,0.258,0.876,0.0381,22.1,0.957,0.98,0.938,48.4,47.5,142,3420
1997-03-01,1996,6,22,60,796.81,0.24,4,Mod_Dry,41,8,7,6,67,129,0.16,667.8,0.84,667.8,0,0,0,0,-6,6,41,8,7,0,73,724,990,967.1,22.9,0.338,0.247,0.0108,0.585,0.0255,3,0.243,0.828,0.0361,22.1,0.957,0.98,0.938,46.1,45.2,136,3250
1997-03-02,1996,6,22,61,808.37,0.24,4,Mod_Dry,41,8,7,6,67,129,0.16,679.4,0.84,679.4,0,0,0,0,-6,6,41,8,7,0,73,735,990,967.1,22.9,0.344,0.255,0.0111,0.599,0.0262,3,0.248,0.847,0.0371,22,0.957,0.98,0.938,46.8,45.9,138,3300
1997-03-03,1996,6,22,62,817.1,0.23,4,Mod_Dry,41,8,7,6,67,129,0.16,688.1,0.84,688.1,0,0,0,0,-6,6,41,8,7,0,73,744,990,967.2,22.8,0.349,0.261,0.0114,0.61,0.0267,3,0.252,0.862,0.0378,22,0.957,0.98,0.938,47.3,46.3,139,3340
1997-03-04,1996,6,23,63,826.17,0.23,4,Mod_Dry,41,8,7,6,67,129,0.16,697.2,0.84,697.2,0,0,0,0,-6,6,41,8,7,0,73,753,990,967.2,22.8,0.355,0.267,0.0117,0.621,0.0273,3,0.256,0.877,0.0385,21.9,0.957,0.98,0.938,47.8,46.8,141,3370
1997-03-05,1996,6,23,64,835.56,0.23,4,Mod_Dry,41,8,7,6,67,129,0.15,706.6,0.85,706.6,0,0,0,0,-6,6,41,8,7,0,73,763,990,967.2,22.8,0.36,0.273,0.012,0.633,0.0278,3,0.26,0.893,0.0393,21.9,0.957,0.98,0.938,48.3,47.4,142,3410
1997-03-06,1996,6,23,65,841.33,0.23,4,Mod_Dry,41,8,7,6,67,129,0.15,712.3,0.85,712.3,0,0,0,0,-6,6,41,8,7,0,73,768,990,967.3,22.7,0.363,0.277,0.0122,0.64,0.0282,3,0.263,0.903,0.0397,21.8,0.957,0.98,0.938,48.6,47.7,143,3430
1997-03-07,1996,6,23,66,843.28,0.23,4,Mod_Dry,41,8,7,6,67,129,0.15,714.3,0.85,714.3,0,0,0,0,-6,6,41,8,7,0,73,770,990,967.3,22.7,0.364,0.278,0.0122,0.642,0.0283,3,0.264,0.906,0.0399,21.8,0.957,0.98,0.938,48.8,47.8,143,3440
1997-03-08,1996,6,23,67,845.24,0.23,4,Mod_Dry,41,8,7,6,67,129,0.15,716.2,0.85,716.2,0,0,0,0,-6,6,41,8,7,0,73,772,990,967.3,22.7,0.365,0.279,0.0123,0.645,0.0284,3,0.265,0.91,0.04,21.8,0.957,0.98,0.938,48.9,47.9,144,3450
1997-03-09,1996,6,23,68,839.4,0.23,4,Mod_Dry,41,8,7,6,67,129,0.15,710.4,0.85,710.4,0,0,0,0,-6,6,41,8,7,0,73,766,990,967.3,22.7,0.362,0.276,0.0121,0.638,0.028,3,0.262,0.9,0.0396,21.8,0.957,0.98,0.938,48.5,47.6,143,3420
1997-03-10,1996,6,23,69,833.66,0.23,4,Mod_Dry,41,8,7,6,67,129,0.15,704.7,0.84,704.7,0,0,0,0,-6,6,41,8,7,0,73,761,990,967.2,22.8,0.359,0.272,0.0119,0.631,0.0277,3,0.26,0.89,0.0391,21.9,0.957,0.98,0.938,48.2,47.3,142,3400
1997-03-11,1996,6,24,70,828.03,0.23,5,Dry,36,8,6,4,53,107,0.13,721,0.87,721,0,0,0,0,-4,4,36,8,6,0,57,771,990,967.2,22.8,0.365,0.283,0.0124,0.647,0.0284,3,0.267,0.914,0.0401,21.9,0.957,0.98,0.938,49.3,48.2,145,3470
1997-03-12,1996,6,24,71,826.17,0.23,5,Dry,36,8,6,4,53,107,0.13,719.2,0.87,719.2,0,0,0,0,-4,4,36,8,6,0,57,769,990,967.2,22.8,0.364,0.281,0.0123,0.645,0.0283,3,0.266,0.911,0.04,21.9,0.957,0.98,0.938,49.2,48.2,145,3470
1997-03-13,1996,6,24,72,820.69,0.23,5,Dry,36,8,6,4,53,107,0.13,713.7,0.87,713.7,0,0,0,0,-4,4,36,8,6,0,57,764,990,967.2,22.8,0.361,0.278,0.0122,0.638,0.028,3,0.264,0.902,0.0395,21.9,0.957,0.98,0.938,48.9,47.9,144,3450
1997-03-14,1996,6,24,73,815.32,0.24,5,Dry,36,8,6,4,53,107,0.13,708.3,0.87,708.3,0,0,0,0,-4,4,36,8,6,0,57,758,990,967.2,22.8,0.357,0.274,0.012,0.632,0.0277,3,0.261,0.893,0.0391,21.9,0.957,0.98,0.938,48.6,47.7,143,3430
1997-03-15,1996,6,24,74,810.08,0.24,5,Dry,36,8,6,4,53,107,0.13,703.1,0.87,703.1,0,0,0,0,-4,4,36,8,6,0,57,753,990,967.1,22.9,0.354,0.271,0.0118,0.625,0.0273,3,0.259,0.884,0.0387,22,0.957,0.98,0.938,48.3,47.4,142,3410
1997-03-16,1996,6,24,75,804.98,0.24,5,Dry,36,8,6,4,53,107,0.13,698,0.87,698,0,0,0,0,-4,4,36,8,6,0,57,748,990,967.1,22.9,0.352,0.267,0.0117,0.619,0.027,3,0.257,0.875,0.0383,22,0.957,0.98,0.938,48,47.1,141,3390
1997-03-17,1996,6,24,76,800.02,0.24,5,Dry,36,8,6,4,53,107,0.13,693,0.87,693,0,0,0,0,-4,4,36,8,6,0,57,743,990,967.1,22.9,0.349,0.264,0.0115,0.613,0.0268,3,0.254,0.867,0.0379,22,0.957,0.98,0.938,47.8,46.8,140,3370
1997-03-18,1996,6,25,77,795.23,0.24,5,Dry,36,8,6,4,53,107,0.14,688.2,0.86,688.2,0,0,0,0,-4,4,36,8,6,0,57,738,990,967.1,22.9,0.346,0.261,0.0114,0.607,0.0265,3,0.252,0.859,0.0375,22.1,0.957,0.98,0.938,47.5,46.5,140,3350
1997-03-19,1996,6,25,78,790.61,0.25,5,Dry,36,8,6,4,53,107,0.14,683.6,0.86,683.6,0,0,0,0,-4,4,36,8,6,0,57,734,990,967.1,22.9,0.343,0.258,0.0112,0.601,0.0262,3,0.25,0.851,0.0371,22.1,0.957,0.98,0.938,47.2,46.3,139,3330
1997-03-20,1996,6,25,79,786.19,0.25,5,Dry,36,8,6,4,53,107,0.14,679.2,0.86,679.2,0,0,0,0,-4,4,36,8,6,0,57,729,990,967,23,0.341,0.255,0.0111,0.596,0.0259,3,0.248,0.844,0.0368,22.1,0.957,0.98,0.938,47,46,138,3320
1997-03-21,1996,6,25,80,781.99,0.25,5,Dry,36,8,6,4,53,107,0.14,675,0.86,675,0,0,0,0,-4,4,36,8,6,0,57,725,990,967,23,0.339,0.252,0.011,0.59,0.0257,3,0.246,0.837,0.0364,22.1,0.957,0.98,0.938,46.7,45.8,137,3300
1997-03-22,1996,6,25,81,778.07,0.25,5,Dry,36,8,6,4,53,107,0.14,671.1,0.86,671.1,0,0,0,0,-4,4,36,8,6,0,57,721,990,967,23,0.336,0.249,0.0108,0.586,0.0255,3,0.244,0.83,0.0361,22.2,0.957,0.98,0.938,46.5,45.6,137,3280
1997-03-23,1996,6,25,82,774.49,0.25,5,Dry,36,8,6,4,53,107,0.14,667.5,0.86,667.5,0,0,0,0,-4,4,36,8,6,0,57,717,990,967,23,0.334,0.247,0.0107,0.581,0.0253,3,0.243,0.824,0.0358,22.2,0.957,0.98,0.938,46.3,45.4,136,3270
1997-03-24,1996,6,25,83,773.4,0.26,5,Dry,36,8,6,4,53,107,0.14,666.4,0.86,666.4,0,0,0,0,-4,4,36,8,6,0,57,716,990,967,23,0.334,0.246,0.0107,0.58,0.0252,3,0.242,0.822,0.0357,22.2,0.957,0.98,0.938,46.2,45.3,136,3260
1997-03-25,1996,6,26,84,770.51,0.26,5,Dry,36,8,6,4,53,107,0.14,663.5,0.86,663.5,0,0,0,0,-4,4,36,8,6,0,57,714,990,967,23,0.332,0.244,0.0106,0.576,0.025,3,0.241,0.817,0.0355,22.2,0.957,0.98,0.938,46.1,45.1,135,3250
1997-03-26,1996,6,26,85,766.4,0.26,5,Dry,36,8,6,4,53,107,0.14,659.4,0.86,659.4,0,0,0,0,-4,4,36,8,6,0,57,709,990,967,23,0.33,0.241,0.0105,0.571,0.0248,3,0.239,0.81,0.0352,22.2,0.957,0.98,0.937,45.8,44.9,135,3230
1997-03-27,1996,6,26,86,761.21,0.26,5,Dry,36,8,6,4,53,107,0.14,654.2,0.86,654.2,0,0,0,0,-4,4,36,8,6,0,57,704,990,966.9,23.1,0.327,0.238,0.0103,0.565,0.0245,3,0.237,0.802,0.0348,22.3,0.956,0.98,0.937,45.5,44.6,134,3210
1997-03-28,1996,6,26,87,760.93,0.26,5,Dry,36,8,6,4,53,107,0.14,653.9,0.86,653.9,0,0,0,0,-4,4,36,8,6,0,57,704,990,966.9,23.1,0.327,0.238,0.0103,0.564,0.0245,3,0.237,0.801,0.0347,22.3,0.956,0.98,0.937,45.5,44.6,134,3210
1997-03-29,1996,6,26,88,765.04,0.26,5,Dry,36,8,6,4,53,107,0.14,658,0.86,658,0,0,0,0,-4,4,36,8,6,0,57,708,990,967,23,0.329,0.241,0.0104,0.569,0.0247,3,0.239,0.808,0.0351,22.2,0.957,0.98,0.937,45.7,44.8,134,3230
1997-03-30,1996,6,26,89,769.68,0.26,5,Dry,36,8,6,4,53,107,0.14,662.7,0.86,662.7,0,0,0,0,-4,4,36,8,6,0,57,713,990,967,23,0.332,0.244,0.0106,0.575,0.025,3,0.241,0.816,0.0354,22.2,0.957,0.98,0.938,46,45.1,135,3250
1997-03-31,1996,6,26,90,774.49,0.25,5,Dry,36,8,6,4,53,107,0.14,667.5,0.86,667.5,0,0,0,0,-4,4,36,8,6,0,57,717,990,967,23,0.334,0.247,0.0107,0.581,0.0253,3,0.243,0.824,0.0358,22.2,0.957,0.98,0.938,46.3,45.4,136,3270
1997-04-01,1996,7,27,91,780.65,0.25,5,Dry,40,10,8,5,62,125,0.16,655.6,0.84,655.6,0,0,0,0,-5,5,40,10,8,0,67,714,990,967,23,0.332,0.239,0.0104,0.571,0.0249,3,0.238,0.809,0.0352,22.2,0.956,0.98,0.937,45.4,44.5,134,3210
1997-04-02,1996,7,27,92,790.61,0.25,5,Dry,40,10,8,5,62,125,0.16,665.6,0.84,665.6,0,0,0,0,-5,5,40,10,8,0,67,724,990,967.1,22.9,0.338,0.246,0.0107,0.583,0.0254,3,0.242,0.825,0.036,22.1,0.957,0.98,0.938,46,45.1,135,3250
1997-04-03,1996,7,27,93,801.66,0.24,5,Dry,40,10,8,5,62,125,0.16,676.7,0.84,676.7,0,0,0,0,-5,5,40,10,8,0,67,735,990,967.1,22.9,0.344,0.253,0.0111,0.597,0.0261,3,0.247,0.844,0.0369,22,0.957,0.98,0.938,46.7,45.7,137,3290
1997-04-04,1996,7,27,94,813.56,0.24,5,Dry,40,10,8,5,62,125,0.15,688.6,0.85,688.6,0,0,0,0,-5,5,40,10,8,0,67,747,990,967.2,22.8,0.351,0.261,0.0114,0.612,0.0268,3,0.252,0.864,0.0378,22,0.957,0.98,0.938,47.4,46.4,139,3340
1997-04-05,1996,7,27,95,829.89,0.23,5,Dry,40,10,8,5,62,125,0.15,704.9,0.85,704.9,0,0,0,0,-5,5,40,10,8,0,67,763,990,967.2,22.8,0.36,0.272,0.0119,0.632,0.0277,3,0.26,0.892,0.0391,21.9,0.957,0.98,0.938,48.3,47.3,142,3410
1997-04-06,1996,7,27,96,847.2,0.22,5,Dry,40,10,8,5,62,125,0.15,722.2,0.85,722.2,0,0,0,0,-5,5,40,10,8,0,67,780,990,967.3,22.7,0.37,0.283,0.0125,0.653,0.0288,3,0.267,0.921,0.0405,21.8,0.957,0.98,0.938,49.2,48.2,145,3470
1997-04-07,1996,7,27,97,865.36,0.22,5,Dry,40,10,8,5,62,125,0.14,740.4,0.86,740.4,0,0,0,0,-5,5,40,10,8,0,67,798,990,967.4,22.6,0.386,0.296,0.0131,0.681,0.0301,3,0.276,0.957,0.0423,21.7,0.957,0.98,0.938,50.2,48.2,145,3470
1997-04-08,1996,7,28,98,888.57,0.21,5,Dry,40,10,8,5,62,125,0.14,763.6,0.86,763.6,0,0,0,0,-5,5,40,10,8,0,67,822,990,967.5,22.5,0.407,0.309,0.0137,0.716,0.0317,3,0.284,0.999,0.0443,21.5,0.956,0.98,0.937,51.4,48.2,145,3470
1997-04-09,1996,7,28,99,917.28,0.21,5,Dry,40,10,8,5,62,125,0.14,792.3,0.86,792.3,0,0,0,0,-5,5,40,10,8,0,67,850,990,967.6,22.4,0.433,0.322,0.0144,0.756,0.0337,4,0.21,0.966,0.0431,21.5,0.953,0.975,0.93,39.7,38.8,155,3720
1997-04-10,1996,7,28,100,947.22,0.2,5,Dry,40,10,8,5,62,125,0.13,822.2,0.87,822.2,0,0,0,0,-5,5,40,10,8,0,67,880,990,967.7,22.3,0.461,0.337,0.0151,0.798,0.0358,4,0.22,1.02,0.0456,21.3,0.954,0.978,0.933,40.9,40,160,3840
1997-04-11,1996,7,28,101,978.26,0.19,5,Dry,40,10,8,5,62,125,0.13,853.3,0.87,853.3,0,0,0,0,-5,5,40,10,8,0,67,911,990,967.8,22.2,0.489,0.352,0.0159,0.841,0.0379,4,0.23,1.07,0.0483,21.1,0.954,0.98,0.935,42.2,41.3,165,3970
