date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1997-04-12,1996,7,28,102,1010.3,0.18,5,Dry,40,10,8,5,62,125,0.12,885.3,0.88,885.3,0,0,0,0,-5,5,40,10,8,0,67,943,990,967.9,22.1,0.518,0.367,0.0167,0.886,0.0401,4,0.241,1.13,0.0511,20.9,0.955,0.98,0.936,43.4,42.5,170,4080
1997-04-13,1996,7,28,103,1043.3,0.18,5,Dry,40,10,8,5,62,125,0.12,918.3,0.88,918.3,0,0,0,0,-5,5,40,10,8,0,67,976,990,968,22,0.549,0.383,0.0175,0.932,0.0424,4,0.252,1.18,0.0539,20.8,0.955,0.98,0.936,44.7,43.8,175,4210
1997-04-14,1996,7,28,104,1077.2,0.17,5,Dry,40,10,8,5,62,125,0.12,952.2,0.88,952.2,0,0,0,0,-5,5,40,10,8,0,67,1010,990,968.1,21.9,0.58,0.4,0.0183,0.979,0.0448,4,0.264,1.24,0.0569,20.6,0.956,0.98,0.936,46,45.1,180,4330
1997-04-15,1996,7,29,105,1111.9,0.16,5,Dry,40,10,8,5,62,125,0.11,986.9,0.89,986.9,0,0,0,0,-5,5,40,10,8,0,67,1040,990,968.3,21.7,0.618,0.417,0.0192,1.03,0.0476,4,0.276,1.31,0.0602,20.4,0.956,0.98,0.937,47.3,46.3,185,4450
1997-04-16,1996,7,29,106,1147.3,0.16,5,Dry,40,10,8,5,62,125,0.11,1022,0.89,1022,0,0,0,0,-5,5,40,10,8,0,67,1080,990,968.4,21.6,0.67,0.473,0.0219,1.14,0.0528,4,0.284,1.43,0.066,20.2,0.955,0.98,0.936,48.4,47.4,190,4550
1997-04-17,1996,7,29,107,1183.5,0.15,5,Dry,40,10,8,5,62,125,0.11,1059,0.89,1059,0,0,0,0,-5,5,40,10,8,0,67,1120,990,968.5,21.5,0.723,0.555,0.0258,1.28,0.0593,4,0.292,1.57,0.0729,20,0.955,0.98,0.936,49.5,48.2,193,4630
1997-04-18,1996,7,29,108,1220.4,0.14,5,Dry,40,10,8,5,62,125,0.1,1095,0.9,1095,0,0,0,0,-5,5,40,10,8,0,67,1150,990,968.6,21.4,0.777,0.638,0.0298,1.41,0.0661,4,0.299,1.71,0.08,19.7,0.954,0.98,0.935,50.5,48.2,193,4630
1997-04-19,1996,7,29,109,1252.1,0.14,5,Dry,40,10,8,5,62,125,0.1,1127,0.9,1100,27,6,1,1,-4,23,46,11,9,1,85,1170,990,968.7,21.3,0.795,0.648,0.0304,1.44,0.0677,4,0.3,1.74,0.0818,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
1997-04-20,1996,7,29,110,1272.5,0.14,5,Dry,40,10,8,5,62,125,0.098,1148,0.9,1100,48,11,1,1,-4,39,51,11,9,1,101,1170,990,968.8,21.2,0.803,0.648,0.0305,1.45,0.0683,4,0.3,1.75,0.0824,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
1997-04-21,1996,7,29,111,1281.3,0.14,5,Dry,40,10,8,5,62,125,0.098,1156,0.9,1100,56,13,2,2,-3,42,53,12,10,2,104,1180,990,968.8,21.2,0.808,0.648,0.0305,1.46,0.0686,4,0.3,1.76,0.0828,19.5,0.954,0.98,0.935,50,48.2,193,4630
1997-04-22,1996,7,30,112,1284.3,0.13,5,Dry,40,10,8,5,62,125,0.097,1159,0.9,1100,59,13,2,2,-3,45,53,12,10,2,107,1180,990,968.8,21.2,0.808,0.648,0.0306,1.46,0.0687,4,0.3,1.76,0.0828,19.5,0.954,0.98,0.935,50,48.2,193,4630
1997-04-23,1996,7,30,113,1275.5,0.14,5,Dry,40,10,8,5,62,125,0.098,1150,0.9,1100,50,11,2,2,-3,38,51,12,10,2,100,1170,990,968.8,21.2,0.805,0.648,0.0305,1.45,0.0684,4,0.3,1.75,0.0826,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
1997-04-24,1996,7,30,114,1260.8,0.14,5,Dry,40,10,8,5,62,125,0.099,1136,0.9,1100,36,8,1,1,-4,30,48,11,9,1,92,1170,990,968.7,21.3,0.798,0.648,0.0305,1.45,0.068,4,0.3,1.75,0.0821,19.5,0.954,0.98,0.935,50.3,48.2,193,4630
1997-04-25,1996,7,30,115,1240.5,0.14,5,Dry,40,10,8,5,62,125,0.1,1116,0.9,1100,16,4,0,0,-5,17,44,10,8,0,79,1160,990,968.7,21.3,0.789,0.648,0.0304,1.44,0.0673,4,0.3,1.74,0.0814,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
1997-04-26,1996,7,30,116,1214.7,0.14,5,Dry,40,10,8,5,62,125,0.1,1090,0.9,1090,0,0,0,0,-5,5,40,10,8,0,67,1150,990,968.6,21.4,0.768,0.625,0.0292,1.39,0.065,4,0.298,1.69,0.0789,19.7,0.954,0.98,0.935,50.3,48.2,193,4630
1997-04-27,1996,7,30,117,1189.2,0.15,5,Dry,40,10,8,5,62,125,0.1,1064,0.9,1064,0,0,0,0,-5,5,40,10,8,0,67,1120,990,968.5,21.5,0.731,0.567,0.0264,1.3,0.0604,4,0.293,1.59,0.074,19.9,0.955,0.98,0.936,49.6,48.2,193,4630
1997-04-28,1996,7,30,118,1164,0.15,5,Dry,40,10,8,5,62,125,0.11,1039,0.89,1039,0,0,0,0,-5,5,40,10,8,0,67,1100,990,968.4,21.6,0.694,0.511,0.0237,1.2,0.0558,4,0.288,1.49,0.0691,20.1,0.955,0.98,0.936,48.9,47.9,192,4600
1997-04-29,1996,7,31,119,1133.6,0.16,5,Dry,40,10,8,5,62,125,0.11,1009,0.89,1009,0,0,0,0,-5,5,40,10,8,0,67,1070,990,968.3,21.7,0.65,0.442,0.0204,1.09,0.0504,4,0.282,1.37,0.0634,20.3,0.956,0.98,0.936,48,47,188,4510
1997-04-30,1996,7,31,120,1103.8,0.16,5,Dry,40,10,8,5,62,125,0.11,978.8,0.89,978.8,0,0,0,0,-5,5,40,10,8,0,67,1040,990,968.2,21.8,0.606,0.413,0.019,1.02,0.0468,4,0.273,1.29,0.0593,20.5,0.956,0.98,0.936,47,46,184,4420
1997-05-01,1996,8,31,121,1074.6,0.17,5,Dry,42,9,8,6,82,147,0.14,927.6,0.86,927.6,0,0,0,0,-6,6,42,9,8,0,88,987,990,968.1,21.9,0.558,0.388,0.0177,0.946,0.0433,4,0.256,1.2,0.0549,20.7,0.955,0.98,0.936,44.9,44,176,4220
1997-05-02,1996,8,31,122,1051.1,0.17,5,Dry,42,9,8,6,82,147,0.14,904.1,0.86,904.1,0,0,0,0,-6,6,42,9,8,0,88,963,990,968.1,21.9,0.537,0.377,0.0172,0.913,0.0416,4,0.248,1.16,0.0529,20.8,0.955,0.98,0.936,44,43.1,172,4140
1997-05-03,1996,8,31,123,1028,0.18,5,Dry,42,9,8,6,82,147,0.14,881,0.86,881,0,0,0,0,-6,6,42,9,8,0,88,940,990,968,22,0.515,0.365,0.0166,0.881,0.04,4,0.24,1.12,0.0509,20.9,0.955,0.98,0.936,43.1,42.2,169,4050
1997-05-04,1996,8,31,124,1005.3,0.18,5,Dry,42,9,8,6,82,147,0.15,858.3,0.85,858.3,0,0,0,0,-6,6,42,9,8,0,88,917,990,967.9,22.1,0.495,0.354,0.016,0.849,0.0384,4,0.232,1.08,0.049,21,0.954,0.98,0.935,42.2,41.3,165,3970
1997-05-05,1996,8,31,125,983.13,0.19,5,Dry,42,9,8,6,82,147,0.15,836.1,0.85,836.1,0,0,0,0,-6,6,42,9,8,0,88,895,990,967.8,22.2,0.474,0.344,0.0155,0.818,0.0369,4,0.225,1.04,0.047,21.1,0.954,0.979,0.934,41.3,40.4,162,3880
1997-05-06,1996,8,32,126,961.41,0.19,5,Dry,42,9,8,6,82,147,0.15,814.4,0.85,814.4,0,0,0,0,-6,6,42,9,8,0,88,873,990,967.7,22.3,0.454,0.333,0.015,0.788,0.0354,4,0.217,1.01,0.0452,21.2,0.954,0.977,0.932,40.5,39.5,158,3790
1997-05-07,1996,8,32,127,940.2,0.2,5,Dry,42,9,8,6,82,147,0.16,793.2,0.84,793.2,0,0,0,0,-6,6,42,9,8,0,88,852,990,967.7,22.3,0.435,0.323,0.0145,0.758,0.0339,4,0.21,0.968,0.0433,21.4,0.953,0.975,0.929,39.6,38.6,154,3710
1997-05-08,1996,8,32,128,919.54,0.21,5,Dry,42,9,8,6,82,147,0.16,772.5,0.84,772.5,0,0,0,0,-6,6,42,9,8,0,88,832,990,967.6,22.4,0.416,0.313,0.014,0.729,0.0325,3,0.286,1.02,0.0453,21.4,0.956,0.98,0.937,51.7,48.2,145,3470
1997-05-09,1996,8,32,129,899.46,0.21,5,Dry,42,9,8,6,82,147,0.16,752.5,0.84,752.5,0,0,0,0,-6,6,42,9,8,0,88,811,990,967.5,22.5,0.398,0.303,0.0135,0.701,0.0312,3,0.281,0.982,0.0436,21.5,0.957,0.98,0.938,50.6,48.2,145,3470
1997-05-10,1996,8,32,130,880.01,0.22,5,Dry,42,9,8,6,82,147,0.17,733,0.83,733,0,0,0,0,-6,6,42,9,8,0,88,792,990,967.4,22.6,0.38,0.291,0.0129,0.671,0.0297,3,0.272,0.943,0.0418,21.6,0.957,0.98,0.938,49.6,48.2,145,3470
1997-05-11,1996,8,32,131,861.26,0.22,5,Dry,42,9,8,6,82,147,0.17,714.3,0.83,714.3,0,0,0,0,-6,6,42,9,8,0,88,773,990,967.3,22.7,0.366,0.278,0.0123,0.644,0.0284,3,0.264,0.908,0.0401,21.7,0.957,0.98,0.938,48.6,47.6,143,3430
1997-05-12,1996,8,32,132,843.28,0.23,5,Dry,42,9,8,6,82,147,0.17,696.3,0.83,696.3,0,0,0,0,-6,6,42,9,8,0,88,755,990,967.3,22.7,0.356,0.266,0.0117,0.622,0.0274,3,0.256,0.878,0.0386,21.8,0.957,0.98,0.938,47.6,46.6,140,3360
1997-05-13,1996,8,33,133,826.17,0.23,5,Dry,42,9,8,6,82,147,0.18,679.2,0.82,679.2,0,0,0,0,-6,6,42,9,8,0,88,738,990,967.2,22.8,0.346,0.255,0.0112,0.601,0.0264,3,0.248,0.849,0.0372,21.9,0.957,0.98,0.938,46.6,45.7,137,3290
1997-05-14,1996,8,33,134,810.08,0.24,5,Dry,42,9,8,6,82,147,0.18,663.1,0.82,663.1,0,0,0,0,-6,6,42,9,8,0,88,722,990,967.1,22.9,0.337,0.244,0.0107,0.581,0.0254,3,0.241,0.822,0.0359,22,0.957,0.98,0.937,45.7,44.8,134,3220
1997-05-15,1996,8,33,135,798.41,0.24,5,Dry,42,9,8,6,82,147,0.18,651.4,0.82,651.4,0,0,0,0,-6,6,42,9,8,0,88,710,990,967.1,22.9,0.33,0.236,0.0103,0.566,0.0247,3,0.236,0.802,0.035,22.1,0.956,0.98,0.937,45,44.1,132,3180
1997-05-16,1996,8,33,136,787.64,0.25,5,Dry,42,9,8,6,82,147,0.19,640.6,0.81,640.6,0,0,0,0,-6,6,42,9,8,0,88,700,990,967.1,22.9,0.324,0.229,0.00998,0.553,0.0241,3,0.231,0.784,0.0342,22.2,0.956,0.98,0.937,44.4,43.5,130,3130
1997-05-17,1996,8,33,137,778.07,0.25,5,Dry,42,9,8,6,82,147,0.19,631.1,0.81,631.1,0,0,0,0,-6,6,42,9,8,0,88,690,990,967,23,0.319,0.223,0.00968,0.541,0.0235,3,0.226,0.768,0.0334,22.2,0.955,0.98,0.936,43.8,42.9,129,3090
1997-05-18,1996,8,33,138,770.51,0.26,5,Dry,42,9,8,6,82,147,0.19,623.5,0.81,623.5,0,0,0,0,-6,6,42,9,8,0,88,683,990,967,23,0.314,0.218,0.00945,0.532,0.0231,3,0.223,0.755,0.0328,22.3,0.955,0.98,0.936,43.3,42.5,127,3060
1997-05-19,1996,8,33,139,755.47,0.26,5,Dry,42,9,8,6,82,147,0.2,608.5,0.81,608.5,0,0,0,0,-6,6,42,9,8,0,88,667,990,966.9,23.1,0.306,0.207,0.00899,0.513,0.0222,3,0.216,0.73,0.0316,22.3,0.955,0.98,0.936,42.4,41.6,125,2990
1997-05-20,1996,8,34,140,739.88,0.27,5,Dry,42,9,8,6,82,147,0.2,592.9,0.8,592.9,0,0,0,0,-6,6,42,9,8,0,88,652,990,966.9,23.1,0.297,0.197,0.00852,0.494,0.0213,3,0.209,0.703,0.0304,22.4,0.954,0.979,0.934,41.5,40.6,122,2920
1997-05-21,1996,8,34,141,725.39,0.27,5,Dry,42,9,8,6,82,147,0.2,578.4,0.8,578.4,0,0,0,0,-6,6,42,9,8,0,88,637,990,966.8,23.2,0.289,0.187,0.00808,0.476,0.0205,3,0.203,0.679,0.0293,22.5,0.953,0.977,0.931,40.6,39.6,119,2850
1997-05-22,1996,8,34,142,710.35,0.28,5,Dry,42,9,8,6,82,147,0.21,563.4,0.79,563.4,0,0,0,0,-6,6,42,9,8,0,88,622,990,966.7,23.3,0.28,0.177,0.00762,0.458,0.0197,3,0.196,0.654,0.0281,22.6,0.952,0.975,0.928,39.6,38.6,116,2780
1997-05-23,1996,8,34,143,696.95,0.29,5,Dry,42,9,8,6,82,147,0.21,550,0.79,550,0,0,0,0,-6,6,42,9,8,0,88,609,990,966.7,23.3,0.273,0.168,0.00722,0.441,0.0189,3,0.19,0.631,0.0271,22.7,0.951,0.973,0.925,38.8,37.7,113,2720
1997-05-24,1996,8,34,144,683.01,0.29,5,Dry,42,9,8,6,82,147,0.21,536,0.79,536,0,0,0,0,-6,6,42,9,8,0,88,595,990,966.6,23.4,0.265,0.159,0.00681,0.424,0.0181,3,0.184,0.607,0.026,22.8,0.95,0.971,0.922,37.9,36.8,110,2650
1997-05-25,1996,8,34,145,670.7,0.3,5,Dry,42,9,8,6,82,147,0.22,523.7,0.78,523.7,0,0,0,0,-6,6,42,9,8,0,88,583,990,966.6,23.4,0.258,0.151,0.00644,0.408,0.0174,3,0.178,0.587,0.0251,22.8,0.949,0.97,0.92,37.1,36,108,2590
1997-05-26,1996,8,34,146,657.85,0.3,5,Dry,42,9,8,6,82,147,0.22,510.9,0.78,510.9,0,0,0,0,-6,6,42,9,8,0,88,570,990,966.5,23.5,0.25,0.142,0.00606,0.393,0.0167,3,0.172,0.565,0.0241,22.9,0.947,0.97,0.919,36.2,35.1,105,2530
1997-05-27,1996,8,35,147,645.54,0.31,5,Dry,42,9,8,6,82,147,0.23,498.5,0.77,498.5,0,0,0,0,-6,6,42,9,8,0,88,558,990,966.5,23.5,0.243,0.134,0.00571,0.378,0.0161,3,0.167,0.545,0.0232,23,0.946,0.97,0.918,35.4,34.4,103,2470
1997-05-28,1996,8,35,148,634.33,0.31,5,Dry,42,9,8,6,82,147,0.23,487.3,0.77,487.3,0,0,0,0,-6,6,42,9,8,0,88,546,990,966.4,23.6,0.237,0.129,0.00548,0.366,0.0155,2,0.271,0.637,0.0271,22.9,0.956,0.98,0.937,52.4,48.2,96.4,2310
1997-05-29,1996,8,35,149,622.58,0.32,5,Dry,42,9,8,6,82,147,0.24,475.6,0.76,475.6,0,0,0,0,-6,6,42,9,8,0,88,535,990,966.4,23.6,0.23,0.123,0.00523,0.354,0.015,2,0.264,0.617,0.0261,23,0.957,0.98,0.937,51.3,48.2,96.4,2310
1997-05-30,1996,8,35,150,611.36,0.32,5,Dry,42,9,8,6,82,147,0.24,464.4,0.76,464.4,0,0,0,0,-6,6,42,9,8,0,88,523,990,966.3,23.7,0.224,0.118,0.005,0.342,0.0145,2,0.256,0.598,0.0253,23.1,0.957,0.98,0.938,50.3,48.2,96.4,2310
1997-05-31,1996,8,35,151,601.25,0.33,5,Dry,42,9,8,6,82,147,0.24,454.3,0.76,454.3,0,0,0,0,-6,6,42,9,8,0,88,513,990,966.3,23.7,0.218,0.113,0.00479,0.332,0.014,2,0.249,0.581,0.0245,23.1,0.958,0.98,0.939,49.3,48.2,96.4,2310
1997-06-01,1996,9,35,152,590.58,0.34,5,Dry,39,9,7,5,59,119,0.2,471.6,0.8,471.6,0,0,0,0,-5,5,39,9,7,0,64,527,990,966.3,23.7,0.226,0.122,0.00512,0.347,0.0146,2,0.261,0.608,0.0256,23.1,0.957,0.98,0.938,51.2,48.2,96.4,2310
1997-06-02,1996,9,35,153,579.92,0.34,5,Dry,39,9,7,5,59,119,0.2,460.9,0.8,460.9,0,0,0,0,-5,5,39,9,7,0,64,516,990,966.2,23.8,0.22,0.117,0.0049,0.336,0.0141,2,0.254,0.59,0.0248,23.2,0.957,0.98,0.938,50.2,48.2,96.4,2310
1997-06-03,1996,9,36,154,569.8,0.35,5,Dry,39,9,7,5,59,119,0.21,450.8,0.79,450.8,0,0,0,0,-5,5,39,9,7,0,64,506,990,966.2,23.8,0.214,0.112,0.00469,0.326,0.0137,2,0.247,0.573,0.024,23.3,0.958,0.98,0.939,49.3,48.2,96.4,2310
1997-06-04,1996,9,36,155,560.78,0.35,5,Dry,39,9,7,5,59,119,0.21,441.8,0.79,441.8,0,0,0,0,-5,5,39,9,7,0,64,497,990,966.1,23.9,0.211,0.108,0.0045,0.318,0.0133,2,0.241,0.559,0.0234,23.3,0.958,0.98,0.939,48.4,47.4,94.8,2280
1997-06-05,1996,9,36,156,551.21,0.36,5,Dry,39,9,7,5,59,119,0.22,432.2,0.78,432.2,0,0,0,0,-5,5,39,9,7,0,64,487,990,966.1,23.9,0.207,0.103,0.00431,0.31,0.013,2,0.234,0.545,0.0228,23.4,0.957,0.98,0.938,47.4,46.5,92.9,2230
1997-06-06,1996,9,36,157,541.64,0.36,5,Dry,39,9,7,5,59,119,0.22,422.6,0.78,422.6,0,0,0,0,-5,5,39,9,7,0,64,478,990,966,24,0.204,0.0985,0.00411,0.303,0.0126,2,0.228,0.53,0.0221,23.4,0.956,0.98,0.937,46.4,45.5,91,2180
1997-06-07,1996,9,36,158,532.61,0.37,5,Dry,39,9,7,5,59,119,0.22,413.6,0.78,413.6,0,0,0,0,-5,5,39,9,7,0,64,469,990,966,24,0.201,0.0942,0.00393,0.295,0.0123,2,0.222,0.517,0.0215,23.5,0.956,0.98,0.937,45.5,44.6,89.2,2140
1997-06-08,1996,9,36,159,524.68,0.37,5,Dry,39,9,7,5,59,119,0.23,405.7,0.77,405.7,0,0,0,0,-5,5,39,9,7,0,64,461,990,966,24,0.198,0.0905,0.00376,0.289,0.012,2,0.216,0.505,0.021,23.5,0.955,0.98,0.936,44.7,43.8,87.7,2100
1997-06-09,1996,9,36,160,516.21,0.38,5,Dry,39,9,7,5,59,119,0.23,397.2,0.77,397.2,0,0,0,0,-5,5,39,9,7,0,64,452,990,965.9,24.1,0.195,0.0865,0.00359,0.282,0.0117,2,0.211,0.492,0.0204,23.6,0.955,0.98,0.935,43.9,43,85.9,2060
1997-06-10,1996,9,37,161,507.73,0.38,5,Dry,39,9,7,5,59,119,0.23,388.7,0.77,388.7,0,0,0,0,-5,5,39,9,7,0,64,444,990,965.9,24.1,0.192,0.0825,0.00342,0.275,0.0114,2,0.205,0.48,0.0199,23.6,0.954,0.98,0.934,43,42.1,84.2,2020
1997-06-11,1996,9,37,162,499.8,0.39,5,Dry,39,9,7,5,59,119,0.24,380.8,0.76,380.8,0,0,0,0,-5,5,39,9,7,0,64,436,990,965.8,24.2,0.189,0.0787,0.00326,0.268,0.0111,2,0.2,0.468,0.0194,23.7,0.952,0.98,0.933,42.1,41.3,82.6,1980
1997-06-12,1996,9,37,163,491.87,0.39,5,Dry,39,9,7,5,59,119,0.24,372.9,0.76,372.9,0,0,0,0,-5,5,39,9,7,0,64,428,990,965.8,24.2,0.187,0.075,0.0031,0.262,0.0108,2,0.194,0.456,0.0188,23.7,0.951,0.979,0.931,41.3,40.4,80.8,1940
1997-06-13,1996,9,37,164,485.04,0.4,5,Dry,39,9,7,5,59,119,0.24,366,0.76,366,0,0,0,0,-5,5,39,9,7,0,64,421,990,965.8,24.2,0.184,0.0718,0.00296,0.256,0.0106,2,0.19,0.445,0.0184,23.8,0.951,0.977,0.929,40.6,39.6,79.3,1900
1997-06-14,1996,9,37,165,477.65,0.4,5,Dry,39,9,7,5,59,119,0.25,358.6,0.75,358.6,0,0,0,0,-5,5,39,9,7,0,64,414,990,965.7,24.3,0.182,0.0683,0.00282,0.25,0.0103,2,0.185,0.434,0.0179,23.8,0.95,0.976,0.926,39.8,38.8,77.6,1860
1997-06-15,1996,9,37,166,470.27,0.41,5,Dry,39,9,7,5,59,119,0.25,351.3,0.75,351.3,0,0,0,0,-5,5,39,9,7,0,64,406,990,965.7,24.3,0.179,0.0648,0.00267,0.244,0.01,2,0.18,0.423,0.0174,23.9,0.949,0.974,0.924,39,38,75.9,1820
1997-06-16,1996,9,37,167,463.43,0.41,5,Dry,39,9,7,5,59,119,0.26,344.4,0.74,344.4,0,0,0,0,-5,5,39,9,7,0,64,399,990,965.7,24.3,0.177,0.0616,0.00253,0.238,0.00979,2,0.175,0.413,0.017,23.9,0.948,0.972,0.921,38.3,37.2,74.4,1790
1997-06-17,1996,9,38,168,456.6,0.42,5,Dry,39,9,7,5,59,119,0.26,337.6,0.74,337.6,0,0,0,0,-5,5,39,9,7,0,64,393,990,965.7,24.3,0.174,0.0583,0.0024,0.232,0.00955,2,0.17,0.403,0.0165,23.9,0.947,0.971,0.919,37.5,36.4,72.8,1750
1997-06-18,1996,9,38,169,450.86,0.42,5,Dry,39,9,7,5,59,119,0.26,331.9,0.74,331.9,0,0,0,0,-5,5,39,9,7,0,64,387,990,965.6,24.4,0.172,0.0556,0.00228,0.228,0.00934,2,0.167,0.394,0.0162,24,0.946,0.97,0.917,36.9,35.8,71.6,1720
1997-06-19,1996,9,38,170,444.57,0.43,5,Dry,39,9,7,5,59,119,0.27,325.6,0.73,325.6,0,0,0,0,-5,5,39,9,7,0,64,381,990,965.6,24.4,0.17,0.0527,0.00216,0.223,0.00912,2,0.162,0.385,0.0158,24,0.945,0.97,0.916,36.2,35.1,70.3,1690
1997-06-20,1996,9,38,171,438.28,0.43,5,Dry,39,9,7,5,59,119,0.27,319.3,0.73,319.3,0,0,0,0,-5,5,39,9,7,0,64,374,990,965.6,24.4,0.168,0.0497,0.00203,0.217,0.0089,2,0.158,0.375,0.0154,24.1,0.944,0.97,0.915,35.5,34.5,68.9,1650
1997-06-21,1996,9,38,172,431.99,0.44,5,Dry,39,9,7,5,59,119,0.28,313,0.72,313,0,0,0,0,-5,5,39,9,7,0,64,368,990,965.5,24.5,0.165,0.0467,0.00191,0.212,0.00867,2,0.154,0.366,0.015,24.1,0.943,0.97,0.914,34.9,33.8,67.6,1620
1997-06-22,1996,9,38,173,426.25,0.44,5,Dry,39,9,7,5,59,119,0.28,307.3,0.72,307.3,0,0,0,0,-5,5,39,9,7,0,64,362,990,965.5,24.5,0.163,0.044,0.0018,0.207,0.00847,2,0.15,0.357,0.0146,24.1,0.942,0.97,0.914,34.2,33.2,66.4,1590
1997-06-23,1996,9,38,174,420.51,0.44,5,Dry,39,9,7,5,59,119,0.28,301.5,0.72,301.5,0,0,0,0,-5,5,39,9,7,0,64,357,990,965.5,24.5,0.161,0.0413,0.00169,0.203,0.00827,2,0.146,0.349,0.0142,24.2,0.941,0.97,0.913,33.6,32.6,65.2,1560
1997-06-24,1996,9,39,175,414.76,0.45,5,Dry,39,9,7,5,59,119,0.29,295.8,0.71,295.8,0,0,0,0,-5,5,39,9,7,0,64,351,990,965.5,24.5,0.159,0.0386,0.00157,0.198,0.00807,2,0.142,0.34,0.0139,24.2,0.94,0.97,0.911,33,32,64,1540
1997-06-25,1996,9,39,176,410.11,0.45,5,Dry,39,9,7,5,59,119,0.29,291.1,0.71,291.1,0,0,0,0,-5,5,39,9,7,0,64,346,990,965.4,24.6,0.158,0.0364,0.00148,0.194,0.0079,2,0.139,0.333,0.0136,24.2,0.939,0.97,0.91,32.5,31.5,63,1510
1997-06-26,1996,9,39,177,404.92,0.46,5,Dry,39,9,7,5,59,119,0.29,285.9,0.71,285.9,0,0,0,0,-5,5,39,9,7,0,64,341,990,965.4,24.6,0.156,0.034,0.00138,0.19,0.00772,2,0.135,0.325,0.0132,24.3,0.937,0.97,0.909,31.9,30.9,61.8,1480
1997-06-27,1996,9,39,178,399.72,0.46,5,Dry,39,9,7,5,59,119,0.3,280.7,0.7,280.7,0,0,0,0,-5,5,39,9,7,0,64,336,990,965.4,24.6,0.154,0.0315,0.00128,0.186,0.00754,2,0.132,0.318,0.0129,24.3,0.936,0.97,0.908,31.3,30.4,60.7,1460
1997-06-28,1996,9,39,179,394.53,0.47,5,Dry,39,9,7,5,59,119,0.3,275.5,0.7,275.5,0,0,0,0,-5,5,39,9,7,0,64,331,990,965.4,24.6,0.152,0.0291,0.00118,0.181,0.00736,2,0.128,0.31,0.0126,24.3,0.935,0.97,0.907,30.7,29.8,59.6,1430
1997-06-29,1996,9,39,180,389.33,0.47,5,Dry,39,9,7,5,59,119,0.31,270.3,0.69,270.3,0,0,0,0,-5,5,39,9,7,0,64,325,990,965.3,24.7,0.15,0.0266,0.00108,0.177,0.00718,2,0.125,0.302,0.0122,24.4,0.934,0.97,0.906,30.2,29.2,58.5,1400
1997-06-30,1996,9,39,181,384.68,0.47,5,Dry,39,9,7,5,59,119,0.31,265.7,0.69,265.7,0,0,0,0,-5,5,39,9,7,0,64,321,990,965.3,24.7,0.149,0.0244,0.000989,0.173,0.00702,2,0.122,0.295,0.012,24.4,0.933,0.97,0.905,29.6,28.7,57.5,1380
1997-07-01,1996,10,40,182,380.04,0.48,5,Dry,37,8,6,4,53,108,0.28,272,0.72,272,0,0,0,0,-4,4,37,8,6,0,57,323,990,965.3,24.7,0.15,0.0274,0.00111,0.177,0.00716,2,0.126,0.303,0.0123,24.4,0.934,0.97,0.906,30.4,29.5,59,1420
1997-07-02,1996,10,40,183,376.48,0.48,5,Dry,37,8,6,4,53,108,0.29,268.5,0.71,268.5,0,0,0,0,-4,4,37,8,6,0,57,319,990,965.3,24.7,0.148,0.0257,0.00104,0.174,0.00704,2,0.124,0.298,0.012,24.4,0.934,0.97,0.906,30,29.1,58.2,1400
1997-07-03,1996,10,40,184,372.38,0.48,5,Dry,37,8,6,4,53,108,0.29,264.4,0.71,264.4,0,0,0,0,-4,4,37,8,6,0,57,315,990,965.3,24.7,0.147,0.0238,0.000962,0.171,0.0069,2,0.121,0.292,0.0118,24.4,0.933,0.97,0.905,29.6,28.7,57.3,1380
1997-07-04,1996,10,40,185,368.28,0.49,5,Dry,37,8,6,4,53,108,0.29,260.3,0.71,260.3,0,0,0,0,-4,4,37,8,6,0,57,311,990,965.2,24.8,0.145,0.0219,0.000883,0.167,0.00675,2,0.118,0.285,0.0115,24.5,0.932,0.97,0.904,29.1,28.2,56.5,1360
1997-07-05,1996,10,40,186,364.18,0.49,5,Dry,37,8,6,4,53,108,0.3,256.2,0.7,256.2,0,0,0,0,-4,4,37,8,6,0,57,307,990,965.2,24.8,0.144,0.0199,0.000804,0.164,0.00661,2,0.115,0.279,0.0113,24.5,0.931,0.97,0.903,28.6,27.8,55.6,1330
1997-07-06,1996,10,40,187,360.08,0.5,5,Dry,37,8,6,4,53,108,0.3,252.1,0.7,252.1,0,0,0,0,-4,4,37,8,6,0,57,303,990,965.2,24.8,0.142,0.018,0.000725,0.16,0.00647,2,0.113,0.273,0.011,24.5,0.93,0.97,0.902,28.2,27.3,54.7,1310
1997-07-07,1996,10,40,188,356.52,0.5,5,Dry,37,8,6,4,53,108,0.3,248.5,0.7,248.5,0,0,0,0,-4,4,37,8,6,0,57,300,990,965.2,24.8,0.141,0.0169,0.00068,0.158,0.00637,2,0.11,0.268,0.0108,24.5,0.929,0.97,0.901,27.8,27,53.9,1290
1997-07-08,1996,10,41,189,352.97,0.5,5,Dry,37,8,6,4,53,108,0.31,245,0.69,245,0,0,0,0,-4,4,37,8,6,0,57,296,990,965.2,24.8,0.14,0.0166,0.000667,0.157,0.0063,2,0.108,0.264,0.0106,24.6,0.928,0.97,0.9,27.4,26.6,53.1,1280
1997-07-09,1996,10,41,190,349.41,0.51,5,Dry,37,8,6,4,53,108,0.31,241.4,0.69,241.4,0,0,0,0,-4,4,37,8,6,0,57,292,990,965.1,24.9,0.139,0.0163,0.000655,0.155,0.00624,2,0.105,0.26,0.0105,24.6,0.927,0.97,0.899,27,26.2,52.3,1260
1997-07-10,1996,10,41,191,345.86,0.51,5,Dry,37,8,6,4,53,108,0.31,237.9,0.69,237.9,0,0,0,0,-4,4,37,8,6,0,57,289,990,965.1,24.9,0.137,0.016,0.000642,0.153,0.00617,2,0.103,0.257,0.0103,24.6,0.926,0.97,0.898,26.6,25.8,51.5,1240
1997-07-11,1996,10,41,192,342.3,0.51,5,Dry,37,8,6,4,53,108,0.32,234.3,0.68,234.3,0,0,0,0,-4,4,37,8,6,0,57,285,990,965.1,24.9,0.136,0.0157,0.000629,0.152,0.0061,2,0.101,0.253,0.0101,24.6,0.924,0.97,0.897,26.2,25.4,50.8,1220
1997-07-12,1996,10,41,193,338.75,0.52,5,Dry,37,8,6,4,53,108,0.32,230.8,0.68,230.8,0,0,0,0,-4,4,37,8,6,0,57,282,990,965.1,24.9,0.135,0.0154,0.000617,0.15,0.00604,2,0.0983,0.249,0.00998,24.7,0.923,0.97,0.896,25.8,25,50,1200
1997-07-13,1996,10,41,194,335.19,0.52,5,Dry,37,8,6,4,53,108,0.32,227.2,0.68,227.2,0,0,0,0,-4,4,37,8,6,0,57,278,990,965.1,24.9,0.134,0.0151,0.000604,0.149,0.00597,1,0.249,0.398,0.016,24.5,0.959,0.98,0.94,52.4,48.2,48.2,1160
1997-07-14,1996,10,41,195,331.64,0.53,5,Dry,37,8,6,4,53,108,0.33,223.6,0.67,223.6,0,0,0,0,-4,4,37,8,6,0,57,275,990,965.1,24.9,0.132,0.0148,0.000592,0.147,0.0059,1,0.244,0.392,0.0157,24.6,0.959,0.98,0.94,51.6,48.2,48.2,1160
1997-07-15,1996,10,42,196,329.18,0.53,5,Dry,37,8,6,4,53,108,0.33,221.2,0.67,221.2,0,0,0,0,-4,4,37,8,6,0,57,272,990,965,25,0.132,0.0146,0.000583,0.146,0.00586,1,0.241,0.387,0.0155,24.6,0.958,0.98,0.939,51.1,48.2,48.2,1160
1997-07-16,1996,10,42,197,326.17,0.53,5,Dry,37,8,6,4,53,108,0.33,218.2,0.67,218.2,0,0,0,0,-4,4,37,8,6,0,57,269,990,965,25,0.131,0.0143,0.000572,0.145,0.0058,1,0.237,0.382,0.0153,24.6,0.958,0.98,0.939,50.4,48.2,48.2,1160
1997-07-17,1996,10,42,198,323.16,0.54,5,Dry,37,8,6,4,53,108,0.33,215.2,0.67,215.2,0,0,0,0,-4,4,37,8,6,0,57,266,990,965,25,0.129,0.014,0.000562,0.144,0.00574,1,0.233,0.376,0.0151,24.6,0.957,0.98,0.938,49.7,48.2,48.2,1160
1997-07-18,1996,10,42,199,320.15,0.54,5,Dry,37,8,6,4,53,108,0.34,212.2,0.66,212.2,0,0,0,0,-4,4,37,8,6,0,57,263,990,965,25,0.128,0.0138,0.000551,0.142,0.00569,1,0.229,0.371,0.0148,24.6,0.957,0.98,0.938,49,48.1,48.1,1150
1997-07-19,1996,10,42,200,317.15,0.54,5,Dry,37,8,6,4,53,108,0.34,209.2,0.66,209.2,0,0,0,0,-4,4,37,8,6,0,57,260,990,965,25,0.127,0.0135,0.000541,0.141,0.00563,1,0.225,0.366,0.0146,24.6,0.956,0.98,0.937,48.4,47.4,47.4,1140
1997-07-20,1996,10,42,201,314.14,0.55,5,Dry,37,8,6,4,53,108,0.34,206.1,0.66,206.1,0,0,0,0,-4,4,37,8,6,0,57,257,990,965,25,0.126,0.0133,0.00053,0.14,0.00558,1,0.221,0.36,0.0144,24.7,0.956,0.98,0.937,47.7,46.7,46.7,1120
1997-07-21,1996,10,42,202,311.13,0.55,5,Dry,37,8,6,4,53,108,0.35,203.1,0.65,203.1,0,0,0,0,-4,4,37,8,6,0,57,254,990,965,25,0.125,0.013,0.00052,0.138,0.00552,1,0.217,0.355,0.0142,24.7,0.955,0.98,0.936,47,46,46,1110
1997-07-22,1996,10,43,203,308.12,0.55,5,Dry,37,8,6,4,53,108,0.35,200.1,0.65,200.1,0,0,0,0,-4,4,37,8,6,0,57,251,990,964.9,25.1,0.124,0.0128,0.000509,0.137,0.00546,1,0.213,0.35,0.014,24.7,0.955,0.98,0.936,46.3,45.4,45.4,1090
1997-07-23,1996,10,43,204,305.11,0.56,5,Dry,37,8,6,4,53,108,0.35,197.1,0.65,197.1,0,0,0,0,-4,4,37,8,6,0,57,248,990,964.9,25.1,0.123,0.0125,0.000499,0.136,0.00541,1,0.209,0.344,0.0137,24.7,0.954,0.98,0.935,45.6,44.7,44.7,1070
1997-07-24,1996,10,43,205,302.11,0.56,5,Dry,37,8,6,4,53,108,0.36,194.1,0.64,194.1,0,0,0,0,-4,4,37,8,6,0,57,245,990,964.9,25.1,0.122,0.0122,0.000488,0.134,0.00535,1,0.205,0.339,0.0135,24.8,0.953,0.98,0.934,44.9,44,44,1060
1997-07-25,1996,10,43,206,299.1,0.56,5,Dry,37,8,6,4,53,108,0.36,191.1,0.64,191.1,0,0,0,0,-4,4,37,8,6,0,57,242,990,964.9,25.1,0.121,0.012,0.000478,0.133,0.0053,1,0.2,0.333,0.0133,24.8,0.952,0.98,0.933,44.2,43.3,43.3,1040
1997-07-26,1996,10,43,207,296.09,0.57,5,Dry,37,8,6,4,53,108,0.36,188.1,0.64,188.1,0,0,0,0,-4,4,37,8,6,0,57,239,990,964.9,25.1,0.12,0.0117,0.000467,0.132,0.00524,1,0.196,0.328,0.0131,24.8,0.951,0.98,0.932,43.5,42.6,42.6,1020
1997-07-27,1996,10,43,208,293.63,0.57,5,Dry,37,8,6,4,53,108,0.37,185.6,0.63,185.6,0,0,0,0,-4,4,37,8,6,0,57,237,990,964.9,25.1,0.119,0.0115,0.000459,0.131,0.0052,1,0.193,0.324,0.0129,24.8,0.95,0.98,0.931,42.9,42.1,42.1,1010
1997-07-28,1996,10,43,209,291.17,0.57,5,Dry,37,8,6,4,53,108,0.37,183.2,0.63,183.2,0,0,0,0,-4,4,37,8,6,0,57,234,990,964.9,25.1,0.118,0.0113,0.00045,0.129,0.00515,1,0.19,0.319,0.0127,24.8,0.95,0.98,0.931,42.3,41.5,41.5,996
1997-07-29,1996,10,44,210,288.71,0.58,5,Dry,37,8,6,4,53,108,0.37,180.7,0.63,180.7,0,0,0,0,-4,4,37,8,6,0,57,232,990,964.9,25.1,0.117,0.0111,0.000442,0.128,0.00511,1,0.186,0.315,0.0125,24.8,0.949,0.98,0.93,41.8,40.9,40.9,982
1997-07-30,1996,10,44,211,286.25,0.58,5,Dry,37,8,6,4,53,108,0.38,178.3,0.62,178.3,0,0,0,0,-4,4,37,8,6,0,57,229,990,964.8,25.2,0.116,0.0109,0.000433,0.127,0.00506,1,0.183,0.31,0.0123,24.8,0.948,0.979,0.928,41.2,40.3,40.3,967
1997-07-31,1996,10,44,212,283.79,0.58,5,Dry,37,8,6,4,53,108,0.38,175.8,0.62,175.8,0,0,0,0,-4,4,37,8,6,0,57,227,990,964.8,25.2,0.116,0.0107,0.000425,0.126,0.00502,1,0.18,0.306,0.0122,24.9,0.947,0.977,0.926,40.6,39.7,39.7,952
1997-08-01,1996,11,44,213,280.23,0.59,5,Dry,34,7,5,3,44,93,0.33,187.2,0.67,187.2,0,0,0,0,-3,3,34,7,5,0,47,233,990,964.8,25.2,0.118,0.0117,0.000463,0.13,0.00514,1,0.195,0.325,0.0129,24.9,0.951,0.98,0.932,43.4,42.5,42.5,1020
1997-08-02,1996,11,44,214,276.68,0.59,5,Dry,34,7,5,3,44,93,0.34,183.7,0.66,183.7,0,0,0,0,-3,3,34,7,5,0,47,230,990,964.8,25.2,0.117,0.0114,0.000451,0.128,0.00508,1,0.19,0.318,0.0126,24.9,0.95,0.98,0.931,42.6,41.7,41.7,1000
1997-08-03,1996,11,44,215,272.58,0.6,5,Dry,34,7,5,3,44,93,0.34,179.6,0.66,179.6,0,0,0,0,-3,3,34,7,5,0,47,226,990,964.8,25.2,0.115,0.011,0.000437,0.126,0.005,1,0.185,0.311,0.0123,24.9,0.948,0.979,0.929,41.6,40.7,40.7,978
1997-08-04,1996,11,44,216,268.47,0.61,5,Dry,34,7,5,3,44,93,0.35,175.5,0.65,175.5,0,0,0,0,-3,3,34,7,5,0,47,221,990,964.8,25.2,0.114,0.0107,0.000423,0.124,0.00493,1,0.179,0.304,0.012,24.9,0.947,0.977,0.926,40.6,39.7,39.7,953
1997-08-05,1996,11,45,217,264.37,0.61,5,Dry,34,7,5,3,44,93,0.35,171.4,0.65,171.4,0,0,0,0,-3,3,34,7,5,0,47,217,990,964.8,25.2,0.112,0.0103,0.000409,0.123,0.00486,1,0.174,0.296,0.0117,24.9,0.946,0.975,0.922,39.7,38.7,38.7,928
1997-08-06,1996,11,45,218,260.82,0.62,5,Dry,34,7,5,3,44,93,0.36,167.8,0.64,167.8,0,0,0,0,-3,3,34,7,5,0,47,214,990,964.7,25.3,0.111,0.01,0.000397,0.121,0.00479,1,0.169,0.29,0.0115,25,0.945,0.973,0.92,38.8,37.8,37.8,907
1997-08-07,1996,11,45,219,257.26,0.62,5,Dry,34,7,5,3,44,93,0.36,164.3,0.64,164.3,0,0,0,0,-3,3,34,7,5,0,47,210,990,964.7,25.3,0.11,0.00971,0.000384,0.119,0.00473,1,0.164,0.284,0.0112,25,0.944,0.972,0.917,38,36.9,36.9,886
1997-08-08,1996,11,45,220,254.8,0.63,5,Dry,34,7,5,3,44,93,0.36,161.8,0.64,161.8,0,0,0,0,-3,3,34,7,5,0,47,208,990,964.7,25.3,0.109,0.0095,0.000376,0.118,0.00468,1,0.161,0.279,0.011,25,0.943,0.97,0.915,37.4,36.3,36.3,871
1997-08-09,1996,11,45,221,251.79,0.63,5,Dry,34,7,5,3,44,93,0.37,158.8,0.63,158.8,0,0,0,0,-3,3,34,7,5,0,47,205,990,964.7,25.3,0.108,0.00925,0.000366,0.117,0.00463,1,0.157,0.274,0.0108,25,0.942,0.97,0.914,36.7,35.6,35.6,854
1997-08-10,1996,11,45,222,248.79,0.64,5,Dry,34,7,5,3,44,93,0.37,155.8,0.63,155.8,0,0,0,0,-3,3,34,7,5,0,47,202,990,964.7,25.3,0.107,0.00899,0.000355,0.116,0.00457,1,0.153,0.269,0.0106,25,0.941,0.97,0.913,36,34.9,34.9,838
1997-08-11,1996,11,45,223,245.78,0.65,5,Dry,34,7,5,3,44,93,0.38,152.8,0.62,152.8,0,0,0,0,-3,3,34,7,5,0,47,199,990,964.7,25.3,0.106,0.00874,0.000345,0.114,0.00452,1,0.149,0.263,0.0104,25.1,0.94,0.97,0.912,35.3,34.2,34.2,822
1997-08-12,1996,11,46,224,242.77,0.65,5,Dry,34,7,5,3,44,93,0.38,149.8,0.62,149.8,0,0,0,0,-3,3,34,7,5,0,47,196,990,964.7,25.3,0.105,0.00848,0.000335,0.113,0.00446,1,0.145,0.258,0.0102,25.1,0.939,0.97,0.911,34.6,33.6,33.6,805
1997-08-13,1996,11,46,225,239.76,0.66,5,Dry,34,7,5,3,44,93,0.39,146.8,0.61,146.8,0,0,0,0,-3,3,34,7,5,0,47,193,990,964.6,25.4,0.104,0.00822,0.000324,0.112,0.00441,1,0.141,0.252,0.00995,25.1,0.938,0.97,0.91,33.9,32.9,32.9,789
1997-08-14,1996,11,46,226,236.76,0.67,5,Dry,34,7,5,3,44,93,0.39,143.8,0.61,143.8,0,0,0,0,-3,3,34,7,5,0,47,190,990,964.6,25.4,0.103,0.00797,0.000314,0.11,0.00435,1,0.137,0.247,0.00973,25.1,0.936,0.97,0.908,33.2,32.2,32.2,772
1997-08-15,1996,11,46,227,234.29,0.67,5,Dry,34,7,5,3,44,93,0.4,141.3,0.6,141.3,0,0,0,0,-3,3,34,7,5,0,47,187,990,964.6,25.4,0.102,0.00776,0.000306,0.109,0.00431,1,0.133,0.243,0.00955,25.2,0.935,0.97,0.907,32.6,31.6,31.6,759
1997-08-16,1996,11,46,228,231.83,0.68,5,Dry,34,7,5,3,44,93,0.4,138.8,0.6,138.8,0,0,0,0,-3,3,34,7,5,0,47,185,990,964.6,25.4,0.101,0.00755,0.000297,0.108,0.00426,1,0.13,0.238,0.00938,25.2,0.934,0.97,0.906,32,31.1,31.1,745
1997-08-17,1996,11,46,229,229.37,0.68,5,Dry,34,7,5,3,44,93,0.41,136.4,0.59,136.4,0,0,0,0,-3,3,34,7,5,0,47,182,990,964.6,25.4,0.0999,0.00734,0.000289,0.107,0.00422,1,0.127,0.234,0.0092,25.2,0.933,0.97,0.905,31.4,30.5,30.5,732
1997-08-18,1996,11,46,230,226.91,0.69,5,Dry,34,7,5,3,44,93,0.41,133.9,0.59,133.9,0,0,0,0,-3,3,34,7,5,0,47,180,990,964.6,25.4,0.099,0.00713,0.00028,0.106,0.00417,1,0.123,0.229,0.00902,25.2,0.932,0.97,0.904,30.9,29.9,29.9,718
1997-08-19,1996,11,47,231,224.45,0.69,5,Dry,34,7,5,3,44,93,0.41,131.4,0.59,131.4,0,0,0,0,-3,3,34,7,5,0,47,177,990,964.5,25.5,0.0982,0.00692,0.000272,0.105,0.00413,1,0.12,0.225,0.00884,25.2,0.931,0.97,0.903,30.3,29.4,29.4,705
1997-08-20,1996,11,47,232,221.99,0.7,5,Dry,34,7,5,3,44,93,0.42,129,0.58,129,0,0,0,0,-3,3,34,7,5,0,47,175,990,964.5,25.5,0.0973,0.00671,0.000264,0.104,0.00408,1,0.117,0.221,0.00866,25.2,0.93,0.97,0.902,29.7,28.8,28.8,692
1997-08-21,1996,11,47,233,219.53,0.71,5,Dry,34,7,5,3,44,93,0.42,126.5,0.58,126.5,0,0,0,0,-3,3,34,7,5,0,47,173,990,964.5,25.5,0.0964,0.00651,0.000255,0.103,0.00404,1,0.113,0.216,0.00849,25.3,0.929,0.97,0.901,29.1,28.3,28.3,678
1997-08-22,1996,11,47,234,218.16,0.71,5,Dry,34,7,5,3,44,93,0.43,125.2,0.57,125.2,0,0,0,0,-3,3,34,7,5,0,47,171,990,964.5,25.5,0.0959,0.00639,0.000251,0.102,0.00401,1,0.111,0.214,0.00839,25.3,0.929,0.97,0.901,28.8,27.9,27.9,671
1997-08-23,1996,11,47,235,216.25,0.72,5,Dry,34,7,5,3,44,93,0.43,123.3,0.57,123.3,0,0,0,0,-3,3,34,7,5,0,47,169,990,964.5,25.5,0.0953,0.00623,0.000244,0.101,0.00398,1,0.109,0.21,0.00825,25.3,0.927,0.97,0.9,28.3,27.5,27.5,660
1997-08-24,1996,11,47,236,214.33,0.72,5,Dry,34,7,5,3,44,93,0.43,121.3,0.57,121.3,0,0,0,0,-3,3,34,7,5,0,47,167,990,964.5,25.5,0.0946,0.00606,0.000238,0.101,0.00394,1,0.106,0.207,0.00811,25.3,0.926,0.97,0.898,27.9,27,27,649
1997-08-25,1996,11,47,237,212.42,0.73,5,Dry,34,7,5,3,44,93,0.44,119.4,0.56,119.4,0,0,0,0,-3,3,34,7,5,0,47,165,990,964.5,25.5,0.0939,0.0059,0.000231,0.0998,0.00391,1,0.104,0.204,0.00797,25.3,0.925,0.97,0.897,27.4,26.6,26.6,638
1997-08-26,1996,11,48,238,210.51,0.74,5,Dry,34,7,5,3,44,93,0.44,117.5,0.56,117.5,0,0,0,0,-3,3,34,7,5,0,47,164,990,964.5,25.5,0.0932,0.00574,0.000225,0.099,0.00388,1,0.101,0.2,0.00784,25.3,0.923,0.97,0.896,27,26.1,26.1,628
1997-08-27,1996,11,48,239,208.59,0.74,5,Dry,34,7,5,3,44,93,0.45,115.6,0.55,115.6,0,0,0,0,-3,3,34,7,5,0,47,162,990,964.5,25.5,0.0926,0.00558,0.000218,0.0981,0.00384,1,0.0985,0.197,0.0077,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
1997-08-28,1996,11,48,240,206.68,0.75,5,Dry,34,7,5,3,44,93,0.45,113.7,0.55,113.7,0,0,0,0,-3,3,34,7,5,0,47,160,990,964.4,25.6,0.0919,0.00541,0.000212,0.0973,0.00381,1,0.096,0.193,0.00756,25.4,0.92,0.97,0.893,26,25.2,25.2,606
1997-08-29,1996,11,48,241,204.76,0.76,5,Dry,34,7,5,3,44,93,0.45,111.8,0.55,111.8,0,0,0,0,-3,3,34,7,5,0,47,158,990,964.4,25.6,0.0912,0.00525,0.000205,0.0965,0.00377,1,0.0934,0.19,0.00742,25.4,0.919,0.97,0.891,25.6,24.8,24.8,595
1997-08-30,1996,11,48,242,202.85,0.77,5,Dry,34,7,5,3,44,93,0.46,109.8,0.54,109.8,0,0,0,0,-3,3,34,7,5,0,47,156,990,964.4,25.6,0.0905,0.00509,0.000199,0.0956,0.00374,1,0.0908,0.186,0.00729,25.4,0.918,0.97,0.89,25.1,24.3,24.3,584
1997-08-31,1996,11,48,243,200.93,0.77,5,Dry,34,7,5,3,44,93,0.46,107.9,0.54,107.9,0,0,0,0,-3,3,34,7,5,0,47,154,990,964.4,25.6,0.0899,0.00492,0.000192,0.0948,0.0037,1,0.0882,0.183,0.00715,25.4,0,0,0,0,0,0,0
1997-09-01,1996,12,48,244,199.57,0.78,5,Dry,30,6,4,2,30,72,0.36,127.6,0.64,127.6,0,0,0,0,-2,2,30,6,4,0,32,168,990,964.4,25.6,0.0947,0.00659,0.000258,0.101,0.00396,1,0.115,0.216,0.00844,25.4,0.929,0.97,0.902,29.5,28.6,28.6,687
1997-09-02,1996,12,49,245,196.56,0.79,5,Dry,30,6,4,2,30,72,0.37,124.6,0.63,124.6,0,0,0,0,-2,2,30,6,4,0,32,165,990,964.4,25.6,0.0936,0.00634,0.000248,0.0999,0.00391,1,0.111,0.211,0.00823,25.4,0.928,0.97,0.9,28.8,27.9,27.9,670
1997-09-03,1996,12,49,246,193.55,0.8,5,Dry,30,6,4,2,30,72,0.37,121.5,0.63,121.5,0,0,0,0,-2,2,30,6,4,0,32,162,990,964.4,25.6,0.0925,0.00608,0.000238,0.0986,0.00385,1,0.107,0.205,0.00802,25.4,0.926,0.97,0.898,28,27.2,27.2,652
1997-09-04,1996,12,49,247,190.54,0.81,5,Dry,30,6,4,2,30,72,0.38,118.5,0.62,118.5,0,0,0,0,-2,2,30,6,4,0,32,159,990,964.4,25.6,0.0915,0.00583,0.000228,0.0973,0.0038,1,0.103,0.2,0.00781,25.4,0.924,0.97,0.896,27.3,26.4,26.4,635
1997-09-05,1996,12,49,248,188.08,0.81,5,Dry,30,6,4,2,30,72,0.38,116.1,0.62,116.1,0,0,0,0,-2,2,30,6,4,0,32,156,990,964.4,25.6,0.0906,0.00562,0.00022,0.0962,0.00376,1,0.0992,0.195,0.00764,25.4,0.922,0.97,0.894,26.6,25.8,25.8,620
1997-09-06,1996,12,49,249,185.62,0.82,5,Dry,30,6,4,2,30,72,0.39,113.6,0.61,113.6,0,0,0,0,-2,2,30,6,4,0,32,154,990,964.4,25.6,0.0897,0.00541,0.000211,0.0952,0.00372,1,0.0959,0.191,0.00747,25.4,0.92,0.97,0.893,26,25.2,25.2,606
1997-09-07,1996,12,49,250,183.16,0.83,5,Dry,30,6,4,2,30,72,0.39,111.2,0.61,111.2,0,0,0,0,-2,2,30,6,4,0,32,151,990,964.4,25.6,0.0889,0.0052,0.000203,0.0941,0.00368,1,0.0926,0.187,0.0073,25.4,0.919,0.97,0.891,25.4,24.7,24.7,592
1997-09-08,1996,12,49,251,180.7,0.84,5,Dry,30,6,4,2,30,72,0.4,108.7,0.6,108.7,0,0,0,0,-2,2,30,6,4,0,32,149,990,964.4,25.6,0.088,0.00499,0.000195,0.093,0.00364,1,0.0892,0.182,0.00713,25.4,0.917,0.97,0.889,24.8,24.1,24.1,577
1997-09-09,1996,12,50,252,179.33,0.84,5,Dry,30,6,4,2,30,72,0.4,107.3,0.6,107.3,0,0,0,0,-2,2,30,6,4,0,32,147,990,964.4,25.6,0.0875,0.00487,0.000191,0.0924,0.00362,1,0.0874,0.18,0.00703,25.4,0.916,0.97,0.888,24.5,23.7,23.7,570
1997-09-10,1996,12,50,253,177.42,0.85,5,Dry,30,6,4,2,30,72,0.41,105.4,0.59,105.4,0,0,0,0,-2,2,30,6,4,0,32,145,990,964.4,25.6,0.0869,0.00471,0.000184,0.0916,0.00358,1,0.0848,0.176,0.0069,25.4,0.914,0.97,0.887,24,23.3,23.3,559
1997-09-11,1996,12,50,254,175.51,0.85,5,Dry,30,6,4,2,30,72,0.41,103.5,0.59,103.5,0,0,0,0,-2,2,30,6,4,0,32,144,990,964.4,25.6,0.0862,0.00455,0.000178,0.0907,0.00355,1,0.0822,0.173,0.00677,25.4,0.913,0.97,0.886,23.5,22.8,22.8,548
1997-09-12,1996,12,50,255,173.59,0.86,5,Dry,30,6,4,2,30,72,0.41,101.6,0.58,101.6,0,0,0,0,-2,2,30,6,4,0,32,142,990,964.5,25.5,0.0855,0.00439,0.000172,0.0899,0.00352,1,0.0796,0.17,0.00664,25.4,0.912,0.97,0.884,23.1,22.4,22.4,536
1997-09-13,1996,12,50,256,171.68,0.87,5,Dry,30,6,4,2,30,72,0.42,99.68,0.58,99.68,0,0,0,0,-2,2,30,6,4,0,32,140,990,964.5,25.5,0.0848,0.00422,0.000165,0.0891,0.00349,1,0.0771,0.166,0.0065,25.4,0.911,0.969,0.882,22.6,21.9,21.9,525
1997-09-14,1996,12,50,257,169.76,0.87,5,Dry,30,6,4,2,30,72,0.42,97.76,0.58,97.76,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0842,0.00406,0.000159,0.0882,0.00345,1,0.0745,0.163,0.00637,25.4,0.913,0.968,0.884,22.2,21.5,21.5,516
1997-09-15,1996,12,50,258,169.49,0.87,5,Dry,30,6,4,2,30,72,0.42,97.49,0.57,97.49,0,0,0,0,-2,2,30,6,4,0,32,137,990,964.5,25.5,0.0841,0.00404,0.000158,0.0881,0.00345,1,0.0741,0.162,0.00635,25.4,0.914,0.968,0.884,22.2,21.4,21.4,515
1997-09-16,1996,12,51,259,167.58,0.88,5,Dry,30,6,4,2,30,72,0.43,95.58,0.57,95.58,0,0,0,0,-2,2,30,6,4,0,32,136,990,964.5,25.5,0.0834,0.00387,0.000152,0.0873,0.00342,1,0.0715,0.159,0.00622,25.4,0.916,0.967,0.885,21.8,21.1,21.1,505
1997-09-17,1996,12,51,260,166.21,0.88,5,Dry,30,6,4,2,30,72,0.43,94.21,0.57,94.21,0,0,0,0,-2,2,30,6,4,0,32,134,990,964.5,25.5,0.0829,0.00376,0.000147,0.0867,0.00339,1,0.0697,0.156,0.00612,25.4,0.917,0.966,0.886,21.5,20.8,20.8,499
1997-09-18,1996,12,51,261,164.29,0.88,5,Dry,30,6,4,2,30,72,0.44,92.29,0.56,92.29,0,0,0,0,-2,2,30,6,4,0,32,132,990,964.5,25.5,0.0822,0.00359,0.000141,0.0858,0.00336,1,0.0671,0.153,0.00599,25.4,0.92,0.965,0.888,21.1,20.4,20.4,489
1997-09-19,1996,12,51,262,162.38,0.89,5,Dry,30,6,4,2,30,72,0.44,90.38,0.56,90.38,0,0,0,0,-2,2,30,6,4,0,32,130,990,964.5,25.5,0.0815,0.00343,0.000134,0.085,0.00333,1,0.0645,0.149,0.00586,25.4,0.922,0.965,0.889,20.7,20,20,480
1997-09-20,1996,12,51,263,160.47,0.89,5,Dry,30,6,4,2,30,72,0.45,88.47,0.55,88.47,0,0,0,0,-2,2,30,6,4,0,32,128,990,964.5,25.5,0.0809,0.00327,0.000128,0.0841,0.0033,1,0.0619,0.146,0.00572,25.4,0.924,0.964,0.891,20.3,19.6,19.6,471
1997-09-21,1996,12,51,264,159.1,0.9,5,Dry,30,6,4,2,30,72,0.45,87.1,0.55,87.1,0,0,0,0,-2,2,30,6,4,0,32,127,990,964.5,25.5,0.0804,0.00315,0.000124,0.0835,0.00327,1,0.0601,0.144,0.00563,25.4,0.926,0.963,0.891,20.1,19.3,19.3,464
1997-09-22,1996,12,51,265,157.73,0.9,5,Dry,30,6,4,2,30,72,0.46,85.73,0.54,85.73,0,0,0,0,-2,2,30,6,4,0,32,126,990,964.5,25.5,0.0799,0.00304,0.000119,0.0829,0.00325,1,0.0582,0.141,0.00553,25.4,0.927,0.963,0.892,19.8,19,19,457
1997-09-23,1996,12,52,266,156.36,0.9,5,Dry,30,6,4,2,30,72,0.46,84.36,0.54,84.36,0,0,0,0,-2,2,30,6,4,0,32,124,990,964.5,25.5,0.0794,0.00292,0.000114,0.0823,0.00323,1,0.0564,0.139,0.00544,25.4,0.929,0.962,0.893,19.5,18.8,18.8,450
1997-09-24,1996,12,52,267,155,0.91,5,Dry,30,6,4,2,30,72,0.47,83,0.54,83,0,0,0,0,-2,2,30,6,4,0,32,123,990,964.5,25.5,0.0789,0.00281,0.00011,0.0817,0.0032,1,0.0546,0.136,0.00534,25.4,0.93,0.961,0.894,19.2,18.5,18.5,443
1997-09-25,1996,12,52,268,153.63,0.91,5,Dry,30,6,4,2,30,72,0.47,81.63,0.53,81.63,0,0,0,0,-2,2,30,6,4,0,32,122,990,964.5,25.5,0.0785,0.00269,0.000105,0.0811,0.00318,1,0.0527,0.134,0.00525,25.4,0.932,0.961,0.895,18.9,18.2,18.2,436
1997-09-26,1996,12,52,269,152.26,0.91,5,Dry,30,6,4,2,30,72,0.47,80.26,0.53,80.26,0,0,0,0,-2,2,30,6,4,0,32,120,990,964.5,25.5,0.078,0.00257,0.000101,0.0805,0.00316,1,0.0509,0.131,0.00515,25.4,0.933,0.96,0.896,18.6,17.9,17.9,430
1997-09-27,1996,12,52,270,150.9,0.91,5,Dry,30,6,4,2,30,72,0.48,78.9,0.52,78.9,0,0,0,0,-2,2,30,6,4,0,32,119,990,964.5,25.5,0.0775,0.00246,0.0000963,0.08,0.00314,1,0.049,0.129,0.00506,25.4,0.935,0.96,0.897,18.4,17.6,17.6,423
1997-09-28,1996,12,52,271,149.53,0.91,5,Dry,30,6,4,2,30,72,0.48,77.53,0.52,77.53,0,0,0,0,-2,2,30,6,4,0,32,118,990,964.5,25.5,0.077,0.00234,0.0000918,0.0794,0.00311,1,0.0472,0.127,0.00496,25.4,0.937,0.96,0.899,18.1,17.3,17.3,416
1997-09-29,1996,12,52,272,148.16,0.92,5,Dry,30,6,4,2,30,72,0.49,76.16,0.51,76.16,0,0,0,0,-2,2,30,6,4,0,32,116,990,964.5,25.5,0.0765,0.00222,0.0000872,0.0788,0.00309,1,0.0453,0.124,0.00487,25.4,0.938,0.96,0.901,17.8,17.1,17.1,410
1997-09-30,1996,12,53,273,146.79,0.92,5,Dry,30,6,4,2,30,72,0.49,74.79,0.51,74.79,0,0,0,0,-2,2,30,6,4,0,32,115,990,964.5,25.5,0.076,0.00211,0.0000826,0.0782,0.00306,1,0.0435,0.122,0.00477,25.4,0.939,0.96,0.901,17.5,16.8,16.8,403
1997-10-01,1997,1,1,274,146.52,0.92,5,Dry,24,4,2,2,20,52,0.35,94.52,0.65,94.52,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0795,0.00378,0.000148,0.0833,0.00327,1,0.0701,0.153,0.00601,25.3,0.916,0.966,0.885,21.5,20.8,20.8,499
1997-10-02,1997,1,1,275,145.7,0.92,5,Dry,24,4,2,2,20,52,0.36,93.7,0.64,93.7,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0792,0.00371,0.000146,0.0829,0.00325,1,0.069,0.152,0.00596,25.3,0.917,0.966,0.886,21.4,20.6,20.6,495
1997-10-03,1997,1,1,276,144.88,0.92,5,Dry,24,4,2,2,20,52,0.36,92.88,0.64,92.88,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.0789,0.00364,0.000143,0.0825,0.00324,1,0.0679,0.15,0.0059,25.3,0.918,0.966,0.887,21.2,20.5,20.5,491
1997-10-04,1997,1,1,277,144.06,0.92,5,Dry,24,4,2,2,20,52,0.36,92.06,0.64,92.06,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0786,0.00358,0.00014,0.0822,0.00322,1,0.0668,0.149,0.00584,25.4,0.919,0.965,0.887,21,20.3,20.3,487
1997-10-05,1997,1,1,278,143.24,0.92,5,Dry,24,4,2,2,20,52,0.36,91.24,0.64,91.24,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0783,0.00351,0.000137,0.0818,0.00321,1,0.0657,0.148,0.00578,25.4,0.92,0.965,0.888,20.9,20.1,20.1,483
1997-10-06,1997,1,1,279,142.42,0.92,5,Dry,24,4,2,2,20,52,0.36,90.42,0.64,90.42,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.078,0.00344,0.000135,0.0815,0.00319,1,0.0646,0.146,0.00573,25.4,0.921,0.965,0.888,20.7,20,20,479
1997-10-07,1997,1,1,280,141.6,0.93,5,Dry,24,4,2,2,20,52,0.37,89.6,0.63,89.6,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.0777,0.00337,0.000132,0.0811,0.00318,1,0.0635,0.145,0.00567,25.4,0.922,0.964,0.889,20.5,19.8,19.8,475
1997-10-08,1997,1,2,281,140.78,0.93,5,Dry,24,4,2,2,20,52,0.37,88.78,0.63,88.78,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0775,0.0033,0.000129,0.0807,0.00317,1,0.0624,0.143,0.00561,25.4,0.923,0.964,0.889,20.4,19.6,19.6,471
1997-10-09,1997,1,2,282,142.15,0.92,5,Dry,24,4,2,2,20,52,0.37,90.15,0.63,90.15,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.0779,0.00341,0.000134,0.0813,0.00319,1,0.0642,0.146,0.00571,25.4,0.921,0.964,0.888,20.6,19.9,19.9,478
1997-10-10,1997,1,2,283,143.51,0.92,5,Dry,24,4,2,2,20,52,0.36,91.51,0.64,91.51,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0784,0.00353,0.000138,0.0819,0.00321,1,0.066,0.148,0.0058,25.4,0.92,0.965,0.887,20.9,20.2,20.2,485
1997-10-11,1997,1,2,284,142.69,0.92,5,Dry,24,4,2,2,20,52,0.36,90.69,0.64,90.69,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0781,0.00346,0.000136,0.0816,0.0032,1,0.0649,0.147,0.00575,25.4,0.921,0.965,0.888,20.8,20,20,481
1997-10-12,1997,1,2,285,144.61,0.92,5,Dry,24,4,2,2,20,52,0.36,92.61,0.64,92.61,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.0788,0.00362,0.000142,0.0824,0.00323,1,0.0675,0.15,0.00588,25.4,0.918,0.965,0.887,21.1,20.4,20.4,490
1997-10-13,1997,1,2,286,145.97,0.92,5,Dry,24,4,2,2,20,52,0.36,93.97,0.64,93.97,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0793,0.00374,0.000147,0.083,0.00326,1,0.0694,0.152,0.00598,25.3,0.917,0.966,0.886,21.4,20.7,20.7,497
1997-10-14,1997,1,2,287,145.15,0.92,5,Dry,24,4,2,2,20,52,0.36,93.15,0.64,93.15,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.079,0.00367,0.000144,0.0827,0.00324,1,0.0683,0.151,0.00592,25.3,0.918,0.966,0.886,21.3,20.5,20.5,493
1997-10-15,1997,1,3,288,144.33,0.92,5,Dry,24,4,2,2,20,52,0.36,92.33,0.64,92.33,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0787,0.0036,0.000141,0.0823,0.00323,1,0.0671,0.149,0.00586,25.4,0.919,0.965,0.887,21.1,20.4,20.4,489
1997-10-16,1997,1,3,289,143.51,0.92,5,Dry,24,4,2,2,20,52,0.36,91.51,0.64,91.51,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0784,0.00353,0.000138,0.0819,0.00321,1,0.066,0.148,0.0058,25.4,0.92,0.965,0.887,20.9,20.2,20.2,485
1997-10-17,1997,1,3,290,142.69,0.92,5,Dry,24,4,2,2,20,52,0.36,90.69,0.64,90.69,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0781,0.00346,0.000136,0.0816,0.0032,1,0.0649,0.147,0.00575,25.4,0.921,0.965,0.888,20.8,20,20,481
1997-10-18,1997,1,3,291,141.87,0.93,5,Dry,24,4,2,2,20,52,0.37,89.87,0.63,89.87,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.0778,0.00339,0.000133,0.0812,0.00319,1,0.0638,0.145,0.00569,25.4,0.921,0.964,0.889,20.6,19.9,19.9,477
1997-10-19,1997,1,3,292,139.96,0.93,5,Dry,24,4,2,2,20,52,0.37,87.96,0.63,87.96,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0772,0.00323,0.000127,0.0804,0.00315,1,0.0612,0.142,0.00555,25.4,0.924,0.963,0.89,20.2,19.5,19.5,467
1997-10-20,1997,1,3,293,138.59,0.93,5,Dry,24,4,2,2,20,52,0.38,86.59,0.63,86.59,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0767,0.00311,0.000122,0.0798,0.00313,1,0.0594,0.139,0.00546,25.4,0.925,0.963,0.891,19.9,19.2,19.2,460
1997-10-21,1997,1,3,294,137.22,0.93,5,Dry,24,4,2,2,20,52,0.38,85.22,0.62,85.22,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.0762,0.00299,0.000117,0.0792,0.00311,1,0.0575,0.137,0.00536,25.4,0.927,0.962,0.892,19.6,18.9,18.9,454
1997-10-22,1997,1,4,295,135.86,0.93,5,Dry,24,4,2,2,20,52,0.38,83.86,0.62,83.86,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0757,0.00288,0.000113,0.0786,0.00308,1,0.0557,0.134,0.00527,25.4,0.929,0.962,0.893,19.4,18.6,18.6,447
1997-10-23,1997,1,4,296,134.49,0.94,5,Dry,24,4,2,2,20,52,0.39,82.49,0.61,82.49,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.0752,0.00276,0.000108,0.078,0.00306,1,0.0539,0.132,0.00517,25.4,0.93,0.961,0.894,19.1,18.3,18.3,440
1997-10-24,1997,1,4,297,133.12,0.94,5,Dry,24,4,2,2,20,52,0.39,81.12,0.61,81.12,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0747,0.00265,0.000104,0.0774,0.00304,1,0.052,0.129,0.00507,25.4,0.932,0.96,0.895,18.8,18.1,18.1,434
1997-10-25,1997,1,4,298,132.85,0.94,5,Dry,24,4,2,2,20,52,0.39,80.85,0.61,80.85,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0747,0.00262,0.000103,0.0773,0.00303,1,0.0516,0.129,0.00506,25.4,0.932,0.96,0.895,18.8,18,18,432
1997-10-26,1997,1,4,299,132.03,0.94,5,Dry,24,4,2,2,20,52,0.39,80.03,0.61,80.03,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0744,0.00255,0.0001,0.0769,0.00302,1,0.0505,0.127,0.005,25.4,0.934,0.96,0.896,18.6,17.8,17.8,428
1997-10-27,1997,1,4,300,131.21,0.94,5,Dry,24,4,2,2,20,52,0.4,79.21,0.6,79.21,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0741,0.00248,0.0000974,0.0766,0.003,1,0.0494,0.126,0.00494,25.4,0.935,0.96,0.897,18.4,17.7,17.7,424
1997-10-28,1997,1,4,301,130.39,0.94,5,Dry,24,4,2,2,20,52,0.4,78.39,0.6,78.39,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0738,0.00241,0.0000946,0.0762,0.00299,1,0.0483,0.125,0.00488,25.4,0.936,0.96,0.898,18.3,17.5,17.5,421
1997-10-29,1997,1,5,302,133.94,0.94,5,Dry,24,4,2,2,20,52,0.39,81.94,0.61,81.94,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.075,0.00271,0.000106,0.0778,0.00305,1,0.0531,0.131,0.00513,25.4,0.931,0.961,0.895,19,18.2,18.2,438
1997-10-30,1997,1,5,303,137.5,0.93,5,Dry,24,4,2,2,20,52,0.38,85.5,0.62,85.5,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0763,0.00302,0.000118,0.0793,0.00311,1,0.0579,0.137,0.00538,25.4,0.927,0.962,0.892,19.7,19,19,455
1997-10-31,1997,1,5,304,135.58,0.94,5,Dry,24,4,2,2,20,52,0.38,83.58,0.62,83.58,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0756,0.00285,0.000112,0.0785,0.00308,1,0.0553,0.134,0.00525,25.4,0.929,0.962,0.893,19.3,18.6,18.6,446
1997-11-01,1997,2,5,305,135.31,0.94,5,Dry,23,4,2,2,19,50,0.37,85.31,0.63,85.31,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0759,0.003,0.000118,0.0789,0.00309,1,0.0577,0.137,0.00535,25.4,0.927,0.962,0.892,19.7,18.9,18.9,454
1997-11-02,1997,2,5,306,134.49,0.94,5,Dry,23,4,2,2,19,50,0.37,84.49,0.63,84.49,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0756,0.00293,0.000115,0.0785,0.00308,1,0.0566,0.135,0.0053,25.4,0.928,0.962,0.893,19.5,18.8,18.8,450
1997-11-03,1997,2,5,307,134.22,0.94,5,Dry,23,4,2,2,19,50,0.37,84.22,0.63,84.22,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0755,0.00291,0.000114,0.0784,0.00307,1,0.0562,0.135,0.00528,25.4,0.928,0.962,0.893,19.4,18.7,18.7,449
1997-11-04,1997,2,5,308,135.04,0.94,5,Dry,23,4,2,2,19,50,0.37,85.04,0.63,85.04,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0758,0.00298,0.000117,0.0788,0.00309,1,0.0573,0.136,0.00534,25.4,0.927,0.962,0.892,19.6,18.9,18.9,453
1997-11-05,1997,2,6,309,138.04,0.93,5,Dry,23,4,2,2,19,50,0.36,88.04,0.64,88.04,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.0768,0.00323,0.000127,0.0801,0.00314,1,0.0614,0.141,0.00555,25.4,0.924,0.963,0.89,20.2,19.5,19.5,468
1997-11-06,1997,2,6,310,141.05,0.93,5,Dry,23,4,2,2,19,50,0.35,91.05,0.65,91.05,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0779,0.00349,0.000137,0.0814,0.00319,1,0.0654,0.147,0.00576,25.4,0.92,0.965,0.888,20.8,20.1,20.1,482
1997-11-07,1997,2,6,311,142.42,0.92,5,Dry,23,4,2,2,19,50,0.35,92.42,0.65,92.42,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0784,0.00361,0.000141,0.082,0.00322,1,0.0673,0.149,0.00585,25.4,0.919,0.965,0.887,21.1,20.4,20.4,489
1997-11-08,1997,2,6,312,144.33,0.92,5,Dry,23,4,2,2,19,50,0.35,94.33,0.65,94.33,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.0791,0.00377,0.000148,0.0828,0.00325,1,0.0698,0.153,0.00599,25.3,0.917,0.966,0.886,21.5,20.8,20.8,498
1997-11-09,1997,2,6,313,144.06,0.92,5,Dry,23,4,2,2,19,50,0.35,94.06,0.65,94.06,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.079,0.00375,0.000147,0.0827,0.00324,1,0.0695,0.152,0.00597,25.3,0.917,0.966,0.886,21.4,20.7,20.7,497
1997-11-10,1997,2,6,314,143.79,0.92,5,Dry,23,4,2,2,19,50,0.35,93.79,0.65,93.79,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.0789,0.00372,0.000146,0.0826,0.00324,1,0.0691,0.152,0.00595,25.3,0.917,0.966,0.886,21.4,20.7,20.7,496
1997-11-11,1997,2,6,315,146.25,0.92,5,Dry,23,4,2,2,19,50,0.34,96.25,0.66,96.25,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0797,0.00393,0.000154,0.0837,0.00328,1,0.0724,0.156,0.00612,25.3,0.915,0.967,0.884,21.9,21.2,21.2,508
1997-11-12,1997,2,7,316,151.44,0.91,5,Dry,23,4,2,2,19,50,0.33,101.4,0.67,101.4,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0816,0.00437,0.000171,0.0859,0.00337,1,0.0794,0.165,0.00648,25.3,0.912,0.969,0.884,23,22.3,22.3,535
1997-11-13,1997,2,7,317,155,0.91,5,Dry,23,4,2,2,19,50,0.32,105,0.68,105,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0828,0.00468,0.000183,0.0875,0.00343,1,0.0843,0.172,0.00673,25.3,0.914,0.97,0.887,23.9,23.1,23.1,555
