date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1997-11-14,1997,2,7,318,158.01,0.9,5,Dry,23,4,2,2,19,50,0.32,108,0.68,108,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0839,0.00493,0.000193,0.0888,0.00348,1,0.0883,0.177,0.00694,25.3,0.917,0.97,0.889,24.6,23.9,23.9,573
1997-11-15,1997,2,7,319,159.37,0.9,5,Dry,23,4,2,2,19,50,0.31,109.4,0.69,109.4,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0844,0.00505,0.000198,0.0894,0.0035,1,0.0901,0.18,0.00704,25.3,0.918,0.97,0.89,24.9,24.2,24.2,581
1997-11-16,1997,2,7,320,160.74,0.89,5,Dry,23,4,2,2,19,50,0.31,110.7,0.69,110.7,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0848,0.00516,0.000202,0.09,0.00353,1,0.092,0.182,0.00713,25.3,0.918,0.97,0.891,25.3,24.5,24.5,588
1997-11-17,1997,2,7,321,161.01,0.89,5,Dry,23,4,2,2,19,50,0.31,111,0.69,111,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0849,0.00519,0.000203,0.0901,0.00353,1,0.0924,0.182,0.00715,25.3,0.919,0.97,0.891,25.3,24.6,24.6,590
1997-11-18,1997,2,7,322,159.1,0.9,5,Dry,23,4,2,2,19,50,0.31,109.1,0.69,109.1,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0843,0.00502,0.000197,0.0893,0.0035,1,0.0898,0.179,0.00702,25.3,0.917,0.97,0.89,24.9,24.1,24.1,579
1997-11-19,1997,2,8,323,156.64,0.9,5,Dry,23,4,2,2,19,50,0.32,106.6,0.68,106.6,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0834,0.00481,0.000189,0.0882,0.00346,1,0.0865,0.175,0.00685,25.3,0.916,0.97,0.888,24.3,23.5,23.5,565
1997-11-20,1997,2,8,324,155.27,0.9,5,Dry,23,4,2,2,19,50,0.32,105.3,0.68,105.3,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0829,0.0047,0.000184,0.0876,0.00343,1,0.0846,0.172,0.00675,25.3,0.915,0.97,0.887,23.9,23.2,23.2,557
1997-11-21,1997,2,8,325,153.36,0.91,5,Dry,23,4,2,2,19,50,0.33,103.4,0.67,103.4,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0822,0.00454,0.000178,0.0868,0.0034,1,0.082,0.169,0.00662,25.3,0.913,0.97,0.886,23.5,22.8,22.8,546
1997-11-22,1997,2,8,326,154.18,0.91,5,Dry,23,4,2,2,19,50,0.32,104.2,0.68,104.2,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0825,0.00461,0.000181,0.0871,0.00342,1,0.0831,0.17,0.00668,25.3,0.914,0.97,0.886,23.7,22.9,22.9,551
1997-11-23,1997,2,8,327,155,0.91,5,Dry,23,4,2,2,19,50,0.32,105,0.68,105,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0828,0.00468,0.000183,0.0875,0.00343,1,0.0843,0.172,0.00673,25.3,0.914,0.97,0.887,23.9,23.1,23.1,555
1997-11-24,1997,2,8,328,152.54,0.91,5,Dry,23,4,2,2,19,50,0.33,102.5,0.67,102.5,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.082,0.00447,0.000175,0.0864,0.00339,1,0.0809,0.167,0.00656,25.3,0.913,0.97,0.885,23.3,22.6,22.6,541
1997-11-25,1997,2,8,329,153.36,0.91,5,Dry,23,4,2,2,19,50,0.33,103.4,0.67,103.4,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0822,0.00454,0.000178,0.0868,0.0034,1,0.082,0.169,0.00662,25.3,0.913,0.97,0.886,23.5,22.8,22.8,546
1997-11-26,1997,2,9,330,154.18,0.91,5,Dry,23,4,2,2,19,50,0.32,104.2,0.68,104.2,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0825,0.00461,0.000181,0.0871,0.00342,1,0.0831,0.17,0.00668,25.3,0.914,0.97,0.886,23.7,22.9,22.9,551
1997-11-27,1997,2,9,331,156.09,0.9,5,Dry,23,4,2,2,19,50,0.32,106.1,0.68,106.1,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0832,0.00477,0.000187,0.088,0.00345,1,0.0857,0.174,0.00681,25.3,0.915,0.97,0.888,24.1,23.4,23.4,562
1997-11-28,1997,2,9,332,158.01,0.9,5,Dry,23,4,2,2,19,50,0.32,108,0.68,108,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0839,0.00493,0.000193,0.0888,0.00348,1,0.0883,0.177,0.00694,25.3,0.917,0.97,0.889,24.6,23.9,23.9,573
1997-11-29,1997,2,9,333,157.18,0.9,5,Dry,23,4,2,2,19,50,0.32,107.2,0.68,107.2,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0836,0.00486,0.00019,0.0885,0.00347,1,0.0872,0.176,0.00688,25.3,0.916,0.97,0.889,24.4,23.7,23.7,568
1997-11-30,1997,2,9,334,156.36,0.9,5,Dry,23,4,2,2,19,50,0.32,106.4,0.68,106.4,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0833,0.00479,0.000188,0.0881,0.00345,1,0.0861,0.174,0.00683,25.3,0.915,0.97,0.888,24.2,23.5,23.5,563
1997-12-01,1997,3,9,335,154.45,0.91,5,Dry,26,4,3,2,24,59,0.38,95.45,0.62,95.45,0,0,0,0,-2,2,26,4,3,0,26,128,990,964.5,25.5,0.0809,0.00386,0.000151,0.0847,0.00332,1,0.0714,0.156,0.00612,25.4,0.916,0.967,0.885,21.7,21,21,504
1997-12-02,1997,3,9,336,152.54,0.91,5,Dry,26,4,3,2,24,59,0.39,93.54,0.61,93.54,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0802,0.0037,0.000145,0.0839,0.00329,1,0.0688,0.153,0.00599,25.4,0.918,0.966,0.886,21.3,20.6,20.6,495
1997-12-03,1997,3,10,337,154.45,0.91,5,Dry,26,4,3,2,24,59,0.38,95.45,0.62,95.45,0,0,0,0,-2,2,26,4,3,0,26,128,990,964.5,25.5,0.0809,0.00386,0.000151,0.0847,0.00332,1,0.0714,0.156,0.00612,25.4,0.916,0.967,0.885,21.7,21,21,504
1997-12-04,1997,3,10,338,154.72,0.91,5,Dry,26,4,3,2,24,59,0.38,95.72,0.62,95.72,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.081,0.00389,0.000152,0.0848,0.00333,1,0.0717,0.157,0.00614,25.4,0.915,0.967,0.885,21.8,21.1,21.1,505
1997-12-05,1997,3,10,339,156.64,0.9,5,Dry,26,4,3,2,24,59,0.38,97.64,0.62,97.64,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0816,0.00405,0.000159,0.0857,0.00336,1,0.0743,0.16,0.00627,25.4,0.913,0.968,0.884,22.2,21.5,21.5,515
1997-12-06,1997,3,10,340,161.83,0.89,5,Dry,26,4,3,2,24,59,0.36,102.8,0.64,102.8,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0835,0.00449,0.000176,0.088,0.00345,1,0.0813,0.169,0.00663,25.4,0.913,0.97,0.885,23.3,22.6,22.6,543
1997-12-07,1997,3,10,341,166.48,0.88,5,Dry,26,4,3,2,24,59,0.35,107.5,0.65,107.5,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.0851,0.00489,0.000191,0.09,0.00352,1,0.0876,0.178,0.00696,25.4,0.916,0.97,0.889,24.5,23.7,23.7,570
1997-12-08,1997,3,10,342,166.76,0.88,5,Dry,26,4,3,2,24,59,0.35,107.8,0.65,107.8,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0852,0.00491,0.000192,0.0901,0.00353,1,0.088,0.178,0.00697,25.4,0.916,0.97,0.889,24.6,23.8,23.8,572
1997-12-09,1997,3,10,343,165.39,0.88,5,Dry,26,4,3,2,24,59,0.36,106.4,0.64,106.4,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0847,0.00479,0.000188,0.0895,0.00351,1,0.0861,0.176,0.00688,25.4,0.915,0.97,0.888,24.2,23.5,23.5,564
1997-12-10,1997,3,11,344,163.47,0.89,5,Dry,26,4,3,2,24,59,0.36,104.5,0.64,104.5,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.084,0.00463,0.000181,0.0887,0.00347,1,0.0835,0.172,0.00675,25.4,0.914,0.97,0.887,23.7,23,23,553
1997-12-11,1997,3,11,345,160.47,0.89,5,Dry,26,4,3,2,24,59,0.37,101.5,0.63,101.5,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.083,0.00437,0.000171,0.0874,0.00342,1,0.0795,0.167,0.00654,25.4,0.912,0.969,0.884,23,22.3,22.3,535
1997-12-12,1997,3,11,346,159.1,0.9,5,Dry,26,4,3,2,24,59,0.37,100.1,0.63,100.1,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0825,0.00426,0.000167,0.0868,0.0034,1,0.0776,0.164,0.00644,25.4,0.911,0.969,0.882,22.7,22,22,527
1997-12-13,1997,3,11,347,158.28,0.9,5,Dry,26,4,3,2,24,59,0.37,99.28,0.63,99.28,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0822,0.00419,0.000164,0.0864,0.00339,1,0.0765,0.163,0.00639,25.4,0.912,0.968,0.883,22.5,21.8,21.8,523
1997-12-14,1997,3,11,348,157.46,0.9,5,Dry,26,4,3,2,24,59,0.38,98.46,0.63,98.46,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0819,0.00412,0.000161,0.086,0.00337,1,0.0754,0.161,0.00633,25.4,0.912,0.968,0.883,22.3,21.6,21.6,519
1997-12-15,1997,3,11,349,155.54,0.9,5,Dry,26,4,3,2,24,59,0.38,96.54,0.62,96.54,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0812,0.00396,0.000155,0.0852,0.00334,1,0.0728,0.158,0.00619,25.4,0.914,0.967,0.884,21.9,21.2,21.2,510
1997-12-16,1997,3,11,350,153.63,0.91,5,Dry,26,4,3,2,24,59,0.38,94.63,0.62,94.63,0,0,0,0,-2,2,26,4,3,0,26,128,990,964.5,25.5,0.0806,0.00379,0.000149,0.0844,0.00331,1,0.0703,0.155,0.00606,25.4,0.916,0.966,0.886,21.6,20.8,20.8,500
1997-12-17,1997,3,12,351,155,0.91,5,Dry,26,4,3,2,24,59,0.38,96,0.62,96,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.0811,0.00391,0.000153,0.085,0.00333,1,0.0721,0.157,0.00616,25.4,0.915,0.967,0.885,21.8,21.1,21.1,507
1997-12-18,1997,3,12,352,158.01,0.9,5,Dry,26,4,3,2,24,59,0.37,99.01,0.63,99.01,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0821,0.00417,0.000163,0.0863,0.00338,1,0.0762,0.162,0.00637,25.4,0.912,0.968,0.883,22.4,21.7,21.7,522
1997-12-19,1997,3,12,353,160.47,0.89,5,Dry,26,4,3,2,24,59,0.37,101.5,0.63,101.5,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.083,0.00437,0.000171,0.0874,0.00342,1,0.0795,0.167,0.00654,25.4,0.912,0.969,0.884,23,22.3,22.3,535
1997-12-20,1997,3,12,354,162.93,0.89,5,Dry,26,4,3,2,24,59,0.36,103.9,0.64,103.9,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.0839,0.00458,0.00018,0.0884,0.00346,1,0.0828,0.171,0.00671,25.4,0.914,0.97,0.886,23.6,22.9,22.9,550
1997-12-21,1997,3,12,355,162.11,0.89,5,Dry,26,4,3,2,24,59,0.36,103.1,0.64,103.1,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0836,0.00451,0.000177,0.0881,0.00345,1,0.0817,0.17,0.00665,25.4,0.913,0.97,0.886,23.4,22.7,22.7,545
1997-12-22,1997,3,12,356,165.11,0.88,5,Dry,26,4,3,2,24,59,0.36,106.1,0.64,106.1,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0846,0.00477,0.000187,0.0894,0.0035,1,0.0857,0.175,0.00686,25.4,0.915,0.97,0.888,24.1,23.4,23.4,562
1997-12-23,1997,3,12,357,167.58,0.88,5,Dry,26,4,3,2,24,59,0.35,108.6,0.65,108.6,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0855,0.00498,0.000195,0.0905,0.00354,1,0.0891,0.18,0.00703,25.4,0.917,0.97,0.889,24.8,24,24,576
1997-12-24,1997,3,13,358,169.49,0.87,5,Dry,26,4,3,2,24,59,0.35,110.5,0.65,110.5,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.0862,0.00514,0.000201,0.0913,0.00358,1,0.0917,0.183,0.00716,25.4,0.918,0.97,0.891,25.2,24.5,24.5,587
1997-12-25,1997,3,13,359,170.31,0.87,5,Dry,26,4,3,2,24,59,0.35,111.3,0.65,111.3,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0865,0.00521,0.000204,0.0917,0.00359,1,0.0928,0.184,0.00722,25.4,0.919,0.97,0.891,25.4,24.7,24.7,592
1997-12-26,1997,3,13,360,170.58,0.87,5,Dry,26,4,3,2,24,59,0.35,111.6,0.65,111.6,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0866,0.00523,0.000205,0.0918,0.00359,1,0.0931,0.185,0.00724,25.4,0.919,0.97,0.891,25.5,24.7,24.7,594
1997-12-27,1997,3,13,361,173.59,0.86,5,Dry,26,4,3,2,24,59,0.34,114.6,0.66,114.6,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0876,0.00549,0.000215,0.0931,0.00364,1,0.0972,0.19,0.00745,25.4,0.921,0.97,0.893,26.2,25.5,25.5,611
1997-12-28,1997,3,13,362,176.05,0.85,5,Dry,26,4,3,2,24,59,0.34,117,0.67,117,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0885,0.0057,0.000223,0.0942,0.00369,1,0.101,0.195,0.00762,25.4,0.923,0.97,0.895,26.9,26.1,26.1,625
1997-12-29,1997,3,13,363,178.51,0.85,5,Dry,26,4,3,2,24,59,0.33,119.5,0.67,119.5,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0894,0.00591,0.000231,0.0953,0.00373,1,0.104,0.199,0.00779,25.4,0.925,0.97,0.897,27.5,26.7,26.7,640
1997-12-30,1997,3,13,364,177.69,0.85,5,Dry,26,4,3,2,24,59,0.33,118.7,0.67,118.7,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0891,0.00584,0.000228,0.0949,0.00371,1,0.103,0.198,0.00773,25.4,0.924,0.97,0.896,27.3,26.5,26.5,635
1997-12-31,1997,3,14,365,175.78,0.85,5,Dry,26,4,3,2,24,59,0.34,116.8,0.66,116.8,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0884,0.00568,0.000222,0.0941,0.00368,1,0.1,0.194,0.0076,25.4,0.923,0.97,0.895,26.8,26,26,624
1998-01-01,1997,4,14,1,177.69,0.85,5,Dry,29,5,4,2,33,73,0.41,104.7,0.59,104.7,0,0,0,0,-2,2,29,5,4,0,35,143,990,964.4,25.6,0.0859,0.00465,0.000182,0.0905,0.00354,1,0.0838,0.174,0.00682,25.4,0.914,0.97,0.887,23.8,23.1,23.1,554
1998-01-02,1997,4,14,2,182.89,0.83,5,Dry,29,5,4,2,33,73,0.4,109.9,0.6,109.9,0,0,0,0,-2,2,29,5,4,0,35,148,990,964.4,25.6,0.0877,0.00509,0.000199,0.0928,0.00363,1,0.0909,0.184,0.00718,25.4,0.918,0.97,0.89,25.1,24.3,24.3,584
1998-01-03,1997,4,14,3,187.54,0.81,5,Dry,29,5,4,2,33,73,0.39,114.5,0.61,114.5,0,0,0,0,-2,2,29,5,4,0,35,153,990,964.4,25.6,0.0894,0.00549,0.000215,0.0949,0.00371,1,0.0971,0.192,0.00751,25.4,0.921,0.97,0.893,26.3,25.5,25.5,611
1998-01-04,1997,4,14,4,192.18,0.8,5,Dry,29,5,4,2,33,73,0.38,119.2,0.62,119.2,0,0,0,0,-2,2,29,5,4,0,35,157,990,964.4,25.6,0.091,0.00588,0.00023,0.0969,0.00379,1,0.103,0.2,0.00783,25.4,0.924,0.97,0.897,27.4,26.6,26.6,638
1998-01-05,1997,4,14,5,196.83,0.79,5,Dry,29,5,4,2,33,73,0.37,123.8,0.63,123.8,0,0,0,0,-2,2,29,5,4,0,35,162,990,964.4,25.6,0.0926,0.00628,0.000245,0.0989,0.00387,1,0.11,0.209,0.00815,25.4,0.928,0.97,0.9,28.6,27.7,27.7,666
1998-01-06,1997,4,14,6,200.39,0.78,5,Dry,29,5,4,2,33,73,0.36,127.4,0.64,127.4,0,0,0,0,-2,2,29,5,4,0,35,165,990,964.4,25.6,0.0939,0.00658,0.000257,0.1,0.00393,1,0.114,0.215,0.0084,25.4,0.929,0.97,0.901,29.5,28.6,28.6,686
1998-01-07,1997,4,15,7,203.4,0.77,5,Dry,29,5,4,2,33,73,0.36,130.4,0.64,130.4,0,0,0,0,-2,2,29,5,4,0,35,168,990,964.4,25.6,0.095,0.00683,0.000267,0.102,0.00398,1,0.119,0.22,0.00861,25.4,0.931,0.97,0.903,30.2,29.3,29.3,703
1998-01-08,1997,4,15,8,206.95,0.75,5,Dry,29,5,4,2,33,73,0.35,133.9,0.65,133.9,0,0,0,0,-2,2,29,5,4,0,35,172,990,964.4,25.6,0.0962,0.00714,0.000279,0.103,0.00404,1,0.123,0.227,0.00887,25.3,0.932,0.97,0.904,31,30.1,30.1,722
1998-01-09,1997,4,15,9,210.51,0.74,5,Dry,29,5,4,2,33,73,0.35,137.5,0.65,137.5,0,0,0,0,-2,2,29,5,4,0,35,176,990,964.5,25.5,0.0975,0.00744,0.000291,0.105,0.00411,1,0.128,0.233,0.00913,25.3,0.934,0.97,0.906,31.9,30.9,30.9,742
1998-01-10,1997,4,15,10,212.42,0.73,5,Dry,29,5,4,2,33,73,0.34,139.4,0.66,139.4,0,0,0,0,-2,2,29,5,4,0,35,177,990,964.5,25.5,0.0981,0.0076,0.000298,0.106,0.00414,1,0.131,0.236,0.00926,25.3,0.934,0.97,0.906,32.3,31.3,31.3,752
1998-01-11,1997,4,15,11,215.97,0.72,5,Dry,29,5,4,2,33,73,0.34,143,0.66,143,0,0,0,0,-2,2,29,5,4,0,35,181,990,964.5,25.5,0.0994,0.0079,0.00031,0.107,0.00421,1,0.136,0.243,0.00952,25.3,0.936,0.97,0.908,33.1,32.2,32.2,772
1998-01-12,1997,4,15,12,222.81,0.7,5,Dry,29,5,4,2,33,73,0.33,149.8,0.67,149.8,0,0,0,0,-2,2,29,5,4,0,35,188,990,964.5,25.5,0.102,0.00848,0.000333,0.11,0.00433,1,0.145,0.255,0.01,25.2,0.939,0.97,0.91,34.8,33.7,33.7,809
1998-01-13,1997,4,15,13,229.65,0.68,5,Dry,29,5,4,2,33,73,0.32,156.7,0.68,156.7,0,0,0,0,-2,2,29,5,4,0,35,195,990,964.6,25.4,0.104,0.00907,0.000357,0.113,0.00446,1,0.154,0.267,0.0105,25.2,0.941,0.97,0.913,36.4,35.3,35.3,846
1998-01-14,1997,4,16,14,236.48,0.67,5,Dry,29,5,4,2,33,73,0.31,163.5,0.69,163.5,0,0,0,0,-2,2,29,5,4,0,35,201,990,964.6,25.4,0.107,0.00965,0.00038,0.116,0.00458,1,0.163,0.279,0.011,25.1,0.943,0.972,0.916,38,36.9,36.9,885
1998-01-15,1997,4,16,15,243.32,0.65,5,Dry,29,5,4,2,33,73,0.3,170.3,0.7,170.3,0,0,0,0,-2,2,29,5,4,0,35,208,990,964.7,25.3,0.109,0.0102,0.000404,0.119,0.00471,1,0.172,0.292,0.0115,25,0.945,0.975,0.922,39.6,38.6,38.6,926
1998-01-16,1997,4,16,16,247.97,0.64,5,Dry,29,5,4,2,33,73,0.29,175,0.71,175,0,0,0,0,-2,2,29,5,4,0,35,213,990,964.7,25.3,0.111,0.0106,0.00042,0.121,0.00479,1,0.179,0.3,0.0119,25,0.947,0.977,0.925,40.6,39.7,39.7,953
1998-01-17,1997,4,16,17,252.07,0.63,5,Dry,29,5,4,2,33,73,0.29,179.1,0.71,179.1,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.011,0.000434,0.123,0.00487,1,0.184,0.307,0.0122,25,0.948,0.979,0.929,41.6,40.7,40.7,978
1998-01-18,1997,4,16,18,258.36,0.62,5,Dry,29,5,4,2,33,73,0.28,185.4,0.72,185.4,0,0,0,0,-2,2,29,5,4,0,35,223,990,964.7,25.3,0.114,0.0115,0.000455,0.126,0.00498,1,0.193,0.319,0.0126,24.9,0.95,0.98,0.931,43.1,42.2,42.2,1010
1998-01-19,1997,4,16,19,266.83,0.61,5,Dry,29,5,4,2,33,73,0.27,193.8,0.73,193.8,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.117,0.0122,0.000485,0.13,0.00514,1,0.204,0.334,0.0132,24.9,0.953,0.98,0.934,45.1,44.2,44.2,1060
1998-01-20,1997,4,16,20,274.76,0.6,5,Dry,29,5,4,2,33,73,0.27,201.8,0.73,201.8,0,0,0,0,-2,2,29,5,4,0,35,240,990,964.8,25.2,0.12,0.0129,0.000512,0.133,0.00528,1,0.215,0.348,0.0138,24.9,0.955,0.98,0.936,47,46,46,1100
1998-01-21,1997,4,17,21,280.51,0.59,5,Dry,29,5,4,2,33,73,0.26,207.5,0.74,207.5,0,0,0,0,-2,2,29,5,4,0,35,246,990,964.8,25.2,0.122,0.0134,0.000532,0.136,0.00538,1,0.223,0.358,0.0142,24.8,0.956,0.98,0.937,48.3,47.3,47.3,1140
1998-01-22,1997,4,17,22,286.25,0.58,5,Dry,29,5,4,2,33,73,0.26,213.3,0.74,213.3,0,0,0,0,-2,2,29,5,4,0,35,251,990,964.8,25.2,0.124,0.0139,0.000552,0.138,0.00549,1,0.23,0.368,0.0146,24.8,0.957,0.98,0.938,49.6,48.2,48.2,1160
1998-01-23,1997,4,17,23,293.63,0.57,5,Dry,29,5,4,2,33,73,0.25,220.6,0.75,220.6,0,0,0,0,-2,2,29,5,4,0,35,259,990,964.9,25.1,0.127,0.0145,0.000577,0.141,0.00562,1,0.24,0.382,0.0152,24.7,0.958,0.98,0.939,51.3,48.2,48.2,1160
1998-01-24,1997,4,17,24,301.01,0.56,5,Dry,29,5,4,2,33,73,0.24,228,0.76,228,0,0,0,0,-2,2,29,5,4,0,35,266,990,964.9,25.1,0.129,0.0151,0.000603,0.145,0.00576,2,0.0964,0.241,0.0096,24.9,0.922,0.97,0.895,25.6,24.9,49.7,1190
1998-01-25,1997,4,17,25,310.58,0.55,5,Dry,29,5,4,2,33,73,0.23,237.6,0.77,237.6,0,0,0,0,-2,2,29,5,4,0,35,276,990,965,25,0.133,0.0159,0.000637,0.149,0.00594,2,0.103,0.252,0.01,24.8,0.925,0.97,0.898,26.7,25.9,51.9,1240
1998-01-26,1997,4,17,26,320.15,0.54,5,Dry,29,5,4,2,33,73,0.23,247.2,0.77,247.2,0,0,0,0,-2,2,29,5,4,0,35,285,990,965,25,0.136,0.0168,0.00067,0.153,0.00612,2,0.109,0.262,0.0105,24.7,0.928,0.97,0.901,27.8,27,54,1300
1998-01-27,1997,4,17,27,329.72,0.53,5,Dry,29,5,4,2,33,73,0.22,256.7,0.78,256.7,0,0,0,0,-2,2,29,5,4,0,35,295,990,965,25,0.14,0.0202,0.000808,0.16,0.0064,2,0.116,0.276,0.011,24.7,0.931,0.97,0.903,28.9,28,56.1,1350
1998-01-28,1997,4,18,28,340.39,0.52,5,Dry,29,5,4,2,33,73,0.21,267.4,0.79,267.4,0,0,0,0,-2,2,29,5,4,0,35,305,990,965.1,24.9,0.143,0.0252,0.00101,0.169,0.00677,2,0.123,0.292,0.0117,24.6,0.933,0.97,0.905,30.1,29.2,58.4,1400
1998-01-29,1997,4,18,29,350.51,0.51,5,Dry,29,5,4,2,33,73,0.21,277.5,0.79,277.5,0,0,0,0,-2,2,29,5,4,0,35,316,990,965.2,24.8,0.147,0.03,0.00121,0.177,0.00712,2,0.13,0.307,0.0123,24.5,0.935,0.97,0.907,31.2,30.3,60.6,1450
1998-01-30,1997,4,18,30,360.62,0.5,5,Dry,29,5,4,2,33,73,0.2,287.6,0.8,287.6,0,0,0,0,-2,2,29,5,4,0,35,326,990,965.2,24.8,0.15,0.0348,0.0014,0.185,0.00747,2,0.137,0.322,0.013,24.5,0.937,0.97,0.909,32.4,31.4,62.8,1510
1998-01-31,1997,4,18,31,372.38,0.48,5,Dry,29,5,4,2,33,73,0.2,299.4,0.8,299.4,0,0,0,0,-2,2,29,5,4,0,35,337,990,965.3,24.7,0.155,0.0403,0.00163,0.195,0.00788,2,0.145,0.339,0.0137,24.4,0.94,0.97,0.912,33.7,32.7,65.3,1570
1998-02-01,1997,5,18,32,381.4,0.48,5,Dry,31,6,4,3,41,85,0.22,296.4,0.78,296.4,0,0,0,0,-3,3,31,6,4,0,44,337,990,965.3,24.7,0.155,0.0389,0.00158,0.194,0.00784,2,0.143,0.336,0.0136,24.4,0.94,0.97,0.911,33.3,32.3,64.5,1550
1998-02-02,1997,5,18,33,390.97,0.47,5,Dry,31,6,4,3,41,85,0.22,306,0.78,306,0,0,0,0,-3,3,31,6,4,0,44,347,990,965.4,24.6,0.158,0.0434,0.00176,0.201,0.00817,2,0.149,0.35,0.0142,24.3,0.941,0.97,0.913,34.3,33.3,66.6,1600
1998-02-03,1997,5,18,34,400,0.46,5,Dry,31,6,4,3,41,85,0.21,315,0.79,315,0,0,0,0,-3,3,31,6,4,0,44,356,990,965.4,24.6,0.161,0.0477,0.00194,0.209,0.00849,2,0.155,0.364,0.0148,24.2,0.943,0.97,0.914,35.3,34.2,68.5,1640
1998-02-04,1997,5,19,35,410.11,0.45,5,Dry,31,6,4,3,41,85,0.21,325.1,0.79,325.1,0,0,0,0,-3,3,31,6,4,0,44,366,990,965.4,24.6,0.165,0.0525,0.00214,0.217,0.00885,2,0.162,0.379,0.0154,24.2,0.944,0.97,0.916,36.4,35.3,70.6,1690
1998-02-05,1997,5,19,36,421.87,0.44,5,Dry,31,6,4,3,41,85,0.2,336.9,0.8,336.9,0,0,0,0,-3,3,31,6,4,0,44,378,990,965.5,24.5,0.169,0.058,0.00237,0.227,0.00926,2,0.17,0.397,0.0162,24.1,0.946,0.971,0.919,37.7,36.6,73.2,1760
1998-02-06,1997,5,19,37,436.91,0.43,5,Dry,31,6,4,3,41,85,0.2,351.9,0.81,351.9,0,0,0,0,-3,3,31,6,4,0,44,393,990,965.6,24.4,0.174,0.0651,0.00266,0.239,0.00979,2,0.18,0.419,0.0172,24,0.949,0.975,0.924,39.3,38.3,76.6,1840
1998-02-07,1997,5,19,38,452.5,0.42,5,Dry,31,6,4,3,41,85,0.19,367.5,0.81,367.5,0,0,0,0,-3,3,31,6,4,0,44,409,990,965.6,24.4,0.18,0.0725,0.00297,0.252,0.0103,2,0.191,0.443,0.0182,23.9,0.951,0.978,0.93,41,40.1,80.2,1920
1998-02-08,1997,5,19,39,468.63,0.41,5,Dry,31,6,4,3,41,85,0.18,383.6,0.82,383.6,0,0,0,0,-3,3,31,6,4,0,44,425,990,965.7,24.3,0.185,0.0801,0.0033,0.265,0.0109,2,0.201,0.467,0.0192,23.8,0.953,0.98,0.934,42.7,41.9,83.7,2010
1998-02-09,1997,5,19,40,485.31,0.4,5,Dry,31,6,4,3,41,85,0.17,400.3,0.82,400.3,0,0,0,0,-3,3,31,6,4,0,44,441,990,965.8,24.2,0.191,0.0879,0.00363,0.279,0.0115,2,0.213,0.492,0.0203,23.7,0.955,0.98,0.936,44.5,43.6,87.2,2090
1998-02-10,1997,5,19,41,503.08,0.39,5,Dry,31,6,4,3,41,85,0.17,418.1,0.83,418.1,0,0,0,0,-3,3,31,6,4,0,44,459,990,965.9,24.1,0.198,0.0963,0.00399,0.294,0.0122,2,0.225,0.519,0.0215,23.6,0.956,0.98,0.937,46.3,45.4,90.7,2180
1998-02-11,1997,5,20,42,521.95,0.38,5,Dry,31,6,4,3,41,85,0.16,436.9,0.84,436.9,0,0,0,0,-3,3,31,6,4,0,44,478,990,965.9,24.1,0.204,0.105,0.00438,0.309,0.0129,2,0.237,0.547,0.0227,23.5,0.957,0.98,0.938,48.2,47.3,94.5,2270
1998-02-12,1997,5,20,43,545.74,0.36,5,Dry,31,6,4,3,41,85,0.16,460.7,0.84,460.7,0,0,0,0,-3,3,31,6,4,0,44,502,990,966.1,23.9,0.213,0.116,0.00486,0.329,0.0137,2,0.253,0.583,0.0243,23.4,0.957,0.98,0.938,50.5,48.2,96.4,2310
1998-02-13,1997,5,20,44,572.26,0.35,5,Dry,31,6,4,3,41,85,0.15,487.3,0.85,487.3,0,0,0,0,-3,3,31,6,4,0,44,528,990,966.2,23.8,0.227,0.129,0.00541,0.356,0.0149,3,0.162,0.517,0.0217,23.3,0.945,0.97,0.917,35.1,34,102,2450
1998-02-14,1997,5,20,45,596.05,0.33,5,Dry,31,6,4,3,41,85,0.14,511.1,0.86,511.1,0,0,0,0,-3,3,31,6,4,0,44,552,990,966.3,23.7,0.24,0.142,0.006,0.383,0.0161,3,0.172,0.555,0.0234,23.2,0.947,0.97,0.919,36.7,35.6,107,2560
1998-02-15,1997,5,20,46,617.65,0.32,5,Dry,31,6,4,3,41,85,0.14,532.6,0.86,532.6,0,0,0,0,-3,3,31,6,4,0,44,574,990,966.4,23.6,0.253,0.157,0.00664,0.409,0.0173,3,0.182,0.592,0.025,23,0.949,0.972,0.923,38.1,37,111,2670
1998-02-16,1997,5,20,47,640.9,0.31,5,Dry,31,6,4,3,41,85,0.13,555.9,0.87,555.9,0,0,0,0,-3,3,31,6,4,0,44,597,990,966.5,23.5,0.266,0.172,0.00732,0.438,0.0186,3,0.193,0.631,0.0268,22.9,0.951,0.975,0.928,39.6,38.6,116,2780
1998-02-17,1997,5,20,48,665.23,0.3,5,Dry,31,6,4,3,41,85,0.13,580.2,0.87,580.2,0,0,0,0,-3,3,31,6,4,0,44,621,990,966.6,23.4,0.28,0.189,0.00805,0.468,0.02,3,0.204,0.672,0.0287,22.8,0.953,0.979,0.933,41.2,40.3,121,2900
1998-02-18,1997,5,21,49,685.19,0.29,5,Dry,31,6,4,3,41,85,0.12,600.2,0.88,600.2,0,0,0,0,-3,3,31,6,4,0,44,641,990,966.6,23.4,0.291,0.202,0.00864,0.493,0.0211,3,0.213,0.705,0.0302,22.7,0.954,0.98,0.935,42.4,41.6,125,2990
1998-02-19,1997,5,21,50,700.23,0.28,5,Dry,31,6,4,3,41,85,0.12,615.2,0.88,615.2,0,0,0,0,-3,3,31,6,4,0,44,656,990,966.7,23.3,0.299,0.212,0.0091,0.511,0.022,3,0.219,0.731,0.0314,22.6,0.955,0.98,0.936,43.3,42.5,127,3060
1998-02-20,1997,5,21,51,712.54,0.28,5,Dry,31,6,4,3,41,85,0.12,627.5,0.88,627.5,0,0,0,0,-3,3,31,6,4,0,44,669,990,966.8,23.2,0.306,0.22,0.00947,0.527,0.0227,3,0.225,0.752,0.0323,22.5,0.956,0.98,0.936,44.1,43.2,130,3110
1998-02-21,1997,5,21,52,722.11,0.28,5,Dry,31,6,4,3,41,85,0.12,637.1,0.88,637.1,0,0,0,0,-3,3,31,6,4,0,44,678,990,966.8,23.2,0.312,0.227,0.00976,0.538,0.0232,3,0.229,0.768,0.0331,22.4,0.956,0.98,0.937,44.7,43.8,131,3150
1998-02-22,1997,5,21,53,729.49,0.27,5,Dry,31,6,4,3,41,85,0.12,644.5,0.88,644.5,0,0,0,0,-3,3,31,6,4,0,44,685,990,966.8,23.2,0.316,0.232,0.00999,0.548,0.0236,3,0.233,0.78,0.0337,22.4,0.956,0.98,0.937,45.1,44.2,133,3180
1998-02-23,1997,5,21,54,734.68,0.27,5,Dry,31,6,4,3,41,85,0.12,649.7,0.88,649.7,0,0,0,0,-3,3,31,6,4,0,44,691,990,966.8,23.2,0.319,0.235,0.0101,0.554,0.0239,3,0.235,0.789,0.0341,22.4,0.956,0.98,0.937,45.4,44.5,134,3210
1998-02-24,1997,5,21,55,733.86,0.27,5,Dry,31,6,4,3,41,85,0.12,648.9,0.88,648.9,0,0,0,0,-3,3,31,6,4,0,44,690,990,966.8,23.2,0.319,0.234,0.0101,0.553,0.0239,3,0.234,0.787,0.034,22.4,0.956,0.98,0.937,45.4,44.5,133,3200
1998-02-25,1997,5,22,56,735.78,0.27,5,Dry,31,6,4,3,41,85,0.12,650.8,0.88,650.8,0,0,0,0,-3,3,31,6,4,0,44,692,990,966.8,23.2,0.32,0.236,0.0102,0.555,0.024,3,0.235,0.791,0.0341,22.4,0.956,0.98,0.937,45.5,44.6,134,3210
1998-02-26,1997,5,22,57,738.24,0.27,5,Dry,31,6,4,3,41,85,0.12,653.2,0.89,653.2,0,0,0,0,-3,3,31,6,4,0,44,694,990,966.9,23.1,0.321,0.237,0.0103,0.558,0.0241,3,0.236,0.795,0.0343,22.4,0.956,0.98,0.937,45.7,44.7,134,3220
1998-02-27,1997,5,22,58,739.61,0.27,5,Dry,31,6,4,3,41,85,0.12,654.6,0.89,654.6,0,0,0,0,-3,3,31,6,4,0,44,696,990,966.9,23.1,0.322,0.238,0.0103,0.56,0.0242,3,0.237,0.797,0.0344,22.3,0.957,0.98,0.937,45.7,44.8,134,3230
1998-02-28,1997,5,22,59,739.88,0.27,5,Dry,31,6,4,3,41,85,0.12,654.9,0.89,654.9,0,0,0,0,-3,3,31,6,4,0,44,696,990,966.9,23.1,0.322,0.238,0.0103,0.56,0.0242,3,0.237,0.798,0.0345,22.3,0.957,0.98,0.937,45.8,44.8,135,3230
1998-03-01,1997,6,22,60,737.97,0.27,5,Dry,36,8,6,4,53,107,0.14,631,0.85,631,0,0,0,0,-4,4,36,8,6,0,57,681,990,966.9,23.1,0.314,0.222,0.00961,0.536,0.0232,3,0.226,0.762,0.0329,22.4,0.956,0.98,0.936,44.1,43.2,130,3110
1998-03-02,1997,6,22,61,734.41,0.27,5,Dry,36,8,6,4,53,107,0.15,627.4,0.85,627.4,0,0,0,0,-4,4,36,8,6,0,57,677,990,966.8,23.2,0.311,0.22,0.0095,0.532,0.023,3,0.225,0.756,0.0327,22.4,0.955,0.98,0.936,43.9,43,129,3100
1998-03-03,1997,6,22,62,731.4,0.27,5,Dry,36,8,6,4,53,107,0.15,624.4,0.85,624.4,0,0,0,0,-4,4,36,8,6,0,57,674,990,966.8,23.2,0.31,0.218,0.00941,0.528,0.0228,3,0.223,0.751,0.0324,22.4,0.955,0.98,0.936,43.7,42.9,129,3090
1998-03-04,1997,6,23,63,730.04,0.27,5,Dry,36,8,6,4,53,107,0.15,623,0.85,623,0,0,0,0,-4,4,36,8,6,0,57,673,990,966.8,23.2,0.309,0.217,0.00937,0.526,0.0227,3,0.223,0.749,0.0323,22.4,0.955,0.98,0.936,43.6,42.8,128,3080
1998-03-05,1997,6,23,64,726.48,0.27,5,Dry,36,8,6,4,53,107,0.15,619.5,0.85,619.5,0,0,0,0,-4,4,36,8,6,0,57,669,990,966.8,23.2,0.307,0.215,0.00926,0.522,0.0225,3,0.221,0.743,0.032,22.5,0.955,0.98,0.936,43.4,42.6,128,3060
1998-03-06,1997,6,23,65,722.38,0.28,5,Dry,36,8,6,4,53,107,0.15,615.4,0.85,615.4,0,0,0,0,-4,4,36,8,6,0,57,665,990,966.8,23.2,0.305,0.212,0.00914,0.517,0.0223,3,0.219,0.736,0.0317,22.5,0.955,0.98,0.936,43.2,42.3,127,3050
1998-03-07,1997,6,23,66,718.28,0.28,5,Dry,36,8,6,4,53,107,0.15,611.3,0.85,611.3,0,0,0,0,-4,4,36,8,6,0,57,661,990,966.8,23.2,0.302,0.209,0.00901,0.512,0.022,3,0.218,0.729,0.0314,22.5,0.955,0.98,0.936,42.9,42.1,126,3030
1998-03-08,1997,6,23,67,715.82,0.28,5,Dry,36,8,6,4,53,107,0.15,608.8,0.85,608.8,0,0,0,0,-4,4,36,8,6,0,57,659,990,966.8,23.2,0.301,0.208,0.00894,0.509,0.0219,3,0.216,0.725,0.0312,22.5,0.955,0.98,0.936,42.8,41.9,126,3020
1998-03-09,1997,6,23,68,714.45,0.28,5,Dry,36,8,6,4,53,107,0.15,607.5,0.85,607.5,0,0,0,0,-4,4,36,8,6,0,57,657,990,966.8,23.2,0.3,0.207,0.0089,0.507,0.0218,3,0.216,0.723,0.0311,22.5,0.955,0.98,0.936,42.7,41.8,126,3010
1998-03-10,1997,6,23,69,714.18,0.28,5,Dry,36,8,6,4,53,107,0.15,607.2,0.85,607.2,0,0,0,0,-4,4,36,8,6,0,57,657,990,966.8,23.2,0.3,0.207,0.00889,0.507,0.0218,3,0.216,0.722,0.0311,22.5,0.955,0.98,0.936,42.7,41.8,125,3010
1998-03-11,1997,6,24,70,717.73,0.28,5,Dry,36,8,6,4,53,107,0.15,610.7,0.85,610.7,0,0,0,0,-4,4,36,8,6,0,57,661,990,966.8,23.2,0.302,0.209,0.009,0.511,0.022,3,0.217,0.728,0.0314,22.5,0.955,0.98,0.936,42.9,42,126,3030
1998-03-12,1997,6,24,71,726.21,0.27,5,Dry,36,8,6,4,53,107,0.15,619.2,0.85,619.2,0,0,0,0,-4,4,36,8,6,0,57,669,990,966.8,23.2,0.307,0.215,0.00925,0.521,0.0225,3,0.221,0.743,0.032,22.5,0.955,0.98,0.936,43.4,42.5,128,3060
1998-03-13,1997,6,24,72,735.23,0.27,5,Dry,36,8,6,4,53,107,0.15,628.2,0.85,628.2,0,0,0,0,-4,4,36,8,6,0,57,678,990,966.8,23.2,0.312,0.221,0.00953,0.533,0.023,3,0.225,0.758,0.0327,22.4,0.955,0.98,0.936,44,43.1,129,3100
1998-03-14,1997,6,24,73,742.07,0.27,5,Dry,36,8,6,4,53,107,0.14,635.1,0.86,635.1,0,0,0,0,-4,4,36,8,6,0,57,685,990,966.9,23.1,0.316,0.225,0.00974,0.541,0.0234,3,0.228,0.769,0.0333,22.4,0.956,0.98,0.937,44.4,43.5,130,3130
1998-03-15,1997,6,24,74,750.54,0.27,5,Dry,36,8,6,4,53,107,0.14,643.5,0.86,643.5,0,0,0,0,-4,4,36,8,6,0,57,694,990,966.9,23.1,0.321,0.231,0.01,0.552,0.0239,3,0.232,0.784,0.0339,22.3,0.956,0.98,0.937,44.9,44,132,3170
1998-03-16,1997,6,24,75,763.4,0.26,5,Dry,36,8,6,4,53,107,0.14,656.4,0.86,656.4,0,0,0,0,-4,4,36,8,6,0,57,706,990,967,23,0.328,0.239,0.0104,0.567,0.0246,3,0.238,0.805,0.0349,22.2,0.956,0.98,0.937,45.6,44.7,134,3220
1998-03-17,1997,6,24,76,773.4,0.26,5,Dry,36,8,6,4,53,107,0.14,666.4,0.86,666.4,0,0,0,0,-4,4,36,8,6,0,57,716,990,967,23,0.334,0.246,0.0107,0.58,0.0252,3,0.242,0.822,0.0357,22.2,0.957,0.98,0.938,46.2,45.3,136,3260
1998-03-18,1997,6,25,77,781.99,0.25,5,Dry,36,8,6,4,53,107,0.14,675,0.86,675,0,0,0,0,-4,4,36,8,6,0,57,725,990,967,23,0.339,0.252,0.011,0.59,0.0257,3,0.246,0.837,0.0364,22.1,0.957,0.98,0.938,46.7,45.8,137,3300
1998-03-19,1997,6,25,78,795.23,0.24,5,Dry,36,8,6,4,53,107,0.14,688.2,0.86,688.2,0,0,0,0,-4,4,36,8,6,0,57,738,990,967.1,22.9,0.346,0.261,0.0114,0.607,0.0265,3,0.252,0.859,0.0375,22.1,0.957,0.98,0.938,47.5,46.5,140,3350
1998-03-20,1997,6,25,79,806.66,0.24,5,Dry,36,8,6,4,53,107,0.13,699.7,0.87,699.7,0,0,0,0,-4,4,36,8,6,0,57,750,990,967.1,22.9,0.353,0.268,0.0117,0.621,0.0271,3,0.257,0.878,0.0384,22,0.957,0.98,0.938,48.1,47.2,142,3400
1998-03-21,1997,6,25,80,818.89,0.23,5,Dry,36,8,6,4,53,107,0.13,711.9,0.87,711.9,0,0,0,0,-4,4,36,8,6,0,57,762,990,967.2,22.8,0.359,0.277,0.0121,0.636,0.0279,3,0.263,0.899,0.0394,21.9,0.957,0.98,0.938,48.8,47.9,144,3450
1998-03-22,1997,6,25,81,831.77,0.23,5,Dry,36,8,6,4,53,107,0.13,724.8,0.87,724.8,0,0,0,0,-4,4,36,8,6,0,57,775,990,967.2,22.8,0.367,0.285,0.0125,0.652,0.0286,3,0.269,0.921,0.0404,21.9,0.957,0.98,0.938,49.5,48.2,145,3470
1998-03-23,1997,6,25,82,841.33,0.23,5,Dry,36,8,6,4,53,107,0.13,734.3,0.87,734.3,0,0,0,0,-4,4,36,8,6,0,57,784,990,967.3,22.7,0.373,0.292,0.0128,0.664,0.0292,3,0.273,0.937,0.0412,21.8,0.957,0.98,0.938,50.1,48.2,145,3470
1998-03-24,1997,6,25,83,851.17,0.22,5,Dry,36,8,6,4,53,107,0.13,744.2,0.87,744.2,0,0,0,0,-4,4,36,8,6,0,57,794,990,967.3,22.7,0.382,0.298,0.0131,0.68,0.03,3,0.277,0.957,0.0422,21.7,0.957,0.98,0.938,50.6,48.2,145,3470
1998-03-25,1997,6,26,84,861.26,0.22,5,Dry,36,8,6,4,53,107,0.12,754.3,0.88,754.3,0,0,0,0,-4,4,36,8,6,0,57,804,990,967.3,22.7,0.391,0.304,0.0134,0.695,0.0307,3,0.281,0.976,0.0431,21.7,0.957,0.98,0.938,51.1,48.2,145,3470
1998-03-26,1997,6,26,85,871.59,0.22,5,Dry,36,8,6,4,53,107,0.12,764.6,0.88,764.6,0,0,0,0,-4,4,36,8,6,0,57,815,990,967.4,22.6,0.401,0.309,0.0137,0.71,0.0314,3,0.284,0.994,0.0439,21.6,0.956,0.98,0.937,51.7,48.2,145,3470
1998-03-27,1997,6,26,86,886.42,0.21,5,Dry,36,8,6,4,53,107,0.12,779.4,0.88,779.4,0,0,0,0,-4,4,36,8,6,0,57,829,990,967.4,22.6,0.414,0.316,0.014,0.73,0.0324,4,0.206,0.936,0.0415,21.6,0.952,0.975,0.928,39.3,38.3,153,3680
1998-03-28,1997,6,26,87,901.66,0.21,5,Dry,36,8,6,4,53,107,0.12,794.7,0.88,794.7,0,0,0,0,-4,4,36,8,6,0,57,845,990,967.5,22.5,0.428,0.324,0.0144,0.752,0.0334,4,0.211,0.962,0.0428,21.5,0.953,0.976,0.93,40,39,156,3750
1998-03-29,1997,6,26,88,912.78,0.21,5,Dry,36,8,6,4,53,107,0.12,805.8,0.88,805.8,0,0,0,0,-4,4,36,8,6,0,57,856,990,967.6,22.4,0.438,0.329,0.0147,0.767,0.0342,4,0.214,0.982,0.0437,21.5,0.954,0.977,0.932,40.4,39.5,158,3790
1998-03-30,1997,6,26,89,928.65,0.2,5,Dry,36,8,6,4,53,107,0.12,821.6,0.89,821.6,0,0,0,0,-4,4,36,8,6,0,57,872,990,967.6,22.4,0.453,0.337,0.015,0.79,0.0353,4,0.22,1.01,0.0451,21.4,0.954,0.978,0.933,41.1,40.2,161,3860
1998-03-31,1997,6,26,90,944.87,0.2,5,Dry,36,8,6,4,53,107,0.11,837.9,0.89,837.9,0,0,0,0,-4,4,36,8,6,0,57,888,990,967.7,22.3,0.468,0.345,0.0154,0.812,0.0364,4,0.225,1.04,0.0465,21.3,0.954,0.98,0.935,41.7,40.9,163,3920
1998-04-01,1997,7,27,91,961.41,0.19,5,Dry,40,10,8,5,62,125,0.13,836.4,0.87,836.4,0,0,0,0,-5,5,40,10,8,0,67,894,990,967.7,22.3,0.474,0.344,0.0154,0.818,0.0367,4,0.225,1.04,0.0468,21.2,0.954,0.979,0.934,41.5,40.6,163,3900
1998-04-02,1997,7,27,92,983.13,0.19,5,Dry,40,10,8,5,62,125,0.13,858.1,0.87,858.1,0,0,0,0,-5,5,40,10,8,0,67,916,990,967.8,22.2,0.494,0.354,0.016,0.848,0.0382,4,0.232,1.08,0.0487,21.1,0.955,0.98,0.936,42.4,41.5,166,3980
1998-04-03,1997,7,27,93,1005.3,0.18,5,Dry,40,10,8,5,62,125,0.12,880.3,0.88,880.3,0,0,0,0,-5,5,40,10,8,0,67,938,990,967.9,22.1,0.514,0.365,0.0165,0.879,0.0398,4,0.24,1.12,0.0507,21,0.955,0.98,0.936,43.2,42.4,169,4070
1998-04-04,1997,7,27,94,1028,0.18,5,Dry,40,10,8,5,62,125,0.12,903,0.88,903,0,0,0,0,-5,5,40,10,8,0,67,961,990,968,22,0.535,0.376,0.0171,0.911,0.0414,4,0.247,1.16,0.0526,20.9,0.955,0.98,0.936,44.1,43.2,173,4150
1998-04-05,1997,7,27,95,1051.1,0.17,5,Dry,40,10,8,5,62,125,0.12,926.1,0.88,926.1,0,0,0,0,-5,5,40,10,8,0,67,984,990,968.1,21.9,0.556,0.387,0.0176,0.943,0.043,4,0.255,1.2,0.0546,20.7,0.956,0.98,0.936,45,44.1,176,4230
1998-04-06,1997,7,27,96,1074.6,0.17,5,Dry,40,10,8,5,62,125,0.12,949.6,0.88,949.6,0,0,0,0,-5,5,40,10,8,0,67,1010,990,968.1,21.9,0.577,0.399,0.0182,0.976,0.0446,4,0.263,1.24,0.0567,20.6,0.956,0.98,0.936,45.9,45,180,4320
1998-04-07,1997,7,27,97,1098.5,0.16,5,Dry,40,10,8,5,62,125,0.11,973.5,0.89,973.5,0,0,0,0,-5,5,40,10,8,0,67,1030,990,968.2,21.8,0.599,0.41,0.0188,1.01,0.0463,4,0.271,1.28,0.0588,20.5,0.956,0.98,0.936,46.8,45.8,183,4400
1998-04-08,1997,7,28,98,1122.7,0.16,5,Dry,40,10,8,5,62,125,0.11,997.7,0.89,997.7,0,0,0,0,-5,5,40,10,8,0,67,1060,990,968.3,21.7,0.634,0.422,0.0194,1.06,0.0486,4,0.279,1.33,0.0615,20.4,0.956,0.98,0.937,47.6,46.7,187,4480
1998-04-09,1997,7,28,99,1147.3,0.16,5,Dry,40,10,8,5,62,125,0.11,1022,0.89,1022,0,0,0,0,-5,5,40,10,8,0,67,1080,990,968.4,21.6,0.67,0.473,0.0219,1.14,0.0528,4,0.284,1.43,0.066,20.2,0.955,0.98,0.936,48.4,47.4,190,4550
1998-04-10,1997,7,28,100,1166.7,0.15,5,Dry,40,10,8,5,62,125,0.11,1042,0.89,1042,0,0,0,0,-5,5,40,10,8,0,67,1100,990,968.4,21.6,0.698,0.517,0.024,1.21,0.0563,4,0.288,1.5,0.0697,20.1,0.955,0.98,0.936,49,48,192,4610
1998-04-11,1997,7,28,101,1186.3,0.15,5,Dry,40,10,8,5,62,125,0.1,1061,0.9,1061,0,0,0,0,-5,5,40,10,8,0,67,1120,990,968.5,21.5,0.727,0.561,0.0261,1.29,0.0599,4,0.292,1.58,0.0734,19.9,0.955,0.98,0.936,49.5,48.2,193,4630
1998-04-12,1997,7,28,102,1200.5,0.15,5,Dry,40,10,8,5,62,125,0.1,1075,0.9,1075,0,0,0,0,-5,5,40,10,8,0,67,1130,990,968.5,21.5,0.748,0.593,0.0276,1.34,0.0624,4,0.295,1.64,0.0762,19.8,0.955,0.98,0.936,49.9,48.2,193,4630
1998-04-13,1997,7,28,103,1209,0.15,5,Dry,40,10,8,5,62,125,0.1,1084,0.9,1084,0,0,0,0,-5,5,40,10,8,0,67,1140,990,968.6,21.4,0.76,0.612,0.0285,1.37,0.064,4,0.297,1.67,0.0778,19.8,0.954,0.98,0.935,50.2,48.2,193,4630
1998-04-14,1997,7,28,104,1217.5,0.14,5,Dry,40,10,8,5,62,125,0.1,1093,0.9,1093,0,0,0,0,-5,5,40,10,8,0,67,1150,990,968.6,21.4,0.773,0.631,0.0295,1.4,0.0655,4,0.299,1.7,0.0795,19.7,0.954,0.98,0.935,50.4,48.2,193,4630
1998-04-15,1997,7,29,105,1220.4,0.14,5,Dry,40,10,8,5,62,125,0.1,1095,0.9,1095,0,0,0,0,-5,5,40,10,8,0,67,1150,990,968.6,21.4,0.777,0.638,0.0298,1.41,0.0661,4,0.299,1.71,0.08,19.7,0.954,0.98,0.935,50.5,48.2,193,4630
1998-04-16,1997,7,29,106,1217.5,0.14,5,Dry,40,10,8,5,62,125,0.1,1093,0.9,1093,0,0,0,0,-5,5,40,10,8,0,67,1150,990,968.6,21.4,0.773,0.631,0.0295,1.4,0.0655,4,0.299,1.7,0.0795,19.7,0.954,0.98,0.935,50.4,48.2,193,4630
1998-04-17,1997,7,29,107,1214.7,0.14,5,Dry,40,10,8,5,62,125,0.1,1090,0.9,1090,0,0,0,0,-5,5,40,10,8,0,67,1150,990,968.6,21.4,0.768,0.625,0.0292,1.39,0.065,4,0.298,1.69,0.0789,19.7,0.954,0.98,0.935,50.3,48.2,193,4630
1998-04-18,1997,7,29,108,1206.1,0.15,5,Dry,40,10,8,5,62,125,0.1,1081,0.9,1081,0,0,0,0,-5,5,40,10,8,0,67,1140,990,968.5,21.5,0.756,0.606,0.0282,1.36,0.0635,4,0.296,1.66,0.0773,19.8,0.955,0.98,0.935,50.1,48.2,193,4630
1998-04-19,1997,7,29,109,1192,0.15,5,Dry,40,10,8,5,62,125,0.1,1067,0.9,1067,0,0,0,0,-5,5,40,10,8,0,67,1120,990,968.5,21.5,0.735,0.574,0.0267,1.31,0.0609,4,0.293,1.6,0.0745,19.9,0.955,0.98,0.936,49.7,48.2,193,4630
1998-04-20,1997,7,29,110,1177.9,0.15,5,Dry,40,10,8,5,62,125,0.11,1053,0.89,1053,0,0,0,0,-5,5,40,10,8,0,67,1110,990,968.5,21.5,0.714,0.542,0.0252,1.26,0.0583,4,0.291,1.55,0.0718,20,0.955,0.98,0.936,49.3,48.2,193,4630
1998-04-21,1997,7,29,111,1158.4,0.15,5,Dry,40,10,8,5,62,125,0.11,1033,0.89,1033,0,0,0,0,-5,5,40,10,8,0,67,1090,990,968.4,21.6,0.686,0.498,0.0231,1.18,0.0548,4,0.287,1.47,0.0681,20.1,0.955,0.98,0.936,48.7,47.7,191,4580
1998-04-22,1997,7,30,112,1139.1,0.16,5,Dry,40,10,8,5,62,125,0.11,1014,0.89,1014,0,0,0,0,-5,5,40,10,8,0,67,1070,990,968.3,21.7,0.658,0.455,0.021,1.11,0.0513,4,0.283,1.4,0.0644,20.3,0.955,0.98,0.936,48.1,47.2,189,4530
1998-04-23,1997,7,30,113,1114.6,0.16,5,Dry,40,10,8,5,62,125,0.11,989.6,0.89,989.6,0,0,0,0,-5,5,40,10,8,0,67,1050,990,968.3,21.7,0.622,0.418,0.0192,1.04,0.0478,4,0.276,1.32,0.0605,20.4,0.956,0.98,0.937,47.4,46.4,186,4460
1998-04-24,1997,7,30,114,1090.4,0.17,5,Dry,40,10,8,5,62,125,0.12,965.4,0.89,965.4,0,0,0,0,-5,5,40,10,8,0,67,1020,990,968.2,21.8,0.592,0.406,0.0186,0.998,0.0457,4,0.268,1.27,0.058,20.5,0.956,0.98,0.936,46.5,45.6,182,4370
1998-04-25,1997,7,30,115,1066.7,0.17,5,Dry,40,10,8,5,62,125,0.12,941.7,0.88,941.7,0,0,0,0,-5,5,40,10,8,0,67,1000,990,968.1,21.9,0.57,0.395,0.018,0.965,0.0441,4,0.26,1.23,0.056,20.7,0.956,0.98,0.936,45.6,44.7,179,4290
1998-04-26,1997,7,30,116,1043.3,0.18,5,Dry,40,10,8,5,62,125,0.12,918.3,0.88,918.3,0,0,0,0,-5,5,40,10,8,0,67,976,990,968,22,0.549,0.383,0.0175,0.932,0.0424,4,0.252,1.18,0.0539,20.8,0.955,0.98,0.936,44.7,43.8,175,4210
1998-04-27,1997,7,30,117,1020.4,0.18,5,Dry,40,10,8,5,62,125,0.12,895.4,0.88,895.4,0,0,0,0,-5,5,40,10,8,0,67,953,990,968,22,0.528,0.372,0.0169,0.9,0.0408,4,0.245,1.14,0.0519,20.9,0.955,0.98,0.936,43.8,42.9,172,4120
1998-04-28,1997,7,30,118,997.88,0.19,5,Dry,40,10,8,5,62,125,0.13,872.9,0.88,872.9,0,0,0,0,-5,5,40,10,8,0,67,931,990,967.9,22.1,0.507,0.361,0.0164,0.869,0.0393,4,0.237,1.11,0.05,21,0.955,0.98,0.936,42.9,42.1,168,4040
1998-04-29,1997,7,31,119,975.84,0.19,5,Dry,40,10,8,5,62,125,0.13,850.8,0.87,850.8,0,0,0,0,-5,5,40,10,8,0,67,909,990,967.8,22.2,0.487,0.351,0.0158,0.838,0.0377,4,0.23,1.07,0.0481,21.1,0.954,0.98,0.935,42.1,41.2,165,3960
1998-04-30,1997,7,31,120,954.29,0.2,5,Dry,40,10,8,5,62,125,0.13,829.3,0.87,829.3,0,0,0,0,-5,5,40,10,8,0,67,887,990,967.7,22.3,0.467,0.34,0.0153,0.808,0.0362,4,0.222,1.03,0.0462,21.3,0.954,0.979,0.934,41.2,40.3,161,3870
1998-05-01,1997,8,31,121,933.25,0.2,5,Dry,42,9,8,6,82,147,0.16,786.3,0.84,786.3,0,0,0,0,-6,6,42,9,8,0,88,845,990,967.6,22.4,0.429,0.32,0.0143,0.748,0.0335,4,0.208,0.956,0.0427,21.4,0.953,0.975,0.928,39.3,38.3,153,3680
1998-05-02,1997,8,31,122,912.78,0.21,5,Dry,42,9,8,6,82,147,0.16,765.8,0.84,765.8,0,0,0,0,-6,6,42,9,8,0,88,825,990,967.6,22.4,0.41,0.31,0.0138,0.72,0.0321,3,0.284,1,0.0447,21.4,0.956,0.98,0.937,51.3,48.2,145,3470
1998-05-03,1997,8,31,123,892.9,0.21,5,Dry,42,9,8,6,82,147,0.17,745.9,0.83,745.9,0,0,0,0,-6,6,42,9,8,0,88,805,990,967.5,22.5,0.392,0.299,0.0133,0.691,0.0307,3,0.278,0.969,0.043,21.6,0.957,0.98,0.938,50.3,48.2,145,3470
1998-05-04,1997,8,31,124,877.89,0.22,5,Dry,42,9,8,6,82,147,0.17,730.9,0.83,730.9,0,0,0,0,-6,6,42,9,8,0,88,790,990,967.4,22.6,0.378,0.289,0.0128,0.667,0.0295,3,0.271,0.939,0.0416,21.6,0.957,0.98,0.938,49.5,48.2,145,3470
1998-05-05,1997,8,31,125,863.31,0.22,5,Dry,42,9,8,6,82,147,0.17,716.3,0.83,716.3,0,0,0,0,-6,6,42,9,8,0,88,775,990,967.4,22.6,0.367,0.279,0.0123,0.647,0.0286,3,0.265,0.911,0.0402,21.7,0.957,0.98,0.938,48.7,47.7,143,3440
1998-05-06,1997,8,32,126,849.18,0.22,5,Dry,42,9,8,6,82,147,0.17,702.2,0.83,702.2,0,0,0,0,-6,6,42,9,8,0,88,761,990,967.3,22.7,0.359,0.27,0.0119,0.629,0.0277,3,0.258,0.888,0.0391,21.8,0.957,0.98,0.938,47.9,47,141,3380
1998-05-07,1997,8,32,127,835.56,0.23,5,Dry,42,9,8,6,82,147,0.18,688.6,0.82,688.6,0,0,0,0,-6,6,42,9,8,0,88,748,990,967.2,22.8,0.351,0.261,0.0115,0.612,0.0269,3,0.252,0.865,0.038,21.9,0.957,0.98,0.938,47.2,46.2,139,3330
1998-05-08,1997,8,32,128,822.5,0.23,5,Dry,42,9,8,6,82,147,0.18,675.5,0.82,675.5,0,0,0,0,-6,6,42,9,8,0,88,735,990,967.2,22.8,0.344,0.252,0.0111,0.596,0.0261,3,0.246,0.843,0.0369,22,0.957,0.98,0.938,46.4,45.5,136,3280
1998-05-09,1997,8,32,129,810.08,0.24,5,Dry,42,9,8,6,82,147,0.18,663.1,0.82,663.1,0,0,0,0,-6,6,42,9,8,0,88,722,990,967.1,22.9,0.337,0.244,0.0107,0.581,0.0254,3,0.241,0.822,0.0359,22,0.957,0.98,0.937,45.7,44.8,134,3220
1998-05-10,1997,8,32,130,798.41,0.24,5,Dry,42,9,8,6,82,147,0.18,651.4,0.82,651.4,0,0,0,0,-6,6,42,9,8,0,88,710,990,967.1,22.9,0.33,0.236,0.0103,0.566,0.0247,3,0.236,0.802,0.035,22.1,0.956,0.98,0.937,45,44.1,132,3180
1998-05-11,1997,8,32,131,787.64,0.25,5,Dry,42,9,8,6,82,147,0.19,640.6,0.81,640.6,0,0,0,0,-6,6,42,9,8,0,88,700,990,967.1,22.9,0.324,0.229,0.00998,0.553,0.0241,3,0.231,0.784,0.0342,22.2,0.956,0.98,0.937,44.4,43.5,130,3130
1998-05-12,1997,8,32,132,778.07,0.25,5,Dry,42,9,8,6,82,147,0.19,631.1,0.81,631.1,0,0,0,0,-6,6,42,9,8,0,88,690,990,967,23,0.319,0.223,0.00968,0.541,0.0235,3,0.226,0.768,0.0334,22.2,0.955,0.98,0.936,43.8,42.9,129,3090
1998-05-13,1997,8,33,133,770.51,0.26,5,Dry,42,9,8,6,82,147,0.19,623.5,0.81,623.5,0,0,0,0,-6,6,42,9,8,0,88,683,990,967,23,0.314,0.218,0.00945,0.532,0.0231,3,0.223,0.755,0.0328,22.3,0.955,0.98,0.936,43.3,42.5,127,3060
1998-05-14,1997,8,33,134,755.47,0.26,5,Dry,42,9,8,6,82,147,0.2,608.5,0.81,608.5,0,0,0,0,-6,6,42,9,8,0,88,667,990,966.9,23.1,0.306,0.207,0.00899,0.513,0.0222,3,0.216,0.73,0.0316,22.3,0.955,0.98,0.936,42.4,41.6,125,2990
1998-05-15,1997,8,33,135,739.88,0.27,5,Dry,42,9,8,6,82,147,0.2,592.9,0.8,592.9,0,0,0,0,-6,6,42,9,8,0,88,652,990,966.9,23.1,0.297,0.197,0.00852,0.494,0.0213,3,0.209,0.703,0.0304,22.4,0.954,0.979,0.934,41.5,40.6,122,2920
1998-05-16,1997,8,33,136,725.39,0.27,5,Dry,42,9,8,6,82,147,0.2,578.4,0.8,578.4,0,0,0,0,-6,6,42,9,8,0,88,637,990,966.8,23.2,0.289,0.187,0.00808,0.476,0.0205,3,0.203,0.679,0.0293,22.5,0.953,0.977,0.931,40.6,39.6,119,2850
1998-05-17,1997,8,33,137,710.35,0.28,5,Dry,42,9,8,6,82,147,0.21,563.4,0.79,563.4,0,0,0,0,-6,6,42,9,8,0,88,622,990,966.7,23.3,0.28,0.177,0.00762,0.458,0.0197,3,0.196,0.654,0.0281,22.6,0.952,0.975,0.928,39.6,38.6,116,2780
1998-05-18,1997,8,33,138,696.95,0.29,5,Dry,42,9,8,6,82,147,0.21,550,0.79,550,0,0,0,0,-6,6,42,9,8,0,88,609,990,966.7,23.3,0.273,0.168,0.00722,0.441,0.0189,3,0.19,0.631,0.0271,22.7,0.951,0.973,0.925,38.8,37.7,113,2720
1998-05-19,1997,8,33,139,683.01,0.29,5,Dry,42,9,8,6,82,147,0.21,536,0.79,536,0,0,0,0,-6,6,42,9,8,0,88,595,990,966.6,23.4,0.265,0.159,0.00681,0.424,0.0181,3,0.184,0.607,0.026,22.8,0.95,0.971,0.922,37.9,36.8,110,2650
1998-05-20,1997,8,34,140,669.61,0.3,5,Dry,42,9,8,6,82,147,0.22,522.6,0.78,522.6,0,0,0,0,-6,6,42,9,8,0,88,582,990,966.6,23.4,0.257,0.15,0.00641,0.407,0.0174,3,0.178,0.585,0.025,22.8,0.949,0.97,0.92,37,35.9,108,2580
1998-05-21,1997,8,34,141,657.3,0.3,5,Dry,42,9,8,6,82,147,0.22,510.3,0.78,510.3,0,0,0,0,-6,6,42,9,8,0,88,569,990,966.5,23.5,0.25,0.142,0.00604,0.392,0.0167,3,0.172,0.564,0.024,22.9,0.947,0.97,0.919,36.2,35.1,105,2530
1998-05-22,1997,8,34,142,644.45,0.31,5,Dry,42,9,8,6,82,147,0.23,497.4,0.77,497.4,0,0,0,0,-6,6,42,9,8,0,88,556,990,966.5,23.5,0.243,0.134,0.00569,0.377,0.016,3,0.166,0.543,0.0231,23,0.946,0.97,0.918,35.4,34.3,103,2470
1998-05-23,1997,8,34,143,633.24,0.31,5,Dry,42,9,8,6,82,147,0.23,486.2,0.77,486.2,0,0,0,0,-6,6,42,9,8,0,88,545,990,966.4,23.6,0.236,0.129,0.00545,0.365,0.0155,2,0.271,0.636,0.027,22.9,0.956,0.98,0.937,52.3,48.2,96.4,2310
1998-05-24,1997,8,34,144,621.48,0.32,5,Dry,42,9,8,6,82,147,0.24,474.5,0.76,474.5,0,0,0,0,-6,6,42,9,8,0,88,533,990,966.4,23.6,0.23,0.123,0.00521,0.353,0.0149,2,0.263,0.615,0.0261,23,0.957,0.98,0.937,51.2,48.2,96.4,2310
1998-05-25,1997,8,34,145,609.72,0.33,5,Dry,42,9,8,6,82,147,0.24,462.7,0.76,462.7,0,0,0,0,-6,6,42,9,8,0,88,522,990,966.3,23.7,0.223,0.117,0.00496,0.34,0.0144,2,0.255,0.595,0.0252,23.1,0.957,0.98,0.938,50.1,48.2,96.4,2310
1998-05-26,1997,8,34,146,598.51,0.33,5,Dry,42,9,8,6,82,147,0.25,451.5,0.75,451.5,0,0,0,0,-6,6,42,9,8,0,88,511,990,966.3,23.7,0.217,0.112,0.00473,0.329,0.0139,2,0.247,0.576,0.0243,23.1,0.958,0.98,0.939,49.1,48.1,96.2,2310
1998-05-27,1997,8,35,147,588.4,0.34,5,Dry,42,9,8,6,82,147,0.25,441.4,0.75,441.4,0,0,0,0,-6,6,42,9,8,0,88,500,990,966.2,23.8,0.212,0.107,0.00452,0.319,0.0135,2,0.24,0.56,0.0236,23.2,0.958,0.98,0.938,48.1,47.1,94.2,2260
1998-05-28,1997,8,35,148,577.73,0.34,5,Dry,42,9,8,6,82,147,0.25,430.7,0.75,430.7,0,0,0,0,-6,6,42,9,8,0,88,490,990,966.2,23.8,0.208,0.102,0.0043,0.311,0.0131,2,0.233,0.544,0.0229,23.3,0.957,0.98,0.938,47,46.1,92.1,2210
1998-05-29,1997,8,35,149,567.61,0.35,5,Dry,42,9,8,6,82,147,0.26,420.6,0.74,420.6,0,0,0,0,-6,6,42,9,8,0,88,480,990,966.2,23.8,0.205,0.0975,0.00409,0.302,0.0127,2,0.226,0.529,0.0222,23.3,0.956,0.98,0.937,46,45.1,90.1,2160
1998-05-30,1997,8,35,150,558.59,0.36,5,Dry,42,9,8,6,82,147,0.26,411.6,0.74,411.6,0,0,0,0,-6,6,42,9,8,0,88,471,990,966.1,23.9,0.202,0.0933,0.0039,0.295,0.0123,2,0.22,0.515,0.0216,23.4,0.956,0.98,0.937,45.1,44.2,88.3,2120
1998-05-31,1997,8,35,151,549.02,0.36,5,Dry,42,9,8,6,82,147,0.27,402,0.73,402,0,0,0,0,-6,6,42,9,8,0,88,461,990,966.1,23.9,0.198,0.0888,0.00371,0.287,0.012,2,0.214,0.501,0.0209,23.4,0.955,0.98,0.936,44.1,43.2,86.5,2070
1998-06-01,1997,9,35,152,539.45,0.37,5,Dry,39,9,7,5,59,119,0.22,420.4,0.78,420.4,0,0,0,0,-5,5,39,9,7,0,64,475,990,966,24,0.203,0.0975,0.00407,0.301,0.0125,2,0.226,0.527,0.022,23.4,0.956,0.98,0.937,46.2,45.3,90.6,2170
1998-06-02,1997,9,35,153,531.52,0.37,5,Dry,39,9,7,5,59,119,0.22,412.5,0.78,412.5,0,0,0,0,-5,5,39,9,7,0,64,468,990,966,24,0.201,0.0937,0.0039,0.294,0.0123,2,0.221,0.515,0.0215,23.5,0.956,0.98,0.937,45.4,44.5,89,2140
1998-06-03,1997,9,36,154,523.04,0.38,5,Dry,39,9,7,5,59,119,0.23,404,0.77,404,0,0,0,0,-5,5,39,9,7,0,64,459,990,966,24,0.198,0.0897,0.00373,0.287,0.0119,2,0.215,0.502,0.0209,23.5,0.955,0.98,0.936,44.6,43.7,87.3,2100
1998-06-04,1997,9,36,155,514.57,0.38,5,Dry,39,9,7,5,59,119,0.23,395.6,0.77,395.6,0,0,0,0,-5,5,39,9,7,0,64,451,990,965.9,24.1,0.195,0.0857,0.00356,0.28,0.0116,2,0.21,0.49,0.0203,23.6,0.954,0.98,0.935,43.7,42.8,85.6,2050
1998-06-05,1997,9,36,156,506.64,0.39,5,Dry,39,9,7,5,59,119,0.23,387.6,0.77,387.6,0,0,0,0,-5,5,39,9,7,0,64,443,990,965.9,24.1,0.192,0.082,0.0034,0.274,0.0113,2,0.204,0.478,0.0198,23.6,0.953,0.98,0.934,42.8,42,84,2020
1998-06-06,1997,9,36,157,498.71,0.39,5,Dry,39,9,7,5,59,119,0.24,379.7,0.76,379.7,0,0,0,0,-5,5,39,9,7,0,64,435,990,965.8,24.2,0.189,0.0782,0.00324,0.267,0.0111,2,0.199,0.466,0.0193,23.7,0.952,0.98,0.933,42,41.2,82.3,1980
1998-06-07,1997,9,36,158,491.87,0.39,5,Dry,39,9,7,5,59,119,0.24,372.9,0.76,372.9,0,0,0,0,-5,5,39,9,7,0,64,428,990,965.8,24.2,0.187,0.075,0.0031,0.262,0.0108,2,0.194,0.456,0.0188,23.7,0.951,0.979,0.931,41.3,40.4,80.8,1940
1998-06-08,1997,9,36,159,484.49,0.4,5,Dry,39,9,7,5,59,119,0.25,365.5,0.75,365.5,0,0,0,0,-5,5,39,9,7,0,64,420,990,965.8,24.2,0.184,0.0715,0.00295,0.255,0.0105,2,0.189,0.445,0.0184,23.8,0.951,0.977,0.929,40.5,39.6,79.1,1900
1998-06-09,1997,9,36,160,477.11,0.4,5,Dry,39,9,7,5,59,119,0.25,358.1,0.75,358.1,0,0,0,0,-5,5,39,9,7,0,64,413,990,965.7,24.3,0.181,0.068,0.0028,0.249,0.0103,2,0.184,0.434,0.0179,23.8,0.95,0.975,0.926,39.7,38.7,77.5,1860
1998-06-10,1997,9,37,161,469.72,0.41,5,Dry,39,9,7,5,59,119,0.25,350.7,0.75,350.7,0,0,0,0,-5,5,39,9,7,0,64,406,990,965.7,24.3,0.179,0.0645,0.00266,0.243,0.01,2,0.179,0.422,0.0174,23.9,0.949,0.974,0.924,38.9,37.9,75.8,1820
1998-06-11,1997,9,37,162,462.89,0.41,5,Dry,39,9,7,5,59,119,0.26,343.9,0.74,343.9,0,0,0,0,-5,5,39,9,7,0,64,399,990,965.7,24.3,0.176,0.0613,0.00252,0.238,0.00977,2,0.175,0.412,0.017,23.9,0.948,0.972,0.921,38.2,37.1,74.3,1780
1998-06-12,1997,9,37,163,456.05,0.42,5,Dry,39,9,7,5,59,119,0.26,337.1,0.74,337.1,0,0,0,0,-5,5,39,9,7,0,64,392,990,965.7,24.3,0.174,0.0581,0.00239,0.232,0.00953,2,0.17,0.402,0.0165,23.9,0.946,0.971,0.919,37.5,36.4,72.7,1750
1998-06-13,1997,9,37,164,450.31,0.42,5,Dry,39,9,7,5,59,119,0.26,331.3,0.74,331.3,0,0,0,0,-5,5,39,9,7,0,64,386,990,965.6,24.4,0.172,0.0554,0.00227,0.227,0.00932,2,0.166,0.393,0.0161,24,0.946,0.97,0.917,36.8,35.7,71.5,1720
1998-06-14,1997,9,37,165,444.02,0.43,5,Dry,39,9,7,5,59,119,0.27,325,0.73,325,0,0,0,0,-5,5,39,9,7,0,64,380,990,965.6,24.4,0.17,0.0524,0.00215,0.222,0.0091,2,0.162,0.384,0.0157,24,0.945,0.97,0.916,36.2,35.1,70.1,1680
1998-06-15,1997,9,37,166,437.73,0.43,5,Dry,39,9,7,5,59,119,0.27,318.7,0.73,318.7,0,0,0,0,-5,5,39,9,7,0,64,374,990,965.6,24.4,0.167,0.0494,0.00202,0.217,0.00888,2,0.158,0.375,0.0153,24.1,0.944,0.97,0.915,35.5,34.4,68.8,1650
1998-06-16,1997,9,37,167,431.44,0.44,5,Dry,39,9,7,5,59,119,0.28,312.4,0.72,312.4,0,0,0,0,-5,5,39,9,7,0,64,367,990,965.5,24.5,0.165,0.0465,0.0019,0.212,0.00865,2,0.153,0.365,0.0149,24.1,0.943,0.97,0.914,34.8,33.8,67.5,1620
1998-06-17,1997,9,38,168,425.7,0.44,5,Dry,39,9,7,5,59,119,0.28,306.7,0.72,306.7,0,0,0,0,-5,5,39,9,7,0,64,362,990,965.5,24.5,0.163,0.0438,0.00179,0.207,0.00845,2,0.15,0.356,0.0146,24.1,0.942,0.97,0.913,34.2,33.1,66.3,1590
1998-06-18,1997,9,38,169,419.96,0.44,5,Dry,39,9,7,5,59,119,0.28,301,0.72,301,0,0,0,0,-5,5,39,9,7,0,64,356,990,965.5,24.5,0.161,0.0411,0.00167,0.202,0.00825,2,0.146,0.348,0.0142,24.2,0.941,0.97,0.913,33.5,32.5,65.1,1560
1998-06-19,1997,9,38,170,414.22,0.45,5,Dry,39,9,7,5,59,119,0.29,295.2,0.71,295.2,0,0,0,0,-5,5,39,9,7,0,64,350,990,965.5,24.5,0.159,0.0383,0.00156,0.197,0.00805,2,0.142,0.339,0.0138,24.2,0.94,0.97,0.911,32.9,31.9,63.8,1530
1998-06-20,1997,9,38,171,409.57,0.45,5,Dry,39,9,7,5,59,119,0.29,290.6,0.71,290.6,0,0,0,0,-5,5,39,9,7,0,64,346,990,965.4,24.6,0.157,0.0361,0.00147,0.194,0.00789,2,0.139,0.332,0.0135,24.2,0.939,0.97,0.91,32.4,31.4,62.8,1510
