date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1998-06-21,1997,9,38,172,404.37,0.46,5,Dry,39,9,7,5,59,119,0.29,285.4,0.71,285.4,0,0,0,0,-5,5,39,9,7,0,64,340,990,965.4,24.6,0.156,0.0337,0.00137,0.189,0.0077,2,0.135,0.324,0.0132,24.3,0.937,0.97,0.909,31.8,30.9,61.7,1480
1998-06-22,1997,9,38,173,399.18,0.46,5,Dry,39,9,7,5,59,119,0.3,280.2,0.7,280.2,0,0,0,0,-5,5,39,9,7,0,64,335,990,965.4,24.6,0.154,0.0312,0.00127,0.185,0.00752,2,0.132,0.317,0.0129,24.3,0.936,0.97,0.908,31.2,30.3,60.6,1450
1998-06-23,1997,9,38,174,393.98,0.47,5,Dry,39,9,7,5,59,119,0.3,275,0.7,275,0,0,0,0,-5,5,39,9,7,0,64,330,990,965.4,24.6,0.152,0.0288,0.00117,0.181,0.00734,2,0.128,0.309,0.0125,24.3,0.935,0.97,0.907,30.7,29.7,59.5,1430
1998-06-24,1997,9,39,175,388.79,0.47,5,Dry,39,9,7,5,59,119,0.31,269.8,0.69,269.8,0,0,0,0,-5,5,39,9,7,0,64,325,990,965.3,24.7,0.15,0.0263,0.00107,0.177,0.00716,2,0.125,0.301,0.0122,24.4,0.934,0.97,0.906,30.1,29.2,58.4,1400
1998-06-25,1997,9,39,176,384.14,0.47,5,Dry,39,9,7,5,59,119,0.31,265.1,0.69,265.1,0,0,0,0,-5,5,39,9,7,0,64,320,990,965.3,24.7,0.149,0.0241,0.000978,0.173,0.007,2,0.121,0.294,0.0119,24.4,0.933,0.97,0.905,29.6,28.7,57.4,1380
1998-06-26,1997,9,39,177,379.49,0.48,5,Dry,39,9,7,5,59,119,0.31,260.5,0.69,260.5,0,0,0,0,-5,5,39,9,7,0,64,315,990,965.3,24.7,0.147,0.022,0.000889,0.169,0.00683,2,0.118,0.287,0.0116,24.4,0.932,0.97,0.904,29.1,28.2,56.4,1350
1998-06-27,1997,9,39,178,374.84,0.48,5,Dry,39,9,7,5,59,119,0.32,255.8,0.68,255.8,0,0,0,0,-5,5,39,9,7,0,64,311,990,965.3,24.7,0.145,0.0198,0.000799,0.165,0.00667,2,0.115,0.28,0.0113,24.4,0.931,0.97,0.903,28.5,27.7,55.4,1330
1998-06-28,1997,9,39,179,370.19,0.49,5,Dry,39,9,7,5,59,119,0.32,251.2,0.68,251.2,0,0,0,0,-5,5,39,9,7,0,64,306,990,965.3,24.7,0.144,0.0176,0.00071,0.161,0.00651,2,0.112,0.273,0.011,24.5,0.93,0.97,0.902,28,27.2,54.4,1310
1998-06-29,1997,9,39,180,366.64,0.49,5,Dry,39,9,7,5,59,119,0.33,247.6,0.68,247.6,0,0,0,0,-5,5,39,9,7,0,64,303,990,965.2,24.8,0.142,0.0168,0.000678,0.159,0.00643,2,0.11,0.269,0.0109,24.5,0.929,0.97,0.901,27.6,26.8,53.6,1290
1998-06-30,1997,9,39,181,362.54,0.49,5,Dry,39,9,7,5,59,119,0.33,243.5,0.67,243.5,0,0,0,0,-5,5,39,9,7,0,64,299,990,965.2,24.8,0.141,0.0165,0.000664,0.157,0.00635,2,0.107,0.264,0.0107,24.5,0.927,0.97,0.9,27.2,26.3,52.7,1260
1998-07-01,1997,10,40,182,358.43,0.5,5,Dry,37,8,6,4,53,108,0.3,250.4,0.7,250.4,0,0,0,0,-4,4,37,8,6,0,57,301,990,965.2,24.8,0.142,0.0172,0.000693,0.159,0.00641,2,0.112,0.271,0.0109,24.5,0.93,0.97,0.902,28,27.2,54.3,1300
1998-07-02,1997,10,40,183,354.33,0.5,5,Dry,37,8,6,4,53,108,0.3,246.3,0.69,246.3,0,0,0,0,-4,4,37,8,6,0,57,297,990,965.2,24.8,0.14,0.0167,0.000672,0.157,0.00633,2,0.109,0.266,0.0107,24.6,0.928,0.97,0.9,27.5,26.7,53.4,1280
1998-07-03,1997,10,40,184,350.23,0.51,5,Dry,37,8,6,4,53,108,0.31,242.2,0.69,242.2,0,0,0,0,-4,4,37,8,6,0,57,293,990,965.2,24.8,0.139,0.0163,0.000658,0.155,0.00625,2,0.106,0.261,0.0105,24.6,0.927,0.97,0.899,27.1,26.3,52.5,1260
1998-07-04,1997,10,40,185,346.68,0.51,5,Dry,37,8,6,4,53,108,0.31,238.7,0.69,238.7,0,0,0,0,-4,4,37,8,6,0,57,290,990,965.1,24.9,0.138,0.016,0.000645,0.154,0.00619,2,0.104,0.257,0.0104,24.6,0.926,0.97,0.898,26.7,25.9,51.7,1240
1998-07-05,1997,10,40,186,343.12,0.51,5,Dry,37,8,6,4,53,108,0.32,235.1,0.69,235.1,0,0,0,0,-4,4,37,8,6,0,57,286,990,965.1,24.9,0.137,0.0157,0.000632,0.152,0.00612,2,0.101,0.253,0.0102,24.6,0.925,0.97,0.897,26.3,25.5,50.9,1220
1998-07-06,1997,10,40,187,339.57,0.52,5,Dry,37,8,6,4,53,108,0.32,231.6,0.68,231.6,0,0,0,0,-4,4,37,8,6,0,57,283,990,965.1,24.9,0.135,0.0154,0.00062,0.151,0.00605,2,0.0988,0.25,0.01,24.7,0.924,0.97,0.896,25.9,25.1,50.2,1200
1998-07-07,1997,10,40,188,336.01,0.52,5,Dry,37,8,6,4,53,108,0.32,228,0.68,228,0,0,0,0,-4,4,37,8,6,0,57,279,990,965.1,24.9,0.134,0.0151,0.000607,0.149,0.00598,1,0.25,0.399,0.016,24.5,0.959,0.98,0.939,52.6,48.2,48.2,1160
1998-07-08,1997,10,41,189,332.46,0.53,5,Dry,37,8,6,4,53,108,0.33,224.5,0.68,224.5,0,0,0,0,-4,4,37,8,6,0,57,275,990,965.1,24.9,0.133,0.0148,0.000595,0.148,0.00592,1,0.246,0.393,0.0158,24.5,0.959,0.98,0.94,51.8,48.2,48.2,1160
1998-07-09,1997,10,41,190,328.9,0.53,5,Dry,37,8,6,4,53,108,0.33,220.9,0.67,220.9,0,0,0,0,-4,4,37,8,6,0,57,272,990,965,25,0.131,0.0145,0.000582,0.146,0.00585,1,0.241,0.387,0.0155,24.6,0.958,0.98,0.939,51,48.2,48.2,1160
1998-07-10,1997,10,41,191,325.35,0.53,5,Dry,37,8,6,4,53,108,0.33,217.3,0.67,217.3,0,0,0,0,-4,4,37,8,6,0,57,268,990,965,25,0.13,0.0142,0.00057,0.144,0.00578,1,0.236,0.38,0.0152,24.6,0.958,0.98,0.939,50.2,48.2,48.2,1160
1998-07-11,1997,10,41,192,322.89,0.54,5,Dry,37,8,6,4,53,108,0.33,214.9,0.67,214.9,0,0,0,0,-4,4,37,8,6,0,57,266,990,965,25,0.129,0.014,0.000561,0.143,0.00574,1,0.233,0.376,0.015,24.6,0.957,0.98,0.938,49.7,48.2,48.2,1160
1998-07-12,1997,10,41,193,319.88,0.54,5,Dry,37,8,6,4,53,108,0.34,211.9,0.66,211.9,0,0,0,0,-4,4,37,8,6,0,57,263,990,965,25,0.128,0.0138,0.00055,0.142,0.00568,1,0.229,0.371,0.0148,24.6,0.957,0.98,0.938,49,48,48,1150
1998-07-13,1997,10,41,194,316.87,0.54,5,Dry,37,8,6,4,53,108,0.34,208.9,0.66,208.9,0,0,0,0,-4,4,37,8,6,0,57,260,990,965,25,0.127,0.0135,0.00054,0.141,0.00563,1,0.224,0.365,0.0146,24.7,0.956,0.98,0.937,48.3,47.3,47.3,1140
1998-07-14,1997,10,41,195,313.86,0.55,5,Dry,37,8,6,4,53,108,0.34,205.9,0.66,205.9,0,0,0,0,-4,4,37,8,6,0,57,257,990,965,25,0.126,0.0132,0.000529,0.139,0.00557,1,0.22,0.36,0.0144,24.7,0.956,0.98,0.937,47.6,46.7,46.7,1120
1998-07-15,1997,10,42,196,310.86,0.55,5,Dry,37,8,6,4,53,108,0.35,202.9,0.65,202.9,0,0,0,0,-4,4,37,8,6,0,57,254,990,965,25,0.125,0.013,0.000519,0.138,0.00551,1,0.216,0.354,0.0142,24.7,0.955,0.98,0.936,46.9,46,46,1100
1998-07-16,1997,10,42,197,307.85,0.55,5,Dry,37,8,6,4,53,108,0.35,199.8,0.65,199.8,0,0,0,0,-4,4,37,8,6,0,57,251,990,964.9,25.1,0.124,0.0127,0.000508,0.137,0.00546,1,0.212,0.349,0.0139,24.7,0.955,0.98,0.936,46.2,45.3,45.3,1090
1998-07-17,1997,10,42,198,304.84,0.56,5,Dry,37,8,6,4,53,108,0.35,196.8,0.65,196.8,0,0,0,0,-4,4,37,8,6,0,57,248,990,964.9,25.1,0.123,0.0125,0.000498,0.135,0.0054,1,0.208,0.344,0.0137,24.7,0.954,0.98,0.935,45.5,44.6,44.6,1070
1998-07-18,1997,10,42,199,301.83,0.56,5,Dry,37,8,6,4,53,108,0.36,193.8,0.64,193.8,0,0,0,0,-4,4,37,8,6,0,57,245,990,964.9,25.1,0.122,0.0122,0.000487,0.134,0.00535,1,0.204,0.338,0.0135,24.8,0.953,0.98,0.934,44.8,43.9,43.9,1050
1998-07-19,1997,10,42,200,298.83,0.56,5,Dry,37,8,6,4,53,108,0.36,190.8,0.64,190.8,0,0,0,0,-4,4,37,8,6,0,57,242,990,964.9,25.1,0.121,0.012,0.000477,0.133,0.00529,1,0.2,0.333,0.0133,24.8,0.952,0.98,0.933,44.1,43.2,43.2,1040
1998-07-20,1997,10,42,201,295.82,0.57,5,Dry,37,8,6,4,53,108,0.36,187.8,0.64,187.8,0,0,0,0,-4,4,37,8,6,0,57,239,990,964.9,25.1,0.12,0.0117,0.000466,0.132,0.00524,1,0.196,0.328,0.013,24.8,0.951,0.98,0.932,43.4,42.6,42.6,1020
1998-07-21,1997,10,42,202,292.81,0.57,5,Dry,37,8,6,4,53,108,0.37,184.8,0.63,184.8,0,0,0,0,-4,4,37,8,6,0,57,236,990,964.9,25.1,0.119,0.0115,0.000456,0.13,0.00518,1,0.192,0.322,0.0128,24.8,0.95,0.98,0.931,42.7,41.9,41.9,1000
1998-07-22,1997,10,43,203,289.8,0.58,5,Dry,37,8,6,4,53,108,0.37,181.8,0.63,181.8,0,0,0,0,-4,4,37,8,6,0,57,233,990,964.9,25.1,0.118,0.0112,0.000446,0.129,0.00513,1,0.188,0.317,0.0126,24.8,0.949,0.98,0.93,42,41.2,41.2,988
1998-07-23,1997,10,43,204,287.34,0.58,5,Dry,37,8,6,4,53,108,0.38,179.3,0.62,179.3,0,0,0,0,-4,4,37,8,6,0,57,230,990,964.8,25.2,0.117,0.011,0.000437,0.128,0.00508,1,0.185,0.312,0.0124,24.8,0.948,0.979,0.929,41.4,40.6,40.6,974
1998-07-24,1997,10,43,205,284.88,0.58,5,Dry,37,8,6,4,53,108,0.38,176.9,0.62,176.9,0,0,0,0,-4,4,37,8,6,0,57,228,990,964.8,25.2,0.116,0.0108,0.000429,0.127,0.00504,1,0.181,0.308,0.0122,24.9,0.948,0.978,0.927,40.9,39.9,39.9,959
1998-07-25,1997,10,43,206,282.42,0.59,5,Dry,37,8,6,4,53,108,0.38,174.4,0.62,174.4,0,0,0,0,-4,4,37,8,6,0,57,225,990,964.8,25.2,0.115,0.0106,0.00042,0.126,0.00499,1,0.178,0.304,0.0121,24.9,0.947,0.977,0.925,40.3,39.3,39.3,944
1998-07-26,1997,10,43,207,279.96,0.59,5,Dry,37,8,6,4,53,108,0.39,172,0.61,172,0,0,0,0,-4,4,37,8,6,0,57,223,990,964.8,25.2,0.114,0.0104,0.000412,0.125,0.00495,1,0.175,0.299,0.0119,24.9,0.946,0.975,0.923,39.7,38.7,38.7,929
1998-07-27,1997,10,43,208,277.5,0.59,5,Dry,37,8,6,4,53,108,0.39,169.5,0.61,169.5,0,0,0,0,-4,4,37,8,6,0,57,221,990,964.8,25.2,0.113,0.0102,0.000403,0.124,0.0049,1,0.171,0.295,0.0117,24.9,0.945,0.974,0.921,39.1,38.1,38.1,915
1998-07-28,1997,10,43,209,275.04,0.6,5,Dry,37,8,6,4,53,108,0.39,167,0.61,167,0,0,0,0,-4,4,37,8,6,0,57,218,990,964.8,25.2,0.112,0.00995,0.000395,0.122,0.00486,1,0.168,0.29,0.0115,24.9,0.945,0.973,0.919,38.5,37.5,37.5,900
1998-07-29,1997,10,44,210,272.58,0.6,5,Dry,37,8,6,4,53,108,0.4,164.6,0.6,164.6,0,0,0,0,-4,4,37,8,6,0,57,216,990,964.8,25.2,0.112,0.00974,0.000386,0.121,0.00481,1,0.165,0.286,0.0113,24.9,0.944,0.972,0.917,38,36.9,36.9,885
1998-07-30,1997,10,44,211,270.11,0.6,5,Dry,37,8,6,4,53,108,0.4,162.1,0.6,162.1,0,0,0,0,-4,4,37,8,6,0,57,213,990,964.8,25.2,0.111,0.00953,0.000378,0.12,0.00477,1,0.161,0.282,0.0112,24.9,0.943,0.97,0.915,37.4,36.3,36.3,871
1998-07-31,1997,10,44,212,267.65,0.61,5,Dry,37,8,6,4,53,108,0.4,159.7,0.6,159.7,0,0,0,0,-4,4,37,8,6,0,57,211,990,964.8,25.2,0.11,0.00932,0.000369,0.119,0.00472,1,0.158,0.277,0.011,25,0.942,0.97,0.914,36.8,35.7,35.7,857
1998-08-01,1997,11,44,213,265.19,0.61,5,Dry,34,7,5,3,44,93,0.35,172.2,0.65,172.2,0,0,0,0,-3,3,34,7,5,0,47,218,990,964.8,25.2,0.113,0.0104,0.000412,0.123,0.00487,1,0.175,0.298,0.0118,24.9,0.946,0.976,0.923,39.8,38.9,38.9,933
1998-08-02,1997,11,44,214,262.73,0.61,5,Dry,34,7,5,3,44,93,0.35,169.7,0.65,169.7,0,0,0,0,-3,3,34,7,5,0,47,216,990,964.8,25.2,0.112,0.0102,0.000403,0.122,0.00483,1,0.172,0.293,0.0116,25,0.945,0.974,0.921,39.3,38.3,38.3,918
1998-08-03,1997,11,44,215,259.72,0.62,5,Dry,34,7,5,3,44,93,0.36,166.7,0.64,166.7,0,0,0,0,-3,3,34,7,5,0,47,213,990,964.7,25.3,0.111,0.00992,0.000393,0.121,0.00477,1,0.168,0.288,0.0114,25,0.944,0.973,0.919,38.6,37.5,37.5,900
1998-08-04,1997,11,44,216,256.72,0.62,5,Dry,34,7,5,3,44,93,0.36,163.7,0.64,163.7,0,0,0,0,-3,3,34,7,5,0,47,210,990,964.7,25.3,0.11,0.00967,0.000382,0.119,0.00472,1,0.164,0.283,0.0112,25,0.943,0.971,0.916,37.9,36.8,36.8,882
1998-08-05,1997,11,45,217,253.71,0.63,5,Dry,34,7,5,3,44,93,0.37,160.7,0.63,160.7,0,0,0,0,-3,3,34,7,5,0,47,207,990,964.7,25.3,0.108,0.00941,0.000372,0.118,0.00466,1,0.159,0.277,0.011,25,0.942,0.97,0.914,37.1,36,36,865
1998-08-06,1997,11,45,218,250.7,0.64,5,Dry,34,7,5,3,44,93,0.37,157.7,0.63,157.7,0,0,0,0,-3,3,34,7,5,0,47,204,990,964.7,25.3,0.107,0.00915,0.000362,0.117,0.00461,1,0.155,0.272,0.0108,25,0.941,0.97,0.913,36.4,35.3,35.3,848
1998-08-07,1997,11,45,219,247.69,0.64,5,Dry,34,7,5,3,44,93,0.38,154.7,0.63,154.7,0,0,0,0,-3,3,34,7,5,0,47,201,990,964.7,25.3,0.106,0.0089,0.000352,0.115,0.00455,1,0.151,0.267,0.0105,25,0.941,0.97,0.912,35.7,34.7,34.7,832
1998-08-08,1997,11,45,220,245.23,0.65,5,Dry,34,7,5,3,44,93,0.38,152.2,0.62,152.2,0,0,0,0,-3,3,34,7,5,0,47,198,990,964.7,25.3,0.105,0.00869,0.000343,0.114,0.00451,1,0.148,0.262,0.0104,25.1,0.94,0.97,0.912,35.2,34.1,34.1,819
1998-08-09,1997,11,45,221,242.77,0.65,5,Dry,34,7,5,3,44,93,0.38,149.8,0.62,149.8,0,0,0,0,-3,3,34,7,5,0,47,196,990,964.7,25.3,0.105,0.00848,0.000335,0.113,0.00446,1,0.145,0.258,0.0102,25.1,0.939,0.97,0.911,34.6,33.6,33.6,805
1998-08-10,1997,11,45,222,240.31,0.66,5,Dry,34,7,5,3,44,93,0.39,147.3,0.61,147.3,0,0,0,0,-3,3,34,7,5,0,47,193,990,964.6,25.4,0.104,0.00827,0.000326,0.112,0.00442,1,0.141,0.253,0.00999,25.1,0.938,0.97,0.91,34,33,33,792
1998-08-11,1997,11,45,223,237.85,0.66,5,Dry,34,7,5,3,44,93,0.39,144.8,0.61,144.8,0,0,0,0,-3,3,34,7,5,0,47,191,990,964.6,25.4,0.103,0.00806,0.000318,0.111,0.00437,1,0.138,0.249,0.00981,25.1,0.937,0.97,0.909,33.4,32.4,32.4,778
1998-08-12,1997,11,46,224,235.39,0.67,5,Dry,34,7,5,3,44,93,0.4,142.4,0.6,142.4,0,0,0,0,-3,3,34,7,5,0,47,188,990,964.6,25.4,0.102,0.00785,0.000309,0.11,0.00433,1,0.135,0.245,0.00963,25.1,0.936,0.97,0.908,32.9,31.9,31.9,765
1998-08-13,1997,11,46,225,232.93,0.67,5,Dry,34,7,5,3,44,93,0.4,139.9,0.6,139.9,0,0,0,0,-3,3,34,7,5,0,47,186,990,964.6,25.4,0.101,0.00764,0.000301,0.109,0.00428,1,0.131,0.24,0.00946,25.2,0.935,0.97,0.907,32.3,31.3,31.3,751
1998-08-14,1997,11,46,226,230.47,0.68,5,Dry,34,7,5,3,44,93,0.4,137.5,0.6,137.5,0,0,0,0,-3,3,34,7,5,0,47,183,990,964.6,25.4,0.1,0.00743,0.000293,0.108,0.00424,1,0.128,0.236,0.00928,25.2,0.934,0.97,0.906,31.7,30.7,30.7,738
1998-08-15,1997,11,46,227,229.1,0.68,5,Dry,34,7,5,3,44,93,0.41,136.1,0.59,136.1,0,0,0,0,-3,3,34,7,5,0,47,182,990,964.6,25.4,0.0998,0.00732,0.000288,0.107,0.00421,1,0.126,0.233,0.00918,25.2,0.933,0.97,0.905,31.4,30.4,30.4,730
1998-08-16,1997,11,46,228,227.18,0.69,5,Dry,34,7,5,3,44,93,0.41,134.2,0.59,134.2,0,0,0,0,-3,3,34,7,5,0,47,180,990,964.6,25.4,0.0991,0.00716,0.000281,0.106,0.00418,1,0.124,0.23,0.00904,25.2,0.932,0.97,0.904,30.9,30,30,720
1998-08-17,1997,11,46,229,225.27,0.69,5,Dry,34,7,5,3,44,93,0.41,132.3,0.59,132.3,0,0,0,0,-3,3,34,7,5,0,47,178,990,964.6,25.4,0.0984,0.00699,0.000275,0.105,0.00414,1,0.121,0.227,0.0089,25.2,0.932,0.97,0.904,30.5,29.6,29.6,710
1998-08-18,1997,11,46,230,223.36,0.7,5,Dry,34,7,5,3,44,93,0.42,130.4,0.58,130.4,0,0,0,0,-3,3,34,7,5,0,47,176,990,964.5,25.5,0.0978,0.00683,0.000268,0.105,0.00411,1,0.118,0.223,0.00876,25.2,0.931,0.97,0.903,30,29.1,29.1,699
1998-08-19,1997,11,47,231,221.44,0.7,5,Dry,34,7,5,3,44,93,0.42,128.4,0.58,128.4,0,0,0,0,-3,3,34,7,5,0,47,174,990,964.5,25.5,0.0971,0.00667,0.000262,0.104,0.00407,1,0.116,0.22,0.00862,25.3,0.93,0.97,0.902,29.6,28.7,28.7,689
1998-08-20,1997,11,47,232,219.53,0.71,5,Dry,34,7,5,3,44,93,0.42,126.5,0.58,126.5,0,0,0,0,-3,3,34,7,5,0,47,173,990,964.5,25.5,0.0964,0.00651,0.000255,0.103,0.00404,1,0.113,0.216,0.00849,25.3,0.929,0.97,0.901,29.1,28.3,28.3,678
1998-08-21,1997,11,47,233,217.61,0.71,5,Dry,34,7,5,3,44,93,0.43,124.6,0.57,124.6,0,0,0,0,-3,3,34,7,5,0,47,171,990,964.5,25.5,0.0957,0.00634,0.000249,0.102,0.004,1,0.111,0.213,0.00835,25.3,0.928,0.97,0.9,28.7,27.8,27.8,668
1998-08-22,1997,11,47,234,215.7,0.72,5,Dry,34,7,5,3,44,93,0.43,122.7,0.57,122.7,0,0,0,0,-3,3,34,7,5,0,47,169,990,964.5,25.5,0.0951,0.00618,0.000242,0.101,0.00397,1,0.108,0.209,0.00821,25.3,0.927,0.97,0.899,28.2,27.4,27.4,657
1998-08-23,1997,11,47,235,213.79,0.73,5,Dry,34,7,5,3,44,93,0.43,120.8,0.56,120.8,0,0,0,0,-3,3,34,7,5,0,47,167,990,964.5,25.5,0.0944,0.00602,0.000236,0.1,0.00394,1,0.106,0.206,0.00807,25.3,0.926,0.97,0.898,27.8,26.9,26.9,646
1998-08-24,1997,11,47,236,211.87,0.73,5,Dry,34,7,5,3,44,93,0.44,118.9,0.56,118.9,0,0,0,0,-3,3,34,7,5,0,47,165,990,964.5,25.5,0.0937,0.00585,0.000229,0.0996,0.0039,1,0.103,0.203,0.00793,25.3,0.924,0.97,0.896,27.3,26.5,26.5,635
1998-08-25,1997,11,47,237,209.96,0.74,5,Dry,34,7,5,3,44,93,0.44,117,0.56,117,0,0,0,0,-3,3,34,7,5,0,47,163,990,964.5,25.5,0.093,0.00569,0.000223,0.0987,0.00387,1,0.1,0.199,0.0078,25.3,0.923,0.97,0.895,26.8,26,26,624
1998-08-26,1997,11,48,238,208.04,0.75,5,Dry,34,7,5,3,44,93,0.45,115,0.55,115,0,0,0,0,-3,3,34,7,5,0,47,161,990,964.4,25.6,0.0924,0.00553,0.000216,0.0979,0.00383,1,0.0978,0.196,0.00766,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
1998-08-27,1997,11,48,239,206.13,0.76,5,Dry,34,7,5,3,44,93,0.45,113.1,0.55,113.1,0,0,0,0,-3,3,34,7,5,0,47,159,990,964.4,25.6,0.0917,0.00537,0.00021,0.0971,0.0038,1,0.0952,0.192,0.00752,25.4,0.92,0.97,0.892,25.9,25.1,25.1,603
1998-08-28,1997,11,48,240,204.22,0.76,5,Dry,34,7,5,3,44,93,0.46,111.2,0.55,111.2,0,0,0,0,-3,3,34,7,5,0,47,157,990,964.4,25.6,0.091,0.0052,0.000203,0.0962,0.00376,1,0.0926,0.189,0.00739,25.4,0.919,0.97,0.891,25.4,24.7,24.7,592
1998-08-29,1997,11,48,241,202.85,0.77,5,Dry,34,7,5,3,44,93,0.46,109.8,0.54,109.8,0,0,0,0,-3,3,34,7,5,0,47,156,990,964.4,25.6,0.0905,0.00509,0.000199,0.0956,0.00374,1,0.0908,0.186,0.00729,25.4,0.918,0.97,0.89,25.1,24.3,24.3,584
1998-08-30,1997,11,48,242,201.48,0.77,5,Dry,34,7,5,3,44,93,0.46,108.5,0.54,108.5,0,0,0,0,-3,3,34,7,5,0,47,154,990,964.4,25.6,0.0901,0.00497,0.000194,0.095,0.00371,1,0.0889,0.184,0.00719,25.4,0,0,0,0,0,0,0
1998-08-31,1997,11,48,243,200.11,0.78,5,Dry,34,7,5,3,44,93,0.47,107.1,0.54,107.1,0,0,0,0,-3,3,34,7,5,0,47,153,990,964.4,25.6,0.0896,0.00485,0.00019,0.0944,0.00369,1,0.0871,0.182,0.00709,25.4,0,0,0,0,0,0,0
1998-09-01,1997,12,48,244,197.65,0.78,5,Dry,30,6,4,2,30,72,0.36,125.7,0.64,125.7,0,0,0,0,-2,2,30,6,4,0,32,166,990,964.4,25.6,0.094,0.00643,0.000251,0.1,0.00392,1,0.112,0.213,0.0083,25.4,0.929,0.97,0.901,29,28.2,28.2,676
1998-09-02,1997,12,49,245,195.19,0.79,5,Dry,30,6,4,2,30,72,0.37,123.2,0.63,123.2,0,0,0,0,-2,2,30,6,4,0,32,163,990,964.4,25.6,0.0931,0.00622,0.000243,0.0993,0.00388,1,0.109,0.208,0.00813,25.4,0.927,0.97,0.899,28.4,27.6,27.6,662
1998-09-03,1997,12,49,246,192.18,0.8,5,Dry,30,6,4,2,30,72,0.38,120.2,0.63,120.2,0,0,0,0,-2,2,30,6,4,0,32,160,990,964.4,25.6,0.0921,0.00597,0.000233,0.098,0.00383,1,0.105,0.203,0.00793,25.4,0.925,0.97,0.897,27.7,26.8,26.8,644
1998-09-04,1997,12,49,247,189.18,0.81,5,Dry,30,6,4,2,30,72,0.38,117.2,0.62,117.2,0,0,0,0,-2,2,30,6,4,0,32,157,990,964.4,25.6,0.091,0.00571,0.000223,0.0967,0.00378,1,0.101,0.197,0.00772,25.4,0.923,0.97,0.895,26.9,26.1,26.1,627
1998-09-05,1997,12,49,248,186.17,0.82,5,Dry,30,6,4,2,30,72,0.39,114.2,0.61,114.2,0,0,0,0,-2,2,30,6,4,0,32,154,990,964.4,25.6,0.0899,0.00545,0.000213,0.0954,0.00373,1,0.0966,0.192,0.00751,25.4,0.921,0.97,0.893,26.2,25.4,25.4,609
1998-09-06,1997,12,49,249,183.16,0.83,5,Dry,30,6,4,2,30,72,0.39,111.2,0.61,111.2,0,0,0,0,-2,2,30,6,4,0,32,151,990,964.4,25.6,0.0889,0.0052,0.000203,0.0941,0.00368,1,0.0926,0.187,0.0073,25.4,0.919,0.97,0.891,25.4,24.7,24.7,592
1998-09-07,1997,12,49,250,180.7,0.84,5,Dry,30,6,4,2,30,72,0.4,108.7,0.6,108.7,0,0,0,0,-2,2,30,6,4,0,32,149,990,964.4,25.6,0.088,0.00499,0.000195,0.093,0.00364,1,0.0892,0.182,0.00713,25.4,0.917,0.97,0.889,24.8,24.1,24.1,577
1998-09-08,1997,12,49,251,178.24,0.85,5,Dry,30,6,4,2,30,72,0.4,106.2,0.6,106.2,0,0,0,0,-2,2,30,6,4,0,32,146,990,964.4,25.6,0.0871,0.00478,0.000187,0.0919,0.0036,1,0.0859,0.178,0.00696,25.4,0.915,0.97,0.888,24.2,23.5,23.5,563
1998-09-09,1997,12,50,252,175.78,0.85,5,Dry,30,6,4,2,30,72,0.41,103.8,0.59,103.8,0,0,0,0,-2,2,30,6,4,0,32,144,990,964.4,25.6,0.0863,0.00457,0.000179,0.0908,0.00356,1,0.0826,0.173,0.00679,25.4,0.913,0.97,0.886,23.6,22.9,22.9,549
1998-09-10,1997,12,50,253,173.32,0.86,5,Dry,30,6,4,2,30,72,0.41,101.3,0.58,101.3,0,0,0,0,-2,2,30,6,4,0,32,141,990,964.5,25.5,0.0854,0.00436,0.000171,0.0898,0.00351,1,0.0793,0.169,0.00662,25.4,0.912,0.969,0.884,23,22.3,22.3,535
1998-09-11,1997,12,50,254,171.95,0.86,5,Dry,30,6,4,2,30,72,0.42,99.95,0.58,99.95,0,0,0,0,-2,2,30,6,4,0,32,140,990,964.5,25.5,0.0849,0.00425,0.000166,0.0892,0.00349,1,0.0774,0.167,0.00652,25.4,0.911,0.969,0.882,22.7,21.9,21.9,527
1998-09-12,1997,12,50,255,170.04,0.87,5,Dry,30,6,4,2,30,72,0.42,98.04,0.58,98.04,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0842,0.00408,0.00016,0.0883,0.00346,1,0.0749,0.163,0.00639,25.4,0.913,0.968,0.884,22.3,21.6,21.6,517
1998-09-13,1997,12,50,256,168.12,0.88,5,Dry,30,6,4,2,30,72,0.43,96.12,0.57,96.12,0,0,0,0,-2,2,30,6,4,0,32,136,990,964.5,25.5,0.0836,0.00392,0.000154,0.0875,0.00343,1,0.0723,0.16,0.00626,25.4,0.915,0.967,0.885,21.9,21.2,21.2,508
1998-09-14,1997,12,50,257,166.21,0.88,5,Dry,30,6,4,2,30,72,0.43,94.21,0.57,94.21,0,0,0,0,-2,2,30,6,4,0,32,134,990,964.5,25.5,0.0829,0.00376,0.000147,0.0867,0.00339,1,0.0697,0.156,0.00612,25.4,0.917,0.966,0.886,21.5,20.8,20.8,499
1998-09-15,1997,12,50,258,164.29,0.88,5,Dry,30,6,4,2,30,72,0.44,92.29,0.56,92.29,0,0,0,0,-2,2,30,6,4,0,32,132,990,964.5,25.5,0.0822,0.00359,0.000141,0.0858,0.00336,1,0.0671,0.153,0.00599,25.4,0.92,0.965,0.888,21.1,20.4,20.4,489
1998-09-16,1997,12,51,259,162.38,0.89,5,Dry,30,6,4,2,30,72,0.44,90.38,0.56,90.38,0,0,0,0,-2,2,30,6,4,0,32,130,990,964.5,25.5,0.0815,0.00343,0.000134,0.085,0.00333,1,0.0645,0.149,0.00586,25.4,0.922,0.965,0.889,20.7,20,20,480
1998-09-17,1997,12,51,260,160.47,0.89,5,Dry,30,6,4,2,30,72,0.45,88.47,0.55,88.47,0,0,0,0,-2,2,30,6,4,0,32,128,990,964.5,25.5,0.0809,0.00327,0.000128,0.0841,0.0033,1,0.0619,0.146,0.00572,25.4,0.924,0.964,0.891,20.3,19.6,19.6,471
1998-09-18,1997,12,51,261,158.55,0.9,5,Dry,30,6,4,2,30,72,0.45,86.55,0.55,86.55,0,0,0,0,-2,2,30,6,4,0,32,127,990,964.5,25.5,0.0802,0.00311,0.000122,0.0833,0.00326,1,0.0593,0.143,0.00559,25.4,0.926,0.963,0.892,19.9,19.2,19.2,461
1998-09-19,1997,12,51,262,156.64,0.9,5,Dry,30,6,4,2,30,72,0.46,84.64,0.54,84.64,0,0,0,0,-2,2,30,6,4,0,32,125,990,964.5,25.5,0.0795,0.00294,0.000115,0.0825,0.00323,1,0.0568,0.139,0.00546,25.4,0.928,0.962,0.893,19.6,18.8,18.8,451
1998-09-20,1997,12,51,263,155.27,0.9,5,Dry,30,6,4,2,30,72,0.46,83.27,0.54,83.27,0,0,0,0,-2,2,30,6,4,0,32,123,990,964.5,25.5,0.079,0.00283,0.000111,0.0819,0.00321,1,0.0549,0.137,0.00536,25.4,0.93,0.961,0.894,19.3,18.5,18.5,445
1998-09-21,1997,12,51,264,153.9,0.91,5,Dry,30,6,4,2,30,72,0.47,81.9,0.53,81.9,0,0,0,0,-2,2,30,6,4,0,32,122,990,964.5,25.5,0.0786,0.00271,0.000106,0.0813,0.00319,1,0.0531,0.134,0.00527,25.4,0.931,0.961,0.895,19,18.2,18.2,438
1998-09-22,1997,12,51,265,152.54,0.91,5,Dry,30,6,4,2,30,72,0.47,80.54,0.53,80.54,0,0,0,0,-2,2,30,6,4,0,32,121,990,964.5,25.5,0.0781,0.0026,0.000102,0.0807,0.00316,1,0.0512,0.132,0.00517,25.4,0.933,0.96,0.896,18.7,18,18,431
1998-09-23,1997,12,52,266,151.17,0.91,5,Dry,30,6,4,2,30,72,0.48,79.17,0.52,79.17,0,0,0,0,-2,2,30,6,4,0,32,119,990,964.5,25.5,0.0776,0.00248,0.0000972,0.0801,0.00314,1,0.0494,0.129,0.00508,25.4,0.935,0.96,0.897,18.4,17.7,17.7,424
1998-09-24,1997,12,52,267,149.8,0.91,5,Dry,30,6,4,2,30,72,0.48,77.8,0.52,77.8,0,0,0,0,-2,2,30,6,4,0,32,118,990,964.5,25.5,0.0771,0.00236,0.0000927,0.0795,0.00312,1,0.0475,0.127,0.00498,25.4,0.936,0.96,0.899,18.1,17.4,17.4,418
1998-09-25,1997,12,52,268,148.43,0.92,5,Dry,30,6,4,2,30,72,0.48,76.43,0.52,76.43,0,0,0,0,-2,2,30,6,4,0,32,116,990,964.5,25.5,0.0766,0.00225,0.0000881,0.0789,0.00309,1,0.0457,0.125,0.00488,25.4,0.938,0.96,0.901,17.8,17.1,17.1,411
1998-09-26,1997,12,52,269,147.07,0.92,5,Dry,30,6,4,2,30,72,0.49,75.07,0.51,75.07,0,0,0,0,-2,2,30,6,4,0,32,115,990,964.5,25.5,0.0761,0.00213,0.0000836,0.0783,0.00307,1,0.0438,0.122,0.00479,25.4,0.94,0.96,0.902,17.6,16.9,16.9,405
1998-09-27,1997,12,52,270,145.7,0.92,5,Dry,30,6,4,2,30,72,0.49,73.7,0.51,73.7,0,0,0,0,-2,2,30,6,4,0,32,114,990,964.5,25.5,0.0757,0.00201,0.000079,0.0777,0.00305,1,0.042,0.12,0.00469,25.4,0.933,0.96,0.896,17.1,16.4,16.4,394
1998-09-28,1997,12,52,271,145.43,0.92,5,Dry,30,6,4,2,30,72,0.49,73.43,0.51,73.43,0,0,0,0,-2,2,30,6,4,0,32,113,990,964.5,25.5,0.0756,0.00199,0.0000781,0.0776,0.00304,1,0.0416,0.119,0.00467,25.4,0.932,0.96,0.894,17,16.3,16.3,392
1998-09-29,1997,12,52,272,144.61,0.92,5,Dry,30,6,4,2,30,72,0.5,72.61,0.5,72.61,0,0,0,0,-2,2,30,6,4,0,32,113,990,964.5,25.5,0.0753,0.00192,0.0000754,0.0772,0.00303,1,0.0405,0.118,0.00462,25.4,0.927,0.96,0.89,16.8,16.1,16.1,386
1998-09-30,1997,12,53,273,143.79,0.92,5,Dry,30,6,4,2,30,72,0.5,71.79,0.5,71.79,0,0,0,0,-2,2,30,6,4,0,32,112,990,964.5,25.5,0.075,0.00185,0.0000726,0.0768,0.00301,1,0.0394,0.116,0.00456,25.4,0.923,0.96,0.886,16.5,15.8,15.8,380
1998-10-01,1998,1,1,274,141.87,0.93,5,Dry,24,4,2,2,20,52,0.37,89.87,0.63,89.87,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.0778,0.00339,0.000133,0.0812,0.00319,1,0.0638,0.145,0.00569,25.4,0.921,0.964,0.889,20.6,19.9,19.9,477
1998-10-02,1998,1,1,275,141.6,0.93,5,Dry,24,4,2,2,20,52,0.37,89.6,0.63,89.6,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.0777,0.00337,0.000132,0.0811,0.00318,1,0.0635,0.145,0.00567,25.4,0.922,0.964,0.889,20.5,19.8,19.8,475
1998-10-03,1998,1,1,276,141.33,0.93,5,Dry,24,4,2,2,20,52,0.37,89.33,0.63,89.33,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0776,0.00334,0.000131,0.081,0.00318,1,0.0631,0.144,0.00565,25.4,0.922,0.964,0.889,20.5,19.7,19.7,474
1998-10-04,1998,1,1,277,141.05,0.93,5,Dry,24,4,2,2,20,52,0.37,89.05,0.63,89.05,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0775,0.00332,0.00013,0.0809,0.00317,1,0.0627,0.144,0.00563,25.4,0.922,0.964,0.889,20.4,19.7,19.7,473
1998-10-05,1998,1,1,278,139.14,0.93,5,Dry,24,4,2,2,20,52,0.37,87.14,0.63,87.14,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0769,0.00316,0.000124,0.08,0.00314,1,0.0601,0.14,0.0055,25.4,0.925,0.963,0.89,20,19.3,19.3,463
1998-10-06,1998,1,1,279,138.86,0.93,5,Dry,24,4,2,2,20,52,0.37,86.86,0.63,86.86,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0768,0.00313,0.000123,0.0799,0.00313,1,0.0598,0.14,0.00548,25.4,0.925,0.963,0.891,20,19.2,19.2,462
1998-10-07,1998,1,1,280,138.04,0.93,5,Dry,24,4,2,2,20,52,0.38,86.04,0.62,86.04,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0765,0.00306,0.00012,0.0795,0.00312,1,0.0587,0.138,0.00542,25.4,0.926,0.963,0.891,19.8,19.1,19.1,458
1998-10-08,1998,1,2,281,136.13,0.93,5,Dry,24,4,2,2,20,52,0.38,84.13,0.62,84.13,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0758,0.0029,0.000114,0.0787,0.00309,1,0.0561,0.135,0.00529,25.4,0.928,0.962,0.893,19.4,18.7,18.7,448
1998-10-09,1998,1,2,282,134.76,0.94,5,Dry,24,4,2,2,20,52,0.39,82.76,0.61,82.76,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0753,0.00278,0.000109,0.0781,0.00306,1,0.0542,0.132,0.00519,25.4,0.93,0.961,0.894,19.1,18.4,18.4,442
1998-10-10,1998,1,2,283,134.49,0.94,5,Dry,24,4,2,2,20,52,0.39,82.49,0.61,82.49,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.0752,0.00276,0.000108,0.078,0.00306,1,0.0539,0.132,0.00517,25.4,0.93,0.961,0.894,19.1,18.3,18.3,440
1998-10-11,1998,1,2,284,133.67,0.94,5,Dry,24,4,2,2,20,52,0.39,81.67,0.61,81.67,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.0749,0.00269,0.000106,0.0776,0.00304,1,0.0528,0.13,0.00511,25.4,0.931,0.961,0.895,18.9,18.2,18.2,436
1998-10-12,1998,1,2,285,132.85,0.94,5,Dry,24,4,2,2,20,52,0.39,80.85,0.61,80.85,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0747,0.00262,0.000103,0.0773,0.00303,1,0.0516,0.129,0.00506,25.4,0.932,0.96,0.895,18.8,18,18,432
1998-10-13,1998,1,2,286,132.03,0.94,5,Dry,24,4,2,2,20,52,0.39,80.03,0.61,80.03,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0744,0.00255,0.0001,0.0769,0.00302,1,0.0505,0.127,0.005,25.4,0.934,0.96,0.896,18.6,17.8,17.8,428
1998-10-14,1998,1,2,287,131.21,0.94,5,Dry,24,4,2,2,20,52,0.4,79.21,0.6,79.21,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0741,0.00248,0.0000974,0.0766,0.003,1,0.0494,0.126,0.00494,25.4,0.935,0.96,0.897,18.4,17.7,17.7,424
1998-10-15,1998,1,3,288,130.39,0.94,5,Dry,24,4,2,2,20,52,0.4,78.39,0.6,78.39,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0738,0.00241,0.0000946,0.0762,0.00299,1,0.0483,0.125,0.00488,25.4,0.936,0.96,0.898,18.3,17.5,17.5,421
1998-10-16,1998,1,3,289,129.57,0.95,5,Dry,24,4,2,2,20,52,0.4,77.57,0.6,77.57,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0735,0.00234,0.0000919,0.0758,0.00297,1,0.0472,0.123,0.00483,25.4,0.937,0.96,0.899,18.1,17.4,17.4,417
1998-10-17,1998,1,3,290,128.75,0.95,5,Dry,24,4,2,2,20,52,0.4,76.75,0.6,76.75,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0732,0.00227,0.0000892,0.0755,0.00296,1,0.0461,0.122,0.00477,25.4,0.938,0.96,0.901,17.9,17.2,17.2,413
1998-10-18,1998,1,3,291,127.93,0.95,5,Dry,24,4,2,2,20,52,0.41,75.93,0.59,75.93,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.0729,0.0022,0.0000864,0.0751,0.00295,1,0.045,0.12,0.00471,25.4,0.939,0.96,0.902,17.7,17,17,409
1998-10-19,1998,1,3,292,127.11,0.95,5,Dry,24,4,2,2,20,52,0.41,75.11,0.59,75.11,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0726,0.00213,0.0000837,0.0748,0.00293,1,0.0439,0.119,0.00465,25.4,0.94,0.96,0.903,17.6,16.9,16.9,405
1998-10-20,1998,1,3,293,126.29,0.95,5,Dry,24,4,2,2,20,52,0.41,74.29,0.59,74.29,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0723,0.00206,0.000081,0.0744,0.00292,1,0.0428,0.117,0.0046,25.4,0.937,0.96,0.899,17.3,16.6,16.6,399
1998-10-21,1998,1,3,294,125.47,0.95,5,Dry,24,4,2,2,20,52,0.41,73.47,0.59,73.47,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.072,0.00199,0.0000782,0.074,0.0029,1,0.0417,0.116,0.00454,25.4,0.932,0.96,0.895,17.1,16.4,16.4,393
1998-10-22,1998,1,4,295,124.65,0.95,5,Dry,24,4,2,2,20,52,0.42,72.65,0.58,72.65,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.0718,0.00193,0.0000755,0.0737,0.00289,1,0.0406,0.114,0.00448,25.4,0.928,0.96,0.891,16.8,16.1,16.1,387
1998-10-23,1998,1,4,296,123.83,0.96,5,Dry,24,4,2,2,20,52,0.42,71.83,0.58,71.83,0,0,0,0,-2,2,24,4,2,0,22,102,990,964.5,25.5,0.0715,0.00186,0.0000728,0.0733,0.00288,1,0.0395,0.113,0.00442,25.4,0.923,0.96,0.886,16.5,15.9,15.9,380
1998-10-24,1998,1,4,297,123.01,0.96,5,Dry,24,4,2,2,20,52,0.42,71.01,0.58,71.01,0,0,0,0,-2,2,24,4,2,0,22,101,990,964.5,25.5,0.0712,0.00179,0.00007,0.073,0.00286,1,0.0384,0.111,0.00437,25.4,0.919,0.96,0.882,16.2,15.6,15.6,374
1998-10-25,1998,1,4,298,122.18,0.96,5,Dry,24,4,2,2,20,52,0.43,70.18,0.57,70.18,0,0,0,0,-2,2,24,4,2,0,22,100,990,964.5,25.5,0.0709,0.00172,0.0000673,0.0726,0.00285,1,0.0372,0.11,0.00431,25.4,0.914,0.96,0.878,16,15.3,15.3,368
1998-10-26,1998,1,4,299,121.91,0.96,5,Dry,24,4,2,2,20,52,0.43,69.91,0.57,69.91,0,0,0,0,-2,2,24,4,2,0,22,99.9,990,964.5,25.5,0.0708,0.00169,0.0000664,0.0725,0.00284,1,0.0369,0.109,0.00429,25.4,0.913,0.96,0.876,15.9,15.3,15.3,366
1998-10-27,1998,1,4,300,121.09,0.96,5,Dry,24,4,2,2,20,52,0.43,69.09,0.57,69.09,0,0,0,0,-2,2,24,4,2,0,22,99.1,990,964.5,25.5,0.0708,0.00162,0.0000636,0.0724,0.00284,1,0.0358,0.108,0.00424,25.4,0.908,0.96,0.872,15.6,15,15,360
1998-10-28,1998,1,4,301,120.27,0.96,5,Dry,24,4,2,2,20,52,0.43,68.27,0.57,68.27,0,0,0,0,-2,2,24,4,2,0,22,98.3,990,964.5,25.5,0.0708,0.00155,0.0000609,0.0724,0.00284,1,0.0347,0.107,0.0042,25.4,0.904,0.96,0.868,15.4,14.8,14.8,354
1998-10-29,1998,1,5,302,121.09,0.96,5,Dry,24,4,2,2,20,52,0.43,69.09,0.57,69.09,0,0,0,0,-2,2,24,4,2,0,22,99.1,990,964.5,25.5,0.0708,0.00162,0.0000636,0.0724,0.00284,1,0.0358,0.108,0.00424,25.4,0.908,0.96,0.872,15.6,15,15,360
1998-10-30,1998,1,5,303,120.27,0.96,5,Dry,24,4,2,2,20,52,0.43,68.27,0.57,68.27,0,0,0,0,-2,2,24,4,2,0,22,98.3,990,964.5,25.5,0.0708,0.00155,0.0000609,0.0724,0.00284,1,0.0347,0.107,0.0042,25.4,0.904,0.96,0.868,15.4,14.8,14.8,354
1998-10-31,1998,1,5,304,120,0.96,5,Dry,24,4,2,2,20,52,0.43,68,0.57,68,0,0,0,0,-2,2,24,4,2,0,22,98,990,964.5,25.5,0.0708,0.00153,0.00006,0.0724,0.00284,1,0.0343,0.107,0.00418,25.4,0.902,0.96,0.866,15.3,14.7,14.7,352
1998-11-01,1998,2,5,305,120.82,0.96,5,Dry,23,4,2,2,19,50,0.41,70.82,0.59,70.82,0,0,0,0,-2,2,23,4,2,0,21,99.8,990,964.5,25.5,0.0708,0.00177,0.0000694,0.0726,0.00285,1,0.0381,0.111,0.00434,25.4,0.918,0.96,0.881,16.2,15.5,15.5,373
1998-11-02,1998,2,5,306,121.09,0.96,5,Dry,23,4,2,2,19,50,0.41,71.09,0.59,71.09,0,0,0,0,-2,2,23,4,2,0,21,100,990,964.5,25.5,0.0709,0.00179,0.0000703,0.0726,0.00285,1,0.0385,0.111,0.00436,25.4,0.919,0.96,0.883,16.3,15.6,15.6,375
1998-11-03,1998,2,5,307,121.91,0.96,5,Dry,23,4,2,2,19,50,0.41,71.91,0.59,71.91,0,0,0,0,-2,2,23,4,2,0,21,101,990,964.5,25.5,0.0711,0.00186,0.000073,0.073,0.00286,1,0.0396,0.113,0.00442,25.4,0.924,0.96,0.887,16.5,15.9,15.9,381
1998-11-04,1998,2,5,308,122.73,0.96,5,Dry,23,4,2,2,19,50,0.41,72.73,0.59,72.73,0,0,0,0,-2,2,23,4,2,0,21,102,990,964.5,25.5,0.0714,0.00193,0.0000758,0.0734,0.00288,1,0.0407,0.114,0.00447,25.4,0.928,0.96,0.891,16.8,16.1,16.1,387
1998-11-05,1998,2,6,309,124.1,0.95,5,Dry,23,4,2,2,19,50,0.4,74.1,0.6,74.1,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.0719,0.00205,0.0000803,0.074,0.0029,1,0.0425,0.117,0.00457,25.4,0.936,0.96,0.898,17.3,16.6,16.6,398
1998-11-06,1998,2,6,310,127.11,0.95,5,Dry,23,4,2,2,19,50,0.39,77.11,0.61,77.11,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.073,0.0023,0.0000904,0.0753,0.00295,1,0.0466,0.122,0.00478,25.4,0.938,0.96,0.9,18,17.3,17.3,415
1998-11-07,1998,2,6,311,131.76,0.94,5,Dry,23,4,2,2,19,50,0.38,81.76,0.62,81.76,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0746,0.0027,0.000106,0.0773,0.00303,1,0.0529,0.13,0.00511,25.4,0.931,0.961,0.895,18.9,18.2,18.2,437
1998-11-08,1998,2,6,312,135.31,0.94,5,Dry,23,4,2,2,19,50,0.37,85.31,0.63,85.31,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0759,0.003,0.000118,0.0789,0.00309,1,0.0577,0.137,0.00535,25.4,0.927,0.962,0.892,19.7,18.9,18.9,454
1998-11-09,1998,2,6,313,134.49,0.94,5,Dry,23,4,2,2,19,50,0.37,84.49,0.63,84.49,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0756,0.00293,0.000115,0.0785,0.00308,1,0.0566,0.135,0.0053,25.4,0.928,0.962,0.893,19.5,18.8,18.8,450
1998-11-10,1998,2,6,314,134.22,0.94,5,Dry,23,4,2,2,19,50,0.37,84.22,0.63,84.22,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0755,0.00291,0.000114,0.0784,0.00307,1,0.0562,0.135,0.00528,25.4,0.928,0.962,0.893,19.4,18.7,18.7,449
1998-11-11,1998,2,6,315,137.22,0.93,5,Dry,23,4,2,2,19,50,0.36,87.22,0.64,87.22,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0765,0.00316,0.000124,0.0797,0.00313,1,0.0602,0.14,0.00549,25.4,0.925,0.963,0.89,20.1,19.3,19.3,464
1998-11-12,1998,2,7,316,142.42,0.92,5,Dry,23,4,2,2,19,50,0.35,92.42,0.65,92.42,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0784,0.00361,0.000141,0.082,0.00322,1,0.0673,0.149,0.00585,25.4,0.919,0.965,0.887,21.1,20.4,20.4,489
1998-11-13,1998,2,7,317,142.69,0.92,5,Dry,23,4,2,2,19,50,0.35,92.69,0.65,92.69,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0785,0.00363,0.000142,0.0821,0.00322,1,0.0676,0.15,0.00587,25.4,0.918,0.966,0.887,21.2,20.4,20.4,490
1998-11-14,1998,2,7,318,142.97,0.92,5,Dry,23,4,2,2,19,50,0.35,92.97,0.65,92.97,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0786,0.00365,0.000143,0.0822,0.00322,1,0.068,0.15,0.00589,25.3,0.918,0.966,0.886,21.2,20.5,20.5,492
1998-11-15,1998,2,7,319,146.52,0.92,5,Dry,23,4,2,2,19,50,0.34,96.52,0.66,96.52,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.0798,0.00395,0.000155,0.0838,0.00329,1,0.0728,0.157,0.00614,25.3,0.914,0.967,0.884,21.9,21.2,21.2,509
1998-11-16,1998,2,7,320,150.08,0.91,5,Dry,23,4,2,2,19,50,0.33,100.1,0.67,100.1,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.0811,0.00426,0.000167,0.0853,0.00335,1,0.0776,0.163,0.00639,25.3,0.911,0.969,0.883,22.7,21.9,21.9,527
1998-11-17,1998,2,7,321,150.9,0.91,5,Dry,23,4,2,2,19,50,0.33,100.9,0.67,100.9,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0814,0.00433,0.00017,0.0857,0.00336,1,0.0787,0.164,0.00645,25.3,0.912,0.969,0.883,22.9,22.2,22.2,532
1998-11-18,1998,2,7,322,150.08,0.91,5,Dry,23,4,2,2,19,50,0.33,100.1,0.67,100.1,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.0811,0.00426,0.000167,0.0853,0.00335,1,0.0776,0.163,0.00639,25.3,0.911,0.969,0.883,22.7,21.9,21.9,527
1998-11-19,1998,2,8,323,149.26,0.91,5,Dry,23,4,2,2,19,50,0.34,99.26,0.67,99.26,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0808,0.00419,0.000164,0.085,0.00333,1,0.0765,0.161,0.00633,25.3,0.912,0.968,0.883,22.5,21.8,21.8,523
1998-11-20,1998,2,8,324,149.53,0.91,5,Dry,23,4,2,2,19,50,0.33,99.53,0.67,99.53,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.0809,0.00421,0.000165,0.0851,0.00334,1,0.0769,0.162,0.00635,25.3,0.911,0.968,0.883,22.5,21.8,21.8,524
1998-11-21,1998,2,8,325,149.8,0.91,5,Dry,23,4,2,2,19,50,0.33,99.8,0.67,99.8,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.081,0.00423,0.000166,0.0852,0.00334,1,0.0772,0.162,0.00637,25.3,0.911,0.969,0.883,22.6,21.9,21.9,525
1998-11-22,1998,2,8,326,150.62,0.91,5,Dry,23,4,2,2,19,50,0.33,100.6,0.67,100.6,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0813,0.0043,0.000169,0.0856,0.00336,1,0.0783,0.164,0.00643,25.3,0.911,0.969,0.883,22.8,22.1,22.1,530
1998-11-23,1998,2,8,327,149.8,0.91,5,Dry,23,4,2,2,19,50,0.33,99.8,0.67,99.8,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.081,0.00423,0.000166,0.0852,0.00334,1,0.0772,0.162,0.00637,25.3,0.911,0.969,0.883,22.6,21.9,21.9,525
1998-11-24,1998,2,8,328,148.43,0.92,5,Dry,23,4,2,2,19,50,0.34,98.43,0.66,98.43,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0805,0.00412,0.000161,0.0846,0.00332,1,0.0754,0.16,0.00627,25.3,0.912,0.968,0.883,22.3,21.6,21.6,519
1998-11-25,1998,2,8,329,148.71,0.92,5,Dry,23,4,2,2,19,50,0.34,98.71,0.66,98.71,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0806,0.00414,0.000162,0.0847,0.00332,1,0.0758,0.161,0.00629,25.3,0.912,0.968,0.883,22.4,21.7,21.7,520
1998-11-26,1998,2,9,330,150.62,0.91,5,Dry,23,4,2,2,19,50,0.33,100.6,0.67,100.6,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0813,0.0043,0.000169,0.0856,0.00336,1,0.0783,0.164,0.00643,25.3,0.911,0.969,0.883,22.8,22.1,22.1,530
1998-11-27,1998,2,9,331,153.08,0.91,5,Dry,23,4,2,2,19,50,0.33,103.1,0.67,103.1,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0821,0.00451,0.000177,0.0867,0.0034,1,0.0817,0.168,0.0066,25.3,0.913,0.97,0.886,23.4,22.7,22.7,544
1998-11-28,1998,2,9,332,154.45,0.91,5,Dry,23,4,2,2,19,50,0.32,104.5,0.68,104.5,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0826,0.00463,0.000181,0.0873,0.00342,1,0.0835,0.171,0.00669,25.3,0.914,0.97,0.887,23.7,23,23,552
1998-11-29,1998,2,9,333,153.63,0.91,5,Dry,23,4,2,2,19,50,0.33,103.6,0.68,103.6,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0823,0.00456,0.000179,0.0869,0.00341,1,0.0824,0.169,0.00664,25.3,0.914,0.97,0.886,23.5,22.8,22.8,548
1998-11-30,1998,2,9,334,154.45,0.91,5,Dry,23,4,2,2,19,50,0.32,104.5,0.68,104.5,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0826,0.00463,0.000181,0.0873,0.00342,1,0.0835,0.171,0.00669,25.3,0.914,0.97,0.887,23.7,23,23,552
1998-12-01,1998,3,9,335,155.82,0.9,5,Dry,26,4,3,2,24,59,0.38,96.82,0.62,96.82,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0813,0.00398,0.000156,0.0853,0.00334,1,0.0732,0.159,0.00621,25.4,0.914,0.967,0.884,22,21.3,21.3,511
1998-12-02,1998,3,9,336,157.18,0.9,5,Dry,26,4,3,2,24,59,0.38,98.18,0.63,98.18,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0818,0.0041,0.000161,0.0859,0.00337,1,0.075,0.161,0.00631,25.4,0.913,0.968,0.883,22.3,21.6,21.6,518
1998-12-03,1998,3,10,337,159.1,0.9,5,Dry,26,4,3,2,24,59,0.37,100.1,0.63,100.1,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0825,0.00426,0.000167,0.0868,0.0034,1,0.0776,0.164,0.00644,25.4,0.911,0.969,0.882,22.7,22,22,527
1998-12-04,1998,3,10,338,162.11,0.89,5,Dry,26,4,3,2,24,59,0.36,103.1,0.64,103.1,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0836,0.00451,0.000177,0.0881,0.00345,1,0.0817,0.17,0.00665,25.4,0.913,0.97,0.886,23.4,22.7,22.7,545
1998-12-05,1998,3,10,339,165.11,0.88,5,Dry,26,4,3,2,24,59,0.36,106.1,0.64,106.1,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0846,0.00477,0.000187,0.0894,0.0035,1,0.0857,0.175,0.00686,25.4,0.915,0.97,0.888,24.1,23.4,23.4,562
1998-12-06,1998,3,10,340,169.22,0.87,5,Dry,26,4,3,2,24,59,0.35,110.2,0.65,110.2,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.0861,0.00512,0.0002,0.0912,0.00357,1,0.0913,0.182,0.00715,25.4,0.918,0.97,0.89,25.2,24.4,24.4,586
1998-12-07,1998,3,10,341,171.13,0.87,5,Dry,26,4,3,2,24,59,0.34,112.1,0.66,112.1,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0868,0.00528,0.000207,0.092,0.0036,1,0.0939,0.186,0.00728,25.4,0.919,0.97,0.892,25.6,24.9,24.9,597
1998-12-08,1998,3,10,342,172.5,0.86,5,Dry,26,4,3,2,24,59,0.34,113.5,0.66,113.5,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0872,0.0054,0.000211,0.0926,0.00363,1,0.0957,0.188,0.00737,25.4,0.92,0.97,0.893,26,25.2,25.2,605
1998-12-09,1998,3,10,343,173.86,0.86,5,Dry,26,4,3,2,24,59,0.34,114.9,0.66,114.9,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0877,0.00551,0.000216,0.0932,0.00365,1,0.0976,0.191,0.00747,25.4,0.921,0.97,0.894,26.3,25.5,25.5,613
1998-12-10,1998,3,11,344,175.23,0.86,5,Dry,26,4,3,2,24,59,0.34,116.2,0.66,116.2,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.4,25.6,0.0882,0.00563,0.00022,0.0938,0.00367,1,0.0994,0.193,0.00756,25.4,0.922,0.97,0.895,26.7,25.9,25.9,621
1998-12-11,1998,3,11,345,177.69,0.85,5,Dry,26,4,3,2,24,59,0.33,118.7,0.67,118.7,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0891,0.00584,0.000228,0.0949,0.00371,1,0.103,0.198,0.00773,25.4,0.924,0.97,0.896,27.3,26.5,26.5,635
1998-12-12,1998,3,11,346,178.51,0.85,5,Dry,26,4,3,2,24,59,0.33,119.5,0.67,119.5,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0894,0.00591,0.000231,0.0953,0.00373,1,0.104,0.199,0.00779,25.4,0.925,0.97,0.897,27.5,26.7,26.7,640
1998-12-13,1998,3,11,347,176.6,0.85,5,Dry,26,4,3,2,24,59,0.33,117.6,0.67,117.6,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0887,0.00575,0.000225,0.0944,0.0037,1,0.101,0.196,0.00766,25.4,0.923,0.97,0.896,27,26.2,26.2,629
1998-12-14,1998,3,11,348,178.51,0.85,5,Dry,26,4,3,2,24,59,0.33,119.5,0.67,119.5,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0894,0.00591,0.000231,0.0953,0.00373,1,0.104,0.199,0.00779,25.4,0.925,0.97,0.897,27.5,26.7,26.7,640
1998-12-15,1998,3,11,349,179.33,0.84,5,Dry,26,4,3,2,24,59,0.33,120.3,0.67,120.3,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0896,0.00598,0.000234,0.0956,0.00374,1,0.105,0.201,0.00785,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
1998-12-16,1998,3,11,350,180.15,0.84,5,Dry,26,4,3,2,24,59,0.33,121.2,0.67,121.2,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0899,0.00605,0.000237,0.096,0.00376,1,0.106,0.202,0.0079,25.4,0.926,0.97,0.898,27.9,27.1,27.1,649
1998-12-17,1998,3,12,351,182.07,0.83,5,Dry,26,4,3,2,24,59,0.32,123.1,0.68,123.1,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0906,0.00621,0.000243,0.0968,0.00379,1,0.109,0.205,0.00804,25.4,0.927,0.97,0.899,28.4,27.5,27.5,661
1998-12-18,1998,3,12,352,183.43,0.83,5,Dry,26,4,3,2,24,59,0.32,124.4,0.68,124.4,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.0911,0.00633,0.000247,0.0974,0.00381,1,0.11,0.208,0.00813,25.4,0.928,0.97,0.9,28.7,27.9,27.9,669
1998-12-19,1998,3,12,353,186.99,0.82,5,Dry,26,4,3,2,24,59,0.32,128,0.68,128,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0923,0.00663,0.000259,0.099,0.00387,1,0.115,0.214,0.00838,25.4,0.93,0.97,0.902,29.6,28.7,28.7,689
1998-12-20,1998,3,12,354,187.26,0.82,5,Dry,26,4,3,2,24,59,0.32,128.3,0.69,128.3,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0924,0.00665,0.00026,0.0991,0.00387,1,0.116,0.215,0.0084,25.4,0.93,0.97,0.902,29.7,28.8,28.8,690
1998-12-21,1998,3,12,355,186.99,0.82,5,Dry,26,4,3,2,24,59,0.32,128,0.68,128,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0923,0.00663,0.000259,0.099,0.00387,1,0.115,0.214,0.00838,25.4,0.93,0.97,0.902,29.6,28.7,28.7,689
1998-12-22,1998,3,12,356,190,0.81,5,Dry,26,4,3,2,24,59,0.31,131,0.69,131,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0934,0.00689,0.000269,0.1,0.00392,1,0.119,0.22,0.00859,25.4,0.931,0.97,0.903,30.3,29.4,29.4,706
1998-12-23,1998,3,12,357,196.29,0.79,5,Dry,26,4,3,2,24,59,0.3,137.3,0.7,137.3,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0956,0.00742,0.00029,0.103,0.00403,1,0.128,0.231,0.00902,25.4,0.933,0.97,0.905,31.9,30.9,30.9,742
1998-12-24,1998,3,13,358,202.03,0.77,5,Dry,26,4,3,2,24,59,0.29,143,0.71,143,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0977,0.00791,0.000309,0.106,0.00413,1,0.136,0.241,0.00942,25.3,0.936,0.97,0.908,33.3,32.3,32.3,774
1998-12-25,1998,3,13,359,207.77,0.75,5,Dry,26,4,3,2,24,59,0.28,148.8,0.72,148.8,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0997,0.0084,0.000329,0.108,0.00423,1,0.143,0.251,0.00984,25.3,0.938,0.97,0.91,34.6,33.6,33.6,806
1998-12-26,1998,3,13,360,213.51,0.73,5,Dry,26,4,3,2,24,59,0.28,154.5,0.72,154.5,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00888,0.000348,0.111,0.00433,1,0.151,0.262,0.0103,25.3,0.94,0.97,0.912,36,34.9,34.9,838
1998-12-27,1998,3,13,361,219.8,0.71,5,Dry,26,4,3,2,24,59,0.27,160.8,0.73,160.8,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00942,0.00037,0.113,0.00445,1,0.16,0.273,0.0107,25.2,0.942,0.971,0.914,37.4,36.3,36.3,872
1998-12-28,1998,3,13,362,227.18,0.69,5,Dry,26,4,3,2,24,59,0.26,168.2,0.74,168.2,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.107,0.01,0.000395,0.117,0.00458,1,0.17,0.286,0.0112,25.2,0.944,0.974,0.92,39.2,38.2,38.2,916
1998-12-29,1998,3,13,363,230.74,0.68,5,Dry,26,4,3,2,24,59,0.26,171.7,0.74,171.7,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0103,0.000407,0.118,0.00465,1,0.174,0.292,0.0115,25.1,0.946,0.976,0.923,40,39.1,39.1,937
1998-12-30,1998,3,13,364,235.93,0.67,5,Dry,26,4,3,2,24,59,0.25,176.9,0.75,176.9,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000425,0.12,0.00474,1,0.181,0.302,0.0119,25.1,0.947,0.979,0.927,41.2,40.3,40.3,968
1998-12-31,1998,3,14,365,242.77,0.65,5,Dry,26,4,3,2,24,59,0.24,183.8,0.76,183.8,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.000449,0.123,0.00487,1,0.191,0.314,0.0124,25,0.95,0.98,0.931,42.8,42,42,1010
1999-01-01,1998,4,14,1,249.61,0.64,5,Dry,29,5,4,2,33,73,0.29,176.6,0.71,176.6,0,0,0,0,-2,2,29,5,4,0,35,215,990,964.7,25.3,0.111,0.0108,0.000425,0.122,0.00482,1,0.181,0.303,0.012,25,0.947,0.978,0.927,41,40.1,40.1,963
1999-01-02,1998,4,14,2,258.08,0.62,5,Dry,29,5,4,2,33,73,0.28,185.1,0.72,185.1,0,0,0,0,-2,2,29,5,4,0,35,223,990,964.7,25.3,0.114,0.0115,0.000454,0.126,0.00498,1,0.192,0.318,0.0126,24.9,0.95,0.98,0.931,43,42.2,42.2,1010
1999-01-03,1998,4,14,3,266.01,0.61,5,Dry,29,5,4,2,33,73,0.27,193,0.73,193,0,0,0,0,-2,2,29,5,4,0,35,231,990,964.8,25.2,0.117,0.0122,0.000482,0.129,0.00512,1,0.203,0.332,0.0132,24.9,0.952,0.98,0.933,44.9,44,44,1060
1999-01-04,1998,4,14,4,273.4,0.6,5,Dry,29,5,4,2,33,73,0.27,200.4,0.73,200.4,0,0,0,0,-2,2,29,5,4,0,35,238,990,964.8,25.2,0.12,0.0128,0.000507,0.132,0.00525,1,0.213,0.345,0.0137,24.9,0.955,0.98,0.936,46.6,45.7,45.7,1100
1999-01-05,1998,4,14,5,280.23,0.59,5,Dry,29,5,4,2,33,73,0.26,207.2,0.74,207.2,0,0,0,0,-2,2,29,5,4,0,35,245,990,964.8,25.2,0.122,0.0134,0.000531,0.135,0.00538,1,0.222,0.358,0.0142,24.8,0.956,0.98,0.937,48.2,47.3,47.3,1130
1999-01-06,1998,4,14,6,287.61,0.58,5,Dry,29,5,4,2,33,73,0.25,214.6,0.75,214.6,0,0,0,0,-2,2,29,5,4,0,35,253,990,964.9,25.1,0.125,0.014,0.000556,0.139,0.00551,1,0.232,0.371,0.0147,24.8,0.957,0.98,0.938,49.9,48.2,48.2,1160
1999-01-07,1998,4,15,7,293.9,0.57,5,Dry,29,5,4,2,33,73,0.25,220.9,0.75,220.9,0,0,0,0,-2,2,29,5,4,0,35,259,990,964.9,25.1,0.127,0.0145,0.000578,0.141,0.00563,1,0.241,0.382,0.0152,24.7,0.959,0.98,0.939,51.4,48.2,48.2,1160
1999-01-08,1998,4,15,8,302.93,0.56,5,Dry,29,5,4,2,33,73,0.24,229.9,0.76,229.9,0,0,0,0,-2,2,29,5,4,0,35,268,990,964.9,25.1,0.13,0.0153,0.00061,0.145,0.0058,2,0.0977,0.243,0.00969,24.8,0.923,0.97,0.895,25.9,25.1,50.2,1200
1999-01-09,1998,4,15,9,314.68,0.55,5,Dry,29,5,4,2,33,73,0.23,241.7,0.77,241.7,0,0,0,0,-2,2,29,5,4,0,35,280,990,965,25,0.134,0.0163,0.000651,0.151,0.00601,2,0.106,0.256,0.0102,24.8,0.927,0.97,0.899,27.2,26.4,52.8,1270
1999-01-10,1998,4,15,10,327.54,0.53,5,Dry,29,5,4,2,33,73,0.22,254.5,0.78,254.5,0,0,0,0,-2,2,29,5,4,0,35,293,990,965,25,0.139,0.0191,0.000767,0.158,0.00633,2,0.114,0.272,0.0109,24.7,0.93,0.97,0.902,28.7,27.8,55.6,1330
1999-01-11,1998,4,15,11,339.84,0.52,5,Dry,29,5,4,2,33,73,0.21,266.8,0.79,266.8,0,0,0,0,-2,2,29,5,4,0,35,305,990,965.1,24.9,0.143,0.0249,0.001,0.168,0.00675,2,0.123,0.291,0.0117,24.6,0.933,0.97,0.905,30,29.1,58.3,1400
1999-01-12,1998,4,15,12,353.79,0.5,5,Dry,29,5,4,2,33,73,0.21,280.8,0.79,280.8,0,0,0,0,-2,2,29,5,4,0,35,319,990,965.2,24.8,0.148,0.0315,0.00127,0.18,0.00723,2,0.132,0.312,0.0125,24.5,0.936,0.97,0.908,31.6,30.7,61.3,1470
1999-01-13,1998,4,15,13,367.73,0.49,5,Dry,29,5,4,2,33,73,0.2,294.7,0.8,294.7,0,0,0,0,-2,2,29,5,4,0,35,333,990,965.2,24.8,0.153,0.0381,0.00154,0.191,0.00772,2,0.141,0.333,0.0134,24.4,0.939,0.97,0.911,33.2,32.2,64.3,1540
1999-01-14,1998,4,16,14,382.22,0.48,5,Dry,29,5,4,2,33,73,0.19,309.2,0.81,309.2,0,0,0,0,-2,2,29,5,4,0,35,347,990,965.3,24.7,0.158,0.045,0.00182,0.203,0.00822,2,0.151,0.354,0.0143,24.3,0.942,0.97,0.913,34.7,33.7,67.4,1620
1999-01-15,1998,4,16,15,397.81,0.46,5,Dry,29,5,4,2,33,73,0.18,324.8,0.82,324.8,0,0,0,0,-2,2,29,5,4,0,35,363,990,965.4,24.6,0.164,0.0523,0.00213,0.216,0.00877,2,0.162,0.378,0.0153,24.2,0.944,0.97,0.916,36.4,35.4,70.7,1700
1999-01-16,1998,4,16,16,415.04,0.45,5,Dry,29,5,4,2,33,73,0.18,342,0.82,342,0,0,0,0,-2,2,29,5,4,0,35,380,990,965.5,24.5,0.17,0.0604,0.00246,0.23,0.00938,2,0.173,0.403,0.0164,24.1,0.947,0.972,0.921,38.3,37.3,74.5,1790
1999-01-17,1998,4,16,17,429.53,0.44,5,Dry,29,5,4,2,33,73,0.17,356.5,0.83,356.5,0,0,0,0,-2,2,29,5,4,0,35,395,990,965.5,24.5,0.175,0.0673,0.00275,0.242,0.00989,2,0.183,0.425,0.0174,24,0.949,0.976,0.926,39.9,38.9,77.9,1870
1999-01-18,1998,4,16,18,441.29,0.43,5,Dry,29,5,4,2,33,73,0.17,368.3,0.83,368.3,0,0,0,0,-2,2,29,5,4,0,35,406,990,965.6,24.4,0.179,0.0728,0.00298,0.252,0.0103,2,0.191,0.443,0.0181,24,0.951,0.979,0.93,41.2,40.3,80.6,1930
1999-01-19,1998,4,16,19,454.14,0.42,5,Dry,29,5,4,2,33,73,0.16,381.1,0.84,381.1,0,0,0,0,-2,2,29,5,4,0,35,419,990,965.6,24.4,0.183,0.0789,0.00324,0.262,0.0108,2,0.2,0.462,0.019,23.9,0.953,0.98,0.934,42.5,41.7,83.4,2000
1999-01-20,1998,4,16,20,468.08,0.41,5,Dry,29,5,4,2,33,73,0.16,395.1,0.84,395.1,0,0,0,0,-2,2,29,5,4,0,35,433,990,965.7,24.3,0.188,0.0855,0.00352,0.274,0.0113,2,0.209,0.483,0.0199,23.8,0.954,0.98,0.935,44,43.1,86.3,2070
1999-01-21,1998,4,17,21,482.03,0.4,5,Dry,29,5,4,2,33,73,0.15,409,0.85,409,0,0,0,0,-2,2,29,5,4,0,35,447,990,965.8,24.2,0.193,0.0921,0.0038,0.285,0.0118,2,0.219,0.504,0.0208,23.7,0.956,0.98,0.936,45.5,44.6,89.1,2140
