date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1999-01-22,1998,4,17,22,495.43,0.39,5,Dry,29,5,4,2,33,73,0.15,422.4,0.85,422.4,0,0,0,0,-2,2,29,5,4,0,35,460,990,965.8,24.2,0.198,0.0984,0.00407,0.296,0.0123,2,0.228,0.524,0.0217,23.6,0.956,0.98,0.937,46.8,45.9,91.8,2200
1999-01-23,1998,4,17,23,509.37,0.38,5,Dry,29,5,4,2,33,73,0.14,436.4,0.86,436.4,0,0,0,0,-2,2,29,5,4,0,35,474,990,965.9,24.1,0.203,0.105,0.00435,0.308,0.0128,2,0.237,0.545,0.0226,23.6,0.957,0.98,0.938,48.3,47.3,94.6,2270
1999-01-24,1998,4,17,24,523.32,0.37,5,Dry,29,5,4,2,33,73,0.14,450.3,0.86,450.3,0,0,0,0,-2,2,29,5,4,0,35,488,990,966,24,0.208,0.112,0.00464,0.319,0.0133,2,0.246,0.566,0.0235,23.5,0.958,0.98,0.939,49.7,48.2,96.4,2310
1999-01-25,1998,4,17,25,538.36,0.37,5,Dry,29,5,4,2,33,73,0.14,465.4,0.86,465.4,0,0,0,0,-2,2,29,5,4,0,35,503,990,966,24,0.213,0.119,0.00495,0.332,0.0138,2,0.257,0.588,0.0245,23.4,0.957,0.98,0.938,51.1,48.2,96.4,2310
1999-01-26,1998,4,17,26,552.85,0.36,5,Dry,29,5,4,2,33,73,0.13,479.9,0.87,479.9,0,0,0,0,-2,2,29,5,4,0,35,518,990,966.1,23.9,0.221,0.125,0.00525,0.346,0.0145,2,0.266,0.613,0.0256,23.3,0.956,0.98,0.937,52.4,48.2,96.4,2310
1999-01-27,1998,4,17,27,567.89,0.35,5,Dry,29,5,4,2,33,73,0.13,494.9,0.87,494.9,0,0,0,0,-2,2,29,5,4,0,35,533,990,966.2,23.8,0.229,0.133,0.00556,0.362,0.0152,3,0.165,0.527,0.0221,23.3,0.946,0.97,0.917,35.7,34.6,104,2490
1999-01-28,1998,4,18,28,581.29,0.34,5,Dry,29,5,4,2,33,73,0.13,508.3,0.87,508.3,0,0,0,0,-2,2,29,5,4,0,35,546,990,966.2,23.8,0.237,0.141,0.00591,0.378,0.0159,3,0.171,0.549,0.0231,23.2,0.947,0.97,0.919,36.6,35.5,106,2550
1999-01-29,1998,4,18,29,595.78,0.33,5,Dry,29,5,4,2,33,73,0.12,522.8,0.88,522.8,0,0,0,0,-2,2,29,5,4,0,35,561,990,966.3,23.7,0.245,0.15,0.00633,0.395,0.0167,3,0.178,0.573,0.0242,23.1,0.949,0.971,0.921,37.5,36.4,109,2620
1999-01-30,1998,4,18,30,611.36,0.32,5,Dry,29,5,4,2,33,73,0.12,538.4,0.88,538.4,0,0,0,0,-2,2,29,5,4,0,35,576,990,966.3,23.7,0.254,0.161,0.00679,0.415,0.0175,3,0.185,0.599,0.0253,23.1,0.95,0.973,0.924,38.5,37.5,112,2700
1999-01-31,1998,4,18,31,631.87,0.31,5,Dry,29,5,4,2,33,73,0.12,558.9,0.88,558.9,0,0,0,0,-2,2,29,5,4,0,35,597,990,966.4,23.6,0.266,0.174,0.0074,0.44,0.0187,3,0.194,0.634,0.0269,22.9,0.951,0.976,0.928,39.9,38.9,117,2800
1999-02-01,1998,5,18,32,657.3,0.3,4,Mod_Dry,36,6,5,4,54,105,0.16,552.3,0.84,552.3,0,0,0,0,-4,4,36,6,5,0,58,599,990,966.5,23.5,0.267,0.17,0.00724,0.437,0.0186,3,0.191,0.628,0.0268,22.8,0.951,0.974,0.926,39.2,38.2,115,2750
1999-02-02,1998,5,18,33,686.01,0.29,4,Mod_Dry,36,6,5,4,54,105,0.15,581,0.85,581,0,0,0,0,-4,4,36,6,5,0,58,628,990,966.6,23.4,0.283,0.189,0.0081,0.473,0.0202,3,0.204,0.676,0.029,22.7,0.953,0.978,0.932,41.1,40.2,120,2890
1999-02-03,1998,5,18,34,718.55,0.28,4,Mod_Dry,36,6,5,4,54,105,0.15,613.5,0.85,613.5,0,0,0,0,-4,4,36,6,5,0,58,661,990,966.8,23.2,0.302,0.211,0.00908,0.513,0.0221,3,0.219,0.731,0.0315,22.5,0.955,0.98,0.936,43.1,42.2,127,3040
1999-02-04,1998,5,19,35,754.37,0.26,4,Mod_Dry,36,6,5,4,54,105,0.14,649.4,0.86,649.4,0,0,0,0,-4,4,36,6,5,0,58,696,990,966.9,23.1,0.322,0.235,0.0102,0.557,0.0241,3,0.235,0.792,0.0343,22.3,0.956,0.98,0.937,45.2,44.3,133,3190
1999-02-05,1998,5,19,36,781.99,0.25,4,Mod_Dry,36,6,5,4,54,105,0.13,677,0.87,677,0,0,0,0,-4,4,36,6,5,0,58,724,990,967,23,0.338,0.253,0.011,0.591,0.0257,3,0.247,0.838,0.0365,22.1,0.957,0.98,0.938,46.9,45.9,138,3310
1999-02-06,1998,5,19,37,811.81,0.24,4,Mod_Dry,36,6,5,4,54,105,0.13,706.8,0.87,706.8,0,0,0,0,-4,4,36,6,5,0,58,754,990,967.1,22.9,0.355,0.273,0.012,0.628,0.0275,3,0.261,0.889,0.0389,22,0.957,0.98,0.938,48.6,47.6,143,3430
1999-02-07,1998,5,19,38,851.17,0.22,4,Mod_Dry,36,6,5,4,54,105,0.12,746.2,0.88,746.2,0,0,0,0,-4,4,36,6,5,0,58,793,990,967.3,22.7,0.381,0.299,0.0132,0.68,0.03,3,0.278,0.959,0.0422,21.7,0.957,0.98,0.938,50.7,48.2,145,3470
1999-02-08,1998,5,19,39,895.08,0.21,4,Mod_Dry,36,6,5,4,54,105,0.12,790.1,0.88,790.1,0,0,0,0,-4,4,36,6,5,0,58,837,990,967.5,22.5,0.421,0.321,0.0143,0.743,0.033,4,0.209,0.952,0.0423,21.6,0.953,0.976,0.93,39.8,38.8,155,3730
1999-02-09,1998,5,19,40,942.53,0.2,4,Mod_Dry,36,6,5,4,54,105,0.11,837.5,0.89,837.5,0,0,0,0,-4,4,36,6,5,0,58,885,990,967.7,22.3,0.465,0.344,0.0154,0.809,0.0362,4,0.225,1.03,0.0463,21.3,0.954,0.98,0.935,41.7,40.9,164,3920
1999-02-10,1998,5,19,41,988.02,0.19,4,Mod_Dry,36,6,5,4,54,105,0.11,883,0.89,883,0,0,0,0,-4,4,36,6,5,0,58,930,990,967.9,22.1,0.506,0.366,0.0165,0.873,0.0394,4,0.241,1.11,0.0503,21,0.955,0.98,0.936,43.5,42.6,171,4090
1999-02-11,1998,5,20,42,1035.6,0.18,3,Normal,43,7,5,4,78,137,0.13,898.6,0.87,898.6,0,0,0,0,-4,4,43,7,5,0,82,954,990,968,22,0.528,0.374,0.017,0.902,0.041,4,0.246,1.15,0.0522,20.8,0.955,0.98,0.936,43.9,43,172,4130
1999-02-12,1998,5,20,43,1074.6,0.17,3,Normal,43,7,5,4,78,137,0.13,937.6,0.87,937.6,0,0,0,0,-4,4,43,7,5,0,82,993,990,968.1,21.9,0.564,0.393,0.018,0.956,0.0437,4,0.259,1.22,0.0556,20.7,0.955,0.98,0.936,45.4,44.4,178,4270
1999-02-13,1998,5,20,44,1103.8,0.16,3,Normal,43,7,5,4,78,137,0.12,966.8,0.88,966.8,0,0,0,0,-4,4,43,7,5,0,82,1020,990,968.2,21.8,0.59,0.407,0.0187,0.997,0.0458,4,0.269,1.27,0.0581,20.5,0.956,0.98,0.936,46.4,45.5,182,4370
1999-02-14,1998,5,20,45,1128.2,0.16,3,Normal,43,7,5,4,78,137,0.12,991.1,0.88,991.1,0,0,0,0,-4,4,43,7,5,0,82,1050,990,968.3,21.7,0.62,0.419,0.0193,1.04,0.0479,4,0.277,1.32,0.0606,20.4,0.956,0.98,0.936,47.3,46.4,186,4450
1999-02-15,1998,5,20,46,1147.3,0.16,3,Normal,43,7,5,4,78,137,0.12,1010,0.88,1010,0,0,0,0,-4,4,43,7,5,0,82,1070,990,968.4,21.6,0.648,0.446,0.0206,1.09,0.0506,4,0.282,1.38,0.0636,20.3,0.955,0.98,0.936,48,47,188,4510
1999-02-16,1998,5,20,47,1161.2,0.15,3,Normal,43,7,5,4,78,137,0.12,1024,0.88,1024,0,0,0,0,-4,4,43,7,5,0,82,1080,990,968.4,21.6,0.668,0.477,0.0221,1.15,0.053,4,0.285,1.43,0.0662,20.2,0.955,0.98,0.936,48.4,47.4,190,4550
1999-02-17,1998,5,20,48,1169.5,0.15,3,Normal,43,7,5,4,78,137,0.12,1033,0.88,1033,0,0,0,0,-4,4,43,7,5,0,82,1090,990,968.4,21.6,0.68,0.496,0.023,1.18,0.0545,4,0.287,1.46,0.0678,20.1,0.955,0.98,0.936,48.6,47.6,191,4570
1999-02-18,1998,5,21,49,1177.9,0.15,3,Normal,43,7,5,4,78,137,0.12,1041,0.88,1041,0,0,0,0,-4,4,43,7,5,0,82,1100,990,968.5,21.5,0.692,0.515,0.0239,1.21,0.0561,4,0.288,1.5,0.0694,20,0.955,0.98,0.936,48.9,47.9,192,4600
1999-02-19,1998,5,21,50,1186.3,0.15,3,Normal,43,7,5,4,78,137,0.12,1049,0.89,1049,0,0,0,0,-4,4,43,7,5,0,82,1100,990,968.5,21.5,0.705,0.534,0.0248,1.24,0.0576,4,0.29,1.53,0.0711,20,0.955,0.98,0.936,49.1,48.1,192,4620
1999-02-20,1998,5,21,51,1194.8,0.15,3,Normal,43,7,5,4,78,137,0.12,1058,0.89,1058,0,0,0,0,-4,4,43,7,5,0,82,1110,990,968.5,21.5,0.717,0.553,0.0257,1.27,0.0591,4,0.292,1.56,0.0727,19.9,0.955,0.98,0.936,49.3,48.2,193,4630
1999-02-21,1998,5,21,52,1197.6,0.15,2,Mod_Wet,49,8,7,5,93,162,0.14,1036,0.86,1036,0,0,0,0,-5,5,49,8,7,0,98,1100,990,968.5,21.5,0.698,0.503,0.0234,1.2,0.0559,4,0.287,1.49,0.0693,20,0.955,0.98,0.936,48.5,47.5,190,4560
1999-02-22,1998,5,21,53,1200.5,0.15,2,Mod_Wet,49,8,7,5,93,162,0.14,1038,0.86,1038,0,0,0,0,-5,5,49,8,7,0,98,1100,990,968.5,21.5,0.702,0.51,0.0237,1.21,0.0564,4,0.288,1.5,0.0698,20,0.955,0.98,0.936,48.6,47.6,190,4570
1999-02-23,1998,5,21,54,1203.3,0.15,2,Mod_Wet,49,8,7,5,93,162,0.14,1041,0.86,1041,0,0,0,0,-5,5,49,8,7,0,98,1110,990,968.5,21.5,0.706,0.516,0.024,1.22,0.0569,4,0.288,1.51,0.0704,20,0.955,0.98,0.936,48.6,47.7,191,4580
1999-02-24,1998,5,21,55,1206.1,0.15,2,Mod_Wet,49,8,7,5,93,162,0.13,1044,0.87,1044,0,0,0,0,-5,5,49,8,7,0,98,1110,990,968.5,21.5,0.71,0.522,0.0243,1.23,0.0575,4,0.289,1.52,0.0709,19.9,0.955,0.98,0.936,48.7,47.7,191,4580
1999-02-25,1998,5,22,56,1209,0.15,2,Mod_Wet,49,8,7,5,93,162,0.13,1047,0.87,1047,0,0,0,0,-5,5,49,8,7,0,98,1110,990,968.6,21.4,0.715,0.529,0.0247,1.24,0.058,4,0.289,1.53,0.0715,19.9,0.955,0.98,0.936,48.8,47.8,191,4590
1999-02-26,1998,5,22,57,1211.8,0.14,2,Mod_Wet,49,8,7,5,93,162,0.13,1050,0.87,1050,0,0,0,0,-5,5,49,8,7,0,98,1110,990,968.6,21.4,0.719,0.535,0.025,1.25,0.0585,4,0.29,1.54,0.072,19.9,0.955,0.98,0.936,48.9,47.9,192,4600
1999-02-27,1998,5,22,58,1214.7,0.14,2,Mod_Wet,49,8,7,5,93,162,0.13,1053,0.87,1053,0,0,0,0,-5,5,49,8,7,0,98,1120,990,968.6,21.4,0.723,0.542,0.0253,1.26,0.059,4,0.291,1.55,0.0726,19.9,0.955,0.98,0.936,49,48,192,4610
1999-02-28,1998,5,22,59,1217.5,0.14,2,Mod_Wet,49,8,7,5,93,162,0.13,1056,0.87,1056,0,0,0,0,-5,5,49,8,7,0,98,1120,990,968.6,21.4,0.727,0.548,0.0256,1.28,0.0595,4,0.291,1.57,0.0731,19.9,0.955,0.98,0.936,49,48.1,192,4610
1999-03-01,1998,6,22,60,1220.4,0.14,3,Normal,49,9,9,9,107,183,0.15,1037,0.85,1037,0,0,0,0,-9,9,49,9,9,0,116,1100,990,968.6,21.4,0.705,0.507,0.0237,1.21,0.0566,4,0.287,1.5,0.07,19.9,0.955,0.98,0.936,48.3,47.4,190,4550
1999-03-02,1998,6,22,61,1229,0.14,3,Normal,49,9,9,9,107,183,0.15,1046,0.85,1046,0,0,0,0,-9,9,49,9,9,0,116,1110,990,968.6,21.4,0.718,0.527,0.0246,1.24,0.0582,4,0.289,1.53,0.0717,19.8,0.955,0.98,0.936,48.6,47.6,190,4570
1999-03-03,1998,6,22,62,1243.4,0.14,3,Normal,49,9,9,9,107,183,0.15,1060,0.85,1060,0,0,0,0,-9,9,49,9,9,0,116,1130,990,968.7,21.3,0.739,0.559,0.0262,1.3,0.0608,4,0.292,1.59,0.0745,19.7,0.954,0.98,0.935,49,48,192,4610
1999-03-04,1998,6,23,63,1263.8,0.14,3,Normal,49,9,9,9,107,183,0.14,1081,0.85,1081,0,0,0,0,-9,9,49,9,9,0,116,1150,990,968.7,21.3,0.768,0.605,0.0284,1.37,0.0646,4,0.296,1.67,0.0785,19.6,0.954,0.98,0.935,49.6,48.2,193,4630
1999-03-05,1998,6,23,64,1284.3,0.13,3,Normal,49,9,9,9,107,183,0.14,1101,0.86,1100,1,0,0,0,-9,10,49,9,9,0,117,1170,990,968.8,21.2,0.797,0.648,0.0306,1.44,0.0681,4,0.3,1.74,0.0823,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
1999-03-06,1998,6,23,65,1299.1,0.13,3,Normal,49,9,9,9,107,183,0.14,1116,0.86,1100,16,4,0,0,-9,21,53,9,9,0,128,1170,990,968.8,21.2,0.803,0.648,0.0306,1.45,0.0686,4,0.3,1.75,0.0827,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
1999-03-07,1998,6,23,66,1313.9,0.13,3,Normal,49,9,9,9,107,183,0.14,1131,0.86,1100,31,7,1,1,-8,30,56,10,10,1,137,1180,990,968.9,21.1,0.81,0.648,0.0307,1.46,0.069,4,0.3,1.76,0.0833,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
1999-03-08,1998,6,23,67,1328.9,0.13,3,Normal,49,9,9,9,107,183,0.14,1146,0.86,1100,46,10,1,1,-8,42,59,10,10,1,149,1180,990,968.9,21.1,0.814,0.648,0.0308,1.46,0.0694,4,0.3,1.76,0.0837,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
1999-03-09,1998,6,23,68,1331.9,0.13,3,Normal,49,9,9,9,107,183,0.14,1149,0.86,1100,49,11,1,1,-8,44,60,10,10,1,151,1180,990,968.9,21.1,0.816,0.648,0.0308,1.46,0.0695,4,0.3,1.76,0.0838,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
1999-03-10,1998,6,23,69,1328.9,0.13,3,Normal,49,9,9,9,107,183,0.14,1146,0.86,1100,46,10,1,1,-8,42,59,10,10,1,149,1180,990,968.9,21.1,0.814,0.648,0.0308,1.46,0.0694,4,0.3,1.76,0.0837,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
1999-03-11,1998,6,24,70,1319.9,0.13,3,Normal,49,9,9,9,107,183,0.14,1137,0.86,1100,37,8,1,1,-8,35,57,10,10,1,142,1180,990,968.9,21.1,0.811,0.648,0.0307,1.46,0.0692,4,0.3,1.76,0.0834,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
1999-03-12,1998,6,24,71,1311,0.13,3,Normal,49,9,9,9,107,183,0.14,1128,0.86,1100,28,6,1,1,-8,28,55,10,10,1,135,1180,990,968.9,21.1,0.808,0.648,0.0307,1.46,0.0689,4,0.3,1.76,0.0832,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
1999-03-13,1998,6,24,72,1308,0.13,3,Normal,49,9,9,9,107,183,0.14,1125,0.86,1100,25,6,1,1,-8,25,55,10,10,1,132,1180,990,968.9,21.1,0.808,0.648,0.0307,1.46,0.0689,4,0.3,1.76,0.0831,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
1999-03-14,1998,6,24,73,1311,0.13,3,Normal,49,9,9,9,107,183,0.14,1128,0.86,1100,28,6,1,1,-8,28,55,10,10,1,135,1180,990,968.9,21.1,0.808,0.648,0.0307,1.46,0.0689,4,0.3,1.76,0.0832,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
1999-03-15,1998,6,24,74,1319.9,0.13,3,Normal,49,9,9,9,107,183,0.14,1137,0.86,1100,37,8,1,1,-8,35,57,10,10,1,142,1180,990,968.9,21.1,0.811,0.648,0.0307,1.46,0.0692,4,0.3,1.76,0.0834,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
1999-03-16,1998,6,24,75,1334.9,0.13,3,Normal,49,9,9,9,107,183,0.14,1152,0.86,1100,52,12,2,2,-7,43,61,11,11,2,150,1180,990,969,21,0.82,0.648,0.0308,1.47,0.0698,4,0.3,1.77,0.084,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
1999-03-17,1998,6,24,76,1356,0.13,3,Normal,49,9,9,9,107,183,0.14,1173,0.86,1100,73,16,2,2,-7,60,65,11,11,2,167,1190,990,969,21,0.826,0.648,0.0309,1.47,0.0703,4,0.3,1.77,0.0846,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
1999-03-18,1998,6,25,77,1383.4,0.12,3,Normal,49,9,9,9,107,183,0.13,1200,0.87,1100,100,23,3,3,-6,77,72,12,12,3,184,1200,990,969.1,20.9,0.839,0.648,0.031,1.49,0.0712,4,0.3,1.79,0.0855,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
1999-03-19,1998,6,25,78,1404.9,0.12,3,Normal,49,9,9,9,107,183,0.13,1222,0.87,1100,122,28,4,4,-5,91,77,13,13,4,198,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.934,48.9,47.9,192,4600
1999-03-20,1998,6,25,79,1426.6,0.12,3,Normal,49,9,9,9,107,183,0.13,1244,0.87,1100,144,33,4,4,-5,108,82,13,13,4,215,1210,990,969.2,20.8,0.857,0.648,0.0312,1.5,0.0725,4,0.3,1.8,0.087,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
1999-03-21,1998,6,25,80,1454.6,0.12,4,Mod_Dry,41,8,7,6,67,129,0.089,1326,0.91,1100,226,51,7,7,1,160,92,15,14,7,227,1220,990,969.3,20.7,0.876,0.648,0.0314,1.52,0.0737,4,0.3,1.82,0.0883,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
1999-03-22,1998,6,25,81,1489.3,0.11,4,Mod_Dry,41,8,7,6,67,129,0.087,1360,0.91,1100,260,59,8,8,2,183,100,16,15,8,250,1230,990,969.4,20.6,0.895,0.648,0.0315,1.54,0.0751,4,0.3,1.84,0.0897,18.7,0.952,0.98,0.933,48,47.1,188,4520
1999-03-23,1998,6,25,82,1530.7,0.11,4,Mod_Dry,41,8,7,6,67,129,0.084,1402,0.92,1100,302,59,9,9,3,222,100,17,16,9,289,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0758,4,0.3,1.85,0.0905,18.6,0.952,0.98,0.933,47.7,46.7,187,4480
1999-03-24,1998,6,25,83,1579.1,0.1,4,Mod_Dry,41,8,7,6,67,129,0.082,1450,0.92,1100,350,59,10,11,5,265,100,18,18,11,332,1240,990,969.7,20.3,0.908,0.648,0.032,1.56,0.0768,4,0.3,1.86,0.0916,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
1999-03-25,1998,6,26,84,1634.7,0.095,4,Mod_Dry,41,8,7,6,67,129,0.079,1506,0.92,1100,406,59,10,12,6,319,100,18,19,12,386,1240,990,969.9,20.1,0.911,0.648,0.0323,1.56,0.0776,4,0.3,1.86,0.0926,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
1999-03-26,1998,6,26,85,1697.8,0.087,4,Mod_Dry,41,8,7,6,67,129,0.076,1569,0.92,1100,469,59,10,14,8,378,100,18,21,14,445,1240,990,970.1,19.9,0.916,0.648,0.0326,1.56,0.0787,4,0.3,1.86,0.0938,18,0.951,0.98,0.932,46.2,45.3,181,4350
1999-03-27,1998,6,26,86,1761.8,0.08,4,Mod_Dry,41,8,7,6,67,129,0.073,1633,0.93,1100,533,59,10,16,10,438,100,18,23,16,505,1240,990,970.3,19.7,0.921,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
1999-03-28,1998,6,26,87,1826.8,0.074,4,Mod_Dry,41,8,7,6,67,129,0.071,1698,0.93,1100,598,59,10,18,12,499,100,18,25,18,566,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
1999-03-29,1998,6,26,88,1892.6,0.068,4,Mod_Dry,41,8,7,6,67,129,0.068,1764,0.93,1100,664,59,10,18,14,563,100,18,25,20,630,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4180
1999-03-30,1998,6,26,89,1952.3,0.061,4,Mod_Dry,41,8,7,6,67,129,0.066,1823,0.93,1100,723,59,10,18,16,620,100,18,25,22,687,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,44,43.1,172,4130
1999-03-31,1998,6,26,90,2012.5,0.054,4,Mod_Dry,41,8,7,6,67,129,0.064,1884,0.94,1100,784,59,10,18,18,679,100,18,25,24,746,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
1999-04-01,1998,7,27,91,2066.3,0.049,4,Mod_Dry,45,11,10,10,72,148,0.072,1918,0.93,1100,818,55,7,15,15,726,100,18,25,25,798,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4060
1999-04-02,1998,7,27,92,2113.2,0.046,4,Mod_Dry,45,11,10,10,72,148,0.07,1965,0.93,1100,865,55,7,15,16,772,100,18,25,26,844,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,41.9,168,4030
1999-04-03,1998,7,27,93,2160.6,0.043,4,Mod_Dry,45,11,10,10,72,148,0.069,2013,0.93,1100,913,55,7,15,17,819,100,18,25,27,891,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,167,4000
1999-04-04,1998,7,27,94,2208.2,0.04,4,Mod_Dry,45,11,10,10,72,148,0.067,2060,0.93,1100,960,55,7,15,19,864,100,18,25,29,936,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.3,165,3970
1999-04-05,1998,7,27,95,2256.3,0.037,4,Mod_Dry,45,11,10,10,72,148,0.066,2108,0.93,1100,1010,55,7,15,20,911,100,18,25,30,983,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.9,41,164,3940
1999-04-06,1998,7,27,96,2289.7,0.035,4,Mod_Dry,45,11,10,10,72,148,0.065,2142,0.94,1100,1040,55,7,15,21,944,100,18,25,31,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
1999-04-07,1998,7,27,97,2323.3,0.033,4,Mod_Dry,45,11,10,10,72,148,0.064,2175,0.94,1100,1080,55,7,15,22,976,100,18,25,32,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3890
1999-04-08,1998,7,28,98,2357.1,0.031,4,Mod_Dry,45,11,10,10,72,148,0.063,2209,0.94,1100,1110,55,7,15,23,1010,100,18,25,33,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
1999-04-09,1998,7,28,99,2383.5,0.03,4,Mod_Dry,45,11,10,10,72,148,0.062,2235,0.94,1100,1140,55,7,15,24,1030,100,18,25,34,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.2,161,3850
1999-04-10,1998,7,28,100,2409.9,0.028,4,Mod_Dry,45,11,10,10,72,148,0.061,2262,0.94,1100,1160,55,7,15,25,1060,100,18,25,35,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
1999-04-11,1998,7,28,101,2428.9,0.027,3,Normal,54,13,14,19,117,217,0.089,2212,0.91,1100,1110,46,5,11,14,1040,100,18,25,33,1150,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.8,159,3820
1999-04-12,1998,7,28,102,2440.3,0.027,3,Normal,54,13,14,19,117,217,0.089,2223,0.91,1100,1120,46,5,11,15,1050,100,18,25,34,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.924,40.7,39.8,159,3820
1999-04-13,1998,7,28,103,2451.7,0.026,3,Normal,54,13,14,19,117,217,0.088,2235,0.91,1100,1140,46,5,11,15,1060,100,18,25,34,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
1999-04-14,1998,7,28,104,2463.2,0.025,3,Normal,54,13,14,19,117,217,0.088,2246,0.91,1100,1150,46,5,11,15,1070,100,18,25,34,1190,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
1999-04-15,1998,7,29,105,2467,0.025,3,Normal,54,13,14,19,117,217,0.088,2250,0.91,1100,1150,46,5,11,16,1070,100,18,25,35,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
1999-04-16,1998,7,29,106,2470.8,0.025,3,Normal,54,13,14,19,117,217,0.088,2254,0.91,1100,1150,46,5,11,16,1080,100,18,25,35,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.5,39.5,158,3800
1999-04-17,1998,7,29,107,2467,0.025,3,Normal,54,13,14,19,117,217,0.088,2250,0.91,1100,1150,46,5,11,16,1070,100,18,25,35,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
1999-04-18,1998,7,29,108,2455.6,0.026,3,Normal,54,13,14,19,117,217,0.088,2239,0.91,1100,1140,46,5,11,15,1060,100,18,25,34,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
1999-04-19,1998,7,29,109,2444.1,0.026,3,Normal,54,13,14,19,117,217,0.089,2227,0.91,1100,1130,46,5,11,15,1050,100,18,25,34,1170,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.923,40.7,39.7,159,3810
1999-04-20,1998,7,29,110,2425.1,0.027,3,Normal,54,13,14,19,117,217,0.089,2208,0.91,1100,1110,46,5,11,14,1030,100,18,25,33,1150,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,159,3830
1999-04-21,1998,7,29,111,2406.2,0.029,3,Normal,54,13,14,19,117,217,0.09,2189,0.91,1100,1090,46,5,11,14,1010,100,18,25,33,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
1999-04-22,1998,7,30,112,2379.7,0.03,3,Normal,54,13,14,19,117,217,0.091,2163,0.91,1100,1060,46,5,11,13,988,100,18,25,32,1110,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
1999-04-23,1998,7,30,113,2353.3,0.032,3,Normal,54,13,14,19,117,217,0.092,2136,0.91,1100,1040,46,5,11,12,962,100,18,25,31,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.2,40.4,161,3870
1999-04-24,1998,7,30,114,2327.1,0.033,3,Normal,54,13,14,19,117,217,0.093,2110,0.91,1100,1010,46,5,11,11,937,100,18,25,30,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
1999-04-25,1998,7,30,115,2293.4,0.035,3,Normal,54,13,14,19,117,217,0.095,2076,0.91,1100,976,46,5,11,10,904,100,18,25,29,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3910
1999-04-26,1998,7,30,116,2260,0.037,3,Normal,54,13,14,19,117,217,0.096,2043,0.9,1100,943,46,5,11,9,872,100,18,25,28,989,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3940
1999-04-27,1998,7,30,117,2211.9,0.04,3,Normal,54,13,14,19,117,217,0.098,1995,0.9,1100,895,46,5,11,8,825,100,18,25,27,942,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.3,165,3970
1999-04-28,1998,7,30,118,2164.2,0.043,3,Normal,54,13,14,19,117,217,0.1,1947,0.9,1100,847,46,5,11,6,779,100,18,25,25,896,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,166,4000
1999-04-29,1998,7,31,119,2116.9,0.046,3,Normal,54,13,14,19,117,217,0.1,1900,0.9,1100,800,46,5,11,5,733,100,18,25,24,850,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4020
1999-04-30,1998,7,31,120,2069.9,0.049,3,Normal,54,13,14,19,117,217,0.1,1853,0.9,1100,753,46,5,11,4,687,100,18,25,23,804,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
1999-05-01,1998,8,31,121,2023.3,0.053,4,Mod_Dry,47,10,10,10,115,192,0.095,1831,0.91,1100,731,53,8,15,12,643,100,18,25,22,758,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
1999-05-02,1998,8,31,122,1977,0.058,4,Mod_Dry,47,10,10,10,115,192,0.097,1785,0.9,1100,685,53,8,15,11,598,100,18,25,21,713,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.9,171,4110
1999-05-03,1998,8,31,123,1938.2,0.062,4,Mod_Dry,47,10,10,10,115,192,0.099,1746,0.9,1100,646,53,8,15,9,561,100,18,25,19,676,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
1999-05-04,1998,8,31,124,1899.6,0.067,4,Mod_Dry,47,10,10,10,115,192,0.1,1708,0.9,1100,608,53,8,15,8,524,100,18,25,18,639,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.4,0.949,0.98,0.93,44.4,43.5,174,4180
1999-05-05,1998,8,31,125,1861.3,0.071,4,Mod_Dry,47,10,10,10,115,192,0.1,1669,0.9,1100,569,53,8,15,7,486,100,18,25,17,601,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.9,175,4210
1999-05-06,1998,8,32,126,1823.3,0.075,4,Mod_Dry,47,10,10,10,115,192,0.1,1631,0.9,1100,531,53,8,15,6,449,100,18,25,16,564,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
1999-05-07,1998,8,32,127,1785.7,0.078,4,Mod_Dry,47,10,10,10,115,192,0.11,1594,0.89,1100,494,53,8,15,5,413,100,18,25,15,528,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
1999-05-08,1998,8,32,128,1748.3,0.082,4,Mod_Dry,47,10,10,10,115,192,0.11,1556,0.89,1100,456,53,8,14,4,377,100,18,24,14,492,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.0949,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
1999-05-09,1998,8,32,129,1711.2,0.086,4,Mod_Dry,47,10,10,10,115,192,0.11,1519,0.89,1100,419,53,8,13,3,342,100,18,23,13,457,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.1,45.2,181,4340
1999-05-10,1998,8,32,130,1674.4,0.09,4,Mod_Dry,47,10,10,10,115,192,0.12,1482,0.89,1100,382,53,8,12,1,308,100,18,22,11,423,1240,990,970,20,0.919,0.648,0.0325,1.57,0.0785,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
1999-05-11,1998,8,32,131,1644.6,0.094,4,Mod_Dry,47,10,10,10,115,192,0.12,1453,0.88,1100,353,53,8,11,1,280,100,18,21,11,395,1240,990,970,20,0.916,0.648,0.0323,1.56,0.078,4,0.3,1.86,0.093,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
1999-05-12,1998,8,32,132,1615,0.097,4,Mod_Dry,47,10,10,10,115,192,0.12,1423,0.88,1100,323,53,8,10,0,252,100,18,20,10,367,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,46,184,4410
1999-05-13,1998,8,33,133,1585.6,0.1,4,Mod_Dry,47,10,10,10,115,192,0.12,1394,0.88,1100,294,53,8,9,-1,225,100,18,19,9,340,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
1999-05-14,1998,8,33,134,1556.4,0.1,4,Mod_Dry,47,10,10,10,115,192,0.12,1364,0.88,1100,264,53,8,8,-2,197,100,18,18,8,312,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0765,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
1999-05-15,1998,8,33,135,1527.5,0.11,4,Mod_Dry,47,10,10,10,115,192,0.13,1335,0.87,1100,235,53,7,7,-3,171,100,17,17,7,286,1230,990,969.6,20.4,0.903,0.648,0.0317,1.55,0.0759,4,0.3,1.85,0.0906,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
1999-05-16,1998,8,33,136,1498.8,0.11,4,Mod_Dry,47,10,10,10,115,192,0.13,1307,0.87,1100,207,47,6,6,-4,152,94,16,16,6,267,1230,990,969.5,20.5,0.883,0.648,0.0316,1.53,0.0746,4,0.3,1.83,0.0892,18.7,0.952,0.98,0.933,48,47,188,4510
1999-05-17,1998,8,33,137,1470.3,0.11,4,Mod_Dry,47,10,10,10,115,192,0.13,1278,0.87,1100,178,40,5,5,-5,133,87,15,15,5,248,1220,990,969.4,20.6,0.87,0.648,0.0314,1.52,0.0736,4,0.3,1.82,0.0882,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
1999-05-18,1998,8,33,138,1442.1,0.12,4,Mod_Dry,47,10,10,10,115,192,0.13,1250,0.87,1100,150,34,5,5,-5,111,81,15,15,5,226,1210,990,969.3,20.7,0.861,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
1999-05-19,1998,8,33,139,1414.2,0.12,4,Mod_Dry,47,10,10,10,115,192,0.14,1222,0.86,1100,122,28,4,4,-6,92,75,14,14,4,207,1200,990,969.2,20.8,0.849,0.648,0.0312,1.5,0.072,4,0.3,1.8,0.0864,19,0.952,0.98,0.933,48.8,47.8,191,4590
1999-05-20,1998,8,34,140,1386.5,0.12,4,Mod_Dry,47,10,10,10,115,192,0.14,1194,0.86,1100,94,21,3,3,-7,74,68,13,13,3,189,1190,990,969.1,20.9,0.836,0.648,0.031,1.48,0.0711,4,0.3,1.78,0.0854,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
1999-05-21,1998,8,34,141,1334.9,0.13,4,Mod_Dry,47,10,10,10,115,192,0.14,1143,0.86,1100,43,10,1,1,-9,40,57,11,11,1,155,1180,990,969,21,0.814,0.648,0.0308,1.46,0.0695,4,0.3,1.76,0.0837,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
1999-05-22,1998,8,34,142,1284.3,0.13,4,Mod_Dry,47,10,10,10,115,192,0.15,1092,0.85,1092,0,0,0,0,-10,10,47,10,10,0,125,1160,990,968.8,21.2,0.785,0.631,0.0297,1.42,0.0668,4,0.298,1.71,0.0808,19.5,0.954,0.98,0.935,49.8,48.2,193,4630
1999-05-23,1998,8,34,143,1240.5,0.14,4,Mod_Dry,47,10,10,10,115,192,0.15,1049,0.84,1049,0,0,0,0,-10,10,47,10,10,0,125,1120,990,968.7,21.3,0.721,0.532,0.0249,1.25,0.0587,4,0.29,1.54,0.0723,19.8,0.955,0.98,0.936,48.6,47.6,190,4570
1999-05-24,1998,8,34,144,1203.3,0.15,4,Mod_Dry,47,10,10,10,115,192,0.16,1011,0.84,1011,0,0,0,0,-10,10,47,10,10,0,125,1080,990,968.5,21.5,0.667,0.448,0.0209,1.12,0.052,4,0.282,1.4,0.0651,20.1,0.955,0.98,0.936,47.5,46.6,186,4470
1999-05-25,1998,8,34,145,1166.7,0.15,4,Mod_Dry,47,10,10,10,115,192,0.17,974.7,0.83,974.7,0,0,0,0,-10,10,47,10,10,0,125,1040,990,968.4,21.6,0.613,0.411,0.019,1.02,0.0475,4,0.271,1.3,0.06,20.3,0.955,0.98,0.936,46.3,45.4,181,4360
1999-05-26,1998,8,34,146,1130.9,0.16,4,Mod_Dry,47,10,10,10,115,192,0.17,938.9,0.83,938.9,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.576,0.393,0.0181,0.969,0.0447,4,0.259,1.23,0.0566,20.5,0.955,0.98,0.936,45,44.1,176,4230
1999-05-27,1998,8,35,147,1101.1,0.16,4,Mod_Dry,47,10,10,10,115,192,0.17,909.1,0.83,909.1,0,0,0,0,-10,10,47,10,10,0,125,976,990,968.2,21.8,0.548,0.379,0.0174,0.927,0.0426,4,0.249,1.18,0.054,20.6,0.955,0.98,0.936,43.9,43,172,4130
1999-05-28,1998,8,35,148,1071.9,0.17,4,Mod_Dry,47,10,10,10,115,192,0.18,879.9,0.82,879.9,0,0,0,0,-10,10,47,10,10,0,125,947,990,968.1,21.9,0.522,0.365,0.0167,0.887,0.0405,4,0.239,1.13,0.0515,20.7,0.955,0.98,0.936,42.7,41.9,168,4020
1999-05-29,1998,8,35,149,1043.3,0.18,4,Mod_Dry,47,10,10,10,115,192,0.18,851.3,0.82,851.3,0,0,0,0,-10,10,47,10,10,0,125,918,990,968,22,0.496,0.351,0.016,0.847,0.0385,4,0.23,1.08,0.049,20.9,0.954,0.979,0.935,41.6,40.7,163,3910
1999-05-30,1998,8,35,150,1020.4,0.18,4,Mod_Dry,47,10,10,10,115,192,0.19,828.4,0.81,828.4,0,0,0,0,-10,10,47,10,10,0,125,895,990,968,22,0.475,0.34,0.0154,0.815,0.037,4,0.222,1.04,0.047,21,0.954,0.977,0.932,40.7,39.8,159,3820
1999-05-31,1998,8,35,151,997.88,0.19,4,Mod_Dry,47,10,10,10,115,192,0.19,805.9,0.81,805.9,0,0,0,0,-10,10,47,10,10,0,125,873,990,967.9,22.1,0.454,0.329,0.0149,0.783,0.0354,4,0.214,0.998,0.0451,21.1,0.953,0.975,0.93,39.8,38.8,155,3720
1999-06-01,1998,9,35,152,975.84,0.19,4,Mod_Dry,45,10,9,9,88,161,0.17,814.8,0.83,814.8,0,0,0,0,-9,9,45,10,9,0,97,879,990,967.8,22.2,0.459,0.333,0.015,0.793,0.0357,4,0.218,1.01,0.0455,21.2,0.953,0.977,0.931,40.4,39.4,158,3780
1999-06-02,1998,9,35,153,954.29,0.2,4,Mod_Dry,45,10,9,9,88,161,0.17,793.3,0.83,793.3,0,0,0,0,-9,9,45,10,9,0,97,857,990,967.7,22.3,0.44,0.323,0.0145,0.763,0.0342,4,0.21,0.973,0.0437,21.3,0.953,0.975,0.929,39.5,38.5,154,3700
1999-06-03,1998,9,36,154,933.25,0.2,4,Mod_Dry,45,10,9,9,88,161,0.17,772.3,0.83,772.3,0,0,0,0,-9,9,45,10,9,0,97,836,990,967.6,22.4,0.42,0.313,0.014,0.733,0.0328,3,0.286,1.02,0.0456,21.3,0.956,0.98,0.937,51.5,48.2,145,3470
1999-06-04,1998,9,36,155,917.28,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,756.3,0.82,756.3,0,0,0,0,-9,9,45,10,9,0,97,820,990,967.6,22.4,0.406,0.305,0.0136,0.711,0.0317,3,0.282,0.993,0.0443,21.4,0.957,0.98,0.938,50.7,48.2,145,3470
1999-06-05,1998,9,36,156,901.66,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,740.7,0.82,740.7,0,0,0,0,-9,9,45,10,9,0,97,805,990,967.5,22.5,0.392,0.296,0.0131,0.687,0.0306,3,0.276,0.963,0.0428,21.5,0.957,0.98,0.938,49.9,48.2,145,3470
1999-06-06,1998,9,36,157,886.42,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,725.4,0.82,725.4,0,0,0,0,-9,9,45,10,9,0,97,789,990,967.4,22.6,0.378,0.286,0.0127,0.663,0.0294,3,0.269,0.932,0.0413,21.6,0.957,0.98,0.938,49.1,48.1,144,3460
1999-06-07,1998,9,36,158,871.59,0.22,4,Mod_Dry,45,10,9,9,88,161,0.18,710.6,0.81,710.6,0,0,0,0,-9,9,45,10,9,0,97,775,990,967.4,22.6,0.367,0.276,0.0122,0.642,0.0284,3,0.262,0.905,0.04,21.7,0.957,0.98,0.938,48.2,47.3,142,3400
1999-06-08,1998,9,36,159,857.19,0.22,4,Mod_Dry,45,10,9,9,88,161,0.19,696.2,0.81,696.2,0,0,0,0,-9,9,45,10,9,0,97,760,990,967.3,22.7,0.359,0.266,0.0117,0.625,0.0275,3,0.256,0.88,0.0388,21.8,0.957,0.98,0.938,47.4,46.5,140,3350
1999-06-09,1998,9,36,160,843.28,0.23,4,Mod_Dry,45,10,9,9,88,161,0.19,682.3,0.81,682.3,0,0,0,0,-9,9,45,10,9,0,97,746,990,967.3,22.7,0.351,0.257,0.0113,0.607,0.0267,3,0.25,0.857,0.0377,21.9,0.957,0.98,0.938,46.7,45.7,137,3290
1999-06-10,1998,9,37,161,829.89,0.23,4,Mod_Dry,45,10,9,9,88,161,0.19,668.9,0.81,668.9,0,0,0,0,-9,9,45,10,9,0,97,733,990,967.2,22.8,0.343,0.248,0.0109,0.591,0.0259,3,0.244,0.834,0.0366,21.9,0.957,0.98,0.938,45.9,45,135,3240
1999-06-11,1998,9,37,162,817.1,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,656.1,0.8,656.1,0,0,0,0,-9,9,45,10,9,0,97,720,990,967.2,22.8,0.336,0.239,0.0105,0.575,0.0252,3,0.238,0.813,0.0356,22,0.956,0.98,0.937,45.2,44.3,133,3190
1999-06-12,1998,9,37,163,804.98,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,644,0.8,644,0,0,0,0,-9,9,45,10,9,0,97,708,990,967.1,22.9,0.329,0.231,0.0101,0.56,0.0245,3,0.232,0.792,0.0346,22.1,0.956,0.98,0.937,44.4,43.6,131,3140
1999-06-13,1998,9,37,164,793.67,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,632.7,0.8,632.7,0,0,0,0,-9,9,45,10,9,0,97,697,990,967.1,22.9,0.322,0.224,0.00975,0.546,0.0238,3,0.227,0.773,0.0337,22.2,0.955,0.98,0.936,43.8,42.9,129,3090
1999-06-14,1998,9,37,165,786.19,0.25,4,Mod_Dry,45,10,9,9,88,161,0.2,625.2,0.8,625.2,0,0,0,0,-9,9,45,10,9,0,97,689,990,967,23,0.318,0.219,0.00952,0.537,0.0234,3,0.224,0.761,0.0331,22.2,0.955,0.98,0.936,43.3,42.5,127,3060
1999-06-15,1998,9,37,166,779.35,0.25,4,Mod_Dry,45,10,9,9,88,161,0.21,618.4,0.79,618.4,0,0,0,0,-9,9,45,10,9,0,97,682,990,967,23,0.314,0.214,0.00931,0.528,0.023,3,0.221,0.749,0.0326,22.2,0.955,0.98,0.936,42.9,42.1,126,3030
1999-06-16,1998,9,37,167,771.41,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,610.4,0.79,610.4,0,0,0,0,-9,9,45,10,9,0,97,674,990,967,23,0.31,0.209,0.00907,0.519,0.0225,3,0.217,0.736,0.032,22.3,0.955,0.98,0.936,42.4,41.6,125,2990
1999-06-17,1998,9,38,168,761.21,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,600.2,0.79,600.2,0,0,0,0,-9,9,45,10,9,0,97,664,990,966.9,23.1,0.304,0.202,0.00876,0.506,0.0219,3,0.213,0.719,0.0312,22.3,0.954,0.98,0.935,41.8,41,123,2950
1999-06-18,1998,9,38,169,748.9,0.27,4,Mod_Dry,45,10,9,9,88,161,0.21,587.9,0.79,587.9,0,0,0,0,-9,9,45,10,9,0,97,652,990,966.9,23.1,0.297,0.194,0.00838,0.491,0.0212,3,0.207,0.698,0.0302,22.4,0.953,0.978,0.933,41.1,40.2,120,2890
1999-06-19,1998,9,38,170,737.69,0.27,4,Mod_Dry,45,10,9,9,88,161,0.22,576.7,0.78,576.7,0,0,0,0,-9,9,45,10,9,0,97,641,990,966.9,23.1,0.291,0.186,0.00804,0.477,0.0206,3,0.202,0.679,0.0293,22.5,0.953,0.977,0.93,40.4,39.4,118,2840
1999-06-20,1998,9,38,171,725.93,0.27,4,Mod_Dry,45,10,9,9,88,161,0.22,564.9,0.78,564.9,0,0,0,0,-9,9,45,10,9,0,97,629,990,966.8,23.2,0.284,0.178,0.00769,0.462,0.0199,3,0.197,0.659,0.0284,22.5,0.952,0.975,0.928,39.6,38.6,116,2780
1999-06-21,1998,9,38,172,714.18,0.28,4,Mod_Dry,45,10,9,9,88,161,0.23,553.2,0.78,553.2,0,0,0,0,-9,9,45,10,9,0,97,617,990,966.8,23.2,0.277,0.171,0.00734,0.448,0.0193,3,0.191,0.639,0.0275,22.6,0.951,0.974,0.926,38.9,37.8,114,2720
1999-06-22,1998,9,38,173,702.97,0.28,4,Mod_Dry,45,10,9,9,88,161,0.23,542,0.77,542,0,0,0,0,-9,9,45,10,9,0,97,606,990,966.7,23.3,0.271,0.163,0.007,0.434,0.0186,3,0.186,0.62,0.0266,22.7,0.95,0.972,0.923,38.2,37.1,111,2670
1999-06-23,1998,9,38,174,691.76,0.29,4,Mod_Dry,45,10,9,9,88,161,0.23,530.8,0.77,530.8,0,0,0,0,-9,9,45,10,9,0,97,595,990,966.7,23.3,0.265,0.156,0.00667,0.42,0.018,3,0.181,0.601,0.0258,22.7,0.949,0.971,0.921,37.4,36.3,109,2620
1999-06-24,1998,9,39,175,681.64,0.29,4,Mod_Dry,45,10,9,9,88,161,0.24,520.6,0.76,520.6,0,0,0,0,-9,9,45,10,9,0,97,585,990,966.6,23.4,0.259,0.149,0.00637,0.408,0.0174,3,0.177,0.584,0.025,22.8,0.948,0.97,0.92,36.8,35.7,107,2570
1999-06-25,1998,9,39,176,670.97,0.3,4,Mod_Dry,45,10,9,9,88,161,0.24,510,0.76,510,0,0,0,0,-9,9,45,10,9,0,97,574,990,966.6,23.4,0.253,0.142,0.00605,0.394,0.0168,3,0.172,0.566,0.0242,22.8,0.947,0.97,0.919,36.1,35,105,2520
1999-06-26,1998,9,39,177,660.31,0.3,4,Mod_Dry,45,10,9,9,88,161,0.24,499.3,0.76,499.3,0,0,0,0,-9,9,45,10,9,0,97,563,990,966.5,23.5,0.247,0.135,0.00574,0.381,0.0163,3,0.167,0.549,0.0234,22.9,0.946,0.97,0.918,35.4,34.3,103,2470
1999-06-27,1998,9,39,178,650.19,0.3,4,Mod_Dry,45,10,9,9,88,161,0.25,489.2,0.75,489.2,0,0,0,0,-9,9,45,10,9,0,97,553,990,966.5,23.5,0.241,0.13,0.00553,0.371,0.0158,2,0.273,0.643,0.0274,22.9,0.956,0.98,0.937,52.4,48.2,96.4,2310
1999-06-28,1998,9,39,179,641.17,0.31,4,Mod_Dry,45,10,9,9,88,161,0.25,480.2,0.75,480.2,0,0,0,0,-9,9,45,10,9,0,97,544,990,966.5,23.5,0.236,0.126,0.00534,0.361,0.0154,2,0.267,0.628,0.0267,22.9,0.956,0.98,0.937,51.6,48.2,96.4,2310
1999-06-29,1998,9,39,180,631.6,0.31,4,Mod_Dry,45,10,9,9,88,161,0.26,470.6,0.74,470.6,0,0,0,0,-9,9,45,10,9,0,97,535,990,966.4,23.6,0.23,0.121,0.00514,0.351,0.0149,2,0.26,0.612,0.0259,23,0.957,0.98,0.938,50.7,48.2,96.4,2310
1999-06-30,1998,9,39,181,622.03,0.32,4,Mod_Dry,45,10,9,9,88,161,0.26,461,0.74,461,0,0,0,0,-9,9,45,10,9,0,97,525,990,966.4,23.6,0.225,0.117,0.00494,0.341,0.0145,2,0.254,0.595,0.0252,23,0.957,0.98,0.938,49.8,48.2,96.4,2310
1999-07-01,1998,10,40,182,612.46,0.32,4,Mod_Dry,42,9,8,6,70,135,0.22,477.5,0.78,477.5,0,0,0,0,-6,6,42,9,8,0,76,536,990,966.3,23.7,0.231,0.124,0.00526,0.356,0.015,2,0.265,0.621,0.0262,23,0.956,0.98,0.937,51.6,48.2,96.4,2310
1999-07-02,1998,10,40,183,604.53,0.33,4,Mod_Dry,42,9,8,6,70,135,0.22,469.5,0.78,469.5,0,0,0,0,-6,6,42,9,8,0,76,529,990,966.3,23.7,0.227,0.121,0.00509,0.347,0.0147,2,0.259,0.607,0.0256,23.1,0.957,0.98,0.938,50.8,48.2,96.4,2310
1999-07-03,1998,10,40,184,596.05,0.33,4,Mod_Dry,42,9,8,6,70,135,0.23,461.1,0.77,461.1,0,0,0,0,-6,6,42,9,8,0,76,520,990,966.3,23.7,0.222,0.117,0.00492,0.339,0.0143,2,0.254,0.592,0.025,23.1,0.957,0.98,0.938,50.1,48.2,96.4,2310
1999-07-04,1998,10,40,185,587.58,0.34,4,Mod_Dry,42,9,8,6,70,135,0.23,452.6,0.77,452.6,0,0,0,0,-6,6,42,9,8,0,76,512,990,966.2,23.8,0.217,0.113,0.00474,0.33,0.0139,2,0.248,0.578,0.0243,23.2,0.958,0.98,0.939,49.3,48.2,96.4,2310
1999-07-05,1998,10,40,186,579.1,0.34,4,Mod_Dry,42,9,8,6,70,135,0.23,444.1,0.77,444.1,0,0,0,0,-6,6,42,9,8,0,76,503,990,966.2,23.8,0.213,0.109,0.00456,0.322,0.0135,2,0.242,0.564,0.0237,23.2,0.958,0.98,0.939,48.5,47.5,95,2280
1999-07-06,1998,10,40,187,571.17,0.35,4,Mod_Dry,42,9,8,6,70,135,0.24,436.2,0.76,436.2,0,0,0,0,-6,6,42,9,8,0,76,495,990,966.2,23.8,0.21,0.105,0.0044,0.315,0.0132,2,0.237,0.552,0.0232,23.3,0.957,0.98,0.938,47.7,46.7,93.4,2240
1999-07-07,1998,10,40,188,563.24,0.35,4,Mod_Dry,42,9,8,6,70,135,0.24,428.2,0.76,428.2,0,0,0,0,-6,6,42,9,8,0,76,487,990,966.1,23.9,0.207,0.101,0.00424,0.309,0.0129,2,0.232,0.54,0.0226,23.3,0.957,0.98,0.938,46.9,45.9,91.8,2200
1999-07-08,1998,10,41,189,556.4,0.36,4,Mod_Dry,42,9,8,6,70,135,0.24,421.4,0.76,421.4,0,0,0,0,-6,6,42,9,8,0,76,480,990,966.1,23.9,0.205,0.0979,0.0041,0.303,0.0127,2,0.227,0.53,0.0222,23.4,0.956,0.98,0.937,46.2,45.2,90.5,2170
1999-07-09,1998,10,41,190,549.02,0.36,4,Mod_Dry,42,9,8,6,70,135,0.25,414,0.75,414,0,0,0,0,-6,6,42,9,8,0,76,473,990,966.1,23.9,0.202,0.0944,0.00395,0.297,0.0124,2,0.222,0.519,0.0217,23.4,0.956,0.98,0.937,45.4,44.5,89,2140
1999-07-10,1998,10,41,191,541.64,0.36,4,Mod_Dry,42,9,8,6,70,135,0.25,406.6,0.75,406.6,0,0,0,0,-6,6,42,9,8,0,76,466,990,966,24,0.2,0.0909,0.00379,0.291,0.0121,2,0.217,0.508,0.0212,23.5,0.955,0.98,0.936,44.7,43.8,87.6,2100
1999-07-11,1998,10,41,192,534.26,0.37,3,Normal,50,10,9,9,108,186,0.35,348.3,0.65,348.3,0,0,0,0,-9,9,50,10,9,0,117,417,990,966,24,0.183,0.0634,0.00264,0.246,0.0103,2,0.178,0.424,0.0177,23.6,0.948,0.972,0.922,38.2,37.1,74.2,1780
1999-07-12,1998,10,41,193,526.87,0.37,3,Normal,50,10,9,9,108,186,0.35,340.9,0.65,340.9,0,0,0,0,-9,9,50,10,9,0,117,410,990,966,24,0.18,0.0599,0.00249,0.24,0.00999,2,0.173,0.413,0.0172,23.6,0.947,0.97,0.919,37.4,36.3,72.6,1740
1999-07-13,1998,10,41,194,520.04,0.38,3,Normal,50,10,9,9,108,186,0.36,334,0.64,334,0,0,0,0,-9,9,50,10,9,0,117,403,990,965.9,24.1,0.178,0.0567,0.00236,0.234,0.00974,2,0.168,0.402,0.0167,23.7,0.946,0.97,0.918,36.7,35.6,71.1,1710
1999-07-14,1998,10,41,195,514.29,0.38,3,Normal,50,10,9,9,108,186,0.36,328.3,0.64,328.3,0,0,0,0,-9,9,50,10,9,0,117,397,990,965.9,24.1,0.176,0.054,0.00224,0.23,0.00954,2,0.164,0.394,0.0163,23.7,0.945,0.97,0.917,36.1,35,69.9,1680
1999-07-15,1998,10,42,196,508.01,0.38,3,Normal,50,10,9,9,108,186,0.37,322,0.63,322,0,0,0,0,-9,9,50,10,9,0,117,391,990,965.9,24.1,0.174,0.051,0.00211,0.225,0.00931,2,0.16,0.384,0.0159,23.7,0.944,0.97,0.916,35.4,34.3,68.6,1650
1999-07-16,1998,10,42,197,501.72,0.39,3,Normal,50,10,9,9,108,186,0.37,315.7,0.63,315.7,0,0,0,0,-9,9,50,10,9,0,117,385,990,965.9,24.1,0.171,0.048,0.00199,0.219,0.00908,2,0.156,0.375,0.0155,23.8,0.943,0.97,0.915,34.7,33.7,67.3,1620
1999-07-17,1998,10,42,198,495.43,0.39,3,Normal,50,10,9,9,108,186,0.38,309.4,0.63,309.4,0,0,0,0,-9,9,50,10,9,0,117,378,990,965.8,24.2,0.169,0.0451,0.00186,0.214,0.00886,2,0.151,0.366,0.0151,23.8,0.942,0.97,0.914,34,33,66,1580
1999-07-18,1998,10,42,199,489.14,0.4,3,Normal,50,10,9,9,108,186,0.38,303.1,0.62,303.1,0,0,0,0,-9,9,50,10,9,0,117,372,990,965.8,24.2,0.167,0.0421,0.00174,0.209,0.00863,2,0.147,0.356,0.0147,23.8,0.941,0.97,0.913,33.4,32.4,64.7,1550
1999-07-19,1998,10,42,200,482.85,0.4,3,Normal,50,10,9,9,108,186,0.39,296.9,0.61,296.9,0,0,0,0,-9,9,50,10,9,0,117,366,990,965.8,24.2,0.165,0.0391,0.00161,0.204,0.00841,2,0.143,0.347,0.0143,23.9,0.94,0.97,0.912,32.7,31.7,63.4,1520
1999-07-20,1998,10,42,201,476.56,0.4,3,Normal,50,10,9,9,108,186,0.39,290.6,0.61,290.6,0,0,0,0,-9,9,50,10,9,0,117,360,990,965.7,24.3,0.162,0.0361,0.00149,0.199,0.00819,2,0.139,0.337,0.0139,23.9,0.939,0.97,0.911,32,31,62.1,1490
1999-07-21,1998,10,42,202,470.27,0.41,3,Normal,50,10,9,9,108,186,0.4,284.3,0.6,284.3,0,0,0,0,-9,9,50,10,9,0,117,353,990,965.7,24.3,0.16,0.0332,0.00137,0.193,0.00796,2,0.134,0.328,0.0135,24,0.938,0.97,0.909,31.3,30.4,60.7,1460
1999-07-22,1998,10,43,203,464.53,0.41,3,Normal,50,10,9,9,108,186,0.4,278.5,0.6,278.5,0,0,0,0,-9,9,50,10,9,0,117,348,990,965.7,24.3,0.158,0.0305,0.00125,0.189,0.00776,2,0.131,0.319,0.0131,24,0.936,0.97,0.908,30.7,29.8,59.5,1430
1999-07-23,1998,10,43,204,458.79,0.42,3,Normal,50,10,9,9,108,186,0.41,272.8,0.59,272.8,0,0,0,0,-9,9,50,10,9,0,117,342,990,965.7,24.3,0.156,0.0278,0.00114,0.184,0.00756,2,0.127,0.311,0.0128,24,0.935,0.97,0.907,30,29.1,58.3,1400
1999-07-24,1998,10,43,205,453.04,0.42,3,Normal,50,10,9,9,108,186,0.41,267,0.59,267,0,0,0,0,-9,9,50,10,9,0,117,336,990,965.6,24.4,0.154,0.025,0.00103,0.179,0.00735,2,0.123,0.302,0.0124,24.1,0.934,0.97,0.906,29.4,28.5,57.1,1370
1999-07-25,1998,10,43,206,448.4,0.42,3,Normal,50,10,9,9,108,186,0.41,262.4,0.58,262.4,0,0,0,0,-9,9,50,10,9,0,117,331,990,965.6,24.4,0.152,0.0229,0.000937,0.175,0.00719,2,0.12,0.295,0.0121,24.1,0.933,0.97,0.905,28.9,28,56.1,1350
1999-07-26,1998,10,43,207,443.2,0.43,3,Normal,50,10,9,9,108,186,0.42,257.2,0.58,257.2,0,0,0,0,-9,9,50,10,9,0,117,326,990,965.6,24.4,0.151,0.0204,0.000836,0.171,0.00701,2,0.116,0.287,0.0118,24.1,0.932,0.97,0.904,28.3,27.5,55,1320
1999-07-27,1998,10,43,208,438.01,0.43,3,Normal,50,10,9,9,108,186,0.42,252,0.57,252,0,0,0,0,-9,9,50,10,9,0,117,321,990,965.6,24.4,0.149,0.0179,0.000735,0.167,0.00683,2,0.113,0.279,0.0114,24.1,0.93,0.97,0.903,27.8,26.9,53.9,1290
1999-07-28,1998,10,43,209,432.81,0.43,3,Normal,50,10,9,9,108,186,0.43,246.8,0.57,246.8,0,0,0,0,-9,9,50,10,9,0,117,316,990,965.5,24.5,0.147,0.0167,0.000684,0.164,0.0067,2,0.109,0.273,0.0112,24.2,0.929,0.97,0.901,27.2,26.4,52.7,1270
1999-07-29,1998,10,44,210,427.61,0.44,3,Normal,50,10,9,9,108,186,0.43,241.6,0.56,241.6,0,0,0,0,-9,9,50,10,9,0,117,311,990,965.5,24.5,0.145,0.0163,0.000665,0.161,0.0066,2,0.106,0.267,0.0109,24.2,0.927,0.97,0.899,26.6,25.8,51.6,1240
1999-07-30,1998,10,44,211,422.42,0.44,3,Normal,50,10,9,9,108,186,0.44,236.4,0.56,236.4,0,0,0,0,-9,9,50,10,9,0,117,305,990,965.5,24.5,0.143,0.0158,0.000647,0.159,0.0065,2,0.102,0.261,0.0107,24.2,0.925,0.97,0.898,26,25.2,50.4,1210
1999-07-31,1998,10,44,212,417.77,0.45,3,Normal,50,10,9,9,108,186,0.45,231.8,0.56,231.8,0,0,0,0,-9,9,50,10,9,0,117,301,990,965.5,24.5,0.142,0.0155,0.00063,0.157,0.00641,1,0.255,0.413,0.0168,24.1,0.957,0.98,0.938,52.4,48.2,48.2,1160
1999-08-01,1998,11,44,213,413.12,0.45,3,Normal,47,8,6,5,89,155,0.38,258.1,0.63,258.1,0,0,0,0,-5,5,47,8,6,0,94,319,990,965.5,24.5,0.148,0.0208,0.000849,0.169,0.00689,2,0.117,0.286,0.0116,24.3,0.932,0.97,0.904,28.6,27.7,55.5,1330
1999-08-02,1998,11,44,214,406.83,0.45,3,Normal,47,8,6,5,89,155,0.38,251.8,0.62,251.8,0,0,0,0,-5,5,47,8,6,0,94,313,990,965.4,24.6,0.146,0.0179,0.000727,0.164,0.00667,2,0.112,0.276,0.0112,24.3,0.93,0.97,0.902,27.9,27.1,54.1,1300
1999-08-03,1998,11,44,215,401.09,0.46,3,Normal,47,8,6,5,89,155,0.39,246.1,0.61,246.1,0,0,0,0,-5,5,47,8,6,0,94,307,990,965.4,24.6,0.144,0.0167,0.000678,0.161,0.00653,2,0.109,0.269,0.0109,24.3,0.928,0.97,0.901,27.3,26.4,52.9,1270
1999-08-04,1998,11,44,216,395.35,0.46,3,Normal,47,8,6,5,89,155,0.39,240.3,0.61,240.3,0,0,0,0,-5,5,47,8,6,0,94,301,990,965.4,24.6,0.142,0.0162,0.000657,0.158,0.00642,2,0.105,0.263,0.0107,24.4,0.927,0.97,0.899,26.6,25.8,51.6,1240
1999-08-05,1998,11,45,217,390.7,0.47,3,Normal,47,8,6,5,89,155,0.4,235.7,0.6,235.7,0,0,0,0,-5,5,47,8,6,0,94,297,990,965.4,24.6,0.14,0.0158,0.00064,0.156,0.00633,2,0.102,0.258,0.0105,24.4,0.925,0.97,0.897,26.1,25.3,50.6,1210
1999-08-06,1998,11,45,218,385.51,0.47,3,Normal,47,8,6,5,89,155,0.4,230.5,0.6,230.5,0,0,0,0,-5,5,47,8,6,0,94,292,990,965.3,24.7,0.138,0.0153,0.000622,0.154,0.00623,1,0.254,0.407,0.0165,24.3,0.958,0.98,0.939,52.5,48.2,48.2,1160
1999-08-07,1998,11,45,219,380.31,0.48,3,Normal,47,8,6,5,89,155,0.41,225.3,0.59,225.3,0,0,0,0,-5,5,47,8,6,0,94,286,990,965.3,24.7,0.137,0.0149,0.000603,0.151,0.00613,1,0.247,0.398,0.0161,24.3,0.959,0.98,0.94,51.5,48.2,48.2,1160
1999-08-08,1998,11,45,220,375.11,0.48,3,Normal,47,8,6,5,89,155,0.41,220.1,0.59,220.1,0,0,0,0,-5,5,47,8,6,0,94,281,990,965.3,24.7,0.135,0.0145,0.000585,0.149,0.00603,1,0.24,0.389,0.0157,24.3,0.958,0.98,0.939,50.3,48.2,48.2,1160
1999-08-09,1998,11,45,221,369.92,0.49,3,Normal,47,8,6,5,89,155,0.42,214.9,0.58,214.9,0,0,0,0,-5,5,47,8,6,0,94,276,990,965.2,24.8,0.133,0.014,0.000566,0.147,0.00594,1,0.233,0.38,0.0153,24.4,0.957,0.98,0.938,49.2,48.2,48.2,1160
1999-08-10,1998,11,45,222,365.27,0.49,3,Normal,47,8,6,5,89,155,0.42,210.3,0.58,210.3,0,0,0,0,-5,5,47,8,6,0,94,271,990,965.2,24.8,0.131,0.0136,0.00055,0.145,0.00585,1,0.226,0.371,0.015,24.4,0.957,0.98,0.937,48.1,47.2,47.2,1130
1999-08-11,1998,11,45,223,360.62,0.5,3,Normal,47,8,6,5,89,155,0.43,205.6,0.57,205.6,0,0,0,0,-5,5,47,8,6,0,94,267,990,965.2,24.8,0.13,0.0132,0.000533,0.143,0.00576,1,0.22,0.363,0.0146,24.4,0.956,0.98,0.937,47.1,46.2,46.2,1110
1999-08-12,1998,11,46,224,355.97,0.5,3,Normal,47,8,6,5,89,155,0.43,201,0.56,201,0,0,0,0,-5,5,47,8,6,0,94,262,990,965.2,24.8,0.128,0.0128,0.000517,0.141,0.00567,1,0.214,0.355,0.0143,24.5,0.955,0.98,0.936,46.1,45.1,45.1,1080
1999-08-13,1998,11,46,225,352.42,0.5,3,Normal,47,8,6,5,89,155,0.44,197.4,0.56,197.4,0,0,0,0,-5,5,47,8,6,0,94,258,990,965.2,24.8,0.127,0.0125,0.000504,0.139,0.00561,1,0.209,0.348,0.014,24.5,0.954,0.98,0.935,45.2,44.3,44.3,1060
1999-08-14,1998,11,46,226,348.32,0.51,3,Normal,47,8,6,5,89,155,0.45,193.3,0.56,193.3,0,0,0,0,-5,5,47,8,6,0,94,254,990,965.1,24.9,0.125,0.0122,0.00049,0.137,0.00553,1,0.203,0.341,0.0137,24.5,0.953,0.98,0.934,44.3,43.4,43.4,1040
1999-08-15,1998,11,46,227,344.22,0.51,3,Normal,47,8,6,5,89,155,0.45,189.2,0.55,189.2,0,0,0,0,-5,5,47,8,6,0,94,250,990,965.1,24.9,0.124,0.0118,0.000476,0.136,0.00545,1,0.198,0.334,0.0134,24.5,0.952,0.98,0.933,43.3,42.5,42.5,1020
1999-08-16,1998,11,46,228,340.11,0.52,3,Normal,47,8,6,5,89,155,0.46,185.1,0.54,185.1,0,0,0,0,-5,5,47,8,6,0,94,246,990,965.1,24.9,0.122,0.0115,0.000461,0.134,0.00538,1,0.192,0.326,0.0131,24.6,0.95,0.98,0.931,42.4,41.6,41.6,997
1999-08-17,1998,11,46,229,336.01,0.52,3,Normal,47,8,6,5,89,155,0.46,181,0.54,181,0,0,0,0,-5,5,47,8,6,0,94,242,990,965.1,24.9,0.121,0.0111,0.000447,0.132,0.0053,1,0.187,0.319,0.0128,24.6,0.949,0.979,0.929,41.5,40.6,40.6,974
1999-08-18,1998,11,46,230,331.91,0.53,3,Normal,47,8,6,5,89,155,0.47,176.9,0.53,176.9,0,0,0,0,-5,5,47,8,6,0,94,238,990,965.1,24.9,0.119,0.0108,0.000433,0.13,0.00522,1,0.181,0.312,0.0125,24.6,0.948,0.977,0.926,40.5,39.6,39.6,950
1999-08-19,1998,11,47,231,328.36,0.53,3,Normal,47,8,6,5,89,155,0.47,173.4,0.53,173.4,0,0,0,0,-5,5,47,8,6,0,94,234,990,965,25,0.118,0.0105,0.00042,0.129,0.00516,1,0.177,0.305,0.0122,24.7,0.947,0.975,0.924,39.7,38.7,38.7,929
1999-08-20,1998,11,47,232,324.8,0.53,3,Normal,47,8,6,5,89,155,0.48,169.8,0.52,169.8,0,0,0,0,-5,5,47,8,6,0,94,231,990,965,25,0.117,0.0102,0.000408,0.127,0.00509,1,0.172,0.299,0.012,24.7,0.946,0.974,0.921,38.9,37.8,37.8,908
1999-08-21,1998,11,47,233,321.25,0.54,3,Normal,47,8,6,5,89,155,0.48,166.3,0.52,166.3,0,0,0,0,-5,5,47,8,6,0,94,227,990,965,25,0.116,0.00988,0.000395,0.126,0.00503,1,0.167,0.293,0.0117,24.7,0.945,0.972,0.918,38,37,37,887
1999-08-22,1998,11,47,234,317.69,0.54,3,Normal,47,8,6,5,89,155,0.49,162.7,0.51,162.7,0,0,0,0,-5,5,47,8,6,0,94,224,990,965,25,0.114,0.00958,0.000383,0.124,0.00496,1,0.162,0.286,0.0114,24.7,0.944,0.97,0.915,37.2,36.1,36.1,867
