date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1999-08-23,1998,11,47,235,314.14,0.55,3,Normal,47,8,6,5,89,155,0.49,159.1,0.51,159.1,0,0,0,0,-5,5,47,8,6,0,94,220,990,965,25,0.113,0.00928,0.000371,0.123,0.00489,1,0.157,0.28,0.0112,24.7,0.942,0.97,0.914,36.4,35.3,35.3,847
1999-08-24,1998,11,47,236,310.58,0.55,3,Normal,47,8,6,5,89,155,0.5,155.6,0.5,155.6,0,0,0,0,-5,5,47,8,6,0,94,217,990,965,25,0.112,0.00897,0.000358,0.121,0.00483,1,0.153,0.273,0.0109,24.8,0.941,0.97,0.913,35.6,34.5,34.5,828
1999-08-25,1998,11,47,237,308.12,0.55,3,Normal,47,8,6,5,89,155,0.5,153.1,0.5,153.1,0,0,0,0,-5,5,47,8,6,0,94,214,990,964.9,25.1,0.111,0.00877,0.00035,0.12,0.00478,1,0.149,0.269,0.0107,24.8,0.941,0.97,0.912,35,34,34,815
1999-08-26,1998,11,48,238,305.11,0.56,3,Normal,47,8,6,5,89,155,0.51,150.1,0.49,150.1,0,0,0,0,-5,5,47,8,6,0,94,211,990,964.9,25.1,0.11,0.00851,0.000339,0.119,0.00473,1,0.145,0.264,0.0105,24.8,0.94,0.97,0.911,34.3,33.3,33.3,799
1999-08-27,1998,11,48,239,302.11,0.56,3,Normal,47,8,6,5,89,155,0.51,147.1,0.49,147.1,0,0,0,0,-5,5,47,8,6,0,94,208,990,964.9,25.1,0.109,0.00825,0.000329,0.117,0.00467,1,0.141,0.258,0.0103,24.8,0.938,0.97,0.91,33.6,32.6,32.6,783
1999-08-28,1998,11,48,240,299.1,0.56,3,Normal,47,8,6,5,89,155,0.52,144.1,0.48,144.1,0,0,0,0,-5,5,47,8,6,0,94,205,990,964.9,25.1,0.108,0.008,0.000319,0.116,0.00462,1,0.137,0.253,0.0101,24.9,0.937,0.97,0.909,32.9,31.9,31.9,766
1999-08-29,1998,11,48,241,296.09,0.57,3,Normal,47,8,6,5,89,155,0.52,141.1,0.48,141.1,0,0,0,0,-5,5,47,8,6,0,94,202,990,964.9,25.1,0.107,0.00774,0.000308,0.115,0.00456,1,0.133,0.248,0.00986,24.9,0.936,0.97,0.908,32.2,31.2,31.2,750
1999-08-30,1998,11,48,242,293.08,0.57,3,Normal,47,8,6,5,89,155,0.53,138.1,0.47,138.1,0,0,0,0,-5,5,47,8,6,0,94,199,990,964.9,25.1,0.106,0.00749,0.000298,0.113,0.00451,1,0.129,0.242,0.00964,24.9,0.934,0.97,0.906,31.5,30.5,30.5,733
1999-08-31,1998,11,48,243,290.08,0.58,3,Normal,47,8,6,5,89,155,0.53,135.1,0.47,135.1,0,0,0,0,-5,5,47,8,6,0,94,196,990,964.9,25.1,0.105,0.00723,0.000288,0.112,0.00445,1,0.125,0.237,0.00942,24.9,0.933,0.97,0.905,30.8,29.9,29.9,717
1999-09-01,1998,12,48,244,285.97,0.58,3,Normal,40,6,4,3,65,118,0.41,168,0.59,168,0,0,0,0,-3,3,40,6,4,0,68,218,990,964.8,25.2,0.112,0.01,0.000399,0.122,0.00487,1,0.169,0.292,0.0116,24.9,0.945,0.973,0.92,38.7,37.7,37.7,904
1999-09-02,1998,12,49,245,282.42,0.59,3,Normal,40,6,4,3,65,118,0.42,164.4,0.58,164.4,0,0,0,0,-3,3,40,6,4,0,68,214,990,964.8,25.2,0.111,0.00973,0.000386,0.121,0.0048,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.917,37.9,36.8,36.8,883
1999-09-03,1998,12,49,246,278.32,0.59,3,Normal,40,6,4,3,65,118,0.42,160.3,0.58,160.3,0,0,0,0,-3,3,40,6,4,0,68,210,990,964.8,25.2,0.11,0.00938,0.000372,0.119,0.00473,1,0.159,0.278,0.011,24.9,0.942,0.97,0.914,36.9,35.8,35.8,859
1999-09-04,1998,12,49,247,274.76,0.6,3,Normal,40,6,4,3,65,118,0.43,156.8,0.57,156.8,0,0,0,0,-3,3,40,6,4,0,68,207,990,964.8,25.2,0.109,0.00907,0.00036,0.118,0.00467,1,0.154,0.272,0.0108,24.9,0.941,0.97,0.913,36.1,35,35,840
1999-09-05,1998,12,49,248,271.21,0.6,3,Normal,40,6,4,3,65,118,0.43,153.2,0.56,153.2,0,0,0,0,-3,3,40,6,4,0,68,203,990,964.8,25.2,0.107,0.00877,0.000348,0.116,0.0046,1,0.149,0.265,0.0105,24.9,0.94,0.97,0.912,35.2,34.2,34.2,821
1999-09-06,1998,12,49,249,267.65,0.61,3,Normal,40,6,4,3,65,118,0.44,149.7,0.56,149.7,0,0,0,0,-3,3,40,6,4,0,68,200,990,964.8,25.2,0.106,0.00847,0.000336,0.114,0.00454,1,0.145,0.259,0.0103,25,0.939,0.97,0.911,34.4,33.4,33.4,801
1999-09-07,1998,12,49,250,264.1,0.61,3,Normal,40,6,4,3,65,118,0.45,146.1,0.55,146.1,0,0,0,0,-3,3,40,6,4,0,68,196,990,964.8,25.2,0.105,0.00817,0.000324,0.113,0.00447,1,0.14,0.253,0.01,25,0.938,0.97,0.909,33.6,32.6,32.6,782
1999-09-08,1998,12,49,251,261.64,0.62,3,Normal,40,6,4,3,65,118,0.45,143.6,0.55,143.6,0,0,0,0,-3,3,40,6,4,0,68,194,990,964.7,25.3,0.104,0.00796,0.000315,0.112,0.00443,1,0.136,0.248,0.00983,25,0.937,0.97,0.908,33,32,32,768
1999-09-09,1998,12,50,252,258.63,0.62,3,Normal,40,6,4,3,65,118,0.46,140.6,0.54,140.6,0,0,0,0,-3,3,40,6,4,0,68,191,990,964.7,25.3,0.103,0.0077,0.000305,0.111,0.00437,1,0.132,0.243,0.00961,25,0.935,0.97,0.907,32.3,31.3,31.3,751
1999-09-10,1998,12,50,253,255.62,0.63,3,Normal,40,6,4,3,65,118,0.46,137.6,0.54,137.6,0,0,0,0,-3,3,40,6,4,0,68,188,990,964.7,25.3,0.102,0.00745,0.000295,0.109,0.00432,1,0.128,0.237,0.0094,25,0.934,0.97,0.906,31.6,30.6,30.6,735
1999-09-11,1998,12,50,254,252.61,0.63,3,Normal,40,6,4,3,65,118,0.47,134.6,0.53,134.6,0,0,0,0,-3,3,40,6,4,0,68,185,990,964.7,25.3,0.101,0.00719,0.000284,0.108,0.00427,1,0.124,0.232,0.00918,25.1,0.933,0.97,0.905,30.9,29.9,29.9,718
1999-09-12,1998,12,50,255,249.61,0.64,3,Normal,40,6,4,3,65,118,0.47,131.6,0.53,131.6,0,0,0,0,-3,3,40,6,4,0,68,182,990,964.7,25.3,0.0996,0.00694,0.000274,0.107,0.00421,1,0.12,0.227,0.00896,25.1,0.932,0.97,0.904,30.1,29.2,29.2,702
1999-09-13,1998,12,50,256,246.6,0.65,3,Normal,40,6,4,3,65,118,0.48,128.6,0.52,128.6,0,0,0,0,-3,3,40,6,4,0,68,179,990,964.7,25.3,0.0986,0.00668,0.000264,0.105,0.00416,1,0.116,0.221,0.00874,25.1,0.93,0.97,0.902,29.4,28.6,28.6,686
1999-09-14,1998,12,50,257,243.59,0.65,3,Normal,40,6,4,3,65,118,0.48,125.6,0.52,125.6,0,0,0,0,-3,3,40,6,4,0,68,176,990,964.7,25.3,0.0975,0.00643,0.000254,0.104,0.0041,1,0.112,0.216,0.00852,25.1,0.929,0.97,0.901,28.7,27.9,27.9,669
1999-09-15,1998,12,50,258,241.13,0.66,3,Normal,40,6,4,3,65,118,0.49,123.1,0.51,123.1,0,0,0,0,-3,3,40,6,4,0,68,173,990,964.6,25.4,0.0966,0.00622,0.000245,0.103,0.00406,1,0.109,0.212,0.00835,25.1,0.928,0.97,0.9,28.2,27.3,27.3,656
1999-09-16,1998,12,51,259,238.67,0.66,3,Normal,40,6,4,3,65,118,0.49,120.7,0.51,120.7,0,0,0,0,-3,3,40,6,4,0,68,171,990,964.6,25.4,0.0958,0.00601,0.000237,0.102,0.00401,1,0.105,0.207,0.00817,25.2,0.926,0.97,0.898,27.6,26.7,26.7,642
1999-09-17,1998,12,51,260,236.21,0.67,3,Normal,40,6,4,3,65,118,0.5,118.2,0.5,118.2,0,0,0,0,-3,3,40,6,4,0,68,168,990,964.6,25.4,0.0949,0.0058,0.000228,0.101,0.00397,1,0.102,0.203,0.00799,25.2,0.924,0.97,0.897,27,26.2,26.2,628
1999-09-18,1998,12,51,261,233.75,0.67,3,Normal,40,6,4,3,65,118,0.51,115.8,0.49,115.8,0,0,0,0,-3,3,40,6,4,0,68,166,990,964.6,25.4,0.094,0.00559,0.00022,0.0996,0.00392,1,0.0988,0.198,0.00781,25.2,0.923,0.97,0.895,26.4,25.6,25.6,614
1999-09-19,1998,12,51,262,231.29,0.68,3,Normal,40,6,4,3,65,118,0.51,113.3,0.49,113.3,0,0,0,0,-3,3,40,6,4,0,68,163,990,964.6,25.4,0.0932,0.00538,0.000212,0.0985,0.00388,1,0.0954,0.194,0.00763,25.2,0.921,0.97,0.893,25.8,25,25,601
1999-09-20,1998,12,51,263,228.83,0.68,3,Normal,40,6,4,3,65,118,0.52,110.8,0.48,110.8,0,0,0,0,-3,3,40,6,4,0,68,161,990,964.6,25.4,0.0923,0.00517,0.000203,0.0975,0.00383,1,0.0921,0.19,0.00746,25.2,0.919,0.97,0.892,25.2,24.5,24.5,587
1999-09-21,1998,12,51,264,226.36,0.69,4,Mod_Dry,34,6,4,3,44,91,0.4,135.4,0.6,135.4,0,0,0,0,-3,3,34,6,4,0,47,179,990,964.6,25.4,0.0988,0.00726,0.000285,0.106,0.00417,1,0.125,0.231,0.00909,25.2,0.933,0.97,0.905,31.2,30.3,30.3,727
1999-09-22,1998,12,51,265,223.9,0.7,4,Mod_Dry,34,6,4,3,44,91,0.41,132.9,0.59,132.9,0,0,0,0,-3,3,34,6,4,0,47,177,990,964.5,25.5,0.098,0.00705,0.000277,0.105,0.00413,1,0.122,0.227,0.00891,25.2,0.932,0.97,0.904,30.6,29.7,29.7,713
1999-09-23,1998,12,52,266,222.54,0.7,4,Mod_Dry,34,6,4,3,44,91,0.41,131.5,0.59,131.5,0,0,0,0,-3,3,34,6,4,0,47,176,990,964.5,25.5,0.0975,0.00693,0.000272,0.104,0.0041,1,0.12,0.224,0.00882,25.2,0.931,0.97,0.903,30.3,29.4,29.4,706
1999-09-24,1998,12,52,267,220.62,0.71,4,Mod_Dry,34,6,4,3,44,91,0.41,129.6,0.59,129.6,0,0,0,0,-3,3,34,6,4,0,47,174,990,964.5,25.5,0.0968,0.00677,0.000266,0.104,0.00407,1,0.117,0.221,0.00868,25.3,0.93,0.97,0.903,29.9,29,29,695
1999-09-25,1998,12,52,268,218.71,0.71,4,Mod_Dry,34,6,4,3,44,91,0.42,127.7,0.58,127.7,0,0,0,0,-3,3,34,6,4,0,47,172,990,964.5,25.5,0.0961,0.00661,0.000259,0.103,0.00403,1,0.115,0.218,0.00854,25.3,0.93,0.97,0.902,29.4,28.5,28.5,685
1999-09-26,1998,12,52,269,216.79,0.72,4,Mod_Dry,34,6,4,3,44,91,0.42,125.8,0.58,125.8,0,0,0,0,-3,3,34,6,4,0,47,170,990,964.5,25.5,0.0955,0.00644,0.000253,0.102,0.004,1,0.112,0.214,0.0084,25.3,0.929,0.97,0.901,29,28.1,28.1,674
1999-09-27,1998,12,52,270,214.88,0.72,4,Mod_Dry,34,6,4,3,44,91,0.42,123.9,0.58,123.9,0,0,0,0,-3,3,34,6,4,0,47,168,990,964.5,25.5,0.0948,0.00628,0.000246,0.101,0.00396,1,0.11,0.211,0.00826,25.3,0.928,0.97,0.9,28.5,27.7,27.7,664
1999-09-28,1998,12,52,271,212.97,0.73,4,Mod_Dry,34,6,4,3,44,91,0.43,122,0.57,122,0,0,0,0,-3,3,34,6,4,0,47,166,990,964.5,25.5,0.0941,0.00612,0.00024,0.1,0.00393,1,0.107,0.207,0.00813,25.3,0.926,0.97,0.899,28.1,27.2,27.2,653
1999-09-29,1998,12,52,272,211.05,0.74,4,Mod_Dry,34,6,4,3,44,91,0.43,120,0.57,120,0,0,0,0,-3,3,34,6,4,0,47,164,990,964.5,25.5,0.0934,0.00595,0.000233,0.0994,0.00389,1,0.105,0.204,0.00799,25.3,0.925,0.97,0.897,27.6,26.8,26.8,642
1999-09-30,1998,12,53,273,209.14,0.74,4,Mod_Dry,34,6,4,3,44,91,0.43,118.1,0.56,118.1,0,0,0,0,-3,3,34,6,4,0,47,162,990,964.5,25.5,0.0928,0.00579,0.000227,0.0985,0.00386,1,0.102,0.201,0.00785,25.3,0.924,0.97,0.896,27.1,26.3,26.3,631
1999-10-01,1999,1,1,274,207.22,0.75,4,Mod_Dry,31,4,3,2,33,73,0.35,134.2,0.65,134.2,0,0,0,0,-2,2,31,4,3,0,35,172,990,964.4,25.6,0.0963,0.00716,0.00028,0.103,0.00405,1,0.124,0.227,0.00889,25.3,0.932,0.97,0.904,31.1,30.1,30.1,724
1999-10-02,1999,1,1,275,205.86,0.76,4,Mod_Dry,31,4,3,2,33,73,0.35,132.9,0.65,132.9,0,0,0,0,-2,2,31,4,3,0,35,171,990,964.4,25.6,0.0958,0.00704,0.000275,0.103,0.00402,1,0.122,0.225,0.00879,25.3,0.932,0.97,0.904,30.8,29.8,29.8,716
1999-10-03,1999,1,1,276,204.49,0.76,4,Mod_Dry,31,4,3,2,33,73,0.36,131.5,0.64,131.5,0,0,0,0,-2,2,31,4,3,0,35,169,990,964.4,25.6,0.0953,0.00693,0.000271,0.102,0.004,1,0.12,0.222,0.00869,25.4,0.931,0.97,0.903,30.4,29.5,29.5,709
1999-10-04,1999,1,1,277,205.31,0.76,4,Mod_Dry,31,4,3,2,33,73,0.36,132.3,0.64,132.3,0,0,0,0,-2,2,31,4,3,0,35,170,990,964.4,25.6,0.0956,0.007,0.000274,0.103,0.00401,1,0.121,0.224,0.00875,25.3,0.931,0.97,0.903,30.6,29.7,29.7,713
1999-10-05,1999,1,1,278,206.13,0.76,4,Mod_Dry,31,4,3,2,33,73,0.35,133.1,0.65,133.1,0,0,0,0,-2,2,31,4,3,0,35,171,990,964.4,25.6,0.0959,0.00707,0.000276,0.103,0.00403,1,0.122,0.225,0.00881,25.3,0.932,0.97,0.904,30.8,29.9,29.9,718
1999-10-06,1999,1,1,279,204.22,0.76,4,Mod_Dry,31,4,3,2,33,73,0.36,131.2,0.64,131.2,0,0,0,0,-2,2,31,4,3,0,35,169,990,964.4,25.6,0.0953,0.0069,0.00027,0.102,0.00399,1,0.12,0.222,0.00867,25.4,0.931,0.97,0.903,30.4,29.5,29.5,707
1999-10-07,1999,1,1,280,202.3,0.77,4,Mod_Dry,31,4,3,2,33,73,0.36,129.3,0.64,129.3,0,0,0,0,-2,2,31,4,3,0,35,167,990,964.4,25.6,0.0946,0.00674,0.000263,0.101,0.00396,1,0.117,0.218,0.00853,25.4,0.93,0.97,0.902,29.9,29,29,697
1999-10-08,1999,1,2,281,200.39,0.78,4,Mod_Dry,31,4,3,2,33,73,0.36,127.4,0.64,127.4,0,0,0,0,-2,2,31,4,3,0,35,165,990,964.4,25.6,0.0939,0.00658,0.000257,0.1,0.00393,1,0.114,0.215,0.0084,25.4,0.929,0.97,0.901,29.5,28.6,28.6,686
1999-10-09,1999,1,2,282,198.47,0.78,4,Mod_Dry,31,4,3,2,33,73,0.37,125.5,0.63,125.5,0,0,0,0,-2,2,31,4,3,0,35,163,990,964.4,25.6,0.0932,0.00641,0.000251,0.0996,0.00389,1,0.112,0.212,0.00826,25.4,0.929,0.97,0.901,29,28.1,28.1,675
1999-10-10,1999,1,2,283,196.56,0.79,4,Mod_Dry,31,4,3,2,33,73,0.37,123.6,0.63,123.6,0,0,0,0,-2,2,31,4,3,0,35,162,990,964.4,25.6,0.0926,0.00625,0.000244,0.0988,0.00386,1,0.109,0.208,0.00813,25.4,0.927,0.97,0.9,28.5,27.7,27.7,664
1999-10-11,1999,1,2,284,194.65,0.79,4,Mod_Dry,31,4,3,2,33,73,0.38,121.7,0.63,121.7,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.0919,0.00609,0.000238,0.098,0.00383,1,0.107,0.205,0.008,25.4,0.926,0.97,0.898,28,27.2,27.2,653
1999-10-12,1999,1,2,285,192.73,0.8,4,Mod_Dry,31,4,3,2,33,73,0.38,119.7,0.62,119.7,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0912,0.00593,0.000232,0.0971,0.0038,1,0.104,0.201,0.00787,25.4,0.925,0.97,0.897,27.6,26.7,26.7,642
1999-10-13,1999,1,2,286,192.46,0.8,4,Mod_Dry,31,4,3,2,33,73,0.38,119.5,0.62,119.5,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.0911,0.0059,0.000231,0.097,0.00379,1,0.104,0.201,0.00785,25.4,0.924,0.97,0.897,27.5,26.7,26.7,640
1999-10-14,1999,1,2,287,190.54,0.81,4,Mod_Dry,31,4,3,2,33,73,0.38,117.5,0.62,117.5,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0904,0.00574,0.000224,0.0962,0.00376,1,0.101,0.197,0.00771,25.4,0.923,0.97,0.895,27,26.2,26.2,629
1999-10-15,1999,1,3,288,189.18,0.81,4,Mod_Dry,31,4,3,2,33,73,0.39,116.2,0.61,116.2,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0899,0.00563,0.00022,0.0956,0.00374,1,0.0993,0.195,0.00762,25.4,0.922,0.97,0.894,26.7,25.9,25.9,621
1999-10-16,1999,1,3,289,187.81,0.81,4,Mod_Dry,31,4,3,2,33,73,0.39,114.8,0.61,114.8,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0895,0.00551,0.000215,0.095,0.00371,1,0.0975,0.192,0.00753,25.4,0.921,0.97,0.894,26.3,25.5,25.5,613
1999-10-17,1999,1,3,290,186.44,0.82,4,Mod_Dry,31,4,3,2,33,73,0.39,113.4,0.61,113.4,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.089,0.00539,0.000211,0.0944,0.00369,1,0.0956,0.19,0.00743,25.4,0.92,0.97,0.893,26,25.2,25.2,605
1999-10-18,1999,1,3,291,185.08,0.82,4,Mod_Dry,31,4,3,2,33,73,0.39,112.1,0.61,112.1,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0885,0.00528,0.000206,0.0938,0.00367,1,0.0938,0.188,0.00734,25.4,0.919,0.97,0.892,25.6,24.9,24.9,597
1999-10-19,1999,1,3,292,183.71,0.83,4,Mod_Dry,31,4,3,2,33,73,0.4,110.7,0.6,110.7,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.088,0.00516,0.000202,0.0932,0.00364,1,0.092,0.185,0.00724,25.4,0.918,0.97,0.891,25.3,24.5,24.5,589
1999-10-20,1999,1,3,293,182.34,0.83,4,Mod_Dry,31,4,3,2,33,73,0.4,109.3,0.6,109.3,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0875,0.00504,0.000197,0.0926,0.00362,1,0.0901,0.183,0.00715,25.4,0.917,0.97,0.89,25,24.2,24.2,581
1999-10-21,1999,1,3,294,180.97,0.84,4,Mod_Dry,31,4,3,2,33,73,0.4,108,0.6,108,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.087,0.00493,0.000193,0.092,0.0036,1,0.0883,0.18,0.00705,25.4,0.916,0.97,0.889,24.6,23.9,23.9,573
1999-10-22,1999,1,4,295,179.61,0.84,4,Mod_Dry,31,4,3,2,33,73,0.41,106.6,0.59,106.6,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0866,0.00481,0.000188,0.0914,0.00358,1,0.0864,0.178,0.00696,25.4,0.915,0.97,0.888,24.3,23.6,23.6,565
1999-10-23,1999,1,4,296,178.24,0.85,4,Mod_Dry,31,4,3,2,33,73,0.41,105.2,0.59,105.2,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.0861,0.0047,0.000184,0.0908,0.00355,1,0.0846,0.175,0.00686,25.4,0.914,0.97,0.887,24,23.2,23.2,558
1999-10-24,1999,1,4,297,176.87,0.85,4,Mod_Dry,31,4,3,2,33,73,0.41,103.9,0.59,103.9,0,0,0,0,-2,2,31,4,3,0,35,142,990,964.4,25.6,0.0856,0.00458,0.000179,0.0902,0.00353,1,0.0827,0.173,0.00677,25.4,0.913,0.97,0.886,23.6,22.9,22.9,550
1999-10-25,1999,1,4,298,176.6,0.85,4,Mod_Dry,31,4,3,2,33,73,0.41,103.6,0.59,103.6,0,0,0,0,-2,2,31,4,3,0,35,142,990,964.4,25.6,0.0855,0.00456,0.000178,0.0901,0.00352,1,0.0824,0.172,0.00675,25.4,0.913,0.97,0.886,23.5,22.8,22.8,548
1999-10-26,1999,1,4,299,175.78,0.85,4,Mod_Dry,31,4,3,2,33,73,0.41,102.8,0.58,102.8,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0852,0.00449,0.000176,0.0897,0.00351,1,0.0813,0.171,0.00669,25.4,0.913,0.97,0.885,23.3,22.6,22.6,543
1999-10-27,1999,1,4,300,174.96,0.86,4,Mod_Dry,31,4,3,2,33,73,0.42,102,0.58,102,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.5,25.5,0.0849,0.00442,0.000173,0.0893,0.0035,1,0.0801,0.169,0.00663,25.4,0.912,0.97,0.884,23.1,22.4,22.4,539
1999-10-28,1999,1,4,301,174.14,0.86,4,Mod_Dry,31,4,3,2,33,73,0.42,101.1,0.58,101.1,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0846,0.00435,0.00017,0.089,0.00348,1,0.079,0.168,0.00658,25.4,0.911,0.969,0.883,22.9,22.2,22.2,534
1999-10-29,1999,1,5,302,173.32,0.86,4,Mod_Dry,31,4,3,2,33,73,0.42,100.3,0.58,100.3,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0843,0.00428,0.000167,0.0886,0.00347,1,0.0779,0.167,0.00652,25.4,0.911,0.969,0.882,22.7,22,22,529
1999-10-30,1999,1,5,303,172.5,0.86,4,Mod_Dry,31,4,3,2,33,73,0.42,99.5,0.58,99.5,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0841,0.00421,0.000165,0.0883,0.00346,1,0.0768,0.165,0.00646,25.4,0.911,0.969,0.882,22.6,21.9,21.9,525
1999-10-31,1999,1,5,304,170.58,0.87,4,Mod_Dry,31,4,3,2,33,73,0.43,97.58,0.57,97.58,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0834,0.00404,0.000158,0.0874,0.00342,1,0.0742,0.162,0.00633,25.4,0.913,0.968,0.884,22.2,21.5,21.5,515
1999-11-01,1999,2,5,305,170.31,0.87,4,Mod_Dry,29,4,2,2,30,67,0.39,103.3,0.61,103.3,0,0,0,0,-2,2,29,4,2,0,32,138,990,964.5,25.5,0.0843,0.00453,0.000177,0.0889,0.00348,1,0.082,0.171,0.00669,25.4,0.913,0.97,0.886,23.5,22.8,22.8,546
1999-11-02,1999,2,5,306,172.77,0.86,4,Mod_Dry,29,4,2,2,30,67,0.39,105.8,0.61,105.8,0,0,0,0,-2,2,29,4,2,0,32,141,990,964.5,25.5,0.0852,0.00474,0.000186,0.09,0.00352,1,0.0853,0.175,0.00686,25.4,0.915,0.97,0.887,24.1,23.4,23.4,560
1999-11-03,1999,2,5,307,174.14,0.86,4,Mod_Dry,29,4,2,2,30,67,0.39,107.1,0.61,107.1,0,0,0,0,-2,2,29,4,2,0,32,142,990,964.5,25.5,0.0857,0.00486,0.00019,0.0906,0.00354,1,0.0871,0.178,0.00696,25.4,0.916,0.97,0.888,24.4,23.7,23.7,568
1999-11-04,1999,2,5,308,173.86,0.86,4,Mod_Dry,29,4,2,2,30,67,0.39,106.9,0.61,106.9,0,0,0,0,-2,2,29,4,2,0,32,142,990,964.5,25.5,0.0856,0.00483,0.000189,0.0904,0.00354,1,0.0868,0.177,0.00694,25.4,0.916,0.97,0.888,24.3,23.6,23.6,567
1999-11-05,1999,2,6,309,173.59,0.86,4,Mod_Dry,29,4,2,2,30,67,0.39,106.6,0.61,106.6,0,0,0,0,-2,2,29,4,2,0,32,142,990,964.5,25.5,0.0855,0.00481,0.000188,0.0903,0.00354,1,0.0864,0.177,0.00692,25.4,0.915,0.97,0.888,24.3,23.5,23.5,565
1999-11-06,1999,2,6,310,174.41,0.86,4,Mod_Dry,29,4,2,2,30,67,0.38,107.4,0.62,107.4,0,0,0,0,-2,2,29,4,2,0,32,142,990,964.5,25.5,0.0858,0.00488,0.000191,0.0907,0.00355,1,0.0875,0.178,0.00697,25.4,0.916,0.97,0.888,24.5,23.7,23.7,570
1999-11-07,1999,2,6,311,175.23,0.86,4,Mod_Dry,29,4,2,2,30,67,0.38,108.2,0.62,108.2,0,0,0,0,-2,2,29,4,2,0,32,143,990,964.4,25.6,0.0861,0.00495,0.000194,0.091,0.00356,1,0.0886,0.18,0.00703,25.4,0.917,0.97,0.889,24.7,23.9,23.9,575
1999-11-08,1999,2,6,312,174.96,0.86,4,Mod_Dry,29,4,2,2,30,67,0.38,108,0.62,108,0,0,0,0,-2,2,29,4,2,0,32,143,990,964.5,25.5,0.086,0.00493,0.000193,0.0909,0.00356,1,0.0882,0.179,0.00701,25.4,0.916,0.97,0.889,24.6,23.9,23.9,573
1999-11-09,1999,2,6,313,175.78,0.85,4,Mod_Dry,29,4,2,2,30,67,0.38,108.8,0.62,108.8,0,0,0,0,-2,2,29,4,2,0,32,144,990,964.4,25.6,0.0863,0.005,0.000196,0.0913,0.00357,1,0.0894,0.181,0.00707,25.4,0.917,0.97,0.889,24.8,24.1,24.1,578
1999-11-10,1999,2,6,314,179.88,0.84,4,Mod_Dry,29,4,2,2,30,67,0.37,112.9,0.63,112.9,0,0,0,0,-2,2,29,4,2,0,32,148,990,964.4,25.6,0.0877,0.00534,0.000209,0.0931,0.00364,1,0.0949,0.188,0.00735,25.4,0.92,0.97,0.892,25.8,25.1,25.1,601
1999-11-11,1999,2,6,315,183.43,0.83,5,Dry,23,4,2,2,19,50,0.27,133.4,0.73,133.4,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0929,0.00709,0.000277,0.0999,0.00391,1,0.123,0.223,0.00871,25.3,0.932,0.97,0.904,30.9,30,30,719
1999-11-12,1999,2,7,316,185.35,0.82,5,Dry,23,4,2,2,19,50,0.27,135.3,0.73,135.3,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0935,0.00725,0.000284,0.101,0.00394,1,0.125,0.226,0.00884,25.3,0.933,0.97,0.905,31.4,30.4,30.4,730
1999-11-13,1999,2,7,317,185.08,0.82,5,Dry,23,4,2,2,19,50,0.27,135.1,0.73,135.1,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0934,0.00723,0.000283,0.101,0.00394,1,0.125,0.226,0.00882,25.3,0.932,0.97,0.905,31.3,30.4,30.4,729
1999-11-14,1999,2,7,318,185.9,0.82,5,Dry,23,4,2,2,19,50,0.27,135.9,0.73,135.9,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0937,0.0073,0.000286,0.101,0.00395,1,0.126,0.227,0.00888,25.3,0.933,0.97,0.905,31.5,30.6,30.6,734
1999-11-15,1999,2,7,319,185.08,0.82,5,Dry,23,4,2,2,19,50,0.27,135.1,0.73,135.1,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0934,0.00723,0.000283,0.101,0.00394,1,0.125,0.226,0.00882,25.3,0.932,0.97,0.905,31.3,30.4,30.4,729
1999-11-16,1999,2,7,320,183.71,0.83,5,Dry,23,4,2,2,19,50,0.27,133.7,0.73,133.7,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.093,0.00712,0.000278,0.1,0.00391,1,0.123,0.223,0.00873,25.3,0.932,0.97,0.904,31,30,30,721
1999-11-17,1999,2,7,321,181.79,0.83,5,Dry,23,4,2,2,19,50,0.28,131.8,0.72,131.8,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0923,0.00695,0.000272,0.0992,0.00388,1,0.12,0.22,0.00859,25.3,0.931,0.97,0.903,30.5,29.6,29.6,710
1999-11-18,1999,2,7,322,180.97,0.84,5,Dry,23,4,2,2,19,50,0.28,131,0.72,131,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.092,0.00688,0.000269,0.0989,0.00387,1,0.119,0.218,0.00854,25.3,0.931,0.97,0.903,30.3,29.4,29.4,705
1999-11-19,1999,2,8,323,181.25,0.84,5,Dry,23,4,2,2,19,50,0.28,131.3,0.72,131.3,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0921,0.00691,0.00027,0.099,0.00387,1,0.12,0.219,0.00855,25.3,0.931,0.97,0.903,30.4,29.5,29.5,707
1999-11-20,1999,2,8,324,180.43,0.84,5,Dry,23,4,2,2,19,50,0.28,130.4,0.72,130.4,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0918,0.00684,0.000267,0.0986,0.00386,1,0.119,0.217,0.0085,25.3,0.931,0.97,0.903,30.2,29.3,29.3,702
1999-11-21,1999,2,8,325,179.61,0.84,5,Dry,23,4,2,2,19,50,0.28,129.6,0.72,129.6,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0915,0.00677,0.000265,0.0983,0.00385,1,0.117,0.216,0.00844,25.3,0.93,0.97,0.902,30,29.1,29.1,698
1999-11-22,1999,2,8,326,178.24,0.85,5,Dry,23,4,2,2,19,50,0.28,128.2,0.72,128.2,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.091,0.00665,0.00026,0.0977,0.00382,1,0.116,0.213,0.00835,25.3,0.93,0.97,0.902,29.6,28.7,28.7,690
1999-11-23,1999,2,8,327,176.87,0.85,5,Dry,23,4,2,2,19,50,0.28,126.9,0.72,126.9,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0905,0.00653,0.000256,0.0971,0.0038,1,0.114,0.211,0.00825,25.3,0.929,0.97,0.901,29.3,28.4,28.4,682
1999-11-24,1999,2,8,328,176.05,0.85,5,Dry,23,4,2,2,19,50,0.28,126,0.72,126,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0903,0.00646,0.000253,0.0967,0.00379,1,0.113,0.209,0.00819,25.3,0.929,0.97,0.901,29.1,28.2,28.2,677
1999-11-25,1999,2,8,329,180.15,0.84,5,Dry,23,4,2,2,19,50,0.28,130.2,0.72,130.2,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0917,0.00681,0.000267,0.0985,0.00385,1,0.118,0.217,0.00848,25.3,0.931,0.97,0.903,30.1,29.2,29.2,701
1999-11-26,1999,2,9,330,183.71,0.83,5,Dry,23,4,2,2,19,50,0.27,133.7,0.73,133.7,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.093,0.00712,0.000278,0.1,0.00391,1,0.123,0.223,0.00873,25.3,0.932,0.97,0.904,31,30,30,721
1999-11-27,1999,2,9,331,185.62,0.82,5,Dry,23,4,2,2,19,50,0.27,135.6,0.73,135.6,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0936,0.00728,0.000285,0.101,0.00395,1,0.126,0.226,0.00886,25.3,0.933,0.97,0.905,31.4,30.5,30.5,732
1999-11-28,1999,2,9,332,187.54,0.81,5,Dry,23,4,2,2,19,50,0.27,137.5,0.73,137.5,0,0,0,0,-2,2,23,4,2,0,21,167,990,964.4,25.6,0.0943,0.00744,0.000291,0.102,0.00398,1,0.128,0.23,0.00899,25.3,0.933,0.97,0.905,31.9,31,31,743
1999-11-29,1999,2,9,333,190,0.81,5,Dry,23,4,2,2,19,50,0.26,140,0.74,140,0,0,0,0,-2,2,23,4,2,0,21,169,990,964.4,25.6,0.0952,0.00765,0.000299,0.103,0.00402,1,0.132,0.234,0.00916,25.3,0.934,0.97,0.906,32.5,31.5,31.5,757
1999-11-30,1999,2,9,334,191.91,0.8,5,Dry,23,4,2,2,19,50,0.26,141.9,0.74,141.9,0,0,0,0,-2,2,23,4,2,0,21,171,990,964.4,25.6,0.0959,0.00781,0.000305,0.104,0.00405,1,0.134,0.238,0.00929,25.3,0.935,0.97,0.907,33,32,32,768
1999-12-01,1999,3,9,335,192.18,0.8,5,Dry,26,4,3,2,24,59,0.31,133.2,0.69,133.2,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.0942,0.00707,0.000276,0.101,0.00396,1,0.122,0.224,0.00874,25.4,0.932,0.97,0.904,30.9,29.9,29.9,718
1999-12-02,1999,3,9,336,191.36,0.8,5,Dry,26,4,3,2,24,59,0.31,132.4,0.69,132.4,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0939,0.007,0.000274,0.101,0.00394,1,0.121,0.222,0.00868,25.4,0.931,0.97,0.903,30.7,29.7,29.7,714
1999-12-03,1999,3,10,337,190,0.81,5,Dry,26,4,3,2,24,59,0.31,131,0.69,131,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0934,0.00689,0.000269,0.1,0.00392,1,0.119,0.22,0.00859,25.4,0.931,0.97,0.903,30.3,29.4,29.4,706
1999-12-04,1999,3,10,338,189.72,0.81,5,Dry,26,4,3,2,24,59,0.31,130.7,0.69,130.7,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0933,0.00686,0.000268,0.1,0.00392,1,0.119,0.219,0.00857,25.4,0.931,0.97,0.903,30.3,29.4,29.4,704
1999-12-05,1999,3,10,339,188.36,0.81,5,Dry,26,4,3,2,24,59,0.31,129.4,0.69,129.4,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0928,0.00675,0.000264,0.0996,0.00389,1,0.117,0.217,0.00847,25.4,0.93,0.97,0.902,29.9,29,29,697
1999-12-06,1999,3,10,340,188.08,0.81,5,Dry,26,4,3,2,24,59,0.31,129.1,0.69,129.1,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0927,0.00672,0.000263,0.0995,0.00389,1,0.117,0.216,0.00845,25.4,0.93,0.97,0.902,29.9,29,29,695
1999-12-07,1999,3,10,341,187.26,0.82,5,Dry,26,4,3,2,24,59,0.32,128.3,0.69,128.3,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0924,0.00665,0.00026,0.0991,0.00387,1,0.116,0.215,0.0084,25.4,0.93,0.97,0.902,29.7,28.8,28.8,690
1999-12-08,1999,3,10,342,190.27,0.81,5,Dry,26,4,3,2,24,59,0.31,131.3,0.69,131.3,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0935,0.00691,0.00027,0.1,0.00393,1,0.12,0.22,0.00861,25.4,0.931,0.97,0.903,30.4,29.5,29.5,708
1999-12-09,1999,3,10,343,191.64,0.8,5,Dry,26,4,3,2,24,59,0.31,132.6,0.69,132.6,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.094,0.00702,0.000275,0.101,0.00395,1,0.122,0.223,0.0087,25.4,0.931,0.97,0.904,30.7,29.8,29.8,715
1999-12-10,1999,3,11,344,191.91,0.8,5,Dry,26,4,3,2,24,59,0.31,132.9,0.69,132.9,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.0941,0.00705,0.000275,0.101,0.00395,1,0.122,0.223,0.00872,25.4,0.932,0.97,0.904,30.8,29.9,29.9,717
1999-12-11,1999,3,11,345,197.11,0.79,5,Dry,26,4,3,2,24,59,0.3,138.1,0.7,138.1,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0959,0.00749,0.000293,0.103,0.00404,1,0.129,0.232,0.00908,25.4,0.934,0.97,0.906,32.1,31.1,31.1,747
1999-12-12,1999,3,11,346,198.47,0.78,5,Dry,26,4,3,2,24,59,0.3,139.5,0.7,139.5,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0964,0.0076,0.000297,0.104,0.00406,1,0.131,0.235,0.00917,25.4,0.934,0.97,0.906,32.4,31.4,31.4,754
1999-12-13,1999,3,11,347,198.2,0.78,5,Dry,26,4,3,2,24,59,0.3,139.2,0.7,139.2,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0963,0.00758,0.000296,0.104,0.00406,1,0.13,0.234,0.00915,25.4,0.934,0.97,0.906,32.3,31.4,31.4,753
1999-12-14,1999,3,11,348,199.57,0.78,5,Dry,26,4,3,2,24,59,0.3,140.6,0.7,140.6,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0968,0.0077,0.000301,0.104,0.00408,1,0.132,0.237,0.00925,25.4,0.935,0.97,0.907,32.7,31.7,31.7,761
1999-12-15,1999,3,11,349,203.12,0.77,5,Dry,26,4,3,2,24,59,0.29,144.1,0.71,144.1,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.098,0.008,0.000313,0.106,0.00415,1,0.137,0.243,0.0095,25.3,0.936,0.97,0.908,33.5,32.5,32.5,780
1999-12-16,1999,3,11,350,204.49,0.76,5,Dry,26,4,3,2,24,59,0.29,145.5,0.71,145.5,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0985,0.00812,0.000317,0.107,0.00417,1,0.139,0.246,0.0096,25.3,0.937,0.97,0.909,33.8,32.8,32.8,788
1999-12-17,1999,3,12,351,203.12,0.77,5,Dry,26,4,3,2,24,59,0.29,144.1,0.71,144.1,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.098,0.008,0.000313,0.106,0.00415,1,0.137,0.243,0.0095,25.3,0.936,0.97,0.908,33.5,32.5,32.5,780
1999-12-18,1999,3,12,352,201.76,0.77,5,Dry,26,4,3,2,24,59,0.29,142.8,0.71,142.8,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0976,0.00788,0.000308,0.105,0.00412,1,0.135,0.241,0.00941,25.3,0.936,0.97,0.907,33.2,32.2,32.2,773
1999-12-19,1999,3,12,353,199.84,0.78,5,Dry,26,4,3,2,24,59,0.29,140.8,0.7,140.8,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0969,0.00772,0.000302,0.105,0.00409,1,0.133,0.237,0.00927,25.4,0.935,0.97,0.907,32.7,31.8,31.8,762
1999-12-20,1999,3,12,354,201.76,0.77,5,Dry,26,4,3,2,24,59,0.29,142.8,0.71,142.8,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0976,0.00788,0.000308,0.105,0.00412,1,0.135,0.241,0.00941,25.3,0.936,0.97,0.907,33.2,32.2,32.2,773
1999-12-21,1999,3,12,355,205.31,0.76,5,Dry,26,4,3,2,24,59,0.29,146.3,0.71,146.3,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0988,0.00819,0.00032,0.107,0.00418,1,0.14,0.247,0.00966,25.3,0.937,0.97,0.909,34,33,33,793
1999-12-22,1999,3,12,356,206.13,0.76,5,Dry,26,4,3,2,24,59,0.29,147.1,0.71,147.1,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0991,0.00826,0.000323,0.107,0.0042,1,0.141,0.248,0.00972,25.3,0.937,0.97,0.909,34.2,33.2,33.2,797
1999-12-23,1999,3,12,357,203.12,0.77,5,Dry,26,4,3,2,24,59,0.29,144.1,0.71,144.1,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.098,0.008,0.000313,0.106,0.00415,1,0.137,0.243,0.0095,25.3,0.936,0.97,0.908,33.5,32.5,32.5,780
1999-12-24,1999,3,13,358,203.4,0.77,5,Dry,26,4,3,2,24,59,0.29,144.4,0.71,144.4,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0981,0.00802,0.000314,0.106,0.00415,1,0.137,0.244,0.00952,25.3,0.936,0.97,0.908,33.6,32.6,32.6,782
1999-12-25,1999,3,13,359,206.4,0.75,5,Dry,26,4,3,2,24,59,0.29,147.4,0.71,147.4,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0992,0.00828,0.000324,0.107,0.0042,1,0.141,0.249,0.00974,25.3,0.937,0.97,0.909,34.3,33.3,33.3,799
1999-12-26,1999,3,13,360,205.58,0.76,5,Dry,26,4,3,2,24,59,0.29,146.6,0.71,146.6,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0989,0.00821,0.000321,0.107,0.00419,1,0.14,0.248,0.00968,25.3,0.937,0.97,0.909,34.1,33.1,33.1,794
1999-12-27,1999,3,13,361,202.58,0.77,5,Dry,26,4,3,2,24,59,0.29,143.6,0.71,143.6,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0979,0.00795,0.000311,0.106,0.00414,1,0.136,0.242,0.00946,25.3,0.936,0.97,0.908,33.4,32.4,32.4,777
1999-12-28,1999,3,13,362,201.21,0.77,5,Dry,26,4,3,2,24,59,0.29,142.2,0.71,142.2,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0974,0.00784,0.000306,0.105,0.00411,1,0.134,0.24,0.00937,25.4,0.935,0.97,0.907,33.1,32.1,32.1,770
1999-12-29,1999,3,13,363,202.58,0.77,5,Dry,26,4,3,2,24,59,0.29,143.6,0.71,143.6,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0979,0.00795,0.000311,0.106,0.00414,1,0.136,0.242,0.00946,25.3,0.936,0.97,0.908,33.4,32.4,32.4,777
1999-12-30,1999,3,13,364,203.94,0.76,5,Dry,26,4,3,2,24,59,0.29,144.9,0.71,144.9,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0983,0.00807,0.000316,0.106,0.00416,1,0.138,0.245,0.00956,25.3,0.936,0.97,0.908,33.7,32.7,32.7,785
1999-12-31,1999,3,14,365,200.93,0.77,5,Dry,26,4,3,2,24,59,0.29,141.9,0.71,141.9,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0973,0.00781,0.000305,0.105,0.00411,1,0.134,0.239,0.00935,25.4,0.935,0.97,0.907,33,32,32,768
2000-01-01,1999,4,14,1,199.57,0.78,5,Dry,29,5,4,2,33,73,0.37,126.6,0.63,126.6,0,0,0,0,-2,2,29,5,4,0,35,165,990,964.4,25.6,0.0936,0.00651,0.000254,0.1,0.00391,1,0.113,0.213,0.00834,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
2000-01-02,1999,4,14,2,199.84,0.78,5,Dry,29,5,4,2,33,73,0.36,126.8,0.64,126.8,0,0,0,0,-2,2,29,5,4,0,35,165,990,964.4,25.6,0.0937,0.00653,0.000255,0.1,0.00392,1,0.114,0.214,0.00836,25.4,0.929,0.97,0.901,29.3,28.5,28.5,683
2000-01-03,1999,4,14,3,203.94,0.76,5,Dry,29,5,4,2,33,73,0.36,130.9,0.64,130.9,0,0,0,0,-2,2,29,5,4,0,35,169,990,964.4,25.6,0.0952,0.00688,0.000269,0.102,0.00399,1,0.119,0.221,0.00865,25.4,0.931,0.97,0.903,30.3,29.4,29.4,706
2000-01-04,1999,4,14,4,208.59,0.74,5,Dry,29,5,4,2,33,73,0.35,135.6,0.65,135.6,0,0,0,0,-2,2,29,5,4,0,35,174,990,964.5,25.5,0.0968,0.00728,0.000285,0.104,0.00407,1,0.126,0.23,0.00899,25.3,0.933,0.97,0.905,31.4,30.5,30.5,731
2000-01-05,1999,4,14,5,213.24,0.73,5,Dry,29,5,4,2,33,73,0.34,140.2,0.66,140.2,0,0,0,0,-2,2,29,5,4,0,35,178,990,964.5,25.5,0.0984,0.00767,0.000301,0.106,0.00416,1,0.132,0.238,0.00932,25.3,0.935,0.97,0.907,32.5,31.5,31.5,757
2000-01-06,1999,4,14,6,216.79,0.72,5,Dry,29,5,4,2,33,73,0.34,143.8,0.66,143.8,0,0,0,0,-2,2,29,5,4,0,35,182,990,964.5,25.5,0.0997,0.00797,0.000313,0.108,0.00422,1,0.137,0.244,0.00958,25.3,0.936,0.97,0.908,33.3,32.3,32.3,776
2000-01-07,1999,4,15,7,220.9,0.7,5,Dry,29,5,4,2,33,73,0.33,147.9,0.67,147.9,0,0,0,0,-2,2,29,5,4,0,35,186,990,964.5,25.5,0.101,0.00832,0.000327,0.109,0.0043,1,0.142,0.252,0.00988,25.2,0.938,0.97,0.91,34.3,33.3,33.3,799
2000-01-08,1999,4,15,8,225,0.69,5,Dry,29,5,4,2,33,73,0.32,152,0.68,152,0,0,0,0,-2,2,29,5,4,0,35,190,990,964.5,25.5,0.103,0.00867,0.000341,0.111,0.00437,1,0.148,0.259,0.0102,25.2,0.939,0.97,0.911,35.3,34.2,34.2,821
2000-01-09,1999,4,15,9,228.55,0.68,5,Dry,29,5,4,2,33,73,0.32,155.6,0.68,155.6,0,0,0,0,-2,2,29,5,4,0,35,194,990,964.6,25.4,0.104,0.00897,0.000353,0.113,0.00444,1,0.152,0.265,0.0104,25.2,0.941,0.97,0.912,36.1,35,35,840
2000-01-10,1999,4,15,10,229.92,0.68,5,Dry,29,5,4,2,33,73,0.32,156.9,0.68,156.9,0,0,0,0,-2,2,29,5,4,0,35,195,990,964.6,25.4,0.104,0.00909,0.000358,0.113,0.00446,1,0.154,0.268,0.0105,25.2,0.941,0.97,0.913,36.4,35.3,35.3,848
2000-01-11,1999,4,15,11,229.65,0.68,5,Dry,29,5,4,2,33,73,0.32,156.7,0.68,156.7,0,0,0,0,-2,2,29,5,4,0,35,195,990,964.6,25.4,0.104,0.00907,0.000357,0.113,0.00446,1,0.154,0.267,0.0105,25.2,0.941,0.97,0.913,36.4,35.3,35.3,846
2000-01-12,1999,4,15,12,226.64,0.69,5,Dry,29,5,4,2,33,73,0.32,153.6,0.68,153.6,0,0,0,0,-2,2,29,5,4,0,35,192,990,964.6,25.4,0.103,0.00881,0.000346,0.112,0.0044,1,0.15,0.262,0.0103,25.2,0.94,0.97,0.912,35.7,34.6,34.6,830
2000-01-13,1999,4,15,13,227.46,0.69,5,Dry,29,5,4,2,33,73,0.32,154.5,0.68,154.5,0,0,0,0,-2,2,29,5,4,0,35,192,990,964.6,25.4,0.103,0.00888,0.000349,0.112,0.00442,1,0.151,0.263,0.0104,25.2,0.94,0.97,0.912,35.8,34.8,34.8,835
2000-01-14,1999,4,16,14,231.01,0.68,5,Dry,29,5,4,2,33,73,0.32,158,0.68,158,0,0,0,0,-2,2,29,5,4,0,35,196,990,964.6,25.4,0.105,0.00918,0.000361,0.114,0.00448,1,0.156,0.27,0.0106,25.1,0.941,0.97,0.913,36.7,35.6,35.6,854
2000-01-15,1999,4,16,15,233.47,0.67,5,Dry,29,5,4,2,33,73,0.31,160.5,0.69,160.5,0,0,0,0,-2,2,29,5,4,0,35,198,990,964.6,25.4,0.106,0.00939,0.00037,0.115,0.00453,1,0.159,0.274,0.0108,25.1,0.942,0.97,0.914,37.3,36.1,36.1,867
2000-01-16,1999,4,16,16,235.93,0.67,5,Dry,29,5,4,2,33,73,0.31,162.9,0.69,162.9,0,0,0,0,-2,2,29,5,4,0,35,201,990,964.6,25.4,0.106,0.0096,0.000378,0.116,0.00457,1,0.162,0.279,0.011,25.1,0.943,0.971,0.916,37.8,36.7,36.7,882
2000-01-17,1999,4,16,17,239.49,0.66,5,Dry,29,5,4,2,33,73,0.3,166.5,0.69,166.5,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.108,0.0099,0.00039,0.118,0.00464,1,0.167,0.285,0.0112,25.1,0.944,0.973,0.919,38.7,37.6,37.6,903
2000-01-18,1999,4,16,18,243.59,0.65,5,Dry,29,5,4,2,33,73,0.3,170.6,0.7,170.6,0,0,0,0,-2,2,29,5,4,0,35,209,990,964.7,25.3,0.109,0.0103,0.000405,0.119,0.00471,1,0.173,0.292,0.0115,25,0.945,0.975,0.922,39.6,38.6,38.6,927
2000-01-19,1999,4,16,19,247.15,0.64,5,Dry,29,5,4,2,33,73,0.29,174.2,0.7,174.2,0,0,0,0,-2,2,29,5,4,0,35,212,990,964.7,25.3,0.11,0.0106,0.000417,0.121,0.00478,1,0.178,0.299,0.0118,25,0.947,0.977,0.925,40.4,39.5,39.5,948
2000-01-20,1999,4,16,20,252.34,0.63,5,Dry,29,5,4,2,33,73,0.29,179.3,0.71,179.3,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.011,0.000435,0.123,0.00487,1,0.185,0.308,0.0122,25,0.948,0.98,0.929,41.7,40.8,40.8,980
2000-01-21,1999,4,17,21,256.99,0.62,5,Dry,29,5,4,2,33,73,0.28,184,0.72,184,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.000451,0.125,0.00496,1,0.191,0.316,0.0125,25,0.95,0.98,0.931,42.8,41.9,41.9,1010
2000-01-22,1999,4,17,22,261.64,0.62,5,Dry,29,5,4,2,33,73,0.28,188.6,0.72,188.6,0,0,0,0,-2,2,29,5,4,0,35,227,990,964.7,25.3,0.116,0.0118,0.000467,0.127,0.00504,1,0.197,0.324,0.0128,24.9,0.951,0.98,0.932,43.9,43,43,1030
2000-01-23,1999,4,17,23,265.74,0.61,5,Dry,29,5,4,2,33,73,0.28,192.7,0.72,192.7,0,0,0,0,-2,2,29,5,4,0,35,231,990,964.8,25.2,0.117,0.0121,0.000481,0.129,0.00512,1,0.203,0.332,0.0131,24.9,0.952,0.98,0.933,44.8,43.9,43.9,1050
2000-01-24,1999,4,17,24,268.75,0.6,5,Dry,29,5,4,2,33,73,0.27,195.8,0.73,195.8,0,0,0,0,-2,2,29,5,4,0,35,234,990,964.8,25.2,0.118,0.0124,0.000491,0.13,0.00517,1,0.207,0.337,0.0134,24.9,0.953,0.98,0.934,45.5,44.6,44.6,1070
2000-01-25,1999,4,17,25,273.94,0.6,5,Dry,29,5,4,2,33,73,0.27,200.9,0.73,200.9,0,0,0,0,-2,2,29,5,4,0,35,239,990,964.8,25.2,0.12,0.0128,0.000509,0.133,0.00526,1,0.214,0.346,0.0137,24.9,0.955,0.98,0.936,46.8,45.8,45.8,1100
2000-01-26,1999,4,17,26,281.33,0.59,5,Dry,29,5,4,2,33,73,0.26,208.3,0.74,208.3,0,0,0,0,-2,2,29,5,4,0,35,246,990,964.8,25.2,0.122,0.0135,0.000535,0.136,0.0054,1,0.224,0.36,0.0143,24.8,0.956,0.98,0.937,48.5,47.5,47.5,1140
2000-01-27,1999,4,17,27,288.16,0.58,5,Dry,29,5,4,2,33,73,0.25,215.2,0.75,215.2,0,0,0,0,-2,2,29,5,4,0,35,253,990,964.9,25.1,0.125,0.014,0.000558,0.139,0.00552,1,0.233,0.372,0.0148,24.8,0.957,0.98,0.938,50.1,48.2,48.2,1160
2000-01-28,1999,4,18,28,295,0.57,5,Dry,29,5,4,2,33,73,0.25,222,0.75,222,0,0,0,0,-2,2,29,5,4,0,35,260,990,964.9,25.1,0.127,0.0146,0.000582,0.142,0.00565,1,0.242,0.384,0.0153,24.7,0.959,0.98,0.94,51.6,48.2,48.2,1160
2000-01-29,1999,4,18,29,301.83,0.56,5,Dry,29,5,4,2,33,73,0.24,228.8,0.76,228.8,0,0,0,0,-2,2,29,5,4,0,35,267,990,964.9,25.1,0.13,0.0152,0.000606,0.145,0.00578,2,0.097,0.242,0.00964,24.8,0.923,0.97,0.895,25.7,25,49.9,1200
2000-01-30,1999,4,18,30,307.03,0.55,5,Dry,29,5,4,2,33,73,0.24,234,0.76,234,0,0,0,0,-2,2,29,5,4,0,35,272,990,964.9,25.1,0.132,0.0156,0.000624,0.147,0.00587,2,0.1,0.248,0.00988,24.8,0.924,0.97,0.896,26.3,25.5,51.1,1230
2000-01-31,1999,4,18,31,312.22,0.55,5,Dry,29,5,4,2,33,73,0.23,239.2,0.77,239.2,0,0,0,0,-2,2,29,5,4,0,35,277,990,965,25,0.133,0.0161,0.000642,0.149,0.00597,2,0.104,0.253,0.0101,24.8,0.926,0.97,0.898,26.9,26.1,52.2,1250
2000-02-01,1999,5,18,32,320.15,0.54,5,Dry,31,6,4,3,41,85,0.27,235.2,0.73,235.2,0,0,0,0,-3,3,31,6,4,0,44,276,990,965,25,0.133,0.0157,0.00063,0.149,0.00595,2,0.101,0.25,0.01,24.7,0.925,0.97,0.897,26.4,25.6,51.2,1230
2000-02-02,1999,5,18,33,325.9,0.53,5,Dry,31,6,4,3,41,85,0.26,240.9,0.74,240.9,0,0,0,0,-3,3,31,6,4,0,44,282,990,965,25,0.135,0.0162,0.00065,0.151,0.00606,2,0.105,0.256,0.0103,24.7,0.926,0.97,0.899,27,26.2,52.5,1260
2000-02-03,1999,5,18,34,331.64,0.53,5,Dry,31,6,4,3,41,85,0.26,246.6,0.74,246.6,0,0,0,0,-3,3,31,6,4,0,44,288,990,965.1,24.9,0.137,0.0167,0.00067,0.154,0.00616,2,0.109,0.263,0.0105,24.7,0.928,0.97,0.9,27.7,26.9,53.7,1290
2000-02-04,1999,5,19,35,339.02,0.52,5,Dry,31,6,4,3,41,85,0.25,254,0.75,254,0,0,0,0,-3,3,31,6,4,0,44,295,990,965.1,24.9,0.14,0.0189,0.000759,0.159,0.00637,2,0.114,0.273,0.0109,24.6,0.93,0.97,0.902,28.5,27.7,55.4,1330
2000-02-05,1999,5,19,36,346.4,0.51,5,Dry,31,6,4,3,41,85,0.24,261.4,0.76,261.4,0,0,0,0,-3,3,31,6,4,0,44,302,990,965.1,24.9,0.142,0.0224,0.0009,0.165,0.00662,2,0.119,0.284,0.0114,24.6,0.932,0.97,0.904,29.4,28.5,57,1370
2000-02-06,1999,5,19,37,356.52,0.5,5,Dry,31,6,4,3,41,85,0.24,271.5,0.76,271.5,0,0,0,0,-3,3,31,6,4,0,44,313,990,965.2,24.8,0.146,0.0272,0.00109,0.173,0.00697,2,0.126,0.299,0.012,24.5,0.934,0.97,0.906,30.5,29.6,59.2,1420
2000-02-07,1999,5,19,38,369.37,0.49,5,Dry,31,6,4,3,41,85,0.23,284.4,0.77,284.4,0,0,0,0,-3,3,31,6,4,0,44,325,990,965.2,24.8,0.15,0.0332,0.00134,0.184,0.00742,2,0.134,0.318,0.0128,24.4,0.937,0.97,0.909,31.9,31,61.9,1490
2000-02-08,1999,5,19,39,379.49,0.48,5,Dry,31,6,4,3,41,85,0.22,294.5,0.78,294.5,0,0,0,0,-3,3,31,6,4,0,44,335,990,965.3,24.7,0.154,0.038,0.00154,0.192,0.00777,2,0.141,0.333,0.0135,24.4,0.939,0.97,0.911,33,32.1,64.1,1540
2000-02-09,1999,5,19,40,388.51,0.47,5,Dry,31,6,4,3,41,85,0.22,303.5,0.78,303.5,0,0,0,0,-3,3,31,6,4,0,44,345,990,965.3,24.7,0.157,0.0423,0.00171,0.199,0.00809,2,0.147,0.347,0.0141,24.3,0.941,0.97,0.913,34,33,66,1590
2000-02-10,1999,5,19,41,400.82,0.46,5,Dry,31,6,4,3,41,85,0.21,315.8,0.79,315.8,0,0,0,0,-3,3,31,6,4,0,44,357,990,965.4,24.6,0.161,0.0481,0.00195,0.21,0.00852,2,0.156,0.365,0.0148,24.2,0.943,0.97,0.915,35.4,34.3,68.6,1650
2000-02-11,1999,5,20,42,413.67,0.45,5,Dry,31,6,4,3,41,85,0.2,328.7,0.8,328.7,0,0,0,0,-3,3,31,6,4,0,44,370,990,965.5,24.5,0.166,0.0541,0.00221,0.22,0.00897,2,0.164,0.384,0.0157,24.2,0.945,0.97,0.917,36.8,35.7,71.4,1710
2000-02-12,1999,5,20,43,423.79,0.44,5,Dry,31,6,4,3,41,85,0.2,338.8,0.8,338.8,0,0,0,0,-3,3,31,6,4,0,44,380,990,965.5,24.5,0.17,0.0589,0.00241,0.228,0.00933,2,0.171,0.4,0.0163,24.1,0.947,0.971,0.92,37.9,36.8,73.6,1770
2000-02-13,1999,5,20,44,434.45,0.43,5,Dry,31,6,4,3,41,85,0.2,349.4,0.8,349.4,0,0,0,0,-3,3,31,6,4,0,44,390,990,965.6,24.4,0.173,0.0639,0.00262,0.237,0.00971,2,0.178,0.416,0.017,24,0.948,0.974,0.924,39,38,76.1,1830
2000-02-14,1999,5,20,45,445.66,0.43,5,Dry,31,6,4,3,41,85,0.19,360.7,0.81,360.7,0,0,0,0,-3,3,31,6,4,0,44,402,990,965.6,24.4,0.177,0.0692,0.00284,0.247,0.0101,2,0.186,0.432,0.0177,24,0.95,0.977,0.928,40.3,39.3,78.6,1890
2000-02-15,1999,5,20,46,459.06,0.42,5,Dry,31,6,4,3,41,85,0.18,374.1,0.81,374.1,0,0,0,0,-3,3,31,6,4,0,44,415,990,965.7,24.3,0.182,0.0756,0.0031,0.258,0.0106,2,0.195,0.453,0.0186,23.9,0.952,0.98,0.932,41.7,40.8,81.7,1960
2000-02-16,1999,5,20,47,470.27,0.41,5,Dry,31,6,4,3,41,85,0.18,385.3,0.82,385.3,0,0,0,0,-3,3,31,6,4,0,44,426,990,965.7,24.3,0.186,0.0808,0.00333,0.267,0.011,2,0.203,0.469,0.0193,23.8,0.953,0.98,0.934,42.9,42,84,2020
2000-02-17,1999,5,20,48,479.84,0.4,5,Dry,31,6,4,3,41,85,0.18,394.8,0.82,394.8,0,0,0,0,-3,3,31,6,4,0,44,436,990,965.8,24.2,0.189,0.0854,0.00352,0.275,0.0113,2,0.209,0.484,0.02,23.8,0.954,0.98,0.935,43.9,43,86,2060
2000-02-18,1999,5,21,49,488.86,0.4,5,Dry,31,6,4,3,41,85,0.17,403.9,0.83,403.9,0,0,0,0,-3,3,31,6,4,0,44,445,990,965.8,24.2,0.193,0.0896,0.0037,0.282,0.0117,2,0.215,0.497,0.0205,23.7,0.955,0.98,0.936,44.8,43.9,87.9,2110
2000-02-19,1999,5,21,50,498.98,0.39,5,Dry,31,6,4,3,41,85,0.17,414,0.83,414,0,0,0,0,-3,3,31,6,4,0,44,455,990,965.8,24.2,0.196,0.0944,0.00391,0.291,0.012,2,0.222,0.512,0.0212,23.6,0.956,0.98,0.937,45.9,45,89.9,2160
2000-02-20,1999,5,21,51,506.36,0.39,5,Dry,31,6,4,3,41,85,0.17,421.4,0.83,421.4,0,0,0,0,-3,3,31,6,4,0,44,462,990,965.9,24.1,0.199,0.0979,0.00406,0.297,0.0123,2,0.227,0.524,0.0217,23.6,0.956,0.98,0.937,46.6,45.7,91.4,2190
2000-02-21,1999,5,21,52,513.75,0.38,5,Dry,31,6,4,3,41,85,0.17,428.8,0.83,428.8,0,0,0,0,-3,3,31,6,4,0,44,470,990,965.9,24.1,0.201,0.101,0.00421,0.303,0.0126,2,0.232,0.535,0.0222,23.6,0.957,0.98,0.938,47.4,46.4,92.9,2230
2000-02-22,1999,5,21,53,522.77,0.38,5,Dry,31,6,4,3,41,85,0.16,437.8,0.84,437.8,0,0,0,0,-3,3,31,6,4,0,44,479,990,966,24,0.205,0.106,0.00439,0.31,0.0129,2,0.238,0.548,0.0228,23.5,0.957,0.98,0.938,48.3,47.3,94.7,2270
2000-02-23,1999,5,21,54,530.7,0.37,5,Dry,31,6,4,3,41,85,0.16,445.7,0.84,445.7,0,0,0,0,-3,3,31,6,4,0,44,487,990,966,24,0.207,0.109,0.00455,0.317,0.0132,2,0.243,0.56,0.0233,23.5,0.958,0.98,0.939,49.1,48.1,96.2,2310
2000-02-24,1999,5,21,55,536.99,0.37,5,Dry,31,6,4,3,41,85,0.16,452,0.84,452,0,0,0,0,-3,3,31,6,4,0,44,493,990,966,24,0.21,0.112,0.00468,0.322,0.0134,2,0.248,0.569,0.0237,23.4,0.958,0.98,0.939,49.7,48.2,96.4,2310
2000-02-25,1999,5,22,56,538.36,0.37,5,Dry,31,6,4,3,41,85,0.16,453.4,0.84,453.4,0,0,0,0,-3,3,31,6,4,0,44,494,990,966,24,0.21,0.113,0.00471,0.323,0.0135,2,0.249,0.572,0.0238,23.4,0.958,0.98,0.939,49.8,48.2,96.4,2310
2000-02-26,1999,5,22,57,538.08,0.37,5,Dry,31,6,4,3,41,85,0.16,453.1,0.84,453.1,0,0,0,0,-3,3,31,6,4,0,44,494,990,966,24,0.21,0.113,0.00471,0.323,0.0135,2,0.248,0.571,0.0238,23.4,0.958,0.98,0.939,49.8,48.2,96.4,2310
2000-02-27,1999,5,22,58,538.9,0.37,5,Dry,31,6,4,3,41,85,0.16,453.9,0.84,453.9,0,0,0,0,-3,3,31,6,4,0,44,495,990,966,24,0.21,0.113,0.00472,0.323,0.0135,2,0.249,0.572,0.0239,23.4,0.958,0.98,0.939,49.9,48.2,96.4,2310
2000-02-28,1999,5,22,59,542.46,0.36,5,Dry,31,6,4,3,41,85,0.16,457.5,0.84,457.5,0,0,0,0,-3,3,31,6,4,0,44,498,990,966,24,0.211,0.115,0.0048,0.326,0.0136,2,0.251,0.578,0.0241,23.4,0.958,0.98,0.938,50.2,48.2,96.4,2310
2000-02-29,1999,5,22,60,547.11,0.36,5,Dry,31,6,4,3,41,85,0.15,462.1,0.84,462.1,0,0,0,0,-3,3,31,6,4,0,44,503,990,966.1,23.9,0.213,0.117,0.00489,0.33,0.0138,2,0.254,0.585,0.0244,23.4,0.957,0.98,0.938,50.7,48.2,96.4,2310
2000-03-01,1999,6,22,61,552.3,0.36,5,Dry,36,8,6,4,53,107,0.19,445.3,0.81,445.3,0,0,0,0,-4,4,36,8,6,0,57,495,990,966.1,23.9,0.21,0.109,0.00457,0.32,0.0134,2,0.243,0.563,0.0235,23.4,0.958,0.98,0.939,48.8,47.9,95.7,2300
2000-03-02,1999,6,22,62,557.5,0.36,5,Dry,36,8,6,4,53,107,0.19,450.5,0.81,450.5,0,0,0,0,-4,4,36,8,6,0,57,501,990,966.1,23.9,0.212,0.112,0.00467,0.324,0.0136,2,0.247,0.57,0.0239,23.3,0.958,0.98,0.939,49.4,48.2,96.4,2310
2000-03-03,1999,6,23,63,562.15,0.35,5,Dry,36,8,6,4,53,107,0.19,455.1,0.81,455.1,0,0,0,0,-4,4,36,8,6,0,57,505,990,966.1,23.9,0.214,0.114,0.00477,0.328,0.0137,2,0.25,0.577,0.0242,23.3,0.958,0.98,0.939,49.8,48.2,96.4,2310
2000-03-04,1999,6,23,64,566.79,0.35,5,Dry,36,8,6,4,53,107,0.19,459.8,0.81,459.8,0,0,0,0,-4,4,36,8,6,0,57,510,990,966.2,23.8,0.216,0.116,0.00486,0.332,0.0139,2,0.253,0.585,0.0245,23.3,0.957,0.98,0.938,50.2,48.2,96.4,2310
2000-03-05,1999,6,23,65,571.44,0.35,5,Dry,36,8,6,4,53,107,0.19,464.4,0.81,464.4,0,0,0,0,-4,4,36,8,6,0,57,514,990,966.2,23.8,0.219,0.118,0.00496,0.337,0.0141,2,0.256,0.593,0.0249,23.2,0.957,0.98,0.938,50.6,48.2,96.4,2310
2000-03-06,1999,6,23,66,576.09,0.34,5,Dry,36,8,6,4,53,107,0.19,469.1,0.81,469.1,0,0,0,0,-4,4,36,8,6,0,57,519,990,966.2,23.8,0.222,0.12,0.00506,0.342,0.0144,2,0.259,0.601,0.0252,23.2,0.957,0.98,0.938,51.1,48.2,96.4,2310
2000-03-07,1999,6,23,67,582.38,0.34,5,Dry,36,8,6,4,53,107,0.18,475.4,0.82,475.4,0,0,0,0,-4,4,36,8,6,0,57,525,990,966.2,23.8,0.225,0.123,0.00519,0.348,0.0147,2,0.263,0.612,0.0257,23.2,0.956,0.98,0.937,51.6,48.2,96.4,2310
2000-03-08,1999,6,23,68,588.12,0.34,5,Dry,36,8,6,4,53,107,0.18,481.1,0.82,481.1,0,0,0,0,-4,4,36,8,6,0,57,531,990,966.2,23.8,0.228,0.126,0.00531,0.354,0.0149,2,0.267,0.622,0.0262,23.1,0.956,0.98,0.937,52.2,48.2,96.4,2310
2000-03-09,1999,6,23,69,595.51,0.33,5,Dry,36,8,6,4,53,107,0.18,488.5,0.82,488.5,0,0,0,0,-4,4,36,8,6,0,57,539,990,966.3,23.7,0.233,0.13,0.00546,0.362,0.0153,3,0.162,0.524,0.0221,23.2,0.945,0.97,0.917,35,34,102,2440
2000-03-10,1999,6,24,70,603.43,0.33,5,Dry,36,8,6,4,53,107,0.18,496.4,0.82,496.4,0,0,0,0,-4,4,36,8,6,0,57,546,990,966.3,23.7,0.237,0.133,0.00563,0.37,0.0156,3,0.166,0.536,0.0226,23.2,0.946,0.97,0.917,35.5,34.5,103,2480
2000-03-11,1999,6,24,71,614.1,0.32,5,Dry,36,8,6,4,53,107,0.17,507.1,0.83,507.1,0,0,0,0,-4,4,36,8,6,0,57,557,990,966.4,23.6,0.243,0.14,0.00591,0.383,0.0162,3,0.171,0.554,0.0234,23.1,0.947,0.97,0.919,36.2,35.2,105,2530
2000-03-12,1999,6,24,72,626.4,0.32,5,Dry,36,8,6,4,53,107,0.17,519.4,0.83,519.4,0,0,0,0,-4,4,36,8,6,0,57,569,990,966.4,23.6,0.25,0.148,0.00627,0.398,0.0169,3,0.176,0.574,0.0243,23,0.948,0.97,0.92,37.1,36,108,2590
2000-03-13,1999,6,24,73,642.54,0.31,5,Dry,36,8,6,4,53,107,0.17,535.5,0.83,535.5,0,0,0,0,-4,4,36,8,6,0,57,586,990,966.5,23.5,0.259,0.159,0.00675,0.418,0.0178,3,0.183,0.602,0.0256,22.9,0.95,0.972,0.923,38.1,37,111,2670
2000-03-14,1999,6,24,74,661.4,0.3,5,Dry,36,8,6,4,53,107,0.16,554.4,0.84,554.4,0,0,0,0,-4,4,36,8,6,0,57,604,990,966.5,23.5,0.27,0.171,0.00731,0.441,0.0188,3,0.192,0.633,0.027,22.8,0.951,0.975,0.927,39.3,38.3,115,2760
2000-03-15,1999,6,24,75,683.55,0.29,5,Dry,36,8,6,4,53,107,0.16,576.5,0.84,576.5,0,0,0,0,-4,4,36,8,6,0,57,627,990,966.6,23.4,0.283,0.186,0.00797,0.469,0.0201,3,0.202,0.671,0.0287,22.7,0.953,0.978,0.931,40.8,39.8,120,2870
2000-03-16,1999,6,24,76,710.62,0.28,5,Dry,36,8,6,4,53,107,0.15,603.6,0.85,603.6,0,0,0,0,-4,4,36,8,6,0,57,654,990,966.7,23.3,0.298,0.204,0.00878,0.502,0.0216,3,0.214,0.716,0.0308,22.5,0.955,0.98,0.935,42.5,41.6,125,3000
2000-03-17,1999,6,25,77,742.07,0.27,5,Dry,36,8,6,4,53,107,0.14,635.1,0.86,635.1,0,0,0,0,-4,4,36,8,6,0,57,685,990,966.9,23.1,0.316,0.225,0.00974,0.541,0.0234,3,0.228,0.769,0.0333,22.4,0.956,0.98,0.937,44.4,43.5,130,3130
2000-03-18,1999,6,25,78,773.4,0.26,5,Dry,36,8,6,4,53,107,0.14,666.4,0.86,666.4,0,0,0,0,-4,4,36,8,6,0,57,716,990,967,23,0.334,0.246,0.0107,0.58,0.0252,3,0.242,0.822,0.0357,22.2,0.957,0.98,0.938,46.2,45.3,136,3260
2000-03-19,1999,6,25,79,803.31,0.24,5,Dry,36,8,6,4,53,107,0.13,696.3,0.87,696.3,0,0,0,0,-4,4,36,8,6,0,57,746,990,967.1,22.9,0.351,0.266,0.0116,0.617,0.0269,3,0.256,0.873,0.0381,22,0.957,0.98,0.938,48,47,141,3380
2000-03-20,1999,6,25,80,849.18,0.22,5,Dry,36,8,6,4,53,107,0.13,742.2,0.87,742.2,0,0,0,0,-4,4,36,8,6,0,57,792,990,967.3,22.7,0.38,0.297,0.0131,0.677,0.0298,3,0.276,0.953,0.042,21.7,0.957,0.98,0.938,50.5,48.2,145,3470
2000-03-21,1999,6,25,81,915.02,0.21,5,Dry,36,8,6,4,53,107,0.12,808,0.88,808,0,0,0,0,-4,4,36,8,6,0,57,858,990,967.6,22.4,0.44,0.33,0.0147,0.77,0.0343,4,0.215,0.986,0.0439,21.5,0.954,0.977,0.932,40.5,39.6,158,3800
2000-03-22,1999,6,25,82,992.94,0.19,5,Dry,36,8,6,4,53,107,0.11,885.9,0.89,885.9,0,0,0,0,-4,4,36,8,6,0,57,936,990,967.9,22.1,0.512,0.368,0.0166,0.879,0.0397,4,0.242,1.12,0.0507,21,0.955,0.98,0.936,43.6,42.7,171,4100
2000-03-23,1999,6,25,83,1087.8,0.17,5,Dry,36,8,6,4,53,107,0.098,980.8,0.9,980.8,0,0,0,0,-4,4,36,8,6,0,57,1030,990,968.2,21.8,0.598,0.414,0.019,1.01,0.0464,4,0.274,1.29,0.0589,20.5,0.956,0.98,0.937,47.2,46.3,185,4440
2000-03-24,1999,6,26,84,1200.5,0.15,5,Dry,36,8,6,4,53,107,0.089,1093,0.91,1093,0,0,0,0,-4,4,36,8,6,0,57,1140,990,968.5,21.5,0.762,0.633,0.0295,1.4,0.065,4,0.299,1.69,0.0789,19.8,0.954,0.98,0.935,50.6,48.2,193,4630
2000-03-25,1999,6,26,85,1325.9,0.13,5,Dry,36,8,6,4,53,107,0.081,1219,0.92,1100,119,27,4,4,0,84,63,12,10,4,137,1190,990,968.9,21.1,0.823,0.648,0.0307,1.47,0.0698,4,0.3,1.77,0.084,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
