date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2000-03-26,1999,6,26,86,1426.6,0.12,5,Dry,36,8,6,4,53,107,0.075,1320,0.93,1100,220,50,7,7,3,153,86,15,13,7,206,1210,990,969.2,20.8,0.866,0.648,0.0312,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
2000-03-27,1999,6,26,87,1498.8,0.11,5,Dry,36,8,6,4,53,107,0.071,1392,0.93,1100,292,64,9,9,5,205,100,17,15,9,258,1230,990,969.5,20.5,0.898,0.648,0.0316,1.55,0.0753,4,0.3,1.85,0.09,18.7,0.952,0.98,0.933,47.9,47,188,4510
2000-03-28,1999,6,26,88,1572.6,0.1,5,Dry,36,8,6,4,53,107,0.068,1466,0.93,1100,366,64,10,11,7,274,100,18,17,11,327,1240,990,969.7,20.3,0.906,0.648,0.032,1.55,0.0766,4,0.3,1.85,0.0914,18.4,0.952,0.98,0.933,47.3,46.4,185,4450
2000-03-29,1999,6,26,89,1641.3,0.094,5,Dry,36,8,6,4,53,107,0.065,1534,0.94,1100,434,64,10,13,9,338,100,18,19,13,391,1240,990,969.9,20.1,0.911,0.648,0.0323,1.56,0.0777,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
2000-03-30,1999,6,26,90,1711.2,0.086,5,Dry,36,8,6,4,53,107,0.063,1604,0.94,1100,504,64,10,15,11,404,100,18,21,15,457,1240,990,970.2,19.8,0.916,0.648,0.0327,1.56,0.0789,4,0.3,1.86,0.094,18,0.951,0.98,0.932,46.1,45.2,181,4340
2000-03-31,1999,6,27,91,1775.4,0.079,5,Dry,36,8,6,4,53,107,0.06,1668,0.94,1100,568,64,10,17,13,464,100,18,23,17,517,1240,990,970.4,19.6,0.921,0.648,0.033,1.57,0.08,4,0.3,1.87,0.0952,17.8,0.95,0.98,0.931,45.5,44.6,178,4280
2000-04-01,1999,7,27,92,1826.8,0.074,4,Mod_Dry,45,11,10,10,72,148,0.081,1679,0.92,1100,579,55,7,15,7,495,100,18,25,17,567,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2000-04-02,1999,7,27,93,1871.8,0.07,4,Mod_Dry,45,11,10,10,72,148,0.079,1724,0.92,1100,624,55,7,15,9,538,100,18,25,19,610,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0815,4,0.3,1.87,0.097,17.4,0.949,0.98,0.93,44.7,43.8,175,4200
2000-04-03,1999,7,27,94,1910.1,0.066,4,Mod_Dry,45,11,10,10,72,148,0.077,1762,0.92,1100,662,55,7,15,10,575,100,18,25,20,647,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2000-04-04,1999,7,27,95,1941.7,0.062,4,Mod_Dry,45,11,10,10,72,148,0.076,1794,0.92,1100,694,55,7,15,11,606,100,18,25,21,678,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.2,173,4140
2000-04-05,1999,7,27,96,1973.5,0.059,4,Mod_Dry,45,11,10,10,72,148,0.075,1825,0.93,1100,725,55,7,15,12,636,100,18,25,22,708,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2000-04-06,1999,7,27,97,1998.3,0.056,4,Mod_Dry,45,11,10,10,72,148,0.074,1850,0.93,1100,750,55,7,15,13,660,100,18,25,23,732,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.5,42.7,171,4100
2000-04-07,1999,7,28,98,2016.1,0.054,4,Mod_Dry,45,11,10,10,72,148,0.073,1868,0.93,1100,768,55,7,15,13,678,100,18,25,23,750,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.6,170,4090
2000-04-08,1999,7,28,99,2026.8,0.053,4,Mod_Dry,45,11,10,10,72,148,0.073,1879,0.93,1100,779,55,7,15,13,689,100,18,25,23,761,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2000-04-09,1999,7,28,100,2030.4,0.053,4,Mod_Dry,45,11,10,10,72,148,0.073,1882,0.93,1100,782,55,7,15,13,692,100,18,25,23,764,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0996,17,0.948,0.98,0.929,43.3,42.5,170,4080
2000-04-10,1999,7,28,101,2026.8,0.053,4,Mod_Dry,45,11,10,10,72,148,0.073,1879,0.93,1100,779,55,7,15,13,689,100,18,25,23,761,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2000-04-11,1999,7,28,102,2023.3,0.053,4,Mod_Dry,45,11,10,10,72,148,0.073,1875,0.93,1100,775,55,7,15,13,685,100,18,25,23,757,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2000-04-12,1999,7,28,103,2019.7,0.054,4,Mod_Dry,45,11,10,10,72,148,0.073,1872,0.93,1100,772,55,7,15,13,682,100,18,25,23,754,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2000-04-13,1999,7,28,104,2009,0.055,4,Mod_Dry,45,11,10,10,72,148,0.074,1861,0.93,1100,761,55,7,15,13,671,100,18,25,23,743,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2000-04-14,1999,7,29,105,1998.3,0.056,4,Mod_Dry,45,11,10,10,72,148,0.074,1850,0.93,1100,750,55,7,15,13,660,100,18,25,23,732,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.5,42.7,171,4100
2000-04-15,1999,7,29,106,1980.5,0.058,4,Mod_Dry,45,11,10,10,72,148,0.075,1833,0.93,1100,733,55,7,15,12,644,100,18,25,22,716,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2000-04-16,1999,7,29,107,1962.8,0.06,4,Mod_Dry,45,11,10,10,72,148,0.075,1815,0.93,1100,715,55,7,15,11,627,100,18,25,21,699,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0985,17.1,0.948,0.98,0.93,43.9,43,172,4130
2000-04-17,1999,7,29,108,1945.2,0.062,4,Mod_Dry,45,11,10,10,72,148,0.076,1797,0.92,1100,697,55,7,15,11,609,100,18,25,21,681,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.1,173,4140
2000-04-18,1999,7,29,109,1920.6,0.064,4,Mod_Dry,45,11,10,10,72,148,0.077,1773,0.92,1100,673,55,7,15,10,586,100,18,25,20,658,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2000-04-19,1999,7,29,110,1896.1,0.067,4,Mod_Dry,45,11,10,10,72,148,0.078,1748,0.92,1100,648,55,7,15,9,562,100,18,25,19,634,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.4,43.6,174,4180
2000-04-20,1999,7,29,111,1871.8,0.07,4,Mod_Dry,45,11,10,10,72,148,0.079,1724,0.92,1100,624,55,7,15,9,538,100,18,25,19,610,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0815,4,0.3,1.87,0.097,17.4,0.949,0.98,0.93,44.7,43.8,175,4200
2000-04-21,1999,7,30,112,1840.6,0.073,4,Mod_Dry,45,11,10,10,72,148,0.08,1693,0.92,1100,593,55,7,15,8,508,100,18,25,18,580,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0965,17.5,0.95,0.98,0.931,44.9,44,176,4230
2000-04-22,1999,7,30,113,1809.6,0.076,4,Mod_Dry,45,11,10,10,72,148,0.082,1662,0.92,1100,562,55,7,15,7,478,100,18,25,17,550,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.096,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2000-04-23,1999,7,30,114,1778.8,0.079,4,Mod_Dry,45,11,10,10,72,148,0.083,1631,0.92,1100,531,55,7,15,6,448,100,18,25,16,520,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2000-04-24,1999,7,30,115,1748.3,0.082,4,Mod_Dry,45,11,10,10,72,148,0.085,1600,0.92,1100,500,55,7,15,5,418,100,18,25,15,490,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2000-04-25,1999,7,30,116,1717.9,0.085,4,Mod_Dry,45,11,10,10,72,148,0.086,1570,0.91,1100,470,55,7,14,4,390,100,18,24,14,462,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45.1,180,4330
2000-04-26,1999,7,30,117,1687.8,0.089,4,Mod_Dry,45,11,10,10,72,148,0.088,1540,0.91,1100,440,55,7,13,3,362,100,18,23,13,434,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.3,45.4,181,4350
2000-04-27,1999,7,30,118,1657.8,0.092,4,Mod_Dry,45,11,10,10,72,148,0.089,1510,0.91,1100,410,55,7,13,2,333,100,18,23,12,405,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0784,4,0.3,1.87,0.0934,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2000-04-28,1999,7,31,119,1628.1,0.096,4,Mod_Dry,45,11,10,10,72,148,0.091,1480,0.91,1100,380,55,7,12,1,305,100,18,22,11,377,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.0779,4,0.3,1.87,0.0929,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
2000-04-29,1999,7,31,120,1598.6,0.099,4,Mod_Dry,45,11,10,10,72,148,0.093,1451,0.91,1100,351,55,7,11,1,277,100,18,21,11,349,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47.1,46.1,184,4430
2000-04-30,1999,7,31,121,1569.3,0.1,4,Mod_Dry,45,11,10,10,72,148,0.094,1421,0.91,1100,321,55,7,10,0,249,100,18,20,10,321,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.4,185,4450
2000-05-01,1999,8,31,122,1540.3,0.11,4,Mod_Dry,47,10,10,10,115,192,0.13,1348,0.88,1100,248,53,7,8,-3,183,100,17,18,7,298,1240,990,969.6,20.4,0.906,0.648,0.0318,1.55,0.0762,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.6,46.6,186,4480
2000-05-02,1999,8,31,123,1511.5,0.11,4,Mod_Dry,47,10,10,10,115,192,0.13,1320,0.87,1100,220,50,7,7,-3,159,97,17,17,7,274,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0754,4,0.3,1.84,0.09,18.6,0.952,0.98,0.933,47.8,46.9,188,4500
2000-05-03,1999,8,31,124,1482.9,0.11,4,Mod_Dry,47,10,10,10,115,192,0.13,1291,0.87,1100,191,43,6,6,-4,140,90,16,16,6,255,1220,990,969.4,20.6,0.877,0.648,0.0315,1.53,0.0741,4,0.3,1.83,0.0887,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2000-05-04,1999,8,31,125,1454.6,0.12,4,Mod_Dry,47,10,10,10,115,192,0.13,1263,0.87,1100,163,37,5,5,-5,121,84,15,15,5,236,1210,990,969.3,20.7,0.866,0.648,0.0314,1.51,0.0733,4,0.3,1.81,0.0878,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2000-05-05,1999,8,32,126,1426.6,0.12,4,Mod_Dry,47,10,10,10,115,192,0.14,1235,0.86,1100,135,31,4,4,-6,102,78,14,14,4,217,1210,990,969.2,20.8,0.854,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0868,19,0.952,0.98,0.933,48.7,47.7,191,4580
2000-05-06,1999,8,32,127,1398.7,0.12,4,Mod_Dry,47,10,10,10,115,192,0.14,1207,0.86,1100,107,24,3,3,-7,84,71,13,13,3,199,1200,990,969.2,20.8,0.841,0.648,0.0311,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49,48,192,4610
2000-05-07,1999,8,32,128,1359,0.13,4,Mod_Dry,47,10,10,10,115,192,0.14,1167,0.86,1100,67,15,2,2,-8,56,62,12,12,2,171,1190,990,969,21,0.825,0.648,0.0309,1.47,0.0702,4,0.3,1.77,0.0845,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2000-05-08,1999,8,32,129,1313.9,0.13,4,Mod_Dry,47,10,10,10,115,192,0.15,1122,0.85,1100,22,5,1,1,-9,24,52,11,11,1,139,1170,990,968.9,21.1,0.807,0.648,0.0307,1.45,0.0689,4,0.3,1.75,0.0831,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2000-05-09,1999,8,32,130,1269.6,0.14,4,Mod_Dry,47,10,10,10,115,192,0.15,1078,0.85,1078,0,0,0,0,-10,10,47,10,10,0,125,1140,990,968.7,21.3,0.764,0.598,0.0281,1.36,0.0641,4,0.296,1.66,0.078,19.6,0.954,0.98,0.935,49.4,48.2,193,4630
2000-05-10,1999,8,32,131,1231.9,0.14,4,Mod_Dry,47,10,10,10,115,192,0.16,1040,0.84,1040,0,0,0,0,-10,10,47,10,10,0,125,1110,990,968.6,21.4,0.709,0.513,0.024,1.22,0.0571,4,0.288,1.51,0.0706,19.9,0.955,0.98,0.936,48.3,47.4,190,4550
2000-05-11,1999,8,32,132,1194.8,0.15,4,Mod_Dry,47,10,10,10,115,192,0.16,1003,0.84,1003,0,0,0,0,-10,10,47,10,10,0,125,1070,990,968.5,21.5,0.654,0.429,0.02,1.08,0.0504,4,0.281,1.36,0.0635,20.1,0.955,0.98,0.936,47.3,46.3,185,4450
2000-05-12,1999,8,33,133,1164,0.15,4,Mod_Dry,47,10,10,10,115,192,0.17,972,0.83,972,0,0,0,0,-10,10,47,10,10,0,125,1040,990,968.4,21.6,0.609,0.409,0.019,1.02,0.0472,4,0.271,1.29,0.0597,20.3,0.955,0.98,0.936,46.2,45.3,181,4350
2000-05-13,1999,8,33,134,1133.6,0.16,4,Mod_Dry,47,10,10,10,115,192,0.17,941.6,0.83,941.6,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.578,0.395,0.0182,0.973,0.0449,4,0.26,1.23,0.0569,20.4,0.955,0.98,0.936,45.1,44.2,177,4240
2000-05-14,1999,8,33,135,1103.8,0.16,4,Mod_Dry,47,10,10,10,115,192,0.17,911.8,0.83,911.8,0,0,0,0,-10,10,47,10,10,0,125,979,990,968.2,21.8,0.551,0.38,0.0175,0.931,0.0428,4,0.25,1.18,0.0543,20.6,0.955,0.98,0.936,44,43.1,172,4140
2000-05-15,1999,8,33,136,1074.6,0.17,4,Mod_Dry,47,10,10,10,115,192,0.18,882.6,0.82,882.6,0,0,0,0,-10,10,47,10,10,0,125,950,990,968.1,21.9,0.524,0.366,0.0167,0.89,0.0407,4,0.24,1.13,0.0517,20.7,0.955,0.98,0.936,42.8,42,168,4030
2000-05-16,1999,8,33,137,1051.1,0.17,4,Mod_Dry,47,10,10,10,115,192,0.18,859.1,0.82,859.1,0,0,0,0,-10,10,47,10,10,0,125,926,990,968.1,21.9,0.503,0.355,0.0162,0.857,0.0391,4,0.232,1.09,0.0497,20.8,0.954,0.98,0.935,41.9,41.1,164,3940
2000-05-17,1999,8,33,138,1028,0.18,4,Mod_Dry,47,10,10,10,115,192,0.19,836,0.81,836,0,0,0,0,-10,10,47,10,10,0,125,903,990,968,22,0.482,0.344,0.0156,0.825,0.0375,4,0.225,1.05,0.0477,21,0.954,0.978,0.933,41,40.1,160,3850
2000-05-18,1999,8,33,139,1005.3,0.18,4,Mod_Dry,47,10,10,10,115,192,0.19,813.3,0.81,813.3,0,0,0,0,-10,10,47,10,10,0,125,880,990,967.9,22.1,0.461,0.333,0.0151,0.793,0.0359,4,0.217,1.01,0.0458,21.1,0.953,0.976,0.931,40.1,39.1,156,3750
2000-05-19,1999,8,34,140,983.13,0.19,4,Mod_Dry,47,10,10,10,115,192,0.2,791.1,0.81,791.1,0,0,0,0,-10,10,47,10,10,0,125,858,990,967.8,22.2,0.44,0.322,0.0145,0.762,0.0344,4,0.21,0.972,0.0438,21.2,0.953,0.974,0.928,39.2,38.2,153,3660
2000-05-20,1999,8,34,141,966.2,0.19,4,Mod_Dry,47,10,10,10,115,192,0.2,774.2,0.8,774.2,0,0,0,0,-10,10,47,10,10,0,125,841,990,967.8,22.2,0.425,0.314,0.0141,0.739,0.0332,3,0.286,1.03,0.0461,21.2,0.956,0.98,0.937,51.3,48.2,145,3470
2000-05-21,1999,8,34,142,949.57,0.2,5,Dry,42,9,8,6,82,147,0.15,802.6,0.84,802.6,0,0,0,0,-6,6,42,9,8,0,88,862,990,967.7,22.3,0.444,0.327,0.0147,0.771,0.0346,4,0.213,0.984,0.0441,21.3,0.953,0.976,0.93,40,39,156,3750
2000-05-22,1999,8,34,143,933.25,0.2,5,Dry,42,9,8,6,82,147,0.16,786.3,0.84,786.3,0,0,0,0,-6,6,42,9,8,0,88,845,990,967.6,22.4,0.429,0.32,0.0143,0.748,0.0335,4,0.208,0.956,0.0427,21.4,0.953,0.975,0.928,39.3,38.3,153,3680
2000-05-23,1999,8,34,144,917.28,0.21,5,Dry,42,9,8,6,82,147,0.16,770.3,0.84,770.3,0,0,0,0,-6,6,42,9,8,0,88,829,990,967.6,22.4,0.414,0.312,0.0139,0.726,0.0324,3,0.285,1.01,0.0451,21.4,0.956,0.98,0.937,51.6,48.2,145,3470
2000-05-24,1999,8,34,145,901.66,0.21,5,Dry,42,9,8,6,82,147,0.16,754.7,0.84,754.7,0,0,0,0,-6,6,42,9,8,0,88,814,990,967.5,22.5,0.4,0.304,0.0135,0.704,0.0313,3,0.281,0.985,0.0438,21.5,0.957,0.98,0.938,50.8,48.2,145,3470
2000-05-25,1999,8,34,146,886.42,0.21,5,Dry,42,9,8,6,82,147,0.17,739.4,0.83,739.4,0,0,0,0,-6,6,42,9,8,0,88,798,990,967.4,22.6,0.386,0.295,0.0131,0.681,0.0302,3,0.275,0.956,0.0424,21.6,0.957,0.98,0.938,50,48.2,145,3470
2000-05-26,1999,8,35,147,871.59,0.22,5,Dry,42,9,8,6,82,147,0.17,724.6,0.83,724.6,0,0,0,0,-6,6,42,9,8,0,88,784,990,967.4,22.6,0.372,0.285,0.0126,0.657,0.0291,3,0.269,0.926,0.0409,21.7,0.957,0.98,0.938,49.2,48.2,145,3470
2000-05-27,1999,8,35,148,857.19,0.22,5,Dry,42,9,8,6,82,147,0.17,710.2,0.83,710.2,0,0,0,0,-6,6,42,9,8,0,88,769,990,967.3,22.7,0.364,0.275,0.0121,0.639,0.0282,3,0.262,0.901,0.0397,21.8,0.957,0.98,0.938,48.4,47.4,142,3410
2000-05-28,1999,8,35,149,843.28,0.23,5,Dry,42,9,8,6,82,147,0.17,696.3,0.83,696.3,0,0,0,0,-6,6,42,9,8,0,88,755,990,967.3,22.7,0.356,0.266,0.0117,0.622,0.0274,3,0.256,0.878,0.0386,21.8,0.957,0.98,0.938,47.6,46.6,140,3360
2000-05-29,1999,8,35,150,829.89,0.23,5,Dry,42,9,8,6,82,147,0.18,682.9,0.82,682.9,0,0,0,0,-6,6,42,9,8,0,88,742,990,967.2,22.8,0.348,0.257,0.0113,0.605,0.0266,3,0.25,0.855,0.0375,21.9,0.957,0.98,0.938,46.8,45.9,138,3300
2000-05-30,1999,8,35,151,820.69,0.23,5,Dry,42,9,8,6,82,147,0.18,673.7,0.82,673.7,0,0,0,0,-6,6,42,9,8,0,88,733,990,967.2,22.8,0.343,0.251,0.011,0.594,0.026,3,0.246,0.84,0.0368,22,0.957,0.98,0.938,46.3,45.4,136,3270
2000-05-31,1999,8,35,152,811.81,0.24,5,Dry,42,9,8,6,82,147,0.18,664.8,0.82,664.8,0,0,0,0,-6,6,42,9,8,0,88,724,990,967.1,22.9,0.338,0.245,0.0107,0.583,0.0255,3,0.242,0.825,0.0361,22,0.957,0.98,0.937,45.8,44.9,135,3230
2000-06-01,1999,9,35,153,803.31,0.24,5,Dry,39,9,7,5,59,119,0.15,684.3,0.85,684.3,0,0,0,0,-5,5,39,9,7,0,64,739,990,967.1,22.9,0.347,0.258,0.0113,0.605,0.0264,3,0.25,0.855,0.0374,22,0.957,0.98,0.938,47.2,46.2,139,3330
2000-06-02,1999,9,36,154,795.23,0.24,5,Dry,39,9,7,5,59,119,0.15,676.2,0.85,676.2,0,0,0,0,-5,5,39,9,7,0,64,731,990,967.1,22.9,0.342,0.253,0.011,0.595,0.026,3,0.247,0.842,0.0367,22.1,0.957,0.98,0.938,46.7,45.8,137,3300
2000-06-03,1999,9,36,155,787.64,0.25,5,Dry,39,9,7,5,59,119,0.15,668.6,0.85,668.6,0,0,0,0,-5,5,39,9,7,0,64,724,990,967.1,22.9,0.338,0.248,0.0108,0.585,0.0255,3,0.243,0.829,0.0361,22.1,0.957,0.98,0.938,46.3,45.3,136,3260
2000-06-04,1999,9,36,156,780.65,0.25,5,Dry,39,9,7,5,59,119,0.15,661.6,0.85,661.6,0,0,0,0,-5,5,39,9,7,0,64,717,990,967,23,0.334,0.243,0.0106,0.577,0.0251,3,0.24,0.817,0.0356,22.2,0.957,0.98,0.937,45.9,44.9,135,3240
2000-06-05,1999,9,36,157,774.49,0.25,5,Dry,39,9,7,5,59,119,0.15,655.5,0.85,655.5,0,0,0,0,-5,5,39,9,7,0,64,710,990,967,23,0.33,0.239,0.0104,0.569,0.0247,3,0.237,0.807,0.0351,22.2,0.956,0.98,0.937,45.5,44.6,134,3210
2000-06-06,1999,9,36,158,767.5,0.26,5,Dry,39,9,7,5,59,119,0.15,648.5,0.84,648.5,0,0,0,0,-5,5,39,9,7,0,64,704,990,967,23,0.326,0.234,0.0102,0.561,0.0243,3,0.234,0.795,0.0345,22.2,0.956,0.98,0.937,45.1,44.2,133,3180
2000-06-07,1999,9,36,159,755.19,0.26,5,Dry,39,9,7,5,59,119,0.16,636.2,0.84,636.2,0,0,0,0,-5,5,39,9,7,0,64,691,990,966.9,23.1,0.319,0.226,0.00979,0.545,0.0236,3,0.229,0.774,0.0335,22.3,0.956,0.98,0.937,44.3,43.4,130,3130
2000-06-08,1999,9,36,160,743.98,0.27,5,Dry,39,9,7,5,59,119,0.16,625,0.84,625,0,0,0,0,-5,5,39,9,7,0,64,680,990,966.9,23.1,0.313,0.218,0.00945,0.531,0.023,3,0.224,0.755,0.0327,22.4,0.955,0.98,0.936,43.7,42.8,128,3080
2000-06-09,1999,9,37,161,732.22,0.27,5,Dry,39,9,7,5,59,119,0.16,613.2,0.84,613.2,0,0,0,0,-5,5,39,9,7,0,64,668,990,966.8,23.2,0.306,0.211,0.00909,0.517,0.0223,3,0.218,0.735,0.0317,22.4,0.955,0.98,0.936,42.9,42.1,126,3030
2000-06-10,1999,9,37,162,720.47,0.28,5,Dry,39,9,7,5,59,119,0.17,601.5,0.83,601.5,0,0,0,0,-5,5,39,9,7,0,64,656,990,966.8,23.2,0.3,0.203,0.00873,0.502,0.0216,3,0.213,0.716,0.0308,22.5,0.954,0.98,0.935,42.2,41.4,124,2980
2000-06-11,1999,9,37,163,709.26,0.28,5,Dry,39,9,7,5,59,119,0.17,590.3,0.83,590.3,0,0,0,0,-5,5,39,9,7,0,64,645,990,966.7,23.3,0.293,0.195,0.0084,0.489,0.021,3,0.208,0.697,0.0299,22.6,0.954,0.979,0.934,41.5,40.7,122,2930
2000-06-12,1999,9,37,164,699.14,0.28,5,Dry,39,9,7,5,59,119,0.17,580.1,0.83,580.1,0,0,0,0,-5,5,39,9,7,0,64,635,990,966.7,23.3,0.287,0.189,0.00809,0.476,0.0204,3,0.204,0.68,0.0292,22.6,0.953,0.978,0.932,40.9,40,120,2880
2000-06-13,1999,9,37,165,688.47,0.29,5,Dry,39,9,7,5,59,119,0.17,569.5,0.83,569.5,0,0,0,0,-5,5,39,9,7,0,64,624,990,966.7,23.3,0.281,0.181,0.00777,0.463,0.0198,3,0.199,0.662,0.0283,22.7,0.952,0.976,0.93,40.2,39.3,118,2830
2000-06-14,1999,9,37,166,677.81,0.29,5,Dry,39,9,7,5,59,119,0.18,558.8,0.82,558.8,0,0,0,0,-5,5,39,9,7,0,64,614,990,966.6,23.4,0.275,0.174,0.00745,0.45,0.0192,3,0.194,0.644,0.0275,22.7,0.951,0.975,0.928,39.5,38.5,116,2770
2000-06-15,1999,9,37,167,667.69,0.3,5,Dry,39,9,7,5,59,119,0.18,548.7,0.82,548.7,0,0,0,0,-5,5,39,9,7,0,64,604,990,966.6,23.4,0.27,0.168,0.00715,0.437,0.0187,3,0.189,0.627,0.0267,22.8,0.951,0.974,0.926,38.9,37.9,114,2730
2000-06-16,1999,9,38,168,658.67,0.3,5,Dry,39,9,7,5,59,119,0.18,539.7,0.82,539.7,0,0,0,0,-5,5,39,9,7,0,64,595,990,966.5,23.5,0.264,0.161,0.00688,0.426,0.0182,3,0.185,0.611,0.0261,22.9,0.95,0.972,0.924,38.3,37.2,112,2680
2000-06-17,1999,9,38,169,649.1,0.31,5,Dry,39,9,7,5,59,119,0.18,530.1,0.82,530.1,0,0,0,0,-5,5,39,9,7,0,64,585,990,966.5,23.5,0.259,0.155,0.0066,0.414,0.0176,3,0.181,0.595,0.0253,22.9,0.949,0.971,0.922,37.7,36.6,110,2630
2000-06-18,1999,9,38,170,639.53,0.31,5,Dry,39,9,7,5,59,119,0.19,520.5,0.81,520.5,0,0,0,0,-5,5,39,9,7,0,64,576,990,966.5,23.5,0.254,0.149,0.00632,0.402,0.0171,3,0.177,0.579,0.0246,23,0.948,0.97,0.92,37.1,35.9,108,2590
2000-06-19,1999,9,38,171,629.96,0.31,5,Dry,39,9,7,5,59,119,0.19,511,0.81,511,0,0,0,0,-5,5,39,9,7,0,64,566,990,966.4,23.6,0.248,0.142,0.00604,0.39,0.0166,3,0.172,0.563,0.0239,23,0.947,0.97,0.919,36.4,35.3,106,2540
2000-06-20,1999,9,38,172,620.93,0.32,5,Dry,39,9,7,5,59,119,0.19,501.9,0.81,501.9,0,0,0,0,-5,5,39,9,7,0,64,557,990,966.4,23.6,0.243,0.136,0.00577,0.379,0.0161,3,0.168,0.548,0.0232,23.1,0.946,0.97,0.918,35.8,34.7,104,2500
2000-06-21,1999,9,38,173,613.01,0.32,4,Mod_Dry,45,10,9,9,88,161,0.26,452,0.74,452,0,0,0,0,-9,9,45,10,9,0,97,516,990,966.4,23.6,0.22,0.112,0.00475,0.332,0.014,2,0.248,0.58,0.0245,23.1,0.958,0.98,0.939,49,48,96,2300
2000-06-22,1999,9,38,174,604.53,0.33,4,Mod_Dry,45,10,9,9,88,161,0.27,443.5,0.73,443.5,0,0,0,0,-9,9,45,10,9,0,97,508,990,966.3,23.7,0.215,0.108,0.00458,0.323,0.0137,2,0.242,0.565,0.0239,23.1,0.958,0.98,0.939,48.1,47.2,94.4,2260
2000-06-23,1999,9,39,175,596.05,0.33,4,Mod_Dry,45,10,9,9,88,161,0.27,435.1,0.73,435.1,0,0,0,0,-9,9,45,10,9,0,97,499,990,966.3,23.7,0.212,0.104,0.0044,0.316,0.0133,2,0.236,0.552,0.0233,23.2,0.957,0.98,0.938,47.3,46.4,92.7,2230
2000-06-24,1999,9,39,176,587.58,0.34,4,Mod_Dry,45,10,9,9,88,161,0.27,426.6,0.73,426.6,0,0,0,0,-9,9,45,10,9,0,97,491,990,966.2,23.8,0.209,0.1,0.00422,0.309,0.013,2,0.23,0.539,0.0227,23.2,0.957,0.98,0.937,46.5,45.5,91.1,2190
2000-06-25,1999,9,39,177,579.65,0.34,4,Mod_Dry,45,10,9,9,88,161,0.28,418.6,0.72,418.6,0,0,0,0,-9,9,45,10,9,0,97,483,990,966.2,23.8,0.206,0.0966,0.00406,0.302,0.0127,2,0.225,0.528,0.0222,23.3,0.956,0.98,0.937,45.7,44.7,89.5,2150
2000-06-26,1999,9,39,178,571.72,0.35,4,Mod_Dry,45,10,9,9,88,161,0.28,410.7,0.72,410.7,0,0,0,0,-9,9,45,10,9,0,97,475,990,966.2,23.8,0.203,0.0929,0.0039,0.296,0.0124,2,0.22,0.516,0.0216,23.3,0.956,0.98,0.936,44.9,44,87.9,2110
2000-06-27,1999,9,39,179,564.88,0.35,4,Mod_Dry,45,10,9,9,88,161,0.28,403.9,0.71,403.9,0,0,0,0,-9,9,45,10,9,0,97,468,990,966.1,23.9,0.201,0.0896,0.00376,0.29,0.0122,2,0.215,0.505,0.0212,23.4,0.955,0.98,0.936,44.2,43.3,86.6,2080
2000-06-28,1999,9,39,180,557.5,0.36,4,Mod_Dry,45,10,9,9,88,161,0.29,396.5,0.71,396.5,0,0,0,0,-9,9,45,10,9,0,97,461,990,966.1,23.9,0.198,0.0861,0.00361,0.284,0.0119,2,0.21,0.494,0.0207,23.4,0.954,0.98,0.935,43.4,42.5,85.1,2040
2000-06-29,1999,9,39,181,550.11,0.36,4,Mod_Dry,45,10,9,9,88,161,0.29,389.1,0.71,389.1,0,0,0,0,-9,9,45,10,9,0,97,453,990,966.1,23.9,0.195,0.0827,0.00346,0.278,0.0116,2,0.205,0.483,0.0202,23.4,0.954,0.98,0.934,42.6,41.8,83.6,2010
2000-06-30,1999,9,40,182,542.73,0.36,4,Mod_Dry,45,10,9,9,88,161,0.3,381.7,0.7,381.7,0,0,0,0,-9,9,45,10,9,0,97,446,990,966,24,0.193,0.0792,0.0033,0.272,0.0114,2,0.2,0.472,0.0197,23.5,0.953,0.98,0.934,41.9,41,82.1,1970
2000-07-01,1999,10,40,183,535.35,0.37,4,Mod_Dry,42,9,8,6,70,135,0.25,400.4,0.75,400.4,0,0,0,0,-6,6,42,9,8,0,76,459,990,966,24,0.198,0.088,0.00367,0.286,0.0119,2,0.213,0.498,0.0208,23.5,0.955,0.98,0.936,44,43.2,86.3,2070
2000-07-02,1999,10,40,184,528.51,0.37,4,Mod_Dry,42,9,8,6,70,135,0.26,393.5,0.74,393.5,0,0,0,0,-6,6,42,9,8,0,76,453,990,966,24,0.195,0.0847,0.00353,0.28,0.0117,2,0.208,0.488,0.0203,23.5,0.954,0.98,0.935,43.3,42.5,84.9,2040
2000-07-03,1999,10,40,185,521.68,0.38,4,Mod_Dry,42,9,8,6,70,135,0.26,386.7,0.74,386.7,0,0,0,0,-6,6,42,9,8,0,76,446,990,965.9,24.1,0.193,0.0815,0.00339,0.274,0.0114,2,0.204,0.478,0.0199,23.6,0.953,0.98,0.934,42.6,41.8,83.5,2000
2000-07-04,1999,10,40,186,514.84,0.38,4,Mod_Dry,42,9,8,6,70,135,0.26,379.8,0.74,379.8,0,0,0,0,-6,6,42,9,8,0,76,439,990,965.9,24.1,0.19,0.0783,0.00325,0.269,0.0112,2,0.199,0.468,0.0194,23.6,0.952,0.98,0.933,41.9,41.1,82.1,1970
2000-07-05,1999,10,40,187,509.1,0.38,4,Mod_Dry,42,9,8,6,70,135,0.27,374.1,0.73,374.1,0,0,0,0,-6,6,42,9,8,0,76,433,990,965.9,24.1,0.188,0.0756,0.00313,0.264,0.0109,2,0.195,0.459,0.019,23.7,0.952,0.979,0.931,41.3,40.4,80.8,1940
2000-07-06,1999,10,40,188,502.81,0.39,4,Mod_Dry,42,9,8,6,70,135,0.27,367.8,0.73,367.8,0,0,0,0,-6,6,42,9,8,0,76,427,990,965.9,24.1,0.186,0.0726,0.00301,0.259,0.0107,2,0.191,0.45,0.0186,23.7,0.951,0.977,0.929,40.6,39.7,79.4,1910
2000-07-07,1999,10,41,189,496.52,0.39,4,Mod_Dry,42,9,8,6,70,135,0.27,361.5,0.73,361.5,0,0,0,0,-6,6,42,9,8,0,76,421,990,965.8,24.2,0.184,0.0696,0.00288,0.254,0.0105,2,0.187,0.44,0.0182,23.7,0.95,0.976,0.927,40,39,78,1870
2000-07-08,1999,10,41,190,490.23,0.4,4,Mod_Dry,42,9,8,6,70,135,0.28,355.2,0.72,355.2,0,0,0,0,-6,6,42,9,8,0,76,414,990,965.8,24.2,0.182,0.0667,0.00276,0.248,0.0103,2,0.182,0.431,0.0178,23.8,0.949,0.974,0.925,39.3,38.3,76.6,1840
2000-07-09,1999,10,41,191,483.94,0.4,4,Mod_Dry,42,9,8,6,70,135,0.28,348.9,0.72,348.9,0,0,0,0,-6,6,42,9,8,0,76,408,990,965.8,24.2,0.18,0.0637,0.00263,0.243,0.01,2,0.178,0.421,0.0174,23.8,0.948,0.973,0.923,38.6,37.6,75.2,1800
2000-07-10,1999,10,41,192,477.65,0.4,4,Mod_Dry,42,9,8,6,70,135,0.28,342.6,0.72,342.6,0,0,0,0,-6,6,42,9,8,0,76,402,990,965.7,24.3,0.177,0.0607,0.0025,0.238,0.00981,2,0.174,0.412,0.017,23.8,0.947,0.972,0.92,37.9,36.9,73.7,1770
2000-07-11,1999,10,41,193,471.91,0.41,4,Mod_Dry,42,9,8,6,70,135,0.29,336.9,0.71,336.9,0,0,0,0,-6,6,42,9,8,0,76,396,990,965.7,24.3,0.175,0.058,0.00239,0.233,0.00961,2,0.17,0.403,0.0166,23.9,0.946,0.97,0.918,37.3,36.2,72.4,1740
2000-07-12,1999,10,41,194,466.17,0.41,4,Mod_Dry,42,9,8,6,70,135,0.29,331.2,0.71,331.2,0,0,0,0,-6,6,42,9,8,0,76,390,990,965.7,24.3,0.173,0.0553,0.00228,0.229,0.0094,2,0.166,0.395,0.0162,23.9,0.946,0.97,0.917,36.7,35.6,71.2,1710
2000-07-13,1999,10,41,195,460.43,0.42,4,Mod_Dry,42,9,8,6,70,135,0.29,325.4,0.71,325.4,0,0,0,0,-6,6,42,9,8,0,76,384,990,965.7,24.3,0.171,0.0526,0.00216,0.224,0.0092,2,0.162,0.386,0.0159,23.9,0.945,0.97,0.916,36.1,35,70,1680
2000-07-14,1999,10,42,196,455.78,0.42,4,Mod_Dry,42,9,8,6,70,135,0.3,320.8,0.7,320.8,0,0,0,0,-6,6,42,9,8,0,76,380,990,965.7,24.3,0.17,0.0504,0.00207,0.22,0.00903,2,0.159,0.379,0.0156,24,0.944,0.97,0.916,35.6,34.5,69.1,1660
2000-07-15,1999,10,42,197,450.58,0.42,4,Mod_Dry,42,9,8,6,70,135,0.3,315.6,0.7,315.6,0,0,0,0,-6,6,42,9,8,0,76,375,990,965.6,24.4,0.168,0.048,0.00197,0.216,0.00885,2,0.156,0.371,0.0152,24,0.943,0.97,0.915,35,34,68,1630
2000-07-16,1999,10,42,198,445.39,0.43,4,Mod_Dry,42,9,8,6,70,135,0.3,310.4,0.7,310.4,0,0,0,0,-6,6,42,9,8,0,76,369,990,965.6,24.4,0.166,0.0455,0.00187,0.211,0.00867,2,0.152,0.363,0.0149,24,0.942,0.97,0.914,34.5,33.4,66.9,1600
2000-07-17,1999,10,42,199,440.19,0.43,4,Mod_Dry,42,9,8,6,70,135,0.31,305.2,0.69,305.2,0,0,0,0,-6,6,42,9,8,0,76,364,990,965.6,24.4,0.164,0.043,0.00176,0.207,0.00848,2,0.149,0.356,0.0146,24.1,0.942,0.97,0.913,33.9,32.9,65.8,1580
2000-07-18,1999,10,42,200,435,0.43,4,Mod_Dry,42,9,8,6,70,135,0.31,300,0.69,300,0,0,0,0,-6,6,42,9,8,0,76,359,990,965.6,24.4,0.162,0.0406,0.00166,0.203,0.0083,2,0.145,0.348,0.0142,24.1,0.941,0.97,0.913,33.3,32.3,64.7,1550
2000-07-19,1999,10,42,201,429.8,0.44,4,Mod_Dry,42,9,8,6,70,135,0.31,294.8,0.69,294.8,0,0,0,0,-6,6,42,9,8,0,76,354,990,965.5,24.5,0.16,0.0381,0.00156,0.199,0.00812,2,0.141,0.34,0.0139,24.1,0.94,0.97,0.911,32.8,31.8,63.6,1530
2000-07-20,1999,10,42,202,425.15,0.44,4,Mod_Dry,42,9,8,6,70,135,0.32,290.1,0.68,290.1,0,0,0,0,-6,6,42,9,8,0,76,349,990,965.5,24.5,0.159,0.036,0.00147,0.195,0.00795,2,0.138,0.333,0.0136,24.2,0.939,0.97,0.91,32.3,31.3,62.6,1500
2000-07-21,1999,10,43,203,420.51,0.44,4,Mod_Dry,42,9,8,6,70,135,0.32,285.5,0.68,285.5,0,0,0,0,-6,6,42,9,8,0,76,345,990,965.5,24.5,0.157,0.0338,0.00138,0.191,0.00779,2,0.135,0.326,0.0133,24.2,0.938,0.97,0.909,31.7,30.8,61.6,1480
2000-07-22,1999,10,43,204,415.86,0.45,4,Mod_Dry,42,9,8,6,70,135,0.33,280.9,0.68,280.9,0,0,0,0,-6,6,42,9,8,0,76,340,990,965.5,24.5,0.155,0.0316,0.00129,0.187,0.00763,2,0.132,0.319,0.013,24.2,0.936,0.97,0.908,31.2,30.3,60.6,1450
2000-07-23,1999,10,43,205,411.21,0.45,4,Mod_Dry,42,9,8,6,70,135,0.33,276.2,0.67,276.2,0,0,0,0,-6,6,42,9,8,0,76,335,990,965.5,24.5,0.154,0.0294,0.0012,0.183,0.00746,2,0.129,0.312,0.0127,24.2,0.935,0.97,0.907,30.7,29.8,59.6,1430
2000-07-24,1999,10,43,206,407.65,0.45,4,Mod_Dry,42,9,8,6,70,135,0.33,272.6,0.67,272.6,0,0,0,0,-6,6,42,9,8,0,76,332,990,965.4,24.6,0.153,0.0277,0.00113,0.18,0.00734,2,0.127,0.307,0.0125,24.3,0.935,0.97,0.907,30.3,29.4,58.8,1410
2000-07-25,1999,10,43,207,403.55,0.46,4,Mod_Dry,42,9,8,6,70,135,0.34,268.6,0.67,268.6,0,0,0,0,-6,6,42,9,8,0,76,328,990,965.4,24.6,0.151,0.0258,0.00105,0.177,0.0072,2,0.124,0.301,0.0122,24.3,0.934,0.97,0.906,29.9,29,57.9,1390
2000-07-26,1999,10,43,208,399.45,0.46,4,Mod_Dry,42,9,8,6,70,135,0.34,264.4,0.66,264.4,0,0,0,0,-6,6,42,9,8,0,76,323,990,965.4,24.6,0.15,0.0238,0.000968,0.174,0.00705,2,0.121,0.295,0.012,24.3,0.933,0.97,0.905,29.4,28.5,57,1370
2000-07-27,1999,10,43,209,395.35,0.46,4,Mod_Dry,42,9,8,6,70,135,0.34,260.4,0.66,260.4,0,0,0,0,-6,6,42,9,8,0,76,319,990,965.4,24.6,0.148,0.0219,0.000889,0.17,0.00691,2,0.118,0.288,0.0117,24.3,0.932,0.97,0.904,29,28.1,56.2,1350
2000-07-28,1999,10,44,210,391.25,0.47,4,Mod_Dry,42,9,8,6,70,135,0.34,256.3,0.66,256.3,0,0,0,0,-6,6,42,9,8,0,76,315,990,965.4,24.6,0.147,0.02,0.00081,0.167,0.00677,2,0.115,0.282,0.0115,24.4,0.931,0.97,0.903,28.5,27.6,55.3,1330
2000-07-29,1999,10,44,211,387.15,0.47,4,Mod_Dry,42,9,8,6,70,135,0.35,252.2,0.65,252.2,0,0,0,0,-6,6,42,9,8,0,76,311,990,965.3,24.7,0.145,0.018,0.00073,0.163,0.00662,2,0.113,0.276,0.0112,24.4,0.93,0.97,0.902,28,27.2,54.4,1310
2000-07-30,1999,10,44,212,383.04,0.47,4,Mod_Dry,42,9,8,6,70,135,0.35,248,0.65,248,0,0,0,0,-6,6,42,9,8,0,76,307,990,965.3,24.7,0.144,0.0168,0.000682,0.161,0.00651,2,0.11,0.271,0.011,24.4,0.929,0.97,0.901,27.6,26.8,53.5,1280
2000-07-31,1999,10,44,213,378.94,0.48,4,Mod_Dry,42,9,8,6,70,135,0.36,243.9,0.64,243.9,0,0,0,0,-6,6,42,9,8,0,76,303,990,965.3,24.7,0.142,0.0165,0.000667,0.159,0.00643,2,0.107,0.266,0.0108,24.4,0.928,0.97,0.9,27.1,26.3,52.6,1260
2000-08-01,1999,11,44,214,374.84,0.48,4,Mod_Dry,39,7,5,4,60,115,0.31,259.8,0.69,259.8,0,0,0,0,-4,4,39,7,5,0,64,311,990,965.3,24.7,0.145,0.0216,0.000875,0.167,0.00675,2,0.118,0.285,0.0115,24.4,0.932,0.97,0.904,29,28.1,56.3,1350
2000-08-02,1999,11,44,215,369.65,0.49,4,Mod_Dry,39,7,5,4,60,115,0.31,254.7,0.69,254.7,0,0,0,0,-4,4,39,7,5,0,64,306,990,965.2,24.8,0.143,0.0192,0.000775,0.163,0.00657,2,0.114,0.277,0.0112,24.5,0.931,0.97,0.903,28.4,27.6,55.2,1320
2000-08-03,1999,11,44,216,365,0.49,4,Mod_Dry,39,7,5,4,60,115,0.32,250,0.69,250,0,0,0,0,-4,4,39,7,5,0,64,301,990,965.2,24.8,0.142,0.017,0.000686,0.159,0.00641,2,0.111,0.27,0.0109,24.5,0.93,0.97,0.902,27.9,27.1,54.2,1300
2000-08-04,1999,11,45,217,361.44,0.49,4,Mod_Dry,39,7,5,4,60,115,0.32,246.4,0.68,246.4,0,0,0,0,-4,4,39,7,5,0,64,297,990,965.2,24.8,0.141,0.0167,0.000673,0.157,0.00634,2,0.109,0.266,0.0107,24.5,0.928,0.97,0.901,27.5,26.7,53.4,1280
2000-08-05,1999,11,45,218,357.34,0.5,4,Mod_Dry,39,7,5,4,60,115,0.32,242.3,0.68,242.3,0,0,0,0,-4,4,39,7,5,0,64,293,990,965.2,24.8,0.139,0.0163,0.000659,0.155,0.00626,2,0.106,0.261,0.0105,24.6,0.927,0.97,0.899,27,26.2,52.5,1260
2000-08-06,1999,11,45,219,353.24,0.5,4,Mod_Dry,39,7,5,4,60,115,0.33,238.2,0.67,238.2,0,0,0,0,-4,4,39,7,5,0,64,289,990,965.2,24.8,0.138,0.016,0.000644,0.154,0.00619,2,0.103,0.257,0.0103,24.6,0.926,0.97,0.898,26.6,25.8,51.6,1240
2000-08-07,1999,11,45,220,349.14,0.51,4,Mod_Dry,39,7,5,4,60,115,0.33,234.1,0.67,234.1,0,0,0,0,-4,4,39,7,5,0,64,285,990,965.1,24.9,0.136,0.0157,0.00063,0.152,0.00611,2,0.101,0.252,0.0102,24.6,0.924,0.97,0.897,26.1,25.3,50.7,1220
2000-08-08,1999,11,45,221,345.04,0.51,4,Mod_Dry,39,7,5,4,60,115,0.33,230,0.67,230,0,0,0,0,-4,4,39,7,5,0,64,281,990,965.1,24.9,0.135,0.0153,0.000615,0.15,0.00603,2,0.0978,0.248,0.00996,24.6,0.923,0.97,0.895,25.6,24.9,49.7,1190
2000-08-09,1999,11,45,222,340.93,0.52,4,Mod_Dry,39,7,5,4,60,115,0.34,225.9,0.66,225.9,0,0,0,0,-4,4,39,7,5,0,64,277,990,965.1,24.9,0.133,0.015,0.000601,0.148,0.00595,1,0.248,0.396,0.0159,24.5,0.959,0.98,0.94,52.1,48.2,48.2,1160
2000-08-10,1999,11,45,223,336.83,0.52,4,Mod_Dry,39,7,5,4,60,115,0.34,221.8,0.66,221.8,0,0,0,0,-4,4,39,7,5,0,64,273,990,965.1,24.9,0.132,0.0146,0.000586,0.146,0.00588,1,0.242,0.388,0.0156,24.5,0.958,0.98,0.939,51.1,48.2,48.2,1160
2000-08-11,1999,11,46,224,333.28,0.52,4,Mod_Dry,39,7,5,4,60,115,0.34,218.3,0.66,218.3,0,0,0,0,-4,4,39,7,5,0,64,269,990,965.1,24.9,0.131,0.0143,0.000574,0.145,0.00581,1,0.237,0.382,0.0153,24.6,0.958,0.98,0.939,50.3,48.2,48.2,1160
2000-08-12,1999,11,46,225,329.72,0.53,4,Mod_Dry,39,7,5,4,60,115,0.35,214.7,0.65,214.7,0,0,0,0,-4,4,39,7,5,0,64,266,990,965,25,0.129,0.014,0.000561,0.143,0.00574,1,0.232,0.376,0.0151,24.6,0.957,0.98,0.938,49.5,48.2,48.2,1160
2000-08-13,1999,11,46,226,326.17,0.53,4,Mod_Dry,39,7,5,4,60,115,0.35,211.2,0.65,211.2,0,0,0,0,-4,4,39,7,5,0,64,262,990,965,25,0.128,0.0137,0.000549,0.142,0.00568,1,0.228,0.369,0.0148,24.6,0.957,0.98,0.938,48.7,47.8,47.8,1150
2000-08-14,1999,11,46,227,322.61,0.54,4,Mod_Dry,39,7,5,4,60,115,0.36,207.6,0.64,207.6,0,0,0,0,-4,4,39,7,5,0,64,259,990,965,25,0.127,0.0134,0.000536,0.14,0.00561,1,0.223,0.363,0.0145,24.6,0.956,0.98,0.937,47.9,47,47,1130
2000-08-15,1999,11,46,228,319.06,0.54,4,Mod_Dry,39,7,5,4,60,115,0.36,204.1,0.64,204.1,0,0,0,0,-4,4,39,7,5,0,64,255,990,965,25,0.126,0.0131,0.000524,0.139,0.00554,1,0.218,0.357,0.0143,24.6,0.955,0.98,0.936,47.1,46.2,46.2,1110
2000-08-16,1999,11,46,229,316.6,0.54,4,Mod_Dry,39,7,5,4,60,115,0.36,201.6,0.64,201.6,0,0,0,0,-4,4,39,7,5,0,64,253,990,965,25,0.125,0.0129,0.000515,0.138,0.0055,1,0.215,0.352,0.0141,24.7,0.955,0.98,0.936,46.6,45.6,45.6,1100
2000-08-17,1999,11,46,230,313.59,0.55,4,Mod_Dry,39,7,5,4,60,115,0.37,198.6,0.63,198.6,0,0,0,0,-4,4,39,7,5,0,64,250,990,965,25,0.124,0.0126,0.000505,0.136,0.00544,1,0.211,0.347,0.0139,24.7,0.954,0.98,0.935,45.9,45,45,1080
2000-08-18,1999,11,47,231,310.58,0.55,4,Mod_Dry,39,7,5,4,60,115,0.37,195.6,0.63,195.6,0,0,0,0,-4,4,39,7,5,0,64,247,990,965,25,0.123,0.0124,0.000494,0.135,0.00539,1,0.207,0.341,0.0136,24.7,0.953,0.98,0.934,45.2,44.3,44.3,1060
2000-08-19,1999,11,47,232,307.58,0.55,4,Mod_Dry,39,7,5,4,60,115,0.37,192.6,0.63,192.6,0,0,0,0,-4,4,39,7,5,0,64,244,990,964.9,25.1,0.121,0.0121,0.000484,0.134,0.00533,1,0.202,0.336,0.0134,24.7,0.953,0.98,0.933,44.5,43.6,43.6,1050
2000-08-20,1999,11,47,233,304.57,0.56,4,Mod_Dry,39,7,5,4,60,115,0.38,189.6,0.62,189.6,0,0,0,0,-4,4,39,7,5,0,64,241,990,964.9,25.1,0.12,0.0119,0.000473,0.132,0.00528,1,0.198,0.331,0.0132,24.7,0.952,0.98,0.933,43.8,42.9,42.9,1030
2000-08-21,1999,11,47,234,301.56,0.56,4,Mod_Dry,39,7,5,4,60,115,0.38,186.6,0.62,186.6,0,0,0,0,-4,4,39,7,5,0,64,238,990,964.9,25.1,0.119,0.0116,0.000463,0.131,0.00522,1,0.194,0.325,0.013,24.8,0.951,0.98,0.932,43.1,42.2,42.2,1010
2000-08-22,1999,11,47,235,298.55,0.56,4,Mod_Dry,39,7,5,4,60,115,0.39,183.6,0.61,183.6,0,0,0,0,-4,4,39,7,5,0,64,235,990,964.9,25.1,0.118,0.0114,0.000452,0.13,0.00516,1,0.19,0.32,0.0127,24.8,0.95,0.98,0.931,42.4,41.5,41.5,997
2000-08-23,1999,11,47,236,295.54,0.57,4,Mod_Dry,39,7,5,4,60,115,0.39,180.5,0.61,180.5,0,0,0,0,-4,4,39,7,5,0,64,232,990,964.9,25.1,0.117,0.0111,0.000442,0.128,0.00511,1,0.186,0.315,0.0125,24.8,0.949,0.98,0.929,41.7,40.8,40.8,980
2000-08-24,1999,11,47,237,292.54,0.57,4,Mod_Dry,39,7,5,4,60,115,0.39,177.5,0.61,177.5,0,0,0,0,-4,4,39,7,5,0,64,229,990,964.9,25.1,0.116,0.0108,0.000431,0.127,0.00506,1,0.182,0.309,0.0123,24.8,0.948,0.978,0.927,41,40.1,40.1,962
2000-08-25,1999,11,48,238,290.08,0.58,4,Mod_Dry,39,7,5,4,60,115,0.4,175.1,0.6,175.1,0,0,0,0,-4,4,39,7,5,0,64,226,990,964.9,25.1,0.115,0.0106,0.000423,0.126,0.00501,1,0.179,0.305,0.0121,24.8,0.947,0.977,0.925,40.4,39.5,39.5,947
2000-08-26,1999,11,48,239,287.61,0.58,4,Mod_Dry,39,7,5,4,60,115,0.4,172.6,0.6,172.6,0,0,0,0,-4,4,39,7,5,0,64,224,990,964.9,25.1,0.114,0.0104,0.000414,0.125,0.00497,1,0.176,0.3,0.0119,24.8,0.946,0.976,0.923,39.8,38.8,38.8,932
2000-08-27,1999,11,48,240,285.15,0.58,4,Mod_Dry,39,7,5,4,60,115,0.4,170.2,0.6,170.2,0,0,0,0,-4,4,39,7,5,0,64,221,990,964.8,25.2,0.114,0.0102,0.000406,0.124,0.00492,1,0.172,0.296,0.0118,24.9,0.946,0.974,0.921,39.2,38.2,38.2,917
2000-08-28,1999,11,48,241,282.69,0.59,4,Mod_Dry,39,7,5,4,60,115,0.41,167.7,0.59,167.7,0,0,0,0,-4,4,39,7,5,0,64,219,990,964.8,25.2,0.113,0.01,0.000397,0.123,0.00488,1,0.169,0.292,0.0116,24.9,0.945,0.973,0.919,38.7,37.6,37.6,903
2000-08-29,1999,11,48,242,280.23,0.59,4,Mod_Dry,39,7,5,4,60,115,0.41,165.2,0.59,165.2,0,0,0,0,-4,4,39,7,5,0,64,216,990,964.8,25.2,0.112,0.00979,0.000389,0.122,0.00483,1,0.166,0.287,0.0114,24.9,0.944,0.972,0.917,38.1,37,37,888
2000-08-30,1999,11,48,243,277.77,0.59,4,Mod_Dry,39,7,5,4,60,115,0.41,162.8,0.59,162.8,0,0,0,0,-4,4,39,7,5,0,64,214,990,964.8,25.2,0.111,0.00959,0.000381,0.121,0.00479,1,0.162,0.283,0.0112,24.9,0.943,0.971,0.916,37.5,36.4,36.4,874
2000-08-31,1999,11,48,244,275.31,0.6,4,Mod_Dry,39,7,5,4,60,115,0.42,160.3,0.58,160.3,0,0,0,0,-4,4,39,7,5,0,64,211,990,964.8,25.2,0.11,0.00938,0.000372,0.119,0.00474,1,0.159,0.278,0.011,24.9,0.942,0.97,0.914,36.9,35.8,35.8,860
2000-09-01,1999,12,49,245,271.76,0.6,4,Mod_Dry,34,6,4,3,44,91,0.34,180.8,0.67,180.8,0,0,0,0,-3,3,34,6,4,0,47,225,990,964.8,25.2,0.115,0.0111,0.000441,0.126,0.005,1,0.187,0.312,0.0124,24.9,0.949,0.98,0.93,41.9,41,41,985
2000-09-02,1999,12,49,246,267.11,0.61,4,Mod_Dry,34,6,4,3,44,91,0.34,176.1,0.66,176.1,0,0,0,0,-3,3,34,6,4,0,47,220,990,964.8,25.2,0.113,0.0107,0.000425,0.124,0.00491,1,0.18,0.304,0.0121,24.9,0.947,0.978,0.926,40.8,39.9,39.9,957
2000-09-03,1999,12,49,247,262.46,0.61,4,Mod_Dry,34,6,4,3,44,91,0.35,171.5,0.65,171.5,0,0,0,0,-3,3,34,6,4,0,47,215,990,964.7,25.3,0.112,0.0103,0.000409,0.122,0.00483,1,0.174,0.296,0.0117,25,0.946,0.975,0.922,39.7,38.7,38.7,929
2000-09-04,1999,12,49,248,258.9,0.62,4,Mod_Dry,34,6,4,3,44,91,0.35,167.9,0.65,167.9,0,0,0,0,-3,3,34,6,4,0,47,212,990,964.7,25.3,0.11,0.01,0.000397,0.12,0.00476,1,0.169,0.29,0.0115,25,0.945,0.974,0.92,38.8,37.8,37.8,908
2000-09-05,1999,12,49,249,254.8,0.63,4,Mod_Dry,34,6,4,3,44,91,0.36,163.8,0.64,163.8,0,0,0,0,-3,3,34,6,4,0,47,208,990,964.7,25.3,0.109,0.00967,0.000383,0.119,0.00469,1,0.164,0.282,0.0112,25,0.943,0.971,0.916,37.9,36.8,36.8,883
2000-09-06,1999,12,49,250,250.7,0.64,4,Mod_Dry,34,6,4,3,44,91,0.36,159.7,0.64,159.7,0,0,0,0,-3,3,34,6,4,0,47,204,990,964.7,25.3,0.107,0.00932,0.000369,0.117,0.00462,1,0.158,0.275,0.0109,25,0.942,0.97,0.914,36.9,35.8,35.8,860
2000-09-07,1999,12,49,251,246.6,0.65,4,Mod_Dry,34,6,4,3,44,91,0.37,155.6,0.63,155.6,0,0,0,0,-3,3,34,6,4,0,47,200,990,964.7,25.3,0.106,0.00898,0.000354,0.115,0.00454,1,0.153,0.268,0.0106,25.1,0.941,0.97,0.913,36,34.9,34.9,837
2000-09-08,1999,12,50,252,243.04,0.65,4,Mod_Dry,34,6,4,3,44,91,0.37,152,0.63,152,0,0,0,0,-3,3,34,6,4,0,47,196,990,964.7,25.3,0.105,0.00867,0.000342,0.113,0.00447,1,0.148,0.261,0.0103,25.1,0.94,0.97,0.911,35.1,34.1,34.1,818
2000-09-09,1999,12,50,253,239.49,0.66,4,Mod_Dry,34,6,4,3,44,91,0.38,148.5,0.62,148.5,0,0,0,0,-3,3,34,6,4,0,47,192,990,964.6,25.4,0.103,0.00837,0.00033,0.112,0.00441,1,0.143,0.255,0.01,25.1,0.938,0.97,0.91,34.3,33.3,33.3,799
2000-09-10,1999,12,50,254,237.03,0.67,4,Mod_Dry,34,6,4,3,44,91,0.38,146,0.62,146,0,0,0,0,-3,3,34,6,4,0,47,190,990,964.6,25.4,0.103,0.00816,0.000322,0.111,0.00436,1,0.14,0.25,0.00987,25.1,0.937,0.97,0.909,33.7,32.7,32.7,785
2000-09-11,1999,12,50,255,234.02,0.67,4,Mod_Dry,34,6,4,3,44,91,0.39,143,0.61,143,0,0,0,0,-3,3,34,6,4,0,47,187,990,964.6,25.4,0.102,0.00791,0.000311,0.109,0.00431,1,0.136,0.245,0.00965,25.2,0.936,0.97,0.908,33,32,32,769
2000-09-12,1999,12,50,256,231.01,0.68,4,Mod_Dry,34,6,4,3,44,91,0.39,140,0.61,140,0,0,0,0,-3,3,34,6,4,0,47,184,990,964.6,25.4,0.1,0.00765,0.000301,0.108,0.00425,1,0.132,0.24,0.00943,25.2,0.935,0.97,0.907,32.3,31.3,31.3,752
2000-09-13,1999,12,50,257,228.01,0.69,4,Mod_Dry,34,6,4,3,44,91,0.4,137,0.6,137,0,0,0,0,-3,3,34,6,4,0,47,181,990,964.6,25.4,0.0994,0.0074,0.000291,0.107,0.0042,1,0.127,0.234,0.00921,25.2,0.934,0.97,0.906,31.6,30.7,30.7,736
2000-09-14,1999,12,50,258,225,0.69,4,Mod_Dry,34,6,4,3,44,91,0.4,134,0.6,134,0,0,0,0,-3,3,34,6,4,0,47,178,990,964.5,25.5,0.0984,0.00714,0.000281,0.105,0.00415,1,0.123,0.229,0.00899,25.2,0.932,0.97,0.904,30.9,30,30,719
2000-09-15,1999,12,51,259,222.54,0.7,4,Mod_Dry,34,6,4,3,44,91,0.41,131.5,0.59,131.5,0,0,0,0,-3,3,34,6,4,0,47,176,990,964.5,25.5,0.0975,0.00693,0.000272,0.104,0.0041,1,0.12,0.224,0.00882,25.2,0.931,0.97,0.903,30.3,29.4,29.4,706
2000-09-16,1999,12,51,260,220.08,0.71,4,Mod_Dry,34,6,4,3,44,91,0.41,129.1,0.59,129.1,0,0,0,0,-3,3,34,6,4,0,47,173,990,964.5,25.5,0.0966,0.00672,0.000264,0.103,0.00406,1,0.117,0.22,0.00864,25.3,0.93,0.97,0.902,29.7,28.9,28.9,692
2000-09-17,1999,12,51,261,218.71,0.71,4,Mod_Dry,34,6,4,3,44,91,0.42,127.7,0.58,127.7,0,0,0,0,-3,3,34,6,4,0,47,172,990,964.5,25.5,0.0961,0.00661,0.000259,0.103,0.00403,1,0.115,0.218,0.00854,25.3,0.93,0.97,0.902,29.4,28.5,28.5,685
2000-09-18,1999,12,51,262,216.79,0.72,4,Mod_Dry,34,6,4,3,44,91,0.42,125.8,0.58,125.8,0,0,0,0,-3,3,34,6,4,0,47,170,990,964.5,25.5,0.0955,0.00644,0.000253,0.102,0.004,1,0.112,0.214,0.0084,25.3,0.929,0.97,0.901,29,28.1,28.1,674
2000-09-19,1999,12,51,263,213.79,0.73,4,Mod_Dry,34,6,4,3,44,91,0.43,122.8,0.57,122.8,0,0,0,0,-3,3,34,6,4,0,47,167,990,964.5,25.5,0.0944,0.00619,0.000242,0.101,0.00394,1,0.108,0.209,0.00818,25.3,0.927,0.97,0.899,28.3,27.4,27.4,658
2000-09-20,1999,12,51,264,211.33,0.73,4,Mod_Dry,34,6,4,3,44,91,0.43,120.3,0.57,120.3,0,0,0,0,-3,3,34,6,4,0,47,164,990,964.5,25.5,0.0935,0.00598,0.000234,0.0995,0.0039,1,0.105,0.204,0.00801,25.3,0.925,0.97,0.897,27.7,26.8,26.8,644
2000-09-21,1999,12,51,265,208.86,0.74,4,Mod_Dry,34,6,4,3,44,91,0.44,117.9,0.56,117.9,0,0,0,0,-3,3,34,6,4,0,47,162,990,964.5,25.5,0.0927,0.00577,0.000226,0.0984,0.00385,1,0.102,0.2,0.00783,25.3,0.923,0.97,0.896,27.1,26.2,26.2,630
2000-09-22,1999,12,52,266,206.4,0.75,4,Mod_Dry,34,6,4,3,44,91,0.44,115.4,0.56,115.4,0,0,0,0,-3,3,34,6,4,0,47,159,990,964.4,25.6,0.0918,0.00556,0.000217,0.0973,0.00381,1,0.0983,0.196,0.00765,25.4,0.922,0.97,0.894,26.5,25.7,25.7,616
2000-09-23,1999,12,52,267,203.94,0.76,4,Mod_Dry,34,6,4,3,44,91,0.45,112.9,0.55,112.9,0,0,0,0,-3,3,34,6,4,0,47,157,990,964.4,25.6,0.0909,0.00535,0.000209,0.0963,0.00376,1,0.095,0.191,0.00748,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
2000-09-24,1999,12,52,268,202.58,0.77,4,Mod_Dry,34,6,4,3,44,91,0.45,111.6,0.55,111.6,0,0,0,0,-3,3,34,6,4,0,47,156,990,964.4,25.6,0.0904,0.00523,0.000205,0.0957,0.00374,1,0.0931,0.189,0.00738,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
2000-09-25,1999,12,52,269,200.66,0.77,4,Mod_Dry,34,6,4,3,44,91,0.45,109.7,0.55,109.7,0,0,0,0,-3,3,34,6,4,0,47,154,990,964.4,25.6,0.0898,0.00507,0.000198,0.0948,0.00371,1,0.0905,0.185,0.00724,25.4,0,0,0,0,0,0,0
2000-09-26,1999,12,52,270,198.75,0.78,4,Mod_Dry,34,6,4,3,44,91,0.46,107.8,0.54,107.8,0,0,0,0,-3,3,34,6,4,0,47,152,990,964.4,25.6,0.0891,0.00491,0.000192,0.094,0.00367,1,0.088,0.182,0.00711,25.4,0,0,0,0,0,0,0
2000-09-27,1999,12,52,271,196.83,0.79,4,Mod_Dry,34,6,4,3,44,91,0.46,105.8,0.54,105.8,0,0,0,0,-3,3,34,6,4,0,47,150,990,964.4,25.6,0.0884,0.00475,0.000185,0.0932,0.00364,1,0.0854,0.179,0.00698,25.4,0,0,0,0,0,0,0
2000-09-28,1999,12,52,272,194.92,0.79,4,Mod_Dry,34,6,4,3,44,91,0.47,103.9,0.53,103.9,0,0,0,0,-3,3,34,6,4,0,47,148,990,964.4,25.6,0.0877,0.00458,0.000179,0.0923,0.00361,1,0.0828,0.175,0.00684,25.4,0,0,0,0,0,0,0
2000-09-29,1999,12,53,273,193.01,0.8,4,Mod_Dry,34,6,4,3,44,91,0.47,102,0.53,102,0,0,0,0,-3,3,34,6,4,0,47,146,990,964.4,25.6,0.0871,0.00442,0.000173,0.0915,0.00358,1,0.0802,0.172,0.00671,25.4,0,0,0,0,0,0,0
2000-09-30,1999,12,53,274,191.09,0.8,4,Mod_Dry,34,6,4,3,44,91,0.48,100.1,0.52,100.1,0,0,0,0,-3,3,34,6,4,0,47,144,990,964.4,25.6,0.0864,0.00426,0.000166,0.0906,0.00354,1,0.0776,0.168,0.00658,25.4,0,0,0,0,0,0,0
2000-10-01,2000,1,1,275,189.18,0.81,4,Mod_Dry,31,4,3,2,33,73,0.39,116.2,0.61,116.2,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0899,0.00563,0.00022,0.0956,0.00374,1,0.0993,0.195,0.00762,25.4,0.922,0.97,0.894,26.7,25.9,25.9,621
2000-10-02,2000,1,1,276,187.81,0.81,4,Mod_Dry,31,4,3,2,33,73,0.39,114.8,0.61,114.8,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0895,0.00551,0.000215,0.095,0.00371,1,0.0975,0.192,0.00753,25.4,0.921,0.97,0.894,26.3,25.5,25.5,613
2000-10-03,2000,1,1,277,186.44,0.82,4,Mod_Dry,31,4,3,2,33,73,0.39,113.4,0.61,113.4,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.089,0.00539,0.000211,0.0944,0.00369,1,0.0956,0.19,0.00743,25.4,0.92,0.97,0.893,26,25.2,25.2,605
2000-10-04,2000,1,1,278,185.08,0.82,4,Mod_Dry,31,4,3,2,33,73,0.39,112.1,0.61,112.1,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0885,0.00528,0.000206,0.0938,0.00367,1,0.0938,0.188,0.00734,25.4,0.919,0.97,0.892,25.6,24.9,24.9,597
2000-10-05,2000,1,1,279,183.71,0.83,4,Mod_Dry,31,4,3,2,33,73,0.4,110.7,0.6,110.7,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.088,0.00516,0.000202,0.0932,0.00364,1,0.092,0.185,0.00724,25.4,0.918,0.97,0.891,25.3,24.5,24.5,589
2000-10-06,2000,1,1,280,182.34,0.83,4,Mod_Dry,31,4,3,2,33,73,0.4,109.3,0.6,109.3,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0875,0.00504,0.000197,0.0926,0.00362,1,0.0901,0.183,0.00715,25.4,0.917,0.97,0.89,25,24.2,24.2,581
2000-10-07,2000,1,1,281,182.07,0.83,4,Mod_Dry,31,4,3,2,33,73,0.4,109.1,0.6,109.1,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0874,0.00502,0.000196,0.0925,0.00362,1,0.0897,0.182,0.00713,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
2000-10-08,2000,1,2,282,181.25,0.84,4,Mod_Dry,31,4,3,2,33,73,0.4,108.3,0.6,108.3,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.0871,0.00495,0.000194,0.0921,0.0036,1,0.0886,0.181,0.00707,25.4,0.916,0.97,0.889,24.7,24,24,575
2000-10-09,2000,1,2,283,180.43,0.84,4,Mod_Dry,31,4,3,2,33,73,0.41,107.4,0.59,107.4,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0869,0.00488,0.000191,0.0917,0.00359,1,0.0875,0.179,0.00701,25.4,0.916,0.97,0.888,24.5,23.8,23.8,570
2000-10-10,2000,1,2,284,179.61,0.84,4,Mod_Dry,31,4,3,2,33,73,0.41,106.6,0.59,106.6,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0866,0.00481,0.000188,0.0914,0.00358,1,0.0864,0.178,0.00696,25.4,0.915,0.97,0.888,24.3,23.6,23.6,565
2000-10-11,2000,1,2,285,178.79,0.84,4,Mod_Dry,31,4,3,2,33,73,0.41,105.8,0.59,105.8,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0863,0.00474,0.000186,0.091,0.00356,1,0.0853,0.176,0.0069,25.4,0.915,0.97,0.887,24.1,23.4,23.4,561
2000-10-12,2000,1,2,286,177.97,0.85,4,Mod_Dry,31,4,3,2,33,73,0.41,105,0.59,105,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.086,0.00467,0.000183,0.0907,0.00355,1,0.0842,0.175,0.00684,25.4,0.914,0.97,0.887,23.9,23.2,23.2,556
2000-10-13,2000,1,2,287,176.05,0.85,4,Mod_Dry,31,4,3,2,33,73,0.41,103,0.58,103,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0853,0.00451,0.000176,0.0898,0.00352,1,0.0816,0.171,0.00671,25.4,0.913,0.97,0.885,23.4,22.7,22.7,545
2000-10-14,2000,1,2,288,174.68,0.86,4,Mod_Dry,31,4,3,2,33,73,0.42,101.7,0.58,101.7,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.5,25.5,0.0848,0.00439,0.000172,0.0892,0.00349,1,0.0798,0.169,0.00661,25.4,0.912,0.97,0.884,23.1,22.4,22.4,537
2000-10-15,2000,1,3,289,173.32,0.86,4,Mod_Dry,31,4,3,2,33,73,0.42,100.3,0.58,100.3,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0843,0.00428,0.000167,0.0886,0.00347,1,0.0779,0.167,0.00652,25.4,0.911,0.969,0.882,22.7,22,22,529
2000-10-16,2000,1,3,290,171.95,0.86,4,Mod_Dry,31,4,3,2,33,73,0.42,98.95,0.57,98.95,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.0839,0.00416,0.000163,0.088,0.00345,1,0.0761,0.164,0.00642,25.4,0.912,0.968,0.883,22.5,21.7,21.7,522
2000-10-17,2000,1,3,291,170.58,0.87,4,Mod_Dry,31,4,3,2,33,73,0.43,97.58,0.57,97.58,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0834,0.00404,0.000158,0.0874,0.00342,1,0.0742,0.162,0.00633,25.4,0.913,0.968,0.884,22.2,21.5,21.5,515
2000-10-18,2000,1,3,292,169.22,0.87,4,Mod_Dry,31,4,3,2,33,73,0.43,96.22,0.57,96.22,0,0,0,0,-2,2,31,4,3,0,35,134,990,964.5,25.5,0.0829,0.00393,0.000154,0.0868,0.0034,1,0.0724,0.159,0.00623,25.4,0.915,0.967,0.885,21.9,21.2,21.2,509
2000-10-19,2000,1,3,293,168.94,0.87,4,Mod_Dry,31,4,3,2,33,73,0.43,95.94,0.57,95.94,0,0,0,0,-2,2,31,4,3,0,35,134,990,964.5,25.5,0.0828,0.0039,0.000153,0.0867,0.0034,1,0.072,0.159,0.00622,25.4,0.915,0.967,0.885,21.9,21.1,21.1,507
2000-10-20,2000,1,3,294,168.12,0.88,4,Mod_Dry,31,4,3,2,33,73,0.43,95.12,0.57,95.12,0,0,0,0,-2,2,31,4,3,0,35,133,990,964.5,25.5,0.0825,0.00384,0.00015,0.0863,0.00338,1,0.0709,0.157,0.00616,25.4,0.916,0.967,0.886,21.7,21,21,503
2000-10-21,2000,1,3,295,166.21,0.88,4,Mod_Dry,31,4,3,2,33,73,0.44,93.21,0.56,93.21,0,0,0,0,-2,2,31,4,3,0,35,131,990,964.5,25.5,0.0818,0.00367,0.000144,0.0855,0.00335,1,0.0683,0.154,0.00603,25.4,0.919,0.966,0.887,21.3,20.6,20.6,494
2000-10-22,2000,1,4,296,165.93,0.88,4,Mod_Dry,31,4,3,2,33,73,0.44,92.93,0.56,92.93,0,0,0,0,-2,2,31,4,3,0,35,131,990,964.5,25.5,0.0817,0.00365,0.000143,0.0854,0.00334,1,0.068,0.153,0.00601,25.4,0.919,0.966,0.887,21.3,20.5,20.5,493
2000-10-23,2000,1,4,297,165.11,0.88,4,Mod_Dry,31,4,3,2,33,73,0.44,92.11,0.56,92.11,0,0,0,0,-2,2,31,4,3,0,35,130,990,964.5,25.5,0.0815,0.00358,0.00014,0.085,0.00333,1,0.0668,0.152,0.00595,25.4,0.92,0.965,0.888,21.1,20.4,20.4,489
2000-10-24,2000,1,4,298,164.29,0.88,4,Mod_Dry,31,4,3,2,33,73,0.44,91.29,0.56,91.29,0,0,0,0,-2,2,31,4,3,0,35,129,990,964.5,25.5,0.0812,0.00351,0.000137,0.0847,0.00332,1,0.0657,0.15,0.00589,25.4,0.921,0.965,0.889,20.9,20.2,20.2,485
