date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2000-10-25,2000,1,4,299,163.47,0.89,4,Mod_Dry,31,4,3,2,33,73,0.45,90.47,0.55,90.47,0,0,0,0,-2,2,31,4,3,0,35,128,990,964.5,25.5,0.0809,0.00344,0.000135,0.0843,0.0033,1,0.0646,0.149,0.00583,25.4,0.922,0.965,0.889,20.8,20,20,481
2000-10-26,2000,1,4,300,163.2,0.89,4,Mod_Dry,31,4,3,2,33,73,0.45,90.2,0.55,90.2,0,0,0,0,-2,2,31,4,3,0,35,128,990,964.5,25.5,0.0808,0.00342,0.000134,0.0842,0.0033,1,0.0643,0.148,0.00582,25.4,0.922,0.965,0.889,20.7,20,20,479
2000-10-27,2000,1,4,301,162.93,0.89,4,Mod_Dry,31,4,3,2,33,73,0.45,89.93,0.55,89.93,0,0,0,0,-2,2,31,4,3,0,35,128,990,964.5,25.5,0.0807,0.00339,0.000133,0.0841,0.00329,1,0.0639,0.148,0.0058,25.4,0.922,0.964,0.89,20.6,19.9,19.9,478
2000-10-28,2000,1,4,302,163.75,0.89,4,Mod_Dry,31,4,3,2,33,73,0.45,90.75,0.55,90.75,0,0,0,0,-2,2,31,4,3,0,35,129,990,964.5,25.5,0.081,0.00346,0.000136,0.0844,0.00331,1,0.065,0.149,0.00585,25.4,0.921,0.965,0.889,20.8,20.1,20.1,482
2000-10-29,2000,1,5,303,164.02,0.89,4,Mod_Dry,31,4,3,2,33,73,0.45,91.02,0.56,91.02,0,0,0,0,-2,2,31,4,3,0,35,129,990,964.5,25.5,0.0811,0.00349,0.000137,0.0846,0.00331,1,0.0654,0.15,0.00587,25.4,0.921,0.965,0.889,20.9,20.1,20.1,483
2000-10-30,2000,1,5,304,163.2,0.89,4,Mod_Dry,31,4,3,2,33,73,0.45,90.2,0.55,90.2,0,0,0,0,-2,2,31,4,3,0,35,128,990,964.5,25.5,0.0808,0.00342,0.000134,0.0842,0.0033,1,0.0643,0.148,0.00582,25.4,0.922,0.965,0.889,20.7,20,20,479
2000-10-31,2000,1,5,305,161.29,0.89,4,Mod_Dry,31,4,3,2,33,73,0.45,88.29,0.55,88.29,0,0,0,0,-2,2,31,4,3,0,35,126,990,964.5,25.5,0.0801,0.00325,0.000128,0.0834,0.00327,1,0.0617,0.145,0.00568,25.4,0.924,0.964,0.891,20.3,19.6,19.6,470
2000-11-01,2000,2,5,306,162.11,0.89,5,Dry,23,4,2,2,19,50,0.31,112.1,0.69,112.1,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0853,0.00528,0.000207,0.0906,0.00355,1,0.0938,0.184,0.00723,25.3,0.919,0.97,0.892,25.6,24.8,24.8,596
2000-11-02,2000,2,5,307,164.57,0.88,5,Dry,23,4,2,2,19,50,0.3,114.6,0.7,114.6,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0862,0.00549,0.000215,0.0917,0.00359,1,0.0972,0.189,0.0074,25.3,0.921,0.97,0.894,26.2,25.4,25.4,611
2000-11-03,2000,2,5,308,167.58,0.88,5,Dry,23,4,2,2,19,50,0.3,117.6,0.7,117.6,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0873,0.00574,0.000225,0.093,0.00364,1,0.101,0.194,0.00761,25.3,0.923,0.97,0.896,27,26.2,26.2,628
2000-11-04,2000,2,5,309,167.85,0.88,5,Dry,23,4,2,2,19,50,0.3,117.8,0.7,117.8,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0874,0.00577,0.000226,0.0931,0.00365,1,0.102,0.195,0.00763,25.3,0.923,0.97,0.896,27,26.2,26.2,630
2000-11-05,2000,2,6,310,168.67,0.87,5,Dry,23,4,2,2,19,50,0.3,118.7,0.7,118.7,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0876,0.00584,0.000229,0.0935,0.00366,1,0.103,0.196,0.00768,25.3,0.924,0.97,0.896,27.3,26.4,26.4,634
2000-11-06,2000,2,6,311,168.94,0.87,5,Dry,23,4,2,2,19,50,0.3,118.9,0.7,118.9,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0877,0.00586,0.000229,0.0936,0.00367,1,0.103,0.197,0.0077,25.3,0.924,0.97,0.896,27.3,26.5,26.5,636
2000-11-07,2000,2,6,312,170.86,0.87,5,Dry,23,4,2,2,19,50,0.29,120.9,0.71,120.9,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0884,0.00602,0.000236,0.0944,0.0037,1,0.106,0.2,0.00783,25.3,0.926,0.97,0.898,27.8,27,27,647
2000-11-08,2000,2,6,313,173.86,0.86,5,Dry,23,4,2,2,19,50,0.29,123.9,0.71,123.9,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0895,0.00628,0.000246,0.0958,0.00375,1,0.11,0.205,0.00804,25.3,0.928,0.97,0.9,28.6,27.7,27.7,665
2000-11-09,2000,2,6,314,176.87,0.85,5,Dry,23,4,2,2,19,50,0.28,126.9,0.72,126.9,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0905,0.00653,0.000256,0.0971,0.0038,1,0.114,0.211,0.00825,25.3,0.929,0.97,0.901,29.3,28.4,28.4,682
2000-11-10,2000,2,6,315,177.15,0.85,5,Dry,23,4,2,2,19,50,0.28,127.2,0.72,127.2,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0906,0.00656,0.000257,0.0972,0.0038,1,0.114,0.211,0.00827,25.3,0.929,0.97,0.901,29.4,28.5,28.5,684
2000-11-11,2000,2,6,316,176.33,0.85,5,Dry,23,4,2,2,19,50,0.28,126.3,0.72,126.3,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0904,0.00649,0.000254,0.0968,0.00379,1,0.113,0.21,0.00821,25.3,0.929,0.97,0.901,29.2,28.3,28.3,679
2000-11-12,2000,2,7,317,177.69,0.85,5,Dry,23,4,2,2,19,50,0.28,127.7,0.72,127.7,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0908,0.0066,0.000258,0.0974,0.00381,1,0.115,0.212,0.00831,25.3,0.93,0.97,0.902,29.5,28.6,28.6,687
2000-11-13,2000,2,7,318,179.06,0.84,5,Dry,23,4,2,2,19,50,0.28,129.1,0.72,129.1,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0913,0.00672,0.000263,0.098,0.00384,1,0.117,0.215,0.0084,25.3,0.93,0.97,0.902,29.8,28.9,28.9,695
2000-11-14,2000,2,7,319,179.88,0.84,5,Dry,23,4,2,2,19,50,0.28,129.9,0.72,129.9,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0916,0.00679,0.000266,0.0984,0.00385,1,0.118,0.216,0.00846,25.3,0.93,0.97,0.903,30,29.1,29.1,699
2000-11-15,2000,2,7,320,179.06,0.84,5,Dry,23,4,2,2,19,50,0.28,129.1,0.72,129.1,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0913,0.00672,0.000263,0.098,0.00384,1,0.117,0.215,0.0084,25.3,0.93,0.97,0.902,29.8,28.9,28.9,695
2000-11-16,2000,2,7,321,177.69,0.85,5,Dry,23,4,2,2,19,50,0.28,127.7,0.72,127.7,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0908,0.0066,0.000258,0.0974,0.00381,1,0.115,0.212,0.00831,25.3,0.93,0.97,0.902,29.5,28.6,28.6,687
2000-11-17,2000,2,7,322,176.33,0.85,5,Dry,23,4,2,2,19,50,0.28,126.3,0.72,126.3,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0904,0.00649,0.000254,0.0968,0.00379,1,0.113,0.21,0.00821,25.3,0.929,0.97,0.901,29.2,28.3,28.3,679
2000-11-18,2000,2,7,323,174.96,0.86,5,Dry,23,4,2,2,19,50,0.29,125,0.71,125,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.5,25.5,0.0899,0.00637,0.000249,0.0962,0.00377,1,0.111,0.207,0.00812,25.3,0.928,0.97,0.901,28.8,28,28,671
2000-11-19,2000,2,8,324,173.59,0.86,5,Dry,23,4,2,2,19,50,0.29,123.6,0.71,123.6,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0894,0.00626,0.000245,0.0956,0.00374,1,0.109,0.205,0.00802,25.3,0.927,0.97,0.9,28.5,27.6,27.6,663
2000-11-20,2000,2,8,325,172.22,0.86,5,Dry,23,4,2,2,19,50,0.29,122.2,0.71,122.2,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0889,0.00614,0.00024,0.095,0.00372,1,0.107,0.203,0.00793,25.3,0.927,0.97,0.899,28.1,27.3,27.3,655
2000-11-21,2000,2,8,326,170.86,0.87,5,Dry,23,4,2,2,19,50,0.29,120.9,0.71,120.9,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0884,0.00602,0.000236,0.0944,0.0037,1,0.106,0.2,0.00783,25.3,0.926,0.97,0.898,27.8,27,27,647
2000-11-22,2000,2,8,327,169.49,0.87,5,Dry,23,4,2,2,19,50,0.29,119.5,0.7,119.5,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0879,0.00591,0.000231,0.0938,0.00367,1,0.104,0.198,0.00774,25.3,0.925,0.97,0.897,27.5,26.6,26.6,639
2000-11-23,2000,2,8,328,170.31,0.87,5,Dry,23,4,2,2,19,50,0.29,120.3,0.71,120.3,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0882,0.00598,0.000234,0.0942,0.00369,1,0.105,0.199,0.0078,25.3,0.925,0.97,0.897,27.7,26.8,26.8,644
2000-11-24,2000,2,8,329,170.58,0.87,5,Dry,23,4,2,2,19,50,0.29,120.6,0.71,120.6,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0883,0.006,0.000235,0.0943,0.00369,1,0.105,0.2,0.00782,25.3,0.925,0.97,0.898,27.7,26.9,26.9,646
2000-11-25,2000,2,8,330,169.76,0.87,5,Dry,23,4,2,2,19,50,0.29,119.8,0.7,119.8,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.088,0.00593,0.000232,0.094,0.00368,1,0.104,0.198,0.00776,25.3,0.925,0.97,0.897,27.5,26.7,26.7,641
2000-11-26,2000,2,9,331,172.22,0.86,5,Dry,23,4,2,2,19,50,0.29,122.2,0.71,122.2,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0889,0.00614,0.00024,0.095,0.00372,1,0.107,0.203,0.00793,25.3,0.927,0.97,0.899,28.1,27.3,27.3,655
2000-11-27,2000,2,9,332,177.97,0.85,5,Dry,23,4,2,2,19,50,0.28,128,0.72,128,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0909,0.00663,0.000259,0.0976,0.00382,1,0.115,0.213,0.00833,25.3,0.93,0.97,0.902,29.6,28.7,28.7,688
2000-11-28,2000,2,9,333,180.97,0.84,5,Dry,23,4,2,2,19,50,0.28,131,0.72,131,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.092,0.00688,0.000269,0.0989,0.00387,1,0.119,0.218,0.00854,25.3,0.931,0.97,0.903,30.3,29.4,29.4,705
2000-11-29,2000,2,9,334,183.98,0.83,5,Dry,23,4,2,2,19,50,0.27,134,0.73,134,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0931,0.00714,0.000279,0.1,0.00392,1,0.123,0.224,0.00874,25.3,0.932,0.97,0.904,31,30.1,30.1,723
2000-11-30,2000,2,9,335,188.63,0.81,5,Dry,23,4,2,2,19,50,0.27,138.6,0.73,138.6,0,0,0,0,-2,2,23,4,2,0,21,168,990,964.4,25.6,0.0947,0.00753,0.000295,0.102,0.004,1,0.13,0.232,0.00907,25.3,0.934,0.97,0.906,32.2,31.2,31.2,749
2000-12-01,2000,3,9,336,193.83,0.8,5,Dry,26,4,3,2,24,59,0.3,134.8,0.7,134.8,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0948,0.00721,0.000282,0.102,0.00399,1,0.125,0.226,0.00885,25.4,0.932,0.97,0.904,31.3,30.3,30.3,728
2000-12-02,2000,3,9,337,195.19,0.79,5,Dry,26,4,3,2,24,59,0.3,136.2,0.7,136.2,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0952,0.00733,0.000286,0.103,0.00401,1,0.126,0.229,0.00895,25.4,0.933,0.97,0.905,31.6,30.7,30.7,736
2000-12-03,2000,3,10,338,197.11,0.79,5,Dry,26,4,3,2,24,59,0.3,138.1,0.7,138.1,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0959,0.00749,0.000293,0.103,0.00404,1,0.129,0.232,0.00908,25.4,0.934,0.97,0.906,32.1,31.1,31.1,747
2000-12-04,2000,3,10,339,200.11,0.78,5,Dry,26,4,3,2,24,59,0.29,141.1,0.7,141.1,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.097,0.00774,0.000303,0.105,0.00409,1,0.133,0.238,0.00929,25.4,0.935,0.97,0.907,32.8,31.8,31.8,764
2000-12-05,2000,3,10,340,200.39,0.78,5,Dry,26,4,3,2,24,59,0.29,141.4,0.71,141.4,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0971,0.00777,0.000303,0.105,0.0041,1,0.133,0.238,0.00931,25.4,0.935,0.97,0.907,32.9,31.9,31.9,765
2000-12-06,2000,3,10,341,200.11,0.78,5,Dry,26,4,3,2,24,59,0.29,141.1,0.7,141.1,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.097,0.00774,0.000303,0.105,0.00409,1,0.133,0.238,0.00929,25.4,0.935,0.97,0.907,32.8,31.8,31.8,764
2000-12-07,2000,3,10,342,202.03,0.77,5,Dry,26,4,3,2,24,59,0.29,143,0.71,143,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0977,0.00791,0.000309,0.106,0.00413,1,0.136,0.241,0.00942,25.3,0.936,0.97,0.908,33.3,32.3,32.3,774
2000-12-08,2000,3,10,343,205.58,0.76,5,Dry,26,4,3,2,24,59,0.29,146.6,0.71,146.6,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0989,0.00821,0.000321,0.107,0.00419,1,0.14,0.248,0.00968,25.3,0.937,0.97,0.909,34.1,33.1,33.1,794
2000-12-09,2000,3,10,344,209.14,0.74,5,Dry,26,4,3,2,24,59,0.28,150.1,0.72,150.1,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00851,0.000333,0.109,0.00425,1,0.145,0.254,0.00994,25.3,0.939,0.97,0.91,35,33.9,33.9,814
2000-12-10,2000,3,11,345,212.69,0.73,5,Dry,26,4,3,2,24,59,0.28,153.7,0.72,153.7,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.101,0.00881,0.000345,0.11,0.00432,1,0.15,0.26,0.0102,25.3,0.94,0.97,0.912,35.8,34.7,34.7,833
2000-12-11,2000,3,11,346,214.06,0.72,5,Dry,26,4,3,2,24,59,0.28,155.1,0.72,155.1,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00893,0.00035,0.111,0.00434,1,0.152,0.263,0.0103,25.3,0.94,0.97,0.912,36.1,35,35,841
2000-12-12,2000,3,11,347,212.15,0.73,5,Dry,26,4,3,2,24,59,0.28,153.2,0.72,153.2,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00877,0.000343,0.11,0.00431,1,0.149,0.259,0.0102,25.3,0.94,0.97,0.911,35.7,34.6,34.6,830
2000-12-13,2000,3,11,348,211.33,0.73,5,Dry,26,4,3,2,24,59,0.28,152.3,0.72,152.3,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.0087,0.000341,0.11,0.00429,1,0.148,0.258,0.0101,25.3,0.939,0.97,0.911,35.5,34.4,34.4,826
2000-12-14,2000,3,11,349,213.24,0.73,5,Dry,26,4,3,2,24,59,0.28,154.2,0.72,154.2,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00886,0.000347,0.11,0.00433,1,0.151,0.261,0.0102,25.3,0.94,0.97,0.912,35.9,34.8,34.8,836
2000-12-15,2000,3,11,350,212.42,0.73,5,Dry,26,4,3,2,24,59,0.28,153.4,0.72,153.4,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00879,0.000344,0.11,0.00431,1,0.15,0.26,0.0102,25.3,0.94,0.97,0.911,35.7,34.6,34.6,832
2000-12-16,2000,3,11,351,214.33,0.72,5,Dry,26,4,3,2,24,59,0.28,155.3,0.72,155.3,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00895,0.000351,0.111,0.00435,1,0.152,0.263,0.0103,25.3,0.94,0.97,0.912,36.2,35.1,35.1,842
2000-12-17,2000,3,12,352,219.53,0.71,5,Dry,26,4,3,2,24,59,0.27,160.5,0.73,160.5,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.0094,0.000369,0.113,0.00444,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.4,36.3,36.3,871
2000-12-18,2000,3,12,353,224.72,0.69,5,Dry,26,4,3,2,24,59,0.26,165.7,0.74,165.7,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.5,25.5,0.106,0.00984,0.000386,0.116,0.00454,1,0.166,0.282,0.0111,25.2,0.944,0.973,0.918,38.6,37.6,37.6,901
2000-12-19,2000,3,12,354,229.92,0.68,5,Dry,26,4,3,2,24,59,0.26,170.9,0.74,170.9,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.108,0.0103,0.000404,0.118,0.00463,1,0.173,0.291,0.0114,25.1,0.945,0.976,0.922,39.8,38.8,38.8,932
2000-12-20,2000,3,12,355,235.11,0.67,5,Dry,26,4,3,2,24,59,0.25,176.1,0.75,176.1,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000422,0.12,0.00473,1,0.18,0.3,0.0118,25.1,0.947,0.978,0.926,41,40.1,40.1,963
2000-12-21,2000,3,12,356,239.22,0.66,5,Dry,26,4,3,2,24,59,0.25,180.2,0.75,180.2,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.0111,0.000436,0.122,0.0048,1,0.186,0.308,0.0121,25.1,0.948,0.98,0.929,42,41.2,41.2,988
2000-12-22,2000,3,12,357,244.41,0.65,5,Dry,26,4,3,2,24,59,0.24,185.4,0.76,185.4,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.113,0.0115,0.000454,0.124,0.0049,1,0.193,0.317,0.0125,25,0.95,0.98,0.931,43.2,42.4,42.4,1020
2000-12-23,2000,3,12,358,249.06,0.64,5,Dry,26,4,3,2,24,59,0.24,190.1,0.76,190.1,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.00047,0.126,0.00499,1,0.199,0.325,0.0129,25,0.952,0.98,0.932,44.3,43.4,43.4,1040
2000-12-24,2000,3,13,359,255.35,0.63,5,Dry,26,4,3,2,24,59,0.23,196.3,0.77,196.3,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.116,0.0124,0.000492,0.129,0.0051,1,0.208,0.336,0.0133,24.9,0.953,0.98,0.934,45.8,44.9,44.9,1080
2000-12-25,2000,3,13,360,261.64,0.62,5,Dry,26,4,3,2,24,59,0.23,202.6,0.77,202.6,0,0,0,0,-2,2,26,4,3,0,26,236,990,964.7,25.3,0.119,0.013,0.000514,0.132,0.00521,1,0.216,0.348,0.0138,24.9,0.955,0.98,0.936,47.3,46.3,46.3,1110
2000-12-26,2000,3,13,361,266.29,0.61,5,Dry,26,4,3,2,24,59,0.22,207.3,0.78,207.3,0,0,0,0,-2,2,26,4,3,0,26,240,990,964.8,25.2,0.12,0.0134,0.00053,0.134,0.0053,1,0.222,0.356,0.0141,24.9,0.956,0.98,0.937,48.4,47.4,47.4,1140
2000-12-27,2000,3,13,362,272.58,0.6,5,Dry,26,4,3,2,24,59,0.22,213.6,0.78,213.6,0,0,0,0,-2,2,26,4,3,0,26,247,990,964.8,25.2,0.123,0.0139,0.000552,0.136,0.00541,1,0.231,0.367,0.0146,24.8,0.957,0.98,0.938,49.8,48.2,48.2,1160
2000-12-28,2000,3,13,363,281.05,0.59,5,Dry,26,4,3,2,24,59,0.21,222.1,0.79,222.1,0,0,0,0,-2,2,26,4,3,0,26,255,990,964.8,25.2,0.126,0.0146,0.000581,0.14,0.00557,1,0.242,0.382,0.0152,24.8,0.959,0.98,0.94,51.8,48.2,48.2,1160
2000-12-29,2000,3,13,364,291.72,0.57,5,Dry,26,4,3,2,24,59,0.2,232.7,0.8,232.7,0,0,0,0,-2,2,26,4,3,0,26,266,990,964.9,25.1,0.129,0.0155,0.000618,0.145,0.00576,2,0.0996,0.244,0.00973,24.9,0.924,0.97,0.896,26.2,25.5,50.9,1220
2000-12-30,2000,3,13,365,300.19,0.56,5,Dry,26,4,3,2,24,59,0.2,241.2,0.8,241.2,0,0,0,0,-2,2,26,4,3,0,26,274,990,964.9,25.1,0.132,0.0163,0.000647,0.149,0.00592,2,0.105,0.254,0.0101,24.8,0.926,0.97,0.899,27.2,26.4,52.8,1270
2000-12-31,2000,3,14,366,309.76,0.55,5,Dry,26,4,3,2,24,59,0.19,250.8,0.81,250.8,0,0,0,0,-2,2,26,4,3,0,26,284,990,964.9,25.1,0.136,0.0174,0.000693,0.153,0.00611,2,0.112,0.265,0.0106,24.8,0.929,0.97,0.901,28.3,27.5,54.9,1320
2001-01-01,2000,4,14,1,322.07,0.54,5,Dry,29,5,4,2,33,73,0.23,249.1,0.77,249.1,0,0,0,0,-2,2,29,5,4,0,35,287,990,965,25,0.137,0.0169,0.000677,0.154,0.00615,2,0.111,0.264,0.0106,24.7,0.929,0.97,0.901,28.1,27.2,54.4,1310
2001-01-02,2000,4,14,2,333.83,0.52,5,Dry,29,5,4,2,33,73,0.22,260.8,0.78,260.8,0,0,0,0,-2,2,29,5,4,0,35,299,990,965.1,24.9,0.141,0.0221,0.000887,0.163,0.00654,2,0.119,0.282,0.0113,24.6,0.932,0.97,0.904,29.4,28.5,57,1370
2001-01-03,2000,4,14,3,344.49,0.51,5,Dry,29,5,4,2,33,73,0.21,271.5,0.79,271.5,0,0,0,0,-2,2,29,5,4,0,35,309,990,965.1,24.9,0.145,0.0271,0.00109,0.172,0.00691,2,0.126,0.298,0.012,24.6,0.934,0.97,0.906,30.6,29.6,59.3,1420
2001-01-04,2000,4,14,4,357.89,0.5,5,Dry,29,5,4,2,33,73,0.2,284.9,0.8,284.9,0,0,0,0,-2,2,29,5,4,0,35,323,990,965.2,24.8,0.149,0.0335,0.00135,0.183,0.00737,2,0.135,0.318,0.0128,24.5,0.937,0.97,0.909,32.1,31.1,62.2,1490
2001-01-05,2000,4,14,5,374.57,0.48,5,Dry,29,5,4,2,33,73,0.2,301.6,0.81,301.6,0,0,0,0,-2,2,29,5,4,0,35,340,990,965.3,24.7,0.155,0.0413,0.00167,0.197,0.00796,2,0.146,0.343,0.0139,24.4,0.94,0.97,0.912,33.9,32.9,65.8,1580
2001-01-06,2000,4,14,6,391.25,0.47,5,Dry,29,5,4,2,33,73,0.19,318.3,0.81,318.3,0,0,0,0,-2,2,29,5,4,0,35,356,990,965.4,24.6,0.161,0.0492,0.002,0.21,0.00854,2,0.157,0.368,0.0149,24.3,0.943,0.97,0.915,35.7,34.7,69.3,1660
2001-01-07,2000,4,15,7,409.57,0.45,5,Dry,29,5,4,2,33,73,0.18,336.6,0.82,336.6,0,0,0,0,-2,2,29,5,4,0,35,375,990,965.4,24.6,0.168,0.0579,0.00236,0.226,0.00919,2,0.17,0.395,0.0161,24.2,0.946,0.971,0.919,37.7,36.6,73.3,1760
2001-01-08,2000,4,15,8,425.15,0.44,5,Dry,29,5,4,2,33,73,0.17,352.1,0.83,352.1,0,0,0,0,-2,2,29,5,4,0,35,390,990,965.5,24.5,0.173,0.0652,0.00266,0.238,0.00974,2,0.18,0.419,0.0171,24.1,0.949,0.975,0.925,39.4,38.4,76.9,1840
2001-01-09,2000,4,15,9,437.46,0.43,5,Dry,29,5,4,2,33,73,0.17,364.5,0.83,364.5,0,0,0,0,-2,2,29,5,4,0,35,402,990,965.6,24.4,0.178,0.071,0.00291,0.249,0.0102,2,0.189,0.437,0.0179,24,0.95,0.978,0.929,40.8,39.8,79.7,1910
2001-01-10,2000,4,15,10,450.31,0.42,5,Dry,29,5,4,2,33,73,0.16,377.3,0.84,377.3,0,0,0,0,-2,2,29,5,4,0,35,415,990,965.6,24.4,0.182,0.0771,0.00316,0.259,0.0106,2,0.197,0.456,0.0187,23.9,0.952,0.98,0.933,42.1,41.3,82.6,1980
2001-01-11,2000,4,15,11,461.52,0.42,5,Dry,29,5,4,2,33,73,0.16,388.5,0.84,388.5,0,0,0,0,-2,2,29,5,4,0,35,427,990,965.7,24.3,0.186,0.0824,0.00339,0.268,0.011,2,0.205,0.473,0.0195,23.8,0.954,0.98,0.934,43.3,42.5,84.9,2040
2001-01-12,2000,4,15,12,473.28,0.41,5,Dry,29,5,4,2,33,73,0.15,400.3,0.85,400.3,0,0,0,0,-2,2,29,5,4,0,35,438,990,965.7,24.3,0.19,0.0879,0.00362,0.278,0.0115,2,0.213,0.491,0.0202,23.8,0.955,0.98,0.936,44.6,43.7,87.4,2100
2001-01-13,2000,4,15,13,483.4,0.4,5,Dry,29,5,4,2,33,73,0.15,410.4,0.85,410.4,0,0,0,0,-2,2,29,5,4,0,35,448,990,965.8,24.2,0.194,0.0927,0.00383,0.286,0.0118,2,0.22,0.506,0.0209,23.7,0.956,0.98,0.937,45.6,44.7,89.4,2150
2001-01-14,2000,4,16,14,492.42,0.39,5,Dry,29,5,4,2,33,73,0.15,419.4,0.85,419.4,0,0,0,0,-2,2,29,5,4,0,35,457,990,965.8,24.2,0.197,0.097,0.00401,0.294,0.0122,2,0.226,0.52,0.0215,23.7,0.956,0.98,0.937,46.5,45.6,91.2,2190
2001-01-15,2000,4,16,15,500.35,0.39,5,Dry,29,5,4,2,33,73,0.15,427.4,0.85,427.4,0,0,0,0,-2,2,29,5,4,0,35,465,990,965.9,24.1,0.2,0.101,0.00417,0.3,0.0124,2,0.231,0.531,0.022,23.6,0.957,0.98,0.938,47.4,46.4,92.8,2230
2001-01-16,2000,4,16,16,511.01,0.38,5,Dry,29,5,4,2,33,73,0.14,438,0.86,438,0,0,0,0,-2,2,29,5,4,0,35,476,990,965.9,24.1,0.204,0.106,0.00439,0.309,0.0128,2,0.238,0.547,0.0227,23.6,0.958,0.98,0.938,48.4,47.5,94.9,2280
2001-01-17,2000,4,16,17,524.96,0.37,5,Dry,29,5,4,2,33,73,0.14,452,0.86,452,0,0,0,0,-2,2,29,5,4,0,35,490,990,966,24,0.208,0.112,0.00467,0.321,0.0133,2,0.248,0.568,0.0236,23.5,0.958,0.98,0.939,49.8,48.2,96.4,2310
2001-01-18,2000,4,16,18,538.9,0.37,5,Dry,29,5,4,2,33,73,0.14,465.9,0.86,465.9,0,0,0,0,-2,2,29,5,4,0,35,504,990,966,24,0.213,0.119,0.00496,0.332,0.0139,2,0.257,0.589,0.0246,23.4,0.957,0.98,0.938,51.1,48.2,96.4,2310
2001-01-19,2000,4,16,19,551.21,0.36,5,Dry,29,5,4,2,33,73,0.13,478.2,0.87,478.2,0,0,0,0,-2,2,29,5,4,0,35,516,990,966.1,23.9,0.22,0.125,0.00521,0.345,0.0144,2,0.265,0.61,0.0255,23.3,0.956,0.98,0.937,52.2,48.2,96.4,2310
2001-01-20,2000,4,16,20,562.97,0.35,5,Dry,29,5,4,2,33,73,0.13,490,0.87,490,0,0,0,0,-2,2,29,5,4,0,35,528,990,966.1,23.9,0.227,0.13,0.00546,0.357,0.015,3,0.163,0.52,0.0218,23.3,0.945,0.97,0.917,35.3,34.3,103,2470
2001-01-21,2000,4,17,21,574.72,0.35,4,Mod_Dry,34,5,4,3,45,91,0.16,483.7,0.84,483.7,0,0,0,0,-3,3,34,5,4,0,48,527,990,966.2,23.8,0.226,0.127,0.00535,0.353,0.0148,2,0.269,0.622,0.0261,23.2,0.956,0.98,0.937,52.6,48.2,96.4,2310
2001-01-22,2000,4,17,22,586.48,0.34,4,Mod_Dry,34,5,4,3,45,91,0.15,495.5,0.84,495.5,0,0,0,0,-3,3,34,5,4,0,48,538,990,966.2,23.8,0.233,0.133,0.00559,0.365,0.0154,3,0.165,0.531,0.0223,23.2,0.946,0.97,0.917,35.6,34.5,104,2490
2001-01-23,2000,4,17,23,594.96,0.33,4,Mod_Dry,34,5,4,3,45,91,0.15,504,0.85,504,0,0,0,0,-3,3,34,5,4,0,48,547,990,966.3,23.7,0.237,0.138,0.0058,0.375,0.0158,3,0.169,0.544,0.0229,23.2,0.947,0.97,0.918,36.1,35.1,105,2520
2001-01-24,2000,4,17,24,601.25,0.33,4,Mod_Dry,34,5,4,3,45,91,0.15,510.3,0.85,510.3,0,0,0,0,-3,3,34,5,4,0,48,553,990,966.3,23.7,0.241,0.142,0.00599,0.383,0.0162,3,0.172,0.555,0.0234,23.1,0.947,0.97,0.919,36.6,35.5,106,2550
2001-01-25,2000,4,17,25,608.08,0.33,4,Mod_Dry,34,5,4,3,45,91,0.15,517.1,0.85,517.1,0,0,0,0,-3,3,34,5,4,0,48,560,990,966.3,23.7,0.245,0.146,0.00619,0.391,0.0165,3,0.175,0.566,0.0239,23.1,0.948,0.97,0.92,37,35.9,108,2590
2001-01-26,2000,4,17,26,617.65,0.32,4,Mod_Dry,34,5,4,3,45,91,0.15,526.6,0.85,526.6,0,0,0,0,-3,3,34,5,4,0,48,570,990,966.4,23.6,0.25,0.153,0.00647,0.403,0.0171,3,0.179,0.583,0.0247,23,0.949,0.971,0.921,37.7,36.6,110,2630
2001-01-27,2000,4,17,27,628.32,0.32,4,Mod_Dry,34,5,4,3,45,91,0.14,537.3,0.85,537.3,0,0,0,0,-3,3,34,5,4,0,48,580,990,966.4,23.6,0.256,0.16,0.00678,0.416,0.0176,3,0.184,0.601,0.0255,23,0.95,0.972,0.924,38.3,37.3,112,2680
2001-01-28,2000,4,18,28,638.98,0.31,4,Mod_Dry,34,5,4,3,45,91,0.14,548,0.86,548,0,0,0,0,-3,3,34,5,4,0,48,591,990,966.5,23.5,0.262,0.167,0.0071,0.429,0.0182,3,0.189,0.619,0.0263,22.9,0.951,0.974,0.926,39,38,114,2740
2001-01-29,2000,4,18,29,650.74,0.3,4,Mod_Dry,34,5,4,3,45,91,0.14,559.7,0.86,559.7,0,0,0,0,-3,3,34,5,4,0,48,603,990,966.5,23.5,0.269,0.175,0.00744,0.444,0.0189,3,0.194,0.638,0.0272,22.9,0.951,0.976,0.928,39.8,38.8,116,2800
2001-01-30,2000,4,18,30,661.95,0.3,4,Mod_Dry,34,5,4,3,45,91,0.14,571,0.86,571,0,0,0,0,-3,3,34,5,4,0,48,614,990,966.5,23.5,0.275,0.182,0.00778,0.458,0.0195,3,0.199,0.657,0.028,22.8,0.952,0.977,0.931,40.5,39.6,119,2850
2001-01-31,2000,4,18,31,672.07,0.29,4,Mod_Dry,34,5,4,3,45,91,0.14,581.1,0.86,581.1,0,0,0,0,-3,3,34,5,4,0,48,624,990,966.6,23.4,0.281,0.189,0.00808,0.47,0.0201,3,0.204,0.674,0.0288,22.7,0.953,0.979,0.933,41.2,40.3,121,2900
2001-02-01,2000,5,18,32,682.73,0.29,4,Mod_Dry,36,6,5,4,54,105,0.15,577.7,0.85,577.7,0,0,0,0,-4,4,36,6,5,0,58,625,990,966.6,23.4,0.282,0.187,0.008,0.468,0.02,3,0.202,0.671,0.0287,22.7,0.953,0.978,0.932,40.8,39.9,120,2880
2001-02-02,2000,5,18,33,692.85,0.29,4,Mod_Dry,36,6,5,4,54,105,0.15,587.9,0.85,587.9,0,0,0,0,-4,4,36,6,5,0,58,635,990,966.7,23.3,0.287,0.194,0.0083,0.481,0.0206,3,0.207,0.688,0.0295,22.6,0.954,0.979,0.934,41.5,40.6,122,2920
2001-02-03,2000,5,18,34,704.61,0.28,4,Mod_Dry,36,6,5,4,54,105,0.15,599.6,0.85,599.6,0,0,0,0,-4,4,36,6,5,0,58,647,990,966.7,23.3,0.294,0.202,0.00866,0.496,0.0213,3,0.212,0.708,0.0304,22.6,0.954,0.98,0.935,42.2,41.4,124,2980
2001-02-04,2000,5,19,35,716.91,0.28,4,Mod_Dry,36,6,5,4,54,105,0.15,611.9,0.85,611.9,0,0,0,0,-4,4,36,6,5,0,58,659,990,966.8,23.2,0.301,0.21,0.00903,0.511,0.022,3,0.218,0.729,0.0314,22.5,0.955,0.98,0.936,43,42.1,126,3030
2001-02-05,2000,5,19,36,730.31,0.27,4,Mod_Dry,36,6,5,4,54,105,0.14,625.3,0.86,625.3,0,0,0,0,-4,4,36,6,5,0,58,672,990,966.8,23.2,0.309,0.219,0.00944,0.527,0.0227,3,0.224,0.751,0.0324,22.4,0.955,0.98,0.936,43.8,42.9,129,3090
2001-02-06,2000,5,19,37,744.8,0.27,4,Mod_Dry,36,6,5,4,54,105,0.14,639.8,0.86,639.8,0,0,0,0,-4,4,36,6,5,0,58,687,990,966.9,23.1,0.317,0.228,0.00988,0.545,0.0236,3,0.23,0.776,0.0335,22.3,0.956,0.98,0.937,44.7,43.8,131,3150
2001-02-07,2000,5,19,38,762.03,0.26,4,Mod_Dry,36,6,5,4,54,105,0.14,657,0.86,657,0,0,0,0,-4,4,36,6,5,0,58,704,990,966.9,23.1,0.327,0.24,0.0104,0.567,0.0246,3,0.238,0.805,0.0349,22.2,0.957,0.98,0.937,45.7,44.8,134,3230
2001-02-08,2000,5,19,39,774.49,0.25,4,Mod_Dry,36,6,5,4,54,105,0.14,669.5,0.86,669.5,0,0,0,0,-4,4,36,6,5,0,58,716,990,967,23,0.334,0.248,0.0108,0.582,0.0253,3,0.244,0.826,0.0359,22.2,0.957,0.98,0.938,46.4,45.5,137,3280
2001-02-09,2000,5,19,40,786.19,0.25,4,Mod_Dry,36,6,5,4,54,105,0.13,681.2,0.87,681.2,0,0,0,0,-4,4,36,6,5,0,58,728,990,967,23,0.34,0.256,0.0112,0.596,0.026,3,0.249,0.845,0.0368,22.1,0.957,0.98,0.938,47.1,46.2,139,3320
2001-02-10,2000,5,19,41,800.02,0.24,4,Mod_Dry,36,6,5,4,54,105,0.13,695,0.87,695,0,0,0,0,-4,4,36,6,5,0,58,742,990,967.1,22.9,0.348,0.265,0.0116,0.613,0.0268,3,0.255,0.869,0.0379,22,0.957,0.98,0.938,47.9,46.9,141,3380
2001-02-11,2000,5,20,42,818.89,0.23,4,Mod_Dry,36,6,5,4,54,105,0.13,713.9,0.87,713.9,0,0,0,0,-4,4,36,6,5,0,58,761,990,967.2,22.8,0.359,0.278,0.0122,0.637,0.0279,3,0.264,0.901,0.0395,21.9,0.957,0.98,0.938,49,48,144,3450
2001-02-12,2000,5,20,43,843.28,0.23,4,Mod_Dry,36,6,5,4,54,105,0.13,738.3,0.88,738.3,0,0,0,0,-4,4,36,6,5,0,58,785,990,967.3,22.7,0.374,0.294,0.0129,0.668,0.0294,3,0.275,0.943,0.0415,21.8,0.957,0.98,0.938,50.3,48.2,145,3470
2001-02-13,2000,5,20,44,869.5,0.22,4,Mod_Dry,36,6,5,4,54,105,0.12,764.5,0.88,764.5,0,0,0,0,-4,4,36,6,5,0,58,812,990,967.4,22.6,0.398,0.309,0.0137,0.707,0.0312,3,0.284,0.991,0.0438,21.6,0.956,0.98,0.937,51.7,48.2,145,3470
2001-02-14,2000,5,20,45,897.27,0.21,4,Mod_Dry,36,6,5,4,54,105,0.12,792.3,0.88,792.3,0,0,0,0,-4,4,36,6,5,0,58,839,990,967.5,22.5,0.423,0.322,0.0143,0.746,0.0331,4,0.21,0.956,0.0424,21.6,0.953,0.976,0.93,39.9,38.9,156,3740
2001-02-15,2000,5,20,46,930.95,0.2,4,Mod_Dry,36,6,5,4,54,105,0.11,826,0.89,826,0,0,0,0,-4,4,36,6,5,0,58,873,990,967.6,22.4,0.454,0.339,0.0151,0.793,0.0354,4,0.221,1.01,0.0453,21.4,0.954,0.979,0.934,41.3,40.4,162,3880
2001-02-16,2000,5,20,47,966.2,0.19,4,Mod_Dry,36,6,5,4,54,105,0.11,861.2,0.89,861.2,0,0,0,0,-4,4,36,6,5,0,58,908,990,967.8,22.2,0.486,0.356,0.016,0.842,0.0379,4,0.233,1.08,0.0484,21.2,0.955,0.98,0.936,42.7,41.8,167,4010
2001-02-17,2000,5,20,48,1002.8,0.18,4,Mod_Dry,36,6,5,4,54,105,0.1,897.8,0.9,897.8,0,0,0,0,-4,4,36,6,5,0,58,945,990,967.9,22.1,0.52,0.374,0.0169,0.893,0.0404,4,0.246,1.14,0.0516,21,0.956,0.98,0.936,44.1,43.2,173,4150
2001-02-18,2000,5,21,49,1045.9,0.18,4,Mod_Dry,36,6,5,4,54,105,0.1,940.9,0.9,940.9,0,0,0,0,-4,4,36,6,5,0,58,988,990,968,22,0.559,0.394,0.018,0.954,0.0434,4,0.26,1.21,0.0553,20.7,0.956,0.98,0.937,45.7,44.8,179,4300
2001-02-19,2000,5,21,50,1090.4,0.17,4,Mod_Dry,36,6,5,4,54,105,0.096,985.4,0.9,985.4,0,0,0,0,-4,4,36,6,5,0,58,1030,990,968.2,21.8,0.6,0.416,0.0191,1.02,0.0466,4,0.275,1.29,0.0592,20.5,0.956,0.98,0.937,47.4,46.4,186,4460
2001-02-20,2000,5,21,51,1136.3,0.16,4,Mod_Dry,36,6,5,4,54,105,0.092,1031,0.91,1031,0,0,0,0,-4,4,36,6,5,0,58,1080,990,968.3,21.7,0.667,0.494,0.0228,1.16,0.0535,4,0.286,1.45,0.0667,20.2,0.955,0.98,0.936,48.9,47.9,192,4600
2001-02-21,2000,5,21,52,1189.2,0.15,3,Normal,43,7,5,4,78,137,0.12,1052,0.89,1052,0,0,0,0,-4,4,43,7,5,0,82,1110,990,968.5,21.5,0.709,0.54,0.0251,1.25,0.0581,4,0.29,1.54,0.0716,20,0.955,0.98,0.936,49.2,48.2,193,4630
2001-02-22,2000,5,21,53,1243.4,0.14,3,Normal,43,7,5,4,78,137,0.11,1106,0.89,1100,6,1,0,0,-4,9,44,7,5,0,87,1160,990,968.7,21.3,0.781,0.648,0.0304,1.43,0.067,4,0.3,1.73,0.081,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2001-02-23,2000,5,21,54,1305,0.13,3,Normal,43,7,5,4,78,137,0.1,1168,0.9,1100,68,15,2,2,-2,51,58,9,7,2,129,1170,990,968.9,21.1,0.807,0.648,0.0307,1.45,0.0688,4,0.3,1.75,0.083,19.4,0.953,0.98,0.934,49.9,48.2,193,4630
2001-02-24,2000,5,21,55,1374.2,0.13,3,Normal,43,7,5,4,78,137,0.1,1237,0.9,1100,137,31,4,4,0,98,74,11,9,4,176,1190,990,969.1,20.9,0.836,0.648,0.031,1.48,0.0709,4,0.3,1.78,0.0853,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2001-02-25,2000,5,22,56,1420.3,0.12,3,Normal,43,7,5,4,78,137,0.097,1283,0.9,1100,183,41,5,6,1,130,84,12,11,5,208,1210,990,969.2,20.8,0.855,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0868,19,0.952,0.98,0.933,48.7,47.8,191,4580
2001-02-26,2000,5,22,57,1460.9,0.12,3,Normal,43,7,5,4,78,137,0.094,1324,0.91,1100,224,51,7,7,3,156,94,14,12,7,234,1220,990,969.4,20.6,0.874,0.648,0.0314,1.52,0.0738,4,0.3,1.82,0.0883,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2001-02-27,2000,5,22,58,1508.3,0.11,3,Normal,43,7,5,4,78,137,0.091,1371,0.91,1100,271,57,8,8,4,194,100,15,13,8,272,1230,990,969.5,20.5,0.887,0.648,0.0316,1.54,0.0749,4,0.3,1.84,0.0896,18.7,0.952,0.98,0.933,47.9,46.9,188,4510
2001-02-28,2000,5,22,59,1556.4,0.1,3,Normal,43,7,5,4,78,137,0.088,1419,0.91,1100,319,57,10,10,6,236,100,17,15,10,314,1230,990,969.7,20.3,0.898,0.648,0.0319,1.55,0.076,4,0.3,1.85,0.0908,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2001-03-01,2000,6,22,60,1605.2,0.099,3,Normal,49,9,9,9,107,183,0.11,1422,0.89,1100,322,51,9,10,1,251,100,18,19,10,358,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0773,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47,46.1,184,4420
2001-03-02,2000,6,22,61,1647.9,0.093,3,Normal,49,9,9,9,107,183,0.11,1465,0.89,1100,365,51,9,11,2,292,100,18,20,11,399,1240,990,970,20,0.913,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2001-03-03,2000,6,22,62,1684.4,0.089,3,Normal,49,9,9,9,107,183,0.11,1501,0.89,1100,401,51,9,12,3,326,100,18,21,12,433,1240,990,970.1,19.9,0.916,0.648,0.0325,1.56,0.0785,4,0.3,1.86,0.0936,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2001-03-04,2000,6,23,63,1721.3,0.085,3,Normal,49,9,9,9,107,183,0.11,1538,0.89,1100,438,51,9,13,4,361,100,18,22,13,468,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0943,17.9,0.951,0.98,0.932,46,45.1,180,4330
2001-03-05,2000,6,23,64,1751.7,0.081,3,Normal,49,9,9,9,107,183,0.1,1569,0.9,1100,469,51,9,14,5,390,100,18,23,14,497,1240,990,970.3,19.7,0.921,0.648,0.0329,1.57,0.0796,4,0.3,1.87,0.0949,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2001-03-06,2000,6,23,65,1789.1,0.078,3,Normal,49,9,9,9,107,183,0.1,1606,0.9,1100,506,51,9,15,6,425,100,18,24,15,532,1240,990,970.4,19.6,0.924,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2001-03-07,2000,6,23,66,1826.8,0.074,3,Normal,49,9,9,9,107,183,0.1,1644,0.9,1100,544,51,9,16,7,461,100,18,25,16,568,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2001-03-08,2000,6,23,67,1871.8,0.07,3,Normal,49,9,9,9,107,183,0.098,1689,0.9,1100,589,51,9,16,9,504,100,18,25,18,611,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0815,4,0.3,1.87,0.097,17.4,0.949,0.98,0.93,44.7,43.8,175,4200
2001-03-09,2000,6,23,68,1917.1,0.065,3,Normal,49,9,9,9,107,183,0.096,1734,0.91,1100,634,51,9,16,10,548,100,18,25,19,655,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.3,43.4,173,4160
2001-03-10,2000,6,23,69,1955.8,0.06,3,Normal,49,9,9,9,107,183,0.094,1773,0.91,1100,673,51,9,16,11,586,100,18,25,20,693,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43,172,4130
2001-03-11,2000,6,24,70,1994.7,0.056,3,Normal,49,9,9,9,107,183,0.092,1812,0.91,1100,712,51,9,16,12,624,100,18,25,21,731,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
2001-03-12,2000,6,24,71,2034,0.052,3,Normal,49,9,9,9,107,183,0.09,1851,0.91,1100,751,51,9,16,14,661,100,18,25,23,768,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0837,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2001-03-13,2000,6,24,72,2073.5,0.049,3,Normal,49,9,9,9,107,183,0.088,1890,0.91,1100,790,51,9,16,15,699,100,18,25,24,806,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43.1,42.2,169,4050
2001-03-14,2000,6,24,73,2120.5,0.046,3,Normal,49,9,9,9,107,183,0.086,1938,0.91,1100,838,51,9,16,16,746,100,18,25,25,853,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4020
2001-03-15,2000,6,24,74,2167.9,0.043,3,Normal,49,9,9,9,107,183,0.084,1985,0.92,1100,885,51,9,16,18,791,100,18,25,27,898,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2001-03-16,2000,6,24,75,2208.2,0.04,3,Normal,49,9,9,9,107,183,0.083,2025,0.92,1100,925,51,9,16,19,830,100,18,25,28,937,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.3,165,3970
2001-03-17,2000,6,24,76,2248.9,0.038,3,Normal,49,9,9,9,107,183,0.081,2066,0.92,1100,966,51,9,16,20,870,100,18,25,29,977,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3940
2001-03-18,2000,6,25,77,2274.8,0.036,3,Normal,49,9,9,9,107,183,0.08,2092,0.92,1100,992,51,9,16,21,895,100,18,25,30,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,164,3930
2001-03-19,2000,6,25,78,2300.9,0.035,3,Normal,49,9,9,9,107,183,0.08,2118,0.92,1100,1020,51,9,16,22,920,100,18,25,31,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2001-03-20,2000,6,25,79,2327.1,0.033,3,Normal,49,9,9,9,107,183,0.079,2144,0.92,1100,1040,51,9,16,22,946,100,18,25,31,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2001-03-21,2000,6,25,80,2353.3,0.032,3,Normal,49,9,9,9,107,183,0.078,2170,0.92,1100,1070,51,9,16,23,971,100,18,25,32,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.2,40.4,161,3870
2001-03-22,2000,6,25,81,2379.7,0.03,3,Normal,49,9,9,9,107,183,0.077,2197,0.92,1100,1100,51,9,16,24,997,100,18,25,33,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2001-03-23,2000,6,25,82,2406.2,0.029,3,Normal,49,9,9,9,107,183,0.076,2223,0.92,1100,1120,51,9,16,25,1020,100,18,25,34,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2001-03-24,2000,6,25,83,2425.1,0.027,3,Normal,49,9,9,9,107,183,0.075,2242,0.93,1100,1140,51,9,16,25,1040,100,18,25,34,1150,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,159,3830
2001-03-25,2000,6,26,84,2444.1,0.026,3,Normal,49,9,9,9,107,183,0.075,2261,0.93,1100,1160,51,9,16,26,1060,100,18,25,35,1170,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.923,40.7,39.7,159,3810
2001-03-26,2000,6,26,85,2470.8,0.025,3,Normal,49,9,9,9,107,183,0.074,2288,0.93,1100,1190,51,9,16,27,1090,100,18,25,36,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.5,39.5,158,3800
2001-03-27,2000,6,26,86,2497.6,0.023,3,Normal,49,9,9,9,107,183,0.073,2315,0.93,1100,1220,51,9,16,27,1110,100,18,25,36,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,157,3780
2001-03-28,2000,6,26,87,2524.4,0.022,3,Normal,49,9,9,9,107,183,0.072,2341,0.93,1100,1240,51,9,16,28,1140,100,18,25,37,1240,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0893,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
2001-03-29,2000,6,26,88,2543.7,0.02,3,Normal,49,9,9,9,107,183,0.072,2361,0.93,1100,1260,51,9,16,29,1160,100,18,25,38,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3750
2001-03-30,2000,6,26,89,2563,0.019,3,Normal,49,9,9,9,107,183,0.071,2380,0.93,1100,1280,51,9,16,29,1180,100,18,25,38,1280,1240,990,972.5,17.5,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3730
2001-03-31,2000,6,26,90,2582.3,0.018,3,Normal,49,9,9,9,107,183,0.071,2399,0.93,1100,1300,51,9,16,30,1190,100,18,25,39,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.09,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.8,155,3720
2001-04-01,2000,7,27,91,2601.7,0.017,3,Normal,54,13,14,19,117,217,0.083,2385,0.92,1100,1290,46,5,11,20,1200,100,18,25,39,1320,1240,990,972.6,17.4,0.926,0.648,0.0371,1.57,0.0902,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.6,155,3710
2001-04-02,2000,7,27,92,2621.1,0.016,3,Normal,54,13,14,19,117,217,0.083,2404,0.92,1100,1300,46,5,11,20,1220,100,18,25,39,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3700
2001-04-03,2000,7,27,93,2640.6,0.015,3,Normal,54,13,14,19,117,217,0.082,2424,0.92,1100,1320,46,5,11,21,1240,100,18,25,40,1360,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0907,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,153,3680
2001-04-04,2000,7,27,94,2660.1,0.014,3,Normal,54,13,14,19,117,217,0.082,2443,0.92,1100,1340,46,5,11,21,1260,100,18,25,40,1380,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.2,38.2,153,3670
2001-04-05,2000,7,27,95,2679.7,0.013,3,Normal,54,13,14,19,117,217,0.081,2463,0.92,1100,1360,46,5,11,22,1280,100,18,25,41,1400,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2001-04-06,2000,7,27,96,2699.3,0.012,3,Normal,54,13,14,19,117,217,0.08,2482,0.92,1100,1380,46,5,11,22,1300,100,18,25,41,1420,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0915,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,38,152,3640
2001-04-07,2000,7,27,97,2718.9,0.011,3,Normal,54,13,14,19,117,217,0.08,2502,0.92,1100,1400,46,5,11,23,1320,100,18,25,42,1430,1240,990,972.8,17.2,0.926,0.648,0.0378,1.57,0.0917,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.8,151,3630
2001-04-08,2000,7,28,98,2738.6,0.01,3,Normal,54,13,14,19,117,217,0.079,2522,0.92,1100,1420,46,5,11,24,1340,100,18,25,43,1450,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.092,4,0.3,1.87,0.109,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
2001-04-09,2000,7,28,99,2750.5,0.0099,3,Normal,54,13,14,19,117,217,0.079,2533,0.92,1100,1430,46,5,11,24,1350,100,18,25,43,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0921,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.6,37.6,150,3610
2001-04-10,2000,7,28,100,2762.3,0.0098,3,Normal,54,13,14,19,117,217,0.079,2545,0.92,1100,1450,46,5,11,24,1360,100,18,25,43,1480,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
2001-04-11,2000,7,28,101,2774.2,0.0097,3,Normal,54,13,14,19,117,217,0.078,2557,0.92,1100,1460,46,5,11,25,1370,100,18,25,44,1490,1240,990,973,17,0.926,0.648,0.038,1.57,0.0924,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.4,150,3590
2001-04-12,2000,7,28,102,2786.1,0.0095,3,Normal,54,13,14,19,117,217,0.078,2569,0.92,1100,1470,46,5,11,25,1380,100,18,25,44,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0926,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.4,37.4,149,3590
2001-04-13,2000,7,28,103,2790,0.0095,3,Normal,54,13,14,19,117,217,0.078,2573,0.92,1100,1470,46,5,11,25,1390,100,18,25,44,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0926,4,0.3,1.87,0.11,15.1,0.941,0.973,0.916,38.4,37.3,149,3580
2001-04-14,2000,7,28,104,2794,0.0095,3,Normal,54,13,14,19,117,217,0.078,2577,0.92,1100,1480,46,5,11,25,1390,100,18,25,44,1510,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0927,4,0.3,1.87,0.11,15.1,0.941,0.972,0.916,38.4,37.3,149,3580
2001-04-15,2000,7,29,105,2790,0.0095,3,Normal,54,13,14,19,117,217,0.078,2573,0.92,1100,1470,46,5,11,25,1390,100,18,25,44,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0926,4,0.3,1.87,0.11,15.1,0.941,0.973,0.916,38.4,37.3,149,3580
2001-04-16,2000,7,29,106,2786.1,0.0095,3,Normal,54,13,14,19,117,217,0.078,2569,0.92,1100,1470,46,5,11,25,1380,100,18,25,44,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0926,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.4,37.4,149,3590
2001-04-17,2000,7,29,107,2782.1,0.0096,3,Normal,54,13,14,19,117,217,0.078,2565,0.92,1100,1470,46,5,11,25,1380,100,18,25,44,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0925,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.4,37.4,150,3590
2001-04-18,2000,7,29,108,2770.2,0.0097,3,Normal,54,13,14,19,117,217,0.078,2553,0.92,1100,1450,46,5,11,25,1370,100,18,25,44,1480,1240,990,973,17,0.926,0.648,0.038,1.57,0.0924,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.5,150,3600
2001-04-19,2000,7,29,109,2758.4,0.0098,3,Normal,54,13,14,19,117,217,0.079,2541,0.92,1100,1440,46,5,11,24,1360,100,18,25,43,1470,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0922,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.6,150,3610
2001-04-20,2000,7,29,110,2746.5,0.01,3,Normal,54,13,14,19,117,217,0.079,2530,0.92,1100,1430,46,5,11,24,1340,100,18,25,43,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0921,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.6,151,3610
2001-04-21,2000,7,29,111,2726.8,0.011,3,Normal,54,13,14,19,117,217,0.08,2510,0.92,1100,1410,46,5,11,23,1330,100,18,25,42,1440,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0918,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.8,151,3630
2001-04-22,2000,7,30,112,2707.2,0.012,3,Normal,54,13,14,19,117,217,0.08,2490,0.92,1100,1390,46,5,11,23,1310,100,18,25,42,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0916,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,38.9,37.9,152,3640
2001-04-23,2000,7,30,113,2687.5,0.013,3,Normal,54,13,14,19,117,217,0.081,2471,0.92,1100,1370,46,5,11,22,1290,100,18,25,41,1400,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39.1,38,152,3650
2001-04-24,2000,7,30,114,2660.1,0.014,3,Normal,54,13,14,19,117,217,0.082,2443,0.92,1100,1340,46,5,11,21,1260,100,18,25,40,1380,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.2,38.2,153,3670
2001-04-25,2000,7,30,115,2632.8,0.016,3,Normal,54,13,14,19,117,217,0.082,2416,0.92,1100,1320,46,5,11,20,1230,100,18,25,39,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2001-04-26,2000,7,30,116,2605.6,0.017,3,Normal,54,13,14,19,117,217,0.083,2389,0.92,1100,1290,46,5,11,20,1210,100,18,25,39,1320,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0903,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.6,154,3710
2001-04-27,2000,7,30,117,2570.7,0.019,3,Normal,54,13,14,19,117,217,0.084,2354,0.92,1100,1250,46,5,11,19,1170,100,18,25,38,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0898,4,0.3,1.87,0.107,15.6,0.944,0.976,0.921,39.8,38.9,155,3730
2001-04-28,2000,7,30,118,2536,0.021,3,Normal,54,13,14,19,117,217,0.086,2319,0.91,1100,1220,46,5,11,18,1140,100,18,25,37,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40,39.1,156,3750
2001-04-29,2000,7,31,119,2501.4,0.023,3,Normal,54,13,14,19,117,217,0.087,2284,0.91,1100,1180,46,5,11,17,1110,100,18,25,36,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.3,157,3780
2001-04-30,2000,7,31,120,2467,0.025,3,Normal,54,13,14,19,117,217,0.088,2250,0.91,1100,1150,46,5,11,16,1070,100,18,25,35,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2001-05-01,2000,8,31,121,2432.7,0.027,3,Normal,55,13,13,17,178,276,0.11,2157,0.89,1100,1060,45,5,12,15,980,100,18,25,32,1160,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2001-05-02,2000,8,31,122,2398.6,0.029,3,Normal,55,13,13,17,178,276,0.12,2123,0.89,1100,1020,45,5,12,14,947,100,18,25,31,1130,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.104,16.1,0.945,0.978,0.924,40.9,40,160,3840
2001-05-03,2000,8,31,123,2364.6,0.031,3,Normal,55,13,13,17,178,276,0.12,2089,0.88,1100,989,45,5,12,13,914,100,18,25,30,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.979,0.925,41.2,40.3,161,3870
2001-05-04,2000,8,31,124,2330.8,0.033,3,Normal,55,13,13,17,178,276,0.12,2055,0.88,1100,955,45,5,12,12,881,100,18,25,29,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2001-05-05,2000,8,31,125,2297.2,0.035,3,Normal,55,13,13,17,178,276,0.12,2021,0.88,1100,921,45,5,12,11,848,100,18,25,28,1030,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.927,41.6,40.8,163,3910
2001-05-06,2000,8,32,126,2256.3,0.037,3,Normal,55,13,13,17,178,276,0.12,1980,0.88,1100,880,45,5,12,9,809,100,18,25,26,987,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.9,41,164,3940
2001-05-07,2000,8,32,127,2200.9,0.04,3,Normal,55,13,13,17,178,276,0.13,1925,0.88,1100,825,45,5,12,8,755,100,18,25,25,933,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,166,3970
2001-05-08,2000,8,32,128,2146,0.044,3,Normal,55,13,13,17,178,276,0.13,1870,0.87,1100,770,45,5,12,6,702,100,18,25,23,880,1240,990,971.5,18.5,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2001-05-09,2000,8,32,129,2098.8,0.047,3,Normal,55,13,13,17,178,276,0.13,1823,0.87,1100,723,45,5,12,5,656,100,18,25,22,834,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4040
2001-05-10,2000,8,32,130,2051.9,0.05,3,Normal,55,13,13,17,178,276,0.14,1776,0.86,1100,676,45,5,12,3,611,100,18,25,20,789,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2001-05-11,2000,8,32,131,2005.4,0.055,3,Normal,55,13,13,17,178,276,0.14,1729,0.86,1100,629,45,5,12,2,565,100,18,25,19,743,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,171,4090
2001-05-12,2000,8,32,132,1959.3,0.06,3,Normal,55,13,13,17,178,276,0.14,1683,0.86,1100,583,45,5,12,0,521,100,18,25,17,699,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.949,0.98,0.93,43.9,43,172,4130
2001-05-13,2000,8,33,133,1913.6,0.065,3,Normal,55,13,13,17,178,276,0.14,1638,0.86,1100,538,45,5,12,-1,477,100,18,25,16,655,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2001-05-14,2000,8,33,134,1868.3,0.07,3,Normal,55,13,13,17,178,276,0.15,1592,0.85,1100,492,45,5,12,-2,432,100,18,25,15,610,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0815,4,0.3,1.87,0.097,17.5,0.949,0.98,0.93,44.7,43.8,175,4200
2001-05-15,2000,8,33,135,1830.2,0.074,3,Normal,55,13,13,17,178,276,0.15,1554,0.85,1100,454,45,5,12,-3,395,100,18,25,14,573,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4240
2001-05-16,2000,8,33,136,1792.5,0.077,3,Normal,55,13,13,17,178,276,0.15,1517,0.85,1100,417,45,5,12,-4,359,100,18,25,13,537,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.4,44.4,178,4270
2001-05-17,2000,8,33,137,1755.1,0.081,3,Normal,55,13,13,17,178,276,0.16,1479,0.84,1100,379,45,5,12,-6,323,100,18,25,11,501,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2001-05-18,2000,8,33,138,1717.9,0.085,3,Normal,55,13,13,17,178,276,0.16,1442,0.84,1100,342,45,5,10,-7,289,100,18,23,10,467,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0943,17.9,0.951,0.98,0.932,46,45.1,180,4330
2001-05-19,2000,8,33,139,1681.1,0.089,3,Normal,55,13,13,17,178,276,0.16,1405,0.84,1100,305,45,5,9,-8,254,100,18,22,9,432,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2001-05-20,2000,8,34,140,1644.6,0.094,3,Normal,55,13,13,17,178,276,0.17,1369,0.83,1100,269,45,5,8,-9,220,100,18,21,8,398,1240,990,970,20,0.916,0.648,0.0323,1.56,0.078,4,0.3,1.86,0.093,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2001-05-21,2000,8,34,141,1608.4,0.098,3,Normal,55,13,13,17,178,276,0.17,1332,0.83,1100,232,45,5,7,-10,185,100,18,20,7,363,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46,184,4420
2001-05-22,2000,8,34,142,1572.6,0.1,3,Normal,55,13,13,17,178,276,0.18,1297,0.82,1100,197,45,5,6,-11,152,100,18,19,6,330,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2001-05-23,2000,8,34,143,1543.5,0.11,3,Normal,55,13,13,17,178,276,0.18,1268,0.82,1100,168,38,5,5,-12,132,93,18,18,5,310,1230,990,969.6,20.4,0.89,0.648,0.0318,1.54,0.0755,4,0.3,1.84,0.0902,18.5,0.952,0.98,0.933,47.6,46.6,187,4480
2001-05-24,2000,8,34,144,1514.7,0.11,3,Normal,55,13,13,17,178,276,0.18,1239,0.82,1100,139,31,4,4,-13,113,86,17,17,4,291,1220,990,969.5,20.5,0.874,0.648,0.0317,1.52,0.0744,4,0.3,1.82,0.089,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2001-05-25,2000,8,34,145,1486.1,0.11,3,Normal,55,13,13,17,178,276,0.19,1210,0.81,1100,110,25,3,3,-14,93,80,16,16,3,271,1210,990,969.4,20.6,0.863,0.648,0.0315,1.51,0.0735,4,0.3,1.81,0.0881,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
