date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2001-05-26,2000,8,34,146,1457.8,0.12,3,Normal,55,13,13,17,178,276,0.19,1182,0.81,1100,82,19,2,3,-15,73,74,15,16,2,251,1210,990,969.3,20.7,0.852,0.648,0.0314,1.5,0.0726,4,0.3,1.8,0.0872,18.9,0.952,0.98,0.933,48.4,47.4,190,4560
2001-05-27,2000,8,35,147,1429.7,0.12,3,Normal,55,13,13,17,178,276,0.19,1154,0.81,1100,54,12,2,2,-15,53,67,15,15,2,231,1200,990,969.3,20.7,0.841,0.648,0.0312,1.49,0.0718,4,0.3,1.79,0.0862,19,0.952,0.98,0.933,48.7,47.7,191,4580
2001-05-28,2000,8,35,148,1401.8,0.12,3,Normal,55,13,13,17,178,276,0.2,1126,0.8,1100,26,6,1,1,-16,34,61,14,14,1,212,1190,990,969.2,20.8,0.829,0.648,0.0311,1.48,0.0709,4,0.3,1.78,0.0853,19.1,0.953,0.98,0.934,49,48,192,4610
2001-05-29,2000,8,35,149,1362.1,0.13,3,Normal,55,13,13,17,178,276,0.2,1086,0.8,1086,0,0,0,0,-17,17,55,13,13,0,195,1170,990,969,21,0.797,0.617,0.0294,1.41,0.0674,4,0.297,1.71,0.0816,19.3,0.953,0.98,0.934,48.9,47.9,192,4600
2001-05-30,2000,8,35,150,1311,0.13,3,Normal,55,13,13,17,178,276,0.21,1035,0.79,1035,0,0,0,0,-17,17,55,13,13,0,195,1120,990,968.9,21.1,0.722,0.502,0.0237,1.22,0.0579,4,0.287,1.51,0.0715,19.6,0.954,0.98,0.935,47.5,46.5,186,4470
2001-05-31,2000,8,35,151,1266.7,0.14,3,Normal,55,13,13,17,178,276,0.22,990.7,0.78,990.7,0,0,0,0,-17,17,55,13,13,0,195,1070,990,968.7,21.3,0.657,0.418,0.0197,1.08,0.0506,4,0.277,1.35,0.0636,19.9,0.955,0.98,0.936,46.2,45.3,181,4340
2001-06-01,2000,9,35,152,1223.3,0.14,4,Mod_Dry,45,10,9,9,88,161,0.13,1062,0.87,1062,0,0,0,0,-9,9,45,10,9,0,97,1130,990,968.6,21.4,0.737,0.563,0.0263,1.3,0.0608,4,0.292,1.59,0.0744,19.8,0.955,0.98,0.935,49.2,48.2,193,4630
2001-06-02,2000,9,35,153,1186.3,0.15,4,Mod_Dry,45,10,9,9,88,161,0.14,1025,0.86,1025,0,0,0,0,-9,9,45,10,9,0,97,1090,990,968.5,21.5,0.683,0.48,0.0223,1.16,0.0541,4,0.285,1.45,0.0673,20.1,0.955,0.98,0.936,48.2,47.2,189,4530
2001-06-03,2000,9,36,154,1155.6,0.15,4,Mod_Dry,45,10,9,9,88,161,0.14,994.6,0.86,994.6,0,0,0,0,-9,9,45,10,9,0,97,1060,990,968.4,21.6,0.638,0.42,0.0195,1.06,0.049,4,0.278,1.34,0.0618,20.3,0.955,0.98,0.936,47.2,46.3,185,4440
2001-06-04,2000,9,36,155,1125.4,0.16,4,Mod_Dry,45,10,9,9,88,161,0.14,964.4,0.86,964.4,0,0,0,0,-9,9,45,10,9,0,97,1030,990,968.3,21.7,0.596,0.406,0.0187,1,0.0462,4,0.268,1.27,0.0585,20.4,0.955,0.98,0.936,46.2,45.2,181,4340
2001-06-05,2000,9,36,156,1095.8,0.17,4,Mod_Dry,45,10,9,9,88,161,0.15,934.8,0.85,934.8,0,0,0,0,-9,9,45,10,9,0,97,999,990,968.2,21.8,0.569,0.391,0.018,0.961,0.0441,4,0.258,1.22,0.0559,20.6,0.955,0.98,0.936,45.1,44.2,177,4240
2001-06-06,2000,9,36,157,1071.9,0.17,4,Mod_Dry,45,10,9,9,88,161,0.15,910.9,0.85,910.9,0,0,0,0,-9,9,45,10,9,0,97,975,990,968.1,21.9,0.547,0.38,0.0174,0.927,0.0424,4,0.25,1.18,0.0538,20.7,0.955,0.98,0.936,44.2,43.3,173,4150
2001-06-07,2000,9,36,158,1048.5,0.17,4,Mod_Dry,45,10,9,9,88,161,0.15,887.5,0.85,887.5,0,0,0,0,-9,9,45,10,9,0,97,951,990,968.1,21.9,0.526,0.369,0.0168,0.894,0.0408,4,0.242,1.14,0.0518,20.8,0.955,0.98,0.936,43.2,42.4,170,4070
2001-06-08,2000,9,36,159,1025.4,0.18,4,Mod_Dry,45,10,9,9,88,161,0.16,864.4,0.84,864.4,0,0,0,0,-9,9,45,10,9,0,97,928,990,968,22,0.505,0.357,0.0162,0.862,0.0392,4,0.234,1.1,0.0498,20.9,0.955,0.98,0.935,42.3,41.5,166,3980
2001-06-09,2000,9,36,160,1002.8,0.18,4,Mod_Dry,45,10,9,9,88,161,0.16,841.8,0.84,841.8,0,0,0,0,-9,9,45,10,9,0,97,906,990,967.9,22.1,0.484,0.346,0.0157,0.831,0.0376,4,0.227,1.06,0.0479,21,0.954,0.979,0.934,41.4,40.6,162,3890
2001-06-10,2000,9,37,161,980.69,0.19,4,Mod_Dry,45,10,9,9,88,161,0.16,819.7,0.84,819.7,0,0,0,0,-9,9,45,10,9,0,97,884,990,967.8,22.2,0.464,0.336,0.0151,0.8,0.0361,4,0.219,1.02,0.0459,21.2,0.954,0.977,0.932,40.5,39.6,158,3800
2001-06-11,2000,9,37,162,963.8,0.19,4,Mod_Dry,45,10,9,9,88,161,0.17,802.8,0.83,802.8,0,0,0,0,-9,9,45,10,9,0,97,867,990,967.8,22.2,0.448,0.328,0.0147,0.776,0.0349,4,0.213,0.989,0.0445,21.3,0.953,0.976,0.93,39.9,38.9,156,3740
2001-06-12,2000,9,37,163,947.22,0.2,4,Mod_Dry,45,10,9,9,88,161,0.17,786.2,0.83,786.2,0,0,0,0,-9,9,45,10,9,0,97,850,990,967.7,22.3,0.433,0.32,0.0143,0.753,0.0337,4,0.208,0.961,0.0431,21.4,0.953,0.974,0.928,39.2,38.2,153,3670
2001-06-13,2000,9,37,164,930.95,0.2,4,Mod_Dry,45,10,9,9,88,161,0.17,770,0.83,770,0,0,0,0,-9,9,45,10,9,0,97,834,990,967.6,22.4,0.418,0.312,0.0139,0.73,0.0326,3,0.285,1.02,0.0454,21.4,0.956,0.98,0.937,51.4,48.2,145,3470
2001-06-14,2000,9,37,165,915.02,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,754,0.82,754,0,0,0,0,-9,9,45,10,9,0,97,818,990,967.6,22.4,0.404,0.304,0.0135,0.708,0.0315,3,0.281,0.989,0.0441,21.5,0.957,0.98,0.938,50.6,48.2,145,3470
2001-06-15,2000,9,37,166,899.46,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,738.5,0.82,738.5,0,0,0,0,-9,9,45,10,9,0,97,802,990,967.5,22.5,0.39,0.294,0.0131,0.684,0.0304,3,0.275,0.959,0.0426,21.5,0.957,0.98,0.938,49.8,48.2,145,3470
2001-06-16,2000,9,37,167,884.28,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,723.3,0.82,723.3,0,0,0,0,-9,9,45,10,9,0,97,787,990,967.4,22.6,0.376,0.284,0.0126,0.66,0.0292,3,0.268,0.928,0.0411,21.6,0.957,0.98,0.938,48.9,48,144,3450
2001-06-17,2000,9,38,168,869.5,0.22,4,Mod_Dry,45,10,9,9,88,161,0.18,708.5,0.81,708.5,0,0,0,0,-9,9,45,10,9,0,97,773,990,967.4,22.6,0.366,0.274,0.0121,0.64,0.0283,3,0.261,0.901,0.0398,21.7,0.957,0.98,0.938,48.1,47.2,142,3400
2001-06-18,2000,9,38,169,855.18,0.22,4,Mod_Dry,45,10,9,9,88,161,0.19,694.2,0.81,694.2,0,0,0,0,-9,9,45,10,9,0,97,758,990,967.3,22.7,0.357,0.265,0.0117,0.622,0.0274,3,0.255,0.877,0.0387,21.8,0.957,0.98,0.938,47.3,46.4,139,3340
2001-06-19,2000,9,38,170,841.33,0.23,4,Mod_Dry,45,10,9,9,88,161,0.19,680.3,0.81,680.3,0,0,0,0,-9,9,45,10,9,0,97,744,990,967.3,22.7,0.35,0.255,0.0112,0.605,0.0266,3,0.249,0.854,0.0375,21.9,0.957,0.98,0.938,46.6,45.6,137,3290
2001-06-20,2000,9,38,171,828.03,0.23,4,Mod_Dry,45,10,9,9,88,161,0.19,667,0.81,667,0,0,0,0,-9,9,45,10,9,0,97,731,990,967.2,22.8,0.342,0.247,0.0108,0.589,0.0258,3,0.243,0.831,0.0365,22,0.957,0.98,0.937,45.8,44.9,135,3230
2001-06-21,2000,9,38,172,818.89,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,657.9,0.8,657.9,0,0,0,0,-9,9,45,10,9,0,97,722,990,967.2,22.8,0.337,0.24,0.0105,0.577,0.0253,3,0.239,0.816,0.0357,22,0.956,0.98,0.937,45.3,44.4,133,3190
2001-06-22,2000,9,38,173,810.08,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,649.1,0.8,649.1,0,0,0,0,-9,9,45,10,9,0,97,713,990,967.1,22.9,0.332,0.235,0.0103,0.566,0.0248,3,0.235,0.801,0.035,22.1,0.956,0.98,0.937,44.7,43.9,132,3160
2001-06-23,2000,9,38,174,801.66,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,640.7,0.8,640.7,0,0,0,0,-9,9,45,10,9,0,97,705,990,967.1,22.9,0.327,0.229,0.01,0.556,0.0243,3,0.231,0.787,0.0344,22.1,0.956,0.98,0.937,44.2,43.4,130,3120
2001-06-24,2000,9,39,175,793.67,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,632.7,0.8,632.7,0,0,0,0,-9,9,45,10,9,0,97,697,990,967.1,22.9,0.322,0.224,0.00975,0.546,0.0238,3,0.227,0.773,0.0337,22.2,0.955,0.98,0.936,43.8,42.9,129,3090
2001-06-25,2000,9,39,176,786.19,0.25,4,Mod_Dry,45,10,9,9,88,161,0.2,625.2,0.8,625.2,0,0,0,0,-9,9,45,10,9,0,97,689,990,967,23,0.318,0.219,0.00952,0.537,0.0234,3,0.224,0.761,0.0331,22.2,0.955,0.98,0.936,43.3,42.5,127,3060
2001-06-26,2000,9,39,177,779.35,0.25,4,Mod_Dry,45,10,9,9,88,161,0.21,618.4,0.79,618.4,0,0,0,0,-9,9,45,10,9,0,97,682,990,967,23,0.314,0.214,0.00931,0.528,0.023,3,0.221,0.749,0.0326,22.2,0.955,0.98,0.936,42.9,42.1,126,3030
2001-06-27,2000,9,39,178,773.4,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,612.4,0.79,612.4,0,0,0,0,-9,9,45,10,9,0,97,676,990,967,23,0.311,0.21,0.00913,0.521,0.0226,3,0.218,0.739,0.0321,22.3,0.955,0.98,0.936,42.6,41.7,125,3000
2001-06-28,2000,9,39,179,766.13,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,605.1,0.79,605.1,0,0,0,0,-9,9,45,10,9,0,97,669,990,967,23,0.307,0.205,0.00891,0.512,0.0222,3,0.215,0.727,0.0316,22.3,0.954,0.98,0.935,42.1,41.3,124,2970
2001-06-29,2000,9,39,180,753.28,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,592.3,0.79,592.3,0,0,0,0,-9,9,45,10,9,0,97,656,990,966.9,23.1,0.299,0.197,0.00852,0.496,0.0215,3,0.209,0.705,0.0305,22.4,0.954,0.979,0.934,41.3,40.5,121,2910
2001-06-30,2000,9,39,181,742.07,0.27,4,Mod_Dry,45,10,9,9,88,161,0.22,581.1,0.78,581.1,0,0,0,0,-9,9,45,10,9,0,97,645,990,966.9,23.1,0.293,0.189,0.00818,0.482,0.0208,3,0.204,0.686,0.0297,22.4,0.953,0.977,0.931,40.6,39.7,119,2860
2001-07-01,2000,10,40,182,730.31,0.27,3,Normal,50,10,9,9,108,186,0.26,544.3,0.74,544.3,0,0,0,0,-9,9,50,10,9,0,117,613,990,966.8,23.2,0.275,0.165,0.0071,0.44,0.019,3,0.187,0.627,0.0271,22.6,0.95,0.972,0.924,38.1,37.1,111,2670
2001-07-02,2000,10,40,183,719.1,0.28,3,Normal,50,10,9,9,108,186,0.26,533.1,0.74,533.1,0,0,0,0,-9,9,50,10,9,0,117,602,990,966.8,23.2,0.269,0.157,0.00677,0.426,0.0183,3,0.182,0.608,0.0262,22.6,0.949,0.97,0.921,37.4,36.3,109,2610
2001-07-03,2000,10,40,184,708.98,0.28,3,Normal,50,10,9,9,108,186,0.26,523,0.74,523,0,0,0,0,-9,9,50,10,9,0,117,592,990,966.7,23.3,0.263,0.15,0.00646,0.413,0.0178,3,0.178,0.591,0.0254,22.7,0.949,0.97,0.92,36.8,35.7,107,2570
2001-07-04,2000,10,40,185,698.32,0.28,3,Normal,50,10,9,9,108,186,0.27,512.3,0.73,512.3,0,0,0,0,-9,9,50,10,9,0,117,581,990,966.7,23.3,0.257,0.143,0.00615,0.4,0.0172,3,0.173,0.573,0.0246,22.7,0.947,0.97,0.919,36.1,35,105,2520
2001-07-05,2000,10,40,186,687.65,0.29,3,Normal,50,10,9,9,108,186,0.27,501.6,0.73,501.6,0,0,0,0,-9,9,50,10,9,0,117,571,990,966.7,23.3,0.251,0.136,0.00583,0.387,0.0166,3,0.168,0.555,0.0238,22.8,0.946,0.97,0.918,35.4,34.3,103,2470
2001-07-06,2000,10,40,187,676.99,0.29,3,Normal,50,10,9,9,108,186,0.28,491,0.72,491,0,0,0,0,-9,9,50,10,9,0,117,560,990,966.6,23.4,0.245,0.131,0.00559,0.376,0.0161,2,0.274,0.649,0.0278,22.7,0.956,0.98,0.937,52.3,48.2,96.4,2310
2001-07-07,2000,10,40,188,666.87,0.3,3,Normal,50,10,9,9,108,186,0.28,480.9,0.72,480.9,0,0,0,0,-9,9,50,10,9,0,117,550,990,966.6,23.4,0.239,0.126,0.00538,0.365,0.0156,2,0.267,0.632,0.027,22.8,0.956,0.98,0.937,51.4,48.2,96.4,2310
2001-07-08,2000,10,41,189,657.85,0.3,3,Normal,50,10,9,9,108,186,0.28,471.9,0.72,471.9,0,0,0,0,-9,9,50,10,9,0,117,541,990,966.5,23.5,0.234,0.122,0.00519,0.356,0.0152,2,0.261,0.617,0.0263,22.9,0.957,0.98,0.938,50.6,48.2,96.4,2310
2001-07-09,2000,10,41,190,648.28,0.31,3,Normal,50,10,9,9,108,186,0.29,462.3,0.71,462.3,0,0,0,0,-9,9,50,10,9,0,117,531,990,966.5,23.5,0.228,0.117,0.00499,0.346,0.0147,2,0.255,0.6,0.0255,22.9,0.957,0.98,0.938,49.7,48.2,96.4,2310
2001-07-10,2000,10,41,191,638.71,0.31,3,Normal,50,10,9,9,108,186,0.29,452.7,0.71,452.7,0,0,0,0,-9,9,50,10,9,0,117,522,990,966.5,23.5,0.223,0.113,0.00479,0.336,0.0143,2,0.248,0.584,0.0248,23,0.958,0.98,0.939,48.8,47.8,95.7,2300
2001-07-11,2000,10,41,192,629.68,0.31,3,Normal,50,10,9,9,108,186,0.29,443.7,0.7,443.7,0,0,0,0,-9,9,50,10,9,0,117,513,990,966.4,23.6,0.218,0.108,0.0046,0.326,0.0138,2,0.242,0.568,0.0241,23,0.958,0.98,0.939,47.9,47,94,2260
2001-07-12,2000,10,41,193,620.66,0.32,3,Normal,50,10,9,9,108,186,0.3,434.7,0.7,434.7,0,0,0,0,-9,9,50,10,9,0,117,504,990,966.4,23.6,0.213,0.104,0.00441,0.317,0.0134,2,0.236,0.553,0.0234,23.1,0.957,0.98,0.938,47,46.1,92.2,2210
2001-07-13,2000,10,41,194,612.73,0.32,3,Normal,50,10,9,9,108,186,0.3,426.7,0.7,426.7,0,0,0,0,-9,9,50,10,9,0,117,496,990,966.4,23.6,0.21,0.1,0.00425,0.311,0.0131,2,0.231,0.541,0.0229,23.1,0.957,0.98,0.937,46.3,45.3,90.7,2180
2001-07-14,2000,10,41,195,604.26,0.33,3,Normal,50,10,9,9,108,186,0.31,418.3,0.69,418.3,0,0,0,0,-9,9,50,10,9,0,117,487,990,966.3,23.7,0.208,0.0964,0.00407,0.304,0.0128,2,0.225,0.529,0.0223,23.2,0.956,0.98,0.937,45.4,44.5,89,2140
2001-07-15,2000,10,42,196,595.78,0.33,3,Normal,50,10,9,9,108,186,0.31,409.8,0.69,409.8,0,0,0,0,-9,9,50,10,9,0,117,479,990,966.3,23.7,0.205,0.0924,0.0039,0.297,0.0125,2,0.219,0.516,0.0218,23.2,0.955,0.98,0.936,44.5,43.7,87.3,2100
2001-07-16,2000,10,42,197,587.85,0.34,3,Normal,50,10,9,9,108,186,0.32,401.9,0.68,401.9,0,0,0,0,-9,9,50,10,9,0,117,471,990,966.2,23.8,0.202,0.0887,0.00373,0.29,0.0122,2,0.214,0.504,0.0212,23.3,0.955,0.98,0.936,43.7,42.9,85.7,2060
2001-07-17,2000,10,42,198,579.92,0.34,3,Normal,50,10,9,9,108,186,0.32,393.9,0.68,393.9,0,0,0,0,-9,9,50,10,9,0,117,463,990,966.2,23.8,0.199,0.0849,0.00357,0.284,0.0119,2,0.208,0.492,0.0207,23.3,0.954,0.98,0.935,42.9,42.1,84.2,2020
2001-07-18,2000,10,42,199,571.99,0.35,3,Normal,50,10,9,9,108,186,0.33,386,0.68,386,0,0,0,0,-9,9,50,10,9,0,117,455,990,966.2,23.8,0.196,0.0812,0.00341,0.277,0.0116,2,0.203,0.48,0.0202,23.3,0.953,0.98,0.934,42.1,41.3,82.5,1980
2001-07-19,2000,10,42,200,565.15,0.35,3,Normal,50,10,9,9,108,186,0.33,379.1,0.67,379.1,0,0,0,0,-9,9,50,10,9,0,117,448,990,966.1,23.9,0.194,0.078,0.00327,0.272,0.0114,2,0.198,0.47,0.0197,23.4,0.952,0.979,0.932,41.4,40.5,81.1,1950
2001-07-20,2000,10,42,201,557.77,0.36,3,Normal,50,10,9,9,108,186,0.33,371.8,0.67,371.8,0,0,0,0,-9,9,50,10,9,0,117,441,990,966.1,23.9,0.191,0.0745,0.00312,0.266,0.0111,2,0.193,0.459,0.0192,23.4,0.951,0.977,0.93,40.6,39.7,79.4,1910
2001-07-21,2000,10,42,202,550.39,0.36,3,Normal,50,10,9,9,108,186,0.34,364.4,0.66,364.4,0,0,0,0,-9,9,50,10,9,0,117,433,990,966.1,23.9,0.188,0.071,0.00297,0.259,0.0108,2,0.188,0.448,0.0187,23.5,0.95,0.976,0.927,39.9,38.9,77.8,1870
2001-07-22,2000,10,43,203,543.01,0.36,3,Normal,50,10,9,9,108,186,0.34,357,0.66,357,0,0,0,0,-9,9,50,10,9,0,117,426,990,966,24,0.186,0.0675,0.00282,0.253,0.0106,2,0.183,0.437,0.0182,23.5,0.949,0.974,0.925,39.1,38.1,76.2,1830
2001-07-23,2000,10,43,204,536.17,0.37,3,Normal,50,10,9,9,108,186,0.35,350.2,0.65,350.2,0,0,0,0,-9,9,50,10,9,0,117,419,990,966,24,0.183,0.0643,0.00268,0.248,0.0103,2,0.179,0.427,0.0178,23.6,0.949,0.973,0.923,38.4,37.3,74.6,1790
2001-07-24,2000,10,43,205,529.33,0.37,3,Normal,50,10,9,9,108,186,0.35,343.3,0.65,343.3,0,0,0,0,-9,9,50,10,9,0,117,412,990,966,24,0.181,0.0611,0.00254,0.242,0.0101,2,0.174,0.416,0.0173,23.6,0.948,0.971,0.92,37.7,36.6,73.1,1750
2001-07-25,2000,10,43,206,523.59,0.37,3,Normal,50,10,9,9,108,186,0.35,337.6,0.65,337.6,0,0,0,0,-9,9,50,10,9,0,117,407,990,966,24,0.179,0.0583,0.00243,0.237,0.00987,2,0.17,0.408,0.017,23.6,0.947,0.97,0.918,37,35.9,71.9,1720
2001-07-26,2000,10,43,207,517.3,0.38,3,Normal,50,10,9,9,108,186,0.36,331.3,0.64,331.3,0,0,0,0,-9,9,50,10,9,0,117,400,990,965.9,24.1,0.177,0.0554,0.0023,0.232,0.00965,2,0.166,0.398,0.0165,23.7,0.946,0.97,0.917,36.4,35.3,70.6,1690
2001-07-27,2000,10,43,208,511.01,0.38,3,Normal,50,10,9,9,108,186,0.36,325,0.64,325,0,0,0,0,-9,9,50,10,9,0,117,394,990,965.9,24.1,0.175,0.0524,0.00217,0.227,0.00942,2,0.162,0.389,0.0161,23.7,0.945,0.97,0.916,35.7,34.6,69.3,1660
2001-07-28,2000,10,43,209,504.72,0.39,3,Normal,50,10,9,9,108,186,0.37,318.7,0.63,318.7,0,0,0,0,-9,9,50,10,9,0,117,388,990,965.9,24.1,0.172,0.0494,0.00205,0.222,0.00919,2,0.158,0.379,0.0157,23.7,0.944,0.97,0.915,35,34,68,1630
2001-07-29,2000,10,44,210,498.43,0.39,3,Normal,50,10,9,9,108,186,0.37,312.4,0.63,312.4,0,0,0,0,-9,9,50,10,9,0,117,381,990,965.8,24.2,0.17,0.0465,0.00192,0.217,0.00897,2,0.153,0.37,0.0153,23.8,0.943,0.97,0.915,34.4,33.3,66.7,1600
2001-07-30,2000,10,44,211,492.15,0.39,3,Normal,50,10,9,9,108,186,0.38,306.1,0.62,306.1,0,0,0,0,-9,9,50,10,9,0,117,375,990,965.8,24.2,0.168,0.0435,0.0018,0.211,0.00874,2,0.149,0.361,0.0149,23.8,0.942,0.97,0.914,33.7,32.7,65.4,1570
2001-07-31,2000,10,44,212,486.4,0.4,3,Normal,50,10,9,9,108,186,0.38,300.4,0.62,300.4,0,0,0,0,-9,9,50,10,9,0,117,369,990,965.8,24.2,0.166,0.0408,0.00168,0.207,0.00854,2,0.145,0.352,0.0145,23.9,0.941,0.97,0.913,33.1,32.1,64.2,1540
2001-08-01,2000,11,44,213,480.66,0.4,2,Mod_Wet,54,9,8,6,107,184,0.38,296.7,0.62,296.7,0,0,0,0,-6,6,54,9,8,0,113,368,990,965.8,24.2,0.165,0.039,0.00161,0.204,0.00843,2,0.143,0.347,0.0143,23.9,0.94,0.97,0.912,32.7,31.7,63.4,1520
2001-08-02,2000,11,44,214,473.28,0.41,2,Mod_Wet,54,9,8,6,107,184,0.39,289.3,0.61,289.3,0,0,0,0,-6,6,54,9,8,0,113,360,990,965.7,24.3,0.163,0.0355,0.00146,0.198,0.00817,2,0.138,0.336,0.0138,23.9,0.939,0.97,0.91,31.9,30.9,61.8,1480
2001-08-03,2000,11,44,215,465.9,0.41,2,Mod_Wet,54,9,8,6,107,184,0.4,281.9,0.6,281.9,0,0,0,0,-6,6,54,9,8,0,113,353,990,965.7,24.3,0.16,0.0321,0.00132,0.192,0.00791,2,0.133,0.325,0.0134,24,0.937,0.97,0.909,31.1,30.1,60.3,1450
2001-08-04,2000,11,44,216,459.06,0.42,2,Mod_Wet,54,9,8,6,107,184,0.4,275.1,0.6,275.1,0,0,0,0,-6,6,54,9,8,0,113,346,990,965.7,24.3,0.158,0.0288,0.00118,0.186,0.00766,2,0.128,0.315,0.0129,24,0.936,0.97,0.907,30.3,29.4,58.8,1410
2001-08-05,2000,11,45,217,452.22,0.42,2,Mod_Wet,54,9,8,6,107,184,0.41,268.2,0.59,268.2,0,0,0,0,-6,6,54,9,8,0,113,339,990,965.6,24.4,0.155,0.0256,0.00105,0.181,0.00742,2,0.124,0.304,0.0125,24.1,0.934,0.97,0.906,29.6,28.7,57.3,1380
2001-08-06,2000,11,45,218,446.48,0.43,2,Mod_Wet,54,9,8,6,107,184,0.41,262.5,0.59,262.5,0,0,0,0,-6,6,54,9,8,0,113,333,990,965.6,24.4,0.153,0.0229,0.000938,0.176,0.00722,2,0.12,0.296,0.0121,24.1,0.933,0.97,0.905,28.9,28.1,56.1,1350
2001-08-07,2000,11,45,219,440.19,0.43,2,Mod_Wet,54,9,8,6,107,184,0.42,256.2,0.58,256.2,0,0,0,0,-6,6,54,9,8,0,113,327,990,965.6,24.4,0.151,0.0199,0.000816,0.171,0.007,2,0.115,0.286,0.0117,24.1,0.931,0.97,0.903,28.2,27.4,54.8,1310
2001-08-08,2000,11,45,220,433.9,0.43,2,Mod_Wet,54,9,8,6,107,184,0.42,249.9,0.58,249.9,0,0,0,0,-6,6,54,9,8,0,113,321,990,965.6,24.4,0.149,0.017,0.000695,0.166,0.00678,2,0.111,0.277,0.0113,24.2,0.93,0.97,0.902,27.5,26.7,53.4,1280
2001-08-09,2000,11,45,221,427.61,0.44,2,Mod_Wet,54,9,8,6,107,184,0.43,243.6,0.57,243.6,0,0,0,0,-6,6,54,9,8,0,113,315,990,965.5,24.5,0.147,0.0165,0.000672,0.163,0.00666,2,0.107,0.27,0.011,24.2,0.928,0.97,0.9,26.8,26,52,1250
2001-08-10,2000,11,45,222,421.87,0.44,2,Mod_Wet,54,9,8,6,107,184,0.44,237.9,0.56,237.9,0,0,0,0,-6,6,54,9,8,0,113,309,990,965.5,24.5,0.145,0.016,0.000652,0.161,0.00655,2,0.103,0.264,0.0108,24.2,0.926,0.97,0.898,26.2,25.4,50.8,1220
2001-08-11,2000,11,45,223,416.13,0.45,3,Normal,47,8,6,5,89,155,0.37,261.1,0.63,261.1,0,0,0,0,-5,5,47,8,6,0,94,322,990,965.5,24.5,0.149,0.0223,0.000907,0.171,0.00699,2,0.119,0.29,0.0118,24.2,0.932,0.97,0.904,28.9,28.1,56.1,1350
2001-08-12,2000,11,46,224,411.48,0.45,3,Normal,47,8,6,5,89,155,0.38,256.5,0.62,256.5,0,0,0,0,-5,5,47,8,6,0,94,317,990,965.5,24.5,0.148,0.0201,0.000817,0.168,0.00683,2,0.116,0.283,0.0115,24.3,0.931,0.97,0.903,28.4,27.6,55.1,1320
2001-08-13,2000,11,46,225,406.29,0.46,3,Normal,47,8,6,5,89,155,0.38,251.3,0.62,251.3,0,0,0,0,-5,5,47,8,6,0,94,312,990,965.4,24.6,0.146,0.0176,0.000717,0.163,0.00665,2,0.112,0.275,0.0112,24.3,0.93,0.97,0.902,27.8,27,54,1300
2001-08-14,2000,11,46,226,401.09,0.46,3,Normal,47,8,6,5,89,155,0.39,246.1,0.61,246.1,0,0,0,0,-5,5,47,8,6,0,94,307,990,965.4,24.6,0.144,0.0167,0.000678,0.161,0.00653,2,0.109,0.269,0.0109,24.3,0.928,0.97,0.901,27.3,26.4,52.9,1270
2001-08-15,2000,11,46,227,395.9,0.46,3,Normal,47,8,6,5,89,155,0.39,240.9,0.61,240.9,0,0,0,0,-5,5,47,8,6,0,94,302,990,965.4,24.6,0.142,0.0162,0.000659,0.158,0.00643,2,0.105,0.263,0.0107,24.4,0.927,0.97,0.899,26.7,25.9,51.7,1240
2001-08-16,2000,11,46,228,390.7,0.47,3,Normal,47,8,6,5,89,155,0.4,235.7,0.6,235.7,0,0,0,0,-5,5,47,8,6,0,94,297,990,965.4,24.6,0.14,0.0158,0.00064,0.156,0.00633,2,0.102,0.258,0.0105,24.4,0.925,0.97,0.897,26.1,25.3,50.6,1210
2001-08-17,2000,11,46,229,386.05,0.47,3,Normal,47,8,6,5,89,155,0.4,231.1,0.6,231.1,0,0,0,0,-5,5,47,8,6,0,94,292,990,965.3,24.7,0.139,0.0154,0.000624,0.154,0.00624,1,0.254,0.408,0.0166,24.3,0.958,0.98,0.938,52.6,48.2,48.2,1160
2001-08-18,2000,11,46,230,381.4,0.48,3,Normal,47,8,6,5,89,155,0.41,226.4,0.59,226.4,0,0,0,0,-5,5,47,8,6,0,94,287,990,965.3,24.7,0.137,0.015,0.000607,0.152,0.00615,1,0.248,0.4,0.0162,24.3,0.959,0.98,0.939,51.7,48.2,48.2,1160
2001-08-19,2000,11,47,231,376.76,0.48,3,Normal,47,8,6,5,89,155,0.41,221.8,0.59,221.8,0,0,0,0,-5,5,47,8,6,0,94,283,990,965.3,24.7,0.135,0.0146,0.000591,0.15,0.00607,1,0.242,0.392,0.0159,24.3,0.958,0.98,0.939,50.7,48.2,48.2,1160
2001-08-20,2000,11,47,232,372.11,0.48,3,Normal,47,8,6,5,89,155,0.42,217.1,0.58,217.1,0,0,0,0,-5,5,47,8,6,0,94,278,990,965.3,24.7,0.134,0.0142,0.000574,0.148,0.00598,1,0.236,0.383,0.0155,24.4,0.958,0.98,0.938,49.7,48.2,48.2,1160
2001-08-21,2000,11,47,233,368.55,0.49,3,Normal,47,8,6,5,89,155,0.42,213.6,0.58,213.6,0,0,0,0,-5,5,47,8,6,0,94,275,990,965.2,24.8,0.132,0.0139,0.000562,0.146,0.00591,1,0.231,0.377,0.0152,24.4,0.957,0.98,0.938,48.9,47.9,47.9,1150
2001-08-22,2000,11,47,234,364.45,0.49,3,Normal,47,8,6,5,89,155,0.42,209.4,0.57,209.4,0,0,0,0,-5,5,47,8,6,0,94,270,990,965.2,24.8,0.131,0.0136,0.000547,0.145,0.00583,1,0.225,0.37,0.0149,24.4,0.956,0.98,0.937,48,47,47,1130
2001-08-23,2000,11,47,235,360.35,0.5,3,Normal,47,8,6,5,89,155,0.43,205.3,0.57,205.3,0,0,0,0,-5,5,47,8,6,0,94,266,990,965.2,24.8,0.13,0.0132,0.000532,0.143,0.00576,1,0.22,0.362,0.0146,24.4,0.956,0.98,0.937,47,46.1,46.1,1110
2001-08-24,2000,11,47,236,356.25,0.5,3,Normal,47,8,6,5,89,155,0.43,201.3,0.56,201.3,0,0,0,0,-5,5,47,8,6,0,94,262,990,965.2,24.8,0.128,0.0129,0.000518,0.141,0.00568,1,0.214,0.355,0.0143,24.5,0.955,0.98,0.936,46.1,45.2,45.2,1080
2001-08-25,2000,11,47,237,352.15,0.5,3,Normal,47,8,6,5,89,155,0.44,197.2,0.56,197.2,0,0,0,0,-5,5,47,8,6,0,94,258,990,965.2,24.8,0.127,0.0125,0.000504,0.139,0.0056,1,0.209,0.348,0.014,24.5,0.954,0.98,0.935,45.2,44.3,44.3,1060
2001-08-26,2000,11,48,238,348.04,0.51,3,Normal,47,8,6,5,89,155,0.45,193,0.56,193,0,0,0,0,-5,5,47,8,6,0,94,254,990,965.1,24.9,0.125,0.0122,0.000489,0.137,0.00552,1,0.203,0.34,0.0137,24.5,0.953,0.98,0.934,44.2,43.3,43.3,1040
2001-08-27,2000,11,48,239,345.58,0.51,3,Normal,47,8,6,5,89,155,0.45,190.6,0.55,190.6,0,0,0,0,-5,5,47,8,6,0,94,252,990,965.1,24.9,0.124,0.0119,0.00048,0.136,0.00548,1,0.2,0.336,0.0135,24.5,0.952,0.98,0.933,43.7,42.8,42.8,1030
2001-08-28,2000,11,48,240,343.12,0.51,3,Normal,47,8,6,5,89,155,0.45,188.1,0.55,188.1,0,0,0,0,-5,5,47,8,6,0,94,249,990,965.1,24.9,0.123,0.0117,0.000472,0.135,0.00543,1,0.196,0.332,0.0133,24.6,0.951,0.98,0.932,43.1,42.2,42.2,1010
2001-08-29,2000,11,48,241,339.57,0.52,3,Normal,47,8,6,5,89,155,0.46,184.6,0.54,184.6,0,0,0,0,-5,5,47,8,6,0,94,246,990,965.1,24.9,0.122,0.0114,0.000459,0.134,0.00537,1,0.192,0.325,0.0131,24.6,0.95,0.98,0.931,42.3,41.4,41.4,994
2001-08-30,2000,11,48,242,336.01,0.52,3,Normal,47,8,6,5,89,155,0.46,181,0.54,181,0,0,0,0,-5,5,47,8,6,0,94,242,990,965.1,24.9,0.121,0.0111,0.000447,0.132,0.0053,1,0.187,0.319,0.0128,24.6,0.949,0.979,0.929,41.5,40.6,40.6,974
2001-08-31,2000,11,48,243,332.46,0.53,3,Normal,47,8,6,5,89,155,0.47,177.5,0.53,177.5,0,0,0,0,-5,5,47,8,6,0,94,238,990,965.1,24.9,0.12,0.0108,0.000434,0.131,0.00523,1,0.182,0.313,0.0125,24.6,0.948,0.977,0.927,40.6,39.7,39.7,953
2001-09-01,2000,12,48,244,328.9,0.53,3,Normal,40,6,4,3,65,118,0.36,210.9,0.64,210.9,0,0,0,0,-3,3,40,6,4,0,68,261,990,965,25,0.128,0.0137,0.000548,0.141,0.00566,1,0.227,0.369,0.0148,24.6,0.957,0.98,0.938,48.7,47.7,47.7,1140
2001-09-02,2000,12,49,245,323.71,0.53,3,Normal,40,6,4,3,65,118,0.36,205.7,0.64,205.7,0,0,0,0,-3,3,40,6,4,0,68,256,990,965,25,0.126,0.0132,0.00053,0.139,0.00556,1,0.22,0.359,0.0144,24.6,0.956,0.98,0.937,47.5,46.5,46.5,1120
2001-09-03,2000,12,49,246,318.51,0.54,3,Normal,40,6,4,3,65,118,0.37,200.5,0.63,200.5,0,0,0,0,-3,3,40,6,4,0,68,251,990,965,25,0.124,0.0128,0.000512,0.137,0.00547,1,0.213,0.35,0.014,24.7,0.955,0.98,0.936,46.3,45.4,45.4,1090
2001-09-04,2000,12,49,247,313.86,0.55,3,Normal,40,6,4,3,65,118,0.38,195.9,0.62,195.9,0,0,0,0,-3,3,40,6,4,0,68,246,990,965,25,0.122,0.0124,0.000495,0.135,0.00538,1,0.207,0.342,0.0136,24.7,0.954,0.98,0.934,45.2,44.3,44.3,1060
2001-09-05,2000,12,49,248,309.22,0.55,3,Normal,40,6,4,3,65,118,0.38,191.2,0.62,191.2,0,0,0,0,-3,3,40,6,4,0,68,241,990,964.9,25.1,0.121,0.012,0.000479,0.133,0.0053,1,0.201,0.333,0.0133,24.7,0.952,0.98,0.933,44.1,43.3,43.3,1040
2001-09-06,2000,12,49,249,305.66,0.56,3,Normal,40,6,4,3,65,118,0.39,187.7,0.61,187.7,0,0,0,0,-3,3,40,6,4,0,68,238,990,964.9,25.1,0.119,0.0117,0.000467,0.131,0.00523,1,0.196,0.327,0.013,24.7,0.951,0.98,0.932,43.3,42.4,42.4,1020
2001-09-07,2000,12,49,250,301.56,0.56,3,Normal,40,6,4,3,65,118,0.39,183.6,0.61,183.6,0,0,0,0,-3,3,40,6,4,0,68,234,990,964.9,25.1,0.118,0.0114,0.000452,0.129,0.00515,1,0.19,0.32,0.0127,24.8,0.95,0.98,0.931,42.4,41.5,41.5,996
2001-09-08,2000,12,49,251,297.46,0.57,3,Normal,40,6,4,3,65,118,0.4,179.5,0.6,179.5,0,0,0,0,-3,3,40,6,4,0,68,229,990,964.9,25.1,0.117,0.011,0.000438,0.128,0.00508,1,0.185,0.312,0.0124,24.8,0.948,0.979,0.929,41.4,40.5,40.5,973
2001-09-09,2000,12,50,252,293.36,0.57,3,Normal,40,6,4,3,65,118,0.4,175.4,0.6,175.4,0,0,0,0,-3,3,40,6,4,0,68,225,990,964.9,25.1,0.115,0.0107,0.000424,0.126,0.005,1,0.179,0.305,0.0121,24.8,0.947,0.977,0.925,40.4,39.5,39.5,948
2001-09-10,2000,12,50,253,289.26,0.58,3,Normal,40,6,4,3,65,118,0.41,171.3,0.59,171.3,0,0,0,0,-3,3,40,6,4,0,68,221,990,964.9,25.1,0.114,0.0103,0.00041,0.124,0.00493,1,0.174,0.298,0.0118,24.8,0.946,0.975,0.922,39.5,38.5,38.5,924
2001-09-11,2000,12,50,254,285.7,0.58,3,Normal,40,6,4,3,65,118,0.41,167.7,0.59,167.7,0,0,0,0,-3,3,40,6,4,0,68,218,990,964.8,25.2,0.112,0.01,0.000398,0.122,0.00486,1,0.169,0.291,0.0116,24.9,0.945,0.973,0.919,38.6,37.6,37.6,902
2001-09-12,2000,12,50,255,282.15,0.59,3,Normal,40,6,4,3,65,118,0.42,164.2,0.58,164.2,0,0,0,0,-3,3,40,6,4,0,68,214,990,964.8,25.2,0.111,0.0097,0.000385,0.121,0.0048,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.917,37.8,36.7,36.7,881
2001-09-13,2000,12,50,256,278.59,0.59,3,Normal,40,6,4,3,65,118,0.42,160.6,0.58,160.6,0,0,0,0,-3,3,40,6,4,0,68,211,990,964.8,25.2,0.11,0.0094,0.000373,0.119,0.00474,1,0.159,0.279,0.0111,24.9,0.943,0.97,0.914,37,35.9,35.9,861
2001-09-14,2000,12,50,257,276.13,0.59,3,Normal,40,6,4,3,65,118,0.43,158.1,0.57,158.1,0,0,0,0,-3,3,40,6,4,0,68,208,990,964.8,25.2,0.109,0.00919,0.000365,0.118,0.00469,1,0.156,0.274,0.0109,24.9,0.942,0.97,0.914,36.4,35.3,35.3,847
2001-09-15,2000,12,50,258,273.12,0.6,3,Normal,40,6,4,3,65,118,0.43,155.1,0.57,155.1,0,0,0,0,-3,3,40,6,4,0,68,205,990,964.8,25.2,0.108,0.00894,0.000354,0.117,0.00464,1,0.152,0.269,0.0107,24.9,0.941,0.97,0.913,35.7,34.6,34.6,831
2001-09-16,2000,12,51,259,270.11,0.6,3,Normal,40,6,4,3,65,118,0.44,152.1,0.56,152.1,0,0,0,0,-3,3,40,6,4,0,68,202,990,964.8,25.2,0.107,0.00868,0.000344,0.116,0.00458,1,0.148,0.263,0.0104,25,0.94,0.97,0.912,35,33.9,33.9,815
2001-09-17,2000,12,51,260,267.11,0.61,3,Normal,40,6,4,3,65,118,0.44,149.1,0.56,149.1,0,0,0,0,-3,3,40,6,4,0,68,199,990,964.8,25.2,0.106,0.00842,0.000334,0.114,0.00453,1,0.144,0.258,0.0102,25,0.939,0.97,0.911,34.3,33.3,33.3,798
2001-09-18,2000,12,51,261,264.1,0.61,3,Normal,40,6,4,3,65,118,0.45,146.1,0.55,146.1,0,0,0,0,-3,3,40,6,4,0,68,196,990,964.8,25.2,0.105,0.00817,0.000324,0.113,0.00447,1,0.14,0.253,0.01,25,0.938,0.97,0.909,33.6,32.6,32.6,782
2001-09-19,2000,12,51,262,261.09,0.62,3,Normal,40,6,4,3,65,118,0.45,143.1,0.55,143.1,0,0,0,0,-3,3,40,6,4,0,68,193,990,964.7,25.3,0.104,0.00791,0.000313,0.112,0.00442,1,0.136,0.247,0.00979,25,0.936,0.97,0.908,32.9,31.9,31.9,765
2001-09-20,2000,12,51,263,258.63,0.62,3,Normal,40,6,4,3,65,118,0.46,140.6,0.54,140.6,0,0,0,0,-3,3,40,6,4,0,68,191,990,964.7,25.3,0.103,0.0077,0.000305,0.111,0.00437,1,0.132,0.243,0.00961,25,0.935,0.97,0.907,32.3,31.3,31.3,751
2001-09-21,2000,12,51,264,256.17,0.63,3,Normal,40,6,4,3,65,118,0.46,138.2,0.54,138.2,0,0,0,0,-3,3,40,6,4,0,68,188,990,964.7,25.3,0.102,0.00749,0.000297,0.109,0.00433,1,0.129,0.238,0.00943,25,0.934,0.97,0.906,31.7,30.7,30.7,738
2001-09-22,2000,12,51,265,253.71,0.63,3,Normal,40,6,4,3,65,118,0.47,135.7,0.54,135.7,0,0,0,0,-3,3,40,6,4,0,68,186,990,964.7,25.3,0.101,0.00729,0.000288,0.108,0.00429,1,0.126,0.234,0.00926,25.1,0.933,0.97,0.905,31.1,30.2,30.2,724
2001-09-23,2000,12,52,266,251.25,0.64,3,Normal,40,6,4,3,65,118,0.47,133.3,0.53,133.3,0,0,0,0,-3,3,40,6,4,0,68,183,990,964.7,25.3,0.1,0.00708,0.00028,0.107,0.00424,1,0.122,0.23,0.00908,25.1,0.932,0.97,0.904,30.5,29.6,29.6,711
2001-09-24,2000,12,52,267,248.79,0.64,3,Normal,40,6,4,3,65,118,0.47,130.8,0.53,130.8,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0993,0.00687,0.000271,0.106,0.0042,1,0.119,0.225,0.0089,25.1,0.931,0.97,0.903,30,29.1,29.1,697
2001-09-25,2000,12,52,268,246.33,0.65,3,Normal,40,6,4,3,65,118,0.48,128.3,0.52,128.3,0,0,0,0,-3,3,40,6,4,0,68,178,990,964.7,25.3,0.0985,0.00666,0.000263,0.105,0.00415,1,0.116,0.221,0.00872,25.1,0.93,0.97,0.902,29.4,28.5,28.5,684
2001-09-26,2000,12,52,269,243.86,0.65,3,Normal,40,6,4,3,65,118,0.48,125.9,0.52,125.9,0,0,0,0,-3,3,40,6,4,0,68,176,990,964.7,25.3,0.0976,0.00645,0.000254,0.104,0.00411,1,0.112,0.216,0.00854,25.1,0.929,0.97,0.901,28.8,27.9,27.9,671
2001-09-27,2000,12,52,270,241.4,0.66,3,Normal,40,6,4,3,65,118,0.49,123.4,0.51,123.4,0,0,0,0,-3,3,40,6,4,0,68,173,990,964.6,25.4,0.0967,0.00624,0.000246,0.103,0.00406,1,0.109,0.212,0.00836,25.1,0.928,0.97,0.9,28.2,27.4,27.4,657
2001-09-28,2000,12,52,271,238.94,0.66,3,Normal,40,6,4,3,65,118,0.49,120.9,0.51,120.9,0,0,0,0,-3,3,40,6,4,0,68,171,990,964.6,25.4,0.0959,0.00603,0.000238,0.102,0.00402,1,0.106,0.208,0.00819,25.2,0.926,0.97,0.898,27.6,26.8,26.8,643
2001-09-29,2000,12,52,272,236.48,0.67,3,Normal,40,6,4,3,65,118,0.5,118.5,0.5,118.5,0,0,0,0,-3,3,40,6,4,0,68,168,990,964.6,25.4,0.095,0.00582,0.000229,0.101,0.00397,1,0.102,0.203,0.00801,25.2,0.924,0.97,0.897,27,26.2,26.2,630
2001-09-30,2000,12,53,273,234.02,0.67,3,Normal,40,6,4,3,65,118,0.5,116,0.5,116,0,0,0,0,-3,3,40,6,4,0,68,166,990,964.6,25.4,0.0941,0.00561,0.000221,0.0997,0.00393,1,0.0991,0.199,0.00783,25.2,0.923,0.97,0.895,26.5,25.7,25.7,616
2001-10-01,2001,1,1,274,232.65,0.67,3,Normal,37,5,3,2,50,97,0.42,135.7,0.58,135.7,0,0,0,0,-2,2,37,5,3,0,52,181,990,964.6,25.4,0.0993,0.00728,0.000287,0.107,0.00419,1,0.126,0.232,0.00914,25.2,0.933,0.97,0.905,31.2,30.3,30.3,727
2001-10-02,2001,1,1,275,234.02,0.67,3,Normal,37,5,3,2,50,97,0.41,137,0.59,137,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0998,0.0074,0.000291,0.107,0.00422,1,0.127,0.235,0.00924,25.2,0.934,0.97,0.906,31.6,30.6,30.6,735
2001-10-03,2001,1,1,276,235.93,0.67,3,Normal,37,5,3,2,50,97,0.41,138.9,0.59,138.9,0,0,0,0,-2,2,37,5,3,0,52,184,990,964.6,25.4,0.1,0.00756,0.000298,0.108,0.00425,1,0.13,0.238,0.00938,25.1,0.934,0.97,0.906,32,31.1,31.1,745
2001-10-04,2001,1,1,277,234.02,0.67,3,Normal,37,5,3,2,50,97,0.41,137,0.59,137,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0998,0.0074,0.000291,0.107,0.00422,1,0.127,0.235,0.00924,25.2,0.934,0.97,0.906,31.6,30.6,30.6,735
2001-10-05,2001,1,1,278,232.11,0.68,3,Normal,37,5,3,2,50,97,0.42,135.1,0.58,135.1,0,0,0,0,-2,2,37,5,3,0,52,180,990,964.6,25.4,0.0991,0.00723,0.000285,0.106,0.00419,1,0.125,0.231,0.0091,25.2,0.933,0.97,0.905,31.1,30.2,30.2,724
2001-10-06,2001,1,1,279,230.74,0.68,3,Normal,37,5,3,2,50,97,0.42,133.7,0.58,133.7,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0986,0.00712,0.00028,0.106,0.00416,1,0.123,0.229,0.009,25.2,0.932,0.97,0.904,30.8,29.9,29.9,717
2001-10-07,2001,1,1,280,228.83,0.68,3,Normal,37,5,3,2,50,97,0.42,131.8,0.58,131.8,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.0979,0.00696,0.000274,0.105,0.00413,1,0.12,0.225,0.00886,25.2,0.931,0.97,0.903,30.3,29.4,29.4,706
2001-10-08,2001,1,2,281,226.91,0.69,3,Normal,37,5,3,2,50,97,0.43,129.9,0.57,129.9,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0973,0.00679,0.000267,0.104,0.00409,1,0.118,0.222,0.00872,25.2,0.931,0.97,0.903,29.9,29,29,696
2001-10-09,2001,1,2,282,225,0.69,3,Normal,37,5,3,2,50,97,0.43,128,0.57,128,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.5,25.5,0.0966,0.00663,0.000261,0.103,0.00406,1,0.115,0.219,0.00859,25.2,0.93,0.97,0.902,29.5,28.6,28.6,686
2001-10-10,2001,1,2,283,223.08,0.7,3,Normal,37,5,3,2,50,97,0.43,126.1,0.56,126.1,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.0959,0.00647,0.000254,0.102,0.00402,1,0.113,0.215,0.00845,25.2,0.929,0.97,0.901,29,28.1,28.1,675
2001-10-11,2001,1,2,284,221.17,0.7,3,Normal,37,5,3,2,50,97,0.44,124.2,0.56,124.2,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0952,0.0063,0.000247,0.102,0.00399,1,0.11,0.212,0.00831,25.3,0.928,0.97,0.9,28.5,27.7,27.7,665
2001-10-12,2001,1,2,285,219.26,0.71,3,Normal,37,5,3,2,50,97,0.44,122.3,0.56,122.3,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0946,0.00614,0.000241,0.101,0.00395,1,0.108,0.208,0.00817,25.3,0.927,0.97,0.899,28.1,27.2,27.2,654
2001-10-13,2001,1,2,286,217.34,0.71,3,Normal,37,5,3,2,50,97,0.45,120.3,0.55,120.3,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0939,0.00598,0.000235,0.0999,0.00392,1,0.105,0.205,0.00803,25.3,0.925,0.97,0.898,27.6,26.8,26.8,643
2001-10-14,2001,1,2,287,215.43,0.72,3,Normal,37,5,3,2,50,97,0.45,118.4,0.55,118.4,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.0932,0.00582,0.000228,0.099,0.00388,1,0.102,0.201,0.0079,25.3,0.924,0.97,0.896,27.2,26.3,26.3,632
2001-10-15,2001,1,3,288,213.51,0.73,3,Normal,37,5,3,2,50,97,0.45,116.5,0.55,116.5,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0925,0.00565,0.000222,0.0982,0.00385,1,0.0998,0.198,0.00776,25.3,0.923,0.97,0.895,26.7,25.9,25.9,621
2001-10-16,2001,1,3,289,212.15,0.73,3,Normal,37,5,3,2,50,97,0.46,115.2,0.54,115.2,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.0921,0.00554,0.000217,0.0976,0.00382,1,0.098,0.196,0.00766,25.3,0.922,0.97,0.894,26.4,25.6,25.6,614
2001-10-17,2001,1,3,290,210.78,0.74,3,Normal,37,5,3,2,50,97,0.46,113.8,0.54,113.8,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0916,0.00542,0.000212,0.097,0.0038,1,0.0961,0.193,0.00756,25.3,0.921,0.97,0.893,26,25.3,25.3,606
2001-10-18,2001,1,3,291,209.41,0.74,3,Normal,37,5,3,2,50,97,0.46,112.4,0.54,112.4,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0911,0.0053,0.000208,0.0964,0.00377,1,0.0943,0.191,0.00746,25.4,0.92,0.97,0.892,25.7,24.9,24.9,598
2001-10-19,2001,1,3,292,212.42,0.73,3,Normal,37,5,3,2,50,97,0.46,115.4,0.54,115.4,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.0921,0.00556,0.000218,0.0977,0.00383,1,0.0983,0.196,0.00768,25.3,0.922,0.97,0.894,26.4,25.6,25.6,615
2001-10-20,2001,1,3,293,215.43,0.72,3,Normal,37,5,3,2,50,97,0.45,118.4,0.55,118.4,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.0932,0.00582,0.000228,0.099,0.00388,1,0.102,0.201,0.0079,25.3,0.924,0.97,0.896,27.2,26.3,26.3,632
2001-10-21,2001,1,3,294,213.51,0.73,3,Normal,37,5,3,2,50,97,0.45,116.5,0.55,116.5,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0925,0.00565,0.000222,0.0982,0.00385,1,0.0998,0.198,0.00776,25.3,0.923,0.97,0.895,26.7,25.9,25.9,621
2001-10-22,2001,1,4,295,212.69,0.73,3,Normal,37,5,3,2,50,97,0.46,115.7,0.54,115.7,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0922,0.00558,0.000219,0.0978,0.00383,1,0.0987,0.197,0.0077,25.3,0.922,0.97,0.894,26.5,25.7,25.7,617
2001-10-23,2001,1,4,296,213.51,0.73,3,Normal,37,5,3,2,50,97,0.45,116.5,0.55,116.5,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0925,0.00565,0.000222,0.0982,0.00385,1,0.0998,0.198,0.00776,25.3,0.923,0.97,0.895,26.7,25.9,25.9,621
2001-10-24,2001,1,4,297,214.33,0.72,3,Normal,37,5,3,2,50,97,0.45,117.3,0.55,117.3,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0928,0.00572,0.000224,0.0985,0.00386,1,0.101,0.199,0.00782,25.3,0.923,0.97,0.895,26.9,26.1,26.1,626
2001-10-25,2001,1,4,298,214.06,0.72,3,Normal,37,5,3,2,50,97,0.45,117.1,0.55,117.1,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0927,0.0057,0.000223,0.0984,0.00386,1,0.101,0.199,0.0078,25.3,0.923,0.97,0.895,26.8,26,26,625
2001-10-26,2001,1,4,299,211.6,0.73,3,Normal,37,5,3,2,50,97,0.46,114.6,0.54,114.6,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.0919,0.00549,0.000215,0.0974,0.00381,1,0.0972,0.195,0.00762,25.3,0.921,0.97,0.894,26.2,25.4,25.4,611
2001-10-27,2001,1,4,300,211.33,0.73,3,Normal,37,5,3,2,50,97,0.46,114.3,0.54,114.3,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0918,0.00547,0.000214,0.0972,0.00381,1,0.0968,0.194,0.0076,25.3,0.921,0.97,0.893,26.2,25.4,25.4,609
2001-10-28,2001,1,4,301,214.88,0.72,3,Normal,37,5,3,2,50,97,0.45,117.9,0.55,117.9,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.093,0.00577,0.000226,0.0988,0.00387,1,0.102,0.2,0.00786,25.3,0.924,0.97,0.896,27,26.2,26.2,629
2001-10-29,2001,1,5,302,219.53,0.71,3,Normal,37,5,3,2,50,97,0.44,122.5,0.56,122.5,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0947,0.00617,0.000242,0.101,0.00396,1,0.108,0.209,0.00819,25.3,0.927,0.97,0.899,28.1,27.3,27.3,655
2001-10-30,2001,1,5,303,218.71,0.71,3,Normal,37,5,3,2,50,97,0.44,121.7,0.56,121.7,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0944,0.0061,0.000239,0.1,0.00394,1,0.107,0.207,0.00813,25.3,0.926,0.97,0.899,28,27.1,27.1,651
2001-10-31,2001,1,5,304,216.25,0.72,3,Normal,37,5,3,2,50,97,0.45,119.3,0.55,119.3,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0935,0.00589,0.000231,0.0994,0.0039,1,0.103,0.203,0.00796,25.3,0.925,0.97,0.897,27.4,26.5,26.5,637
2001-11-01,2001,2,5,305,214.33,0.72,3,Normal,36,5,3,2,47,93,0.43,121.3,0.57,121.3,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0939,0.00606,0.000238,0.0999,0.00392,1,0.106,0.206,0.00808,25.3,0.926,0.97,0.898,27.9,27,27,649
2001-11-02,2001,2,5,306,214.61,0.72,3,Normal,36,5,3,2,47,93,0.43,121.6,0.57,121.6,0,0,0,0,-2,2,36,5,3,0,49,166,990,964.5,25.5,0.094,0.00609,0.000239,0.1,0.00392,1,0.107,0.207,0.0081,25.3,0.926,0.97,0.898,28,27.1,27.1,651
2001-11-03,2001,2,5,307,214.88,0.72,3,Normal,36,5,3,2,47,93,0.43,121.9,0.57,121.9,0,0,0,0,-2,2,36,5,3,0,49,166,990,964.5,25.5,0.0941,0.00611,0.000239,0.1,0.00393,1,0.107,0.207,0.00812,25.3,0.926,0.97,0.899,28,27.2,27.2,652
2001-11-04,2001,2,5,308,214.06,0.72,3,Normal,36,5,3,2,47,93,0.43,121.1,0.57,121.1,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0938,0.00604,0.000237,0.0998,0.00391,1,0.106,0.206,0.00806,25.3,0.926,0.97,0.898,27.8,27,27,648
2001-11-05,2001,2,6,309,213.79,0.73,3,Normal,36,5,3,2,47,93,0.43,120.8,0.56,120.8,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0937,0.00602,0.000236,0.0997,0.00391,1,0.106,0.205,0.00804,25.3,0.926,0.97,0.898,27.8,26.9,26.9,646
2001-11-06,2001,2,6,310,215.7,0.72,3,Normal,36,5,3,2,47,93,0.43,122.7,0.57,122.7,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0944,0.00618,0.000242,0.101,0.00394,1,0.108,0.209,0.00818,25.3,0.927,0.97,0.899,28.2,27.4,27.4,657
2001-11-07,2001,2,6,311,217.07,0.72,3,Normal,36,5,3,2,47,93,0.43,124.1,0.57,124.1,0,0,0,0,-2,2,36,5,3,0,49,168,990,964.5,25.5,0.0948,0.0063,0.000247,0.101,0.00397,1,0.11,0.211,0.00828,25.3,0.928,0.97,0.9,28.5,27.7,27.7,665
2001-11-08,2001,2,6,312,218.43,0.71,3,Normal,36,5,3,2,47,93,0.43,125.4,0.57,125.4,0,0,0,0,-2,2,36,5,3,0,49,169,990,964.5,25.5,0.0953,0.00641,0.000252,0.102,0.00399,1,0.112,0.214,0.00838,25.3,0.929,0.97,0.901,28.9,28,28,672
2001-11-09,2001,2,6,313,220.35,0.71,3,Normal,36,5,3,2,47,93,0.42,127.3,0.58,127.3,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.096,0.00657,0.000258,0.103,0.00403,1,0.114,0.217,0.00852,25.3,0.93,0.97,0.902,29.3,28.4,28.4,683
2001-11-10,2001,2,6,314,218.98,0.71,3,Normal,36,5,3,2,47,93,0.42,126,0.57,126,0,0,0,0,-2,2,36,5,3,0,49,170,990,964.5,25.5,0.0955,0.00646,0.000253,0.102,0.004,1,0.113,0.215,0.00842,25.3,0.929,0.97,0.901,29,28.1,28.1,675
2001-11-11,2001,2,6,315,220.9,0.7,3,Normal,36,5,3,2,47,93,0.42,127.9,0.58,127.9,0,0,0,0,-2,2,36,5,3,0,49,172,990,964.5,25.5,0.0962,0.00662,0.00026,0.103,0.00404,1,0.115,0.218,0.00856,25.3,0.93,0.97,0.902,29.5,28.6,28.6,686
2001-11-12,2001,2,7,316,222.81,0.7,3,Normal,36,5,3,2,47,93,0.42,129.8,0.58,129.8,0,0,0,0,-2,2,36,5,3,0,49,174,990,964.5,25.5,0.0969,0.00678,0.000266,0.104,0.00407,1,0.118,0.221,0.00869,25.2,0.931,0.97,0.903,29.9,29,29,696
2001-11-13,2001,2,7,317,224.72,0.69,3,Normal,36,5,3,2,47,93,0.41,131.7,0.59,131.7,0,0,0,0,-2,2,36,5,3,0,49,176,990,964.5,25.5,0.0975,0.00695,0.000273,0.104,0.00411,1,0.12,0.225,0.00883,25.2,0.931,0.97,0.903,30.3,29.4,29.4,707
2001-11-14,2001,2,7,318,228.83,0.68,3,Normal,36,5,3,2,47,93,0.41,135.8,0.59,135.8,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.099,0.0073,0.000287,0.106,0.00418,1,0.126,0.232,0.00913,25.2,0.933,0.97,0.905,31.3,30.4,30.4,729
2001-11-15,2001,2,7,319,229.1,0.68,3,Normal,36,5,3,2,47,93,0.41,136.1,0.59,136.1,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.0991,0.00732,0.000288,0.106,0.00419,1,0.126,0.233,0.00915,25.2,0.933,0.97,0.905,31.4,30.4,30.4,730
2001-11-16,2001,2,7,320,228.28,0.69,3,Normal,36,5,3,2,47,93,0.41,135.3,0.59,135.3,0,0,0,0,-2,2,36,5,3,0,49,179,990,964.6,25.4,0.0988,0.00725,0.000285,0.106,0.00417,1,0.125,0.231,0.00909,25.2,0.933,0.97,0.905,31.2,30.2,30.2,726
2001-11-17,2001,2,7,321,231.29,0.68,3,Normal,36,5,3,2,47,93,0.4,138.3,0.6,138.3,0,0,0,0,-2,2,36,5,3,0,49,182,990,964.6,25.4,0.0999,0.0075,0.000295,0.107,0.00423,1,0.129,0.237,0.00931,25.2,0.934,0.97,0.906,31.9,30.9,30.9,742
2001-11-18,2001,2,7,322,232.65,0.67,3,Normal,36,5,3,2,47,93,0.4,139.7,0.6,139.7,0,0,0,0,-2,2,36,5,3,0,49,184,990,964.6,25.4,0.1,0.00762,0.0003,0.108,0.00425,1,0.131,0.239,0.00941,25.2,0.935,0.97,0.907,32.2,31.2,31.2,750
2001-11-19,2001,2,8,323,233.47,0.67,3,Normal,36,5,3,2,47,93,0.4,140.5,0.6,140.5,0,0,0,0,-2,2,36,5,3,0,49,184,990,964.6,25.4,0.101,0.00769,0.000303,0.108,0.00426,1,0.132,0.24,0.00947,25.2,0.935,0.97,0.907,32.4,31.4,31.4,754
2001-11-20,2001,2,8,324,237.58,0.66,3,Normal,36,5,3,2,47,93,0.39,144.6,0.61,144.6,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00804,0.000317,0.11,0.00434,1,0.138,0.248,0.00977,25.1,0.937,0.97,0.909,33.4,32.4,32.4,777
2001-11-21,2001,2,8,325,237.85,0.66,3,Normal,36,5,3,2,47,93,0.39,144.8,0.61,144.8,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00806,0.000318,0.11,0.00434,1,0.138,0.248,0.00979,25.1,0.937,0.97,0.909,33.4,32.4,32.4,778
2001-11-22,2001,2,8,326,237.58,0.66,3,Normal,36,5,3,2,47,93,0.39,144.6,0.61,144.6,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00804,0.000317,0.11,0.00434,1,0.138,0.248,0.00977,25.1,0.937,0.97,0.909,33.4,32.4,32.4,777
2001-11-23,2001,2,8,327,240.04,0.66,3,Normal,36,5,3,2,47,93,0.39,147,0.61,147,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.00825,0.000325,0.111,0.00439,1,0.141,0.252,0.00995,25.1,0.938,0.97,0.91,34,32.9,32.9,790
2001-11-24,2001,2,8,328,240.31,0.66,3,Normal,36,5,3,2,47,93,0.39,147.3,0.61,147.3,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.00827,0.000326,0.111,0.00439,1,0.141,0.253,0.00996,25.1,0.938,0.97,0.91,34,33,33,792
2001-11-25,2001,2,8,329,240.58,0.66,3,Normal,36,5,3,2,47,93,0.39,147.6,0.61,147.6,0,0,0,0,-2,2,36,5,3,0,49,192,990,964.6,25.4,0.103,0.00829,0.000327,0.111,0.00439,1,0.142,0.253,0.00998,25.1,0.938,0.97,0.91,34.1,33.1,33.1,793
2001-11-26,2001,2,9,330,244.14,0.65,3,Normal,36,5,3,2,47,93,0.38,151.1,0.62,151.1,0,0,0,0,-2,2,36,5,3,0,49,195,990,964.7,25.3,0.104,0.0086,0.000339,0.113,0.00446,1,0.147,0.26,0.0102,25.1,0.939,0.97,0.911,34.9,33.9,33.9,813
2001-11-27,2001,2,9,331,244.41,0.65,3,Normal,36,5,3,2,47,93,0.38,151.4,0.62,151.4,0,0,0,0,-2,2,36,5,3,0,49,195,990,964.7,25.3,0.104,0.00862,0.00034,0.113,0.00447,1,0.147,0.26,0.0103,25.1,0.939,0.97,0.911,35,33.9,33.9,814
2001-11-28,2001,2,9,332,244.68,0.65,3,Normal,36,5,3,2,47,93,0.38,151.7,0.62,151.7,0,0,0,0,-2,2,36,5,3,0,49,196,990,964.7,25.3,0.105,0.00864,0.000341,0.113,0.00447,1,0.147,0.261,0.0103,25.1,0.94,0.97,0.911,35,34,34,816
2001-11-29,2001,2,9,333,247.15,0.64,3,Normal,36,5,3,2,47,93,0.38,154.2,0.62,154.2,0,0,0,0,-2,2,36,5,3,0,49,198,990,964.7,25.3,0.105,0.00885,0.00035,0.114,0.00452,1,0.151,0.265,0.0105,25.1,0.94,0.97,0.912,35.6,34.5,34.5,829
2001-11-30,2001,2,9,334,246.87,0.64,3,Normal,36,5,3,2,47,93,0.38,153.9,0.62,153.9,0,0,0,0,-2,2,36,5,3,0,49,198,990,964.7,25.3,0.105,0.00883,0.000349,0.114,0.00451,1,0.15,0.264,0.0104,25.1,0.94,0.97,0.912,35.5,34.5,34.5,828
2001-12-01,2001,3,9,335,245.51,0.65,4,Mod_Dry,31,5,3,2,36,77,0.31,168.5,0.69,168.5,0,0,0,0,-2,2,31,5,3,0,38,208,990,964.7,25.3,0.109,0.0101,0.000398,0.119,0.00469,1,0.17,0.289,0.0114,25,0.945,0.974,0.92,39.1,38.1,38.1,914
2001-12-02,2001,3,9,336,246.33,0.65,4,Mod_Dry,31,5,3,2,36,77,0.31,169.3,0.69,169.3,0,0,0,0,-2,2,31,5,3,0,38,208,990,964.7,25.3,0.109,0.0101,0.000401,0.119,0.00471,1,0.171,0.29,0.0115,25,0.945,0.974,0.921,39.3,38.3,38.3,919
2001-12-03,2001,3,10,337,244.41,0.65,4,Mod_Dry,31,5,3,2,36,77,0.32,167.4,0.69,167.4,0,0,0,0,-2,2,31,5,3,0,38,206,990,964.7,25.3,0.108,0.00998,0.000394,0.118,0.00467,1,0.169,0.287,0.0113,25,0.944,0.974,0.919,38.8,37.8,37.8,907
2001-12-04,2001,3,10,338,243.04,0.65,4,Mod_Dry,31,5,3,2,36,77,0.32,166,0.68,166,0,0,0,0,-2,2,31,5,3,0,38,205,990,964.7,25.3,0.108,0.00986,0.000389,0.118,0.00465,1,0.167,0.284,0.0112,25.1,0.944,0.973,0.918,38.5,37.5,37.5,899
2001-12-05,2001,3,10,339,243.86,0.65,4,Mod_Dry,31,5,3,2,36,77,0.32,166.9,0.68,166.9,0,0,0,0,-2,2,31,5,3,0,38,206,990,964.7,25.3,0.108,0.00993,0.000392,0.118,0.00466,1,0.168,0.286,0.0113,25.1,0.944,0.973,0.919,38.7,37.7,37.7,904
2001-12-06,2001,3,10,340,245.78,0.65,4,Mod_Dry,31,5,3,2,36,77,0.31,168.8,0.69,168.8,0,0,0,0,-2,2,31,5,3,0,38,208,990,964.7,25.3,0.109,0.0101,0.000399,0.119,0.0047,1,0.17,0.289,0.0114,25,0.945,0.974,0.92,39.2,38.1,38.1,915
2001-12-07,2001,3,10,341,247.15,0.64,4,Mod_Dry,31,5,3,2,36,77,0.31,170.2,0.69,170.2,0,0,0,0,-2,2,31,5,3,0,38,209,990,964.7,25.3,0.109,0.0102,0.000403,0.12,0.00472,1,0.172,0.292,0.0115,25,0.945,0.975,0.922,39.5,38.5,38.5,924
2001-12-08,2001,3,10,342,249.61,0.64,4,Mod_Dry,31,5,3,2,36,77,0.31,172.6,0.69,172.6,0,0,0,0,-2,2,31,5,3,0,38,212,990,964.7,25.3,0.11,0.0104,0.000412,0.121,0.00477,1,0.176,0.296,0.0117,25,0.946,0.976,0.923,40,39.1,39.1,938
2001-12-09,2001,3,10,343,250.43,0.64,4,Mod_Dry,31,5,3,2,36,77,0.31,173.4,0.69,173.4,0,0,0,0,-2,2,31,5,3,0,38,212,990,964.7,25.3,0.111,0.0105,0.000415,0.121,0.00478,1,0.177,0.298,0.0118,25,0.946,0.977,0.924,40.2,39.3,39.3,943
2001-12-10,2001,3,11,344,248.51,0.64,4,Mod_Dry,31,5,3,2,36,77,0.31,171.5,0.69,171.5,0,0,0,0,-2,2,31,5,3,0,38,211,990,964.7,25.3,0.11,0.0103,0.000408,0.12,0.00475,1,0.174,0.294,0.0116,25,0.946,0.976,0.923,39.8,38.8,38.8,932
2001-12-11,2001,3,11,345,246.6,0.65,5,Dry,26,4,3,2,24,59,0.24,187.6,0.76,187.6,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.113,0.0117,0.000462,0.125,0.00494,1,0.196,0.321,0.0127,25,0.951,0.98,0.932,43.7,42.9,42.9,1030
2001-12-12,2001,3,11,346,244.68,0.65,5,Dry,26,4,3,2,24,59,0.24,185.7,0.76,185.7,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0115,0.000455,0.124,0.0049,1,0.193,0.317,0.0125,25,0.95,0.98,0.931,43.3,42.4,42.4,1020
2001-12-13,2001,3,11,347,246.6,0.65,5,Dry,26,4,3,2,24,59,0.24,187.6,0.76,187.6,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.113,0.0117,0.000462,0.125,0.00494,1,0.196,0.321,0.0127,25,0.951,0.98,0.932,43.7,42.9,42.9,1030
2001-12-14,2001,3,11,348,249.61,0.64,5,Dry,26,4,3,2,24,59,0.24,190.6,0.76,190.6,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.114,0.012,0.000472,0.126,0.005,1,0.2,0.326,0.0129,25,0.952,0.98,0.933,44.4,43.5,43.5,1050
2001-12-15,2001,3,11,349,250.97,0.64,5,Dry,26,4,3,2,24,59,0.23,192,0.77,192,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.0121,0.000477,0.127,0.00502,1,0.202,0.329,0.013,25,0.952,0.98,0.933,44.8,43.9,43.9,1050
2001-12-16,2001,3,11,350,253.98,0.63,5,Dry,26,4,3,2,24,59,0.23,195,0.77,195,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0123,0.000487,0.128,0.00507,1,0.206,0.334,0.0132,25,0.953,0.98,0.934,45.5,44.6,44.6,1070
2001-12-17,2001,3,12,351,255.9,0.63,5,Dry,26,4,3,2,24,59,0.23,196.9,0.77,196.9,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000494,0.129,0.00511,1,0.208,0.337,0.0134,24.9,0.954,0.98,0.935,45.9,45,45,1080
2001-12-18,2001,3,12,352,257.81,0.62,5,Dry,26,4,3,2,24,59,0.23,198.8,0.77,198.8,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.117,0.0126,0.000501,0.13,0.00514,1,0.211,0.341,0.0135,24.9,0.954,0.98,0.935,46.4,45.5,45.5,1090
2001-12-19,2001,3,12,353,257.54,0.62,5,Dry,26,4,3,2,24,59,0.23,198.5,0.77,198.5,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.117,0.0126,0.0005,0.13,0.00514,1,0.211,0.34,0.0135,24.9,0.954,0.98,0.935,46.3,45.4,45.4,1090
2001-12-20,2001,3,12,354,253.98,0.63,5,Dry,26,4,3,2,24,59,0.23,195,0.77,195,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0123,0.000487,0.128,0.00507,1,0.206,0.334,0.0132,25,0.953,0.98,0.934,45.5,44.6,44.6,1070
2001-12-21,2001,3,12,355,251.52,0.63,5,Dry,26,4,3,2,24,59,0.23,192.5,0.77,192.5,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0121,0.000479,0.127,0.00503,1,0.202,0.33,0.013,25,0.952,0.98,0.933,44.9,44,44,1060
2001-12-22,2001,3,12,356,248.51,0.64,5,Dry,26,4,3,2,24,59,0.24,189.5,0.76,189.5,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.000469,0.126,0.00498,1,0.198,0.324,0.0128,25,0.951,0.98,0.932,44.2,43.3,43.3,1040
2001-12-23,2001,3,12,357,246.6,0.65,5,Dry,26,4,3,2,24,59,0.24,187.6,0.76,187.6,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.113,0.0117,0.000462,0.125,0.00494,1,0.196,0.321,0.0127,25,0.951,0.98,0.932,43.7,42.9,42.9,1030
2001-12-24,2001,3,13,358,244.68,0.65,5,Dry,26,4,3,2,24,59,0.24,185.7,0.76,185.7,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0115,0.000455,0.124,0.0049,1,0.193,0.317,0.0125,25,0.95,0.98,0.931,43.3,42.4,42.4,1020
