date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2001-12-25,2001,3,13,359,244.41,0.65,5,Dry,26,4,3,2,24,59,0.24,185.4,0.76,185.4,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.113,0.0115,0.000454,0.124,0.0049,1,0.193,0.317,0.0125,25,0.95,0.98,0.931,43.2,42.4,42.4,1020
2001-12-26,2001,3,13,360,243.59,0.65,5,Dry,26,4,3,2,24,59,0.24,184.6,0.76,184.6,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.112,0.0114,0.000451,0.124,0.00488,1,0.192,0.315,0.0124,25,0.95,0.98,0.931,43,42.2,42.2,1010
2001-12-27,2001,3,13,361,242.77,0.65,5,Dry,26,4,3,2,24,59,0.24,183.8,0.76,183.8,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.000449,0.123,0.00487,1,0.191,0.314,0.0124,25,0.95,0.98,0.931,42.8,42,42,1010
2001-12-28,2001,3,13,362,245.23,0.65,5,Dry,26,4,3,2,24,59,0.24,186.2,0.76,186.2,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0116,0.000457,0.124,0.00491,1,0.194,0.318,0.0126,25,0.95,0.98,0.931,43.4,42.5,42.5,1020
2001-12-29,2001,3,13,363,246.6,0.65,5,Dry,26,4,3,2,24,59,0.24,187.6,0.76,187.6,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.113,0.0117,0.000462,0.125,0.00494,1,0.196,0.321,0.0127,25,0.951,0.98,0.932,43.7,42.9,42.9,1030
2001-12-30,2001,3,13,364,247.97,0.64,5,Dry,26,4,3,2,24,59,0.24,189,0.76,189,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000467,0.126,0.00497,1,0.198,0.323,0.0128,25,0.951,0.98,0.932,44,43.2,43.2,1040
2001-12-31,2001,3,14,365,250.97,0.64,5,Dry,26,4,3,2,24,59,0.23,192,0.77,192,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.0121,0.000477,0.127,0.00502,1,0.202,0.329,0.013,25,0.952,0.98,0.933,44.8,43.9,43.9,1050
2002-01-01,2001,4,14,1,250.7,0.64,5,Dry,29,5,4,2,33,73,0.29,177.7,0.71,177.7,0,0,0,0,-2,2,29,5,4,0,35,216,990,964.7,25.3,0.112,0.0109,0.000429,0.123,0.00484,1,0.182,0.305,0.0121,25,0.948,0.979,0.928,41.3,40.4,40.4,970
2002-01-02,2001,4,14,2,250.43,0.64,5,Dry,29,5,4,2,33,73,0.29,177.4,0.71,177.4,0,0,0,0,-2,2,29,5,4,0,35,215,990,964.7,25.3,0.112,0.0108,0.000428,0.122,0.00484,1,0.182,0.304,0.012,25,0.948,0.979,0.927,41.2,40.3,40.3,968
2002-01-03,2001,4,14,3,252.34,0.63,5,Dry,29,5,4,2,33,73,0.29,179.3,0.71,179.3,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.011,0.000435,0.123,0.00487,1,0.185,0.308,0.0122,25,0.948,0.98,0.929,41.7,40.8,40.8,980
2002-01-04,2001,4,14,4,254.26,0.63,5,Dry,29,5,4,2,33,73,0.29,181.3,0.71,181.3,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0112,0.000441,0.124,0.00491,1,0.187,0.311,0.0123,25,0.949,0.98,0.93,42.1,41.3,41.3,991
2002-01-05,2001,4,14,5,253.43,0.63,5,Dry,29,5,4,2,33,73,0.29,180.4,0.71,180.4,0,0,0,0,-2,2,29,5,4,0,35,218,990,964.7,25.3,0.113,0.0111,0.000438,0.124,0.00489,1,0.186,0.31,0.0123,25,0.949,0.98,0.93,41.9,41.1,41.1,986
2002-01-06,2001,4,14,6,252.61,0.63,5,Dry,29,5,4,2,33,73,0.29,179.6,0.71,179.6,0,0,0,0,-2,2,29,5,4,0,35,218,990,964.7,25.3,0.112,0.011,0.000436,0.123,0.00488,1,0.185,0.308,0.0122,25,0.948,0.98,0.929,41.7,40.9,40.9,981
2002-01-07,2001,4,15,7,251.79,0.63,5,Dry,29,5,4,2,33,73,0.29,178.8,0.71,178.8,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.0109,0.000433,0.123,0.00486,1,0.184,0.307,0.0121,25,0.948,0.979,0.928,41.5,40.7,40.7,976
2002-01-08,2001,4,15,8,252.61,0.63,5,Dry,29,5,4,2,33,73,0.29,179.6,0.71,179.6,0,0,0,0,-2,2,29,5,4,0,35,218,990,964.7,25.3,0.112,0.011,0.000436,0.123,0.00488,1,0.185,0.308,0.0122,25,0.948,0.98,0.929,41.7,40.9,40.9,981
2002-01-09,2001,4,15,9,255.08,0.63,5,Dry,29,5,4,2,33,73,0.29,182.1,0.71,182.1,0,0,0,0,-2,2,29,5,4,0,35,220,990,964.7,25.3,0.113,0.0112,0.000444,0.124,0.00492,1,0.188,0.313,0.0124,25,0.949,0.98,0.93,42.3,41.5,41.5,995
2002-01-10,2001,4,15,10,260.27,0.62,5,Dry,29,5,4,2,33,73,0.28,187.3,0.72,187.3,0,0,0,0,-2,2,29,5,4,0,35,225,990,964.7,25.3,0.115,0.0117,0.000462,0.127,0.00502,1,0.195,0.322,0.0127,24.9,0.951,0.98,0.932,43.5,42.7,42.7,1020
2002-01-11,2001,4,15,11,265.47,0.61,5,Dry,29,5,4,2,33,73,0.28,192.5,0.72,192.5,0,0,0,0,-2,2,29,5,4,0,35,230,990,964.8,25.2,0.117,0.0121,0.00048,0.129,0.00511,1,0.202,0.331,0.0131,24.9,0.952,0.98,0.933,44.8,43.9,43.9,1050
2002-01-12,2001,4,15,12,270.11,0.6,5,Dry,29,5,4,2,33,73,0.27,197.1,0.73,197.1,0,0,0,0,-2,2,29,5,4,0,35,235,990,964.8,25.2,0.119,0.0125,0.000496,0.131,0.00519,1,0.209,0.34,0.0135,24.9,0.954,0.98,0.935,45.9,45,45,1080
2002-01-13,2001,4,15,13,274.76,0.6,5,Dry,29,5,4,2,33,73,0.27,201.8,0.73,201.8,0,0,0,0,-2,2,29,5,4,0,35,240,990,964.8,25.2,0.12,0.0129,0.000512,0.133,0.00528,1,0.215,0.348,0.0138,24.9,0.955,0.98,0.936,47,46,46,1100
2002-01-14,2001,4,16,14,276.13,0.59,5,Dry,29,5,4,2,33,73,0.26,203.1,0.74,203.1,0,0,0,0,-2,2,29,5,4,0,35,241,990,964.8,25.2,0.121,0.013,0.000517,0.134,0.0053,1,0.217,0.35,0.0139,24.8,0.955,0.98,0.936,47.3,46.3,46.3,1110
2002-01-15,2001,4,16,15,276.95,0.59,5,Dry,29,5,4,2,33,73,0.26,203.9,0.74,203.9,0,0,0,0,-2,2,29,5,4,0,35,242,990,964.8,25.2,0.121,0.0131,0.000519,0.134,0.00532,1,0.218,0.352,0.014,24.8,0.955,0.98,0.936,47.5,46.5,46.5,1120
2002-01-16,2001,4,16,16,277.22,0.59,5,Dry,29,5,4,2,33,73,0.26,204.2,0.74,204.2,0,0,0,0,-2,2,29,5,4,0,35,242,990,964.8,25.2,0.121,0.0131,0.00052,0.134,0.00532,1,0.218,0.352,0.014,24.8,0.955,0.98,0.936,47.5,46.6,46.6,1120
2002-01-17,2001,4,16,17,276.95,0.59,5,Dry,29,5,4,2,33,73,0.26,203.9,0.74,203.9,0,0,0,0,-2,2,29,5,4,0,35,242,990,964.8,25.2,0.121,0.0131,0.000519,0.134,0.00532,1,0.218,0.352,0.014,24.8,0.955,0.98,0.936,47.5,46.5,46.5,1120
2002-01-18,2001,4,16,18,279.96,0.59,5,Dry,29,5,4,2,33,73,0.26,207,0.74,207,0,0,0,0,-2,2,29,5,4,0,35,245,990,964.8,25.2,0.122,0.0133,0.00053,0.135,0.00537,1,0.222,0.357,0.0142,24.8,0.956,0.98,0.937,48.2,47.2,47.2,1130
2002-01-19,2001,4,16,19,284.61,0.58,5,Dry,29,5,4,2,33,73,0.26,211.6,0.74,211.6,0,0,0,0,-2,2,29,5,4,0,35,250,990,964.8,25.2,0.124,0.0137,0.000546,0.137,0.00546,1,0.228,0.366,0.0145,24.8,0.957,0.98,0.938,49.2,48.2,48.2,1160
2002-01-20,2001,4,16,20,289.8,0.58,5,Dry,29,5,4,2,33,73,0.25,216.8,0.75,216.8,0,0,0,0,-2,2,29,5,4,0,35,255,990,964.9,25.1,0.125,0.0142,0.000564,0.14,0.00555,1,0.235,0.375,0.0149,24.8,0.958,0.98,0.939,50.4,48.2,48.2,1160
2002-01-21,2001,4,17,21,295,0.57,5,Dry,29,5,4,2,33,73,0.25,222,0.75,222,0,0,0,0,-2,2,29,5,4,0,35,260,990,964.9,25.1,0.127,0.0146,0.000582,0.142,0.00565,1,0.242,0.384,0.0153,24.7,0.959,0.98,0.94,51.6,48.2,48.2,1160
2002-01-22,2001,4,17,22,300.19,0.56,5,Dry,29,5,4,2,33,73,0.24,227.2,0.76,227.2,0,0,0,0,-2,2,29,5,4,0,35,265,990,964.9,25.1,0.129,0.0151,0.0006,0.144,0.00574,2,0.0959,0.24,0.00956,24.9,0.922,0.97,0.894,25.5,24.8,49.5,1190
2002-01-23,2001,4,17,23,304.84,0.56,5,Dry,29,5,4,2,33,73,0.24,231.8,0.76,231.8,0,0,0,0,-2,2,29,5,4,0,35,270,990,964.9,25.1,0.131,0.0155,0.000616,0.146,0.00583,2,0.099,0.245,0.00978,24.8,0.924,0.97,0.896,26.1,25.3,50.6,1210
2002-01-24,2001,4,17,24,306.21,0.55,5,Dry,29,5,4,2,33,73,0.24,233.2,0.76,233.2,0,0,0,0,-2,2,29,5,4,0,35,271,990,964.9,25.1,0.131,0.0156,0.000621,0.147,0.00586,2,0.0999,0.247,0.00984,24.8,0.924,0.97,0.896,26.2,25.4,50.9,1220
2002-01-25,2001,4,17,25,307.58,0.55,5,Dry,29,5,4,2,33,73,0.24,234.6,0.76,234.6,0,0,0,0,-2,2,29,5,4,0,35,273,990,964.9,25.1,0.132,0.0157,0.000626,0.147,0.00588,2,0.101,0.248,0.00991,24.8,0.924,0.97,0.897,26.4,25.6,51.2,1230
2002-01-26,2001,4,17,26,311.13,0.55,5,Dry,29,5,4,2,33,73,0.23,238.1,0.77,238.1,0,0,0,0,-2,2,29,5,4,0,35,276,990,965,25,0.133,0.016,0.000639,0.149,0.00595,2,0.103,0.252,0.0101,24.8,0.926,0.97,0.898,26.8,26,52,1250
2002-01-27,2001,4,17,27,314.14,0.55,5,Dry,29,5,4,2,33,73,0.23,241.1,0.77,241.1,0,0,0,0,-2,2,29,5,4,0,35,279,990,965,25,0.134,0.0162,0.000649,0.15,0.006,2,0.105,0.256,0.0102,24.8,0.926,0.97,0.899,27.1,26.3,52.6,1260
2002-01-28,2001,4,18,28,318.24,0.54,5,Dry,29,5,4,2,33,73,0.23,245.2,0.77,245.2,0,0,0,0,-2,2,29,5,4,0,35,283,990,965,25,0.135,0.0166,0.000664,0.152,0.00608,2,0.108,0.26,0.0104,24.7,0.928,0.97,0.9,27.6,26.8,53.6,1290
2002-01-29,2001,4,18,29,321.79,0.54,5,Dry,29,5,4,2,33,73,0.23,248.8,0.77,248.8,0,0,0,0,-2,2,29,5,4,0,35,287,990,965,25,0.137,0.0169,0.000676,0.154,0.00615,2,0.11,0.264,0.0106,24.7,0.929,0.97,0.901,28,27.2,54.4,1300
2002-01-30,2001,4,18,30,324.26,0.53,5,Dry,29,5,4,2,33,73,0.23,251.3,0.78,251.3,0,0,0,0,-2,2,29,5,4,0,35,289,990,965,25,0.138,0.0176,0.000704,0.155,0.00621,2,0.112,0.267,0.0107,24.7,0.93,0.97,0.902,28.3,27.5,54.9,1320
2002-01-31,2001,4,18,31,325.62,0.53,5,Dry,29,5,4,2,33,73,0.22,252.6,0.78,252.6,0,0,0,0,-2,2,29,5,4,0,35,291,990,965,25,0.138,0.0182,0.00073,0.156,0.00626,2,0.113,0.269,0.0108,24.7,0.93,0.97,0.902,28.5,27.6,55.2,1320
2002-02-01,2001,5,18,32,328.08,0.53,5,Dry,31,6,4,3,41,85,0.26,243.1,0.74,243.1,0,0,0,0,-3,3,31,6,4,0,44,284,990,965,25,0.136,0.0164,0.000658,0.152,0.0061,2,0.107,0.259,0.0104,24.7,0.927,0.97,0.899,27.3,26.5,53,1270
2002-02-02,2001,5,18,33,332.73,0.52,5,Dry,31,6,4,3,41,85,0.26,247.7,0.74,247.7,0,0,0,0,-3,3,31,6,4,0,44,289,990,965.1,24.9,0.137,0.0168,0.000674,0.154,0.00619,2,0.11,0.264,0.0106,24.7,0.929,0.97,0.901,27.8,27,54,1300
2002-02-03,2001,5,18,34,336.83,0.52,5,Dry,31,6,4,3,41,85,0.25,251.8,0.75,251.8,0,0,0,0,-3,3,31,6,4,0,44,293,990,965.1,24.9,0.139,0.0179,0.000717,0.157,0.00629,2,0.112,0.269,0.0108,24.6,0.93,0.97,0.902,28.3,27.4,54.9,1320
2002-02-04,2001,5,19,35,338.75,0.52,5,Dry,31,6,4,3,41,85,0.25,253.8,0.75,253.8,0,0,0,0,-3,3,31,6,4,0,44,295,990,965.1,24.9,0.14,0.0188,0.000754,0.158,0.00636,2,0.114,0.272,0.0109,24.6,0.93,0.97,0.902,28.5,27.7,55.3,1330
2002-02-05,2001,5,19,36,342.85,0.51,5,Dry,31,6,4,3,41,85,0.25,257.9,0.75,257.9,0,0,0,0,-3,3,31,6,4,0,44,299,990,965.1,24.9,0.141,0.0207,0.000832,0.162,0.0065,2,0.117,0.278,0.0112,24.6,0.931,0.97,0.903,29,28.1,56.2,1350
2002-02-06,2001,5,19,37,345.31,0.51,5,Dry,31,6,4,3,41,85,0.25,260.3,0.75,260.3,0,0,0,0,-3,3,31,6,4,0,44,301,990,965.1,24.9,0.142,0.0219,0.000879,0.164,0.00658,2,0.118,0.282,0.0113,24.6,0.932,0.97,0.904,29.2,28.4,56.7,1360
2002-02-07,2001,5,19,38,346.13,0.51,5,Dry,31,6,4,3,41,85,0.25,261.1,0.75,261.1,0,0,0,0,-3,3,31,6,4,0,44,302,990,965.1,24.9,0.142,0.0223,0.000895,0.164,0.00661,2,0.119,0.283,0.0114,24.6,0.932,0.97,0.904,29.3,28.5,56.9,1370
2002-02-08,2001,5,19,39,350.23,0.51,5,Dry,31,6,4,3,41,85,0.24,265.2,0.76,265.2,0,0,0,0,-3,3,31,6,4,0,44,306,990,965.2,24.8,0.144,0.0242,0.000973,0.168,0.00675,2,0.122,0.289,0.0116,24.6,0.933,0.97,0.905,29.8,28.9,57.8,1390
2002-02-09,2001,5,19,40,356.52,0.5,5,Dry,31,6,4,3,41,85,0.24,271.5,0.76,271.5,0,0,0,0,-3,3,31,6,4,0,44,313,990,965.2,24.8,0.146,0.0272,0.00109,0.173,0.00697,2,0.126,0.299,0.012,24.5,0.934,0.97,0.906,30.5,29.6,59.2,1420
2002-02-10,2001,5,19,41,360.08,0.5,5,Dry,31,6,4,3,41,85,0.24,275.1,0.76,275.1,0,0,0,0,-3,3,31,6,4,0,44,316,990,965.2,24.8,0.147,0.0288,0.00116,0.176,0.00709,2,0.128,0.304,0.0123,24.5,0.935,0.97,0.907,30.9,30,59.9,1440
2002-02-11,2001,5,20,42,365.82,0.49,5,Dry,31,6,4,3,41,85,0.23,280.8,0.77,280.8,0,0,0,0,-3,3,31,6,4,0,44,322,990,965.2,24.8,0.149,0.0315,0.00127,0.181,0.00729,2,0.132,0.313,0.0126,24.5,0.936,0.97,0.908,31.5,30.6,61.2,1470
2002-02-12,2001,5,20,43,374.84,0.48,5,Dry,31,6,4,3,41,85,0.23,289.8,0.77,289.8,0,0,0,0,-3,3,31,6,4,0,44,331,990,965.3,24.7,0.152,0.0358,0.00145,0.188,0.00761,2,0.138,0.326,0.0132,24.4,0.938,0.97,0.91,32.5,31.6,63.1,1510
2002-02-13,2001,5,20,44,382.77,0.48,5,Dry,31,6,4,3,41,85,0.22,297.8,0.78,297.8,0,0,0,0,-3,3,31,6,4,0,44,339,990,965.3,24.7,0.155,0.0395,0.0016,0.195,0.00788,2,0.143,0.338,0.0137,24.3,0.94,0.97,0.912,33.4,32.4,64.8,1560
2002-02-14,2001,5,20,45,392.34,0.47,5,Dry,31,6,4,3,41,85,0.22,307.3,0.78,307.3,0,0,0,0,-3,3,31,6,4,0,44,348,990,965.4,24.6,0.158,0.0441,0.00179,0.203,0.00822,2,0.15,0.352,0.0143,24.3,0.942,0.97,0.913,34.5,33.4,66.9,1600
2002-02-15,2001,5,20,46,401.36,0.46,5,Dry,31,6,4,3,41,85,0.21,316.4,0.79,316.4,0,0,0,0,-3,3,31,6,4,0,44,357,990,965.4,24.6,0.162,0.0483,0.00196,0.21,0.00854,2,0.156,0.366,0.0149,24.2,0.943,0.97,0.915,35.4,34.4,68.8,1650
2002-02-16,2001,5,20,47,410.39,0.45,5,Dry,31,6,4,3,41,85,0.21,325.4,0.79,325.4,0,0,0,0,-3,3,31,6,4,0,44,366,990,965.4,24.6,0.165,0.0526,0.00214,0.217,0.00886,2,0.162,0.38,0.0155,24.2,0.944,0.97,0.916,36.4,35.3,70.7,1700
2002-02-17,2001,5,20,48,421.05,0.44,5,Dry,31,6,4,3,41,85,0.2,336.1,0.8,336.1,0,0,0,0,-3,3,31,6,4,0,44,377,990,965.5,24.5,0.169,0.0576,0.00235,0.226,0.00923,2,0.169,0.396,0.0161,24.1,0.946,0.971,0.919,37.6,36.5,73,1750
2002-02-18,2001,5,21,49,428.98,0.44,5,Dry,31,6,4,3,41,85,0.2,344,0.8,344,0,0,0,0,-3,3,31,6,4,0,44,385,990,965.5,24.5,0.171,0.0614,0.00251,0.233,0.00951,2,0.175,0.407,0.0167,24.1,0.947,0.973,0.922,38.5,37.4,74.8,1800
2002-02-19,2001,5,21,50,437.46,0.43,5,Dry,31,6,4,3,41,85,0.19,352.5,0.81,352.5,0,0,0,0,-3,3,31,6,4,0,44,393,990,965.6,24.4,0.174,0.0654,0.00268,0.24,0.00981,2,0.18,0.42,0.0172,24,0.949,0.975,0.925,39.4,38.4,76.7,1840
2002-02-20,2001,5,21,51,445.93,0.43,5,Dry,31,6,4,3,41,85,0.19,360.9,0.81,360.9,0,0,0,0,-3,3,31,6,4,0,44,402,990,965.6,24.4,0.177,0.0694,0.00284,0.247,0.0101,2,0.186,0.433,0.0177,24,0.95,0.977,0.928,40.3,39.3,78.7,1890
2002-02-21,2001,5,21,52,451.13,0.42,5,Dry,31,6,4,3,41,85,0.19,366.1,0.81,366.1,0,0,0,0,-3,3,31,6,4,0,44,407,990,965.6,24.4,0.179,0.0718,0.00295,0.251,0.0103,2,0.19,0.441,0.0181,23.9,0.951,0.978,0.929,40.8,39.9,79.9,1920
2002-02-22,2001,5,21,53,457.42,0.42,5,Dry,31,6,4,3,41,85,0.19,372.4,0.81,372.4,0,0,0,0,-3,3,31,6,4,0,44,413,990,965.7,24.3,0.181,0.0748,0.00307,0.256,0.0105,2,0.194,0.45,0.0185,23.9,0.951,0.979,0.932,41.5,40.6,81.3,1950
2002-02-23,2001,5,21,54,465.35,0.41,5,Dry,31,6,4,3,41,85,0.18,380.4,0.82,380.4,0,0,0,0,-3,3,31,6,4,0,44,421,990,965.7,24.3,0.184,0.0785,0.00323,0.263,0.0108,2,0.199,0.462,0.019,23.8,0.952,0.98,0.933,42.4,41.5,83,1990
2002-02-24,2001,5,21,55,473.83,0.41,5,Dry,31,6,4,3,41,85,0.18,388.8,0.82,388.8,0,0,0,0,-3,3,31,6,4,0,44,430,990,965.7,24.3,0.187,0.0825,0.0034,0.27,0.0111,2,0.205,0.475,0.0196,23.8,0.954,0.98,0.934,43.3,42.4,84.8,2030
2002-02-25,2001,5,22,56,480.11,0.4,5,Dry,31,6,4,3,41,85,0.18,395.1,0.82,395.1,0,0,0,0,-3,3,31,6,4,0,44,436,990,965.8,24.2,0.189,0.0855,0.00353,0.275,0.0113,2,0.209,0.484,0.02,23.8,0.954,0.98,0.935,43.9,43,86.1,2070
2002-02-26,2001,5,22,57,489.68,0.4,5,Dry,31,6,4,3,41,85,0.17,404.7,0.83,404.7,0,0,0,0,-3,3,31,6,4,0,44,446,990,965.8,24.2,0.193,0.09,0.00372,0.283,0.0117,2,0.216,0.498,0.0206,23.7,0.955,0.98,0.936,44.9,44,88,2110
2002-02-27,2001,5,22,58,502.54,0.39,5,Dry,31,6,4,3,41,85,0.17,417.5,0.83,417.5,0,0,0,0,-3,3,31,6,4,0,44,459,990,965.9,24.1,0.197,0.0961,0.00398,0.293,0.0122,2,0.224,0.518,0.0215,23.6,0.956,0.98,0.937,46.2,45.3,90.6,2180
2002-02-28,2001,5,22,59,512.11,0.38,5,Dry,31,6,4,3,41,85,0.17,427.1,0.83,427.1,0,0,0,0,-3,3,31,6,4,0,44,468,990,965.9,24.1,0.201,0.101,0.00417,0.301,0.0125,2,0.231,0.532,0.0221,23.6,0.957,0.98,0.938,47.2,46.3,92.5,2220
2002-03-01,2001,6,22,60,518.94,0.38,5,Dry,36,8,6,4,53,107,0.21,411.9,0.79,411.9,0,0,0,0,-4,4,36,8,6,0,57,462,990,965.9,24.1,0.199,0.0934,0.00388,0.292,0.0121,2,0.221,0.513,0.0213,23.6,0.956,0.98,0.937,45.5,44.6,89.1,2140
2002-03-02,2001,6,22,61,527.97,0.37,5,Dry,36,8,6,4,53,107,0.2,421,0.8,421,0,0,0,0,-4,4,36,8,6,0,57,471,990,966,24,0.202,0.0977,0.00407,0.299,0.0125,2,0.227,0.526,0.0219,23.5,0.956,0.98,0.937,46.4,45.5,90.9,2180
2002-03-03,2001,6,22,62,533.71,0.37,5,Dry,36,8,6,4,53,107,0.2,426.7,0.8,426.7,0,0,0,0,-4,4,36,8,6,0,57,477,990,966,24,0.204,0.1,0.00418,0.304,0.0127,2,0.231,0.535,0.0223,23.5,0.957,0.98,0.938,47,46,92.1,2210
2002-03-04,2001,6,23,63,538.9,0.37,5,Dry,36,8,6,4,53,107,0.2,431.9,0.8,431.9,0,0,0,0,-4,4,36,8,6,0,57,482,990,966,24,0.206,0.103,0.00429,0.308,0.0129,2,0.234,0.542,0.0226,23.4,0.957,0.98,0.938,47.5,46.5,93.1,2230
2002-03-05,2001,6,23,64,542.46,0.36,5,Dry,36,8,6,4,53,107,0.2,435.5,0.8,435.5,0,0,0,0,-4,4,36,8,6,0,57,485,990,966,24,0.207,0.105,0.00436,0.311,0.013,2,0.236,0.548,0.0229,23.4,0.957,0.98,0.938,47.9,46.9,93.8,2250
2002-03-06,2001,6,23,65,543.83,0.36,5,Dry,36,8,6,4,53,107,0.2,436.8,0.8,436.8,0,0,0,0,-4,4,36,8,6,0,57,487,990,966,24,0.207,0.105,0.00439,0.313,0.013,2,0.237,0.55,0.023,23.4,0.957,0.98,0.938,48,47,94.1,2260
2002-03-07,2001,6,23,66,546.29,0.36,5,Dry,36,8,6,4,53,107,0.2,439.3,0.8,439.3,0,0,0,0,-4,4,36,8,6,0,57,489,990,966.1,23.9,0.208,0.106,0.00444,0.315,0.0131,2,0.239,0.554,0.0231,23.4,0.958,0.98,0.938,48.2,47.3,94.6,2270
2002-03-08,2001,6,23,67,552.58,0.36,5,Dry,36,8,6,4,53,107,0.19,445.6,0.81,445.6,0,0,0,0,-4,4,36,8,6,0,57,496,990,966.1,23.9,0.21,0.109,0.00457,0.32,0.0134,2,0.243,0.563,0.0235,23.4,0.958,0.98,0.939,48.9,47.9,95.8,2300
2002-03-09,2001,6,23,68,557.22,0.36,5,Dry,36,8,6,4,53,107,0.19,450.2,0.81,450.2,0,0,0,0,-4,4,36,8,6,0,57,500,990,966.1,23.9,0.212,0.112,0.00467,0.324,0.0135,2,0.246,0.57,0.0239,23.3,0.958,0.98,0.939,49.3,48.2,96.4,2310
2002-03-10,2001,6,23,69,561.33,0.35,5,Dry,36,8,6,4,53,107,0.19,454.3,0.81,454.3,0,0,0,0,-4,4,36,8,6,0,57,504,990,966.1,23.9,0.214,0.113,0.00475,0.327,0.0137,2,0.249,0.576,0.0241,23.3,0.958,0.98,0.939,49.7,48.2,96.4,2310
2002-03-11,2001,6,24,70,564.33,0.35,5,Dry,36,8,6,4,53,107,0.19,457.3,0.81,457.3,0,0,0,0,-4,4,36,8,6,0,57,507,990,966.1,23.9,0.215,0.115,0.00481,0.33,0.0138,2,0.251,0.581,0.0243,23.3,0.958,0.98,0.938,50,48.2,96.4,2310
2002-03-12,2001,6,24,71,567.34,0.35,5,Dry,36,8,6,4,53,107,0.19,460.3,0.81,460.3,0,0,0,0,-4,4,36,8,6,0,57,510,990,966.2,23.8,0.217,0.116,0.00488,0.333,0.014,2,0.253,0.586,0.0246,23.3,0.957,0.98,0.938,50.3,48.2,96.4,2310
2002-03-13,2001,6,24,72,570.9,0.35,5,Dry,36,8,6,4,53,107,0.19,463.9,0.81,463.9,0,0,0,0,-4,4,36,8,6,0,57,514,990,966.2,23.8,0.219,0.118,0.00495,0.337,0.0141,2,0.256,0.592,0.0248,23.2,0.957,0.98,0.938,50.6,48.2,96.4,2310
2002-03-14,2001,6,24,73,572.81,0.35,5,Dry,36,8,6,4,53,107,0.19,465.8,0.81,465.8,0,0,0,0,-4,4,36,8,6,0,57,516,990,966.2,23.8,0.22,0.119,0.00499,0.339,0.0142,2,0.257,0.595,0.025,23.2,0.957,0.98,0.938,50.8,48.2,96.4,2310
2002-03-15,2001,6,24,74,571.44,0.35,5,Dry,36,8,6,4,53,107,0.19,464.4,0.81,464.4,0,0,0,0,-4,4,36,8,6,0,57,514,990,966.2,23.8,0.219,0.118,0.00496,0.337,0.0141,2,0.256,0.593,0.0249,23.2,0.957,0.98,0.938,50.6,48.2,96.4,2310
2002-03-16,2001,6,24,75,570.08,0.35,5,Dry,36,8,6,4,53,107,0.19,463.1,0.81,463.1,0,0,0,0,-4,4,36,8,6,0,57,513,990,966.2,23.8,0.218,0.118,0.00493,0.336,0.0141,2,0.255,0.591,0.0248,23.2,0.957,0.98,0.938,50.5,48.2,96.4,2310
2002-03-17,2001,6,24,76,568.16,0.35,5,Dry,36,8,6,4,53,107,0.19,461.2,0.81,461.2,0,0,0,0,-4,4,36,8,6,0,57,511,990,966.2,23.8,0.217,0.117,0.00489,0.334,0.014,2,0.254,0.587,0.0246,23.3,0.957,0.98,0.938,50.3,48.2,96.4,2310
2002-03-18,2001,6,25,77,567.89,0.35,5,Dry,36,8,6,4,53,107,0.19,460.9,0.81,460.9,0,0,0,0,-4,4,36,8,6,0,57,511,990,966.2,23.8,0.217,0.117,0.00489,0.333,0.014,2,0.254,0.587,0.0246,23.3,0.957,0.98,0.938,50.3,48.2,96.4,2310
2002-03-19,2001,6,25,78,568.71,0.35,5,Dry,36,8,6,4,53,107,0.19,461.7,0.81,461.7,0,0,0,0,-4,4,36,8,6,0,57,512,990,966.2,23.8,0.217,0.117,0.0049,0.334,0.014,2,0.254,0.588,0.0247,23.3,0.957,0.98,0.938,50.4,48.2,96.4,2310
2002-03-20,2001,6,25,79,572.26,0.35,5,Dry,36,8,6,4,53,107,0.19,465.3,0.81,465.3,0,0,0,0,-4,4,36,8,6,0,57,515,990,966.2,23.8,0.219,0.119,0.00498,0.338,0.0142,2,0.257,0.594,0.025,23.2,0.957,0.98,0.938,50.7,48.2,96.4,2310
2002-03-21,2001,6,25,80,575.82,0.35,5,Dry,36,8,6,4,53,107,0.19,468.8,0.81,468.8,0,0,0,0,-4,4,36,8,6,0,57,519,990,966.2,23.8,0.221,0.12,0.00505,0.342,0.0143,2,0.259,0.601,0.0252,23.2,0.957,0.98,0.938,51,48.2,96.4,2310
2002-03-22,2001,6,25,81,577.18,0.34,5,Dry,36,8,6,4,53,107,0.18,470.2,0.81,470.2,0,0,0,0,-4,4,36,8,6,0,57,520,990,966.2,23.8,0.222,0.121,0.00508,0.343,0.0144,2,0.26,0.603,0.0253,23.2,0.957,0.98,0.938,51.2,48.2,96.4,2310
2002-03-23,2001,6,25,82,577.46,0.34,5,Dry,36,8,6,4,53,107,0.18,470.5,0.81,470.5,0,0,0,0,-4,4,36,8,6,0,57,520,990,966.2,23.8,0.222,0.121,0.00509,0.343,0.0144,2,0.26,0.603,0.0254,23.2,0.957,0.98,0.938,51.2,48.2,96.4,2310
2002-03-24,2001,6,25,83,579.37,0.34,5,Dry,36,8,6,4,53,107,0.18,472.4,0.81,472.4,0,0,0,0,-4,4,36,8,6,0,57,522,990,966.2,23.8,0.223,0.122,0.00513,0.345,0.0145,2,0.261,0.607,0.0255,23.2,0.957,0.98,0.937,51.4,48.2,96.4,2310
2002-03-25,2001,6,26,84,580.74,0.34,5,Dry,36,8,6,4,53,107,0.18,473.7,0.82,473.7,0,0,0,0,-4,4,36,8,6,0,57,524,990,966.2,23.8,0.224,0.123,0.00515,0.347,0.0146,2,0.262,0.609,0.0256,23.2,0.956,0.98,0.937,51.5,48.2,96.4,2310
2002-03-26,2001,6,26,85,584.84,0.34,5,Dry,36,8,6,4,53,107,0.18,477.8,0.82,477.8,0,0,0,0,-4,4,36,8,6,0,57,528,990,966.2,23.8,0.226,0.125,0.00524,0.351,0.0148,2,0.265,0.616,0.0259,23.2,0.956,0.98,0.937,51.9,48.2,96.4,2310
2002-03-27,2001,6,26,86,590.58,0.34,5,Dry,36,8,6,4,53,107,0.18,483.6,0.82,483.6,0,0,0,0,-4,4,36,8,6,0,57,534,990,966.3,23.7,0.23,0.127,0.00536,0.357,0.015,2,0.269,0.626,0.0264,23.1,0.956,0.98,0.937,52.4,48.2,96.4,2310
2002-03-28,2001,6,26,87,596.33,0.33,5,Dry,36,8,6,4,53,107,0.18,489.3,0.82,489.3,0,0,0,0,-4,4,36,8,6,0,57,539,990,966.3,23.7,0.233,0.13,0.00548,0.363,0.0153,3,0.163,0.526,0.0222,23.2,0.945,0.97,0.917,35.1,34,102,2450
2002-03-29,2001,6,26,88,599.88,0.33,5,Dry,36,8,6,4,53,107,0.18,492.9,0.82,492.9,0,0,0,0,-4,4,36,8,6,0,57,543,990,966.3,23.7,0.235,0.132,0.00555,0.367,0.0155,3,0.164,0.531,0.0224,23.2,0.945,0.97,0.917,35.3,34.2,103,2470
2002-03-30,2001,6,26,89,600.15,0.33,5,Dry,36,8,6,4,53,107,0.18,493.1,0.82,493.1,0,0,0,0,-4,4,36,8,6,0,57,543,990,966.3,23.7,0.235,0.132,0.00556,0.367,0.0155,3,0.164,0.531,0.0224,23.2,0.946,0.97,0.917,35.3,34.3,103,2470
2002-03-31,2001,6,26,90,600.43,0.33,5,Dry,36,8,6,4,53,107,0.18,493.4,0.82,493.4,0,0,0,0,-4,4,36,8,6,0,57,543,990,966.3,23.7,0.235,0.132,0.00557,0.367,0.0155,3,0.165,0.532,0.0224,23.2,0.946,0.97,0.917,35.3,34.3,103,2470
2002-04-01,2001,7,27,91,602.34,0.33,5,Dry,40,10,8,5,62,125,0.21,477.3,0.79,477.3,0,0,0,0,-5,5,40,10,8,0,67,535,990,966.3,23.7,0.231,0.124,0.00525,0.355,0.015,2,0.265,0.62,0.0262,23.1,0.956,0.98,0.937,51.6,48.2,96.4,2310
2002-04-02,2001,7,27,92,603.71,0.33,5,Dry,40,10,8,5,62,125,0.21,478.7,0.79,478.7,0,0,0,0,-5,5,40,10,8,0,67,537,990,966.3,23.7,0.232,0.125,0.00528,0.356,0.0151,2,0.266,0.622,0.0263,23.1,0.956,0.98,0.937,51.8,48.2,96.4,2310
2002-04-03,2001,7,27,93,607.81,0.33,5,Dry,40,10,8,5,62,125,0.21,482.8,0.79,482.8,0,0,0,0,-5,5,40,10,8,0,67,541,990,966.3,23.7,0.234,0.127,0.00536,0.361,0.0152,2,0.268,0.629,0.0266,23,0.956,0.98,0.937,52.1,48.2,96.4,2310
2002-04-04,2001,7,27,94,611.36,0.32,5,Dry,40,10,8,5,62,125,0.2,486.4,0.8,486.4,0,0,0,0,-5,5,40,10,8,0,67,544,990,966.3,23.7,0.236,0.129,0.00543,0.364,0.0154,2,0.271,0.635,0.0269,23,0.956,0.98,0.937,52.5,48.2,96.4,2310
2002-04-05,2001,7,27,95,616.56,0.32,5,Dry,40,10,8,5,62,125,0.2,491.6,0.8,491.6,0,0,0,0,-5,5,40,10,8,0,67,550,990,966.4,23.6,0.239,0.131,0.00554,0.37,0.0156,3,0.164,0.534,0.0226,23.1,0.945,0.97,0.917,35.1,34,102,2450
2002-04-06,2001,7,27,96,622.3,0.32,5,Dry,40,10,8,5,62,125,0.2,497.3,0.8,497.3,0,0,0,0,-5,5,40,10,8,0,67,555,990,966.4,23.6,0.242,0.134,0.00566,0.376,0.0159,3,0.166,0.542,0.023,23.1,0.946,0.97,0.918,35.5,34.4,103,2480
2002-04-07,2001,7,27,97,629.14,0.31,5,Dry,40,10,8,5,62,125,0.2,504.1,0.8,504.1,0,0,0,0,-5,5,40,10,8,0,67,562,990,966.4,23.6,0.246,0.138,0.00584,0.384,0.0163,3,0.169,0.553,0.0235,23,0.947,0.97,0.918,35.9,34.9,105,2510
2002-04-08,2001,7,28,98,637.07,0.31,5,Dry,40,10,8,5,62,125,0.2,512.1,0.8,512.1,0,0,0,0,-5,5,40,10,8,0,67,570,990,966.4,23.6,0.25,0.143,0.00607,0.394,0.0167,3,0.173,0.566,0.0241,23,0.947,0.97,0.919,36.5,35.4,106,2550
2002-04-09,2001,7,28,99,647.73,0.31,5,Dry,40,10,8,5,62,125,0.19,522.7,0.81,522.7,0,0,0,0,-5,5,40,10,8,0,67,581,990,966.5,23.5,0.257,0.15,0.00639,0.407,0.0173,3,0.178,0.584,0.0249,22.9,0.949,0.97,0.92,37.2,36,108,2600
2002-04-10,2001,7,28,100,663.32,0.3,5,Dry,40,10,8,5,62,125,0.19,538.3,0.81,538.3,0,0,0,0,-5,5,40,10,8,0,67,596,990,966.6,23.4,0.265,0.161,0.00685,0.426,0.0182,3,0.185,0.611,0.026,22.8,0.95,0.972,0.923,38.2,37.1,111,2670
2002-04-11,2001,7,28,101,684.37,0.29,5,Dry,40,10,8,5,62,125,0.18,559.4,0.82,559.4,0,0,0,0,-5,5,40,10,8,0,67,617,990,966.6,23.4,0.277,0.175,0.00748,0.452,0.0193,3,0.194,0.646,0.0277,22.7,0.951,0.975,0.928,39.5,38.5,116,2770
2002-04-12,2001,7,28,102,706.52,0.28,5,Dry,40,10,8,5,62,125,0.18,581.5,0.82,581.5,0,0,0,0,-5,5,40,10,8,0,67,640,990,966.7,23.3,0.29,0.189,0.00814,0.479,0.0206,3,0.204,0.684,0.0294,22.6,0.953,0.978,0.932,40.9,40,120,2880
2002-04-13,2001,7,28,103,730.31,0.27,5,Dry,40,10,8,5,62,125,0.17,605.3,0.83,605.3,0,0,0,0,-5,5,40,10,8,0,67,663,990,966.8,23.2,0.303,0.205,0.00886,0.509,0.022,3,0.215,0.724,0.0312,22.5,0.955,0.98,0.935,42.4,41.6,125,2990
2002-04-14,2001,7,28,104,750.27,0.27,5,Dry,40,10,8,5,62,125,0.17,625.3,0.83,625.3,0,0,0,0,-5,5,40,10,8,0,67,683,990,966.9,23.1,0.315,0.219,0.00947,0.533,0.0231,3,0.224,0.757,0.0328,22.3,0.955,0.98,0.936,43.6,42.8,128,3080
2002-04-15,2001,7,29,105,769.68,0.26,5,Dry,40,10,8,5,62,125,0.16,644.7,0.84,644.7,0,0,0,0,-5,5,40,10,8,0,67,703,990,967,23,0.326,0.232,0.0101,0.557,0.0242,3,0.233,0.79,0.0343,22.2,0.956,0.98,0.937,44.8,43.9,132,3160
2002-04-16,2001,7,29,106,779.35,0.25,5,Dry,40,10,8,5,62,125,0.16,654.4,0.84,654.4,0,0,0,0,-5,5,40,10,8,0,67,712,990,967,23,0.331,0.238,0.0104,0.569,0.0248,3,0.237,0.806,0.0351,22.2,0.956,0.98,0.937,45.4,44.5,133,3200
2002-04-17,2001,7,29,107,789.11,0.25,5,Dry,40,10,8,5,62,125,0.16,664.1,0.84,664.1,0,0,0,0,-5,5,40,10,8,0,67,722,990,967.1,22.9,0.337,0.245,0.0107,0.582,0.0253,3,0.241,0.823,0.0359,22.1,0.957,0.98,0.938,45.9,45,135,3240
2002-04-18,2001,7,29,108,796.81,0.24,5,Dry,40,10,8,5,62,125,0.16,671.8,0.84,671.8,0,0,0,0,-5,5,40,10,8,0,67,730,990,967.1,22.9,0.341,0.25,0.0109,0.591,0.0258,3,0.245,0.836,0.0365,22.1,0.957,0.98,0.938,46.4,45.5,136,3270
2002-04-19,2001,7,29,109,798.41,0.24,5,Dry,40,10,8,5,62,125,0.16,673.4,0.84,673.4,0,0,0,0,-5,5,40,10,8,0,67,731,990,967.1,22.9,0.342,0.251,0.011,0.593,0.0259,3,0.246,0.839,0.0366,22.1,0.957,0.98,0.938,46.5,45.6,137,3280
2002-04-20,2001,7,29,110,800.02,0.24,5,Dry,40,10,8,5,62,125,0.16,675,0.84,675,0,0,0,0,-5,5,40,10,8,0,67,733,990,967.1,22.9,0.343,0.252,0.011,0.595,0.026,3,0.246,0.841,0.0367,22.1,0.957,0.98,0.938,46.6,45.7,137,3290
2002-04-21,2001,7,29,111,798.41,0.24,5,Dry,40,10,8,5,62,125,0.16,673.4,0.84,673.4,0,0,0,0,-5,5,40,10,8,0,67,731,990,967.1,22.9,0.342,0.251,0.011,0.593,0.0259,3,0.246,0.839,0.0366,22.1,0.957,0.98,0.938,46.5,45.6,137,3280
2002-04-22,2001,7,30,112,796.81,0.24,5,Dry,40,10,8,5,62,125,0.16,671.8,0.84,671.8,0,0,0,0,-5,5,40,10,8,0,67,730,990,967.1,22.9,0.341,0.25,0.0109,0.591,0.0258,3,0.245,0.836,0.0365,22.1,0.957,0.98,0.938,46.4,45.5,136,3270
2002-04-23,2001,7,30,113,795.23,0.24,5,Dry,40,10,8,5,62,125,0.16,670.2,0.84,670.2,0,0,0,0,-5,5,40,10,8,0,67,728,990,967.1,22.9,0.34,0.249,0.0109,0.589,0.0257,3,0.244,0.833,0.0364,22.1,0.957,0.98,0.938,46.3,45.4,136,3270
2002-04-24,2001,7,30,114,793.67,0.24,5,Dry,40,10,8,5,62,125,0.16,668.7,0.84,668.7,0,0,0,0,-5,5,40,10,8,0,67,727,990,967.1,22.9,0.339,0.248,0.0108,0.587,0.0256,3,0.243,0.831,0.0362,22.1,0.957,0.98,0.938,46.2,45.3,136,3260
2002-04-25,2001,7,30,115,792.13,0.25,5,Dry,40,10,8,5,62,125,0.16,667.1,0.84,667.1,0,0,0,0,-5,5,40,10,8,0,67,725,990,967.1,22.9,0.339,0.247,0.0108,0.585,0.0255,3,0.243,0.828,0.0361,22.1,0.957,0.98,0.938,46.1,45.2,136,3250
2002-04-26,2001,7,30,116,790.61,0.25,5,Dry,40,10,8,5,62,125,0.16,665.6,0.84,665.6,0,0,0,0,-5,5,40,10,8,0,67,724,990,967.1,22.9,0.338,0.246,0.0107,0.583,0.0254,3,0.242,0.825,0.036,22.1,0.957,0.98,0.938,46,45.1,135,3250
2002-04-27,2001,7,30,117,789.11,0.25,5,Dry,40,10,8,5,62,125,0.16,664.1,0.84,664.1,0,0,0,0,-5,5,40,10,8,0,67,722,990,967.1,22.9,0.337,0.245,0.0107,0.582,0.0253,3,0.241,0.823,0.0359,22.1,0.957,0.98,0.938,45.9,45,135,3240
2002-04-28,2001,7,30,118,787.64,0.25,5,Dry,40,10,8,5,62,125,0.16,662.6,0.84,662.6,0,0,0,0,-5,5,40,10,8,0,67,721,990,967.1,22.9,0.336,0.244,0.0106,0.58,0.0253,3,0.241,0.82,0.0357,22.1,0.957,0.98,0.938,45.9,44.9,135,3240
2002-04-29,2001,7,31,119,786.19,0.25,5,Dry,40,10,8,5,62,125,0.16,661.2,0.84,661.2,0,0,0,0,-5,5,40,10,8,0,67,719,990,967,23,0.335,0.243,0.0106,0.578,0.0252,3,0.24,0.818,0.0356,22.1,0.957,0.98,0.937,45.8,44.9,135,3230
2002-04-30,2001,7,31,120,787.64,0.25,5,Dry,40,10,8,5,62,125,0.16,662.6,0.84,662.6,0,0,0,0,-5,5,40,10,8,0,67,721,990,967.1,22.9,0.336,0.244,0.0106,0.58,0.0253,3,0.241,0.82,0.0357,22.1,0.957,0.98,0.938,45.9,44.9,135,3240
2002-05-01,2001,8,31,121,789.11,0.25,5,Dry,42,9,8,6,82,147,0.19,642.1,0.81,642.1,0,0,0,0,-6,6,42,9,8,0,88,701,990,967.1,22.9,0.325,0.23,0.01,0.555,0.0242,3,0.231,0.786,0.0343,22.2,0.956,0.98,0.937,44.5,43.6,131,3140
2002-05-02,2001,8,31,122,793.67,0.24,5,Dry,42,9,8,6,82,147,0.18,646.7,0.81,646.7,0,0,0,0,-6,6,42,9,8,0,88,706,990,967.1,22.9,0.328,0.233,0.0102,0.561,0.0244,3,0.234,0.794,0.0346,22.1,0.956,0.98,0.937,44.7,43.8,131,3160
2002-05-03,2001,8,31,123,798.41,0.24,5,Dry,42,9,8,6,82,147,0.18,651.4,0.82,651.4,0,0,0,0,-6,6,42,9,8,0,88,710,990,967.1,22.9,0.33,0.236,0.0103,0.566,0.0247,3,0.236,0.802,0.035,22.1,0.956,0.98,0.937,45,44.1,132,3180
2002-05-04,2001,8,31,124,800.02,0.24,5,Dry,42,9,8,6,82,147,0.18,653,0.82,653,0,0,0,0,-6,6,42,9,8,0,88,712,990,967.1,22.9,0.331,0.237,0.0104,0.568,0.0248,3,0.236,0.805,0.0351,22.1,0.956,0.98,0.937,45.1,44.2,133,3180
2002-05-05,2001,8,31,125,801.66,0.24,5,Dry,42,9,8,6,82,147,0.18,654.7,0.82,654.7,0,0,0,0,-6,6,42,9,8,0,88,714,990,967.1,22.9,0.332,0.238,0.0104,0.57,0.0249,3,0.237,0.807,0.0353,22.1,0.956,0.98,0.937,45.2,44.3,133,3190
2002-05-06,2001,8,32,126,803.31,0.24,5,Dry,42,9,8,6,82,147,0.18,656.3,0.82,656.3,0,0,0,0,-6,6,42,9,8,0,88,715,990,967.1,22.9,0.333,0.239,0.0105,0.572,0.025,3,0.238,0.81,0.0354,22.1,0.956,0.98,0.937,45.3,44.4,133,3200
2002-05-07,2001,8,32,127,804.98,0.24,5,Dry,42,9,8,6,82,147,0.18,658,0.82,658,0,0,0,0,-6,6,42,9,8,0,88,717,990,967.1,22.9,0.334,0.241,0.0105,0.575,0.0251,3,0.239,0.813,0.0355,22.1,0.956,0.98,0.937,45.4,44.5,133,3200
2002-05-08,2001,8,32,128,803.31,0.24,5,Dry,42,9,8,6,82,147,0.18,656.3,0.82,656.3,0,0,0,0,-6,6,42,9,8,0,88,715,990,967.1,22.9,0.333,0.239,0.0105,0.572,0.025,3,0.238,0.81,0.0354,22.1,0.956,0.98,0.937,45.3,44.4,133,3200
2002-05-09,2001,8,32,129,798.41,0.24,5,Dry,42,9,8,6,82,147,0.18,651.4,0.82,651.4,0,0,0,0,-6,6,42,9,8,0,88,710,990,967.1,22.9,0.33,0.236,0.0103,0.566,0.0247,3,0.236,0.802,0.035,22.1,0.956,0.98,0.937,45,44.1,132,3180
2002-05-10,2001,8,32,130,793.67,0.24,5,Dry,42,9,8,6,82,147,0.18,646.7,0.81,646.7,0,0,0,0,-6,6,42,9,8,0,88,706,990,967.1,22.9,0.328,0.233,0.0102,0.561,0.0244,3,0.234,0.794,0.0346,22.1,0.956,0.98,0.937,44.7,43.8,131,3160
2002-05-11,2001,8,32,131,786.19,0.25,5,Dry,42,9,8,6,82,147,0.19,639.2,0.81,639.2,0,0,0,0,-6,6,42,9,8,0,88,698,990,967,23,0.323,0.228,0.00993,0.551,0.024,3,0.23,0.781,0.034,22.2,0.956,0.98,0.937,44.3,43.4,130,3120
2002-05-12,2001,8,32,132,779.35,0.25,5,Dry,42,9,8,6,82,147,0.19,632.4,0.81,632.4,0,0,0,0,-6,6,42,9,8,0,88,691,990,967,23,0.319,0.223,0.00972,0.543,0.0236,3,0.227,0.77,0.0335,22.2,0.955,0.98,0.936,43.9,43,129,3100
2002-05-13,2001,8,33,133,773.4,0.26,5,Dry,42,9,8,6,82,147,0.19,626.4,0.81,626.4,0,0,0,0,-6,6,42,9,8,0,88,685,990,967,23,0.316,0.219,0.00954,0.535,0.0233,3,0.224,0.76,0.033,22.2,0.955,0.98,0.936,43.5,42.6,128,3070
2002-05-14,2001,8,33,134,765.04,0.26,5,Dry,42,9,8,6,82,147,0.19,618,0.81,618,0,0,0,0,-6,6,42,9,8,0,88,677,990,967,23,0.311,0.214,0.00928,0.525,0.0228,3,0.221,0.746,0.0324,22.3,0.955,0.98,0.936,43,42.2,126,3040
2002-05-15,2001,8,33,135,751.09,0.26,5,Dry,42,9,8,6,82,147,0.2,604.1,0.8,604.1,0,0,0,0,-6,6,42,9,8,0,88,663,990,966.9,23.1,0.303,0.205,0.00886,0.508,0.022,3,0.214,0.722,0.0313,22.4,0.954,0.98,0.935,42.2,41.3,124,2980
2002-05-16,2001,8,33,136,736.05,0.27,5,Dry,42,9,8,6,82,147,0.2,589,0.8,589,0,0,0,0,-6,6,42,9,8,0,88,648,990,966.8,23.2,0.295,0.194,0.0084,0.489,0.0211,3,0.208,0.697,0.0301,22.5,0.953,0.979,0.933,41.2,40.4,121,2910
2002-05-17,2001,8,33,137,721.56,0.28,5,Dry,42,9,8,6,82,147,0.2,574.6,0.8,574.6,0,0,0,0,-6,6,42,9,8,0,88,634,990,966.8,23.2,0.287,0.185,0.00796,0.471,0.0203,3,0.201,0.672,0.029,22.5,0.952,0.977,0.93,40.3,39.4,118,2840
2002-05-18,2001,8,33,138,707.07,0.28,5,Dry,42,9,8,6,82,147,0.21,560.1,0.79,560.1,0,0,0,0,-6,6,42,9,8,0,88,619,990,966.7,23.3,0.278,0.175,0.00753,0.453,0.0195,3,0.195,0.648,0.0278,22.6,0.951,0.975,0.927,39.4,38.4,115,2770
2002-05-19,2001,8,33,139,692.03,0.29,5,Dry,42,9,8,6,82,147,0.21,545,0.79,545,0,0,0,0,-6,6,42,9,8,0,88,604,990,966.7,23.3,0.27,0.165,0.00708,0.435,0.0186,3,0.188,0.623,0.0267,22.7,0.95,0.973,0.924,38.4,37.4,112,2690
2002-05-20,2001,8,34,140,676.99,0.29,5,Dry,42,9,8,6,82,147,0.22,530,0.78,530,0,0,0,0,-6,6,42,9,8,0,88,589,990,966.6,23.4,0.261,0.155,0.00663,0.416,0.0178,3,0.181,0.597,0.0255,22.8,0.949,0.971,0.921,37.5,36.4,109,2620
2002-05-21,2001,8,34,141,661.95,0.3,5,Dry,42,9,8,6,82,147,0.22,515,0.78,515,0,0,0,0,-6,6,42,9,8,0,88,574,990,966.5,23.5,0.253,0.145,0.00618,0.398,0.017,3,0.174,0.572,0.0244,22.9,0.948,0.97,0.919,36.5,35.4,106,2550
2002-05-22,2001,8,34,142,646.91,0.31,5,Dry,42,9,8,6,82,147,0.23,499.9,0.77,499.9,0,0,0,0,-6,6,42,9,8,0,88,559,990,966.5,23.5,0.244,0.135,0.00574,0.379,0.0161,3,0.167,0.547,0.0232,23,0.946,0.97,0.918,35.5,34.4,103,2480
2002-05-23,2001,8,34,143,632.42,0.31,5,Dry,42,9,8,6,82,147,0.23,485.4,0.77,485.4,0,0,0,0,-6,6,42,9,8,0,88,544,990,966.4,23.6,0.236,0.128,0.00544,0.364,0.0154,2,0.27,0.634,0.0269,22.9,0.956,0.98,0.937,52.2,48.2,96.4,2310
2002-05-24,2001,8,34,144,619.02,0.32,5,Dry,42,9,8,6,82,147,0.24,472,0.76,472,0,0,0,0,-6,6,42,9,8,0,88,531,990,966.4,23.6,0.228,0.122,0.00516,0.35,0.0148,2,0.261,0.611,0.0259,23,0.957,0.98,0.938,51,48.2,96.4,2310
2002-05-25,2001,8,34,145,605.08,0.33,5,Dry,42,9,8,6,82,147,0.24,458.1,0.76,458.1,0,0,0,0,-6,6,42,9,8,0,88,517,990,966.3,23.7,0.22,0.115,0.00487,0.336,0.0142,2,0.252,0.587,0.0248,23.1,0.958,0.98,0.938,49.7,48.2,96.4,2310
2002-05-26,2001,8,34,146,591.13,0.34,5,Dry,42,9,8,6,82,147,0.25,444.1,0.75,444.1,0,0,0,0,-6,6,42,9,8,0,88,503,990,966.3,23.7,0.213,0.109,0.00458,0.322,0.0136,2,0.242,0.564,0.0238,23.2,0.958,0.98,0.939,48.3,47.4,94.7,2270
2002-05-27,2001,8,35,147,577.73,0.34,5,Dry,42,9,8,6,82,147,0.25,430.7,0.75,430.7,0,0,0,0,-6,6,42,9,8,0,88,490,990,966.2,23.8,0.208,0.102,0.0043,0.311,0.0131,2,0.233,0.544,0.0229,23.3,0.957,0.98,0.938,47,46.1,92.1,2210
2002-05-28,2001,8,35,148,565.43,0.35,5,Dry,42,9,8,6,82,147,0.26,418.4,0.74,418.4,0,0,0,0,-6,6,42,9,8,0,88,477,990,966.1,23.9,0.204,0.0965,0.00405,0.301,0.0126,2,0.225,0.525,0.022,23.3,0.956,0.98,0.937,45.8,44.9,89.7,2150
2002-05-29,2001,8,35,149,552.58,0.36,5,Dry,42,9,8,6,82,147,0.27,405.6,0.73,405.6,0,0,0,0,-6,6,42,9,8,0,88,465,990,966.1,23.9,0.199,0.0904,0.00378,0.29,0.0121,2,0.216,0.506,0.0212,23.4,0.955,0.98,0.936,44.5,43.6,87.2,2090
2002-05-30,2001,8,35,150,540.27,0.37,5,Dry,42,9,8,6,82,147,0.27,393.3,0.73,393.3,0,0,0,0,-6,6,42,9,8,0,88,452,990,966,24,0.195,0.0846,0.00353,0.28,0.0117,2,0.208,0.488,0.0203,23.5,0.954,0.98,0.935,43.2,42.3,84.7,2030
2002-05-31,2001,8,35,151,529.06,0.37,5,Dry,42,9,8,6,82,147,0.28,382.1,0.72,382.1,0,0,0,0,-6,6,42,9,8,0,88,441,990,966,24,0.191,0.0793,0.0033,0.271,0.0113,2,0.2,0.471,0.0196,23.5,0.953,0.98,0.934,42,41.2,82.4,1980
2002-06-01,2001,9,35,152,517.3,0.38,5,Dry,39,9,7,5,59,119,0.23,398.3,0.77,398.3,0,0,0,0,-5,5,39,9,7,0,64,453,990,965.9,24.1,0.196,0.087,0.00361,0.283,0.0117,2,0.211,0.494,0.0205,23.6,0.955,0.98,0.936,44,43.1,86.2,2070
2002-06-02,2001,9,35,153,507.18,0.38,5,Dry,39,9,7,5,59,119,0.23,388.2,0.77,388.2,0,0,0,0,-5,5,39,9,7,0,64,443,990,965.9,24.1,0.192,0.0822,0.00341,0.274,0.0114,2,0.205,0.479,0.0198,23.6,0.953,0.98,0.934,42.9,42,84.1,2020
2002-06-03,2001,9,36,154,496.52,0.39,5,Dry,39,9,7,5,59,119,0.24,377.5,0.76,377.5,0,0,0,0,-5,5,39,9,7,0,64,433,990,965.8,24.2,0.188,0.0772,0.00319,0.265,0.011,2,0.197,0.463,0.0191,23.7,0.952,0.98,0.933,41.8,40.9,81.9,1960
2002-06-04,2001,9,36,155,487.5,0.4,5,Dry,39,9,7,5,59,119,0.24,368.5,0.76,368.5,0,0,0,0,-5,5,39,9,7,0,64,424,990,965.8,24.2,0.185,0.0729,0.00301,0.258,0.0107,2,0.191,0.449,0.0186,23.8,0.951,0.978,0.93,40.8,39.9,79.8,1920
2002-06-05,2001,9,36,156,477.93,0.4,5,Dry,39,9,7,5,59,119,0.25,358.9,0.75,358.9,0,0,0,0,-5,5,39,9,7,0,64,414,990,965.8,24.2,0.182,0.0684,0.00282,0.25,0.0103,2,0.185,0.435,0.0179,23.8,0.95,0.976,0.926,39.8,38.8,77.7,1860
2002-06-06,2001,9,36,157,468.36,0.41,5,Dry,39,9,7,5,59,119,0.25,349.4,0.75,349.4,0,0,0,0,-5,5,39,9,7,0,64,404,990,965.7,24.3,0.178,0.0639,0.00263,0.242,0.00997,2,0.178,0.42,0.0173,23.9,0.948,0.973,0.923,38.8,37.8,75.5,1810
2002-06-07,2001,9,36,158,459.33,0.42,5,Dry,39,9,7,5,59,119,0.26,340.3,0.74,340.3,0,0,0,0,-5,5,39,9,7,0,64,395,990,965.7,24.3,0.175,0.0596,0.00245,0.235,0.00964,2,0.172,0.407,0.0167,23.9,0.947,0.971,0.92,37.8,36.7,73.5,1760
2002-06-08,2001,9,36,159,451.4,0.42,5,Dry,39,9,7,5,59,119,0.26,332.4,0.74,332.4,0,0,0,0,-5,5,39,9,7,0,64,387,990,965.6,24.4,0.172,0.0559,0.00229,0.228,0.00936,2,0.167,0.395,0.0162,24,0.946,0.97,0.917,37,35.8,71.7,1720
2002-06-09,2001,9,36,160,442.93,0.43,5,Dry,39,9,7,5,59,119,0.27,323.9,0.73,323.9,0,0,0,0,-5,5,39,9,7,0,64,379,990,965.6,24.4,0.169,0.0519,0.00213,0.221,0.00906,2,0.161,0.382,0.0157,24,0.944,0.97,0.916,36,35,69.9,1680
2002-06-10,2001,9,37,161,434.45,0.43,5,Dry,39,9,7,5,59,119,0.27,315.4,0.73,315.4,0,0,0,0,-5,5,39,9,7,0,64,370,990,965.6,24.4,0.166,0.0479,0.00196,0.214,0.00876,2,0.155,0.37,0.0151,24.1,0.943,0.97,0.915,35.1,34.1,68.1,1640
2002-06-11,2001,9,37,162,426.52,0.44,5,Dry,39,9,7,5,59,119,0.28,307.5,0.72,307.5,0,0,0,0,-5,5,39,9,7,0,64,363,990,965.5,24.5,0.163,0.0441,0.0018,0.208,0.00848,2,0.15,0.358,0.0146,24.1,0.942,0.97,0.914,34.3,33.2,66.5,1600
2002-06-12,2001,9,37,163,419.68,0.44,5,Dry,39,9,7,5,59,119,0.28,300.7,0.72,300.7,0,0,0,0,-5,5,39,9,7,0,64,356,990,965.5,24.5,0.161,0.0409,0.00167,0.202,0.00824,2,0.145,0.347,0.0142,24.2,0.941,0.97,0.913,33.5,32.5,65,1560
2002-06-13,2001,9,37,164,412.3,0.45,5,Dry,39,9,7,5,59,119,0.29,293.3,0.71,293.3,0,0,0,0,-5,5,39,9,7,0,64,348,990,965.5,24.5,0.158,0.0374,0.00153,0.196,0.00798,2,0.14,0.336,0.0137,24.2,0.939,0.97,0.911,32.7,31.7,63.4,1520
2002-06-14,2001,9,37,165,404.92,0.46,5,Dry,39,9,7,5,59,119,0.29,285.9,0.71,285.9,0,0,0,0,-5,5,39,9,7,0,64,341,990,965.4,24.6,0.156,0.034,0.00138,0.19,0.00772,2,0.135,0.325,0.0132,24.3,0.937,0.97,0.909,31.9,30.9,61.8,1480
2002-06-15,2001,9,37,166,397.54,0.46,5,Dry,39,9,7,5,59,119,0.3,278.5,0.7,278.5,0,0,0,0,-5,5,39,9,7,0,64,334,990,965.4,24.6,0.153,0.0305,0.00124,0.184,0.00746,2,0.131,0.314,0.0128,24.3,0.936,0.97,0.908,31.1,30.1,60.3,1450
2002-06-16,2001,9,37,167,390.7,0.47,5,Dry,39,9,7,5,59,119,0.3,271.7,0.69,271.7,0,0,0,0,-5,5,39,9,7,0,64,327,990,965.4,24.6,0.151,0.0272,0.00111,0.178,0.00723,2,0.126,0.304,0.0123,24.3,0.934,0.97,0.906,30.3,29.4,58.8,1410
2002-06-17,2001,9,38,168,384.96,0.47,5,Dry,39,9,7,5,59,119,0.31,266,0.69,266,0,0,0,0,-5,5,39,9,7,0,64,321,990,965.3,24.7,0.149,0.0245,0.000994,0.173,0.00702,2,0.122,0.295,0.012,24.4,0.933,0.97,0.905,29.7,28.8,57.6,1380
2002-06-18,2001,9,38,169,378.67,0.48,5,Dry,39,9,7,5,59,119,0.31,259.7,0.69,259.7,0,0,0,0,-5,5,39,9,7,0,64,315,990,965.3,24.7,0.147,0.0216,0.000873,0.168,0.00681,2,0.118,0.286,0.0116,24.4,0.932,0.97,0.904,29,28.1,56.2,1350
2002-06-19,2001,9,38,170,372.38,0.48,5,Dry,39,9,7,5,59,119,0.32,253.4,0.68,253.4,0,0,0,0,-5,5,39,9,7,0,64,308,990,965.3,24.7,0.144,0.0186,0.000752,0.163,0.00659,2,0.114,0.276,0.0112,24.5,0.93,0.97,0.902,28.3,27.4,54.9,1320
2002-06-20,2001,9,38,171,366.09,0.49,5,Dry,39,9,7,5,59,119,0.33,247.1,0.68,247.1,0,0,0,0,-5,5,39,9,7,0,64,302,990,965.2,24.8,0.142,0.0168,0.000676,0.159,0.00642,2,0.109,0.268,0.0108,24.5,0.929,0.97,0.901,27.6,26.7,53.5,1280
2002-06-21,2001,9,38,172,360.35,0.5,5,Dry,39,9,7,5,59,119,0.33,241.3,0.67,241.3,0,0,0,0,-5,5,39,9,7,0,64,296,990,965.2,24.8,0.14,0.0163,0.000656,0.156,0.00631,2,0.105,0.262,0.0106,24.5,0.927,0.97,0.899,26.9,26.1,52.2,1250
2002-06-22,2001,9,38,173,354.61,0.5,5,Dry,39,9,7,5,59,119,0.34,235.6,0.66,235.6,0,0,0,0,-5,5,39,9,7,0,64,291,990,965.2,24.8,0.138,0.0158,0.000635,0.154,0.0062,2,0.102,0.255,0.0103,24.6,0.925,0.97,0.897,26.3,25.5,50.9,1220
2002-06-23,2001,9,38,174,349.96,0.51,5,Dry,39,9,7,5,59,119,0.34,231,0.66,231,0,0,0,0,-5,5,39,9,7,0,64,286,990,965.1,24.9,0.136,0.0154,0.000619,0.152,0.00611,2,0.0984,0.25,0.0101,24.6,0.923,0.97,0.896,25.7,25,49.9,1200
2002-06-24,2001,9,39,175,344.76,0.51,5,Dry,39,9,7,5,59,119,0.34,225.8,0.66,225.8,0,0,0,0,-5,5,39,9,7,0,64,281,990,965.1,24.9,0.135,0.0149,0.000601,0.15,0.00601,1,0.247,0.397,0.016,24.5,0.959,0.98,0.94,52,48.2,48.2,1160
2002-06-25,2001,9,39,176,339.57,0.52,5,Dry,39,9,7,5,59,119,0.35,220.6,0.65,220.6,0,0,0,0,-5,5,39,9,7,0,64,276,990,965.1,24.9,0.133,0.0145,0.000582,0.147,0.00591,1,0.24,0.388,0.0156,24.5,0.958,0.98,0.939,50.8,48.2,48.2,1160
2002-06-26,2001,9,39,177,334.37,0.52,5,Dry,39,9,7,5,59,119,0.36,215.4,0.64,215.4,0,0,0,0,-5,5,39,9,7,0,64,270,990,965.1,24.9,0.131,0.0141,0.000564,0.145,0.00582,1,0.233,0.378,0.0152,24.5,0.957,0.98,0.938,49.6,48.2,48.2,1160
2002-06-27,2001,9,39,178,329.72,0.53,5,Dry,39,9,7,5,59,119,0.36,210.7,0.64,210.7,0,0,0,0,-5,5,39,9,7,0,64,266,990,965,25,0.129,0.0137,0.000548,0.143,0.00573,1,0.227,0.37,0.0148,24.6,0.957,0.98,0.938,48.6,47.6,47.6,1140
2002-06-28,2001,9,39,179,325.08,0.53,5,Dry,39,9,7,5,59,119,0.37,206.1,0.63,206.1,0,0,0,0,-5,5,39,9,7,0,64,261,990,965,25,0.128,0.0133,0.000531,0.141,0.00564,1,0.221,0.362,0.0145,24.6,0.956,0.98,0.937,47.5,46.6,46.6,1120
2002-06-29,2001,9,39,180,320.43,0.54,5,Dry,39,9,7,5,59,119,0.37,201.4,0.63,201.4,0,0,0,0,-5,5,39,9,7,0,64,256,990,965,25,0.126,0.0129,0.000515,0.139,0.00556,1,0.214,0.353,0.0141,24.6,0.955,0.98,0.936,46.5,45.6,45.6,1090
2002-06-30,2001,9,39,181,316.87,0.54,5,Dry,39,9,7,5,59,119,0.38,197.9,0.62,197.9,0,0,0,0,-5,5,39,9,7,0,64,253,990,965,25,0.125,0.0126,0.000502,0.137,0.00549,1,0.21,0.347,0.0139,24.7,0.954,0.98,0.935,45.7,44.8,44.8,1070
2002-07-01,2001,10,40,182,311.68,0.55,5,Dry,37,8,6,4,53,108,0.35,203.7,0.65,203.7,0,0,0,0,-4,4,37,8,6,0,57,255,990,965,25,0.125,0.0131,0.000522,0.138,0.00553,1,0.217,0.356,0.0142,24.7,0.955,0.98,0.936,47.1,46.2,46.2,1110
2002-07-02,2001,10,40,183,307.03,0.55,5,Dry,37,8,6,4,53,108,0.35,199,0.65,199,0,0,0,0,-4,4,37,8,6,0,57,250,990,964.9,25.1,0.124,0.0127,0.000505,0.136,0.00544,1,0.211,0.348,0.0139,24.7,0.954,0.98,0.935,46,45.1,45.1,1080
2002-07-03,2001,10,40,184,303.47,0.56,5,Dry,37,8,6,4,53,108,0.36,195.5,0.64,195.5,0,0,0,0,-4,4,37,8,6,0,57,246,990,964.9,25.1,0.123,0.0124,0.000493,0.135,0.00538,1,0.206,0.341,0.0136,24.7,0.953,0.98,0.934,45.2,44.3,44.3,1060
2002-07-04,2001,10,40,185,299.37,0.56,5,Dry,37,8,6,4,53,108,0.36,191.4,0.64,191.4,0,0,0,0,-4,4,37,8,6,0,57,242,990,964.9,25.1,0.121,0.012,0.000479,0.133,0.0053,1,0.201,0.334,0.0133,24.8,0.952,0.98,0.933,44.3,43.4,43.4,1040
2002-07-05,2001,10,40,186,295.27,0.57,5,Dry,37,8,6,4,53,108,0.37,187.3,0.63,187.3,0,0,0,0,-4,4,37,8,6,0,57,238,990,964.9,25.1,0.12,0.0117,0.000465,0.131,0.00523,1,0.195,0.327,0.013,24.8,0.951,0.98,0.932,43.3,42.4,42.4,1020
2002-07-06,2001,10,40,187,291.17,0.57,5,Dry,37,8,6,4,53,108,0.37,183.2,0.63,183.2,0,0,0,0,-4,4,37,8,6,0,57,234,990,964.9,25.1,0.118,0.0113,0.00045,0.129,0.00515,1,0.19,0.319,0.0127,24.8,0.95,0.98,0.931,42.3,41.5,41.5,996
2002-07-07,2001,10,40,188,287.07,0.58,5,Dry,37,8,6,4,53,108,0.38,179.1,0.62,179.1,0,0,0,0,-4,4,37,8,6,0,57,230,990,964.8,25.2,0.117,0.011,0.000436,0.128,0.00508,1,0.184,0.312,0.0124,24.8,0.948,0.979,0.928,41.4,40.5,40.5,972
2002-07-08,2001,10,41,189,282.97,0.58,5,Dry,37,8,6,4,53,108,0.38,175,0.62,175,0,0,0,0,-4,4,37,8,6,0,57,226,990,964.8,25.2,0.115,0.0106,0.000422,0.126,0.005,1,0.179,0.305,0.0121,24.9,0.947,0.977,0.925,40.4,39.5,39.5,947
2002-07-09,2001,10,41,190,279.41,0.59,5,Dry,37,8,6,4,53,108,0.39,171.4,0.61,171.4,0,0,0,0,-4,4,37,8,6,0,57,222,990,964.8,25.2,0.114,0.0103,0.00041,0.124,0.00494,1,0.174,0.298,0.0118,24.9,0.946,0.975,0.922,39.6,38.6,38.6,926
2002-07-10,2001,10,41,191,275.86,0.59,5,Dry,37,8,6,4,53,108,0.39,167.9,0.61,167.9,0,0,0,0,-4,4,37,8,6,0,57,219,990,964.8,25.2,0.113,0.01,0.000398,0.123,0.00487,1,0.169,0.292,0.0116,24.9,0.945,0.973,0.92,38.7,37.7,37.7,905
2002-07-11,2001,10,41,192,272.3,0.6,5,Dry,37,8,6,4,53,108,0.4,164.3,0.6,164.3,0,0,0,0,-4,4,37,8,6,0,57,215,990,964.8,25.2,0.112,0.00972,0.000385,0.121,0.00481,1,0.164,0.286,0.0113,24.9,0.944,0.972,0.917,37.9,36.8,36.8,884
2002-07-12,2001,10,41,193,268.75,0.6,5,Dry,37,8,6,4,53,108,0.4,160.8,0.6,160.8,0,0,0,0,-4,4,37,8,6,0,57,212,990,964.8,25.2,0.11,0.00941,0.000373,0.12,0.00474,1,0.16,0.279,0.0111,24.9,0.943,0.97,0.914,37.1,36,36,863
2002-07-13,2001,10,41,194,266.29,0.61,5,Dry,37,8,6,4,53,108,0.41,158.3,0.59,158.3,0,0,0,0,-4,4,37,8,6,0,57,209,990,964.8,25.2,0.109,0.0092,0.000365,0.119,0.0047,1,0.156,0.275,0.0109,25,0.942,0.97,0.914,36.5,35.4,35.4,850
2002-07-14,2001,10,41,195,263.28,0.61,5,Dry,37,8,6,4,53,108,0.41,155.3,0.59,155.3,0,0,0,0,-4,4,37,8,6,0,57,206,990,964.8,25.2,0.108,0.00895,0.000354,0.117,0.00465,1,0.152,0.269,0.0107,25,0.941,0.97,0.913,35.8,34.7,34.7,833
2002-07-15,2001,10,42,196,260.27,0.62,5,Dry,37,8,6,4,53,108,0.41,152.3,0.58,152.3,0,0,0,0,-4,4,37,8,6,0,57,203,990,964.7,25.3,0.107,0.00869,0.000344,0.116,0.00459,1,0.148,0.264,0.0105,25,0.94,0.97,0.912,35.1,34,34,817
2002-07-16,2001,10,42,197,257.26,0.62,5,Dry,37,8,6,4,53,108,0.42,149.3,0.58,149.3,0,0,0,0,-4,4,37,8,6,0,57,200,990,964.7,25.3,0.106,0.00844,0.000334,0.115,0.00454,1,0.144,0.259,0.0102,25,0.939,0.97,0.911,34.4,33.3,33.3,800
2002-07-17,2001,10,42,198,254.26,0.63,5,Dry,37,8,6,4,53,108,0.42,146.3,0.57,146.3,0,0,0,0,-4,4,37,8,6,0,57,197,990,964.7,25.3,0.105,0.00818,0.000324,0.113,0.00448,1,0.14,0.253,0.01,25,0.938,0.97,0.909,33.7,32.7,32.7,784
2002-07-18,2001,10,42,199,251.25,0.64,5,Dry,37,8,6,4,53,108,0.43,143.3,0.57,143.3,0,0,0,0,-4,4,37,8,6,0,57,194,990,964.7,25.3,0.104,0.00793,0.000313,0.112,0.00443,1,0.136,0.248,0.0098,25,0.936,0.97,0.908,32.9,32,32,767
2002-07-19,2001,10,42,200,248.24,0.64,5,Dry,37,8,6,4,53,108,0.43,140.2,0.56,140.2,0,0,0,0,-4,4,37,8,6,0,57,191,990,964.7,25.3,0.103,0.00767,0.000303,0.111,0.00437,1,0.132,0.243,0.00958,25.1,0.935,0.97,0.907,32.2,31.3,31.3,750
2002-07-20,2001,10,42,201,245.23,0.65,5,Dry,37,8,6,4,53,108,0.44,137.2,0.56,137.2,0,0,0,0,-4,4,37,8,6,0,57,188,990,964.7,25.3,0.102,0.00741,0.000293,0.109,0.00432,1,0.128,0.237,0.00936,25.1,0.934,0.97,0.906,31.5,30.6,30.6,734
2002-07-21,2001,10,42,202,242.77,0.65,5,Dry,37,8,6,4,53,108,0.45,134.8,0.56,134.8,0,0,0,0,-4,4,37,8,6,0,57,186,990,964.7,25.3,0.101,0.00721,0.000284,0.108,0.00427,1,0.124,0.233,0.00918,25.1,0.933,0.97,0.905,31,30,30,721
2002-07-22,2001,10,43,203,240.31,0.66,5,Dry,37,8,6,4,53,108,0.45,132.3,0.55,132.3,0,0,0,0,-4,4,37,8,6,0,57,183,990,964.6,25.4,0.1,0.007,0.000276,0.107,0.00423,1,0.121,0.228,0.009,25.1,0.932,0.97,0.904,30.4,29.5,29.5,707
2002-07-23,2001,10,43,204,237.85,0.66,5,Dry,37,8,6,4,53,108,0.45,129.8,0.55,129.8,0,0,0,0,-4,4,37,8,6,0,57,181,990,964.6,25.4,0.0994,0.00679,0.000267,0.106,0.00418,1,0.118,0.224,0.00883,25.1,0.931,0.97,0.903,29.8,28.9,28.9,694
2002-07-24,2001,10,43,205,235.39,0.67,5,Dry,37,8,6,4,53,108,0.46,127.4,0.54,127.4,0,0,0,0,-4,4,37,8,6,0,57,178,990,964.6,25.4,0.0985,0.00658,0.000259,0.105,0.00414,1,0.114,0.22,0.00865,25.2,0.93,0.97,0.902,29.2,28.4,28.4,681
2002-07-25,2001,10,43,206,232.93,0.67,5,Dry,37,8,6,4,53,108,0.46,124.9,0.54,124.9,0,0,0,0,-4,4,37,8,6,0,57,176,990,964.6,25.4,0.0976,0.00637,0.000251,0.104,0.00409,1,0.111,0.215,0.00847,25.2,0.929,0.97,0.901,28.7,27.8,27.8,667
2002-07-26,2001,10,43,207,230.47,0.68,5,Dry,37,8,6,4,53,108,0.47,122.5,0.53,122.5,0,0,0,0,-4,4,37,8,6,0,57,173,990,964.6,25.4,0.0968,0.00616,0.000242,0.103,0.00405,1,0.108,0.211,0.00829,25.2,0.927,0.97,0.899,28.1,27.2,27.2,653
2002-07-27,2001,10,43,208,228.01,0.69,5,Dry,37,8,6,4,53,108,0.47,120,0.53,120,0,0,0,0,-4,4,37,8,6,0,57,171,990,964.6,25.4,0.0959,0.00595,0.000234,0.102,0.004,1,0.105,0.206,0.00811,25.2,0.925,0.97,0.898,27.5,26.6,26.6,640
2002-07-28,2001,10,43,209,225.54,0.69,5,Dry,37,8,6,4,53,108,0.48,117.5,0.52,117.5,0,0,0,0,-4,4,37,8,6,0,57,169,990,964.6,25.4,0.095,0.00574,0.000226,0.101,0.00396,1,0.101,0.202,0.00794,25.2,0.924,0.97,0.896,26.9,26.1,26.1,626
2002-07-29,2001,10,44,210,224.18,0.7,5,Dry,37,8,6,4,53,108,0.48,116.2,0.52,116.2,0,0,0,0,-4,4,37,8,6,0,57,167,990,964.5,25.5,0.0945,0.00563,0.000221,0.1,0.00393,1,0.0993,0.2,0.00784,25.3,0.923,0.97,0.895,26.5,25.8,25.8,618
2002-07-30,2001,10,44,211,222.26,0.7,5,Dry,37,8,6,4,53,108,0.49,114.3,0.51,114.3,0,0,0,0,-4,4,37,8,6,0,57,165,990,964.5,25.5,0.0939,0.00546,0.000214,0.0993,0.0039,1,0.0968,0.196,0.0077,25.3,0.921,0.97,0.894,26.1,25.3,25.3,607
2002-07-31,2001,10,44,212,220.35,0.71,5,Dry,37,8,6,4,53,108,0.49,112.3,0.51,112.3,0,0,0,0,-4,4,37,8,6,0,57,163,990,964.5,25.5,0.0932,0.0053,0.000208,0.0985,0.00387,1,0.0942,0.193,0.00756,25.3,0.92,0.97,0.892,25.6,24.9,24.9,597
