date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2002-08-01,2001,11,44,213,217.34,0.71,5,Dry,34,7,5,3,44,93,0.43,124.3,0.57,124.3,0,0,0,0,-3,3,34,7,5,0,47,170,990,964.5,25.5,0.0956,0.00632,0.000248,0.102,0.004,1,0.11,0.212,0.00833,25.3,0.928,0.97,0.9,28.6,27.8,27.8,666
2002-08-02,2001,11,44,214,214.88,0.72,5,Dry,34,7,5,3,44,93,0.43,121.9,0.57,121.9,0,0,0,0,-3,3,34,7,5,0,47,168,990,964.5,25.5,0.0948,0.00611,0.000239,0.101,0.00395,1,0.107,0.208,0.00815,25.3,0.926,0.97,0.899,28,27.2,27.2,652
2002-08-03,2001,11,44,215,211.87,0.73,5,Dry,34,7,5,3,44,93,0.44,118.9,0.56,118.9,0,0,0,0,-3,3,34,7,5,0,47,165,990,964.5,25.5,0.0937,0.00585,0.000229,0.0996,0.0039,1,0.103,0.203,0.00793,25.3,0.924,0.97,0.896,27.3,26.5,26.5,635
2002-08-04,2001,11,44,216,208.86,0.74,5,Dry,34,7,5,3,44,93,0.45,115.9,0.56,115.9,0,0,0,0,-3,3,34,7,5,0,47,162,990,964.5,25.5,0.0927,0.0056,0.000219,0.0983,0.00385,1,0.0989,0.197,0.00772,25.3,0.922,0.97,0.894,26.6,25.8,25.8,618
2002-08-05,2001,11,45,217,206.4,0.75,5,Dry,34,7,5,3,44,93,0.45,113.4,0.55,113.4,0,0,0,0,-3,3,34,7,5,0,47,159,990,964.4,25.6,0.0918,0.00539,0.000211,0.0972,0.0038,1,0.0956,0.193,0.00754,25.4,0.92,0.97,0.893,26,25.2,25.2,604
2002-08-06,2001,11,45,218,203.94,0.76,5,Dry,34,7,5,3,44,93,0.46,110.9,0.54,110.9,0,0,0,0,-3,3,34,7,5,0,47,157,990,964.4,25.6,0.0909,0.00518,0.000203,0.0961,0.00376,1,0.0923,0.188,0.00736,25.4,0.918,0.97,0.891,25.4,24.6,24.6,591
2002-08-07,2001,11,45,219,201.48,0.77,5,Dry,34,7,5,3,44,93,0.46,108.5,0.54,108.5,0,0,0,0,-3,3,34,7,5,0,47,154,990,964.4,25.6,0.0901,0.00497,0.000194,0.095,0.00371,1,0.0889,0.184,0.00719,25.4,0,0,0,0,0,0,0
2002-08-08,2001,11,45,220,199.02,0.78,5,Dry,34,7,5,3,44,93,0.47,106,0.53,106,0,0,0,0,-3,3,34,7,5,0,47,152,990,964.4,25.6,0.0892,0.00476,0.000186,0.0939,0.00367,1,0.0856,0.18,0.00702,25.4,0,0,0,0,0,0,0
2002-08-09,2001,11,45,221,196.56,0.79,5,Dry,34,7,5,3,44,93,0.47,103.6,0.53,103.6,0,0,0,0,-3,3,34,7,5,0,47,150,990,964.4,25.6,0.0883,0.00455,0.000178,0.0929,0.00363,1,0.0823,0.175,0.00684,25.4,0,0,0,0,0,0,0
2002-08-10,2001,11,45,222,194.1,0.8,5,Dry,34,7,5,3,44,93,0.48,101.1,0.52,101.1,0,0,0,0,-3,3,34,7,5,0,47,147,990,964.4,25.6,0.0874,0.00434,0.00017,0.0918,0.00359,1,0.079,0.171,0.00667,25.4,0,0,0,0,0,0,0
2002-08-11,2001,11,45,223,192.73,0.8,5,Dry,34,7,5,3,44,93,0.48,99.73,0.52,99.73,0,0,0,0,-3,3,34,7,5,0,47,146,990,964.4,25.6,0.087,0.00423,0.000165,0.0912,0.00356,1,0.0771,0.168,0.00658,25.4,0,0,0,0,0,0,0
2002-08-12,2001,11,46,224,190.82,0.8,5,Dry,34,7,5,3,44,93,0.49,97.82,0.51,97.82,0,0,0,0,-3,3,34,7,5,0,47,144,990,964.4,25.6,0.0863,0.00406,0.000159,0.0904,0.00353,1,0.0746,0.165,0.00645,25.4,0,0,0,0,0,0,0
2002-08-13,2001,11,46,225,188.9,0.81,5,Dry,34,7,5,3,44,93,0.49,95.9,0.51,95.9,0,0,0,0,-3,3,34,7,5,0,47,142,990,964.4,25.6,0.0856,0.0039,0.000153,0.0895,0.0035,1,0.072,0.161,0.00631,25.4,0,0,0,0,0,0,0
2002-08-14,2001,11,46,226,186.99,0.82,5,Dry,34,7,5,3,44,93,0.5,93.99,0.5,93.99,0,0,0,0,-3,3,34,7,5,0,47,140,990,964.4,25.6,0.0849,0.00374,0.000146,0.0887,0.00347,1,0.0694,0.158,0.00618,25.4,0,0,0,0,0,0,0
2002-08-15,2001,11,46,227,185.08,0.82,5,Dry,34,7,5,3,44,93,0.5,92.08,0.5,92.08,0,0,0,0,-3,3,34,7,5,0,47,138,990,964.4,25.6,0.0843,0.00358,0.00014,0.0878,0.00344,1,0.0668,0.155,0.00605,25.4,0,0,0,0,0,0,0
2002-08-16,2001,11,46,228,183.16,0.83,5,Dry,34,7,5,3,44,93,0.51,90.16,0.49,90.16,0,0,0,0,-3,3,34,7,5,0,47,136,990,964.4,25.6,0.0836,0.00341,0.000134,0.087,0.0034,1,0.0642,0.151,0.00591,25.4,0,0,0,0,0,0,0
2002-08-17,2001,11,46,229,181.25,0.84,5,Dry,34,7,5,3,44,93,0.51,88.25,0.49,88.25,0,0,0,0,-3,3,34,7,5,0,47,134,990,964.4,25.6,0.0829,0.00325,0.000127,0.0862,0.00337,1,0.0616,0.148,0.00578,25.4,0,0,0,0,0,0,0
2002-08-18,2001,11,46,230,179.33,0.84,5,Dry,34,7,5,3,44,93,0.52,86.33,0.48,86.33,0,0,0,0,-3,3,34,7,5,0,47,132,990,964.4,25.6,0.0822,0.00309,0.000121,0.0853,0.00334,1,0.059,0.144,0.00565,25.4,0,0,0,0,0,0,0
2002-08-19,2001,11,47,231,177.42,0.85,5,Dry,34,7,5,3,44,93,0.52,84.42,0.48,84.42,0,0,0,0,-3,3,34,7,5,0,47,130,990,964.4,25.6,0.0816,0.00293,0.000114,0.0845,0.00331,1,0.0565,0.141,0.00552,25.4,0,0,0,0,0,0,0
2002-08-20,2001,11,47,232,176.05,0.85,5,Dry,34,7,5,3,44,93,0.53,83.05,0.47,83.05,0,0,0,0,-3,3,34,7,5,0,47,129,990,964.4,25.6,0.0811,0.00281,0.00011,0.0839,0.00328,1,0.0546,0.139,0.00542,25.4,0,0,0,0,0,0,0
2002-08-21,2001,11,47,233,174.68,0.86,5,Dry,34,7,5,3,44,93,0.53,81.68,0.47,81.68,0,0,0,0,-3,3,34,7,5,0,47,128,990,964.5,25.5,0.0806,0.00269,0.000105,0.0833,0.00326,1,0.0528,0.136,0.00533,25.4,0,0,0,0,0,0,0
2002-08-22,2001,11,47,234,172.77,0.86,5,Dry,34,7,5,3,44,93,0.54,79.77,0.46,79.77,0,0,0,0,-3,3,34,7,5,0,47,126,990,964.5,25.5,0.0799,0.00253,0.0000991,0.0824,0.00323,1,0.0502,0.133,0.00519,25.4,0,0,0,0,0,0,0
2002-08-23,2001,11,47,235,171.4,0.87,5,Dry,34,7,5,3,44,93,0.54,78.4,0.46,78.4,0,0,0,0,-3,3,34,7,5,0,47,124,990,964.5,25.5,0.0794,0.00241,0.0000945,0.0818,0.0032,1,0.0483,0.13,0.0051,25.4,0,0,0,0,0,0,0
2002-08-24,2001,11,47,236,170.04,0.87,5,Dry,34,7,5,3,44,93,0.55,77.04,0.45,77.04,0,0,0,0,-3,3,34,7,5,0,47,123,990,964.5,25.5,0.079,0.0023,0.00009,0.0813,0.00318,1,0.0465,0.128,0.005,25.4,0,0,0,0,0,0,0
2002-08-25,2001,11,47,237,168.67,0.87,5,Dry,34,7,5,3,44,93,0.55,75.67,0.45,75.67,0,0,0,0,-3,3,34,7,5,0,47,122,990,964.5,25.5,0.0785,0.00218,0.0000854,0.0807,0.00316,1,0.0447,0.125,0.00491,25.4,0,0,0,0,0,0,0
2002-08-26,2001,11,48,238,167.3,0.88,5,Dry,34,7,5,3,44,93,0.56,74.3,0.44,74.3,0,0,0,0,-3,3,34,7,5,0,47,120,990,964.5,25.5,0.078,0.00207,0.0000809,0.0801,0.00314,1,0.0428,0.123,0.00481,25.4,0,0,0,0,0,0,0
2002-08-27,2001,11,48,239,165.93,0.88,5,Dry,34,7,5,3,44,93,0.56,72.93,0.44,72.93,0,0,0,0,-3,3,34,7,5,0,47,119,990,964.5,25.5,0.0775,0.00195,0.0000763,0.0795,0.00311,1,0.041,0.12,0.00472,25.4,0,0,0,0,0,0,0
2002-08-28,2001,11,48,240,164.57,0.88,5,Dry,34,7,5,3,44,93,0.56,71.57,0.43,71.57,0,0,0,0,-3,3,34,7,5,0,47,118,990,964.5,25.5,0.077,0.00183,0.0000718,0.0789,0.00309,1,0.0391,0.118,0.00462,25.4,0,0,0,0,0,0,0
2002-08-29,2001,11,48,241,163.2,0.89,5,Dry,34,7,5,3,44,93,0.57,70.2,0.43,70.2,0,0,0,0,-3,3,34,7,5,0,47,116,990,964.5,25.5,0.0765,0.00172,0.0000673,0.0783,0.00307,1,0.0373,0.116,0.00453,25.4,0,0,0,0,0,0,0
2002-08-30,2001,11,48,242,161.83,0.89,5,Dry,34,7,5,3,44,93,0.57,68.83,0.42,68.83,0,0,0,0,-3,3,34,7,5,0,47,115,990,964.5,25.5,0.0761,0.0016,0.0000627,0.0777,0.00304,1,0.0354,0.113,0.00443,25.4,0,0,0,0,0,0,0
2002-08-31,2001,11,48,243,160.47,0.89,5,Dry,34,7,5,3,44,93,0.58,67.47,0.42,67.47,0,0,0,0,-3,3,34,7,5,0,47,113,990,964.5,25.5,0.0756,0.00148,0.0000582,0.0771,0.00302,1,0.0336,0.111,0.00434,25.4,0,0,0,0,0,0,0
2002-09-01,2001,12,48,244,159.1,0.9,5,Dry,30,6,4,2,30,72,0.45,87.1,0.55,87.1,0,0,0,0,-2,2,30,6,4,0,32,127,990,964.5,25.5,0.0804,0.00315,0.000124,0.0835,0.00327,1,0.0601,0.144,0.00563,25.4,0.926,0.963,0.891,20.1,19.3,19.3,464
2002-09-02,2001,12,49,245,156.09,0.9,5,Dry,30,6,4,2,30,72,0.46,84.09,0.54,84.09,0,0,0,0,-2,2,30,6,4,0,32,124,990,964.5,25.5,0.0793,0.0029,0.000114,0.0822,0.00322,1,0.056,0.138,0.00542,25.4,0.929,0.962,0.894,19.4,18.7,18.7,449
2002-09-03,2001,12,49,246,153.63,0.91,5,Dry,30,6,4,2,30,72,0.47,81.63,0.53,81.63,0,0,0,0,-2,2,30,6,4,0,32,122,990,964.5,25.5,0.0785,0.00269,0.000105,0.0811,0.00318,1,0.0527,0.134,0.00525,25.4,0.932,0.961,0.895,18.9,18.2,18.2,436
2002-09-04,2001,12,49,247,151.17,0.91,5,Dry,30,6,4,2,30,72,0.48,79.17,0.52,79.17,0,0,0,0,-2,2,30,6,4,0,32,119,990,964.5,25.5,0.0776,0.00248,0.0000972,0.0801,0.00314,1,0.0494,0.129,0.00508,25.4,0.935,0.96,0.897,18.4,17.7,17.7,424
2002-09-05,2001,12,49,248,148.71,0.92,5,Dry,30,6,4,2,30,72,0.48,76.71,0.52,76.71,0,0,0,0,-2,2,30,6,4,0,32,117,990,964.5,25.5,0.0767,0.00227,0.000089,0.079,0.0031,1,0.0461,0.125,0.0049,25.4,0.938,0.96,0.9,17.9,17.2,17.2,412
2002-09-06,2001,12,49,249,146.25,0.92,5,Dry,30,6,4,2,30,72,0.49,74.25,0.51,74.25,0,0,0,0,-2,2,30,6,4,0,32,114,990,964.5,25.5,0.0759,0.00206,0.0000808,0.0779,0.00306,1,0.0427,0.121,0.00473,25.4,0.936,0.96,0.899,17.3,16.6,16.6,399
2002-09-07,2001,12,49,250,144.88,0.92,5,Dry,30,6,4,2,30,72,0.5,72.88,0.5,72.88,0,0,0,0,-2,2,30,6,4,0,32,113,990,964.5,25.5,0.0754,0.00194,0.0000763,0.0773,0.00303,1,0.0409,0.118,0.00464,25.4,0.929,0.96,0.891,16.8,16.2,16.2,388
2002-09-08,2001,12,49,251,142.97,0.92,5,Dry,30,6,4,2,30,72,0.5,70.97,0.5,70.97,0,0,0,0,-2,2,30,6,4,0,32,111,990,964.5,25.5,0.0747,0.00178,0.0000699,0.0765,0.003,1,0.0383,0.115,0.0045,25.4,0.918,0.96,0.882,16.2,15.6,15.6,374
2002-09-09,2001,12,50,252,141.05,0.93,5,Dry,30,6,4,2,30,72,0.51,69.05,0.49,69.05,0,0,0,0,-2,2,30,6,4,0,32,109,990,964.5,25.5,0.074,0.00162,0.0000635,0.0756,0.00297,1,0.0357,0.111,0.00437,25.4,0.908,0.96,0.871,15.6,15,15,360
2002-09-10,2001,12,50,253,139.14,0.93,5,Dry,30,6,4,2,30,72,0.52,67.14,0.48,67.14,0,0,0,0,-2,2,30,6,4,0,32,107,990,964.5,25.5,0.0733,0.00146,0.0000571,0.0748,0.00293,1,0.0331,0.108,0.00423,25.4,0.897,0.96,0.861,15,14.4,14.4,346
2002-09-11,2001,12,50,254,137.22,0.93,5,Dry,30,6,4,2,30,72,0.53,65.22,0.47,65.22,0,0,0,0,-2,2,30,6,4,0,32,105,990,964.5,25.5,0.0727,0.00129,0.0000507,0.074,0.0029,1,0.0305,0.105,0.0041,25.4,0.887,0.96,0.851,14.4,13.8,13.8,332
2002-09-12,2001,12,50,255,135.31,0.94,5,Dry,30,6,4,2,30,72,0.53,63.31,0.47,63.31,0,0,0,0,-2,2,30,6,4,0,32,103,990,964.5,25.5,0.072,0.00113,0.0000444,0.0731,0.00287,1,0.028,0.101,0.00396,25.4,0.876,0.96,0.841,13.8,13.3,13.3,318
2002-09-13,2001,12,50,256,133.4,0.94,5,Dry,30,6,4,2,30,72,0.54,61.4,0.46,61.4,0,0,0,0,-2,2,30,6,4,0,32,101,990,964.5,25.5,0.0713,0.000969,0.000038,0.0723,0.00283,1,0.0254,0.0977,0.00383,25.4,0,0,0,0,0,0,0
2002-09-14,2001,12,50,257,132.03,0.94,5,Dry,30,6,4,2,30,72,0.55,60.03,0.46,60.03,0,0,0,0,-2,2,30,6,4,0,32,100,990,964.5,25.5,0.0708,0.000853,0.0000334,0.0717,0.00281,1,0.0235,0.0952,0.00373,25.4,0,0,0,0,0,0,0
2002-09-15,2001,12,50,258,130.66,0.94,5,Dry,30,6,4,2,30,72,0.55,58.66,0.45,58.66,0,0,0,0,-2,2,30,6,4,0,32,98.7,990,964.5,25.5,0.0708,0.000736,0.0000289,0.0716,0.00281,1,0.0217,0.0933,0.00366,25.4,0,0,0,0,0,0,0
2002-09-16,2001,12,51,259,129.29,0.95,5,Dry,30,6,4,2,30,72,0.56,57.29,0.44,57.29,0,0,0,0,-2,2,30,6,4,0,32,97.3,990,964.5,25.5,0.0708,0.00062,0.0000243,0.0714,0.0028,1,0.0198,0.0913,0.00358,25.4,0,0,0,0,0,0,0
2002-09-17,2001,12,51,260,127.93,0.95,5,Dry,30,6,4,2,30,72,0.56,55.93,0.44,55.93,0,0,0,0,-2,2,30,6,4,0,32,95.9,990,964.5,25.5,0.0708,0.000504,0.0000198,0.0713,0.0028,1,0.018,0.0893,0.0035,25.4,0,0,0,0,0,0,0
2002-09-18,2001,12,51,261,126.56,0.95,5,Dry,30,6,4,2,30,72,0.57,54.56,0.43,54.56,0,0,0,0,-2,2,30,6,4,0,32,94.6,990,964.5,25.5,0.0708,0.000388,0.0000152,0.0712,0.00279,1,0.0162,0.0874,0.00343,25.4,0,0,0,0,0,0,0
2002-09-19,2001,12,51,262,125.19,0.95,5,Dry,30,6,4,2,30,72,0.57,53.19,0.42,53.19,0,0,0,0,-2,2,30,6,4,0,32,93.2,990,964.5,25.5,0.0708,0.000271,0.0000106,0.0711,0.00279,1,0.0143,0.0854,0.00335,25.4,0,0,0,0,0,0,0
2002-09-20,2001,12,51,263,123.83,0.96,5,Dry,30,6,4,2,30,72,0.58,51.83,0.42,51.83,0,0,0,0,-2,2,30,6,4,0,32,91.8,990,964.5,25.5,0.0708,0.000156,0.0000061,0.071,0.00278,1,0.0125,0.0835,0.00327,25.4,0,0,0,0,0,0,0
2002-09-21,2001,12,51,264,122.46,0.96,5,Dry,30,6,4,2,30,72,0.59,50.46,0.41,50.46,0,0,0,0,-2,2,30,6,4,0,32,90.5,990,964.5,25.5,0.0708,0.0000391,0.00000153,0.0709,0.00278,1,0.0106,0.0815,0.0032,25.4,0,0,0,0,0,0,0
2002-09-22,2001,12,51,265,122.18,0.96,5,Dry,30,6,4,2,30,72,0.59,50.18,0.41,50.18,0,0,0,0,-2,2,30,6,4,0,32,90.2,990,964.5,25.5,0.0708,0.0000153,6e-7,0.0708,0.00278,1,0.0102,0.0811,0.00318,25.4,0,0,0,0,0,0,0
2002-09-23,2001,12,52,266,121.36,0.96,5,Dry,30,6,4,2,30,72,0.59,49.36,0.41,0,49,11,1,1,-1,37,41,7,5,1,67,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-24,2001,12,52,267,119.45,0.96,5,Dry,30,6,4,2,30,72,0.6,47.45,0.4,0,47,11,1,1,-1,35,41,7,5,1,65,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-25,2001,12,52,268,119.18,0.96,5,Dry,30,6,4,2,30,72,0.6,47.18,0.4,0,47,11,1,1,-1,35,41,7,5,1,65,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-26,2001,12,52,269,118.36,0.96,5,Dry,30,6,4,2,30,72,0.61,46.36,0.39,0,46,10,1,1,-1,35,40,7,5,1,65,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-27,2001,12,52,270,117.54,0.96,5,Dry,30,6,4,2,30,72,0.61,45.54,0.39,0,46,10,1,1,-1,35,40,7,5,1,65,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-28,2001,12,52,271,116.72,0.97,5,Dry,30,6,4,2,30,72,0.62,44.72,0.38,0,45,10,1,1,-1,34,40,7,5,1,64,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-29,2001,12,52,272,114.8,0.97,5,Dry,30,6,4,2,30,72,0.63,42.8,0.37,0,43,10,1,1,-1,32,40,7,5,1,62,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-09-30,2001,12,53,273,114.53,0.97,5,Dry,30,6,4,2,30,72,0.63,42.53,0.37,0,43,10,1,1,-1,32,40,7,5,1,62,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2002-10-01,2002,1,1,274,113.71,0.97,5,Dry,24,4,2,2,20,52,0.46,61.71,0.54,61.71,0,0,0,0,-2,2,24,4,2,0,22,91.7,990,964.5,25.5,0.0708,0.000995,0.000039,0.0718,0.00282,1,0.0258,0.0976,0.00383,25.4,0,0,0,0,0,0,0
2002-10-02,2002,1,1,275,116.17,0.97,5,Dry,24,4,2,2,20,52,0.45,64.17,0.55,64.17,0,0,0,0,-2,2,24,4,2,0,22,94.2,990,964.5,25.5,0.0708,0.0012,0.0000472,0.072,0.00282,1,0.0291,0.101,0.00397,25.4,0.881,0.96,0.846,14.1,13.5,13.5,324
2002-10-03,2002,1,1,276,119.18,0.96,5,Dry,24,4,2,2,20,52,0.44,67.18,0.56,67.18,0,0,0,0,-2,2,24,4,2,0,22,97.2,990,964.5,25.5,0.0708,0.00146,0.0000573,0.0723,0.00283,1,0.0332,0.105,0.00414,25.4,0.898,0.96,0.862,15,14.4,14.4,346
2002-10-04,2002,1,1,277,118.9,0.96,5,Dry,24,4,2,2,20,52,0.44,66.9,0.56,66.9,0,0,0,0,-2,2,24,4,2,0,22,96.9,990,964.5,25.5,0.0708,0.00144,0.0000563,0.0723,0.00283,1,0.0328,0.105,0.00412,25.4,0.896,0.96,0.86,14.9,14.3,14.3,344
2002-10-05,2002,1,1,278,118.63,0.96,5,Dry,24,4,2,2,20,52,0.44,66.63,0.56,66.63,0,0,0,0,-2,2,24,4,2,0,22,96.6,990,964.5,25.5,0.0708,0.00141,0.0000554,0.0722,0.00283,1,0.0325,0.105,0.00411,25.4,0.895,0.96,0.859,14.8,14.3,14.3,342
2002-10-06,2002,1,1,279,118.36,0.96,5,Dry,24,4,2,2,20,52,0.44,66.36,0.56,66.36,0,0,0,0,-2,2,24,4,2,0,22,96.4,990,964.5,25.5,0.0708,0.00139,0.0000545,0.0722,0.00283,1,0.0321,0.104,0.00409,25.4,0.893,0.96,0.857,14.8,14.2,14.2,340
2002-10-07,2002,1,1,280,118.08,0.96,5,Dry,24,4,2,2,20,52,0.44,66.08,0.56,66.08,0,0,0,0,-2,2,24,4,2,0,22,96.1,990,964.5,25.5,0.0708,0.00137,0.0000536,0.0722,0.00283,1,0.0317,0.104,0.00407,25.4,0.892,0.96,0.856,14.7,14.1,14.1,338
2002-10-08,2002,1,2,281,117.26,0.96,5,Dry,24,4,2,2,20,52,0.44,65.26,0.56,65.26,0,0,0,0,-2,2,24,4,2,0,22,95.3,990,964.5,25.5,0.0708,0.0013,0.0000509,0.0721,0.00283,1,0.0306,0.103,0.00403,25.4,0.887,0.96,0.852,14.4,13.8,13.8,332
2002-10-09,2002,1,2,282,117.54,0.96,5,Dry,24,4,2,2,20,52,0.44,65.54,0.56,65.54,0,0,0,0,-2,2,24,4,2,0,22,95.5,990,964.5,25.5,0.0708,0.00132,0.0000518,0.0721,0.00283,1,0.031,0.103,0.00404,25.4,0.889,0.96,0.853,14.5,13.9,13.9,334
2002-10-10,2002,1,2,283,116.72,0.97,5,Dry,24,4,2,2,20,52,0.45,64.72,0.55,64.72,0,0,0,0,-2,2,24,4,2,0,22,94.7,990,964.5,25.5,0.0708,0.00125,0.0000491,0.0721,0.00283,1,0.0299,0.102,0.004,25.4,0.884,0.96,0.849,14.3,13.7,13.7,328
2002-10-11,2002,1,2,284,116.44,0.97,5,Dry,24,4,2,2,20,52,0.45,64.44,0.55,64.44,0,0,0,0,-2,2,24,4,2,0,22,94.4,990,964.5,25.5,0.0708,0.00123,0.0000481,0.0721,0.00283,1,0.0295,0.102,0.00398,25.4,0.882,0.96,0.847,14.2,13.6,13.6,326
2002-10-12,2002,1,2,285,115.62,0.97,5,Dry,24,4,2,2,20,52,0.45,63.62,0.55,63.62,0,0,0,0,-2,2,24,4,2,0,22,93.6,990,964.5,25.5,0.0708,0.00116,0.0000454,0.072,0.00282,1,0.0284,0.1,0.00394,25.4,0.878,0.96,0.843,13.9,13.4,13.4,321
2002-10-13,2002,1,2,286,114.8,0.97,5,Dry,24,4,2,2,20,52,0.45,62.8,0.55,62.8,0,0,0,0,-2,2,24,4,2,0,22,92.8,990,964.5,25.5,0.0708,0.00109,0.0000427,0.0719,0.00282,1,0.0273,0.0992,0.00389,25.4,0,0,0,0,0,0,0
2002-10-14,2002,1,2,287,113.98,0.97,5,Dry,24,4,2,2,20,52,0.46,61.98,0.54,61.98,0,0,0,0,-2,2,24,4,2,0,22,92,990,964.5,25.5,0.0708,0.00102,0.0000399,0.0718,0.00282,1,0.0262,0.098,0.00384,25.4,0,0,0,0,0,0,0
2002-10-15,2002,1,3,288,113.16,0.97,5,Dry,24,4,2,2,20,52,0.46,61.16,0.54,61.16,0,0,0,0,-2,2,24,4,2,0,22,91.2,990,964.5,25.5,0.0708,0.000949,0.0000372,0.0718,0.00281,1,0.0251,0.0968,0.0038,25.4,0,0,0,0,0,0,0
2002-10-16,2002,1,3,289,112.34,0.97,5,Dry,24,4,2,2,20,52,0.46,60.34,0.54,60.34,0,0,0,0,-2,2,24,4,2,0,22,90.3,990,964.5,25.5,0.0708,0.000879,0.0000345,0.0717,0.00281,1,0.024,0.0957,0.00375,25.4,0,0,0,0,0,0,0
2002-10-17,2002,1,3,290,111.52,0.97,5,Dry,24,4,2,2,20,52,0.47,59.52,0.53,59.52,0,0,0,0,-2,2,24,4,2,0,22,89.5,990,964.5,25.5,0.0708,0.000809,0.0000317,0.0716,0.00281,1,0.0229,0.0945,0.00371,25.4,0,0,0,0,0,0,0
2002-10-18,2002,1,3,291,110.7,0.97,5,Dry,24,4,2,2,20,52,0.47,58.7,0.53,58.7,0,0,0,0,-2,2,24,4,2,0,22,88.7,990,964.5,25.5,0.0708,0.00074,0.000029,0.0716,0.00281,1,0.0217,0.0933,0.00366,25.4,0,0,0,0,0,0,0
2002-10-19,2002,1,3,292,109.88,0.97,5,Dry,24,4,2,2,20,52,0.47,57.88,0.53,57.88,0,0,0,0,-2,2,24,4,2,0,22,87.9,990,964.5,25.5,0.0708,0.00067,0.0000263,0.0715,0.0028,1,0.0206,0.0921,0.00361,25.4,0,0,0,0,0,0,0
2002-10-20,2002,1,3,293,109.06,0.97,5,Dry,24,4,2,2,20,52,0.48,57.06,0.52,57.06,0,0,0,0,-2,2,24,4,2,0,22,87.1,990,964.5,25.5,0.0708,0.0006,0.0000235,0.0714,0.0028,1,0.0195,0.091,0.00357,25.4,0,0,0,0,0,0,0
2002-10-21,2002,1,3,294,108.24,0.97,5,Dry,24,4,2,2,20,52,0.48,56.24,0.52,56.24,0,0,0,0,-2,2,24,4,2,0,22,86.2,990,964.5,25.5,0.0708,0.00053,0.0000208,0.0714,0.0028,1,0.0184,0.0898,0.00352,25.4,0,0,0,0,0,0,0
2002-10-22,2002,1,4,295,107.42,0.97,5,Dry,24,4,2,2,20,52,0.48,55.42,0.52,55.42,0,0,0,0,-2,2,24,4,2,0,22,85.4,990,964.5,25.5,0.0708,0.000461,0.0000181,0.0713,0.0028,1,0.0173,0.0886,0.00347,25.4,0,0,0,0,0,0,0
2002-10-23,2002,1,4,296,106.6,0.97,5,Dry,24,4,2,2,20,52,0.49,54.6,0.51,54.6,0,0,0,0,-2,2,24,4,2,0,22,84.6,990,964.5,25.5,0.0708,0.000391,0.0000153,0.0712,0.00279,1,0.0162,0.0874,0.00343,25.4,0,0,0,0,0,0,0
2002-10-24,2002,1,4,297,105.78,0.97,5,Dry,24,4,2,2,20,52,0.49,53.78,0.51,53.78,0,0,0,0,-2,2,24,4,2,0,22,83.8,990,964.5,25.5,0.0708,0.000321,0.0000126,0.0711,0.00279,1,0.0151,0.0862,0.00338,25.4,0,0,0,0,0,0,0
2002-10-25,2002,1,4,298,106.05,0.97,5,Dry,24,4,2,2,20,52,0.49,54.05,0.51,54.05,0,0,0,0,-2,2,24,4,2,0,22,84,990,964.5,25.5,0.0708,0.000344,0.0000135,0.0712,0.00279,1,0.0155,0.0866,0.0034,25.4,0,0,0,0,0,0,0
2002-10-26,2002,1,4,299,106.33,0.97,5,Dry,24,4,2,2,20,52,0.49,54.33,0.51,54.33,0,0,0,0,-2,2,24,4,2,0,22,84.3,990,964.5,25.5,0.0708,0.000368,0.0000144,0.0712,0.00279,1,0.0158,0.087,0.00341,25.4,0,0,0,0,0,0,0
2002-10-27,2002,1,4,300,105.51,0.98,5,Dry,24,4,2,2,20,52,0.49,53.51,0.51,53.51,0,0,0,0,-2,2,24,4,2,0,22,83.5,990,964.5,25.5,0.0708,0.000298,0.0000117,0.0711,0.00279,1,0.0147,0.0859,0.00337,25.4,0,0,0,0,0,0,0
2002-10-28,2002,1,4,301,104.68,0.98,5,Dry,24,4,2,2,20,52,0.5,52.68,0.5,52.68,0,0,0,0,-2,2,24,4,2,0,22,82.7,990,964.5,25.5,0.0708,0.000228,0.00000893,0.0711,0.00279,1,0.0136,0.0847,0.00332,25.4,0,0,0,0,0,0,0
2002-10-29,2002,1,5,302,103.86,0.98,5,Dry,24,4,2,2,20,52,0.5,51.86,0.5,51.86,0,0,0,0,-2,2,24,4,2,0,22,81.9,990,964.5,25.5,0.0708,0.000158,0.0000062,0.071,0.00278,1,0.0125,0.0835,0.00327,25.4,0,0,0,0,0,0,0
2002-10-30,2002,1,5,303,103.04,0.98,5,Dry,24,4,2,2,20,52,0.51,51.04,0.49,51.04,0,0,0,0,-2,2,24,4,2,0,22,81,990,964.5,25.5,0.0708,0.0000884,0.00000347,0.0709,0.00278,1,0.0114,0.0823,0.00323,25.4,0,0,0,0,0,0,0
2002-10-31,2002,1,5,304,102.22,0.98,5,Dry,24,4,2,2,20,52,0.51,50.22,0.49,50.22,0,0,0,0,-2,2,24,4,2,0,22,80.2,990,964.5,25.5,0.0708,0.0000187,7.33e-7,0.0708,0.00278,1,0.0103,0.0811,0.00318,25.4,0,0,0,0,0,0,0
2002-11-01,2002,2,5,305,104.14,0.98,5,Dry,23,4,2,2,19,50,0.48,54.14,0.52,54.14,0,0,0,0,-2,2,23,4,2,0,21,83.1,990,964.5,25.5,0.0708,0.000352,0.0000138,0.0712,0.00279,1,0.0156,0.0868,0.0034,25.4,0,0,0,0,0,0,0
2002-11-02,2002,2,5,306,105.51,0.98,5,Dry,23,4,2,2,19,50,0.47,55.51,0.53,55.51,0,0,0,0,-2,2,23,4,2,0,21,84.5,990,964.5,25.5,0.0708,0.000468,0.0000184,0.0713,0.0028,1,0.0174,0.0887,0.00348,25.4,0,0,0,0,0,0,0
2002-11-03,2002,2,5,307,106.33,0.97,5,Dry,23,4,2,2,19,50,0.47,56.33,0.53,56.33,0,0,0,0,-2,2,23,4,2,0,21,85.3,990,964.5,25.5,0.0708,0.000538,0.0000211,0.0714,0.0028,1,0.0185,0.0899,0.00353,25.4,0,0,0,0,0,0,0
2002-11-04,2002,2,5,308,109.33,0.97,5,Dry,23,4,2,2,19,50,0.46,59.33,0.54,59.33,0,0,0,0,-2,2,23,4,2,0,21,88.3,990,964.5,25.5,0.0708,0.000793,0.0000311,0.0716,0.00281,1,0.0226,0.0942,0.00369,25.4,0,0,0,0,0,0,0
2002-11-05,2002,2,6,309,111.79,0.97,5,Dry,23,4,2,2,19,50,0.45,61.79,0.55,61.79,0,0,0,0,-2,2,23,4,2,0,21,90.8,990,964.5,25.5,0.0708,0.001,0.0000393,0.0718,0.00282,1,0.0259,0.0977,0.00383,25.4,0,0,0,0,0,0,0
2002-11-06,2002,2,6,310,114.26,0.97,5,Dry,23,4,2,2,19,50,0.44,64.26,0.56,64.26,0,0,0,0,-2,2,23,4,2,0,21,93.3,990,964.5,25.5,0.0708,0.00121,0.0000475,0.072,0.00282,1,0.0293,0.101,0.00397,25.4,0.881,0.96,0.846,14.1,13.5,13.5,325
2002-11-07,2002,2,6,311,115.62,0.97,5,Dry,23,4,2,2,19,50,0.43,65.62,0.57,65.62,0,0,0,0,-2,2,23,4,2,0,21,94.6,990,964.5,25.5,0.0708,0.00133,0.0000521,0.0722,0.00283,1,0.0311,0.103,0.00405,25.4,0.889,0.96,0.853,14.5,13.9,13.9,335
2002-11-08,2002,2,6,312,115.35,0.97,5,Dry,23,4,2,2,19,50,0.43,65.35,0.57,65.35,0,0,0,0,-2,2,23,4,2,0,21,94.3,990,964.5,25.5,0.0708,0.0013,0.0000512,0.0721,0.00283,1,0.0307,0.103,0.00403,25.4,0.888,0.96,0.852,14.4,13.9,13.9,333
2002-11-09,2002,2,6,313,115.08,0.97,5,Dry,23,4,2,2,19,50,0.43,65.08,0.57,65.08,0,0,0,0,-2,2,23,4,2,0,21,94.1,990,964.5,25.5,0.0708,0.00128,0.0000503,0.0721,0.00283,1,0.0304,0.102,0.00402,25.4,0.886,0.96,0.851,14.4,13.8,13.8,331
2002-11-10,2002,2,6,314,114.8,0.97,5,Dry,23,4,2,2,19,50,0.44,64.8,0.56,64.8,0,0,0,0,-2,2,23,4,2,0,21,93.8,990,964.5,25.5,0.0708,0.00126,0.0000493,0.0721,0.00283,1,0.03,0.102,0.004,25.4,0.884,0.96,0.849,14.3,13.7,13.7,329
2002-11-11,2002,2,6,315,115.62,0.97,5,Dry,23,4,2,2,19,50,0.43,65.62,0.57,65.62,0,0,0,0,-2,2,23,4,2,0,21,94.6,990,964.5,25.5,0.0708,0.00133,0.0000521,0.0722,0.00283,1,0.0311,0.103,0.00405,25.4,0.889,0.96,0.853,14.5,13.9,13.9,335
2002-11-12,2002,2,7,316,116.44,0.97,5,Dry,23,4,2,2,19,50,0.43,66.44,0.57,66.44,0,0,0,0,-2,2,23,4,2,0,21,95.4,990,964.5,25.5,0.0708,0.0014,0.0000548,0.0722,0.00283,1,0.0322,0.104,0.00409,25.4,0.894,0.96,0.858,14.8,14.2,14.2,341
2002-11-13,2002,2,7,317,115.62,0.97,5,Dry,23,4,2,2,19,50,0.43,65.62,0.57,65.62,0,0,0,0,-2,2,23,4,2,0,21,94.6,990,964.5,25.5,0.0708,0.00133,0.0000521,0.0722,0.00283,1,0.0311,0.103,0.00405,25.4,0.889,0.96,0.853,14.5,13.9,13.9,335
2002-11-14,2002,2,7,318,115.35,0.97,5,Dry,23,4,2,2,19,50,0.43,65.35,0.57,65.35,0,0,0,0,-2,2,23,4,2,0,21,94.3,990,964.5,25.5,0.0708,0.0013,0.0000512,0.0721,0.00283,1,0.0307,0.103,0.00403,25.4,0.888,0.96,0.852,14.4,13.9,13.9,333
2002-11-15,2002,2,7,319,116.17,0.97,5,Dry,23,4,2,2,19,50,0.43,66.17,0.57,66.17,0,0,0,0,-2,2,23,4,2,0,21,95.2,990,964.5,25.5,0.0708,0.00137,0.0000539,0.0722,0.00283,1,0.0318,0.104,0.00408,25.4,0.892,0.96,0.856,14.7,14.1,14.1,339
2002-11-16,2002,2,7,320,116.44,0.97,5,Dry,23,4,2,2,19,50,0.43,66.44,0.57,66.44,0,0,0,0,-2,2,23,4,2,0,21,95.4,990,964.5,25.5,0.0708,0.0014,0.0000548,0.0722,0.00283,1,0.0322,0.104,0.00409,25.4,0.894,0.96,0.858,14.8,14.2,14.2,341
2002-11-17,2002,2,7,321,115.62,0.97,5,Dry,23,4,2,2,19,50,0.43,65.62,0.57,65.62,0,0,0,0,-2,2,23,4,2,0,21,94.6,990,964.5,25.5,0.0708,0.00133,0.0000521,0.0722,0.00283,1,0.0311,0.103,0.00405,25.4,0.889,0.96,0.853,14.5,13.9,13.9,335
2002-11-18,2002,2,7,322,115.35,0.97,5,Dry,23,4,2,2,19,50,0.43,65.35,0.57,65.35,0,0,0,0,-2,2,23,4,2,0,21,94.3,990,964.5,25.5,0.0708,0.0013,0.0000512,0.0721,0.00283,1,0.0307,0.103,0.00403,25.4,0.888,0.96,0.852,14.4,13.9,13.9,333
2002-11-19,2002,2,8,323,115.08,0.97,5,Dry,23,4,2,2,19,50,0.43,65.08,0.57,65.08,0,0,0,0,-2,2,23,4,2,0,21,94.1,990,964.5,25.5,0.0708,0.00128,0.0000503,0.0721,0.00283,1,0.0304,0.102,0.00402,25.4,0.886,0.96,0.851,14.4,13.8,13.8,331
2002-11-20,2002,2,8,324,114.26,0.97,5,Dry,23,4,2,2,19,50,0.44,64.26,0.56,64.26,0,0,0,0,-2,2,23,4,2,0,21,93.3,990,964.5,25.5,0.0708,0.00121,0.0000475,0.072,0.00282,1,0.0293,0.101,0.00397,25.4,0.881,0.96,0.846,14.1,13.5,13.5,325
2002-11-21,2002,2,8,325,113.43,0.97,5,Dry,23,4,2,2,19,50,0.44,63.43,0.56,63.43,0,0,0,0,-2,2,23,4,2,0,21,92.4,990,964.5,25.5,0.0708,0.00114,0.0000448,0.072,0.00282,1,0.0281,0.1,0.00393,25.4,0.877,0.96,0.842,13.9,13.3,13.3,319
2002-11-22,2002,2,8,326,111.52,0.97,5,Dry,23,4,2,2,19,50,0.45,61.52,0.55,61.52,0,0,0,0,-2,2,23,4,2,0,21,90.5,990,964.5,25.5,0.0708,0.000979,0.0000384,0.0718,0.00282,1,0.0256,0.0974,0.00382,25.4,0,0,0,0,0,0,0
2002-11-23,2002,2,8,327,111.25,0.97,5,Dry,23,4,2,2,19,50,0.45,61.25,0.55,61.25,0,0,0,0,-2,2,23,4,2,0,21,90.3,990,964.5,25.5,0.0708,0.000956,0.0000375,0.0718,0.00281,1,0.0252,0.097,0.0038,25.4,0,0,0,0,0,0,0
2002-11-24,2002,2,8,328,113.71,0.97,5,Dry,23,4,2,2,19,50,0.44,63.71,0.56,63.71,0,0,0,0,-2,2,23,4,2,0,21,92.7,990,964.5,25.5,0.0708,0.00117,0.0000457,0.072,0.00282,1,0.0285,0.1,0.00394,25.4,0.878,0.96,0.843,13.9,13.4,13.4,321
2002-11-25,2002,2,8,329,116.72,0.97,5,Dry,23,4,2,2,19,50,0.43,66.72,0.57,66.72,0,0,0,0,-2,2,23,4,2,0,21,95.7,990,964.5,25.5,0.0708,0.00142,0.0000557,0.0722,0.00283,1,0.0326,0.105,0.00411,25.4,0.895,0.96,0.859,14.9,14.3,14.3,343
2002-11-26,2002,2,9,330,116.44,0.97,5,Dry,23,4,2,2,19,50,0.43,66.44,0.57,66.44,0,0,0,0,-2,2,23,4,2,0,21,95.4,990,964.5,25.5,0.0708,0.0014,0.0000548,0.0722,0.00283,1,0.0322,0.104,0.00409,25.4,0.894,0.96,0.858,14.8,14.2,14.2,341
2002-11-27,2002,2,9,331,116.72,0.97,5,Dry,23,4,2,2,19,50,0.43,66.72,0.57,66.72,0,0,0,0,-2,2,23,4,2,0,21,95.7,990,964.5,25.5,0.0708,0.00142,0.0000557,0.0722,0.00283,1,0.0326,0.105,0.00411,25.4,0.895,0.96,0.859,14.9,14.3,14.3,343
2002-11-28,2002,2,9,332,116.99,0.96,5,Dry,23,4,2,2,19,50,0.43,66.99,0.57,66.99,0,0,0,0,-2,2,23,4,2,0,21,96,990,964.5,25.5,0.0708,0.00144,0.0000566,0.0723,0.00283,1,0.0329,0.105,0.00413,25.4,0.897,0.96,0.861,15,14.4,14.4,345
2002-11-29,2002,2,9,333,117.81,0.96,5,Dry,23,4,2,2,19,50,0.42,67.81,0.58,67.81,0,0,0,0,-2,2,23,4,2,0,21,96.8,990,964.5,25.5,0.0708,0.00151,0.0000594,0.0723,0.00284,1,0.034,0.106,0.00417,25.4,0.901,0.96,0.865,15.2,14.6,14.6,351
2002-11-30,2002,2,9,334,117.54,0.96,5,Dry,23,4,2,2,19,50,0.42,67.54,0.57,67.54,0,0,0,0,-2,2,23,4,2,0,21,96.5,990,964.5,25.5,0.0708,0.00149,0.0000585,0.0723,0.00284,1,0.0337,0.106,0.00416,25.4,0.9,0.96,0.864,15.1,14.5,14.5,349
2002-12-01,2002,3,9,335,117.26,0.96,5,Dry,26,4,3,2,24,59,0.5,58.26,0.5,58.26,0,0,0,0,-2,2,26,4,3,0,26,91.3,990,964.5,25.5,0.0708,0.000702,0.0000275,0.0715,0.0028,1,0.0212,0.0927,0.00363,25.4,0,0,0,0,0,0,0
2002-12-02,2002,3,9,336,116.44,0.97,5,Dry,26,4,3,2,24,59,0.51,57.44,0.49,57.44,0,0,0,0,-2,2,26,4,3,0,26,90.4,990,964.5,25.5,0.0708,0.000632,0.0000248,0.0715,0.0028,1,0.02,0.0915,0.00359,25.4,0,0,0,0,0,0,0
2002-12-03,2002,3,10,337,116.17,0.97,5,Dry,26,4,3,2,24,59,0.51,57.17,0.49,57.17,0,0,0,0,-2,2,26,4,3,0,26,90.2,990,964.5,25.5,0.0708,0.000609,0.0000239,0.0714,0.0028,1,0.0197,0.0911,0.00357,25.4,0,0,0,0,0,0,0
2002-12-04,2002,3,10,338,115.9,0.97,5,Dry,26,4,3,2,24,59,0.51,56.9,0.49,56.9,0,0,0,0,-2,2,26,4,3,0,26,89.9,990,964.5,25.5,0.0708,0.000586,0.000023,0.0714,0.0028,1,0.0193,0.0907,0.00356,25.4,0,0,0,0,0,0,0
2002-12-05,2002,3,10,339,117.81,0.96,5,Dry,26,4,3,2,24,59,0.5,58.81,0.5,58.81,0,0,0,0,-2,2,26,4,3,0,26,91.8,990,964.5,25.5,0.0708,0.000749,0.0000294,0.0716,0.00281,1,0.0219,0.0935,0.00367,25.4,0,0,0,0,0,0,0
2002-12-06,2002,3,10,340,123.01,0.96,5,Dry,26,4,3,2,24,59,0.48,64.01,0.52,64.01,0,0,0,0,-2,2,26,4,3,0,26,97,990,964.5,25.5,0.0708,0.00119,0.0000467,0.072,0.00282,1,0.0289,0.101,0.00396,25.4,0.88,0.96,0.845,14,13.5,13.5,323
2002-12-07,2002,3,10,341,129.29,0.95,5,Dry,26,4,3,2,24,59,0.46,70.29,0.54,70.29,0,0,0,0,-2,2,26,4,3,0,26,103,990,964.5,25.5,0.072,0.00172,0.0000676,0.0737,0.00289,1,0.0374,0.111,0.00436,25.4,0.915,0.96,0.878,16,15.4,15.4,369
2002-12-08,2002,3,10,342,132.85,0.94,5,Dry,26,4,3,2,24,59,0.44,73.85,0.56,73.85,0,0,0,0,-2,2,26,4,3,0,26,107,990,964.5,25.5,0.0732,0.00203,0.0000795,0.0753,0.00295,1,0.0422,0.117,0.00461,25.4,0.934,0.96,0.897,17.2,16.5,16.5,396
2002-12-09,2002,3,10,343,136.95,0.93,5,Dry,26,4,3,2,24,59,0.43,77.95,0.57,77.95,0,0,0,0,-2,2,26,4,3,0,26,111,990,964.5,25.5,0.0747,0.00238,0.0000932,0.0771,0.00302,1,0.0477,0.125,0.00489,25.4,0.936,0.96,0.899,18.2,17.4,17.4,418
2002-12-10,2002,3,11,344,142.15,0.92,5,Dry,26,4,3,2,24,59,0.41,83.15,0.58,83.15,0,0,0,0,-2,2,26,4,3,0,26,116,990,964.5,25.5,0.0765,0.00282,0.000111,0.0793,0.00311,1,0.0548,0.134,0.00526,25.4,0.929,0.961,0.893,19.2,18.5,18.5,444
2002-12-11,2002,3,11,345,143.51,0.92,5,Dry,26,4,3,2,24,59,0.41,84.51,0.59,84.51,0,0,0,0,-2,2,26,4,3,0,26,118,990,964.5,25.5,0.077,0.00293,0.000115,0.0799,0.00313,1,0.0566,0.137,0.00535,25.4,0.928,0.962,0.892,19.5,18.8,18.8,450
2002-12-12,2002,3,11,346,141.6,0.93,5,Dry,26,4,3,2,24,59,0.42,82.6,0.58,82.6,0,0,0,0,-2,2,26,4,3,0,26,116,990,964.5,25.5,0.0763,0.00277,0.000109,0.0791,0.0031,1,0.054,0.133,0.00522,25.4,0.93,0.961,0.894,19.1,18.4,18.4,441
2002-12-13,2002,3,11,347,143.51,0.92,5,Dry,26,4,3,2,24,59,0.41,84.51,0.59,84.51,0,0,0,0,-2,2,26,4,3,0,26,118,990,964.5,25.5,0.077,0.00293,0.000115,0.0799,0.00313,1,0.0566,0.137,0.00535,25.4,0.928,0.962,0.892,19.5,18.8,18.8,450
2002-12-14,2002,3,11,348,144.88,0.92,5,Dry,26,4,3,2,24,59,0.41,85.88,0.59,85.88,0,0,0,0,-2,2,26,4,3,0,26,119,990,964.5,25.5,0.0775,0.00305,0.00012,0.0805,0.00316,1,0.0584,0.139,0.00545,25.4,0.926,0.963,0.891,19.8,19,19,457
2002-12-15,2002,3,11,349,144.61,0.92,5,Dry,26,4,3,2,24,59,0.41,85.61,0.59,85.61,0,0,0,0,-2,2,26,4,3,0,26,119,990,964.5,25.5,0.0774,0.00303,0.000119,0.0804,0.00315,1,0.0581,0.138,0.00543,25.4,0.926,0.962,0.892,19.7,19,19,456
2002-12-16,2002,3,11,350,146.52,0.92,5,Dry,26,4,3,2,24,59,0.4,87.52,0.6,87.52,0,0,0,0,-2,2,26,4,3,0,26,121,990,964.5,25.5,0.0781,0.00319,0.000125,0.0813,0.00319,1,0.0607,0.142,0.00557,25.4,0.924,0.963,0.89,20.1,19.4,19.4,465
2002-12-17,2002,3,12,351,148.98,0.91,5,Dry,26,4,3,2,24,59,0.4,89.98,0.6,89.98,0,0,0,0,-2,2,26,4,3,0,26,123,990,964.5,25.5,0.0789,0.0034,0.000133,0.0823,0.00323,1,0.064,0.146,0.00574,25.4,0.921,0.964,0.888,20.6,19.9,19.9,477
2002-12-18,2002,3,12,352,153.08,0.91,5,Dry,26,4,3,2,24,59,0.39,94.08,0.61,94.08,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0804,0.00375,0.000147,0.0841,0.0033,1,0.0695,0.154,0.00602,25.4,0.917,0.966,0.886,21.4,20.7,20.7,497
2002-12-19,2002,3,12,353,157.18,0.9,5,Dry,26,4,3,2,24,59,0.38,98.18,0.63,98.18,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0818,0.0041,0.000161,0.0859,0.00337,1,0.075,0.161,0.00631,25.4,0.913,0.968,0.883,22.3,21.6,21.6,518
2002-12-20,2002,3,12,354,158.55,0.9,5,Dry,26,4,3,2,24,59,0.37,99.55,0.63,99.55,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0823,0.00421,0.000165,0.0865,0.00339,1,0.0769,0.163,0.0064,25.4,0.911,0.969,0.883,22.6,21.8,21.8,524
2002-12-21,2002,3,12,355,159.37,0.9,5,Dry,26,4,3,2,24,59,0.37,100.4,0.63,100.4,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0826,0.00428,0.000168,0.0869,0.0034,1,0.078,0.165,0.00646,25.4,0.911,0.969,0.883,22.7,22,22,529
2002-12-22,2002,3,12,356,160.74,0.89,5,Dry,26,4,3,2,24,59,0.37,101.7,0.63,101.7,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0831,0.0044,0.000172,0.0875,0.00343,1,0.0798,0.167,0.00656,25.4,0.912,0.97,0.884,23.1,22.4,22.4,537
2002-12-23,2002,3,12,357,162.11,0.89,5,Dry,26,4,3,2,24,59,0.36,103.1,0.64,103.1,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0836,0.00451,0.000177,0.0881,0.00345,1,0.0817,0.17,0.00665,25.4,0.913,0.97,0.886,23.4,22.7,22.7,545
2002-12-24,2002,3,13,358,164.02,0.89,5,Dry,26,4,3,2,24,59,0.36,105,0.64,105,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0842,0.00468,0.000183,0.0889,0.00348,1,0.0843,0.173,0.00678,25.4,0.914,0.97,0.887,23.9,23.2,23.2,556
2002-12-25,2002,3,13,359,167.03,0.88,5,Dry,26,4,3,2,24,59,0.35,108,0.65,108,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0853,0.00493,0.000193,0.0902,0.00353,1,0.0883,0.179,0.00699,25.4,0.916,0.97,0.889,24.6,23.9,23.9,573
2002-12-26,2002,3,13,360,170.04,0.87,5,Dry,26,4,3,2,24,59,0.35,111,0.65,111,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0864,0.00519,0.000203,0.0916,0.00358,1,0.0924,0.184,0.0072,25.4,0.919,0.97,0.891,25.4,24.6,24.6,590
2002-12-27,2002,3,13,361,173.04,0.86,5,Dry,26,4,3,2,24,59,0.34,114,0.66,114,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0874,0.00544,0.000213,0.0929,0.00364,1,0.0965,0.189,0.00741,25.4,0.921,0.97,0.893,26.1,25.3,25.3,608
2002-12-28,2002,3,13,362,176.05,0.85,5,Dry,26,4,3,2,24,59,0.34,117,0.67,117,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0885,0.0057,0.000223,0.0942,0.00369,1,0.101,0.195,0.00762,25.4,0.923,0.97,0.895,26.9,26.1,26.1,625
2002-12-29,2002,3,13,363,179.06,0.84,5,Dry,26,4,3,2,24,59,0.33,120.1,0.67,120.1,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0896,0.00596,0.000233,0.0955,0.00374,1,0.105,0.2,0.00783,25.4,0.925,0.97,0.897,27.6,26.8,26.8,643
2002-12-30,2002,3,13,364,181.52,0.83,5,Dry,26,4,3,2,24,59,0.33,122.5,0.68,122.5,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0904,0.00616,0.000241,0.0966,0.00378,1,0.108,0.204,0.008,25.4,0.927,0.97,0.899,28.2,27.4,27.4,657
2002-12-31,2002,3,14,365,181.79,0.83,5,Dry,26,4,3,2,24,59,0.33,122.8,0.68,122.8,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0905,0.00619,0.000242,0.0967,0.00378,1,0.108,0.205,0.00802,25.4,0.927,0.97,0.899,28.3,27.5,27.5,659
2003-01-01,2002,4,14,1,182.07,0.83,5,Dry,29,5,4,2,33,73,0.4,109.1,0.6,109.1,0,0,0,0,-2,2,29,5,4,0,35,147,990,964.4,25.6,0.0874,0.00502,0.000196,0.0925,0.00362,1,0.0897,0.182,0.00713,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
2003-01-02,2002,4,14,2,182.34,0.83,5,Dry,29,5,4,2,33,73,0.4,109.3,0.6,109.3,0,0,0,0,-2,2,29,5,4,0,35,147,990,964.4,25.6,0.0875,0.00504,0.000197,0.0926,0.00362,1,0.0901,0.183,0.00715,25.4,0.917,0.97,0.89,25,24.2,24.2,581
2003-01-03,2002,4,14,3,183.16,0.83,5,Dry,29,5,4,2,33,73,0.4,110.2,0.6,110.2,0,0,0,0,-2,2,29,5,4,0,35,148,990,964.4,25.6,0.0878,0.00511,0.0002,0.0929,0.00364,1,0.0912,0.184,0.0072,25.4,0.918,0.97,0.89,25.2,24.4,24.4,586
2003-01-04,2002,4,14,4,185.08,0.82,5,Dry,29,5,4,2,33,73,0.39,112.1,0.61,112.1,0,0,0,0,-2,2,29,5,4,0,35,150,990,964.4,25.6,0.0885,0.00528,0.000206,0.0938,0.00367,1,0.0938,0.188,0.00734,25.4,0.919,0.97,0.892,25.6,24.9,24.9,597
2003-01-05,2002,4,14,5,183.71,0.83,5,Dry,29,5,4,2,33,73,0.4,110.7,0.6,110.7,0,0,0,0,-2,2,29,5,4,0,35,149,990,964.4,25.6,0.088,0.00516,0.000202,0.0932,0.00364,1,0.092,0.185,0.00724,25.4,0.918,0.97,0.891,25.3,24.5,24.5,589
2003-01-06,2002,4,14,6,185.62,0.82,5,Dry,29,5,4,2,33,73,0.39,112.6,0.61,112.6,0,0,0,0,-2,2,29,5,4,0,35,151,990,964.4,25.6,0.0887,0.00532,0.000208,0.094,0.00368,1,0.0945,0.189,0.00737,25.4,0.92,0.97,0.892,25.8,25,25,600
2003-01-07,2002,4,15,7,188.08,0.81,5,Dry,29,5,4,2,33,73,0.39,115.1,0.61,115.1,0,0,0,0,-2,2,29,5,4,0,35,153,990,964.4,25.6,0.0896,0.00553,0.000216,0.0951,0.00372,1,0.0979,0.193,0.00754,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
2003-01-08,2002,4,15,8,188.36,0.81,5,Dry,29,5,4,2,33,73,0.39,115.4,0.61,115.4,0,0,0,0,-2,2,29,5,4,0,35,153,990,964.4,25.6,0.0897,0.00556,0.000217,0.0952,0.00372,1,0.0982,0.193,0.00756,25.4,0.922,0.97,0.894,26.5,25.7,25.7,616
2003-01-09,2002,4,15,9,189.18,0.81,5,Dry,29,5,4,2,33,73,0.39,116.2,0.61,116.2,0,0,0,0,-2,2,29,5,4,0,35,154,990,964.4,25.6,0.0899,0.00563,0.00022,0.0956,0.00374,1,0.0993,0.195,0.00762,25.4,0.922,0.97,0.894,26.7,25.9,25.9,621
2003-01-10,2002,4,15,10,193.28,0.8,5,Dry,29,5,4,2,33,73,0.38,120.3,0.62,120.3,0,0,0,0,-2,2,29,5,4,0,35,158,990,964.4,25.6,0.0914,0.00597,0.000233,0.0974,0.00381,1,0.105,0.202,0.0079,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
2003-01-11,2002,4,15,11,200.11,0.78,5,Dry,29,5,4,2,33,73,0.36,127.1,0.64,127.1,0,0,0,0,-2,2,29,5,4,0,35,165,990,964.4,25.6,0.0938,0.00655,0.000256,0.1,0.00392,1,0.114,0.214,0.00838,25.4,0.929,0.97,0.901,29.4,28.5,28.5,685
2003-01-12,2002,4,15,12,205.86,0.76,5,Dry,29,5,4,2,33,73,0.35,132.9,0.65,132.9,0,0,0,0,-2,2,29,5,4,0,35,171,990,964.4,25.6,0.0958,0.00704,0.000275,0.103,0.00402,1,0.122,0.225,0.00879,25.3,0.932,0.97,0.904,30.8,29.8,29.8,716
2003-01-13,2002,4,15,13,212.15,0.73,5,Dry,29,5,4,2,33,73,0.34,139.2,0.66,139.2,0,0,0,0,-2,2,29,5,4,0,35,177,990,964.5,25.5,0.0981,0.00758,0.000297,0.106,0.00414,1,0.13,0.236,0.00924,25.3,0.934,0.97,0.906,32.2,31.3,31.3,751
2003-01-14,2002,4,16,14,217.89,0.71,5,Dry,29,5,4,2,33,73,0.34,144.9,0.67,144.9,0,0,0,0,-2,2,29,5,4,0,35,183,990,964.5,25.5,0.1,0.00807,0.000316,0.108,0.00424,1,0.138,0.246,0.00966,25.2,0.937,0.97,0.908,33.6,32.6,32.6,782
2003-01-15,2002,4,16,15,222.54,0.7,5,Dry,29,5,4,2,33,73,0.33,149.5,0.67,149.5,0,0,0,0,-2,2,29,5,4,0,35,188,990,964.5,25.5,0.102,0.00846,0.000332,0.11,0.00433,1,0.144,0.255,0.01,25.2,0.939,0.97,0.91,34.7,33.7,33.7,808
2003-01-16,2002,4,16,16,227.73,0.69,5,Dry,29,5,4,2,33,73,0.32,154.7,0.68,154.7,0,0,0,0,-2,2,29,5,4,0,35,193,990,964.6,25.4,0.104,0.0089,0.00035,0.112,0.00442,1,0.151,0.264,0.0104,25.2,0.94,0.97,0.912,35.9,34.8,34.8,836
2003-01-17,2002,4,16,17,234.02,0.67,5,Dry,29,5,4,2,33,73,0.31,161,0.69,161,0,0,0,0,-2,2,29,5,4,0,35,199,990,964.6,25.4,0.106,0.00944,0.000372,0.115,0.00454,1,0.16,0.275,0.0108,25.1,0.942,0.97,0.914,37.4,36.3,36.3,871
2003-01-18,2002,4,16,18,243.04,0.65,5,Dry,29,5,4,2,33,73,0.3,170,0.7,170,0,0,0,0,-2,2,29,5,4,0,35,208,990,964.7,25.3,0.109,0.0102,0.000403,0.119,0.0047,1,0.172,0.291,0.0115,25.1,0.945,0.975,0.921,39.5,38.5,38.5,924
2003-01-19,2002,4,16,19,253.71,0.63,5,Dry,29,5,4,2,33,73,0.29,180.7,0.71,180.7,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0111,0.000439,0.124,0.0049,1,0.186,0.31,0.0123,25,0.949,0.98,0.93,42,41.1,41.1,988
2003-01-20,2002,4,16,20,260.54,0.62,5,Dry,29,5,4,2,33,73,0.28,187.5,0.72,187.5,0,0,0,0,-2,2,29,5,4,0,35,226,990,964.7,25.3,0.115,0.0117,0.000463,0.127,0.00502,1,0.196,0.323,0.0128,24.9,0.951,0.98,0.932,43.6,42.7,42.7,1030
2003-01-21,2002,4,17,21,268.47,0.61,5,Dry,29,5,4,2,33,73,0.27,195.5,0.73,195.5,0,0,0,0,-2,2,29,5,4,0,35,233,990,964.8,25.2,0.118,0.0124,0.00049,0.13,0.00517,1,0.206,0.337,0.0133,24.9,0.953,0.98,0.934,45.5,44.6,44.6,1070
2003-01-22,2002,4,17,22,279.14,0.59,5,Dry,29,5,4,2,33,73,0.26,206.1,0.74,206.1,0,0,0,0,-2,2,29,5,4,0,35,244,990,964.8,25.2,0.122,0.0133,0.000527,0.135,0.00536,1,0.221,0.356,0.0141,24.8,0.956,0.98,0.937,48,47,47,1130
2003-01-23,2002,4,17,23,288.71,0.58,5,Dry,29,5,4,2,33,73,0.25,215.7,0.75,215.7,0,0,0,0,-2,2,29,5,4,0,35,254,990,964.9,25.1,0.125,0.0141,0.00056,0.139,0.00553,1,0.234,0.373,0.0148,24.8,0.958,0.98,0.938,50.2,48.2,48.2,1160
2003-01-24,2002,4,17,24,297.18,0.57,5,Dry,29,5,4,2,33,73,0.25,224.2,0.75,224.2,0,0,0,0,-2,2,29,5,4,0,35,262,990,964.9,25.1,0.128,0.0148,0.00059,0.143,0.00569,1,0.245,0.388,0.0155,24.7,0.959,0.98,0.94,52.1,48.2,48.2,1160
2003-01-25,2002,4,17,25,303.47,0.56,5,Dry,29,5,4,2,33,73,0.24,230.5,0.76,230.5,0,0,0,0,-2,2,29,5,4,0,35,268,990,964.9,25.1,0.13,0.0153,0.000612,0.146,0.00581,2,0.0981,0.244,0.00972,24.8,0.923,0.97,0.895,25.9,25.1,50.3,1210
2003-01-26,2002,4,17,26,310.86,0.55,5,Dry,29,5,4,2,33,73,0.23,237.9,0.77,237.9,0,0,0,0,-2,2,29,5,4,0,35,276,990,965,25,0.133,0.016,0.000638,0.149,0.00594,2,0.103,0.252,0.0101,24.8,0.925,0.97,0.898,26.8,26,51.9,1250
2003-01-27,2002,4,17,27,318.79,0.54,5,Dry,29,5,4,2,33,73,0.23,245.8,0.77,245.8,0,0,0,0,-2,2,29,5,4,0,35,284,990,965,25,0.136,0.0166,0.000666,0.152,0.00609,2,0.108,0.261,0.0104,24.7,0.928,0.97,0.9,27.7,26.8,53.7,1290
2003-01-28,2002,4,18,28,326.72,0.53,5,Dry,29,5,4,2,33,73,0.22,253.7,0.78,253.7,0,0,0,0,-2,2,29,5,4,0,35,292,990,965,25,0.138,0.0188,0.000751,0.157,0.0063,2,0.114,0.271,0.0109,24.7,0.93,0.97,0.902,28.6,27.7,55.4,1330
2003-01-29,2002,4,18,29,333.55,0.52,5,Dry,29,5,4,2,33,73,0.22,260.6,0.78,260.6,0,0,0,0,-2,2,29,5,4,0,35,299,990,965.1,24.9,0.141,0.022,0.000882,0.163,0.00653,2,0.118,0.281,0.0113,24.7,0.932,0.97,0.904,29.3,28.5,56.9,1370
2003-01-30,2002,4,18,30,339.84,0.52,5,Dry,29,5,4,2,33,73,0.21,266.8,0.79,266.8,0,0,0,0,-2,2,29,5,4,0,35,305,990,965.1,24.9,0.143,0.0249,0.001,0.168,0.00675,2,0.123,0.291,0.0117,24.6,0.933,0.97,0.905,30,29.1,58.3,1400
2003-01-31,2002,4,18,31,342.3,0.51,5,Dry,29,5,4,2,33,73,0.21,269.3,0.79,269.3,0,0,0,0,-2,2,29,5,4,0,35,307,990,965.1,24.9,0.144,0.0261,0.00105,0.17,0.00683,2,0.124,0.294,0.0118,24.6,0.933,0.97,0.905,30.3,29.4,58.8,1410
2003-02-01,2002,5,18,32,347.5,0.51,5,Dry,31,6,4,3,41,85,0.24,262.5,0.76,262.5,0,0,0,0,-3,3,31,6,4,0,44,304,990,965.1,24.9,0.143,0.0229,0.000921,0.166,0.00666,2,0.12,0.285,0.0115,24.6,0.932,0.97,0.904,29.5,28.6,57.2,1370
2003-02-02,2002,5,18,33,355.97,0.5,5,Dry,31,6,4,3,41,85,0.24,271,0.76,271,0,0,0,0,-3,3,31,6,4,0,44,312,990,965.2,24.8,0.146,0.0269,0.00108,0.173,0.00695,2,0.125,0.298,0.012,24.5,0.934,0.97,0.906,30.4,29.5,59,1420
2003-02-03,2002,5,18,34,360.62,0.5,5,Dry,31,6,4,3,41,85,0.24,275.6,0.76,275.6,0,0,0,0,-3,3,31,6,4,0,44,317,990,965.2,24.8,0.147,0.0291,0.00117,0.176,0.00711,2,0.129,0.305,0.0123,24.5,0.935,0.97,0.907,30.9,30,60,1440
2003-02-04,2002,5,19,35,361.99,0.49,5,Dry,31,6,4,3,41,85,0.23,277,0.77,277,0,0,0,0,-3,3,31,6,4,0,44,318,990,965.2,24.8,0.148,0.0297,0.0012,0.177,0.00716,2,0.129,0.307,0.0124,24.5,0.935,0.97,0.907,31.1,30.2,60.3,1450
2003-02-05,2002,5,19,36,362.26,0.49,5,Dry,31,6,4,3,41,85,0.23,277.3,0.77,277.3,0,0,0,0,-3,3,31,6,4,0,44,318,990,965.2,24.8,0.148,0.0299,0.0012,0.178,0.00717,2,0.13,0.307,0.0124,24.5,0.935,0.97,0.907,31.1,30.2,60.4,1450
2003-02-06,2002,5,19,37,366.36,0.49,5,Dry,31,6,4,3,41,85,0.23,281.4,0.77,281.4,0,0,0,0,-3,3,31,6,4,0,44,322,990,965.2,24.8,0.149,0.0318,0.00128,0.181,0.00731,2,0.132,0.314,0.0127,24.5,0.936,0.97,0.908,31.6,30.6,61.3,1470
2003-02-07,2002,5,19,38,373.75,0.48,5,Dry,31,6,4,3,41,85,0.23,288.8,0.77,288.8,0,0,0,0,-3,3,31,6,4,0,44,330,990,965.3,24.7,0.152,0.0353,0.00143,0.187,0.00757,2,0.137,0.325,0.0131,24.4,0.938,0.97,0.91,32.4,31.4,62.9,1510
2003-02-08,2002,5,19,39,378.94,0.48,5,Dry,31,6,4,3,41,85,0.22,293.9,0.78,293.9,0,0,0,0,-3,3,31,6,4,0,44,335,990,965.3,24.7,0.154,0.0377,0.00153,0.191,0.00775,2,0.141,0.332,0.0135,24.4,0.939,0.97,0.911,33,32,64,1540
2003-02-09,2002,5,19,40,384.14,0.47,5,Dry,31,6,4,3,41,85,0.22,299.1,0.78,299.1,0,0,0,0,-3,3,31,6,4,0,44,340,990,965.3,24.7,0.156,0.0402,0.00163,0.196,0.00793,2,0.144,0.34,0.0138,24.3,0.94,0.97,0.912,33.6,32.6,65.1,1560
2003-02-10,2002,5,19,41,388.79,0.47,5,Dry,31,6,4,3,41,85,0.22,303.8,0.78,303.8,0,0,0,0,-3,3,31,6,4,0,44,345,990,965.3,24.7,0.157,0.0424,0.00172,0.2,0.0081,2,0.148,0.347,0.0141,24.3,0.941,0.97,0.913,34.1,33.1,66.1,1590
2003-02-11,2002,5,20,42,393.43,0.47,5,Dry,31,6,4,3,41,85,0.22,308.4,0.78,308.4,0,0,0,0,-3,3,31,6,4,0,44,349,990,965.4,24.6,0.159,0.0446,0.00181,0.203,0.00826,2,0.151,0.354,0.0144,24.3,0.942,0.97,0.913,34.6,33.5,67.1,1610
2003-02-12,2002,5,20,43,401.36,0.46,5,Dry,31,6,4,3,41,85,0.21,316.4,0.79,316.4,0,0,0,0,-3,3,31,6,4,0,44,357,990,965.4,24.6,0.162,0.0483,0.00196,0.21,0.00854,2,0.156,0.366,0.0149,24.2,0.943,0.97,0.915,35.4,34.4,68.8,1650
2003-02-13,2002,5,20,44,411.48,0.45,5,Dry,31,6,4,3,41,85,0.21,326.5,0.79,326.5,0,0,0,0,-3,3,31,6,4,0,44,367,990,965.5,24.5,0.165,0.0531,0.00216,0.218,0.00889,2,0.163,0.381,0.0155,24.2,0.945,0.97,0.916,36.5,35.4,70.9,1700
2003-02-14,2002,5,20,45,420.51,0.44,5,Dry,31,6,4,3,41,85,0.2,335.5,0.8,335.5,0,0,0,0,-3,3,31,6,4,0,44,377,990,965.5,24.5,0.168,0.0574,0.00234,0.226,0.00921,2,0.169,0.395,0.0161,24.1,0.946,0.971,0.918,37.5,36.4,72.9,1750
2003-02-15,2002,5,20,46,429.53,0.44,5,Dry,31,6,4,3,41,85,0.2,344.5,0.8,344.5,0,0,0,0,-3,3,31,6,4,0,44,386,990,965.5,24.5,0.172,0.0616,0.00252,0.233,0.00953,2,0.175,0.408,0.0167,24.1,0.947,0.973,0.922,38.5,37.5,74.9,1800
2003-02-16,2002,5,20,47,441.29,0.43,5,Dry,31,6,4,3,41,85,0.19,356.3,0.81,356.3,0,0,0,0,-3,3,31,6,4,0,44,397,990,965.6,24.4,0.176,0.0672,0.00275,0.243,0.00995,2,0.183,0.426,0.0174,24,0.949,0.976,0.926,39.8,38.8,77.6,1860
2003-02-17,2002,5,20,48,452.5,0.42,5,Dry,31,6,4,3,41,85,0.19,367.5,0.81,367.5,0,0,0,0,-3,3,31,6,4,0,44,409,990,965.6,24.4,0.18,0.0725,0.00297,0.252,0.0103,2,0.191,0.443,0.0182,23.9,0.951,0.978,0.93,41,40.1,80.2,1920
2003-02-18,2002,5,21,49,462.61,0.41,5,Dry,31,6,4,3,41,85,0.18,377.6,0.82,377.6,0,0,0,0,-3,3,31,6,4,0,44,419,990,965.7,24.3,0.183,0.0772,0.00318,0.261,0.0107,2,0.197,0.458,0.0188,23.9,0.952,0.98,0.933,42.1,41.2,82.4,1980
2003-02-19,2002,5,21,50,470,0.41,5,Dry,31,6,4,3,41,85,0.18,385,0.82,385,0,0,0,0,-3,3,31,6,4,0,44,426,990,965.7,24.3,0.186,0.0807,0.00332,0.267,0.011,2,0.202,0.469,0.0193,23.8,0.953,0.98,0.934,42.9,42,84,2020
2003-02-20,2002,5,21,51,475.19,0.41,5,Dry,31,6,4,3,41,85,0.18,390.2,0.82,390.2,0,0,0,0,-3,3,31,6,4,0,44,431,990,965.7,24.3,0.188,0.0832,0.00343,0.271,0.0112,2,0.206,0.477,0.0197,23.8,0.954,0.98,0.935,43.4,42.5,85.1,2040
2003-02-21,2002,5,21,52,483.67,0.4,5,Dry,31,6,4,3,41,85,0.18,398.7,0.82,398.7,0,0,0,0,-3,3,31,6,4,0,44,440,990,965.8,24.2,0.191,0.0872,0.0036,0.278,0.0115,2,0.212,0.489,0.0202,23.7,0.955,0.98,0.936,44.3,43.4,86.8,2080
2003-02-22,2002,5,21,53,495.43,0.39,5,Dry,31,6,4,3,41,85,0.17,410.4,0.83,410.4,0,0,0,0,-3,3,31,6,4,0,44,451,990,965.8,24.2,0.195,0.0927,0.00384,0.288,0.0119,2,0.22,0.507,0.021,23.7,0.956,0.98,0.937,45.5,44.6,89.2,2140
2003-02-23,2002,5,21,54,504.45,0.39,5,Dry,31,6,4,3,41,85,0.17,419.4,0.83,419.4,0,0,0,0,-3,3,31,6,4,0,44,460,990,965.9,24.1,0.198,0.097,0.00402,0.295,0.0122,2,0.226,0.521,0.0216,23.6,0.956,0.98,0.937,46.4,45.5,91,2180
2003-02-24,2002,5,21,55,510.19,0.38,5,Dry,31,6,4,3,41,85,0.17,425.2,0.83,425.2,0,0,0,0,-3,3,31,6,4,0,44,466,990,965.9,24.1,0.2,0.0997,0.00414,0.3,0.0124,2,0.23,0.529,0.022,23.6,0.957,0.98,0.938,47,46.1,92.2,2210
2003-02-25,2002,5,22,56,517.58,0.38,5,Dry,31,6,4,3,41,85,0.16,432.6,0.84,432.6,0,0,0,0,-3,3,31,6,4,0,44,474,990,965.9,24.1,0.203,0.103,0.00429,0.306,0.0127,2,0.234,0.54,0.0224,23.5,0.957,0.98,0.938,47.8,46.8,93.6,2250
2003-02-26,2002,5,22,57,527.69,0.37,5,Dry,31,6,4,3,41,85,0.16,442.7,0.84,442.7,0,0,0,0,-3,3,31,6,4,0,44,484,990,966,24,0.206,0.108,0.00449,0.314,0.0131,2,0.241,0.556,0.0231,23.5,0.958,0.98,0.939,48.8,47.8,95.6,2300
2003-02-27,2002,5,22,58,536.72,0.37,5,Dry,31,6,4,3,41,85,0.16,451.7,0.84,451.7,0,0,0,0,-3,3,31,6,4,0,44,493,990,966,24,0.209,0.112,0.00468,0.322,0.0134,2,0.247,0.569,0.0237,23.4,0.958,0.98,0.939,49.7,48.2,96.4,2310
2003-02-28,2002,5,22,59,543.55,0.36,5,Dry,31,6,4,3,41,85,0.16,458.6,0.84,458.6,0,0,0,0,-3,3,31,6,4,0,44,500,990,966,24,0.212,0.115,0.00482,0.327,0.0137,2,0.252,0.579,0.0242,23.4,0.958,0.98,0.938,50.3,48.2,96.4,2310
2003-03-01,2002,6,22,60,554.22,0.36,5,Dry,36,8,6,4,53,107,0.19,447.2,0.81,447.2,0,0,0,0,-4,4,36,8,6,0,57,497,990,966.1,23.9,0.211,0.11,0.00461,0.321,0.0134,2,0.244,0.565,0.0237,23.3,0.958,0.98,0.939,49,48.1,96.1,2310
2003-03-02,2002,6,22,61,567.61,0.35,5,Dry,36,8,6,4,53,107,0.19,460.6,0.81,460.6,0,0,0,0,-4,4,36,8,6,0,57,511,990,966.2,23.8,0.217,0.116,0.00488,0.333,0.014,2,0.253,0.587,0.0246,23.3,0.957,0.98,0.938,50.3,48.2,96.4,2310
2003-03-03,2002,6,22,62,578.83,0.34,5,Dry,36,8,6,4,53,107,0.18,471.8,0.81,471.8,0,0,0,0,-4,4,36,8,6,0,57,522,990,966.2,23.8,0.223,0.122,0.00511,0.345,0.0145,2,0.261,0.606,0.0255,23.2,0.957,0.98,0.937,51.3,48.2,96.4,2310
2003-03-04,2002,6,23,63,590.58,0.34,5,Dry,36,8,6,4,53,107,0.18,483.6,0.82,483.6,0,0,0,0,-4,4,36,8,6,0,57,534,990,966.3,23.7,0.23,0.127,0.00536,0.357,0.015,2,0.269,0.626,0.0264,23.1,0.956,0.98,0.937,52.4,48.2,96.4,2310
2003-03-05,2002,6,23,64,602.34,0.33,5,Dry,36,8,6,4,53,107,0.18,495.3,0.82,495.3,0,0,0,0,-4,4,36,8,6,0,57,545,990,966.3,23.7,0.236,0.133,0.00561,0.369,0.0156,3,0.165,0.535,0.0226,23.2,0.946,0.97,0.917,35.5,34.4,103,2480
2003-03-06,2002,6,23,65,611.36,0.32,5,Dry,36,8,6,4,53,107,0.17,504.4,0.82,504.4,0,0,0,0,-4,4,36,8,6,0,57,554,990,966.3,23.7,0.242,0.138,0.00583,0.379,0.016,3,0.169,0.549,0.0232,23.1,0.947,0.97,0.918,36.1,35,105,2520
2003-03-07,2002,6,23,66,620.39,0.32,5,Dry,36,8,6,4,53,107,0.17,513.4,0.83,513.4,0,0,0,0,-4,4,36,8,6,0,57,563,990,966.4,23.6,0.247,0.144,0.00609,0.391,0.0165,3,0.174,0.564,0.0239,23.1,0.948,0.97,0.919,36.7,35.6,107,2560
2003-03-08,2002,6,23,67,631.05,0.31,5,Dry,36,8,6,4,53,107,0.17,524,0.83,524,0,0,0,0,-4,4,36,8,6,0,57,574,990,966.4,23.6,0.253,0.151,0.00641,0.404,0.0171,3,0.178,0.582,0.0247,23,0.949,0.97,0.921,37.4,36.3,109,2610
2003-03-09,2002,6,23,68,642.26,0.31,5,Dry,36,8,6,4,53,107,0.17,535.3,0.83,535.3,0,0,0,0,-4,4,36,8,6,0,57,585,990,966.5,23.5,0.259,0.159,0.00674,0.418,0.0177,3,0.183,0.601,0.0255,22.9,0.95,0.972,0.923,38.1,37,111,2670
2003-03-10,2002,6,23,69,651.29,0.3,5,Dry,36,8,6,4,53,107,0.16,544.3,0.84,544.3,0,0,0,0,-4,4,36,8,6,0,57,594,990,966.5,23.5,0.264,0.165,0.00701,0.429,0.0183,3,0.187,0.616,0.0262,22.9,0.95,0.973,0.925,38.7,37.6,113,2710
