date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2003-03-11,2002,6,24,70,655.93,0.3,5,Dry,36,8,6,4,53,107,0.16,548.9,0.84,548.9,0,0,0,0,-4,4,36,8,6,0,57,599,990,966.5,23.5,0.267,0.168,0.00714,0.435,0.0185,3,0.19,0.624,0.0266,22.9,0.951,0.974,0.926,39,38,114,2730
2003-03-12,2002,6,24,71,659.49,0.3,5,Dry,36,8,6,4,53,107,0.16,552.5,0.84,552.5,0,0,0,0,-4,4,36,8,6,0,57,602,990,966.5,23.5,0.269,0.17,0.00725,0.439,0.0187,3,0.191,0.63,0.0269,22.8,0.951,0.974,0.926,39.2,38.2,115,2750
2003-03-13,2002,6,24,72,665.78,0.3,5,Dry,36,8,6,4,53,107,0.16,558.8,0.84,558.8,0,0,0,0,-4,4,36,8,6,0,57,609,990,966.6,23.4,0.272,0.174,0.00744,0.447,0.0191,3,0.194,0.641,0.0273,22.8,0.951,0.975,0.928,39.6,38.6,116,2780
2003-03-14,2002,6,24,73,670.97,0.3,5,Dry,36,8,6,4,53,107,0.16,564,0.84,564,0,0,0,0,-4,4,36,8,6,0,57,614,990,966.6,23.4,0.275,0.178,0.00759,0.453,0.0194,3,0.196,0.649,0.0277,22.8,0.952,0.976,0.929,39.9,39,117,2810
2003-03-15,2002,6,24,74,671.25,0.3,5,Dry,36,8,6,4,53,107,0.16,564.3,0.84,564.3,0,0,0,0,-4,4,36,8,6,0,57,614,990,966.6,23.4,0.276,0.178,0.0076,0.454,0.0194,3,0.196,0.65,0.0278,22.8,0.952,0.976,0.929,40,39,117,2810
2003-03-16,2002,6,24,75,669.88,0.3,5,Dry,36,8,6,4,53,107,0.16,562.9,0.84,562.9,0,0,0,0,-4,4,36,8,6,0,57,613,990,966.6,23.4,0.275,0.177,0.00756,0.452,0.0193,3,0.196,0.648,0.0277,22.8,0.952,0.976,0.929,39.9,38.9,117,2800
2003-03-17,2002,6,24,76,669.61,0.3,5,Dry,36,8,6,4,53,107,0.16,562.6,0.84,562.6,0,0,0,0,-4,4,36,8,6,0,57,613,990,966.6,23.4,0.275,0.177,0.00755,0.451,0.0193,3,0.196,0.647,0.0276,22.8,0.952,0.976,0.929,39.9,38.9,117,2800
2003-03-18,2002,6,25,77,668.79,0.3,5,Dry,36,8,6,4,53,107,0.16,561.8,0.84,561.8,0,0,0,0,-4,4,36,8,6,0,57,612,990,966.6,23.4,0.274,0.176,0.00753,0.45,0.0192,3,0.195,0.646,0.0276,22.8,0.952,0.976,0.928,39.8,38.8,117,2800
2003-03-19,2002,6,25,78,667.97,0.3,5,Dry,36,8,6,4,53,107,0.16,561,0.84,561,0,0,0,0,-4,4,36,8,6,0,57,611,990,966.6,23.4,0.274,0.176,0.0075,0.449,0.0192,3,0.195,0.644,0.0275,22.8,0.952,0.975,0.928,39.8,38.8,116,2790
2003-03-20,2002,6,25,79,672.07,0.29,5,Dry,36,8,6,4,53,107,0.16,565.1,0.84,565.1,0,0,0,0,-4,4,36,8,6,0,57,615,990,966.6,23.4,0.276,0.178,0.00762,0.455,0.0194,3,0.197,0.651,0.0278,22.8,0.952,0.976,0.929,40,39.1,117,2810
2003-03-21,2002,6,25,80,675.62,0.29,5,Dry,36,8,6,4,53,107,0.16,568.6,0.84,568.6,0,0,0,0,-4,4,36,8,6,0,57,619,990,966.6,23.4,0.278,0.181,0.00773,0.459,0.0196,3,0.198,0.657,0.0281,22.7,0.952,0.977,0.93,40.2,39.3,118,2830
2003-03-22,2002,6,25,81,674.8,0.29,5,Dry,36,8,6,4,53,107,0.16,567.8,0.84,567.8,0,0,0,0,-4,4,36,8,6,0,57,618,990,966.6,23.4,0.278,0.18,0.0077,0.458,0.0196,3,0.198,0.656,0.028,22.7,0.952,0.976,0.93,40.2,39.2,118,2830
2003-03-23,2002,6,25,82,674.53,0.29,5,Dry,36,8,6,4,53,107,0.16,567.5,0.84,567.5,0,0,0,0,-4,4,36,8,6,0,57,618,990,966.6,23.4,0.277,0.18,0.0077,0.458,0.0196,3,0.198,0.655,0.028,22.7,0.952,0.976,0.93,40.2,39.2,118,2820
2003-03-24,2002,6,25,83,674.8,0.29,5,Dry,36,8,6,4,53,107,0.16,567.8,0.84,567.8,0,0,0,0,-4,4,36,8,6,0,57,618,990,966.6,23.4,0.278,0.18,0.0077,0.458,0.0196,3,0.198,0.656,0.028,22.7,0.952,0.976,0.93,40.2,39.2,118,2830
2003-03-25,2002,6,26,84,678.9,0.29,5,Dry,36,8,6,4,53,107,0.16,571.9,0.84,571.9,0,0,0,0,-4,4,36,8,6,0,57,622,990,966.6,23.4,0.28,0.183,0.00783,0.463,0.0198,3,0.2,0.663,0.0283,22.7,0.952,0.977,0.93,40.5,39.5,119,2850
2003-03-26,2002,6,26,85,680.27,0.29,5,Dry,36,8,6,4,53,107,0.16,573.3,0.84,573.3,0,0,0,0,-4,4,36,8,6,0,57,623,990,966.6,23.4,0.281,0.184,0.00787,0.465,0.0199,3,0.2,0.665,0.0285,22.7,0.952,0.977,0.931,40.5,39.6,119,2850
2003-03-27,2002,6,26,86,680,0.29,5,Dry,36,8,6,4,53,107,0.16,573,0.84,573,0,0,0,0,-4,4,36,8,6,0,57,623,990,966.6,23.4,0.281,0.184,0.00786,0.464,0.0199,3,0.2,0.665,0.0284,22.7,0.952,0.977,0.931,40.5,39.6,119,2850
2003-03-28,2002,6,26,87,680.27,0.29,5,Dry,36,8,6,4,53,107,0.16,573.3,0.84,573.3,0,0,0,0,-4,4,36,8,6,0,57,623,990,966.6,23.4,0.281,0.184,0.00787,0.465,0.0199,3,0.2,0.665,0.0285,22.7,0.952,0.977,0.931,40.5,39.6,119,2850
2003-03-29,2002,6,26,88,685.47,0.29,5,Dry,36,8,6,4,53,107,0.16,578.5,0.84,578.5,0,0,0,0,-4,4,36,8,6,0,57,628,990,966.6,23.4,0.284,0.187,0.00802,0.471,0.0202,3,0.203,0.674,0.0289,22.7,0.953,0.978,0.932,40.9,40,120,2880
2003-03-30,2002,6,26,89,692.3,0.29,5,Dry,36,8,6,4,53,107,0.15,585.3,0.84,585.3,0,0,0,0,-4,4,36,8,6,0,57,635,990,966.7,23.3,0.288,0.192,0.00823,0.48,0.0206,3,0.206,0.685,0.0294,22.6,0.953,0.979,0.933,41.3,40.4,121,2910
2003-03-31,2002,6,26,90,700.78,0.28,5,Dry,36,8,6,4,53,107,0.15,593.8,0.85,593.8,0,0,0,0,-4,4,36,8,6,0,57,644,990,966.7,23.3,0.292,0.198,0.00848,0.49,0.021,3,0.21,0.7,0.03,22.6,0.954,0.98,0.935,41.8,41,123,2950
2003-04-01,2002,7,27,91,707.61,0.28,5,Dry,40,10,8,5,62,125,0.18,582.6,0.82,582.6,0,0,0,0,-5,5,40,10,8,0,67,641,990,966.7,23.3,0.291,0.19,0.00817,0.481,0.0207,3,0.205,0.685,0.0295,22.6,0.953,0.978,0.932,41,40.1,120,2890
2003-04-02,2002,7,27,92,715,0.28,5,Dry,40,10,8,5,62,125,0.17,590,0.82,590,0,0,0,0,-5,5,40,10,8,0,67,648,990,966.8,23.2,0.295,0.195,0.0084,0.49,0.0211,3,0.208,0.698,0.03,22.5,0.954,0.979,0.934,41.5,40.6,122,2920
2003-04-03,2002,7,27,93,719.65,0.28,5,Dry,40,10,8,5,62,125,0.17,594.6,0.83,594.6,0,0,0,0,-5,5,40,10,8,0,67,653,990,966.8,23.2,0.297,0.198,0.00854,0.496,0.0213,3,0.21,0.706,0.0304,22.5,0.954,0.98,0.935,41.8,40.9,123,2950
2003-04-04,2002,7,27,94,725.39,0.27,5,Dry,40,10,8,5,62,125,0.17,600.4,0.83,600.4,0,0,0,0,-5,5,40,10,8,0,67,658,990,966.8,23.2,0.301,0.202,0.00871,0.503,0.0217,3,0.213,0.715,0.0308,22.5,0.954,0.98,0.935,42.1,41.3,124,2970
2003-04-05,2002,7,27,95,730.04,0.27,5,Dry,40,10,8,5,62,125,0.17,605,0.83,605,0,0,0,0,-5,5,40,10,8,0,67,663,990,966.8,23.2,0.303,0.205,0.00885,0.508,0.0219,3,0.215,0.723,0.0312,22.5,0.955,0.98,0.935,42.4,41.5,125,2990
2003-04-06,2002,7,27,96,734.14,0.27,5,Dry,40,10,8,5,62,125,0.17,609.1,0.83,609.1,0,0,0,0,-5,5,40,10,8,0,67,667,990,966.8,23.2,0.306,0.208,0.00898,0.514,0.0222,3,0.217,0.73,0.0315,22.4,0.955,0.98,0.936,42.6,41.8,125,3010
2003-04-07,2002,7,27,97,741.52,0.27,5,Dry,40,10,8,5,62,125,0.17,616.5,0.83,616.5,0,0,0,0,-5,5,40,10,8,0,67,675,990,966.9,23.1,0.31,0.213,0.0092,0.523,0.0226,3,0.22,0.743,0.0321,22.4,0.955,0.98,0.936,43.1,42.2,127,3040
2003-04-08,2002,7,28,98,751.64,0.26,5,Dry,40,10,8,5,62,125,0.17,626.6,0.83,626.6,0,0,0,0,-5,5,40,10,8,0,67,685,990,966.9,23.1,0.316,0.22,0.00951,0.535,0.0232,3,0.224,0.76,0.0329,22.3,0.955,0.98,0.936,43.7,42.8,129,3080
2003-04-09,2002,7,28,99,766.68,0.26,5,Dry,40,10,8,5,62,125,0.16,641.7,0.84,641.7,0,0,0,0,-5,5,40,10,8,0,67,700,990,967,23,0.324,0.23,0.00997,0.554,0.024,3,0.231,0.785,0.0341,22.2,0.956,0.98,0.937,44.6,43.7,131,3150
2003-04-10,2002,7,28,100,778.07,0.25,5,Dry,40,10,8,5,62,125,0.16,653.1,0.84,653.1,0,0,0,0,-5,5,40,10,8,0,67,711,990,967,23,0.331,0.237,0.0103,0.568,0.0247,3,0.236,0.804,0.035,22.2,0.956,0.98,0.937,45.3,44.4,133,3200
2003-04-11,2002,7,28,101,793.67,0.24,5,Dry,40,10,8,5,62,125,0.16,668.7,0.84,668.7,0,0,0,0,-5,5,40,10,8,0,67,727,990,967.1,22.9,0.339,0.248,0.0108,0.587,0.0256,3,0.243,0.831,0.0362,22.1,0.957,0.98,0.938,46.2,45.3,136,3260
2003-04-12,2002,7,28,102,818.89,0.23,5,Dry,40,10,8,5,62,125,0.15,693.9,0.85,693.9,0,0,0,0,-5,5,40,10,8,0,67,752,990,967.2,22.8,0.354,0.265,0.0116,0.618,0.0271,3,0.255,0.873,0.0383,22,0.957,0.98,0.938,47.6,46.7,140,3360
2003-04-13,2002,7,28,103,851.17,0.22,5,Dry,40,10,8,5,62,125,0.15,726.2,0.85,726.2,0,0,0,0,-5,5,40,10,8,0,67,784,990,967.3,22.7,0.373,0.286,0.0126,0.659,0.029,3,0.269,0.928,0.0409,21.8,0.957,0.98,0.938,49.4,48.2,145,3470
2003-04-14,2002,7,28,104,895.08,0.21,5,Dry,40,10,8,5,62,125,0.14,770.1,0.86,770.1,0,0,0,0,-5,5,40,10,8,0,67,828,990,967.5,22.5,0.413,0.312,0.0138,0.725,0.0322,3,0.285,1.01,0.0449,21.5,0.956,0.98,0.937,51.8,48.2,145,3470
2003-04-15,2002,7,29,105,947.22,0.2,5,Dry,40,10,8,5,62,125,0.13,822.2,0.87,822.2,0,0,0,0,-5,5,40,10,8,0,67,880,990,967.7,22.3,0.461,0.337,0.0151,0.798,0.0358,4,0.22,1.02,0.0456,21.3,0.954,0.978,0.933,40.9,40,160,3840
2003-04-16,2002,7,29,106,1012.8,0.18,5,Dry,40,10,8,5,62,125,0.12,887.8,0.88,887.8,0,0,0,0,-5,5,40,10,8,0,67,946,990,967.9,22.1,0.521,0.369,0.0167,0.889,0.0403,4,0.242,1.13,0.0513,20.9,0.955,0.98,0.936,43.5,42.6,171,4090
2003-04-17,2002,7,29,107,1093.1,0.17,5,Dry,40,10,8,5,62,125,0.11,968.1,0.89,968.1,0,0,0,0,-5,5,40,10,8,0,67,1030,990,968.2,21.8,0.594,0.408,0.0187,1,0.0459,4,0.269,1.27,0.0583,20.5,0.956,0.98,0.936,46.6,45.6,183,4380
2003-04-18,2002,7,29,108,1183.5,0.15,5,Dry,40,10,8,5,62,125,0.11,1059,0.89,1059,0,0,0,0,-5,5,40,10,8,0,67,1120,990,968.5,21.5,0.723,0.555,0.0258,1.28,0.0593,4,0.292,1.57,0.0729,20,0.955,0.98,0.936,49.5,48.2,193,4630
2003-04-19,2002,7,29,109,1284.3,0.13,5,Dry,40,10,8,5,62,125,0.097,1159,0.9,1100,59,13,2,2,-3,45,53,12,10,2,107,1180,990,968.8,21.2,0.808,0.648,0.0306,1.46,0.0687,4,0.3,1.76,0.0828,19.5,0.954,0.98,0.935,50,48.2,193,4630
2003-04-20,2002,7,29,110,1389.5,0.12,5,Dry,40,10,8,5,62,125,0.09,1265,0.91,1100,165,37,5,5,0,118,77,15,13,5,180,1210,990,969.1,20.9,0.852,0.648,0.031,1.5,0.0719,4,0.3,1.8,0.0863,19.1,0.953,0.98,0.934,49,48,192,4610
2003-04-21,2002,7,29,111,1442.1,0.12,5,Dry,40,10,8,5,62,125,0.087,1317,0.91,1100,217,49,7,7,2,152,89,17,15,7,214,1220,990,969.3,20.7,0.876,0.648,0.0313,1.52,0.0736,4,0.3,1.82,0.0881,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2003-04-22,2002,7,30,112,1489.3,0.11,5,Dry,40,10,8,5,62,125,0.084,1364,0.92,1100,264,60,8,8,3,185,100,18,16,8,247,1230,990,969.4,20.6,0.903,0.648,0.0315,1.55,0.0755,4,0.3,1.85,0.0901,18.7,0.952,0.98,0.933,48,47.1,188,4520
2003-04-23,2002,7,30,113,1537.1,0.11,5,Dry,40,10,8,5,62,125,0.081,1412,0.92,1100,312,60,8,10,4,230,100,18,18,9,292,1240,990,969.6,20.4,0.908,0.648,0.0318,1.56,0.0763,4,0.3,1.86,0.091,18.5,0.952,0.98,0.933,47.6,46.6,187,4480
2003-04-24,2002,7,30,114,1579.1,0.1,5,Dry,40,10,8,5,62,125,0.079,1454,0.92,1100,354,60,8,11,6,269,100,18,19,11,331,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2003-04-25,2002,7,30,115,1615,0.097,5,Dry,40,10,8,5,62,125,0.077,1490,0.92,1100,390,60,8,12,7,303,100,18,20,12,365,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,46,184,4410
2003-04-26,2002,7,30,116,1638,0.094,5,Dry,40,10,8,5,62,125,0.076,1513,0.92,1100,413,60,8,13,7,325,100,18,21,12,387,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2003-04-27,2002,7,30,117,1654.5,0.092,5,Dry,40,10,8,5,62,125,0.076,1530,0.92,1100,430,60,8,13,8,341,100,18,21,13,403,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0781,4,0.3,1.86,0.0931,18.2,0.951,0.98,0.932,46.6,45.6,183,4380
2003-04-28,2002,7,30,118,1664.5,0.091,5,Dry,40,10,8,5,62,125,0.075,1539,0.93,1100,439,60,8,13,8,350,100,18,21,13,412,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0783,4,0.3,1.86,0.0933,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
2003-04-29,2002,7,31,119,1667.8,0.091,5,Dry,40,10,8,5,62,125,0.075,1543,0.93,1100,443,60,8,14,8,353,100,18,22,13,415,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0784,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
2003-04-30,2002,7,31,120,1664.5,0.091,5,Dry,40,10,8,5,62,125,0.075,1539,0.93,1100,439,60,8,13,8,350,100,18,21,13,412,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0783,4,0.3,1.86,0.0933,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
2003-05-01,2002,8,31,121,1654.5,0.092,4,Mod_Dry,47,10,10,10,115,192,0.12,1463,0.88,1100,363,53,8,11,1,290,100,18,21,11,405,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0781,4,0.3,1.86,0.0931,18.2,0.951,0.98,0.932,46.6,45.6,183,4380
2003-05-02,2002,8,31,122,1644.6,0.094,4,Mod_Dry,47,10,10,10,115,192,0.12,1453,0.88,1100,353,53,8,11,1,280,100,18,21,11,395,1240,990,970,20,0.916,0.648,0.0323,1.56,0.078,4,0.3,1.86,0.093,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2003-05-03,2002,8,31,123,1628.1,0.096,4,Mod_Dry,47,10,10,10,115,192,0.12,1436,0.88,1100,336,53,8,10,0,265,100,18,20,10,380,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
2003-05-04,2002,8,31,124,1611.7,0.098,4,Mod_Dry,47,10,10,10,115,192,0.12,1420,0.88,1100,320,53,8,10,0,249,100,18,20,10,364,1240,990,969.8,20.2,0.913,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,47,46,184,4420
2003-05-05,2002,8,31,125,1588.8,0.1,4,Mod_Dry,47,10,10,10,115,192,0.12,1397,0.88,1100,297,53,8,9,-1,228,100,18,19,9,343,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2003-05-06,2002,8,32,126,1566.1,0.1,4,Mod_Dry,47,10,10,10,115,192,0.12,1374,0.88,1100,274,53,8,8,-2,207,100,18,18,8,322,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0914,18.4,0.952,0.98,0.933,47.4,46.4,186,4450
2003-05-07,2002,8,32,127,1543.5,0.11,4,Mod_Dry,47,10,10,10,115,192,0.12,1352,0.88,1100,252,53,8,8,-2,185,100,18,18,8,300,1240,990,969.6,20.4,0.908,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2003-05-08,2002,8,32,128,1521.1,0.11,4,Mod_Dry,47,10,10,10,115,192,0.13,1329,0.87,1100,229,52,7,7,-3,166,99,17,17,7,281,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0757,4,0.3,1.85,0.0904,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2003-05-09,2002,8,32,129,1498.8,0.11,4,Mod_Dry,47,10,10,10,115,192,0.13,1307,0.87,1100,207,47,6,6,-4,152,94,16,16,6,267,1230,990,969.5,20.5,0.883,0.648,0.0316,1.53,0.0746,4,0.3,1.83,0.0892,18.7,0.952,0.98,0.933,48,47,188,4510
2003-05-10,2002,8,32,130,1470.3,0.11,4,Mod_Dry,47,10,10,10,115,192,0.13,1278,0.87,1100,178,40,5,5,-5,133,87,15,15,5,248,1220,990,969.4,20.6,0.87,0.648,0.0314,1.52,0.0736,4,0.3,1.82,0.0882,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2003-05-11,2002,8,32,131,1442.1,0.12,4,Mod_Dry,47,10,10,10,115,192,0.13,1250,0.87,1100,150,34,5,5,-5,111,81,15,15,5,226,1210,990,969.3,20.7,0.861,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2003-05-12,2002,8,32,132,1414.2,0.12,4,Mod_Dry,47,10,10,10,115,192,0.14,1222,0.86,1100,122,28,4,4,-6,92,75,14,14,4,207,1200,990,969.2,20.8,0.849,0.648,0.0312,1.5,0.072,4,0.3,1.8,0.0864,19,0.952,0.98,0.933,48.8,47.8,191,4590
2003-05-13,2002,8,33,133,1386.5,0.12,4,Mod_Dry,47,10,10,10,115,192,0.14,1194,0.86,1100,94,21,3,3,-7,74,68,13,13,3,189,1190,990,969.1,20.9,0.836,0.648,0.031,1.48,0.0711,4,0.3,1.78,0.0854,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2003-05-14,2002,8,33,134,1334.9,0.13,4,Mod_Dry,47,10,10,10,115,192,0.14,1143,0.86,1100,43,10,1,1,-9,40,57,11,11,1,155,1180,990,969,21,0.814,0.648,0.0308,1.46,0.0695,4,0.3,1.76,0.0837,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2003-05-15,2002,8,33,135,1290.2,0.13,4,Mod_Dry,47,10,10,10,115,192,0.15,1098,0.85,1098,0,0,0,0,-10,10,47,10,10,0,125,1170,990,968.8,21.2,0.794,0.644,0.0304,1.44,0.0679,4,0.3,1.74,0.082,19.5,0.954,0.98,0.935,49.9,48.2,193,4630
2003-05-16,2002,8,33,136,1246.3,0.14,4,Mod_Dry,47,10,10,10,115,192,0.15,1054,0.85,1054,0,0,0,0,-10,10,47,10,10,0,125,1120,990,968.7,21.3,0.73,0.545,0.0256,1.27,0.0598,4,0.291,1.57,0.0734,19.8,0.954,0.98,0.935,48.8,47.8,191,4590
2003-05-17,2002,8,33,137,1209,0.15,4,Mod_Dry,47,10,10,10,115,192,0.16,1017,0.84,1017,0,0,0,0,-10,10,47,10,10,0,125,1080,990,968.6,21.4,0.675,0.461,0.0215,1.14,0.053,4,0.283,1.42,0.0662,20,0.955,0.98,0.936,47.7,46.7,187,4490
2003-05-18,2002,8,33,138,1172.3,0.15,4,Mod_Dry,47,10,10,10,115,192,0.16,980.3,0.84,980.3,0,0,0,0,-10,10,47,10,10,0,125,1050,990,968.4,21.6,0.621,0.413,0.0192,1.03,0.048,4,0.273,1.31,0.0607,20.3,0.955,0.98,0.936,46.5,45.6,182,4370
2003-05-19,2002,8,33,139,1136.3,0.16,4,Mod_Dry,47,10,10,10,115,192,0.17,944.4,0.83,944.4,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.581,0.396,0.0183,0.977,0.0451,4,0.261,1.24,0.0571,20.4,0.955,0.98,0.936,45.2,44.3,177,4250
2003-05-20,2002,8,34,140,1106.5,0.16,4,Mod_Dry,47,10,10,10,115,192,0.17,914.5,0.83,914.5,0,0,0,0,-10,10,47,10,10,0,125,981,990,968.2,21.8,0.553,0.382,0.0175,0.935,0.043,4,0.251,1.19,0.0545,20.6,0.955,0.98,0.936,44.1,43.2,173,4150
2003-05-21,2002,8,34,141,1077.2,0.17,4,Mod_Dry,47,10,10,10,115,192,0.18,885.2,0.82,885.2,0,0,0,0,-10,10,47,10,10,0,125,952,990,968.1,21.9,0.527,0.367,0.0168,0.894,0.0409,4,0.241,1.14,0.0519,20.7,0.955,0.98,0.936,42.9,42.1,168,4040
2003-05-22,2002,8,34,142,1048.5,0.17,4,Mod_Dry,47,10,10,10,115,192,0.18,856.5,0.82,856.5,0,0,0,0,-10,10,47,10,10,0,125,923,990,968.1,21.9,0.5,0.354,0.0161,0.854,0.0389,4,0.232,1.09,0.0495,20.9,0.954,0.98,0.935,41.8,41,164,3930
2003-05-23,2002,8,34,143,1025.4,0.18,4,Mod_Dry,47,10,10,10,115,192,0.19,833.4,0.81,833.4,0,0,0,0,-10,10,47,10,10,0,125,900,990,968,22,0.479,0.342,0.0155,0.822,0.0373,4,0.224,1.05,0.0475,21,0.954,0.978,0.933,40.9,40,160,3840
2003-05-24,2002,8,34,144,1002.8,0.18,4,Mod_Dry,47,10,10,10,115,192,0.19,810.8,0.81,810.8,0,0,0,0,-10,10,47,10,10,0,125,878,990,967.9,22.1,0.459,0.331,0.015,0.79,0.0358,4,0.216,1.01,0.0455,21.1,0.953,0.976,0.93,40,39,156,3740
2003-05-25,2002,8,34,145,980.69,0.19,4,Mod_Dry,47,10,10,10,115,192,0.2,788.7,0.8,788.7,0,0,0,0,-10,10,47,10,10,0,125,856,990,967.8,22.2,0.438,0.321,0.0145,0.759,0.0342,3,0.29,1.05,0.0473,21.1,0.956,0.98,0.937,52.1,48.2,145,3470
2003-05-26,2002,8,34,146,959.03,0.2,4,Mod_Dry,47,10,10,10,115,192,0.2,767,0.8,767,0,0,0,0,-10,10,47,10,10,0,125,834,990,967.7,22.3,0.418,0.31,0.0139,0.729,0.0327,3,0.285,1.01,0.0455,21.3,0.956,0.98,0.937,51,48.2,145,3470
2003-05-27,2002,8,35,147,937.88,0.2,4,Mod_Dry,47,10,10,10,115,192,0.2,745.9,0.8,745.9,0,0,0,0,-10,10,47,10,10,0,125,813,990,967.7,22.3,0.399,0.299,0.0134,0.698,0.0312,3,0.278,0.976,0.0437,21.4,0.957,0.98,0.938,49.9,48.2,145,3470
2003-05-28,2002,8,35,148,921.81,0.2,4,Mod_Dry,47,10,10,10,115,192,0.21,729.8,0.79,729.8,0,0,0,0,-10,10,47,10,10,0,125,797,990,967.6,22.4,0.384,0.289,0.0129,0.673,0.03,3,0.271,0.944,0.0421,21.5,0.957,0.98,0.938,49,48,144,3460
2003-05-29,2002,8,35,149,906.08,0.21,4,Mod_Dry,47,10,10,10,115,192,0.21,714.1,0.79,714.1,0,0,0,0,-10,10,47,10,10,0,125,781,990,967.5,22.5,0.37,0.278,0.0124,0.648,0.0288,3,0.264,0.912,0.0406,21.6,0.957,0.98,0.938,48.2,47.2,142,3400
2003-05-30,2002,8,35,150,890.73,0.21,4,Mod_Dry,47,10,10,10,115,192,0.22,698.7,0.78,698.7,0,0,0,0,-10,10,47,10,10,0,125,766,990,967.5,22.5,0.362,0.268,0.0119,0.629,0.0279,3,0.257,0.886,0.0393,21.7,0.957,0.98,0.938,47.3,46.4,139,3340
2003-05-31,2002,8,35,151,875.78,0.22,4,Mod_Dry,47,10,10,10,115,192,0.22,683.8,0.78,683.8,0,0,0,0,-10,10,47,10,10,0,125,751,990,967.4,22.6,0.353,0.258,0.0114,0.611,0.027,3,0.25,0.861,0.0381,21.7,0.957,0.98,0.938,46.5,45.6,137,3280
2003-06-01,2002,9,35,152,861.26,0.22,5,Dry,39,9,7,5,59,119,0.14,742.3,0.86,742.3,0,0,0,0,-5,5,39,9,7,0,64,797,990,967.3,22.7,0.385,0.297,0.0131,0.682,0.0301,3,0.277,0.958,0.0423,21.7,0.957,0.98,0.938,50.4,48.2,145,3470
2003-06-02,2002,9,35,153,847.2,0.22,5,Dry,39,9,7,5,59,119,0.14,728.2,0.86,728.2,0,0,0,0,-5,5,39,9,7,0,64,783,990,967.3,22.7,0.372,0.287,0.0127,0.659,0.029,3,0.27,0.93,0.0409,21.8,0.957,0.98,0.938,49.6,48.2,145,3470
2003-06-03,2002,9,36,154,833.66,0.23,5,Dry,39,9,7,5,59,119,0.14,714.7,0.86,714.7,0,0,0,0,-5,5,39,9,7,0,64,770,990,967.2,22.8,0.364,0.278,0.0122,0.642,0.0282,3,0.264,0.906,0.0398,21.9,0.957,0.98,0.938,48.9,47.9,144,3450
2003-06-04,2002,9,36,155,820.69,0.23,5,Dry,39,9,7,5,59,119,0.14,701.7,0.85,701.7,0,0,0,0,-5,5,39,9,7,0,64,757,990,967.2,22.8,0.357,0.27,0.0118,0.626,0.0274,3,0.258,0.885,0.0388,21.9,0.957,0.98,0.938,48.1,47.2,142,3400
2003-06-05,2002,9,36,156,808.37,0.24,5,Dry,39,9,7,5,59,119,0.15,689.4,0.85,689.4,0,0,0,0,-5,5,39,9,7,0,64,744,990,967.1,22.9,0.35,0.261,0.0114,0.611,0.0267,3,0.253,0.864,0.0378,22,0.957,0.98,0.938,47.5,46.5,140,3350
2003-06-06,2002,9,36,157,796.81,0.24,5,Dry,39,9,7,5,59,119,0.15,677.8,0.85,677.8,0,0,0,0,-5,5,39,9,7,0,64,733,990,967.1,22.9,0.343,0.254,0.0111,0.597,0.026,3,0.248,0.844,0.0368,22.1,0.957,0.98,0.938,46.8,45.9,138,3300
2003-06-07,2002,9,36,158,789.11,0.25,5,Dry,39,9,7,5,59,119,0.15,670.1,0.85,670.1,0,0,0,0,-5,5,39,9,7,0,64,725,990,967.1,22.9,0.339,0.249,0.0108,0.587,0.0256,3,0.244,0.831,0.0362,22.1,0.957,0.98,0.938,46.4,45.4,136,3270
2003-06-08,2002,9,36,159,781.99,0.25,5,Dry,39,9,7,5,59,119,0.15,663,0.85,663,0,0,0,0,-5,5,39,9,7,0,64,718,990,967,23,0.335,0.244,0.0106,0.578,0.0252,3,0.241,0.819,0.0357,22.2,0.957,0.98,0.938,45.9,45,135,3240
2003-06-09,2002,9,36,160,775.64,0.25,5,Dry,39,9,7,5,59,119,0.15,656.6,0.85,656.6,0,0,0,0,-5,5,39,9,7,0,64,712,990,967,23,0.331,0.24,0.0104,0.571,0.0248,3,0.238,0.809,0.0352,22.2,0.956,0.98,0.937,45.6,44.6,134,3210
2003-06-10,2002,9,37,161,769.96,0.26,5,Dry,39,9,7,5,59,119,0.15,651,0.84,651,0,0,0,0,-5,5,39,9,7,0,64,706,990,967,23,0.328,0.236,0.0102,0.564,0.0245,3,0.235,0.799,0.0347,22.2,0.956,0.98,0.937,45.2,44.3,133,3190
2003-06-11,2002,9,37,162,757.11,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,596.1,0.79,596.1,0,0,0,0,-9,9,45,10,9,0,97,660,990,966.9,23.1,0.302,0.199,0.00863,0.501,0.0217,3,0.211,0.712,0.0308,22.4,0.954,0.979,0.934,41.6,40.7,122,2930
2003-06-12,2002,9,37,163,744.8,0.27,4,Mod_Dry,45,10,9,9,88,161,0.22,583.8,0.78,583.8,0,0,0,0,-9,9,45,10,9,0,97,648,990,966.9,23.1,0.295,0.191,0.00826,0.486,0.021,3,0.205,0.691,0.0299,22.4,0.953,0.978,0.932,40.8,39.9,120,2870
2003-06-13,2002,9,37,164,733.59,0.27,4,Mod_Dry,45,10,9,9,88,161,0.22,572.6,0.78,572.6,0,0,0,0,-9,9,45,10,9,0,97,637,990,966.8,23.2,0.288,0.183,0.00792,0.472,0.0204,3,0.2,0.672,0.029,22.5,0.952,0.976,0.93,40.1,39.1,117,2820
2003-06-14,2002,9,37,165,721.83,0.28,4,Mod_Dry,45,10,9,9,88,161,0.22,560.8,0.78,560.8,0,0,0,0,-9,9,45,10,9,0,97,625,990,966.8,23.2,0.282,0.176,0.00757,0.457,0.0197,3,0.195,0.652,0.0281,22.6,0.951,0.975,0.927,39.4,38.4,115,2760
2003-06-15,2002,9,37,166,710.08,0.28,4,Mod_Dry,45,10,9,9,88,161,0.23,549.1,0.77,549.1,0,0,0,0,-9,9,45,10,9,0,97,613,990,966.7,23.3,0.275,0.168,0.00721,0.443,0.019,3,0.19,0.632,0.0272,22.6,0.951,0.973,0.925,38.6,37.6,113,2700
2003-06-16,2002,9,37,167,698.86,0.28,4,Mod_Dry,45,10,9,9,88,161,0.23,537.9,0.77,537.9,0,0,0,0,-9,9,45,10,9,0,97,602,990,966.7,23.3,0.269,0.16,0.00688,0.429,0.0184,3,0.185,0.613,0.0263,22.7,0.95,0.971,0.923,37.9,36.8,110,2650
2003-06-17,2002,9,38,168,688.75,0.29,4,Mod_Dry,45,10,9,9,88,161,0.23,527.8,0.77,527.8,0,0,0,0,-9,9,45,10,9,0,97,592,990,966.7,23.3,0.263,0.154,0.00658,0.416,0.0178,3,0.18,0.596,0.0255,22.7,0.949,0.97,0.921,37.2,36.1,108,2600
2003-06-18,2002,9,38,169,678.08,0.29,4,Mod_Dry,45,10,9,9,88,161,0.24,517.1,0.76,517.1,0,0,0,0,-9,9,45,10,9,0,97,581,990,966.6,23.4,0.257,0.146,0.00626,0.403,0.0172,3,0.175,0.578,0.0247,22.8,0.948,0.97,0.92,36.5,35.5,106,2550
2003-06-19,2002,9,38,170,667.42,0.3,4,Mod_Dry,45,10,9,9,88,161,0.24,506.4,0.76,506.4,0,0,0,0,-9,9,45,10,9,0,97,570,990,966.6,23.4,0.251,0.139,0.00594,0.39,0.0166,3,0.17,0.56,0.0239,22.9,0.947,0.97,0.918,35.9,34.8,104,2500
2003-06-20,2002,9,38,171,657.3,0.3,4,Mod_Dry,45,10,9,9,88,161,0.24,496.3,0.76,496.3,0,0,0,0,-9,9,45,10,9,0,97,560,990,966.5,23.5,0.245,0.133,0.00568,0.378,0.0161,3,0.166,0.544,0.0232,22.9,0.946,0.97,0.917,35.2,34.1,102,2460
2003-06-21,2002,9,38,172,648.28,0.31,4,Mod_Dry,45,10,9,9,88,161,0.25,487.3,0.75,487.3,0,0,0,0,-9,9,45,10,9,0,97,551,990,966.5,23.5,0.24,0.129,0.00549,0.369,0.0157,2,0.271,0.64,0.0272,22.9,0.956,0.98,0.937,52.2,48.2,96.4,2310
2003-06-22,2002,9,38,173,638.71,0.31,4,Mod_Dry,45,10,9,9,88,161,0.25,477.7,0.75,477.7,0,0,0,0,-9,9,45,10,9,0,97,542,990,966.5,23.5,0.234,0.124,0.00529,0.359,0.0152,2,0.265,0.624,0.0265,22.9,0.956,0.98,0.937,51.4,48.2,96.4,2310
2003-06-23,2002,9,38,174,629.14,0.31,4,Mod_Dry,45,10,9,9,88,161,0.26,468.1,0.74,468.1,0,0,0,0,-9,9,45,10,9,0,97,532,990,966.4,23.6,0.229,0.12,0.00509,0.349,0.0148,2,0.258,0.607,0.0258,23,0.957,0.98,0.938,50.5,48.2,96.4,2310
2003-06-24,2002,9,39,175,619.57,0.32,4,Mod_Dry,45,10,9,9,88,161,0.26,458.6,0.74,458.6,0,0,0,0,-9,9,45,10,9,0,97,523,990,966.4,23.6,0.223,0.115,0.00489,0.339,0.0143,2,0.252,0.591,0.025,23,0.958,0.98,0.938,49.6,48.2,96.4,2310
2003-06-25,2002,9,39,176,610.54,0.33,4,Mod_Dry,45,10,9,9,88,161,0.26,449.5,0.74,449.5,0,0,0,0,-9,9,45,10,9,0,97,514,990,966.3,23.7,0.218,0.111,0.0047,0.33,0.0139,2,0.246,0.575,0.0243,23.1,0.958,0.98,0.939,48.7,47.8,95.5,2290
2003-06-26,2002,9,39,177,602.61,0.33,4,Mod_Dry,45,10,9,9,88,161,0.27,441.6,0.73,441.6,0,0,0,0,-9,9,45,10,9,0,97,506,990,966.3,23.7,0.214,0.107,0.00454,0.321,0.0136,2,0.241,0.562,0.0237,23.1,0.958,0.98,0.938,48,47,94,2260
2003-06-27,2002,9,39,178,594.14,0.33,4,Mod_Dry,45,10,9,9,88,161,0.27,433.1,0.73,433.1,0,0,0,0,-9,9,45,10,9,0,97,497,990,966.3,23.7,0.211,0.103,0.00436,0.314,0.0133,2,0.235,0.549,0.0232,23.2,0.957,0.98,0.938,47.1,46.2,92.3,2220
2003-06-28,2002,9,39,179,585.66,0.34,4,Mod_Dry,45,10,9,9,88,161,0.28,424.7,0.72,424.7,0,0,0,0,-9,9,45,10,9,0,97,489,990,966.2,23.8,0.208,0.0994,0.00418,0.307,0.0129,2,0.229,0.537,0.0226,23.2,0.956,0.98,0.937,46.3,45.3,90.7,2180
2003-06-29,2002,9,39,180,577.18,0.34,4,Mod_Dry,45,10,9,9,88,161,0.28,416.2,0.72,416.2,0,0,0,0,-9,9,45,10,9,0,97,480,990,966.2,23.8,0.205,0.0954,0.00401,0.3,0.0126,2,0.223,0.524,0.022,23.3,0.956,0.98,0.937,45.4,44.5,89,2140
2003-06-30,2002,9,39,181,569.26,0.35,4,Mod_Dry,45,10,9,9,88,161,0.28,408.3,0.72,408.3,0,0,0,0,-9,9,45,10,9,0,97,472,990,966.2,23.8,0.202,0.0917,0.00385,0.294,0.0123,2,0.218,0.512,0.0215,23.3,0.955,0.98,0.936,44.6,43.7,87.4,2100
2003-07-01,2002,10,40,182,561.33,0.35,4,Mod_Dry,42,9,8,6,70,135,0.24,426.3,0.76,426.3,0,0,0,0,-6,6,42,9,8,0,76,485,990,966.1,23.9,0.207,0.1,0.0042,0.307,0.0129,2,0.23,0.537,0.0225,23.3,0.957,0.98,0.937,46.7,45.7,91.5,2200
2003-07-02,2002,10,40,183,553.4,0.36,4,Mod_Dry,42,9,8,6,70,135,0.24,418.4,0.76,418.4,0,0,0,0,-6,6,42,9,8,0,76,477,990,966.1,23.9,0.204,0.0965,0.00404,0.301,0.0126,2,0.225,0.525,0.022,23.4,0.956,0.98,0.937,45.9,45,89.9,2160
2003-07-03,2002,10,40,184,546.56,0.36,4,Mod_Dry,42,9,8,6,70,135,0.25,411.6,0.75,411.6,0,0,0,0,-6,6,42,9,8,0,76,471,990,966.1,23.9,0.202,0.0933,0.0039,0.295,0.0123,2,0.22,0.515,0.0215,23.4,0.956,0.98,0.937,45.2,44.3,88.5,2130
2003-07-04,2002,10,40,185,539.18,0.37,4,Mod_Dry,42,9,8,6,70,135,0.25,404.2,0.75,404.2,0,0,0,0,-6,6,42,9,8,0,76,463,990,966,24,0.199,0.0898,0.00374,0.289,0.012,2,0.215,0.504,0.021,23.5,0.955,0.98,0.936,44.4,43.5,87.1,2090
2003-07-05,2002,10,40,186,531.79,0.37,4,Mod_Dry,42,9,8,6,70,135,0.25,396.8,0.75,396.8,0,0,0,0,-6,6,42,9,8,0,76,456,990,966,24,0.196,0.0863,0.00359,0.283,0.0118,2,0.21,0.493,0.0205,23.5,0.955,0.98,0.935,43.7,42.8,85.6,2050
2003-07-06,2002,10,40,187,524.41,0.37,4,Mod_Dry,42,9,8,6,70,135,0.26,389.4,0.74,389.4,0,0,0,0,-6,6,42,9,8,0,76,448,990,966,24,0.194,0.0828,0.00344,0.277,0.0115,2,0.205,0.482,0.02,23.6,0.954,0.98,0.935,42.9,42,84.1,2020
2003-07-07,2002,10,40,188,517.58,0.38,4,Mod_Dry,42,9,8,6,70,135,0.26,382.6,0.74,382.6,0,0,0,0,-6,6,42,9,8,0,76,442,990,965.9,24.1,0.191,0.0796,0.00331,0.271,0.0113,2,0.201,0.472,0.0196,23.6,0.953,0.98,0.934,42.2,41.3,82.7,1980
2003-07-08,2002,10,41,189,510.74,0.38,4,Mod_Dry,42,9,8,6,70,135,0.26,375.7,0.74,375.7,0,0,0,0,-6,6,42,9,8,0,76,435,990,965.9,24.1,0.189,0.0763,0.00317,0.265,0.011,2,0.196,0.461,0.0191,23.6,0.952,0.979,0.932,41.5,40.6,81.2,1950
2003-07-09,2002,10,41,190,503.9,0.39,4,Mod_Dry,42,9,8,6,70,135,0.27,368.9,0.73,368.9,0,0,0,0,-6,6,42,9,8,0,76,428,990,965.9,24.1,0.187,0.0731,0.00303,0.26,0.0108,2,0.192,0.451,0.0187,23.7,0.951,0.978,0.93,40.7,39.8,79.6,1910
2003-07-10,2002,10,41,191,498.16,0.39,4,Mod_Dry,42,9,8,6,70,135,0.27,363.2,0.73,363.2,0,0,0,0,-6,6,42,9,8,0,76,422,990,965.8,24.2,0.185,0.0704,0.00291,0.255,0.0106,2,0.188,0.443,0.0183,23.7,0.95,0.976,0.928,40.1,39.2,78.4,1880
2003-07-11,2002,10,41,192,491.87,0.39,4,Mod_Dry,42,9,8,6,70,135,0.27,356.9,0.73,356.9,0,0,0,0,-6,6,42,9,8,0,76,416,990,965.8,24.2,0.182,0.0674,0.00279,0.25,0.0103,2,0.183,0.433,0.0179,23.8,0.949,0.975,0.926,39.5,38.5,76.9,1850
2003-07-12,2002,10,41,193,485.58,0.4,4,Mod_Dry,42,9,8,6,70,135,0.28,350.6,0.72,350.6,0,0,0,0,-6,6,42,9,8,0,76,410,990,965.8,24.2,0.18,0.0645,0.00266,0.245,0.0101,2,0.179,0.424,0.0175,23.8,0.949,0.973,0.923,38.8,37.8,75.5,1810
2003-07-13,2002,10,41,194,479.29,0.4,4,Mod_Dry,42,9,8,6,70,135,0.28,344.3,0.72,344.3,0,0,0,0,-6,6,42,9,8,0,76,403,990,965.8,24.2,0.178,0.0615,0.00254,0.239,0.00987,2,0.175,0.414,0.0171,23.8,0.948,0.972,0.921,38.1,37.1,74.1,1780
2003-07-14,2002,10,41,195,473.55,0.41,4,Mod_Dry,42,9,8,6,70,135,0.28,338.6,0.71,338.6,0,0,0,0,-6,6,42,9,8,0,76,398,990,965.7,24.3,0.176,0.0588,0.00242,0.235,0.00967,2,0.171,0.406,0.0167,23.9,0.947,0.971,0.919,37.5,36.4,72.8,1750
2003-07-15,2002,10,42,196,467.81,0.41,4,Mod_Dry,42,9,8,6,70,135,0.29,332.8,0.71,332.8,0,0,0,0,-6,6,42,9,8,0,76,392,990,965.7,24.3,0.174,0.0561,0.00231,0.23,0.00946,2,0.167,0.397,0.0163,23.9,0.946,0.97,0.917,36.9,35.8,71.6,1720
2003-07-16,2002,10,42,197,462.07,0.41,4,Mod_Dry,42,9,8,6,70,135,0.29,327.1,0.71,327.1,0,0,0,0,-6,6,42,9,8,0,76,386,990,965.7,24.3,0.172,0.0534,0.00219,0.225,0.00926,2,0.163,0.388,0.016,23.9,0.945,0.97,0.917,36.3,35.2,70.4,1690
2003-07-17,2002,10,42,198,456.33,0.42,4,Mod_Dry,42,9,8,6,70,135,0.3,321.3,0.7,321.3,0,0,0,0,-6,6,42,9,8,0,76,380,990,965.7,24.3,0.17,0.0507,0.00208,0.22,0.00905,2,0.159,0.38,0.0156,24,0.944,0.97,0.916,35.7,34.6,69.2,1660
2003-07-18,2002,10,42,199,451.68,0.42,4,Mod_Dry,42,9,8,6,70,135,0.3,316.7,0.7,316.7,0,0,0,0,-6,6,42,9,8,0,76,376,990,965.6,24.4,0.168,0.0485,0.00199,0.217,0.00889,2,0.156,0.373,0.0153,24,0.943,0.97,0.915,35.2,34.1,68.2,1640
2003-07-19,2002,10,42,200,446.48,0.43,4,Mod_Dry,42,9,8,6,70,135,0.3,311.5,0.7,311.5,0,0,0,0,-6,6,42,9,8,0,76,370,990,965.6,24.4,0.166,0.046,0.00189,0.212,0.0087,2,0.153,0.365,0.015,24,0.943,0.97,0.914,34.6,33.6,67.1,1610
2003-07-20,2002,10,42,201,441.29,0.43,4,Mod_Dry,42,9,8,6,70,135,0.31,306.3,0.69,306.3,0,0,0,0,-6,6,42,9,8,0,76,365,990,965.6,24.4,0.164,0.0436,0.00178,0.208,0.00852,2,0.149,0.357,0.0146,24.1,0.942,0.97,0.913,34,33,66,1580
2003-07-21,2002,10,42,202,436.09,0.43,3,Normal,50,10,9,9,108,186,0.43,250.1,0.57,250.1,0,0,0,0,-9,9,50,10,9,0,117,319,990,965.6,24.4,0.148,0.017,0.000697,0.165,0.00676,2,0.111,0.277,0.0113,24.2,0.93,0.97,0.902,27.6,26.7,53.5,1280
2003-07-22,2002,10,43,203,430.9,0.44,3,Normal,50,10,9,9,108,186,0.43,244.9,0.57,244.9,0,0,0,0,-9,9,50,10,9,0,117,314,990,965.5,24.5,0.146,0.0166,0.000677,0.163,0.00666,2,0.108,0.271,0.0111,24.2,0.928,0.97,0.9,27,26.2,52.3,1260
2003-07-23,2002,10,43,204,425.7,0.44,3,Normal,50,10,9,9,108,186,0.44,239.7,0.56,239.7,0,0,0,0,-9,9,50,10,9,0,117,309,990,965.5,24.5,0.144,0.0161,0.000659,0.161,0.00656,2,0.104,0.265,0.0108,24.2,0.926,0.97,0.899,26.4,25.6,51.2,1230
2003-07-24,2002,10,43,205,421.05,0.44,3,Normal,50,10,9,9,108,186,0.44,235.1,0.56,235.1,0,0,0,0,-9,9,50,10,9,0,117,304,990,965.5,24.5,0.143,0.0157,0.000642,0.159,0.00647,2,0.101,0.26,0.0106,24.2,0.925,0.97,0.897,25.8,25.1,50.1,1200
2003-07-25,2002,10,43,206,416.4,0.45,3,Normal,50,10,9,9,108,186,0.45,230.4,0.55,230.4,0,0,0,0,-9,9,50,10,9,0,117,299,990,965.5,24.5,0.141,0.0153,0.000625,0.157,0.00638,1,0.254,0.41,0.0167,24.1,0.957,0.98,0.938,52.2,48.2,48.2,1160
2003-07-26,2002,10,43,207,411.76,0.45,3,Normal,50,10,9,9,108,186,0.45,225.8,0.55,225.8,0,0,0,0,-9,9,50,10,9,0,117,295,990,965.5,24.5,0.14,0.0149,0.000609,0.155,0.00629,1,0.247,0.402,0.0164,24.1,0.958,0.98,0.939,51.2,48.2,48.2,1160
2003-07-27,2002,10,43,208,407.11,0.45,3,Normal,50,10,9,9,108,186,0.46,221.1,0.54,221.1,0,0,0,0,-9,9,50,10,9,0,117,290,990,965.4,24.6,0.138,0.0145,0.000592,0.152,0.00621,1,0.241,0.393,0.016,24.2,0.958,0.98,0.939,50.2,48.2,48.2,1160
2003-07-28,2002,10,43,209,403.55,0.46,3,Normal,50,10,9,9,108,186,0.46,217.6,0.54,217.6,0,0,0,0,-9,9,50,10,9,0,117,287,990,965.4,24.6,0.137,0.0142,0.000579,0.151,0.00614,1,0.236,0.387,0.0157,24.2,0.958,0.98,0.938,49.4,48.2,48.2,1160
2003-07-29,2002,10,44,210,399.45,0.46,3,Normal,50,10,9,9,108,186,0.47,213.4,0.53,213.4,0,0,0,0,-9,9,50,10,9,0,117,282,990,965.4,24.6,0.135,0.0139,0.000565,0.149,0.00606,1,0.231,0.38,0.0154,24.2,0.957,0.98,0.938,48.5,47.6,47.6,1140
2003-07-30,2002,10,44,211,395.35,0.46,3,Normal,50,10,9,9,108,186,0.47,209.3,0.53,209.3,0,0,0,0,-9,9,50,10,9,0,117,278,990,965.4,24.6,0.134,0.0135,0.00055,0.147,0.00598,1,0.225,0.372,0.0151,24.3,0.956,0.98,0.937,47.6,46.7,46.7,1120
2003-07-31,2002,10,44,212,391.25,0.47,3,Normal,50,10,9,9,108,186,0.47,205.3,0.53,205.3,0,0,0,0,-9,9,50,10,9,0,117,274,990,965.4,24.6,0.132,0.0132,0.000535,0.146,0.0059,1,0.22,0.365,0.0148,24.3,0.956,0.98,0.937,46.7,45.8,45.8,1100
2003-08-01,2002,11,44,213,386.05,0.47,3,Normal,47,8,6,5,89,155,0.4,231.1,0.6,231.1,0,0,0,0,-5,5,47,8,6,0,94,292,990,965.3,24.7,0.139,0.0154,0.000624,0.154,0.00624,1,0.254,0.408,0.0166,24.3,0.958,0.98,0.938,52.6,48.2,48.2,1160
2003-08-02,2002,11,44,214,381.4,0.48,3,Normal,47,8,6,5,89,155,0.41,226.4,0.59,226.4,0,0,0,0,-5,5,47,8,6,0,94,287,990,965.3,24.7,0.137,0.015,0.000607,0.152,0.00615,1,0.248,0.4,0.0162,24.3,0.959,0.98,0.939,51.7,48.2,48.2,1160
2003-08-03,2002,11,44,215,376.21,0.48,3,Normal,47,8,6,5,89,155,0.41,221.2,0.59,221.2,0,0,0,0,-5,5,47,8,6,0,94,282,990,965.3,24.7,0.135,0.0146,0.000589,0.15,0.00606,1,0.241,0.391,0.0158,24.3,0.958,0.98,0.939,50.6,48.2,48.2,1160
2003-08-04,2002,11,44,216,371.01,0.49,3,Normal,47,8,6,5,89,155,0.42,216,0.58,216,0,0,0,0,-5,5,47,8,6,0,94,277,990,965.3,24.7,0.133,0.0141,0.00057,0.147,0.00596,1,0.234,0.382,0.0154,24.4,0.957,0.98,0.938,49.4,48.2,48.2,1160
2003-08-05,2002,11,45,217,365.82,0.49,3,Normal,47,8,6,5,89,155,0.42,210.8,0.58,210.8,0,0,0,0,-5,5,47,8,6,0,94,272,990,965.2,24.8,0.131,0.0137,0.000552,0.145,0.00586,1,0.227,0.372,0.015,24.4,0.957,0.98,0.937,48.3,47.3,47.3,1140
2003-08-06,2002,11,45,218,361.17,0.49,3,Normal,47,8,6,5,89,155,0.43,206.2,0.57,206.2,0,0,0,0,-5,5,47,8,6,0,94,267,990,965.2,24.8,0.13,0.0133,0.000535,0.143,0.00577,1,0.221,0.364,0.0147,24.4,0.956,0.98,0.937,47.2,46.3,46.3,1110
2003-08-07,2002,11,45,219,356.52,0.5,3,Normal,47,8,6,5,89,155,0.43,201.5,0.56,201.5,0,0,0,0,-5,5,47,8,6,0,94,263,990,965.2,24.8,0.128,0.0129,0.000519,0.141,0.00568,1,0.215,0.356,0.0143,24.5,0.955,0.98,0.936,46.2,45.3,45.3,1090
2003-08-08,2002,11,45,220,351.87,0.5,3,Normal,47,8,6,5,89,155,0.44,196.9,0.56,196.9,0,0,0,0,-5,5,47,8,6,0,94,258,990,965.2,24.8,0.127,0.0125,0.000503,0.139,0.0056,1,0.208,0.347,0.014,24.5,0.954,0.98,0.935,45.1,44.2,44.2,1060
2003-08-09,2002,11,45,221,348.32,0.51,3,Normal,47,8,6,5,89,155,0.45,193.3,0.56,193.3,0,0,0,0,-5,5,47,8,6,0,94,254,990,965.1,24.9,0.125,0.0122,0.00049,0.137,0.00553,1,0.203,0.341,0.0137,24.5,0.953,0.98,0.934,44.3,43.4,43.4,1040
2003-08-10,2002,11,45,222,344.22,0.51,3,Normal,47,8,6,5,89,155,0.45,189.2,0.55,189.2,0,0,0,0,-5,5,47,8,6,0,94,250,990,965.1,24.9,0.124,0.0118,0.000476,0.136,0.00545,1,0.198,0.334,0.0134,24.5,0.952,0.98,0.933,43.3,42.5,42.5,1020
2003-08-11,2002,11,45,223,340.11,0.52,4,Mod_Dry,39,7,5,4,60,115,0.34,225.1,0.66,225.1,0,0,0,0,-4,4,39,7,5,0,64,276,990,965.1,24.9,0.133,0.0149,0.000598,0.148,0.00594,1,0.246,0.394,0.0158,24.5,0.959,0.98,0.94,51.9,48.2,48.2,1160
2003-08-12,2002,11,46,224,336.01,0.52,4,Mod_Dry,39,7,5,4,60,115,0.34,221,0.66,221,0,0,0,0,-4,4,39,7,5,0,64,272,990,965.1,24.9,0.132,0.0145,0.000583,0.146,0.00586,1,0.241,0.387,0.0155,24.5,0.958,0.98,0.939,51,48.2,48.2,1160
2003-08-13,2002,11,46,225,331.91,0.53,4,Mod_Dry,39,7,5,4,60,115,0.35,216.9,0.65,216.9,0,0,0,0,-4,4,39,7,5,0,64,268,990,965.1,24.9,0.13,0.0142,0.000569,0.144,0.00578,1,0.235,0.38,0.0152,24.6,0.958,0.98,0.939,50,48.2,48.2,1160
2003-08-14,2002,11,46,226,327.81,0.53,4,Mod_Dry,39,7,5,4,60,115,0.35,212.8,0.65,212.8,0,0,0,0,-4,4,39,7,5,0,64,264,990,965,25,0.129,0.0138,0.000554,0.142,0.00571,1,0.23,0.372,0.0149,24.6,0.957,0.98,0.938,49.1,48.1,48.1,1160
2003-08-15,2002,11,46,227,324.26,0.53,4,Mod_Dry,39,7,5,4,60,115,0.35,209.3,0.65,209.3,0,0,0,0,-4,4,39,7,5,0,64,260,990,965,25,0.127,0.0135,0.000542,0.141,0.00564,1,0.225,0.366,0.0146,24.6,0.956,0.98,0.937,48.3,47.3,47.3,1140
2003-08-16,2002,11,46,228,320.7,0.54,4,Mod_Dry,39,7,5,4,60,115,0.36,205.7,0.64,205.7,0,0,0,0,-4,4,39,7,5,0,64,257,990,965,25,0.126,0.0132,0.000529,0.139,0.00558,1,0.22,0.36,0.0144,24.6,0.956,0.98,0.937,47.5,46.6,46.6,1120
2003-08-17,2002,11,46,229,317.15,0.54,4,Mod_Dry,39,7,5,4,60,115,0.36,202.2,0.64,202.2,0,0,0,0,-4,4,39,7,5,0,64,253,990,965,25,0.125,0.0129,0.000517,0.138,0.00551,1,0.215,0.353,0.0141,24.7,0.955,0.98,0.936,46.7,45.8,45.8,1100
2003-08-18,2002,11,46,230,313.59,0.55,4,Mod_Dry,39,7,5,4,60,115,0.37,198.6,0.63,198.6,0,0,0,0,-4,4,39,7,5,0,64,250,990,965,25,0.124,0.0126,0.000505,0.136,0.00544,1,0.211,0.347,0.0139,24.7,0.954,0.98,0.935,45.9,45,45,1080
2003-08-19,2002,11,47,231,311.13,0.55,4,Mod_Dry,39,7,5,4,60,115,0.37,196.1,0.63,196.1,0,0,0,0,-4,4,39,7,5,0,64,247,990,965,25,0.123,0.0124,0.000496,0.135,0.0054,1,0.207,0.342,0.0137,24.7,0.954,0.98,0.935,45.3,44.4,44.4,1070
2003-08-20,2002,11,47,232,308.12,0.55,4,Mod_Dry,39,7,5,4,60,115,0.37,193.1,0.63,193.1,0,0,0,0,-4,4,39,7,5,0,64,244,990,964.9,25.1,0.122,0.0122,0.000485,0.134,0.00534,1,0.203,0.337,0.0135,24.7,0.953,0.98,0.934,44.6,43.7,43.7,1050
2003-08-21,2002,11,47,233,305.11,0.56,4,Mod_Dry,39,7,5,4,60,115,0.38,190.1,0.62,190.1,0,0,0,0,-4,4,39,7,5,0,64,241,990,964.9,25.1,0.121,0.0119,0.000475,0.133,0.00529,1,0.199,0.332,0.0132,24.7,0.952,0.98,0.933,43.9,43,43,1030
2003-08-22,2002,11,47,234,302.11,0.56,4,Mod_Dry,39,7,5,4,60,115,0.38,187.1,0.62,187.1,0,0,0,0,-4,4,39,7,5,0,64,238,990,964.9,25.1,0.12,0.0117,0.000465,0.131,0.00523,1,0.195,0.326,0.013,24.8,0.951,0.98,0.932,43.2,42.3,42.3,1020
2003-08-23,2002,11,47,235,299.1,0.56,4,Mod_Dry,39,7,5,4,60,115,0.38,184.1,0.62,184.1,0,0,0,0,-4,4,39,7,5,0,64,235,990,964.9,25.1,0.119,0.0114,0.000454,0.13,0.00517,1,0.191,0.321,0.0128,24.8,0.95,0.98,0.931,42.5,41.7,41.7,1000
2003-08-24,2002,11,47,236,296.09,0.57,4,Mod_Dry,39,7,5,4,60,115,0.39,181.1,0.61,181.1,0,0,0,0,-4,4,39,7,5,0,64,232,990,964.9,25.1,0.117,0.0111,0.000444,0.129,0.00512,1,0.187,0.316,0.0126,24.8,0.949,0.98,0.93,41.8,41,41,983
2003-08-25,2002,11,47,237,293.08,0.57,4,Mod_Dry,39,7,5,4,60,115,0.39,178.1,0.61,178.1,0,0,0,0,-4,4,39,7,5,0,64,229,990,964.9,25.1,0.116,0.0109,0.000433,0.127,0.00506,1,0.183,0.31,0.0123,24.8,0.948,0.978,0.928,41.1,40.2,40.2,965
2003-08-26,2002,11,48,238,290.08,0.58,4,Mod_Dry,39,7,5,4,60,115,0.4,175.1,0.6,175.1,0,0,0,0,-4,4,39,7,5,0,64,226,990,964.9,25.1,0.115,0.0106,0.000423,0.126,0.00501,1,0.179,0.305,0.0121,24.8,0.947,0.977,0.925,40.4,39.5,39.5,947
2003-08-27,2002,11,48,239,287.07,0.58,4,Mod_Dry,39,7,5,4,60,115,0.4,172.1,0.6,172.1,0,0,0,0,-4,4,39,7,5,0,64,223,990,964.8,25.2,0.114,0.0104,0.000413,0.125,0.00496,1,0.175,0.299,0.0119,24.9,0.946,0.975,0.923,39.7,38.7,38.7,929
2003-08-28,2002,11,48,240,284.06,0.58,4,Mod_Dry,39,7,5,4,60,115,0.41,169.1,0.59,169.1,0,0,0,0,-4,4,39,7,5,0,64,220,990,964.8,25.2,0.113,0.0101,0.000402,0.123,0.0049,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.92,39,38,38,911
2003-08-29,2002,11,48,241,281.6,0.59,4,Mod_Dry,39,7,5,4,60,115,0.41,166.6,0.59,166.6,0,0,0,0,-4,4,39,7,5,0,64,218,990,964.8,25.2,0.112,0.00991,0.000394,0.122,0.00486,1,0.167,0.29,0.0115,24.9,0.944,0.973,0.919,38.4,37.3,37.3,896
2003-08-30,2002,11,48,242,279.14,0.59,4,Mod_Dry,39,7,5,4,60,115,0.41,164.1,0.59,164.1,0,0,0,0,-4,4,39,7,5,0,64,215,990,964.8,25.2,0.111,0.0097,0.000385,0.121,0.00481,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.917,37.8,36.7,36.7,882
2003-08-31,2002,11,48,243,276.68,0.59,4,Mod_Dry,39,7,5,4,60,115,0.42,161.7,0.58,161.7,0,0,0,0,-4,4,39,7,5,0,64,213,990,964.8,25.2,0.111,0.00949,0.000377,0.12,0.00477,1,0.161,0.281,0.0111,24.9,0.943,0.97,0.915,37.2,36.1,36.1,867
2003-09-01,2002,12,48,244,273.12,0.6,4,Mod_Dry,34,6,4,3,44,91,0.33,182.1,0.67,182.1,0,0,0,0,-3,3,34,6,4,0,47,226,990,964.8,25.2,0.115,0.0112,0.000446,0.127,0.00502,1,0.188,0.315,0.0125,24.9,0.949,0.98,0.93,42.2,41.4,41.4,993
2003-09-02,2002,12,49,245,269.57,0.6,4,Mod_Dry,34,6,4,3,44,91,0.34,178.6,0.66,178.6,0,0,0,0,-3,3,34,6,4,0,47,223,990,964.8,25.2,0.114,0.0109,0.000433,0.125,0.00496,1,0.184,0.309,0.0122,24.9,0.948,0.979,0.928,41.4,40.5,40.5,972
2003-09-03,2002,12,49,246,265.47,0.61,4,Mod_Dry,34,6,4,3,44,91,0.34,174.5,0.66,174.5,0,0,0,0,-3,3,34,6,4,0,47,218,990,964.8,25.2,0.113,0.0106,0.000419,0.123,0.00488,1,0.178,0.301,0.0119,24.9,0.947,0.977,0.925,40.4,39.5,39.5,947
2003-09-04,2002,12,49,247,261.36,0.62,4,Mod_Dry,34,6,4,3,44,91,0.35,170.4,0.65,170.4,0,0,0,0,-3,3,34,6,4,0,47,214,990,964.7,25.3,0.111,0.0102,0.000405,0.121,0.00481,1,0.172,0.294,0.0116,25,0.945,0.975,0.922,39.4,38.4,38.4,922
2003-09-05,2002,12,49,248,257.26,0.62,4,Mod_Dry,34,6,4,3,44,91,0.35,166.3,0.65,166.3,0,0,0,0,-3,3,34,6,4,0,47,210,990,964.7,25.3,0.11,0.00988,0.000391,0.12,0.00473,1,0.167,0.287,0.0113,25,0.944,0.973,0.918,38.5,37.4,37.4,898
2003-09-06,2002,12,49,249,253.71,0.63,4,Mod_Dry,34,6,4,3,44,91,0.36,162.7,0.64,162.7,0,0,0,0,-3,3,34,6,4,0,47,207,990,964.7,25.3,0.108,0.00958,0.000379,0.118,0.00467,1,0.162,0.28,0.0111,25,0.943,0.971,0.916,37.6,36.5,36.5,877
2003-09-07,2002,12,49,250,250.15,0.64,4,Mod_Dry,34,6,4,3,44,91,0.36,159.2,0.64,159.2,0,0,0,0,-3,3,34,6,4,0,47,203,990,964.7,25.3,0.107,0.00928,0.000367,0.117,0.00461,1,0.157,0.274,0.0108,25,0.942,0.97,0.914,36.8,35.7,35.7,857
2003-09-08,2002,12,49,251,246.6,0.65,4,Mod_Dry,34,6,4,3,44,91,0.37,155.6,0.63,155.6,0,0,0,0,-3,3,34,6,4,0,47,200,990,964.7,25.3,0.106,0.00898,0.000354,0.115,0.00454,1,0.153,0.268,0.0106,25.1,0.941,0.97,0.913,36,34.9,34.9,837
2003-09-09,2002,12,50,252,244.14,0.65,4,Mod_Dry,34,6,4,3,44,91,0.37,153.1,0.63,153.1,0,0,0,0,-3,3,34,6,4,0,47,197,990,964.7,25.3,0.105,0.00877,0.000346,0.114,0.00449,1,0.149,0.263,0.0104,25.1,0.94,0.97,0.912,35.4,34.3,34.3,824
2003-09-10,2002,12,50,253,241.13,0.66,4,Mod_Dry,34,6,4,3,44,91,0.38,150.1,0.62,150.1,0,0,0,0,-3,3,34,6,4,0,47,194,990,964.6,25.4,0.104,0.00851,0.000336,0.113,0.00444,1,0.145,0.258,0.0102,25.1,0.939,0.97,0.911,34.7,33.7,33.7,808
2003-09-11,2002,12,50,254,238.12,0.66,4,Mod_Dry,34,6,4,3,44,91,0.38,147.1,0.62,147.1,0,0,0,0,-3,3,34,6,4,0,47,191,990,964.6,25.4,0.103,0.00826,0.000325,0.111,0.00438,1,0.141,0.252,0.00995,25.1,0.938,0.97,0.91,34,33,33,791
2003-09-12,2002,12,50,255,235.11,0.67,4,Mod_Dry,34,6,4,3,44,91,0.39,144.1,0.61,144.1,0,0,0,0,-3,3,34,6,4,0,47,188,990,964.6,25.4,0.102,0.008,0.000315,0.11,0.00433,1,0.137,0.247,0.00973,25.1,0.936,0.97,0.908,33.3,32.3,32.3,775
2003-09-13,2002,12,50,256,232.11,0.68,4,Mod_Dry,34,6,4,3,44,91,0.39,141.1,0.61,141.1,0,0,0,0,-3,3,34,6,4,0,47,185,990,964.6,25.4,0.101,0.00774,0.000305,0.109,0.00427,1,0.133,0.242,0.00951,25.2,0.935,0.97,0.907,32.6,31.6,31.6,758
2003-09-14,2002,12,50,257,229.1,0.68,4,Mod_Dry,34,6,4,3,44,91,0.4,138.1,0.6,138.1,0,0,0,0,-3,3,34,6,4,0,47,182,990,964.6,25.4,0.0998,0.00749,0.000295,0.107,0.00422,1,0.129,0.236,0.00929,25.2,0.934,0.97,0.906,31.9,30.9,30.9,742
2003-09-15,2002,12,50,258,226.64,0.69,4,Mod_Dry,34,6,4,3,44,91,0.4,135.6,0.6,135.6,0,0,0,0,-3,3,34,6,4,0,47,180,990,964.6,25.4,0.0989,0.00728,0.000286,0.106,0.00417,1,0.126,0.232,0.00911,25.2,0.933,0.97,0.905,31.3,30.3,30.3,728
2003-09-16,2002,12,51,259,224.18,0.7,4,Mod_Dry,34,6,4,3,44,91,0.41,133.2,0.59,133.2,0,0,0,0,-3,3,34,6,4,0,47,177,990,964.5,25.5,0.0981,0.00707,0.000278,0.105,0.00413,1,0.122,0.227,0.00893,25.2,0.932,0.97,0.904,30.7,29.8,29.8,715
2003-09-17,2002,12,51,260,221.72,0.7,4,Mod_Dry,34,6,4,3,44,91,0.41,130.7,0.59,130.7,0,0,0,0,-3,3,34,6,4,0,47,175,990,964.5,25.5,0.0972,0.00686,0.000269,0.104,0.00409,1,0.119,0.223,0.00876,25.2,0.931,0.97,0.903,30.1,29.2,29.2,701
2003-09-18,2002,12,51,261,219.26,0.71,4,Mod_Dry,34,6,4,3,44,91,0.41,128.3,0.58,128.3,0,0,0,0,-3,3,34,6,4,0,47,172,990,964.5,25.5,0.0963,0.00665,0.000261,0.103,0.00404,1,0.116,0.219,0.00858,25.3,0.93,0.97,0.902,29.6,28.7,28.7,688
2003-09-19,2002,12,51,262,216.79,0.72,4,Mod_Dry,34,6,4,3,44,91,0.42,125.8,0.58,125.8,0,0,0,0,-3,3,34,6,4,0,47,170,990,964.5,25.5,0.0955,0.00644,0.000253,0.102,0.004,1,0.112,0.214,0.0084,25.3,0.929,0.97,0.901,29,28.1,28.1,674
2003-09-20,2002,12,51,263,214.33,0.72,4,Mod_Dry,34,6,4,3,44,91,0.42,123.3,0.57,123.3,0,0,0,0,-3,3,34,6,4,0,47,167,990,964.5,25.5,0.0946,0.00623,0.000244,0.101,0.00395,1,0.109,0.21,0.00822,25.3,0.927,0.97,0.9,28.4,27.5,27.5,661
2003-09-21,2002,12,51,264,212.97,0.73,4,Mod_Dry,34,6,4,3,44,91,0.43,122,0.57,122,0,0,0,0,-3,3,34,6,4,0,47,166,990,964.5,25.5,0.0941,0.00612,0.00024,0.1,0.00393,1,0.107,0.207,0.00813,25.3,0.926,0.97,0.899,28.1,27.2,27.2,653
2003-09-22,2002,12,51,265,211.05,0.74,4,Mod_Dry,34,6,4,3,44,91,0.43,120,0.57,120,0,0,0,0,-3,3,34,6,4,0,47,164,990,964.5,25.5,0.0934,0.00595,0.000233,0.0994,0.00389,1,0.105,0.204,0.00799,25.3,0.925,0.97,0.897,27.6,26.8,26.8,642
2003-09-23,2002,12,52,266,209.14,0.74,4,Mod_Dry,34,6,4,3,44,91,0.43,118.1,0.56,118.1,0,0,0,0,-3,3,34,6,4,0,47,162,990,964.5,25.5,0.0928,0.00579,0.000227,0.0985,0.00386,1,0.102,0.201,0.00785,25.3,0.924,0.97,0.896,27.1,26.3,26.3,631
2003-09-24,2002,12,52,267,207.22,0.75,4,Mod_Dry,34,6,4,3,44,91,0.44,116.2,0.56,116.2,0,0,0,0,-3,3,34,6,4,0,47,160,990,964.4,25.6,0.0921,0.00563,0.00022,0.0977,0.00382,1,0.0994,0.197,0.00771,25.4,0.922,0.97,0.895,26.7,25.9,25.9,621
2003-09-25,2002,12,52,268,205.31,0.76,4,Mod_Dry,34,6,4,3,44,91,0.44,114.3,0.56,114.3,0,0,0,0,-3,3,34,6,4,0,47,158,990,964.4,25.6,0.0914,0.00547,0.000214,0.0969,0.00379,1,0.0968,0.194,0.00758,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
2003-09-26,2002,12,52,269,203.4,0.77,4,Mod_Dry,34,6,4,3,44,91,0.45,112.4,0.55,112.4,0,0,0,0,-3,3,34,6,4,0,47,156,990,964.4,25.6,0.0907,0.0053,0.000207,0.096,0.00375,1,0.0942,0.19,0.00744,25.4,0.919,0.97,0.892,25.7,25,25,599
2003-09-27,2002,12,52,270,201.48,0.77,4,Mod_Dry,34,6,4,3,44,91,0.45,110.5,0.55,110.5,0,0,0,0,-3,3,34,6,4,0,47,154,990,964.4,25.6,0.0901,0.00514,0.000201,0.0952,0.00372,1,0.0916,0.187,0.0073,25.4,0,0,0,0,0,0,0
2003-09-28,2002,12,52,271,199.57,0.78,4,Mod_Dry,34,6,4,3,44,91,0.46,108.6,0.54,108.6,0,0,0,0,-3,3,34,6,4,0,47,153,990,964.4,25.6,0.0894,0.00498,0.000194,0.0944,0.00369,1,0.0891,0.183,0.00717,25.4,0,0,0,0,0,0,0
2003-09-29,2002,12,52,272,197.65,0.78,4,Mod_Dry,34,6,4,3,44,91,0.46,106.7,0.54,106.7,0,0,0,0,-3,3,34,6,4,0,47,151,990,964.4,25.6,0.0887,0.00482,0.000188,0.0935,0.00365,1,0.0865,0.18,0.00703,25.4,0,0,0,0,0,0,0
2003-09-30,2002,12,53,273,195.74,0.79,4,Mod_Dry,34,6,4,3,44,91,0.47,104.7,0.54,104.7,0,0,0,0,-3,3,34,6,4,0,47,149,990,964.4,25.6,0.088,0.00465,0.000182,0.0927,0.00362,1,0.0839,0.177,0.0069,25.4,0,0,0,0,0,0,0
2003-10-01,2003,1,1,274,193.83,0.8,4,Mod_Dry,31,4,3,2,33,73,0.38,120.8,0.62,120.8,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0916,0.00602,0.000235,0.0976,0.00381,1,0.106,0.203,0.00794,25.4,0.925,0.97,0.898,27.8,27,27,648
2003-10-02,2003,1,1,275,193.55,0.8,4,Mod_Dry,31,4,3,2,33,73,0.38,120.5,0.62,120.5,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0915,0.006,0.000234,0.0975,0.00381,1,0.105,0.203,0.00792,25.4,0.925,0.97,0.897,27.8,26.9,26.9,646
2003-10-03,2003,1,1,276,191.64,0.8,4,Mod_Dry,31,4,3,2,33,73,0.38,118.6,0.62,118.6,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.0908,0.00583,0.000228,0.0966,0.00378,1,0.103,0.199,0.00779,25.4,0.924,0.97,0.896,27.3,26.5,26.5,635
2003-10-04,2003,1,1,277,191.36,0.8,4,Mod_Dry,31,4,3,2,33,73,0.38,118.4,0.62,118.4,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0907,0.00581,0.000227,0.0965,0.00377,1,0.102,0.199,0.00777,25.4,0.924,0.97,0.896,27.2,26.4,26.4,634
2003-10-05,2003,1,1,278,189.45,0.81,4,Mod_Dry,31,4,3,2,33,73,0.39,116.5,0.61,116.5,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.09,0.00565,0.000221,0.0957,0.00374,1,0.0997,0.195,0.00764,25.4,0.922,0.97,0.895,26.7,25.9,25.9,622
2003-10-06,2003,1,1,279,188.08,0.81,4,Mod_Dry,31,4,3,2,33,73,0.39,115.1,0.61,115.1,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0896,0.00553,0.000216,0.0951,0.00372,1,0.0979,0.193,0.00754,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
2003-10-07,2003,1,1,280,186.72,0.82,4,Mod_Dry,31,4,3,2,33,73,0.39,113.7,0.61,113.7,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0891,0.00542,0.000212,0.0945,0.0037,1,0.096,0.191,0.00745,25.4,0.92,0.97,0.893,26.1,25.3,25.3,607
2003-10-08,2003,1,2,281,186.44,0.82,4,Mod_Dry,31,4,3,2,33,73,0.39,113.4,0.61,113.4,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.089,0.00539,0.000211,0.0944,0.00369,1,0.0956,0.19,0.00743,25.4,0.92,0.97,0.893,26,25.2,25.2,605
2003-10-09,2003,1,2,282,184.53,0.82,4,Mod_Dry,31,4,3,2,33,73,0.4,111.5,0.6,111.5,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0883,0.00523,0.000205,0.0935,0.00366,1,0.0931,0.187,0.0073,25.4,0.919,0.97,0.891,25.5,24.7,24.7,594
2003-10-10,2003,1,2,283,184.26,0.82,4,Mod_Dry,31,4,3,2,33,73,0.4,111.3,0.6,111.3,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0882,0.00521,0.000204,0.0934,0.00365,1,0.0927,0.186,0.00728,25.4,0.919,0.97,0.891,25.4,24.7,24.7,592
