date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2003-10-11,2003,1,2,284,182.34,0.83,4,Mod_Dry,31,4,3,2,33,73,0.4,109.3,0.6,109.3,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0875,0.00504,0.000197,0.0926,0.00362,1,0.0901,0.183,0.00715,25.4,0.917,0.97,0.89,25,24.2,24.2,581
2003-10-12,2003,1,2,285,180.97,0.84,4,Mod_Dry,31,4,3,2,33,73,0.4,108,0.6,108,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.087,0.00493,0.000193,0.092,0.0036,1,0.0883,0.18,0.00705,25.4,0.916,0.97,0.889,24.6,23.9,23.9,573
2003-10-13,2003,1,2,286,180.7,0.84,4,Mod_Dry,31,4,3,2,33,73,0.4,107.7,0.6,107.7,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.087,0.0049,0.000192,0.0919,0.00359,1,0.0879,0.18,0.00703,25.4,0.916,0.97,0.889,24.6,23.8,23.8,572
2003-10-14,2003,1,2,287,178.79,0.84,4,Mod_Dry,31,4,3,2,33,73,0.41,105.8,0.59,105.8,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0863,0.00474,0.000186,0.091,0.00356,1,0.0853,0.176,0.0069,25.4,0.915,0.97,0.887,24.1,23.4,23.4,561
2003-10-15,2003,1,3,288,177.42,0.85,4,Mod_Dry,31,4,3,2,33,73,0.41,104.4,0.59,104.4,0,0,0,0,-2,2,31,4,3,0,35,142,990,964.4,25.6,0.0858,0.00463,0.000181,0.0904,0.00354,1,0.0835,0.174,0.0068,25.4,0.914,0.97,0.886,23.7,23,23,553
2003-10-16,2003,1,3,289,177.15,0.85,4,Mod_Dry,31,4,3,2,33,73,0.41,104.2,0.59,104.2,0,0,0,0,-2,2,31,4,3,0,35,142,990,964.4,25.6,0.0857,0.0046,0.00018,0.0903,0.00353,1,0.0831,0.173,0.00679,25.4,0.914,0.97,0.886,23.7,23,23,551
2003-10-17,2003,1,3,290,180.7,0.84,4,Mod_Dry,31,4,3,2,33,73,0.4,107.7,0.6,107.7,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.087,0.0049,0.000192,0.0919,0.00359,1,0.0879,0.18,0.00703,25.4,0.916,0.97,0.889,24.6,23.8,23.8,572
2003-10-18,2003,1,3,291,183.16,0.83,4,Mod_Dry,31,4,3,2,33,73,0.4,110.2,0.6,110.2,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0878,0.00511,0.0002,0.0929,0.00364,1,0.0912,0.184,0.0072,25.4,0.918,0.97,0.89,25.2,24.4,24.4,586
2003-10-19,2003,1,3,292,181.79,0.83,4,Mod_Dry,31,4,3,2,33,73,0.4,108.8,0.6,108.8,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0873,0.005,0.000195,0.0923,0.00361,1,0.0894,0.182,0.00711,25.4,0.917,0.97,0.889,24.8,24.1,24.1,578
2003-10-20,2003,1,3,293,184.26,0.82,4,Mod_Dry,31,4,3,2,33,73,0.4,111.3,0.6,111.3,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0882,0.00521,0.000204,0.0934,0.00365,1,0.0927,0.186,0.00728,25.4,0.919,0.97,0.891,25.4,24.7,24.7,592
2003-10-21,2003,1,3,294,187.26,0.82,4,Mod_Dry,31,4,3,2,33,73,0.39,114.3,0.61,114.3,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0893,0.00546,0.000214,0.0947,0.0037,1,0.0968,0.191,0.00749,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
2003-10-22,2003,1,4,295,188.08,0.81,4,Mod_Dry,31,4,3,2,33,73,0.39,115.1,0.61,115.1,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0896,0.00553,0.000216,0.0951,0.00372,1,0.0979,0.193,0.00754,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
2003-10-23,2003,1,4,296,188.36,0.81,4,Mod_Dry,31,4,3,2,33,73,0.39,115.4,0.61,115.4,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0897,0.00556,0.000217,0.0952,0.00372,1,0.0982,0.193,0.00756,25.4,0.922,0.97,0.894,26.5,25.7,25.7,616
2003-10-24,2003,1,4,297,185.35,0.82,4,Mod_Dry,31,4,3,2,33,73,0.39,112.3,0.61,112.3,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0886,0.0053,0.000207,0.0939,0.00367,1,0.0942,0.188,0.00735,25.4,0.919,0.97,0.892,25.7,24.9,24.9,599
2003-10-25,2003,1,4,298,183.98,0.83,4,Mod_Dry,31,4,3,2,33,73,0.4,111,0.6,111,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0881,0.00518,0.000203,0.0933,0.00365,1,0.0923,0.186,0.00726,25.4,0.918,0.97,0.891,25.4,24.6,24.6,591
2003-10-26,2003,1,4,299,182.07,0.83,4,Mod_Dry,31,4,3,2,33,73,0.4,109.1,0.6,109.1,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0874,0.00502,0.000196,0.0925,0.00362,1,0.0897,0.182,0.00713,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
2003-10-27,2003,1,4,300,180.15,0.84,4,Mod_Dry,31,4,3,2,33,73,0.41,107.2,0.59,107.2,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0868,0.00486,0.00019,0.0916,0.00358,1,0.0872,0.179,0.00699,25.4,0.916,0.97,0.888,24.4,23.7,23.7,569
2003-10-28,2003,1,4,301,178.24,0.85,4,Mod_Dry,31,4,3,2,33,73,0.41,105.2,0.59,105.2,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.0861,0.0047,0.000184,0.0908,0.00355,1,0.0846,0.175,0.00686,25.4,0.914,0.97,0.887,24,23.2,23.2,558
2003-10-29,2003,1,5,302,176.33,0.85,4,Mod_Dry,31,4,3,2,33,73,0.41,103.3,0.59,103.3,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0854,0.00453,0.000177,0.0899,0.00352,1,0.082,0.172,0.00673,25.4,0.913,0.97,0.886,23.5,22.8,22.8,547
2003-10-30,2003,1,5,303,174.41,0.86,4,Mod_Dry,31,4,3,2,33,73,0.42,101.4,0.58,101.4,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0847,0.00437,0.000171,0.0891,0.00349,1,0.0794,0.169,0.0066,25.4,0.912,0.969,0.884,23,22.3,22.3,535
2003-10-31,2003,1,5,304,172.5,0.86,4,Mod_Dry,31,4,3,2,33,73,0.42,99.5,0.58,99.5,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0841,0.00421,0.000165,0.0883,0.00346,1,0.0768,0.165,0.00646,25.4,0.911,0.969,0.882,22.6,21.9,21.9,525
2003-11-01,2003,2,5,305,171.68,0.87,4,Mod_Dry,29,4,2,2,30,67,0.39,104.7,0.61,104.7,0,0,0,0,-2,2,29,4,2,0,32,140,990,964.5,25.5,0.0848,0.00465,0.000182,0.0895,0.0035,1,0.0838,0.173,0.00678,25.4,0.914,0.97,0.887,23.8,23.1,23.1,554
2003-11-02,2003,2,5,306,170.86,0.87,4,Mod_Dry,29,4,2,2,30,67,0.39,103.9,0.61,103.9,0,0,0,0,-2,2,29,4,2,0,32,139,990,964.5,25.5,0.0845,0.00458,0.000179,0.0891,0.00349,1,0.0827,0.172,0.00673,25.4,0.913,0.97,0.886,23.6,22.9,22.9,549
2003-11-03,2003,2,5,307,170.58,0.87,4,Mod_Dry,29,4,2,2,30,67,0.39,103.6,0.61,103.6,0,0,0,0,-2,2,29,4,2,0,32,139,990,964.5,25.5,0.0844,0.00455,0.000178,0.089,0.00348,1,0.0823,0.171,0.00671,25.4,0.913,0.97,0.886,23.5,22.8,22.8,548
2003-11-04,2003,2,5,308,172.5,0.86,4,Mod_Dry,29,4,2,2,30,67,0.39,105.5,0.61,105.5,0,0,0,0,-2,2,29,4,2,0,32,141,990,964.5,25.5,0.0851,0.00472,0.000185,0.0898,0.00352,1,0.0849,0.175,0.00684,25.4,0.915,0.97,0.887,24,23.3,23.3,559
2003-11-05,2003,2,6,309,175.51,0.85,4,Mod_Dry,29,4,2,2,30,67,0.38,108.5,0.62,108.5,0,0,0,0,-2,2,29,4,2,0,32,144,990,964.4,25.6,0.0862,0.00497,0.000195,0.0912,0.00357,1,0.089,0.18,0.00705,25.4,0.917,0.97,0.889,24.8,24,24,576
2003-11-06,2003,2,6,310,176.33,0.85,4,Mod_Dry,29,4,2,2,30,67,0.38,109.3,0.62,109.3,0,0,0,0,-2,2,29,4,2,0,32,144,990,964.4,25.6,0.0865,0.00504,0.000197,0.0915,0.00358,1,0.0901,0.182,0.00711,25.4,0.917,0.97,0.89,25,24.2,24.2,581
2003-11-07,2003,2,6,311,176.05,0.85,4,Mod_Dry,29,4,2,2,30,67,0.38,109,0.62,109,0,0,0,0,-2,2,29,4,2,0,32,144,990,964.4,25.6,0.0864,0.00502,0.000196,0.0914,0.00358,1,0.0897,0.181,0.00709,25.4,0.917,0.97,0.89,24.9,24.1,24.1,579
2003-11-08,2003,2,6,312,175.23,0.86,4,Mod_Dry,29,4,2,2,30,67,0.38,108.2,0.62,108.2,0,0,0,0,-2,2,29,4,2,0,32,143,990,964.4,25.6,0.0861,0.00495,0.000194,0.091,0.00356,1,0.0886,0.18,0.00703,25.4,0.917,0.97,0.889,24.7,23.9,23.9,575
2003-11-09,2003,2,6,313,174.41,0.86,4,Mod_Dry,29,4,2,2,30,67,0.38,107.4,0.62,107.4,0,0,0,0,-2,2,29,4,2,0,32,142,990,964.5,25.5,0.0858,0.00488,0.000191,0.0907,0.00355,1,0.0875,0.178,0.00697,25.4,0.916,0.97,0.888,24.5,23.7,23.7,570
2003-11-10,2003,2,6,314,173.59,0.86,4,Mod_Dry,29,4,2,2,30,67,0.39,106.6,0.61,106.6,0,0,0,0,-2,2,29,4,2,0,32,142,990,964.5,25.5,0.0855,0.00481,0.000188,0.0903,0.00354,1,0.0864,0.177,0.00692,25.4,0.915,0.97,0.888,24.3,23.5,23.5,565
2003-11-11,2003,2,6,315,172.77,0.86,5,Dry,23,4,2,2,19,50,0.29,122.8,0.71,122.8,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0891,0.00619,0.000242,0.0953,0.00373,1,0.108,0.204,0.00797,25.3,0.927,0.97,0.899,28.3,27.4,27.4,658
2003-11-12,2003,2,7,316,175.23,0.86,5,Dry,23,4,2,2,19,50,0.28,125.2,0.71,125.2,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.4,25.6,0.09,0.00639,0.00025,0.0964,0.00377,1,0.112,0.208,0.00814,25.3,0.929,0.97,0.901,28.9,28,28,673
2003-11-13,2003,2,7,317,181.52,0.83,5,Dry,23,4,2,2,19,50,0.28,131.5,0.72,131.5,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0922,0.00693,0.000271,0.0991,0.00388,1,0.12,0.219,0.00857,25.3,0.931,0.97,0.903,30.4,29.5,29.5,709
2003-11-14,2003,2,7,318,184.53,0.82,5,Dry,23,4,2,2,19,50,0.27,134.5,0.73,134.5,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0932,0.00719,0.000281,0.1,0.00393,1,0.124,0.225,0.00878,25.3,0.932,0.97,0.904,31.2,30.2,30.2,726
2003-11-15,2003,2,7,319,182.61,0.83,5,Dry,23,4,2,2,19,50,0.27,132.6,0.73,132.6,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0926,0.00702,0.000275,0.0996,0.0039,1,0.122,0.221,0.00865,25.3,0.932,0.97,0.904,30.7,29.8,29.8,715
2003-11-16,2003,2,7,320,182.34,0.83,5,Dry,23,4,2,2,19,50,0.27,132.3,0.73,132.3,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0925,0.007,0.000274,0.0995,0.00389,1,0.121,0.221,0.00863,25.3,0.931,0.97,0.903,30.6,29.7,29.7,713
2003-11-17,2003,2,7,321,184.26,0.82,5,Dry,23,4,2,2,19,50,0.27,134.3,0.73,134.3,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0932,0.00716,0.00028,0.1,0.00392,1,0.124,0.224,0.00876,25.3,0.932,0.97,0.904,31.1,30.2,30.2,724
2003-11-18,2003,2,7,322,183.43,0.83,5,Dry,23,4,2,2,19,50,0.27,133.4,0.73,133.4,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0929,0.00709,0.000277,0.0999,0.00391,1,0.123,0.223,0.00871,25.3,0.932,0.97,0.904,30.9,30,30,719
2003-11-19,2003,2,8,323,180.97,0.84,5,Dry,23,4,2,2,19,50,0.28,131,0.72,131,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.092,0.00688,0.000269,0.0989,0.00387,1,0.119,0.218,0.00854,25.3,0.931,0.97,0.903,30.3,29.4,29.4,705
2003-11-20,2003,2,8,324,182.89,0.83,5,Dry,23,4,2,2,19,50,0.27,132.9,0.73,132.9,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0927,0.00705,0.000276,0.0997,0.0039,1,0.122,0.222,0.00867,25.3,0.932,0.97,0.904,30.8,29.8,29.8,716
2003-11-21,2003,2,8,325,188.08,0.81,5,Dry,23,4,2,2,19,50,0.27,138.1,0.73,138.1,0,0,0,0,-2,2,23,4,2,0,21,167,990,964.4,25.6,0.0945,0.00749,0.000293,0.102,0.00399,1,0.129,0.231,0.00903,25.3,0.934,0.97,0.906,32,31.1,31.1,746
2003-11-22,2003,2,8,326,190,0.81,5,Dry,23,4,2,2,19,50,0.26,140,0.74,140,0,0,0,0,-2,2,23,4,2,0,21,169,990,964.4,25.6,0.0952,0.00765,0.000299,0.103,0.00402,1,0.132,0.234,0.00916,25.3,0.934,0.97,0.906,32.5,31.5,31.5,757
2003-11-23,2003,2,8,327,190.82,0.8,5,Dry,23,4,2,2,19,50,0.26,140.8,0.74,140.8,0,0,0,0,-2,2,23,4,2,0,21,170,990,964.4,25.6,0.0955,0.00772,0.000302,0.103,0.00403,1,0.133,0.236,0.00922,25.3,0.935,0.97,0.907,32.7,31.7,31.7,762
2003-11-24,2003,2,8,328,194.37,0.79,5,Dry,23,4,2,2,19,50,0.26,144.4,0.74,144.4,0,0,0,0,-2,2,23,4,2,0,21,173,990,964.4,25.6,0.0967,0.00802,0.000313,0.105,0.00409,1,0.137,0.242,0.00946,25.3,0.936,0.97,0.908,33.6,32.6,32.6,782
2003-11-25,2003,2,8,329,195.74,0.79,5,Dry,23,4,2,2,19,50,0.26,145.7,0.74,145.7,0,0,0,0,-2,2,23,4,2,0,21,175,990,964.4,25.6,0.0972,0.00814,0.000318,0.105,0.00412,1,0.139,0.245,0.00956,25.3,0.937,0.97,0.909,33.9,32.9,32.9,790
2003-11-26,2003,2,9,330,197.65,0.78,5,Dry,23,4,2,2,19,50,0.25,147.7,0.75,147.7,0,0,0,0,-2,2,23,4,2,0,21,177,990,964.4,25.6,0.0979,0.0083,0.000324,0.106,0.00415,1,0.142,0.248,0.00969,25.3,0.937,0.97,0.909,34.4,33.4,33.4,801
2003-11-27,2003,2,9,331,199.02,0.78,5,Dry,23,4,2,2,19,50,0.25,149,0.75,149,0,0,0,0,-2,2,23,4,2,0,21,178,990,964.4,25.6,0.0984,0.00842,0.000329,0.107,0.00417,1,0.144,0.25,0.00978,25.3,0.938,0.97,0.91,34.7,33.7,33.7,809
2003-11-28,2003,2,9,332,198.75,0.78,5,Dry,23,4,2,2,19,50,0.25,148.8,0.75,148.8,0,0,0,0,-2,2,23,4,2,0,21,178,990,964.4,25.6,0.0983,0.00839,0.000328,0.107,0.00417,1,0.143,0.25,0.00977,25.3,0.938,0.97,0.91,34.7,33.6,33.6,807
2003-11-29,2003,2,9,333,200.11,0.78,5,Dry,23,4,2,2,19,50,0.25,150.1,0.75,150.1,0,0,0,0,-2,2,23,4,2,0,21,179,990,964.4,25.6,0.0987,0.00851,0.000332,0.107,0.00419,1,0.145,0.252,0.00986,25.3,0.938,0.97,0.91,35,34,34,815
2003-11-30,2003,2,9,334,200.39,0.78,5,Dry,23,4,2,2,19,50,0.25,150.4,0.75,150.4,0,0,0,0,-2,2,23,4,2,0,21,179,990,964.4,25.6,0.0988,0.00853,0.000333,0.107,0.00419,1,0.146,0.253,0.00988,25.3,0.939,0.97,0.91,35.1,34,34,817
2003-12-01,2003,3,9,335,200.66,0.77,5,Dry,26,4,3,2,24,59,0.29,141.7,0.71,141.7,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0972,0.00779,0.000304,0.105,0.0041,1,0.134,0.239,0.00933,25.4,0.935,0.97,0.907,32.9,32,32,767
2003-12-02,2003,3,9,336,204.22,0.76,5,Dry,26,4,3,2,24,59,0.29,145.2,0.71,145.2,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0984,0.00809,0.000316,0.107,0.00417,1,0.139,0.245,0.00958,25.3,0.937,0.97,0.908,33.8,32.8,32.8,787
2003-12-03,2003,3,10,337,204.49,0.76,5,Dry,26,4,3,2,24,59,0.29,145.5,0.71,145.5,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0985,0.00812,0.000317,0.107,0.00417,1,0.139,0.246,0.0096,25.3,0.937,0.97,0.909,33.8,32.8,32.8,788
2003-12-04,2003,3,10,338,201.48,0.77,5,Dry,26,4,3,2,24,59,0.29,142.5,0.71,142.5,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0975,0.00786,0.000307,0.105,0.00412,1,0.135,0.24,0.00938,25.4,0.935,0.97,0.907,33.1,32.1,32.1,771
2003-12-05,2003,3,10,339,198.47,0.78,5,Dry,26,4,3,2,24,59,0.3,139.5,0.7,139.5,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0964,0.0076,0.000297,0.104,0.00406,1,0.131,0.235,0.00917,25.4,0.934,0.97,0.906,32.4,31.4,31.4,754
2003-12-06,2003,3,10,340,197.11,0.79,5,Dry,26,4,3,2,24,59,0.3,138.1,0.7,138.1,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0959,0.00749,0.000293,0.103,0.00404,1,0.129,0.232,0.00908,25.4,0.934,0.97,0.906,32.1,31.1,31.1,747
2003-12-07,2003,3,10,341,195.19,0.79,5,Dry,26,4,3,2,24,59,0.3,136.2,0.7,136.2,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0952,0.00733,0.000286,0.103,0.00401,1,0.126,0.229,0.00895,25.4,0.933,0.97,0.905,31.6,30.7,30.7,736
2003-12-08,2003,3,10,342,196.56,0.79,5,Dry,26,4,3,2,24,59,0.3,137.6,0.7,137.6,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0957,0.00744,0.000291,0.103,0.00403,1,0.128,0.231,0.00904,25.4,0.933,0.97,0.905,31.9,31,31,743
2003-12-09,2003,3,10,343,200.11,0.78,5,Dry,26,4,3,2,24,59,0.29,141.1,0.7,141.1,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.097,0.00774,0.000303,0.105,0.00409,1,0.133,0.238,0.00929,25.4,0.935,0.97,0.907,32.8,31.8,31.8,764
2003-12-10,2003,3,11,344,204.22,0.76,5,Dry,26,4,3,2,24,59,0.29,145.2,0.71,145.2,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0984,0.00809,0.000316,0.107,0.00417,1,0.139,0.245,0.00958,25.3,0.937,0.97,0.908,33.8,32.8,32.8,787
2003-12-11,2003,3,11,345,207.77,0.75,5,Dry,26,4,3,2,24,59,0.28,148.8,0.72,148.8,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0997,0.0084,0.000329,0.108,0.00423,1,0.143,0.251,0.00984,25.3,0.938,0.97,0.91,34.6,33.6,33.6,806
2003-12-12,2003,3,11,346,210.23,0.74,5,Dry,26,4,3,2,24,59,0.28,151.2,0.72,151.2,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.101,0.0086,0.000337,0.109,0.00427,1,0.147,0.256,0.01,25.3,0.939,0.97,0.911,35.2,34.2,34.2,820
2003-12-13,2003,3,11,347,213.24,0.73,5,Dry,26,4,3,2,24,59,0.28,154.2,0.72,154.2,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00886,0.000347,0.11,0.00433,1,0.151,0.261,0.0102,25.3,0.94,0.97,0.912,35.9,34.8,34.8,836
2003-12-14,2003,3,11,348,216.25,0.72,5,Dry,26,4,3,2,24,59,0.27,157.3,0.73,157.3,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00912,0.000357,0.112,0.00438,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.6,35.5,35.5,852
2003-12-15,2003,3,11,349,219.26,0.71,5,Dry,26,4,3,2,24,59,0.27,160.3,0.73,160.3,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00937,0.000368,0.113,0.00444,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,869
2003-12-16,2003,3,11,350,220.62,0.71,5,Dry,26,4,3,2,24,59,0.27,161.6,0.73,161.6,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00949,0.000372,0.114,0.00446,1,0.161,0.274,0.0108,25.2,0.942,0.971,0.915,37.6,36.5,36.5,877
2003-12-17,2003,3,12,351,222.54,0.7,5,Dry,26,4,3,2,24,59,0.27,163.5,0.73,163.5,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00965,0.000379,0.115,0.0045,1,0.163,0.278,0.0109,25.2,0.943,0.972,0.916,38.1,37,37,889
2003-12-18,2003,3,12,352,222.26,0.7,5,Dry,26,4,3,2,24,59,0.27,163.3,0.73,163.3,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00963,0.000378,0.114,0.00449,1,0.163,0.277,0.0109,25.2,0.943,0.972,0.916,38,37,37,887
2003-12-19,2003,3,12,353,221.44,0.7,5,Dry,26,4,3,2,24,59,0.27,162.4,0.73,162.4,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.105,0.00956,0.000375,0.114,0.00448,1,0.162,0.276,0.0108,25.2,0.943,0.971,0.916,37.8,36.8,36.8,882
2003-12-20,2003,3,12,354,223.9,0.7,5,Dry,26,4,3,2,24,59,0.26,164.9,0.74,164.9,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00977,0.000384,0.115,0.00452,1,0.165,0.28,0.011,25.2,0.943,0.973,0.918,38.4,37.4,37.4,897
2003-12-21,2003,3,12,355,224.18,0.7,5,Dry,26,4,3,2,24,59,0.26,165.2,0.74,165.2,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00979,0.000385,0.115,0.00453,1,0.165,0.281,0.011,25.2,0.943,0.973,0.918,38.5,37.4,37.4,898
2003-12-22,2003,3,12,356,225,0.69,5,Dry,26,4,3,2,24,59,0.26,166,0.74,166,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.5,25.5,0.106,0.00986,0.000387,0.116,0.00454,1,0.167,0.282,0.0111,25.2,0.944,0.973,0.918,38.7,37.6,37.6,903
2003-12-23,2003,3,12,357,228.01,0.69,5,Dry,26,4,3,2,24,59,0.26,169,0.74,169,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000398,0.117,0.0046,1,0.171,0.288,0.0113,25.1,0.945,0.975,0.921,39.4,38.4,38.4,921
2003-12-24,2003,3,13,358,230.47,0.68,5,Dry,26,4,3,2,24,59,0.26,171.5,0.74,171.5,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.108,0.0103,0.000406,0.118,0.00464,1,0.174,0.292,0.0115,25.1,0.945,0.976,0.923,39.9,39,39,936
2003-12-25,2003,3,13,359,232.93,0.67,5,Dry,26,4,3,2,24,59,0.25,173.9,0.75,173.9,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0105,0.000415,0.119,0.00469,1,0.177,0.296,0.0117,25.1,0.946,0.977,0.925,40.5,39.6,39.6,950
2003-12-26,2003,3,13,360,233.2,0.67,5,Dry,26,4,3,2,24,59,0.25,174.2,0.75,174.2,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0106,0.000416,0.119,0.00469,1,0.178,0.297,0.0117,25.1,0.946,0.977,0.925,40.6,39.7,39.7,952
2003-12-27,2003,3,13,361,233.47,0.67,5,Dry,26,4,3,2,24,59,0.25,174.5,0.75,174.5,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0106,0.000417,0.119,0.0047,1,0.178,0.297,0.0117,25.1,0.946,0.977,0.925,40.7,39.7,39.7,954
2003-12-28,2003,3,13,362,234.84,0.67,5,Dry,26,4,3,2,24,59,0.25,175.8,0.75,175.8,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000421,0.12,0.00472,1,0.18,0.3,0.0118,25.1,0.947,0.978,0.926,41,40.1,40.1,962
2003-12-29,2003,3,13,363,234.57,0.67,5,Dry,26,4,3,2,24,59,0.25,175.6,0.75,175.6,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.00042,0.12,0.00472,1,0.18,0.299,0.0118,25.1,0.947,0.978,0.926,40.9,40,40,960
2003-12-30,2003,3,13,364,234.29,0.67,5,Dry,26,4,3,2,24,59,0.25,175.3,0.75,175.3,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000419,0.12,0.00471,1,0.179,0.299,0.0118,25.1,0.947,0.978,0.926,40.8,39.9,39.9,958
2003-12-31,2003,3,14,365,235.66,0.67,5,Dry,26,4,3,2,24,59,0.25,176.7,0.75,176.7,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000424,0.12,0.00474,1,0.181,0.301,0.0119,25.1,0.947,0.979,0.927,41.2,40.3,40.3,967
2004-01-01,2003,4,14,1,239.76,0.66,5,Dry,29,5,4,2,33,73,0.3,166.8,0.7,166.8,0,0,0,0,-2,2,29,5,4,0,35,205,990,964.6,25.4,0.108,0.00992,0.000391,0.118,0.00464,1,0.168,0.285,0.0113,25.1,0.944,0.973,0.919,38.7,37.7,37.7,904
2004-01-02,2003,4,14,2,244.96,0.65,5,Dry,29,5,4,2,33,73,0.3,172,0.7,172,0,0,0,0,-2,2,29,5,4,0,35,210,990,964.7,25.3,0.11,0.0104,0.000409,0.12,0.00474,1,0.175,0.295,0.0116,25,0.946,0.976,0.923,39.9,39,39,935
2004-01-03,2003,4,14,3,246.33,0.65,5,Dry,29,5,4,2,33,73,0.3,173.3,0.7,173.3,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0105,0.000414,0.121,0.00476,1,0.176,0.297,0.0117,25,0.946,0.977,0.924,40.3,39.3,39.3,943
2004-01-04,2003,4,14,4,245.51,0.65,5,Dry,29,5,4,2,33,73,0.3,172.5,0.7,172.5,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0104,0.000411,0.12,0.00475,1,0.175,0.296,0.0117,25,0.946,0.976,0.923,40.1,39.1,39.1,939
2004-01-05,2003,4,14,5,246.33,0.65,5,Dry,29,5,4,2,33,73,0.3,173.3,0.7,173.3,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0105,0.000414,0.121,0.00476,1,0.176,0.297,0.0117,25,0.946,0.977,0.924,40.3,39.3,39.3,943
2004-01-06,2003,4,14,6,247.69,0.64,5,Dry,29,5,4,2,33,73,0.29,174.7,0.7,174.7,0,0,0,0,-2,2,29,5,4,0,35,213,990,964.7,25.3,0.111,0.0106,0.000419,0.121,0.00479,1,0.178,0.3,0.0118,25,0.947,0.977,0.925,40.6,39.6,39.6,952
2004-01-07,2003,4,15,7,253.98,0.63,5,Dry,29,5,4,2,33,73,0.29,181,0.71,181,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0111,0.00044,0.124,0.0049,1,0.187,0.311,0.0123,25,0.949,0.98,0.93,42.1,41.2,41.2,989
2004-01-08,2003,4,15,8,258.63,0.62,5,Dry,29,5,4,2,33,73,0.28,185.6,0.72,185.6,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.114,0.0115,0.000456,0.126,0.00499,1,0.193,0.319,0.0126,24.9,0.95,0.98,0.931,43.2,42.3,42.3,1010
2004-01-09,2003,4,15,9,264.92,0.61,5,Dry,29,5,4,2,33,73,0.28,191.9,0.72,191.9,0,0,0,0,-2,2,29,5,4,0,35,230,990,964.8,25.2,0.117,0.0121,0.000478,0.129,0.0051,1,0.202,0.33,0.0131,24.9,0.952,0.98,0.933,44.6,43.7,43.7,1050
2004-01-10,2003,4,15,10,271.76,0.6,5,Dry,29,5,4,2,33,73,0.27,198.8,0.73,198.8,0,0,0,0,-2,2,29,5,4,0,35,237,990,964.8,25.2,0.119,0.0126,0.000502,0.132,0.00522,1,0.211,0.343,0.0136,24.9,0.954,0.98,0.935,46.3,45.3,45.3,1090
2004-01-11,2003,4,15,11,278.59,0.59,5,Dry,29,5,4,2,33,73,0.26,205.6,0.74,205.6,0,0,0,0,-2,2,29,5,4,0,35,244,990,964.8,25.2,0.122,0.0132,0.000525,0.135,0.00535,1,0.22,0.355,0.0141,24.8,0.956,0.98,0.937,47.8,46.9,46.9,1130
2004-01-12,2003,4,15,12,288.16,0.58,5,Dry,29,5,4,2,33,73,0.25,215.2,0.75,215.2,0,0,0,0,-2,2,29,5,4,0,35,253,990,964.9,25.1,0.125,0.014,0.000558,0.139,0.00552,1,0.233,0.372,0.0148,24.8,0.957,0.98,0.938,50.1,48.2,48.2,1160
2004-01-13,2003,4,15,13,297.18,0.57,5,Dry,29,5,4,2,33,73,0.25,224.2,0.75,224.2,0,0,0,0,-2,2,29,5,4,0,35,262,990,964.9,25.1,0.128,0.0148,0.00059,0.143,0.00569,1,0.245,0.388,0.0155,24.7,0.959,0.98,0.94,52.1,48.2,48.2,1160
2004-01-14,2003,4,16,14,306.21,0.55,5,Dry,29,5,4,2,33,73,0.24,233.2,0.76,233.2,0,0,0,0,-2,2,29,5,4,0,35,271,990,964.9,25.1,0.131,0.0156,0.000621,0.147,0.00586,2,0.0999,0.247,0.00984,24.8,0.924,0.97,0.896,26.2,25.4,50.9,1220
2004-01-15,2003,4,16,15,311.95,0.55,5,Dry,29,5,4,2,33,73,0.23,238.9,0.77,238.9,0,0,0,0,-2,2,29,5,4,0,35,277,990,965,25,0.133,0.0161,0.000641,0.149,0.00596,2,0.104,0.253,0.0101,24.8,0.926,0.97,0.898,26.9,26.1,52.2,1250
2004-01-16,2003,4,16,16,317.15,0.54,5,Dry,29,5,4,2,33,73,0.23,244.2,0.77,244.2,0,0,0,0,-2,2,29,5,4,0,35,282,990,965,25,0.135,0.0165,0.00066,0.152,0.00606,2,0.107,0.259,0.0104,24.8,0.927,0.97,0.9,27.5,26.7,53.3,1280
2004-01-17,2003,4,16,17,322.89,0.54,5,Dry,29,5,4,2,33,73,0.23,249.9,0.77,249.9,0,0,0,0,-2,2,29,5,4,0,35,288,990,965,25,0.137,0.017,0.00068,0.154,0.00617,2,0.111,0.265,0.0106,24.7,0.929,0.97,0.901,28.1,27.3,54.6,1310
2004-01-18,2003,4,16,18,330.82,0.53,5,Dry,29,5,4,2,33,73,0.22,257.8,0.78,257.8,0,0,0,0,-2,2,29,5,4,0,35,296,990,965.1,24.9,0.14,0.0207,0.000829,0.161,0.00644,2,0.117,0.277,0.0111,24.7,0.931,0.97,0.903,29,28.2,56.3,1350
2004-01-19,2003,4,16,19,341.48,0.52,5,Dry,29,5,4,2,33,73,0.21,268.5,0.79,268.5,0,0,0,0,-2,2,29,5,4,0,35,306,990,965.1,24.9,0.144,0.0257,0.00103,0.169,0.00681,2,0.124,0.293,0.0118,24.6,0.933,0.97,0.905,30.2,29.3,58.6,1410
2004-01-20,2003,4,16,20,352.15,0.5,5,Dry,29,5,4,2,33,73,0.21,279.1,0.79,279.1,0,0,0,0,-2,2,29,5,4,0,35,317,990,965.2,24.8,0.147,0.0308,0.00124,0.178,0.00718,2,0.131,0.309,0.0124,24.5,0.936,0.97,0.908,31.4,30.5,60.9,1460
2004-01-21,2003,4,17,21,362.81,0.49,5,Dry,29,5,4,2,33,73,0.2,289.8,0.8,289.8,0,0,0,0,-2,2,29,5,4,0,35,328,990,965.2,24.8,0.151,0.0358,0.00144,0.187,0.00755,2,0.138,0.325,0.0131,24.5,0.938,0.97,0.91,32.6,31.6,63.3,1520
2004-01-22,2003,4,17,22,372.93,0.48,5,Dry,29,5,4,2,33,73,0.2,299.9,0.8,299.9,0,0,0,0,-2,2,29,5,4,0,35,338,990,965.3,24.7,0.155,0.0406,0.00164,0.195,0.0079,2,0.145,0.34,0.0138,24.4,0.94,0.97,0.912,33.7,32.7,65.4,1570
2004-01-23,2003,4,17,23,379.76,0.48,5,Dry,29,5,4,2,33,73,0.19,306.8,0.81,306.8,0,0,0,0,-2,2,29,5,4,0,35,345,990,965.3,24.7,0.157,0.0438,0.00177,0.201,0.00814,2,0.15,0.351,0.0142,24.4,0.941,0.97,0.913,34.5,33.4,66.9,1610
2004-01-24,2003,4,17,24,387.15,0.47,5,Dry,29,5,4,2,33,73,0.19,314.1,0.81,314.1,0,0,0,0,-2,2,29,5,4,0,35,352,990,965.3,24.7,0.16,0.0473,0.00192,0.207,0.0084,2,0.155,0.362,0.0147,24.3,0.943,0.97,0.914,35.3,34.2,68.5,1640
2004-01-25,2003,4,17,25,397.81,0.46,5,Dry,29,5,4,2,33,73,0.18,324.8,0.82,324.8,0,0,0,0,-2,2,29,5,4,0,35,363,990,965.4,24.6,0.164,0.0523,0.00213,0.216,0.00877,2,0.162,0.378,0.0153,24.2,0.944,0.97,0.916,36.4,35.4,70.7,1700
2004-01-26,2003,4,17,26,406.29,0.46,5,Dry,29,5,4,2,33,73,0.18,333.3,0.82,333.3,0,0,0,0,-2,2,29,5,4,0,35,371,990,965.4,24.6,0.167,0.0563,0.00229,0.223,0.00907,2,0.167,0.39,0.0159,24.2,0.946,0.97,0.918,37.4,36.3,72.5,1740
2004-01-27,2003,4,17,27,415.86,0.45,5,Dry,29,5,4,2,33,73,0.18,342.9,0.82,342.9,0,0,0,0,-2,2,29,5,4,0,35,381,990,965.5,24.5,0.17,0.0608,0.00248,0.231,0.00941,2,0.174,0.405,0.0165,24.1,0.947,0.973,0.921,38.4,37.4,74.7,1790
2004-01-28,2003,4,18,28,428.16,0.44,5,Dry,29,5,4,2,33,73,0.17,355.2,0.83,355.2,0,0,0,0,-2,2,29,5,4,0,35,393,990,965.5,24.5,0.174,0.0666,0.00272,0.241,0.00984,2,0.182,0.423,0.0173,24.1,0.949,0.975,0.926,39.7,38.8,77.5,1860
2004-01-29,2003,4,18,29,440.47,0.43,5,Dry,29,5,4,2,33,73,0.17,367.5,0.83,367.5,0,0,0,0,-2,2,29,5,4,0,35,405,990,965.6,24.4,0.179,0.0724,0.00297,0.251,0.0103,2,0.191,0.442,0.0181,24,0.951,0.978,0.93,41.1,40.2,80.4,1930
2004-01-30,2003,4,18,30,454.41,0.42,5,Dry,29,5,4,2,33,73,0.16,381.4,0.84,381.4,0,0,0,0,-2,2,29,5,4,0,35,419,990,965.6,24.4,0.184,0.079,0.00324,0.263,0.0108,2,0.2,0.463,0.019,23.9,0.953,0.98,0.934,42.6,41.7,83.4,2000
2004-01-31,2003,4,18,31,467.81,0.41,5,Dry,29,5,4,2,33,73,0.16,394.8,0.84,394.8,0,0,0,0,-2,2,29,5,4,0,35,433,990,965.7,24.3,0.188,0.0854,0.00351,0.274,0.0113,2,0.209,0.483,0.0199,23.8,0.954,0.98,0.935,44,43.1,86.2,2070
2004-02-01,2003,5,18,32,482.85,0.4,5,Dry,31,6,4,3,41,85,0.18,397.9,0.82,397.9,0,0,0,0,-3,3,31,6,4,0,44,439,990,965.8,24.2,0.19,0.0868,0.00358,0.277,0.0114,2,0.211,0.488,0.0202,23.7,0.955,0.98,0.936,44.2,43.3,86.7,2080
2004-02-02,2003,5,18,33,497.89,0.39,5,Dry,31,6,4,3,41,85,0.17,412.9,0.83,412.9,0,0,0,0,-3,3,31,6,4,0,44,454,990,965.8,24.2,0.196,0.0939,0.00389,0.29,0.012,2,0.221,0.511,0.0211,23.6,0.956,0.98,0.937,45.8,44.8,89.7,2150
2004-02-03,2003,5,18,34,511.29,0.38,5,Dry,31,6,4,3,41,85,0.17,426.3,0.83,426.3,0,0,0,0,-3,3,31,6,4,0,44,467,990,965.9,24.1,0.2,0.1,0.00416,0.301,0.0125,2,0.23,0.531,0.022,23.6,0.957,0.98,0.938,47.1,46.2,92.4,2220
2004-02-04,2003,5,19,35,522.5,0.38,5,Dry,31,6,4,3,41,85,0.16,437.5,0.84,437.5,0,0,0,0,-3,3,31,6,4,0,44,479,990,966,24,0.204,0.106,0.00439,0.31,0.0129,2,0.238,0.548,0.0228,23.5,0.957,0.98,0.938,48.3,47.3,94.6,2270
2004-02-05,2003,5,19,36,535.35,0.37,5,Dry,31,6,4,3,41,85,0.16,450.4,0.84,450.4,0,0,0,0,-3,3,31,6,4,0,44,491,990,966,24,0.209,0.112,0.00465,0.321,0.0134,2,0.246,0.567,0.0236,23.4,0.958,0.98,0.939,49.6,48.2,96.4,2310
2004-02-06,2003,5,19,37,550.39,0.36,5,Dry,31,6,4,3,41,85,0.15,465.4,0.85,465.4,0,0,0,0,-3,3,31,6,4,0,44,506,990,966.1,23.9,0.214,0.119,0.00496,0.333,0.0139,2,0.257,0.59,0.0246,23.3,0.957,0.98,0.938,51,48.2,96.4,2310
2004-02-07,2003,5,19,38,565.97,0.35,5,Dry,31,6,4,3,41,85,0.15,481,0.85,481,0,0,0,0,-3,3,31,6,4,0,44,522,990,966.1,23.9,0.223,0.126,0.00528,0.349,0.0146,2,0.267,0.616,0.0258,23.2,0.956,0.98,0.937,52.4,48.2,96.4,2310
2004-02-08,2003,5,19,39,582.65,0.34,5,Dry,31,6,4,3,41,85,0.15,497.6,0.85,497.6,0,0,0,0,-3,3,31,6,4,0,44,539,990,966.2,23.8,0.233,0.134,0.00563,0.367,0.0154,3,0.166,0.533,0.0224,23.2,0.946,0.97,0.918,35.8,34.7,104,2500
2004-02-09,2003,5,19,40,600.43,0.33,5,Dry,31,6,4,3,41,85,0.14,515.4,0.86,515.4,0,0,0,0,-3,3,31,6,4,0,44,556,990,966.3,23.7,0.243,0.145,0.00613,0.388,0.0164,3,0.174,0.562,0.0237,23.1,0.948,0.97,0.919,36.9,35.8,108,2580
2004-02-10,2003,5,19,41,619.84,0.32,5,Dry,31,6,4,3,41,85,0.14,534.8,0.86,534.8,0,0,0,0,-3,3,31,6,4,0,44,576,990,966.4,23.6,0.254,0.158,0.0067,0.412,0.0174,3,0.183,0.595,0.0252,23,0.95,0.972,0.923,38.2,37.2,111,2680
2004-02-11,2003,5,20,42,641.44,0.31,5,Dry,31,6,4,3,41,85,0.13,556.4,0.87,556.4,0,0,0,0,-3,3,31,6,4,0,44,597,990,966.5,23.5,0.266,0.173,0.00734,0.439,0.0186,3,0.193,0.632,0.0268,22.9,0.951,0.975,0.928,39.6,38.6,116,2780
2004-02-12,2003,5,20,43,664.68,0.3,5,Dry,31,6,4,3,41,85,0.13,579.7,0.87,579.7,0,0,0,0,-3,3,31,6,4,0,44,621,990,966.6,23.4,0.279,0.188,0.00803,0.467,0.0199,3,0.203,0.671,0.0286,22.8,0.953,0.978,0.932,41.1,40.2,121,2900
2004-02-13,2003,5,20,44,690.66,0.29,5,Dry,31,6,4,3,41,85,0.12,605.7,0.88,605.7,0,0,0,0,-3,3,31,6,4,0,44,647,990,966.7,23.3,0.294,0.206,0.00881,0.5,0.0214,3,0.215,0.715,0.0306,22.6,0.955,0.98,0.936,42.8,41.9,126,3020
2004-02-14,2003,5,20,45,717.18,0.28,5,Dry,31,6,4,3,41,85,0.12,632.2,0.88,632.2,0,0,0,0,-3,3,31,6,4,0,44,673,990,966.8,23.2,0.309,0.223,0.00961,0.532,0.0229,3,0.227,0.759,0.0327,22.5,0.956,0.98,0.937,44.4,43.5,130,3130
2004-02-15,2003,5,20,46,743.71,0.27,5,Dry,31,6,4,3,41,85,0.11,658.7,0.89,658.7,0,0,0,0,-3,3,31,6,4,0,44,700,990,966.9,23.1,0.324,0.241,0.0104,0.565,0.0244,3,0.239,0.804,0.0348,22.3,0.957,0.98,0.938,46,45.1,135,3240
2004-02-16,2003,5,20,47,766.95,0.26,5,Dry,31,6,4,3,41,85,0.11,682,0.89,682,0,0,0,0,-3,3,31,6,4,0,44,723,990,967,23,0.337,0.257,0.0111,0.594,0.0258,3,0.249,0.843,0.0366,22.2,0.957,0.98,0.938,47.3,46.4,139,3340
2004-02-17,2003,5,20,48,779.35,0.25,5,Dry,31,6,4,3,41,85,0.11,694.4,0.89,694.4,0,0,0,0,-3,3,31,6,4,0,44,735,990,967,23,0.344,0.265,0.0115,0.609,0.0265,3,0.255,0.864,0.0376,22.1,0.957,0.98,0.938,48,47.1,141,3390
2004-02-18,2003,5,21,49,792.13,0.25,5,Dry,31,6,4,3,41,85,0.11,707.1,0.89,707.1,0,0,0,0,-3,3,31,6,4,0,44,748,990,967.1,22.9,0.352,0.273,0.0119,0.625,0.0273,3,0.261,0.886,0.0386,22,0.957,0.98,0.938,48.8,47.8,143,3440
2004-02-19,2003,5,21,50,806.66,0.24,5,Dry,31,6,4,3,41,85,0.1,721.7,0.9,721.7,0,0,0,0,-3,3,31,6,4,0,44,763,990,967.1,22.9,0.36,0.283,0.0124,0.643,0.0281,3,0.267,0.91,0.0398,22,0.957,0.98,0.938,49.6,48.2,145,3470
2004-02-20,2003,5,21,51,822.5,0.23,5,Dry,31,6,4,3,41,85,0.1,737.5,0.9,737.5,0,0,0,0,-3,3,31,6,4,0,44,779,990,967.2,22.8,0.369,0.294,0.0129,0.663,0.029,3,0.274,0.937,0.0411,21.9,0.957,0.98,0.938,50.5,48.2,145,3470
2004-02-21,2003,5,21,52,835.56,0.23,4,Mod_Dry,36,6,5,4,54,105,0.13,730.6,0.87,730.6,0,0,0,0,-4,4,36,6,5,0,58,778,990,967.2,22.8,0.368,0.289,0.0127,0.657,0.0289,3,0.271,0.929,0.0408,21.8,0.957,0.98,0.938,49.9,48.2,145,3470
2004-02-22,2003,5,21,53,849.18,0.22,4,Mod_Dry,36,6,5,4,54,105,0.12,744.2,0.88,744.2,0,0,0,0,-4,4,36,6,5,0,58,791,990,967.3,22.7,0.379,0.298,0.0131,0.677,0.0298,3,0.277,0.955,0.0421,21.7,0.957,0.98,0.938,50.6,48.2,145,3470
2004-02-23,2003,5,21,54,863.31,0.22,4,Mod_Dry,36,6,5,4,54,105,0.12,758.3,0.88,758.3,0,0,0,0,-4,4,36,6,5,0,58,805,990,967.4,22.6,0.392,0.306,0.0135,0.698,0.0308,3,0.282,0.98,0.0433,21.7,0.957,0.98,0.937,51.4,48.2,145,3470
2004-02-24,2003,5,21,55,873.68,0.22,4,Mod_Dry,36,6,5,4,54,105,0.12,768.7,0.88,768.7,0,0,0,0,-4,4,36,6,5,0,58,816,990,967.4,22.6,0.402,0.311,0.0138,0.713,0.0315,3,0.285,0.998,0.0441,21.6,0.956,0.98,0.937,51.9,48.2,145,3470
2004-02-25,2003,5,22,56,880.01,0.22,4,Mod_Dry,36,6,5,4,54,105,0.12,775,0.88,775,0,0,0,0,-4,4,36,6,5,0,58,822,990,967.4,22.6,0.407,0.314,0.0139,0.722,0.032,3,0.287,1.01,0.0447,21.6,0.956,0.98,0.937,52.3,48.2,145,3470
2004-02-26,2003,5,22,57,890.73,0.21,4,Mod_Dry,36,6,5,4,54,105,0.12,785.7,0.88,785.7,0,0,0,0,-4,4,36,6,5,0,58,833,990,967.5,22.5,0.417,0.319,0.0142,0.737,0.0327,4,0.208,0.944,0.0419,21.6,0.953,0.975,0.929,39.6,38.7,155,3710
2004-02-27,2003,5,22,58,901.66,0.21,4,Mod_Dry,36,6,5,4,54,105,0.12,796.7,0.88,796.7,0,0,0,0,-4,4,36,6,5,0,58,844,990,967.5,22.5,0.427,0.325,0.0144,0.752,0.0334,4,0.211,0.963,0.0428,21.5,0.953,0.976,0.931,40.1,39.1,157,3760
2004-02-28,2003,5,22,59,912.78,0.21,4,Mod_Dry,36,6,5,4,54,105,0.12,807.8,0.89,807.8,0,0,0,0,-4,4,36,6,5,0,58,855,990,967.6,22.4,0.437,0.33,0.0147,0.767,0.0342,4,0.215,0.983,0.0438,21.5,0.954,0.977,0.932,40.5,39.6,158,3800
2004-02-29,2003,5,22,60,924.08,0.2,4,Mod_Dry,36,6,5,4,54,105,0.11,819.1,0.89,819.1,0,0,0,0,-4,4,36,6,5,0,58,866,990,967.6,22.4,0.448,0.335,0.015,0.783,0.035,4,0.219,1,0.0447,21.4,0.954,0.978,0.933,41,40.1,160,3850
2004-03-01,2003,6,22,61,935.56,0.2,4,Mod_Dry,41,8,7,6,67,129,0.14,806.6,0.86,806.6,0,0,0,0,-6,6,41,8,7,0,73,863,990,967.6,22.4,0.445,0.329,0.0147,0.774,0.0346,4,0.215,0.989,0.0442,21.4,0.953,0.977,0.931,40.3,39.3,157,3780
2004-03-02,2003,6,22,62,947.22,0.2,4,Mod_Dry,41,8,7,6,67,129,0.14,818.2,0.86,818.2,0,0,0,0,-6,6,41,8,7,0,73,874,990,967.7,22.3,0.455,0.335,0.015,0.79,0.0354,4,0.219,1.01,0.0452,21.3,0.954,0.978,0.932,40.8,39.8,159,3830
2004-03-03,2003,6,23,63,963.8,0.19,4,Mod_Dry,41,8,7,6,67,129,0.13,834.8,0.87,834.8,0,0,0,0,-6,6,41,8,7,0,73,891,990,967.8,22.2,0.47,0.343,0.0154,0.813,0.0366,4,0.224,1.04,0.0466,21.2,0.954,0.979,0.934,41.4,40.5,162,3890
2004-03-04,2003,6,23,64,985.57,0.19,4,Mod_Dry,41,8,7,6,67,129,0.13,856.6,0.87,856.6,0,0,0,0,-6,6,41,8,7,0,73,913,990,967.8,22.2,0.49,0.354,0.016,0.844,0.0381,4,0.232,1.08,0.0485,21.1,0.955,0.98,0.935,42.3,41.4,166,3980
2004-03-05,2003,6,23,65,1007.8,0.18,4,Mod_Dry,41,8,7,6,67,129,0.13,878.8,0.87,878.8,0,0,0,0,-6,6,41,8,7,0,73,935,990,967.9,22.1,0.511,0.364,0.0165,0.875,0.0396,4,0.239,1.11,0.0505,21,0.955,0.98,0.936,43.1,42.3,169,4060
2004-03-06,2003,6,23,66,1035.6,0.18,4,Mod_Dry,41,8,7,6,67,129,0.13,906.6,0.88,906.6,0,0,0,0,-6,6,41,8,7,0,73,963,990,968,22,0.536,0.378,0.0172,0.914,0.0416,4,0.248,1.16,0.0529,20.8,0.955,0.98,0.936,44.2,43.3,173,4160
2004-03-07,2003,6,23,67,1064.1,0.17,4,Mod_Dry,41,8,7,6,67,129,0.12,935.1,0.88,935.1,0,0,0,0,-6,6,41,8,7,0,73,991,990,968.1,21.9,0.562,0.392,0.0179,0.954,0.0436,4,0.258,1.21,0.0553,20.7,0.956,0.98,0.936,45.3,44.4,178,4260
2004-03-08,2003,6,23,68,1098.5,0.16,4,Mod_Dry,41,8,7,6,67,129,0.12,969.5,0.88,969.5,0,0,0,0,-6,6,41,8,7,0,73,1030,990,968.2,21.8,0.594,0.408,0.0187,1,0.046,4,0.27,1.27,0.0584,20.5,0.956,0.98,0.936,46.6,45.7,183,4380
2004-03-09,2003,6,23,69,1133.6,0.16,4,Mod_Dry,41,8,7,6,67,129,0.11,1005,0.89,1005,0,0,0,0,-6,6,41,8,7,0,73,1060,990,968.3,21.7,0.641,0.433,0.02,1.07,0.0495,4,0.281,1.36,0.0625,20.3,0.956,0.98,0.936,47.8,46.9,188,4500
2004-03-10,2003,6,24,70,1175.1,0.15,4,Mod_Dry,41,8,7,6,67,129,0.11,1046,0.89,1046,0,0,0,0,-6,6,41,8,7,0,73,1100,990,968.5,21.5,0.702,0.527,0.0244,1.23,0.057,4,0.289,1.52,0.0704,20,0.955,0.98,0.936,49.1,48.1,192,4620
2004-03-11,2003,6,24,71,1217.5,0.14,4,Mod_Dry,41,8,7,6,67,129,0.11,1089,0.89,1089,0,0,0,0,-6,6,41,8,7,0,73,1140,990,968.6,21.4,0.764,0.622,0.0291,1.39,0.0647,4,0.298,1.68,0.0786,19.7,0.954,0.98,0.935,50.3,48.2,193,4630
2004-03-12,2003,6,24,72,1260.8,0.14,4,Mod_Dry,41,8,7,6,67,129,0.1,1132,0.9,1100,32,7,1,1,-5,28,48,9,8,1,95,1170,990,968.7,21.3,0.794,0.648,0.0305,1.44,0.0677,4,0.3,1.74,0.0818,19.5,0.954,0.98,0.935,50.3,48.2,193,4630
2004-03-13,2003,6,24,73,1311,0.13,4,Mod_Dry,41,8,7,6,67,129,0.098,1182,0.9,1100,82,19,2,3,-4,62,60,10,10,2,129,1180,990,968.9,21.1,0.816,0.648,0.0307,1.46,0.0693,4,0.3,1.76,0.0835,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2004-03-14,2003,6,24,74,1362.1,0.13,4,Mod_Dry,41,8,7,6,67,129,0.095,1233,0.91,1100,133,30,4,4,-2,97,71,12,11,4,164,1190,990,969,21,0.836,0.648,0.0309,1.48,0.0708,4,0.3,1.78,0.0851,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2004-03-15,2003,6,24,75,1401.8,0.12,4,Mod_Dry,41,8,7,6,67,129,0.092,1273,0.91,1100,173,39,5,5,-1,125,80,13,12,5,192,1210,990,969.2,20.8,0.852,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.934,48.9,47.9,192,4600
2004-03-16,2003,6,24,76,1429.7,0.12,4,Mod_Dry,41,8,7,6,67,129,0.09,1301,0.91,1100,201,45,6,6,0,144,86,14,13,6,211,1210,990,969.3,20.7,0.864,0.648,0.0312,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.6,47.7,191,4570
2004-03-17,2003,6,25,77,1464,0.11,4,Mod_Dry,41,8,7,6,67,129,0.088,1335,0.91,1100,235,53,7,7,1,167,94,15,14,7,234,1220,990,969.4,20.6,0.879,0.648,0.0314,1.53,0.074,4,0.3,1.83,0.0885,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2004-03-18,2003,6,25,78,1511.5,0.11,4,Mod_Dry,41,8,7,6,67,129,0.085,1383,0.92,1100,283,59,8,9,2,205,100,16,16,8,272,1230,990,969.5,20.5,0.898,0.648,0.0316,1.55,0.0755,4,0.3,1.85,0.0901,18.6,0.952,0.98,0.933,47.8,46.9,188,4500
2004-03-19,2003,6,25,79,1566.1,0.1,4,Mod_Dry,41,8,7,6,67,129,0.082,1437,0.92,1100,337,59,10,10,4,254,100,18,17,10,321,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0765,4,0.3,1.85,0.0913,18.4,0.952,0.98,0.933,47.4,46.4,186,4460
2004-03-20,2003,6,25,80,1634.7,0.095,4,Mod_Dry,41,8,7,6,67,129,0.079,1506,0.92,1100,406,59,10,12,6,319,100,18,19,12,386,1240,990,969.9,20.1,0.911,0.648,0.0323,1.56,0.0776,4,0.3,1.86,0.0926,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2004-03-21,2003,6,25,81,1717.9,0.085,3,Normal,49,9,9,9,107,183,0.11,1535,0.89,1100,435,51,9,13,4,358,100,18,22,13,465,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0942,17.9,0.951,0.98,0.932,46,45.1,180,4330
2004-03-22,2003,6,25,82,1816.5,0.075,3,Normal,49,9,9,9,107,183,0.1,1633,0.9,1100,533,51,9,16,7,450,100,18,25,16,557,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4250
2004-03-23,2003,6,25,83,1931.1,0.063,3,Normal,49,9,9,9,107,183,0.095,1748,0.91,1100,648,51,9,16,10,562,100,18,25,19,669,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.2,0.949,0.98,0.93,44.1,43.3,173,4150
2004-03-24,2003,6,26,84,2062.7,0.05,3,Normal,49,9,9,9,107,183,0.089,1880,0.91,1100,780,51,9,16,14,690,100,18,25,23,797,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2004-03-25,2003,6,26,85,2204.6,0.04,3,Normal,49,9,9,9,107,183,0.083,2022,0.92,1100,922,51,9,16,19,827,100,18,25,28,934,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,165,3970
2004-03-26,2003,6,26,86,2327.1,0.033,3,Normal,49,9,9,9,107,183,0.079,2144,0.92,1100,1040,51,9,16,22,946,100,18,25,31,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2004-03-27,2003,6,26,87,2436.5,0.027,3,Normal,49,9,9,9,107,183,0.075,2254,0.93,1100,1150,51,9,16,26,1050,100,18,25,35,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2004-03-28,2003,6,26,88,2555.3,0.02,3,Normal,49,9,9,9,107,183,0.072,2372,0.93,1100,1270,51,9,16,29,1170,100,18,25,38,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,39,156,3740
2004-03-29,2003,6,26,89,2683.6,0.013,3,Normal,49,9,9,9,107,183,0.068,2501,0.93,1100,1400,51,9,16,33,1290,100,18,25,42,1400,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3650
2004-03-30,2003,6,26,90,2829.8,0.0091,3,Normal,49,9,9,9,107,183,0.065,2647,0.94,1100,1550,51,9,16,37,1430,100,18,25,46,1540,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0932,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37.1,148,3560
2004-03-31,2003,6,27,91,2978.3,0.0075,3,Normal,49,9,9,9,107,183,0.061,2795,0.94,1100,1700,51,9,16,42,1580,100,18,25,51,1680,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0952,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.1,36,144,3460
2004-04-01,2003,7,27,92,3129,0.0058,3,Normal,54,13,14,19,117,217,0.069,2912,0.93,1100,1810,46,5,11,35,1720,100,18,25,54,1830,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0973,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2004-04-02,2003,7,27,93,3256.9,0.0045,3,Normal,54,13,14,19,117,217,0.067,3040,0.93,1100,1940,46,5,11,39,1840,100,18,25,58,1960,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.099,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.3,137,3290
2004-04-03,2003,7,27,94,3344.4,0.0035,3,Normal,54,13,14,19,117,217,0.065,3127,0.94,1100,2030,46,5,11,42,1920,100,18,25,61,2040,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.8,135,3250
2004-04-04,2003,7,27,95,3415.7,0.0028,3,Normal,54,13,14,19,117,217,0.064,3199,0.94,1100,2100,46,5,11,44,1990,100,18,25,63,2110,1240,990,974.4,15.6,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.4,33.4,134,3210
2004-04-05,2003,7,27,96,3479,0.0021,3,Normal,54,13,14,19,117,217,0.062,3262,0.94,1100,2160,46,5,11,46,2050,100,18,25,65,2170,1240,990,974.6,15.4,0.926,0.648,0.042,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34.1,33,132,3170
2004-04-06,2003,7,27,97,3534.1,0.0015,3,Normal,54,13,14,19,117,217,0.061,3317,0.94,1100,2220,46,5,11,48,2110,100,18,25,67,2220,1240,990,974.7,15.3,0.926,0.648,0.0423,1.57,0.103,4,0.3,1.87,0.122,13.4,0.932,0.97,0.904,33.8,32.7,131,3140
2004-04-07,2003,7,28,98,3580.9,0.00097,3,Normal,54,13,14,19,117,217,0.061,3364,0.94,1100,2260,46,5,11,49,2150,100,18,25,68,2270,1240,990,974.8,15.2,0.926,0.648,0.0426,1.57,0.104,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.5,32.5,130,3120
2004-04-08,2003,7,28,99,3610.8,0.00065,3,Normal,54,13,14,19,117,217,0.06,3394,0.94,1100,2290,46,5,11,50,2180,100,18,25,69,2300,1240,990,974.9,15.1,0.926,0.648,0.0428,1.57,0.104,4,0.3,1.87,0.124,13.3,0.931,0.97,0.903,33.3,32.3,129,3100
2004-04-09,2003,7,28,100,3632.2,0.00042,3,Normal,54,13,14,19,117,217,0.06,3415,0.94,1100,2320,46,5,11,50,2200,100,18,25,69,2320,1240,990,974.9,15.1,0.926,0.648,0.0429,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.2,32.2,129,3090
2004-04-10,2003,7,28,101,3653.6,0.00019,3,Normal,54,13,14,19,117,217,0.059,3437,0.94,1100,2340,46,5,11,51,2220,100,18,25,70,2340,1240,990,974.9,15.1,0.926,0.648,0.043,1.57,0.105,4,0.3,1.87,0.125,13.2,0.93,0.97,0.902,33.1,32.1,128,3080
2004-04-11,2003,7,28,102,3666.4,0.000046,2,Mod_Wet,70,14,18,25,168,295,0.081,3371,0.92,1100,2270,30,4,7,43,2190,100,18,25,68,2360,1240,990,975,15,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.2,0.93,0.97,0.902,33,32,128,3070
2004-04-12,2003,7,28,103,3670.7,0,2,Mod_Wet,70,14,18,25,168,295,0.08,3376,0.92,1100,2280,30,4,7,43,2190,100,18,25,68,2360,1240,990,975,15,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,33,32,128,3070
2004-04-13,2003,7,28,104,3666.4,0.000046,2,Mod_Wet,70,14,18,25,168,295,0.081,3371,0.92,1100,2270,30,4,7,43,2190,100,18,25,68,2360,1240,990,975,15,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.2,0.93,0.97,0.902,33,32,128,3070
2004-04-14,2003,7,29,105,3662.2,0.000093,2,Mod_Wet,70,14,18,25,168,295,0.081,3367,0.92,1100,2270,30,4,7,43,2180,100,18,25,68,2350,1240,990,975,15,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.2,0.93,0.97,0.902,33,32,128,3070
2004-04-15,2003,7,29,106,3657.9,0.00014,2,Mod_Wet,70,14,18,25,168,295,0.081,3363,0.92,1100,2260,30,4,7,43,2180,100,18,25,68,2350,1240,990,975,15,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.2,0.93,0.97,0.902,33,32,128,3080
2004-04-16,2003,7,29,107,3645,0.00028,2,Mod_Wet,70,14,18,25,168,295,0.081,3350,0.92,1100,2250,30,4,7,43,2170,100,18,25,68,2330,1240,990,974.9,15.1,0.926,0.648,0.043,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.1,32.1,128,3080
2004-04-17,2003,7,29,108,3632.2,0.00042,2,Mod_Wet,70,14,18,25,168,295,0.081,3337,0.92,1100,2240,30,4,7,42,2150,100,18,25,67,2320,1240,990,974.9,15.1,0.926,0.648,0.0429,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.2,32.2,129,3090
2004-04-18,2003,7,29,109,3610.8,0.00065,2,Mod_Wet,70,14,18,25,168,295,0.082,3316,0.92,1100,2220,30,4,7,41,2130,100,18,25,66,2300,1240,990,974.9,15.1,0.926,0.648,0.0428,1.57,0.104,4,0.3,1.87,0.124,13.3,0.931,0.97,0.903,33.3,32.3,129,3100
2004-04-19,2003,7,29,110,3589.4,0.00088,2,Mod_Wet,70,14,18,25,168,295,0.082,3294,0.92,1100,2190,30,4,7,41,2110,100,18,25,66,2280,1240,990,974.8,15.2,0.926,0.648,0.0427,1.57,0.104,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.4,32.4,130,3110
2004-04-20,2003,7,29,111,3559.6,0.0012,2,Mod_Wet,70,14,18,25,168,295,0.083,3265,0.92,1100,2170,30,4,7,40,2080,100,18,25,65,2250,1240,990,974.7,15.3,0.926,0.648,0.0425,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.6,32.6,130,3130
2004-04-21,2003,7,30,112,3529.8,0.0015,2,Mod_Wet,70,14,18,25,168,295,0.084,3235,0.92,1100,2140,30,4,7,39,2060,100,18,25,64,2220,1240,990,974.7,15.3,0.926,0.648,0.0423,1.57,0.103,4,0.3,1.87,0.122,13.4,0.932,0.97,0.904,33.8,32.8,131,3150
2004-04-22,2003,7,30,113,3500.1,0.0018,2,Mod_Wet,70,14,18,25,168,295,0.084,3205,0.92,1100,2110,30,4,7,38,2030,100,18,25,63,2190,1240,990,974.6,15.4,0.926,0.648,0.0421,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.9,32.9,132,3160
2004-04-23,2003,7,30,114,3462.1,0.0023,2,Mod_Wet,70,14,18,25,168,295,0.085,3167,0.92,1100,2070,30,4,7,37,1990,100,18,25,62,2160,1240,990,974.5,15.5,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.2,33.1,133,3180
2004-04-24,2003,7,30,115,3424.1,0.0027,2,Mod_Wet,70,14,18,25,168,295,0.086,3129,0.91,1100,2030,30,4,7,36,1950,100,18,25,61,2120,1240,990,974.5,15.5,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.121,13.7,0.933,0.97,0.905,34.4,33.4,133,3200
2004-04-25,2003,7,30,116,3386.3,0.0031,2,Mod_Wet,70,14,18,25,168,295,0.087,3091,0.91,1100,1990,30,4,7,35,1920,100,18,25,60,2080,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.6,33.6,134,3220
2004-04-26,2003,7,30,117,3348.6,0.0035,2,Mod_Wet,70,14,18,25,168,295,0.088,3054,0.91,1100,1950,30,4,7,34,1880,100,18,25,59,2050,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.8,135,3240
2004-04-27,2003,7,30,118,3302.6,0.004,2,Mod_Wet,70,14,18,25,168,295,0.089,3008,0.91,1100,1910,30,4,7,32,1840,100,18,25,57,2000,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0997,4,0.3,1.87,0.119,13.9,0.935,0.97,0.907,35.1,34,136,3270
2004-04-28,2003,7,31,119,3248.6,0.0046,2,Mod_Wet,70,14,18,25,168,295,0.091,2954,0.91,1100,1850,30,4,7,31,1780,100,18,25,56,1950,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.0989,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.3,137,3300
2004-04-29,2003,7,31,120,3186.6,0.0052,2,Mod_Wet,70,14,18,25,168,295,0.093,2892,0.91,1100,1790,30,4,7,29,1720,100,18,25,54,1890,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0981,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.7,139,3330
2004-04-30,2003,7,31,121,3124.9,0.0059,2,Mod_Wet,70,14,18,25,168,295,0.094,2830,0.91,1100,1730,30,4,7,27,1660,100,18,25,52,1830,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0973,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,140,3370
2004-05-01,2003,8,31,122,3063.5,0.0066,2,Mod_Wet,65,14,17,23,202,321,0.1,2743,0.9,1100,1640,35,4,8,26,1570,100,18,25,49,1770,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0964,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2004-05-02,2003,8,31,123,3002.6,0.0072,2,Mod_Wet,65,14,17,23,202,321,0.11,2682,0.89,1100,1580,35,4,8,24,1510,100,18,25,47,1710,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0955,4,0.3,1.87,0.114,14.6,0.939,0.97,0.91,37,35.9,143,3440
2004-05-03,2003,8,31,124,2941.9,0.0079,2,Mod_Wet,65,14,17,23,202,321,0.11,2621,0.89,1100,1520,35,4,8,23,1450,100,18,25,46,1650,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0947,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3480
2004-05-04,2003,8,31,125,2881.7,0.0085,2,Mod_Wet,65,14,17,23,202,321,0.11,2561,0.89,1100,1460,35,4,8,21,1390,100,18,25,44,1600,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0939,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.8,36.7,147,3520
2004-05-05,2003,8,32,126,2821.8,0.0092,2,Mod_Wet,65,14,17,23,202,321,0.11,2501,0.89,1100,1400,35,4,8,19,1340,100,18,25,42,1540,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0931,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.2,37.1,148,3560
2004-05-06,2003,8,32,127,2762.3,0.0098,2,Mod_Wet,65,14,17,23,202,321,0.12,2441,0.88,1100,1340,35,4,8,17,1280,100,18,25,40,1480,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
2004-05-07,2003,8,32,128,2703.2,0.012,2,Mod_Wet,65,14,17,23,202,321,0.12,2382,0.88,1100,1280,35,4,8,15,1220,100,18,25,38,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0915,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,37.9,152,3640
2004-05-08,2003,8,32,129,2644.5,0.015,2,Mod_Wet,65,14,17,23,202,321,0.12,2324,0.88,1100,1220,35,4,8,14,1160,100,18,25,37,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2004-05-09,2003,8,32,130,2586.2,0.018,2,Mod_Wet,65,14,17,23,202,321,0.12,2265,0.88,1100,1170,35,4,8,12,1110,100,18,25,35,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.09,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2004-05-10,2003,8,32,131,2528.3,0.021,2,Mod_Wet,65,14,17,23,202,321,0.13,2207,0.87,1100,1110,35,4,8,10,1050,100,18,25,33,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0893,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.1,157,3760
2004-05-11,2003,8,32,132,2470.8,0.025,2,Mod_Wet,65,14,17,23,202,321,0.13,2150,0.87,1100,1050,35,4,8,9,994,100,18,25,32,1200,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.5,39.5,158,3800
