date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2004-05-12,2003,8,33,133,2413.7,0.028,2,Mod_Wet,65,14,17,23,202,321,0.13,2093,0.87,1100,993,35,4,8,7,939,100,18,25,30,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,39.9,160,3830
2004-05-13,2003,8,33,134,2364.6,0.031,2,Mod_Wet,65,14,17,23,202,321,0.14,2044,0.86,1100,944,35,4,8,5,892,100,18,25,28,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.979,0.925,41.2,40.3,161,3870
2004-05-14,2003,8,33,135,2315.8,0.034,2,Mod_Wet,65,14,17,23,202,321,0.14,1995,0.86,1100,895,35,4,8,4,844,100,18,25,27,1050,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2004-05-15,2003,8,33,136,2267.4,0.037,2,Mod_Wet,65,14,17,23,202,321,0.14,1946,0.86,1100,846,35,4,8,2,797,100,18,25,25,999,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3930
2004-05-16,2003,8,33,137,2197.2,0.041,2,Mod_Wet,65,14,17,23,202,321,0.15,1876,0.85,1100,776,35,4,8,0,729,100,18,25,23,931,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0854,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.3,41.4,166,3980
2004-05-17,2003,8,33,138,2127.8,0.045,2,Mod_Wet,65,14,17,23,202,321,0.15,1807,0.85,1100,707,35,4,8,-2,662,100,18,25,21,864,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4020
2004-05-18,2003,8,33,139,2059.1,0.05,2,Mod_Wet,65,14,17,23,202,321,0.16,1738,0.84,1100,638,35,4,8,-4,595,100,18,25,19,797,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2004-05-19,2003,8,34,140,1998.3,0.056,2,Mod_Wet,65,14,17,23,202,321,0.16,1677,0.84,1100,577,35,4,8,-6,536,100,18,25,17,738,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.5,42.7,171,4100
2004-05-20,2003,8,34,141,1938.2,0.062,2,Mod_Wet,65,14,17,23,202,321,0.17,1617,0.83,1100,517,35,4,8,-7,477,100,18,25,16,679,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2004-05-21,2003,8,34,142,1878.7,0.069,3,Normal,55,13,13,17,178,276,0.15,1603,0.85,1100,503,45,5,12,-2,443,100,18,25,15,621,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2004-05-22,2003,8,34,143,1826.8,0.074,3,Normal,55,13,13,17,178,276,0.15,1551,0.85,1100,451,45,5,12,-3,392,100,18,25,14,570,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2004-05-23,2003,8,34,144,1775.4,0.079,3,Normal,55,13,13,17,178,276,0.15,1499,0.84,1100,399,45,5,12,-5,342,100,18,25,12,520,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.8,0.95,0.98,0.931,45.5,44.6,178,4280
2004-05-24,2003,8,34,145,1724.7,0.084,3,Normal,55,13,13,17,178,276,0.16,1449,0.84,1100,349,45,5,11,-7,295,100,18,24,10,473,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,46,45,180,4320
2004-05-25,2003,8,34,146,1681.1,0.089,3,Normal,55,13,13,17,178,276,0.16,1405,0.84,1100,305,45,5,9,-8,254,100,18,22,9,432,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2004-05-26,2003,8,35,147,1638,0.094,3,Normal,55,13,13,17,178,276,0.17,1362,0.83,1100,262,45,5,8,-9,213,100,18,21,8,391,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2004-05-27,2003,8,35,148,1595.4,0.1,3,Normal,55,13,13,17,178,276,0.17,1319,0.83,1100,219,45,5,7,-10,172,100,18,20,7,350,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0773,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
2004-05-28,2003,8,35,149,1553.2,0.1,3,Normal,55,13,13,17,178,276,0.18,1277,0.82,1100,177,40,5,5,-12,139,95,18,18,5,317,1230,990,969.7,20.3,0.895,0.648,0.0319,1.54,0.0759,4,0.3,1.84,0.0906,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2004-05-29,2003,8,35,150,1511.5,0.11,3,Normal,55,13,13,17,178,276,0.18,1236,0.82,1100,136,31,4,4,-13,110,86,17,17,4,288,1220,990,969.5,20.5,0.874,0.648,0.0316,1.52,0.0743,4,0.3,1.82,0.089,18.7,0.952,0.98,0.933,47.9,46.9,188,4510
2004-05-30,2003,8,35,151,1476.6,0.11,3,Normal,55,13,13,17,178,276,0.19,1201,0.81,1100,101,23,3,3,-14,86,78,16,16,3,264,1210,990,969.4,20.6,0.86,0.648,0.0315,1.51,0.0732,4,0.3,1.81,0.0878,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2004-05-31,2003,8,35,152,1442.1,0.12,3,Normal,55,13,13,17,178,276,0.19,1166,0.81,1100,66,15,2,2,-15,62,70,15,15,2,240,1200,990,969.3,20.7,0.845,0.648,0.0313,1.49,0.0721,4,0.3,1.79,0.0866,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2004-06-01,2003,9,35,153,1408,0.12,3,Normal,53,12,12,13,120,210,0.15,1198,0.85,1100,98,22,3,3,-10,80,75,15,15,3,200,1210,990,969.2,20.8,0.852,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.933,48.8,47.9,191,4590
2004-06-02,2003,9,36,154,1362.1,0.13,3,Normal,53,12,12,13,120,210,0.15,1152,0.85,1100,52,12,2,2,-11,47,65,14,14,2,167,1190,990,969,21,0.835,0.648,0.0309,1.48,0.0707,4,0.3,1.78,0.0851,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2004-06-03,2003,9,36,155,1299.1,0.13,3,Normal,53,12,12,13,120,210,0.16,1089,0.84,1089,0,0,0,0,-13,13,53,12,12,0,133,1170,990,968.8,21.2,0.795,0.623,0.0295,1.42,0.067,4,0.298,1.72,0.0811,19.4,0.954,0.98,0.935,49.5,48.2,193,4630
2004-06-04,2003,9,36,156,1243.4,0.14,3,Normal,53,12,12,13,120,210,0.17,1033,0.83,1033,0,0,0,0,-13,13,53,12,12,0,133,1110,990,968.7,21.3,0.714,0.498,0.0234,1.21,0.0568,4,0.287,1.5,0.0702,19.8,0.955,0.98,0.936,48,47,188,4510
2004-06-05,2003,9,36,157,1194.8,0.15,3,Normal,53,12,12,13,120,210,0.18,984.8,0.82,984.8,0,0,0,0,-13,13,53,12,12,0,133,1060,990,968.5,21.5,0.642,0.416,0.0193,1.06,0.0492,4,0.275,1.33,0.062,20.2,0.955,0.98,0.936,46.5,45.6,182,4370
2004-06-06,2003,9,36,158,1152.9,0.15,3,Normal,53,12,12,13,120,210,0.18,942.9,0.82,942.9,0,0,0,0,-13,13,53,12,12,0,133,1020,990,968.4,21.6,0.588,0.395,0.0183,0.984,0.0455,4,0.261,1.24,0.0576,20.4,0.955,0.98,0.936,45,44.1,176,4230
2004-06-07,2003,9,36,159,1111.9,0.16,3,Normal,53,12,12,13,120,210,0.19,901.9,0.81,901.9,0,0,0,0,-13,13,53,12,12,0,133,979,990,968.3,21.7,0.551,0.376,0.0173,0.926,0.0426,4,0.247,1.17,0.054,20.6,0.955,0.98,0.936,43.4,42.6,170,4090
2004-06-08,2003,9,36,160,1077.2,0.17,3,Normal,53,12,12,13,120,210,0.2,867.2,0.81,867.2,0,0,0,0,-13,13,53,12,12,0,133,944,990,968.1,21.9,0.519,0.359,0.0164,0.878,0.0402,4,0.235,1.11,0.0509,20.7,0.954,0.98,0.935,42.1,41.2,165,3960
2004-06-09,2003,9,37,161,1043.3,0.18,3,Normal,53,12,12,13,120,210,0.2,833.3,0.8,833.3,0,0,0,0,-13,13,53,12,12,0,133,910,990,968,22,0.488,0.342,0.0156,0.831,0.0378,4,0.224,1.05,0.048,20.9,0.954,0.978,0.932,40.7,39.8,159,3820
2004-06-10,2003,9,37,162,1015.3,0.18,3,Normal,53,12,12,13,120,210,0.21,805.3,0.79,805.3,0,0,0,0,-13,13,53,12,12,0,133,882,990,967.9,22.1,0.463,0.329,0.0149,0.791,0.0359,4,0.214,1.01,0.0456,21,0.953,0.975,0.929,39.6,38.6,154,3710
2004-06-11,2003,9,37,163,988.02,0.19,4,Mod_Dry,45,10,9,9,88,161,0.16,827,0.84,827,0,0,0,0,-9,9,45,10,9,0,97,891,990,967.9,22.1,0.471,0.339,0.0153,0.81,0.0366,4,0.222,1.03,0.0466,21.1,0.954,0.978,0.933,40.8,39.9,160,3830
2004-06-12,2003,9,37,164,961.41,0.19,4,Mod_Dry,45,10,9,9,88,161,0.17,800.4,0.83,800.4,0,0,0,0,-9,9,45,10,9,0,97,864,990,967.7,22.3,0.446,0.326,0.0147,0.773,0.0347,4,0.213,0.985,0.0443,21.3,0.953,0.976,0.93,39.8,38.8,155,3730
2004-06-13,2003,9,37,165,935.56,0.2,4,Mod_Dry,45,10,9,9,88,161,0.17,774.6,0.83,774.6,0,0,0,0,-9,9,45,10,9,0,97,839,990,967.6,22.4,0.423,0.314,0.014,0.736,0.0329,3,0.287,1.02,0.0458,21.3,0.956,0.98,0.937,51.7,48.2,145,3470
2004-06-14,2003,9,37,166,915.02,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,754,0.82,754,0,0,0,0,-9,9,45,10,9,0,97,818,990,967.6,22.4,0.404,0.304,0.0135,0.708,0.0315,3,0.281,0.989,0.0441,21.5,0.957,0.98,0.938,50.6,48.2,145,3470
2004-06-15,2003,9,37,167,895.08,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,734.1,0.82,734.1,0,0,0,0,-9,9,45,10,9,0,97,798,990,967.5,22.5,0.386,0.291,0.0129,0.677,0.0301,3,0.273,0.95,0.0422,21.6,0.957,0.98,0.938,49.5,48.2,145,3470
2004-06-16,2003,9,38,168,875.78,0.22,4,Mod_Dry,45,10,9,9,88,161,0.18,714.8,0.82,714.8,0,0,0,0,-9,9,45,10,9,0,97,779,990,967.4,22.6,0.369,0.278,0.0123,0.648,0.0287,3,0.264,0.912,0.0403,21.7,0.957,0.98,0.938,48.5,47.5,143,3420
2004-06-17,2003,9,38,169,857.19,0.22,4,Mod_Dry,45,10,9,9,88,161,0.19,696.2,0.81,696.2,0,0,0,0,-9,9,45,10,9,0,97,760,990,967.3,22.7,0.359,0.266,0.0117,0.625,0.0275,3,0.256,0.88,0.0388,21.8,0.957,0.98,0.938,47.4,46.5,140,3350
2004-06-18,2003,9,38,170,843.28,0.23,4,Mod_Dry,45,10,9,9,88,161,0.19,682.3,0.81,682.3,0,0,0,0,-9,9,45,10,9,0,97,746,990,967.3,22.7,0.351,0.257,0.0113,0.607,0.0267,3,0.25,0.857,0.0377,21.9,0.957,0.98,0.938,46.7,45.7,137,3290
2004-06-19,2003,9,38,171,829.89,0.23,4,Mod_Dry,45,10,9,9,88,161,0.19,668.9,0.81,668.9,0,0,0,0,-9,9,45,10,9,0,97,733,990,967.2,22.8,0.343,0.248,0.0109,0.591,0.0259,3,0.244,0.834,0.0366,21.9,0.957,0.98,0.938,45.9,45,135,3240
2004-06-20,2003,9,38,172,817.1,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,656.1,0.8,656.1,0,0,0,0,-9,9,45,10,9,0,97,720,990,967.2,22.8,0.336,0.239,0.0105,0.575,0.0252,3,0.238,0.813,0.0356,22,0.956,0.98,0.937,45.2,44.3,133,3190
2004-06-21,2003,9,38,173,804.98,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,644,0.8,644,0,0,0,0,-9,9,45,10,9,0,97,708,990,967.1,22.9,0.329,0.231,0.0101,0.56,0.0245,3,0.232,0.792,0.0346,22.1,0.956,0.98,0.937,44.4,43.6,131,3140
2004-06-22,2003,9,38,174,793.67,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,632.7,0.8,632.7,0,0,0,0,-9,9,45,10,9,0,97,697,990,967.1,22.9,0.322,0.224,0.00975,0.546,0.0238,3,0.227,0.773,0.0337,22.2,0.955,0.98,0.936,43.8,42.9,129,3090
2004-06-23,2003,9,39,175,783.36,0.25,4,Mod_Dry,45,10,9,9,88,161,0.21,622.4,0.79,622.4,0,0,0,0,-9,9,45,10,9,0,97,686,990,967,23,0.317,0.217,0.00944,0.533,0.0232,3,0.223,0.756,0.0329,22.2,0.955,0.98,0.936,43.2,42.3,127,3050
2004-06-24,2003,9,39,176,774.49,0.25,4,Mod_Dry,45,10,9,9,88,161,0.21,613.5,0.79,613.5,0,0,0,0,-9,9,45,10,9,0,97,677,990,967,23,0.312,0.211,0.00916,0.522,0.0227,3,0.219,0.741,0.0322,22.3,0.955,0.98,0.936,42.6,41.8,125,3010
2004-06-25,2003,9,39,177,765.31,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,604.3,0.79,604.3,0,0,0,0,-9,9,45,10,9,0,97,668,990,967,23,0.306,0.205,0.00888,0.511,0.0222,3,0.214,0.725,0.0315,22.3,0.954,0.98,0.935,42.1,41.2,124,2970
2004-06-26,2003,9,39,178,751.91,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,590.9,0.79,590.9,0,0,0,0,-9,9,45,10,9,0,97,655,990,966.9,23.1,0.299,0.196,0.00848,0.494,0.0214,3,0.208,0.703,0.0304,22.4,0.954,0.979,0.933,41.2,40.4,121,2910
2004-06-27,2003,9,39,179,737.97,0.27,4,Mod_Dry,45,10,9,9,88,161,0.22,577,0.78,577,0,0,0,0,-9,9,45,10,9,0,97,641,990,966.9,23.1,0.291,0.186,0.00805,0.477,0.0206,3,0.202,0.679,0.0293,22.5,0.953,0.977,0.931,40.4,39.4,118,2840
2004-06-28,2003,9,39,180,724.57,0.27,4,Mod_Dry,45,10,9,9,88,161,0.22,563.6,0.78,563.6,0,0,0,0,-9,9,45,10,9,0,97,628,990,966.8,23.2,0.283,0.177,0.00765,0.461,0.0199,3,0.196,0.657,0.0283,22.5,0.952,0.975,0.928,39.5,38.5,116,2770
2004-06-29,2003,9,39,181,712.26,0.28,4,Mod_Dry,45,10,9,9,88,161,0.23,551.3,0.77,551.3,0,0,0,0,-9,9,45,10,9,0,97,615,990,966.7,23.3,0.276,0.169,0.00728,0.445,0.0192,3,0.191,0.636,0.0274,22.6,0.951,0.973,0.925,38.7,37.7,113,2720
2004-06-30,2003,9,40,182,699.41,0.28,4,Mod_Dry,45,10,9,9,88,161,0.23,538.4,0.77,538.4,0,0,0,0,-9,9,45,10,9,0,97,602,990,966.7,23.3,0.269,0.161,0.00689,0.43,0.0184,3,0.185,0.614,0.0264,22.7,0.95,0.972,0.923,37.9,36.8,111,2650
2004-07-01,2003,10,40,183,688.2,0.29,3,Normal,50,10,9,9,108,186,0.27,502.2,0.73,502.2,0,0,0,0,-9,9,50,10,9,0,117,571,990,966.7,23.3,0.251,0.136,0.00585,0.388,0.0166,3,0.168,0.556,0.0238,22.8,0.946,0.97,0.918,35.4,34.3,103,2470
2004-07-02,2003,10,40,184,676.44,0.29,3,Normal,50,10,9,9,108,186,0.28,490.4,0.72,490.4,0,0,0,0,-9,9,50,10,9,0,117,559,990,966.6,23.4,0.244,0.13,0.00558,0.375,0.016,2,0.274,0.648,0.0277,22.7,0.956,0.98,0.937,52.3,48.2,96.4,2310
2004-07-03,2003,10,40,185,664.68,0.3,3,Normal,50,10,9,9,108,186,0.28,478.7,0.72,478.7,0,0,0,0,-9,9,50,10,9,0,117,548,990,966.6,23.4,0.238,0.125,0.00533,0.363,0.0155,2,0.266,0.628,0.0268,22.8,0.956,0.98,0.937,51.2,48.2,96.4,2310
2004-07-04,2003,10,40,186,654.57,0.3,3,Normal,50,10,9,9,108,186,0.28,468.6,0.72,468.6,0,0,0,0,-9,9,50,10,9,0,117,538,990,966.5,23.5,0.232,0.12,0.00512,0.352,0.015,2,0.259,0.611,0.026,22.9,0.957,0.98,0.938,50.3,48.2,96.4,2310
2004-07-05,2003,10,40,187,643.9,0.31,3,Normal,50,10,9,9,108,186,0.29,457.9,0.71,457.9,0,0,0,0,-9,9,50,10,9,0,117,527,990,966.5,23.5,0.226,0.115,0.00489,0.341,0.0145,2,0.252,0.593,0.0252,22.9,0.958,0.98,0.938,49.3,48.2,96.4,2310
2004-07-06,2003,10,40,188,633.24,0.31,3,Normal,50,10,9,9,108,186,0.29,447.2,0.71,447.2,0,0,0,0,-9,9,50,10,9,0,117,516,990,966.4,23.6,0.22,0.11,0.00467,0.33,0.014,2,0.244,0.574,0.0244,23,0.958,0.98,0.939,48.3,47.3,94.7,2270
2004-07-07,2003,10,41,189,623.12,0.32,3,Normal,50,10,9,9,108,186,0.3,437.1,0.7,437.1,0,0,0,0,-9,9,50,10,9,0,117,506,990,966.4,23.6,0.214,0.105,0.00446,0.319,0.0135,2,0.238,0.557,0.0236,23.1,0.957,0.98,0.938,47.3,46.3,92.7,2220
2004-07-08,2003,10,41,190,614.1,0.32,3,Normal,50,10,9,9,108,186,0.3,428.1,0.7,428.1,0,0,0,0,-9,9,50,10,9,0,117,497,990,966.4,23.6,0.211,0.101,0.00427,0.312,0.0132,2,0.231,0.544,0.023,23.1,0.957,0.98,0.938,46.4,45.5,90.9,2180
2004-07-09,2003,10,41,191,604.53,0.33,3,Normal,50,10,9,9,108,186,0.31,418.5,0.69,418.5,0,0,0,0,-9,9,50,10,9,0,117,488,990,966.3,23.7,0.208,0.0965,0.00408,0.304,0.0128,2,0.225,0.529,0.0223,23.2,0.956,0.98,0.937,45.4,44.5,89,2140
2004-07-10,2003,10,41,192,594.96,0.33,3,Normal,50,10,9,9,108,186,0.31,409,0.69,409,0,0,0,0,-9,9,50,10,9,0,117,478,990,966.3,23.7,0.204,0.092,0.00388,0.296,0.0125,2,0.219,0.515,0.0217,23.2,0.955,0.98,0.936,44.5,43.6,87.1,2090
2004-07-11,2003,10,41,193,585.93,0.34,3,Normal,50,10,9,9,108,186,0.32,399.9,0.68,399.9,0,0,0,0,-9,9,50,10,9,0,117,469,990,966.2,23.8,0.201,0.0878,0.00369,0.289,0.0122,2,0.212,0.501,0.0211,23.3,0.955,0.98,0.936,43.6,42.7,85.4,2050
2004-07-12,2003,10,41,194,578.01,0.34,3,Normal,50,10,9,9,108,186,0.32,392,0.68,392,0,0,0,0,-9,9,50,10,9,0,117,461,990,966.2,23.8,0.198,0.084,0.00353,0.282,0.0119,2,0.207,0.489,0.0206,23.3,0.954,0.98,0.935,42.7,41.9,83.8,2010
2004-07-13,2003,10,41,195,569.53,0.35,3,Normal,50,10,9,9,108,186,0.33,383.5,0.67,383.5,0,0,0,0,-9,9,50,10,9,0,117,453,990,966.2,23.8,0.195,0.08,0.00336,0.275,0.0115,2,0.201,0.477,0.02,23.4,0.953,0.98,0.934,41.9,41,82,1970
2004-07-14,2003,10,42,196,561.05,0.35,3,Normal,50,10,9,9,108,186,0.33,375.1,0.67,375.1,0,0,0,0,-9,9,50,10,9,0,117,444,990,966.1,23.9,0.192,0.076,0.00318,0.268,0.0112,2,0.196,0.464,0.0194,23.4,0.952,0.978,0.931,41,40.1,80.2,1920
2004-07-15,2003,10,42,197,553.12,0.36,3,Normal,50,10,9,9,108,186,0.34,367.1,0.66,367.1,0,0,0,0,-9,9,50,10,9,0,117,436,990,966.1,23.9,0.189,0.0723,0.00302,0.262,0.0109,2,0.19,0.452,0.0189,23.5,0.951,0.976,0.928,40.2,39.2,78.4,1880
2004-07-16,2003,10,42,198,545.19,0.36,3,Normal,50,10,9,9,108,186,0.34,359.2,0.66,359.2,0,0,0,0,-9,9,50,10,9,0,117,428,990,966.1,23.9,0.187,0.0685,0.00286,0.255,0.0107,2,0.185,0.44,0.0184,23.5,0.95,0.975,0.926,39.3,38.3,76.6,1840
2004-07-17,2003,10,42,199,538.36,0.37,3,Normal,50,10,9,9,108,186,0.34,352.4,0.66,352.4,0,0,0,0,-9,9,50,10,9,0,117,421,990,966,24,0.184,0.0653,0.00272,0.25,0.0104,2,0.18,0.43,0.0179,23.5,0.949,0.973,0.923,38.6,37.6,75.1,1800
2004-07-18,2003,10,42,200,530.97,0.37,3,Normal,50,10,9,9,108,186,0.35,345,0.65,345,0,0,0,0,-9,9,50,10,9,0,117,414,990,966,24,0.182,0.0618,0.00257,0.243,0.0101,2,0.175,0.419,0.0174,23.6,0.948,0.971,0.921,37.8,36.7,73.5,1760
2004-07-19,2003,10,42,201,523.59,0.37,3,Normal,50,10,9,9,108,186,0.35,337.6,0.65,337.6,0,0,0,0,-9,9,50,10,9,0,117,407,990,966,24,0.179,0.0583,0.00243,0.237,0.00987,2,0.17,0.408,0.017,23.6,0.947,0.97,0.918,37,35.9,71.9,1720
2004-07-20,2003,10,42,202,516.21,0.38,3,Normal,50,10,9,9,108,186,0.36,330.2,0.64,330.2,0,0,0,0,-9,9,50,10,9,0,117,399,990,965.9,24.1,0.176,0.0549,0.00228,0.231,0.00961,2,0.165,0.397,0.0165,23.7,0.946,0.97,0.917,36.3,35.2,70.3,1690
2004-07-21,2003,10,43,203,509.37,0.38,3,Normal,50,10,9,9,108,186,0.36,323.4,0.64,323.4,0,0,0,0,-9,9,50,10,9,0,117,392,990,965.9,24.1,0.174,0.0516,0.00214,0.226,0.00936,2,0.161,0.386,0.016,23.7,0.945,0.97,0.916,35.5,34.5,68.9,1650
2004-07-22,2003,10,43,204,502.54,0.39,3,Normal,50,10,9,9,108,186,0.37,316.5,0.63,316.5,0,0,0,0,-9,9,50,10,9,0,117,386,990,965.9,24.1,0.172,0.0484,0.00201,0.22,0.00911,2,0.156,0.376,0.0156,23.8,0.943,0.97,0.915,34.8,33.8,67.5,1620
2004-07-23,2003,10,43,205,496.79,0.39,3,Normal,50,10,9,9,108,186,0.37,310.8,0.63,310.8,0,0,0,0,-9,9,50,10,9,0,117,380,990,965.8,24.2,0.17,0.0457,0.00189,0.215,0.00891,2,0.152,0.368,0.0152,23.8,0.943,0.97,0.914,34.2,33.2,66.3,1590
2004-07-24,2003,10,43,206,490.51,0.4,3,Normal,50,10,9,9,108,186,0.38,304.5,0.62,304.5,0,0,0,0,-9,9,50,10,9,0,117,374,990,965.8,24.2,0.167,0.0427,0.00177,0.21,0.00868,2,0.148,0.358,0.0148,23.8,0.942,0.97,0.913,33.5,32.5,65,1560
2004-07-25,2003,10,43,207,484.22,0.4,3,Normal,50,10,9,9,108,186,0.38,298.2,0.62,298.2,0,0,0,0,-9,9,50,10,9,0,117,367,990,965.8,24.2,0.165,0.0398,0.00164,0.205,0.00846,2,0.144,0.349,0.0144,23.9,0.941,0.97,0.912,32.8,31.8,63.7,1530
2004-07-26,2003,10,43,208,477.93,0.4,3,Normal,50,10,9,9,108,186,0.39,291.9,0.61,291.9,0,0,0,0,-9,9,50,10,9,0,117,361,990,965.8,24.2,0.163,0.0368,0.00152,0.2,0.00824,2,0.14,0.339,0.014,23.9,0.939,0.97,0.911,32.1,31.2,62.4,1500
2004-07-27,2003,10,43,209,472.18,0.41,3,Normal,50,10,9,9,108,186,0.39,286.2,0.61,286.2,0,0,0,0,-9,9,50,10,9,0,117,355,990,965.7,24.3,0.161,0.0341,0.0014,0.195,0.00803,2,0.136,0.331,0.0136,23.9,0.938,0.97,0.91,31.5,30.6,61.1,1470
2004-07-28,2003,10,44,210,466.44,0.41,3,Normal,50,10,9,9,108,186,0.4,280.4,0.6,280.4,0,0,0,0,-9,9,50,10,9,0,117,349,990,965.7,24.3,0.159,0.0314,0.00129,0.19,0.00783,2,0.132,0.322,0.0133,24,0.937,0.97,0.909,30.9,30,59.9,1440
2004-07-29,2003,10,44,211,460.7,0.42,3,Normal,50,10,9,9,108,186,0.4,274.7,0.6,274.7,0,0,0,0,-9,9,50,10,9,0,117,344,990,965.7,24.3,0.157,0.0287,0.00118,0.185,0.00763,2,0.128,0.313,0.0129,24,0.935,0.97,0.907,30.3,29.4,58.7,1410
2004-07-30,2003,10,44,212,456.05,0.42,3,Normal,50,10,9,9,108,186,0.41,270.1,0.59,270.1,0,0,0,0,-9,9,50,10,9,0,117,339,990,965.7,24.3,0.155,0.0265,0.00109,0.182,0.00746,2,0.125,0.306,0.0126,24,0.934,0.97,0.906,29.7,28.9,57.7,1390
2004-07-31,2003,10,44,213,450.86,0.42,3,Normal,50,10,9,9,108,186,0.41,264.9,0.59,264.9,0,0,0,0,-9,9,50,10,9,0,117,334,990,965.6,24.4,0.153,0.024,0.000985,0.177,0.00728,2,0.121,0.299,0.0123,24.1,0.933,0.97,0.905,29.2,28.3,56.6,1360
2004-08-01,2003,11,44,214,444.57,0.43,3,Normal,47,8,6,5,89,155,0.35,289.6,0.65,289.6,0,0,0,0,-5,5,47,8,6,0,94,351,990,965.6,24.4,0.159,0.0357,0.00146,0.195,0.00799,2,0.138,0.333,0.0136,24.1,0.939,0.97,0.91,32.1,31.1,62.2,1490
2004-08-02,2003,11,44,215,438.83,0.43,3,Normal,47,8,6,5,89,155,0.35,283.8,0.65,283.8,0,0,0,0,-5,5,47,8,6,0,94,345,990,965.6,24.4,0.157,0.033,0.00135,0.19,0.00779,2,0.134,0.324,0.0133,24.1,0.937,0.97,0.909,31.4,30.5,61,1460
2004-08-03,2003,11,44,216,432.54,0.43,3,Normal,47,8,6,5,89,155,0.36,277.5,0.64,277.5,0,0,0,0,-5,5,47,8,6,0,94,339,990,965.5,24.5,0.155,0.03,0.00123,0.185,0.00757,2,0.13,0.315,0.0129,24.1,0.936,0.97,0.908,30.7,29.8,59.6,1430
2004-08-04,2003,11,45,217,426.25,0.44,3,Normal,47,8,6,5,89,155,0.36,271.3,0.64,271.3,0,0,0,0,-5,5,47,8,6,0,94,332,990,965.5,24.5,0.153,0.027,0.0011,0.18,0.00735,2,0.126,0.305,0.0125,24.2,0.934,0.97,0.906,30.1,29.1,58.3,1400
2004-08-05,2003,11,45,218,419.96,0.44,3,Normal,47,8,6,5,89,155,0.37,265,0.63,265,0,0,0,0,-5,5,47,8,6,0,94,326,990,965.5,24.5,0.151,0.0241,0.000982,0.175,0.00712,2,0.121,0.296,0.0121,24.2,0.933,0.97,0.905,29.4,28.5,56.9,1370
2004-08-06,2003,11,45,219,414.22,0.45,3,Normal,47,8,6,5,89,155,0.37,259.2,0.63,259.2,0,0,0,0,-5,5,47,8,6,0,94,320,990,965.5,24.5,0.149,0.0214,0.00087,0.17,0.00692,2,0.117,0.287,0.0117,24.2,0.932,0.97,0.904,28.7,27.9,55.7,1340
2004-08-07,2003,11,45,220,408.47,0.45,3,Normal,47,8,6,5,89,155,0.38,253.5,0.62,253.5,0,0,0,0,-5,5,47,8,6,0,94,314,990,965.4,24.6,0.147,0.0186,0.000759,0.165,0.00672,2,0.114,0.279,0.0113,24.3,0.931,0.97,0.903,28.1,27.2,54.5,1310
2004-08-08,2003,11,45,221,403.83,0.46,3,Normal,47,8,6,5,89,155,0.38,248.8,0.62,248.8,0,0,0,0,-5,5,47,8,6,0,94,310,990,965.4,24.6,0.145,0.0169,0.000687,0.162,0.00658,2,0.11,0.272,0.0111,24.3,0.929,0.97,0.902,27.6,26.7,53.5,1280
2004-08-09,2003,11,45,222,398.63,0.46,3,Normal,47,8,6,5,89,155,0.39,243.6,0.61,243.6,0,0,0,0,-5,5,47,8,6,0,94,305,990,965.4,24.6,0.143,0.0165,0.000669,0.16,0.00648,2,0.107,0.266,0.0108,24.3,0.928,0.97,0.9,27,26.2,52.3,1260
2004-08-10,2003,11,45,223,393.43,0.47,3,Normal,47,8,6,5,89,155,0.39,238.4,0.61,238.4,0,0,0,0,-5,5,47,8,6,0,94,299,990,965.4,24.6,0.141,0.016,0.00065,0.157,0.00638,2,0.103,0.261,0.0106,24.4,0.926,0.97,0.898,26.4,25.6,51.2,1230
2004-08-11,2003,11,46,224,388.24,0.47,3,Normal,47,8,6,5,89,155,0.4,233.2,0.6,233.2,0,0,0,0,-5,5,47,8,6,0,94,294,990,965.3,24.7,0.139,0.0156,0.000632,0.155,0.00628,2,0.0999,0.255,0.0103,24.4,0.924,0.97,0.896,25.8,25,50,1200
2004-08-12,2003,11,46,225,383.59,0.47,3,Normal,47,8,6,5,89,155,0.4,228.6,0.6,228.6,0,0,0,0,-5,5,47,8,6,0,94,290,990,965.3,24.7,0.138,0.0152,0.000615,0.153,0.0062,1,0.251,0.404,0.0164,24.3,0.958,0.98,0.939,52.1,48.2,48.2,1160
2004-08-13,2003,11,46,226,378.94,0.48,3,Normal,47,8,6,5,89,155,0.41,223.9,0.59,223.9,0,0,0,0,-5,5,47,8,6,0,94,285,990,965.3,24.7,0.136,0.0148,0.000598,0.151,0.00611,1,0.245,0.396,0.016,24.3,0.959,0.98,0.939,51.2,48.2,48.2,1160
2004-08-14,2003,11,46,227,374.29,0.48,3,Normal,47,8,6,5,89,155,0.41,219.3,0.59,219.3,0,0,0,0,-5,5,47,8,6,0,94,280,990,965.3,24.7,0.134,0.0144,0.000582,0.149,0.00602,1,0.239,0.387,0.0157,24.3,0.958,0.98,0.939,50.1,48.2,48.2,1160
2004-08-15,2003,11,46,228,369.65,0.49,3,Normal,47,8,6,5,89,155,0.42,214.7,0.58,214.7,0,0,0,0,-5,5,47,8,6,0,94,276,990,965.2,24.8,0.133,0.014,0.000565,0.147,0.00593,1,0.232,0.379,0.0153,24.4,0.957,0.98,0.938,49.1,48.1,48.1,1160
2004-08-16,2003,11,46,229,366.09,0.49,3,Normal,47,8,6,5,89,155,0.42,211.1,0.58,211.1,0,0,0,0,-5,5,47,8,6,0,94,272,990,965.2,24.8,0.132,0.0137,0.000553,0.145,0.00586,1,0.227,0.373,0.015,24.4,0.957,0.98,0.938,48.3,47.4,47.4,1140
2004-08-17,2003,11,46,230,361.99,0.49,3,Normal,47,8,6,5,89,155,0.43,207,0.57,207,0,0,0,0,-5,5,47,8,6,0,94,268,990,965.2,24.8,0.13,0.0133,0.000538,0.143,0.00579,1,0.222,0.365,0.0147,24.4,0.956,0.98,0.937,47.4,46.5,46.5,1110
2004-08-18,2003,11,47,231,357.89,0.5,3,Normal,47,8,6,5,89,155,0.43,202.9,0.57,202.9,0,0,0,0,-5,5,47,8,6,0,94,264,990,965.2,24.8,0.129,0.013,0.000524,0.142,0.00571,1,0.216,0.358,0.0144,24.5,0.955,0.98,0.936,46.5,45.6,45.6,1090
2004-08-19,2003,11,47,232,353.79,0.5,3,Normal,47,8,6,5,89,155,0.44,198.8,0.56,198.8,0,0,0,0,-5,5,47,8,6,0,94,260,990,965.2,24.8,0.127,0.0126,0.000509,0.14,0.00563,1,0.211,0.351,0.0141,24.5,0.955,0.98,0.935,45.6,44.6,44.6,1070
2004-08-20,2003,11,47,233,349.68,0.51,3,Normal,47,8,6,5,89,155,0.44,194.7,0.56,194.7,0,0,0,0,-5,5,47,8,6,0,94,256,990,965.1,24.9,0.126,0.0123,0.000495,0.138,0.00556,1,0.205,0.343,0.0138,24.5,0.953,0.98,0.934,44.6,43.7,43.7,1050
2004-08-21,2003,11,47,234,345.58,0.51,3,Normal,47,8,6,5,89,155,0.45,190.6,0.55,190.6,0,0,0,0,-5,5,47,8,6,0,94,252,990,965.1,24.9,0.124,0.0119,0.00048,0.136,0.00548,1,0.2,0.336,0.0135,24.5,0.952,0.98,0.933,43.7,42.8,42.8,1030
2004-08-22,2003,11,47,235,342.03,0.51,3,Normal,47,8,6,5,89,155,0.45,187,0.55,187,0,0,0,0,-5,5,47,8,6,0,94,248,990,965.1,24.9,0.123,0.0116,0.000468,0.135,0.00541,1,0.195,0.33,0.0132,24.6,0.951,0.98,0.932,42.8,42,42,1010
2004-08-23,2003,11,47,236,338.47,0.52,3,Normal,47,8,6,5,89,155,0.46,183.5,0.54,183.5,0,0,0,0,-5,5,47,8,6,0,94,244,990,965.1,24.9,0.122,0.0113,0.000455,0.133,0.00535,1,0.19,0.323,0.013,24.6,0.95,0.98,0.931,42,41.2,41.2,988
2004-08-24,2003,11,47,237,334.92,0.52,3,Normal,47,8,6,5,89,155,0.46,179.9,0.54,179.9,0,0,0,0,-5,5,47,8,6,0,94,241,990,965.1,24.9,0.121,0.011,0.000443,0.132,0.00528,1,0.185,0.317,0.0127,24.6,0.949,0.979,0.929,41.2,40.3,40.3,968
2004-08-25,2003,11,48,238,331.36,0.53,3,Normal,47,8,6,5,89,155,0.47,176.4,0.53,176.4,0,0,0,0,-5,5,47,8,6,0,94,237,990,965.1,24.9,0.119,0.0107,0.000431,0.13,0.00521,1,0.181,0.311,0.0125,24.6,0.948,0.977,0.926,40.4,39.4,39.4,947
2004-08-26,2003,11,48,239,327.81,0.53,3,Normal,47,8,6,5,89,155,0.47,172.8,0.53,172.8,0,0,0,0,-5,5,47,8,6,0,94,234,990,965,25,0.118,0.0104,0.000418,0.128,0.00515,1,0.176,0.304,0.0122,24.7,0.947,0.975,0.923,39.6,38.6,38.6,926
2004-08-27,2003,11,48,240,325.35,0.53,3,Normal,47,8,6,5,89,155,0.48,170.3,0.52,170.3,0,0,0,0,-5,5,47,8,6,0,94,231,990,965,25,0.117,0.0102,0.00041,0.127,0.0051,1,0.172,0.3,0.012,24.7,0.946,0.974,0.921,39,38,38,911
2004-08-28,2003,11,48,241,322.34,0.54,3,Normal,47,8,6,5,89,155,0.48,167.3,0.52,167.3,0,0,0,0,-5,5,47,8,6,0,94,228,990,965,25,0.116,0.00997,0.000399,0.126,0.00505,1,0.168,0.295,0.0118,24.7,0.945,0.972,0.919,38.3,37.2,37.2,894
2004-08-29,2003,11,48,242,319.33,0.54,3,Normal,47,8,6,5,89,155,0.48,164.3,0.52,164.3,0,0,0,0,-5,5,47,8,6,0,94,225,990,965,25,0.115,0.00972,0.000389,0.125,0.00499,1,0.164,0.289,0.0116,24.7,0.944,0.971,0.917,37.6,36.5,36.5,876
2004-08-30,2003,11,48,243,316.33,0.54,3,Normal,47,8,6,5,89,155,0.49,161.3,0.51,161.3,0,0,0,0,-5,5,47,8,6,0,94,222,990,965,25,0.114,0.00946,0.000378,0.123,0.00493,1,0.16,0.284,0.0113,24.7,0.943,0.97,0.915,36.9,35.8,35.8,859
2004-08-31,2003,11,48,244,313.32,0.55,3,Normal,47,8,6,5,89,155,0.49,158.3,0.51,158.3,0,0,0,0,-5,5,47,8,6,0,94,219,990,965,25,0.113,0.00921,0.000368,0.122,0.00488,1,0.156,0.278,0.0111,24.8,0.942,0.97,0.914,36.2,35.1,35.1,843
2004-09-01,2003,12,49,245,309.22,0.55,3,Normal,40,6,4,3,65,118,0.38,191.2,0.62,191.2,0,0,0,0,-3,3,40,6,4,0,68,241,990,964.9,25.1,0.121,0.012,0.000479,0.133,0.0053,1,0.201,0.333,0.0133,24.7,0.952,0.98,0.933,44.1,43.3,43.3,1040
2004-09-02,2003,12,49,246,304.02,0.56,3,Normal,40,6,4,3,65,118,0.39,186,0.61,186,0,0,0,0,-3,3,40,6,4,0,68,236,990,964.9,25.1,0.119,0.0116,0.000461,0.13,0.0052,1,0.194,0.324,0.0129,24.8,0.951,0.98,0.932,42.9,42.1,42.1,1010
2004-09-03,2003,12,49,247,299.37,0.56,3,Normal,40,6,4,3,65,118,0.39,181.4,0.61,181.4,0,0,0,0,-3,3,40,6,4,0,68,231,990,964.9,25.1,0.117,0.0112,0.000445,0.128,0.00511,1,0.187,0.316,0.0126,24.8,0.949,0.98,0.93,41.8,41,41,984
2004-09-04,2003,12,49,248,294.72,0.57,3,Normal,40,6,4,3,65,118,0.4,176.7,0.6,176.7,0,0,0,0,-3,3,40,6,4,0,68,227,990,964.9,25.1,0.116,0.0108,0.000429,0.126,0.00503,1,0.181,0.307,0.0122,24.8,0.948,0.978,0.926,40.8,39.8,39.8,956
2004-09-05,2003,12,49,249,291.17,0.57,3,Normal,40,6,4,3,65,118,0.41,173.2,0.59,173.2,0,0,0,0,-3,3,40,6,4,0,68,223,990,964.9,25.1,0.114,0.0105,0.000417,0.125,0.00496,1,0.176,0.301,0.012,24.8,0.947,0.976,0.924,39.9,39,39,935
2004-09-06,2003,12,49,250,287.07,0.58,3,Normal,40,6,4,3,65,118,0.41,169.1,0.59,169.1,0,0,0,0,-3,3,40,6,4,0,68,219,990,964.8,25.2,0.113,0.0101,0.000402,0.123,0.00489,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.92,39,37.9,37.9,911
2004-09-07,2003,12,49,251,282.97,0.58,3,Normal,40,6,4,3,65,118,0.42,165,0.58,165,0,0,0,0,-3,3,40,6,4,0,68,215,990,964.8,25.2,0.111,0.00977,0.000388,0.121,0.00481,1,0.165,0.286,0.0114,24.9,0.944,0.972,0.917,38,36.9,36.9,886
2004-09-08,2003,12,50,252,278.86,0.59,3,Normal,40,6,4,3,65,118,0.42,160.9,0.58,160.9,0,0,0,0,-3,3,40,6,4,0,68,211,990,964.8,25.2,0.11,0.00942,0.000374,0.119,0.00474,1,0.16,0.279,0.0111,24.9,0.943,0.97,0.914,37,35.9,35.9,862
2004-09-09,2003,12,50,253,274.76,0.6,3,Normal,40,6,4,3,65,118,0.43,156.8,0.57,156.8,0,0,0,0,-3,3,40,6,4,0,68,207,990,964.8,25.2,0.109,0.00907,0.00036,0.118,0.00467,1,0.154,0.272,0.0108,24.9,0.941,0.97,0.913,36.1,35,35,840
2004-09-10,2003,12,50,254,271.21,0.6,3,Normal,40,6,4,3,65,118,0.43,153.2,0.56,153.2,0,0,0,0,-3,3,40,6,4,0,68,203,990,964.8,25.2,0.107,0.00877,0.000348,0.116,0.0046,1,0.149,0.265,0.0105,24.9,0.94,0.97,0.912,35.2,34.2,34.2,821
2004-09-11,2003,12,50,255,267.65,0.61,3,Normal,40,6,4,3,65,118,0.44,149.7,0.56,149.7,0,0,0,0,-3,3,40,6,4,0,68,200,990,964.8,25.2,0.106,0.00847,0.000336,0.114,0.00454,1,0.145,0.259,0.0103,25,0.939,0.97,0.911,34.4,33.4,33.4,801
2004-09-12,2003,12,50,256,264.1,0.61,3,Normal,40,6,4,3,65,118,0.45,146.1,0.55,146.1,0,0,0,0,-3,3,40,6,4,0,68,196,990,964.8,25.2,0.105,0.00817,0.000324,0.113,0.00447,1,0.14,0.253,0.01,25,0.938,0.97,0.909,33.6,32.6,32.6,782
2004-09-13,2003,12,50,257,261.64,0.62,3,Normal,40,6,4,3,65,118,0.45,143.6,0.55,143.6,0,0,0,0,-3,3,40,6,4,0,68,194,990,964.7,25.3,0.104,0.00796,0.000315,0.112,0.00443,1,0.136,0.248,0.00983,25,0.937,0.97,0.908,33,32,32,768
2004-09-14,2003,12,50,258,258.63,0.62,3,Normal,40,6,4,3,65,118,0.46,140.6,0.54,140.6,0,0,0,0,-3,3,40,6,4,0,68,191,990,964.7,25.3,0.103,0.0077,0.000305,0.111,0.00437,1,0.132,0.243,0.00961,25,0.935,0.97,0.907,32.3,31.3,31.3,751
2004-09-15,2003,12,51,259,255.62,0.63,3,Normal,40,6,4,3,65,118,0.46,137.6,0.54,137.6,0,0,0,0,-3,3,40,6,4,0,68,188,990,964.7,25.3,0.102,0.00745,0.000295,0.109,0.00432,1,0.128,0.237,0.0094,25,0.934,0.97,0.906,31.6,30.6,30.6,735
2004-09-16,2003,12,51,260,252.61,0.63,3,Normal,40,6,4,3,65,118,0.47,134.6,0.53,134.6,0,0,0,0,-3,3,40,6,4,0,68,185,990,964.7,25.3,0.101,0.00719,0.000284,0.108,0.00427,1,0.124,0.232,0.00918,25.1,0.933,0.97,0.905,30.9,29.9,29.9,718
2004-09-17,2003,12,51,261,249.61,0.64,3,Normal,40,6,4,3,65,118,0.47,131.6,0.53,131.6,0,0,0,0,-3,3,40,6,4,0,68,182,990,964.7,25.3,0.0996,0.00694,0.000274,0.107,0.00421,1,0.12,0.227,0.00896,25.1,0.932,0.97,0.904,30.1,29.2,29.2,702
2004-09-18,2003,12,51,262,246.6,0.65,3,Normal,40,6,4,3,65,118,0.48,128.6,0.52,128.6,0,0,0,0,-3,3,40,6,4,0,68,179,990,964.7,25.3,0.0986,0.00668,0.000264,0.105,0.00416,1,0.116,0.221,0.00874,25.1,0.93,0.97,0.902,29.4,28.6,28.6,686
2004-09-19,2003,12,51,263,243.59,0.65,3,Normal,40,6,4,3,65,118,0.48,125.6,0.52,125.6,0,0,0,0,-3,3,40,6,4,0,68,176,990,964.7,25.3,0.0975,0.00643,0.000254,0.104,0.0041,1,0.112,0.216,0.00852,25.1,0.929,0.97,0.901,28.7,27.9,27.9,669
2004-09-20,2003,12,51,264,242.22,0.65,3,Normal,40,6,4,3,65,118,0.49,124.2,0.51,124.2,0,0,0,0,-3,3,40,6,4,0,68,174,990,964.7,25.3,0.097,0.00631,0.000249,0.103,0.00408,1,0.11,0.214,0.00842,25.1,0.928,0.97,0.9,28.4,27.6,27.6,662
2004-09-21,2003,12,51,265,239.22,0.66,3,Normal,40,6,4,3,65,118,0.49,121.2,0.51,121.2,0,0,0,0,-3,3,40,6,4,0,68,171,990,964.6,25.4,0.096,0.00605,0.000239,0.102,0.00402,1,0.106,0.208,0.00821,25.2,0.926,0.97,0.898,27.7,26.9,26.9,645
2004-09-22,2003,12,52,266,236.76,0.67,3,Normal,40,6,4,3,65,118,0.5,118.8,0.5,118.8,0,0,0,0,-3,3,40,6,4,0,68,169,990,964.6,25.4,0.0951,0.00584,0.00023,0.101,0.00398,1,0.103,0.204,0.00803,25.2,0.925,0.97,0.897,27.1,26.3,26.3,631
2004-09-23,2003,12,52,267,234.29,0.67,3,Normal,40,6,4,3,65,118,0.5,116.3,0.5,116.3,0,0,0,0,-3,3,40,6,4,0,68,166,990,964.6,25.4,0.0942,0.00563,0.000222,0.0999,0.00393,1,0.0995,0.199,0.00785,25.2,0.923,0.97,0.895,26.5,25.7,25.7,617
2004-09-24,2003,12,52,268,231.83,0.68,3,Normal,40,6,4,3,65,118,0.51,113.8,0.49,113.8,0,0,0,0,-3,3,40,6,4,0,68,164,990,964.6,25.4,0.0934,0.00543,0.000214,0.0988,0.00389,1,0.0962,0.195,0.00767,25.2,0.921,0.97,0.894,25.9,25.2,25.2,604
2004-09-25,2003,12,52,269,229.37,0.68,3,Normal,40,6,4,3,65,118,0.51,111.4,0.49,111.4,0,0,0,0,-3,3,40,6,4,0,68,161,990,964.6,25.4,0.0925,0.00522,0.000205,0.0977,0.00384,1,0.0928,0.191,0.00749,25.2,0.919,0.97,0.892,25.3,24.6,24.6,590
2004-09-26,2003,12,52,270,226.91,0.69,3,Normal,40,6,4,3,65,118,0.52,108.9,0.48,108.9,0,0,0,0,-3,3,40,6,4,0,68,159,990,964.6,25.4,0.0916,0.00501,0.000197,0.0966,0.0038,1,0.0895,0.186,0.00732,25.3,0.918,0.97,0.89,24.8,24,24,576
2004-09-27,2003,12,52,271,225.54,0.69,3,Normal,40,6,4,3,65,118,0.52,107.5,0.48,107.5,0,0,0,0,-3,3,40,6,4,0,68,158,990,964.6,25.4,0.0911,0.00489,0.000192,0.096,0.00377,1,0.0877,0.184,0.00722,25.3,0.917,0.97,0.889,24.4,23.7,23.7,569
2004-09-28,2003,12,52,272,224.72,0.69,3,Normal,40,6,4,3,65,118,0.53,106.7,0.47,106.7,0,0,0,0,-3,3,40,6,4,0,68,157,990,964.5,25.5,0.0908,0.00482,0.000189,0.0957,0.00376,1,0.0866,0.182,0.00716,25.3,0.916,0.97,0.889,24.2,23.5,23.5,564
2004-09-29,2003,12,53,273,224.45,0.69,3,Normal,40,6,4,3,65,118,0.53,106.5,0.47,106.5,0,0,0,0,-3,3,40,6,4,0,68,156,990,964.5,25.5,0.0907,0.0048,0.000189,0.0955,0.00375,1,0.0862,0.182,0.00714,25.3,0.916,0.97,0.888,24.2,23.4,23.4,563
2004-09-30,2003,12,53,274,221.99,0.7,3,Normal,40,6,4,3,65,118,0.53,104,0.47,104,0,0,0,0,-3,3,40,6,4,0,68,154,990,964.5,25.5,0.0899,0.00459,0.00018,0.0945,0.00371,1,0.0829,0.177,0.00696,25.3,0.914,0.97,0.887,23.6,22.9,22.9,549
2004-10-01,2004,1,1,275,220.62,0.71,3,Normal,37,5,3,2,50,97,0.44,123.6,0.56,123.6,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.095,0.00626,0.000246,0.101,0.00398,1,0.109,0.211,0.00827,25.3,0.928,0.97,0.9,28.4,27.6,27.6,661
2004-10-02,2004,1,1,276,218.71,0.71,3,Normal,37,5,3,2,50,97,0.44,121.7,0.56,121.7,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0944,0.0061,0.000239,0.1,0.00394,1,0.107,0.207,0.00813,25.3,0.926,0.97,0.899,28,27.1,27.1,651
2004-10-03,2004,1,1,277,216.79,0.72,3,Normal,37,5,3,2,50,97,0.45,119.8,0.55,119.8,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0937,0.00593,0.000233,0.0996,0.00391,1,0.104,0.204,0.00799,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
2004-10-04,2004,1,1,278,214.88,0.72,3,Normal,37,5,3,2,50,97,0.45,117.9,0.55,117.9,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.093,0.00577,0.000226,0.0988,0.00387,1,0.102,0.2,0.00786,25.3,0.924,0.97,0.896,27,26.2,26.2,629
2004-10-05,2004,1,1,279,213.51,0.73,3,Normal,37,5,3,2,50,97,0.45,116.5,0.55,116.5,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0925,0.00565,0.000222,0.0982,0.00385,1,0.0998,0.198,0.00776,25.3,0.923,0.97,0.895,26.7,25.9,25.9,621
2004-10-06,2004,1,1,280,212.15,0.73,3,Normal,37,5,3,2,50,97,0.46,115.2,0.54,115.2,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.0921,0.00554,0.000217,0.0976,0.00382,1,0.098,0.196,0.00766,25.3,0.922,0.97,0.894,26.4,25.6,25.6,614
2004-10-07,2004,1,1,281,210.78,0.74,3,Normal,37,5,3,2,50,97,0.46,113.8,0.54,113.8,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0916,0.00542,0.000212,0.097,0.0038,1,0.0961,0.193,0.00756,25.3,0.921,0.97,0.893,26,25.3,25.3,606
2004-10-08,2004,1,2,282,209.41,0.74,3,Normal,37,5,3,2,50,97,0.46,112.4,0.54,112.4,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0911,0.0053,0.000208,0.0964,0.00377,1,0.0943,0.191,0.00746,25.4,0.92,0.97,0.892,25.7,24.9,24.9,598
2004-10-09,2004,1,2,283,208.04,0.75,3,Normal,37,5,3,2,50,97,0.47,111,0.53,111,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0906,0.00519,0.000203,0.0958,0.00375,1,0.0924,0.188,0.00737,25.4,0.919,0.97,0.891,25.4,24.6,24.6,591
2004-10-10,2004,1,2,284,206.68,0.75,3,Normal,37,5,3,2,50,97,0.47,109.7,0.53,109.7,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0901,0.00507,0.000198,0.0952,0.00372,1,0.0906,0.186,0.00727,25.4,0.918,0.97,0.89,25,24.3,24.3,583
2004-10-11,2004,1,2,285,205.31,0.76,3,Normal,37,5,3,2,50,97,0.47,108.3,0.53,108.3,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0896,0.00496,0.000194,0.0946,0.0037,1,0.0887,0.183,0.00717,25.4,0.916,0.97,0.889,24.7,24,24,575
2004-10-12,2004,1,2,286,203.94,0.76,3,Normal,37,5,3,2,50,97,0.48,106.9,0.52,106.9,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0892,0.00484,0.000189,0.094,0.00368,1,0.0869,0.181,0.00707,25.4,0.915,0.97,0.888,24.4,23.7,23.7,568
2004-10-13,2004,1,2,287,205.86,0.76,3,Normal,37,5,3,2,50,97,0.47,108.9,0.53,108.9,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0898,0.005,0.000196,0.0948,0.00371,1,0.0895,0.184,0.00721,25.4,0.917,0.97,0.889,24.8,24.1,24.1,578
2004-10-14,2004,1,2,288,208.86,0.74,3,Normal,37,5,3,2,50,97,0.46,111.9,0.54,111.9,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0909,0.00526,0.000206,0.0962,0.00376,1,0.0935,0.19,0.00742,25.4,0.919,0.97,0.892,25.6,24.8,24.8,595
2004-10-15,2004,1,3,289,206.95,0.75,3,Normal,37,5,3,2,50,97,0.47,110,0.53,110,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0902,0.0051,0.000199,0.0953,0.00373,1,0.0909,0.186,0.00729,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
2004-10-16,2004,1,3,290,205.58,0.76,3,Normal,37,5,3,2,50,97,0.47,108.6,0.53,108.6,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0897,0.00498,0.000195,0.0947,0.0037,1,0.0891,0.184,0.00719,25.4,0.917,0.97,0.889,24.8,24,24,577
2004-10-17,2004,1,3,291,203.67,0.76,3,Normal,37,5,3,2,50,97,0.48,106.7,0.52,106.7,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0891,0.00482,0.000188,0.0939,0.00367,1,0.0865,0.18,0.00705,25.4,0.915,0.97,0.888,24.3,23.6,23.6,566
2004-10-18,2004,1,3,292,201.76,0.77,3,Normal,37,5,3,2,50,97,0.48,104.8,0.52,104.8,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0884,0.00465,0.000182,0.093,0.00364,1,0.0839,0.177,0.00692,25.4,0,0,0,0,0,0,0
2004-10-19,2004,1,3,293,200.39,0.78,3,Normal,37,5,3,2,50,97,0.48,103.4,0.52,103.4,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0879,0.00454,0.000177,0.0924,0.00361,1,0.0821,0.175,0.00682,25.4,0,0,0,0,0,0,0
2004-10-20,2004,1,3,294,198.47,0.78,3,Normal,37,5,3,2,50,97,0.49,101.5,0.51,101.5,0,0,0,0,-2,2,37,5,3,0,52,146,990,964.4,25.6,0.0872,0.00437,0.000171,0.0916,0.00358,1,0.0795,0.171,0.00668,25.4,0,0,0,0,0,0,0
2004-10-21,2004,1,3,295,196.56,0.79,4,Mod_Dry,31,4,3,2,33,73,0.37,123.6,0.63,123.6,0,0,0,0,-2,2,31,4,3,0,35,162,990,964.4,25.6,0.0926,0.00625,0.000244,0.0988,0.00386,1,0.109,0.208,0.00813,25.4,0.927,0.97,0.9,28.5,27.7,27.7,664
2004-10-22,2004,1,4,296,195.19,0.79,4,Mod_Dry,31,4,3,2,33,73,0.37,122.2,0.63,122.2,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.0921,0.00614,0.00024,0.0982,0.00384,1,0.107,0.206,0.00804,25.4,0.926,0.97,0.899,28.2,27.3,27.3,656
2004-10-23,2004,1,4,297,193.83,0.8,4,Mod_Dry,31,4,3,2,33,73,0.38,120.8,0.62,120.8,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0916,0.00602,0.000235,0.0976,0.00381,1,0.106,0.203,0.00794,25.4,0.925,0.97,0.898,27.8,27,27,648
2004-10-24,2004,1,4,298,192.46,0.8,4,Mod_Dry,31,4,3,2,33,73,0.38,119.5,0.62,119.5,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.0911,0.0059,0.000231,0.097,0.00379,1,0.104,0.201,0.00785,25.4,0.924,0.97,0.897,27.5,26.7,26.7,640
2004-10-25,2004,1,4,299,191.09,0.8,4,Mod_Dry,31,4,3,2,33,73,0.38,118.1,0.62,118.1,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0906,0.00579,0.000226,0.0964,0.00377,1,0.102,0.198,0.00775,25.4,0.923,0.97,0.896,27.1,26.3,26.3,632
2004-10-26,2004,1,4,300,189.72,0.81,4,Mod_Dry,31,4,3,2,33,73,0.39,116.7,0.61,116.7,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0901,0.00567,0.000222,0.0958,0.00375,1,0.1,0.196,0.00766,25.4,0.923,0.97,0.895,26.8,26,26,624
2004-10-27,2004,1,4,301,190.54,0.81,4,Mod_Dry,31,4,3,2,33,73,0.38,117.5,0.62,117.5,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0904,0.00574,0.000224,0.0962,0.00376,1,0.101,0.197,0.00771,25.4,0.923,0.97,0.895,27,26.2,26.2,629
2004-10-28,2004,1,4,302,193.55,0.8,4,Mod_Dry,31,4,3,2,33,73,0.38,120.5,0.62,120.5,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0915,0.006,0.000234,0.0975,0.00381,1,0.105,0.203,0.00792,25.4,0.925,0.97,0.897,27.8,26.9,26.9,646
2004-10-29,2004,1,5,303,194.37,0.79,4,Mod_Dry,31,4,3,2,33,73,0.38,121.4,0.62,121.4,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0918,0.00607,0.000237,0.0978,0.00382,1,0.106,0.204,0.00798,25.4,0.926,0.97,0.898,28,27.1,27.1,651
2004-10-30,2004,1,5,304,193.01,0.8,4,Mod_Dry,31,4,3,2,33,73,0.38,120,0.62,120,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0913,0.00595,0.000233,0.0972,0.0038,1,0.105,0.202,0.00789,25.4,0.925,0.97,0.897,27.6,26.8,26.8,643
2004-10-31,2004,1,5,305,191.09,0.8,4,Mod_Dry,31,4,3,2,33,73,0.38,118.1,0.62,118.1,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0906,0.00579,0.000226,0.0964,0.00377,1,0.102,0.198,0.00775,25.4,0.923,0.97,0.896,27.1,26.3,26.3,632
2004-11-01,2004,2,5,306,190.27,0.81,4,Mod_Dry,29,4,2,2,30,67,0.35,123.3,0.65,123.3,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0914,0.00623,0.000243,0.0976,0.00382,1,0.109,0.207,0.00807,25.4,0.927,0.97,0.899,28.4,27.6,27.6,662
2004-11-02,2004,2,5,307,189.45,0.81,4,Mod_Dry,29,4,2,2,30,67,0.35,122.5,0.65,122.5,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.0911,0.00616,0.000241,0.0973,0.0038,1,0.108,0.205,0.00802,25.4,0.927,0.97,0.899,28.2,27.4,27.4,657
2004-11-03,2004,2,5,308,189.18,0.81,4,Mod_Dry,29,4,2,2,30,67,0.35,122.2,0.65,122.2,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.091,0.00614,0.00024,0.0971,0.0038,1,0.107,0.205,0.008,25.4,0.926,0.97,0.899,28.2,27.3,27.3,656
2004-11-04,2004,2,5,309,188.36,0.81,4,Mod_Dry,29,4,2,2,30,67,0.36,121.4,0.64,121.4,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0907,0.00607,0.000237,0.0968,0.00378,1,0.106,0.203,0.00794,25.4,0.926,0.97,0.898,28,27.1,27.1,651
2004-11-05,2004,2,6,310,187.54,0.81,4,Mod_Dry,29,4,2,2,30,67,0.36,120.5,0.64,120.5,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0904,0.006,0.000234,0.0964,0.00377,1,0.105,0.202,0.00788,25.4,0.925,0.97,0.898,27.8,26.9,26.9,646
2004-11-06,2004,2,6,311,186.72,0.82,4,Mod_Dry,29,4,2,2,30,67,0.36,119.7,0.64,119.7,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0901,0.00593,0.000232,0.0961,0.00376,1,0.104,0.2,0.00783,25.4,0.925,0.97,0.897,27.5,26.7,26.7,641
2004-11-07,2004,2,6,312,185.9,0.82,4,Mod_Dry,29,4,2,2,30,67,0.36,118.9,0.64,118.9,0,0,0,0,-2,2,29,4,2,0,32,154,990,964.4,25.6,0.0898,0.00586,0.000229,0.0957,0.00374,1,0.103,0.199,0.00777,25.4,0.924,0.97,0.896,27.3,26.5,26.5,636
2004-11-08,2004,2,6,313,186.72,0.82,4,Mod_Dry,29,4,2,2,30,67,0.36,119.7,0.64,119.7,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0901,0.00593,0.000232,0.0961,0.00376,1,0.104,0.2,0.00783,25.4,0.925,0.97,0.897,27.5,26.7,26.7,641
2004-11-09,2004,2,6,314,187.54,0.81,4,Mod_Dry,29,4,2,2,30,67,0.36,120.5,0.64,120.5,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0904,0.006,0.000234,0.0964,0.00377,1,0.105,0.202,0.00788,25.4,0.925,0.97,0.898,27.8,26.9,26.9,646
2004-11-10,2004,2,6,315,186.72,0.82,4,Mod_Dry,29,4,2,2,30,67,0.36,119.7,0.64,119.7,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0901,0.00593,0.000232,0.0961,0.00376,1,0.104,0.2,0.00783,25.4,0.925,0.97,0.897,27.5,26.7,26.7,641
2004-11-11,2004,2,6,316,185.9,0.82,4,Mod_Dry,29,4,2,2,30,67,0.36,118.9,0.64,118.9,0,0,0,0,-2,2,29,4,2,0,32,154,990,964.4,25.6,0.0898,0.00586,0.000229,0.0957,0.00374,1,0.103,0.199,0.00777,25.4,0.924,0.97,0.896,27.3,26.5,26.5,636
2004-11-12,2004,2,7,317,185.08,0.82,4,Mod_Dry,29,4,2,2,30,67,0.36,118.1,0.64,118.1,0,0,0,0,-2,2,29,4,2,0,32,153,990,964.4,25.6,0.0896,0.00579,0.000226,0.0953,0.00373,1,0.102,0.197,0.00771,25.4,0.924,0.97,0.896,27.1,26.3,26.3,632
2004-11-13,2004,2,7,318,184.8,0.82,4,Mod_Dry,29,4,2,2,30,67,0.36,117.8,0.64,117.8,0,0,0,0,-2,2,29,4,2,0,32,153,990,964.4,25.6,0.0895,0.00576,0.000225,0.0952,0.00372,1,0.102,0.197,0.00769,25.4,0.923,0.97,0.896,27.1,26.3,26.3,630
2004-11-14,2004,2,7,319,184.53,0.82,4,Mod_Dry,29,4,2,2,30,67,0.36,117.5,0.64,117.5,0,0,0,0,-2,2,29,4,2,0,32,153,990,964.4,25.6,0.0894,0.00574,0.000224,0.0951,0.00372,1,0.101,0.196,0.00768,25.4,0.923,0.97,0.895,27,26.2,26.2,628
2004-11-15,2004,2,7,320,185.35,0.82,4,Mod_Dry,29,4,2,2,30,67,0.36,118.3,0.64,118.3,0,0,0,0,-2,2,29,4,2,0,32,153,990,964.4,25.6,0.0897,0.00581,0.000227,0.0955,0.00373,1,0.102,0.198,0.00773,25.4,0.924,0.97,0.896,27.2,26.4,26.4,633
2004-11-16,2004,2,7,321,187.81,0.81,4,Mod_Dry,29,4,2,2,30,67,0.36,120.8,0.64,120.8,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0905,0.00602,0.000235,0.0965,0.00377,1,0.106,0.202,0.0079,25.4,0.925,0.97,0.898,27.8,27,27,648
2004-11-17,2004,2,7,322,190.82,0.8,4,Mod_Dry,29,4,2,2,30,67,0.35,123.8,0.65,123.8,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0916,0.00627,0.000245,0.0979,0.00383,1,0.11,0.208,0.00811,25.4,0.928,0.97,0.9,28.6,27.7,27.7,665
2004-11-18,2004,2,7,323,190,0.81,4,Mod_Dry,29,4,2,2,30,67,0.35,123,0.65,123,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0913,0.00621,0.000243,0.0975,0.00381,1,0.109,0.206,0.00806,25.4,0.927,0.97,0.899,28.4,27.5,27.5,661
2004-11-19,2004,2,8,324,189.72,0.81,4,Mod_Dry,29,4,2,2,30,67,0.35,122.7,0.65,122.7,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0912,0.00618,0.000242,0.0974,0.00381,1,0.108,0.206,0.00804,25.4,0.927,0.97,0.899,28.3,27.5,27.5,659
2004-11-20,2004,2,8,325,187.81,0.81,4,Mod_Dry,29,4,2,2,30,67,0.36,120.8,0.64,120.8,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0905,0.00602,0.000235,0.0965,0.00377,1,0.106,0.202,0.0079,25.4,0.925,0.97,0.898,27.8,27,27,648
2004-11-21,2004,2,8,326,186.44,0.82,5,Dry,23,4,2,2,19,50,0.27,136.4,0.73,136.4,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0939,0.00735,0.000287,0.101,0.00396,1,0.127,0.228,0.00891,25.3,0.933,0.97,0.905,31.6,30.7,30.7,737
2004-11-22,2004,2,8,327,185.08,0.82,5,Dry,23,4,2,2,19,50,0.27,135.1,0.73,135.1,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0934,0.00723,0.000283,0.101,0.00394,1,0.125,0.226,0.00882,25.3,0.932,0.97,0.905,31.3,30.4,30.4,729
2004-11-23,2004,2,8,328,184.8,0.82,5,Dry,23,4,2,2,19,50,0.27,134.8,0.73,134.8,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0933,0.00721,0.000282,0.101,0.00393,1,0.124,0.225,0.0088,25.3,0.932,0.97,0.904,31.2,30.3,30.3,727
2004-11-24,2004,2,8,329,187.26,0.82,5,Dry,23,4,2,2,19,50,0.27,137.3,0.73,137.3,0,0,0,0,-2,2,23,4,2,0,21,166,990,964.4,25.6,0.0942,0.00742,0.00029,0.102,0.00397,1,0.128,0.229,0.00897,25.3,0.933,0.97,0.905,31.8,30.9,30.9,741
2004-11-25,2004,2,8,330,193.01,0.8,5,Dry,23,4,2,2,19,50,0.26,143,0.74,143,0,0,0,0,-2,2,23,4,2,0,21,172,990,964.4,25.6,0.0962,0.00791,0.000309,0.104,0.00407,1,0.136,0.24,0.00937,25.3,0.936,0.97,0.908,33.3,32.3,32.3,774
2004-11-26,2004,2,9,331,194.37,0.79,5,Dry,23,4,2,2,19,50,0.26,144.4,0.74,144.4,0,0,0,0,-2,2,23,4,2,0,21,173,990,964.4,25.6,0.0967,0.00802,0.000313,0.105,0.00409,1,0.137,0.242,0.00946,25.3,0.936,0.97,0.908,33.6,32.6,32.6,782
2004-11-27,2004,2,9,332,193.01,0.8,5,Dry,23,4,2,2,19,50,0.26,143,0.74,143,0,0,0,0,-2,2,23,4,2,0,21,172,990,964.4,25.6,0.0962,0.00791,0.000309,0.104,0.00407,1,0.136,0.24,0.00937,25.3,0.936,0.97,0.908,33.3,32.3,32.3,774
2004-11-28,2004,2,9,333,191.09,0.8,5,Dry,23,4,2,2,19,50,0.26,141.1,0.74,141.1,0,0,0,0,-2,2,23,4,2,0,21,170,990,964.4,25.6,0.0956,0.00774,0.000303,0.103,0.00404,1,0.133,0.236,0.00924,25.3,0.935,0.97,0.907,32.8,31.8,31.8,763
2004-11-29,2004,2,9,334,189.18,0.81,5,Dry,23,4,2,2,19,50,0.26,139.2,0.74,139.2,0,0,0,0,-2,2,23,4,2,0,21,168,990,964.4,25.6,0.0949,0.00758,0.000296,0.102,0.00401,1,0.13,0.233,0.0091,25.3,0.934,0.97,0.906,32.3,31.3,31.3,752
2004-11-30,2004,2,9,335,187.26,0.82,5,Dry,23,4,2,2,19,50,0.27,137.3,0.73,137.3,0,0,0,0,-2,2,23,4,2,0,21,166,990,964.4,25.6,0.0942,0.00742,0.00029,0.102,0.00397,1,0.128,0.229,0.00897,25.3,0.933,0.97,0.905,31.8,30.9,30.9,741
2004-12-01,2004,3,9,336,188.63,0.81,5,Dry,26,4,3,2,24,59,0.31,129.6,0.69,129.6,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0929,0.00677,0.000265,0.0997,0.0039,1,0.118,0.217,0.00849,25.4,0.93,0.97,0.902,30,29.1,29.1,698
2004-12-02,2004,3,9,337,190.54,0.81,5,Dry,26,4,3,2,24,59,0.31,131.5,0.69,131.5,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0936,0.00693,0.000271,0.101,0.00393,1,0.12,0.221,0.00862,25.4,0.931,0.97,0.903,30.5,29.5,29.5,709
2004-12-03,2004,3,10,338,192.46,0.8,5,Dry,26,4,3,2,24,59,0.31,133.5,0.69,133.5,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.0943,0.00709,0.000277,0.101,0.00396,1,0.123,0.224,0.00876,25.4,0.932,0.97,0.904,30.9,30,30,720
2004-12-04,2004,3,10,339,196.56,0.79,5,Dry,26,4,3,2,24,59,0.3,137.6,0.7,137.6,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0957,0.00744,0.000291,0.103,0.00403,1,0.128,0.231,0.00904,25.4,0.933,0.97,0.905,31.9,31,31,743
2004-12-05,2004,3,10,340,199.02,0.78,5,Dry,26,4,3,2,24,59,0.3,140,0.7,140,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0966,0.00765,0.000299,0.104,0.00407,1,0.132,0.236,0.00921,25.4,0.934,0.97,0.906,32.5,31.6,31.6,758
2004-12-06,2004,3,10,341,204.22,0.76,5,Dry,26,4,3,2,24,59,0.29,145.2,0.71,145.2,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0984,0.00809,0.000316,0.107,0.00417,1,0.139,0.245,0.00958,25.3,0.937,0.97,0.908,33.8,32.8,32.8,787
2004-12-07,2004,3,10,342,207.77,0.75,5,Dry,26,4,3,2,24,59,0.28,148.8,0.72,148.8,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0997,0.0084,0.000329,0.108,0.00423,1,0.143,0.251,0.00984,25.3,0.938,0.97,0.91,34.6,33.6,33.6,806
2004-12-08,2004,3,10,343,211.87,0.73,5,Dry,26,4,3,2,24,59,0.28,152.9,0.72,152.9,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00874,0.000343,0.11,0.0043,1,0.149,0.259,0.0101,25.3,0.939,0.97,0.911,35.6,34.5,34.5,829
2004-12-09,2004,3,10,344,212.69,0.73,5,Dry,26,4,3,2,24,59,0.28,153.7,0.72,153.7,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.101,0.00881,0.000345,0.11,0.00432,1,0.15,0.26,0.0102,25.3,0.94,0.97,0.912,35.8,34.7,34.7,833
