date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2004-12-10,2004,3,11,345,210.23,0.74,5,Dry,26,4,3,2,24,59,0.28,151.2,0.72,151.2,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.101,0.0086,0.000337,0.109,0.00427,1,0.147,0.256,0.01,25.3,0.939,0.97,0.911,35.2,34.2,34.2,820
2004-12-11,2004,3,11,346,207.22,0.75,5,Dry,26,4,3,2,24,59,0.28,148.2,0.71,148.2,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0995,0.00835,0.000327,0.108,0.00422,1,0.143,0.25,0.0098,25.3,0.938,0.97,0.91,34.5,33.5,33.5,803
2004-12-12,2004,3,11,347,207.5,0.75,5,Dry,26,4,3,2,24,59,0.28,148.5,0.72,148.5,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0996,0.00837,0.000328,0.108,0.00422,1,0.143,0.251,0.00982,25.3,0.938,0.97,0.91,34.6,33.5,33.5,805
2004-12-13,2004,3,11,348,208.32,0.75,5,Dry,26,4,3,2,24,59,0.28,149.3,0.72,149.3,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0999,0.00844,0.00033,0.108,0.00424,1,0.144,0.252,0.00988,25.3,0.938,0.97,0.91,34.8,33.7,33.7,809
2004-12-14,2004,3,11,349,205.86,0.76,5,Dry,26,4,3,2,24,59,0.29,146.9,0.71,146.9,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.099,0.00823,0.000322,0.107,0.00419,1,0.141,0.248,0.0097,25.3,0.937,0.97,0.909,34.2,33.1,33.1,796
2004-12-15,2004,3,11,350,206.68,0.75,5,Dry,26,4,3,2,24,59,0.28,147.7,0.71,147.7,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0993,0.0083,0.000325,0.108,0.00421,1,0.142,0.249,0.00976,25.3,0.938,0.97,0.909,34.4,33.3,33.3,800
2004-12-16,2004,3,11,351,208.59,0.74,5,Dry,26,4,3,2,24,59,0.28,149.6,0.72,149.6,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00847,0.000331,0.108,0.00424,1,0.144,0.253,0.0099,25.3,0.938,0.97,0.91,34.8,33.8,33.8,811
2004-12-17,2004,3,12,352,208.32,0.75,5,Dry,26,4,3,2,24,59,0.28,149.3,0.72,149.3,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0999,0.00844,0.00033,0.108,0.00424,1,0.144,0.252,0.00988,25.3,0.938,0.97,0.91,34.8,33.7,33.7,809
2004-12-18,2004,3,12,353,206.4,0.75,5,Dry,26,4,3,2,24,59,0.29,147.4,0.71,147.4,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0992,0.00828,0.000324,0.107,0.0042,1,0.141,0.249,0.00974,25.3,0.937,0.97,0.909,34.3,33.3,33.3,799
2004-12-19,2004,3,12,354,204.49,0.76,5,Dry,26,4,3,2,24,59,0.29,145.5,0.71,145.5,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0985,0.00812,0.000317,0.107,0.00417,1,0.139,0.246,0.0096,25.3,0.937,0.97,0.909,33.8,32.8,32.8,788
2004-12-20,2004,3,12,355,205.31,0.76,5,Dry,26,4,3,2,24,59,0.29,146.3,0.71,146.3,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0988,0.00819,0.00032,0.107,0.00418,1,0.14,0.247,0.00966,25.3,0.937,0.97,0.909,34,33,33,793
2004-12-21,2004,3,12,356,205.58,0.76,5,Dry,26,4,3,2,24,59,0.29,146.6,0.71,146.6,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0989,0.00821,0.000321,0.107,0.00419,1,0.14,0.248,0.00968,25.3,0.937,0.97,0.909,34.1,33.1,33.1,794
2004-12-22,2004,3,12,357,208.59,0.74,5,Dry,26,4,3,2,24,59,0.28,149.6,0.72,149.6,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00847,0.000331,0.108,0.00424,1,0.144,0.253,0.0099,25.3,0.938,0.97,0.91,34.8,33.8,33.8,811
2004-12-23,2004,3,12,358,212.15,0.73,5,Dry,26,4,3,2,24,59,0.28,153.2,0.72,153.2,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00877,0.000343,0.11,0.00431,1,0.149,0.259,0.0102,25.3,0.94,0.97,0.911,35.7,34.6,34.6,830
2004-12-24,2004,3,13,359,216.25,0.72,5,Dry,26,4,3,2,24,59,0.27,157.3,0.73,157.3,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00912,0.000357,0.112,0.00438,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.6,35.5,35.5,852
2004-12-25,2004,3,13,360,218.71,0.71,5,Dry,26,4,3,2,24,59,0.27,159.7,0.73,159.7,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00933,0.000366,0.113,0.00443,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.913,37.2,36.1,36.1,866
2004-12-26,2004,3,13,361,217.89,0.71,5,Dry,26,4,3,2,24,59,0.27,158.9,0.73,158.9,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00926,0.000363,0.113,0.00441,1,0.157,0.27,0.0106,25.2,0.941,0.97,0.913,37,35.9,35.9,861
2004-12-27,2004,3,13,362,220.9,0.7,5,Dry,26,4,3,2,24,59,0.27,161.9,0.73,161.9,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00951,0.000373,0.114,0.00447,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.7,36.6,36.6,879
2004-12-28,2004,3,13,363,226.09,0.69,5,Dry,26,4,3,2,24,59,0.26,167.1,0.74,167.1,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00995,0.000391,0.116,0.00456,1,0.168,0.284,0.0112,25.2,0.944,0.974,0.919,38.9,37.9,37.9,910
2004-12-29,2004,3,13,364,229.1,0.68,5,Dry,26,4,3,2,24,59,0.26,170.1,0.74,170.1,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000402,0.117,0.00462,1,0.172,0.29,0.0114,25.1,0.945,0.975,0.922,39.6,38.6,38.6,927
2004-12-30,2004,3,13,365,230.47,0.68,5,Dry,26,4,3,2,24,59,0.26,171.5,0.74,171.5,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.108,0.0103,0.000406,0.118,0.00464,1,0.174,0.292,0.0115,25.1,0.945,0.976,0.923,39.9,39,39,936
2004-12-31,2004,3,14,366,232.38,0.68,5,Dry,26,4,3,2,24,59,0.25,173.4,0.75,173.4,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0105,0.000413,0.119,0.00468,1,0.177,0.295,0.0116,25.1,0.946,0.977,0.924,40.4,39.5,39.5,947
2005-01-01,2004,4,14,1,234.29,0.67,5,Dry,29,5,4,2,33,73,0.31,161.3,0.69,161.3,0,0,0,0,-2,2,29,5,4,0,35,199,990,964.6,25.4,0.106,0.00946,0.000373,0.115,0.00454,1,0.16,0.276,0.0109,25.1,0.942,0.971,0.915,37.4,36.3,36.3,872
2005-01-02,2004,4,14,2,239.49,0.66,5,Dry,29,5,4,2,33,73,0.3,166.5,0.69,166.5,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.108,0.0099,0.00039,0.118,0.00464,1,0.167,0.285,0.0112,25.1,0.944,0.973,0.919,38.7,37.6,37.6,903
2005-01-03,2004,4,14,3,241.95,0.66,5,Dry,29,5,4,2,33,73,0.3,168.9,0.7,168.9,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.7,25.3,0.109,0.0101,0.000399,0.119,0.00468,1,0.171,0.289,0.0114,25.1,0.945,0.974,0.921,39.2,38.2,38.2,917
2005-01-04,2004,4,14,4,243.32,0.65,5,Dry,29,5,4,2,33,73,0.3,170.3,0.7,170.3,0,0,0,0,-2,2,29,5,4,0,35,208,990,964.7,25.3,0.109,0.0102,0.000404,0.119,0.00471,1,0.172,0.292,0.0115,25,0.945,0.975,0.922,39.6,38.6,38.6,926
2005-01-05,2004,4,14,5,245.78,0.65,5,Dry,29,5,4,2,33,73,0.3,172.8,0.7,172.8,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0104,0.000412,0.12,0.00475,1,0.176,0.296,0.0117,25,0.946,0.976,0.924,40.1,39.2,39.2,940
2005-01-06,2004,4,14,6,246.05,0.65,5,Dry,29,5,4,2,33,73,0.3,173.1,0.7,173.1,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0105,0.000413,0.12,0.00476,1,0.176,0.297,0.0117,25,0.946,0.976,0.924,40.2,39.2,39.2,942
2005-01-07,2004,4,15,7,246.87,0.64,5,Dry,29,5,4,2,33,73,0.3,173.9,0.7,173.9,0,0,0,0,-2,2,29,5,4,0,35,212,990,964.7,25.3,0.11,0.0105,0.000416,0.121,0.00477,1,0.177,0.298,0.0118,25,0.946,0.977,0.924,40.4,39.4,39.4,947
2005-01-08,2004,4,15,8,250.43,0.64,5,Dry,29,5,4,2,33,73,0.29,177.4,0.71,177.4,0,0,0,0,-2,2,29,5,4,0,35,215,990,964.7,25.3,0.112,0.0108,0.000428,0.122,0.00484,1,0.182,0.304,0.012,25,0.948,0.979,0.927,41.2,40.3,40.3,968
2005-01-09,2004,4,15,9,253.98,0.63,5,Dry,29,5,4,2,33,73,0.29,181,0.71,181,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0111,0.00044,0.124,0.0049,1,0.187,0.311,0.0123,25,0.949,0.98,0.93,42.1,41.2,41.2,989
2005-01-10,2004,4,15,10,255.9,0.63,5,Dry,29,5,4,2,33,73,0.28,182.9,0.71,182.9,0,0,0,0,-2,2,29,5,4,0,35,221,990,964.7,25.3,0.113,0.0113,0.000447,0.125,0.00494,1,0.189,0.314,0.0124,25,0.949,0.98,0.93,42.5,41.7,41.7,1000
2005-01-11,2004,4,15,11,258.9,0.62,5,Dry,29,5,4,2,33,73,0.28,185.9,0.72,185.9,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.115,0.0116,0.000457,0.126,0.00499,1,0.193,0.32,0.0126,24.9,0.95,0.98,0.931,43.2,42.4,42.4,1020
2005-01-12,2004,4,15,12,261.36,0.62,5,Dry,29,5,4,2,33,73,0.28,188.4,0.72,188.4,0,0,0,0,-2,2,29,5,4,0,35,226,990,964.7,25.3,0.115,0.0118,0.000466,0.127,0.00504,1,0.197,0.324,0.0128,24.9,0.951,0.98,0.932,43.8,42.9,42.9,1030
2005-01-13,2004,4,15,13,267.65,0.61,5,Dry,29,5,4,2,33,73,0.27,194.7,0.73,194.7,0,0,0,0,-2,2,29,5,4,0,35,233,990,964.8,25.2,0.118,0.0123,0.000487,0.13,0.00515,1,0.205,0.335,0.0133,24.9,0.953,0.98,0.934,45.3,44.4,44.4,1070
2005-01-14,2004,4,16,14,276.13,0.59,5,Dry,29,5,4,2,33,73,0.26,203.1,0.74,203.1,0,0,0,0,-2,2,29,5,4,0,35,241,990,964.8,25.2,0.121,0.013,0.000517,0.134,0.0053,1,0.217,0.35,0.0139,24.8,0.955,0.98,0.936,47.3,46.3,46.3,1110
2005-01-15,2004,4,16,15,284.61,0.58,5,Dry,29,5,4,2,33,73,0.26,211.6,0.74,211.6,0,0,0,0,-2,2,29,5,4,0,35,250,990,964.8,25.2,0.124,0.0137,0.000546,0.137,0.00546,1,0.228,0.366,0.0145,24.8,0.957,0.98,0.938,49.2,48.2,48.2,1160
2005-01-16,2004,4,16,16,293.08,0.57,5,Dry,29,5,4,2,33,73,0.25,220.1,0.75,220.1,0,0,0,0,-2,2,29,5,4,0,35,258,990,964.9,25.1,0.127,0.0145,0.000575,0.141,0.00561,1,0.24,0.381,0.0151,24.7,0.958,0.98,0.939,51.2,48.2,48.2,1160
2005-01-17,2004,4,16,17,302.65,0.56,5,Dry,29,5,4,2,33,73,0.24,229.7,0.76,229.7,0,0,0,0,-2,2,29,5,4,0,35,268,990,964.9,25.1,0.13,0.0153,0.000609,0.145,0.00579,2,0.0975,0.243,0.00968,24.8,0.923,0.97,0.895,25.8,25,50.1,1200
2005-01-18,2004,4,16,18,311.68,0.55,5,Dry,29,5,4,2,33,73,0.23,238.7,0.77,238.7,0,0,0,0,-2,2,29,5,4,0,35,277,990,965,25,0.133,0.016,0.00064,0.149,0.00596,2,0.104,0.253,0.0101,24.8,0.926,0.97,0.898,26.9,26.1,52.1,1250
2005-01-19,2004,4,16,19,321.25,0.54,5,Dry,29,5,4,2,33,73,0.23,248.3,0.77,248.3,0,0,0,0,-2,2,29,5,4,0,35,286,990,965,25,0.137,0.0169,0.000674,0.153,0.00614,2,0.11,0.263,0.0105,24.7,0.929,0.97,0.901,28,27.1,54.2,1300
2005-01-20,2004,4,16,20,326.99,0.53,5,Dry,29,5,4,2,33,73,0.22,254,0.78,254,0,0,0,0,-2,2,29,5,4,0,35,292,990,965,25,0.139,0.0189,0.000756,0.157,0.00631,2,0.114,0.271,0.0109,24.7,0.93,0.97,0.902,28.6,27.7,55.5,1330
2005-01-21,2004,4,17,21,332.73,0.52,5,Dry,29,5,4,2,33,73,0.22,259.7,0.78,259.7,0,0,0,0,-2,2,29,5,4,0,35,298,990,965.1,24.9,0.141,0.0216,0.000866,0.162,0.0065,2,0.118,0.28,0.0112,24.7,0.931,0.97,0.903,29.2,28.4,56.7,1360
2005-01-22,2004,4,17,22,340.66,0.52,5,Dry,29,5,4,2,33,73,0.21,267.7,0.79,267.7,0,0,0,0,-2,2,29,5,4,0,35,306,990,965.1,24.9,0.143,0.0253,0.00102,0.169,0.00678,2,0.123,0.292,0.0117,24.6,0.933,0.97,0.905,30.1,29.2,58.5,1400
2005-01-23,2004,4,17,23,347.5,0.51,5,Dry,29,5,4,2,33,73,0.21,274.5,0.79,274.5,0,0,0,0,-2,2,29,5,4,0,35,313,990,965.1,24.9,0.146,0.0286,0.00115,0.174,0.00701,2,0.128,0.302,0.0122,24.6,0.935,0.97,0.907,30.9,30,59.9,1440
2005-01-24,2004,4,17,24,354.88,0.5,5,Dry,29,5,4,2,33,73,0.21,281.9,0.79,281.9,0,0,0,0,-2,2,29,5,4,0,35,320,990,965.2,24.8,0.148,0.032,0.00129,0.18,0.00727,2,0.133,0.313,0.0126,24.5,0.936,0.97,0.908,31.7,30.8,61.5,1480
2005-01-25,2004,4,17,25,358.43,0.5,5,Dry,29,5,4,2,33,73,0.2,285.4,0.8,285.4,0,0,0,0,-2,2,29,5,4,0,35,323,990,965.2,24.8,0.15,0.0337,0.00136,0.183,0.00739,2,0.135,0.319,0.0128,24.5,0.937,0.97,0.909,32.1,31.2,62.3,1500
2005-01-26,2004,4,17,26,361.99,0.49,5,Dry,29,5,4,2,33,73,0.2,289,0.8,289,0,0,0,0,-2,2,29,5,4,0,35,327,990,965.2,24.8,0.151,0.0354,0.00143,0.186,0.00752,2,0.138,0.324,0.0131,24.5,0.938,0.97,0.91,32.5,31.5,63.1,1510
2005-01-27,2004,4,17,27,365.54,0.49,5,Dry,29,5,4,2,33,73,0.2,292.5,0.8,292.5,0,0,0,0,-2,2,29,5,4,0,35,331,990,965.2,24.8,0.152,0.0371,0.0015,0.189,0.00764,2,0.14,0.329,0.0133,24.4,0.939,0.97,0.91,32.9,31.9,63.8,1530
2005-01-28,2004,4,18,28,369.65,0.49,5,Dry,29,5,4,2,33,73,0.2,296.6,0.8,296.6,0,0,0,0,-2,2,29,5,4,0,35,335,990,965.2,24.8,0.154,0.039,0.00158,0.193,0.00778,2,0.143,0.335,0.0136,24.4,0.939,0.97,0.911,33.4,32.4,64.7,1550
2005-01-29,2004,4,18,29,372.65,0.48,5,Dry,29,5,4,2,33,73,0.2,299.6,0.8,299.6,0,0,0,0,-2,2,29,5,4,0,35,338,990,965.3,24.7,0.155,0.0404,0.00163,0.195,0.00789,2,0.145,0.34,0.0137,24.4,0.94,0.97,0.912,33.7,32.7,65.4,1570
2005-01-30,2004,4,18,30,375.66,0.48,5,Dry,29,5,4,2,33,73,0.19,302.7,0.81,302.7,0,0,0,0,-2,2,29,5,4,0,35,341,990,965.3,24.7,0.156,0.0419,0.00169,0.198,0.00799,2,0.147,0.344,0.0139,24.4,0.941,0.97,0.912,34,33,66,1580
2005-01-31,2004,4,18,31,383.04,0.47,5,Dry,29,5,4,2,33,73,0.19,310,0.81,310,0,0,0,0,-2,2,29,5,4,0,35,348,990,965.3,24.7,0.158,0.0453,0.00184,0.204,0.00825,2,0.152,0.355,0.0144,24.3,0.942,0.97,0.914,34.8,33.8,67.6,1620
2005-02-01,2004,5,18,32,388.79,0.47,5,Dry,31,6,4,3,41,85,0.22,303.8,0.78,303.8,0,0,0,0,-3,3,31,6,4,0,44,345,990,965.3,24.7,0.157,0.0424,0.00172,0.2,0.0081,2,0.148,0.347,0.0141,24.3,0.941,0.97,0.913,34.1,33.1,66.1,1590
2005-02-02,2004,5,18,33,392.89,0.47,5,Dry,31,6,4,3,41,85,0.22,307.9,0.78,307.9,0,0,0,0,-3,3,31,6,4,0,44,349,990,965.4,24.6,0.159,0.0443,0.0018,0.203,0.00824,2,0.15,0.353,0.0143,24.3,0.942,0.97,0.913,34.5,33.5,67,1610
2005-02-03,2004,5,18,34,398.08,0.46,5,Dry,31,6,4,3,41,85,0.21,313.1,0.79,313.1,0,0,0,0,-3,3,31,6,4,0,44,354,990,965.4,24.6,0.16,0.0468,0.0019,0.207,0.00842,2,0.154,0.361,0.0147,24.2,0.942,0.97,0.914,35.1,34,68.1,1630
2005-02-04,2004,5,19,35,403.28,0.46,5,Dry,31,6,4,3,41,85,0.21,318.3,0.79,318.3,0,0,0,0,-3,3,31,6,4,0,44,359,990,965.4,24.6,0.162,0.0492,0.002,0.212,0.00861,2,0.157,0.369,0.015,24.2,0.943,0.97,0.915,35.7,34.6,69.2,1660
2005-02-05,2004,5,19,36,406.29,0.46,5,Dry,31,6,4,3,41,85,0.21,321.3,0.79,321.3,0,0,0,0,-3,3,31,6,4,0,44,362,990,965.4,24.6,0.163,0.0506,0.00206,0.214,0.00871,2,0.159,0.373,0.0152,24.2,0.944,0.97,0.915,36,34.9,69.8,1680
2005-02-06,2004,5,19,37,410.39,0.45,5,Dry,31,6,4,3,41,85,0.21,325.4,0.79,325.4,0,0,0,0,-3,3,31,6,4,0,44,366,990,965.4,24.6,0.165,0.0526,0.00214,0.217,0.00886,2,0.162,0.38,0.0155,24.2,0.944,0.97,0.916,36.4,35.3,70.7,1700
2005-02-07,2004,5,19,38,415.04,0.45,5,Dry,31,6,4,3,41,85,0.2,330,0.8,330,0,0,0,0,-3,3,31,6,4,0,44,371,990,965.5,24.5,0.166,0.0548,0.00223,0.221,0.00902,2,0.165,0.387,0.0158,24.1,0.945,0.97,0.917,36.9,35.8,71.7,1720
2005-02-08,2004,5,19,39,419.68,0.44,5,Dry,31,6,4,3,41,85,0.2,334.7,0.8,334.7,0,0,0,0,-3,3,31,6,4,0,44,376,990,965.5,24.5,0.168,0.057,0.00232,0.225,0.00918,2,0.168,0.393,0.0161,24.1,0.946,0.971,0.918,37.4,36.3,72.7,1740
2005-02-09,2004,5,19,40,424.33,0.44,5,Dry,31,6,4,3,41,85,0.2,339.3,0.8,339.3,0,0,0,0,-3,3,31,6,4,0,44,380,990,965.5,24.5,0.17,0.0592,0.00242,0.229,0.00935,2,0.172,0.4,0.0164,24.1,0.947,0.972,0.92,37.9,36.9,73.7,1770
2005-02-10,2004,5,19,41,430.62,0.44,5,Dry,31,6,4,3,41,85,0.2,345.6,0.8,345.6,0,0,0,0,-3,3,31,6,4,0,44,387,990,965.5,24.5,0.172,0.0621,0.00254,0.234,0.00957,2,0.176,0.41,0.0168,24.1,0.948,0.973,0.922,38.6,37.6,75.2,1800
2005-02-11,2004,5,20,42,436.91,0.43,5,Dry,31,6,4,3,41,85,0.2,351.9,0.81,351.9,0,0,0,0,-3,3,31,6,4,0,44,393,990,965.6,24.4,0.174,0.0651,0.00266,0.239,0.00979,2,0.18,0.419,0.0172,24,0.949,0.975,0.924,39.3,38.3,76.6,1840
2005-02-12,2004,5,20,43,444.29,0.43,5,Dry,31,6,4,3,41,85,0.19,359.3,0.81,359.3,0,0,0,0,-3,3,31,6,4,0,44,400,990,965.6,24.4,0.177,0.0686,0.00281,0.245,0.0101,2,0.185,0.43,0.0176,24,0.95,0.976,0.927,40.1,39.2,78.3,1880
2005-02-13,2004,5,20,44,453.86,0.42,5,Dry,31,6,4,3,41,85,0.19,368.9,0.81,368.9,0,0,0,0,-3,3,31,6,4,0,44,410,990,965.6,24.4,0.18,0.0731,0.003,0.253,0.0104,2,0.191,0.445,0.0183,23.9,0.951,0.978,0.93,41.1,40.2,80.5,1930
2005-02-14,2004,5,20,45,461.79,0.41,5,Dry,31,6,4,3,41,85,0.18,376.8,0.82,376.8,0,0,0,0,-3,3,31,6,4,0,44,418,990,965.7,24.3,0.183,0.0768,0.00316,0.26,0.0107,2,0.197,0.457,0.0188,23.9,0.952,0.98,0.933,42,41.1,82.3,1970
2005-02-15,2004,5,20,46,472.46,0.41,5,Dry,31,6,4,3,41,85,0.18,387.5,0.82,387.5,0,0,0,0,-3,3,31,6,4,0,44,428,990,965.7,24.3,0.187,0.0819,0.00337,0.269,0.0111,2,0.204,0.473,0.0195,23.8,0.953,0.98,0.934,43.1,42.3,84.5,2030
2005-02-16,2004,5,20,47,485.31,0.4,5,Dry,31,6,4,3,41,85,0.17,400.3,0.82,400.3,0,0,0,0,-3,3,31,6,4,0,44,441,990,965.8,24.2,0.191,0.0879,0.00363,0.279,0.0115,2,0.213,0.492,0.0203,23.7,0.955,0.98,0.936,44.5,43.6,87.2,2090
2005-02-17,2004,5,20,48,494.88,0.39,5,Dry,31,6,4,3,41,85,0.17,409.9,0.83,409.9,0,0,0,0,-3,3,31,6,4,0,44,451,990,965.8,24.2,0.195,0.0925,0.00383,0.287,0.0119,2,0.219,0.506,0.0209,23.7,0.956,0.98,0.937,45.5,44.5,89.1,2140
2005-02-18,2004,5,21,49,501.72,0.39,5,Dry,31,6,4,3,41,85,0.17,416.7,0.83,416.7,0,0,0,0,-3,3,31,6,4,0,44,458,990,965.9,24.1,0.197,0.0957,0.00396,0.293,0.0121,2,0.224,0.517,0.0214,23.6,0.956,0.98,0.937,46.2,45.2,90.5,2170
2005-02-19,2004,5,21,50,507.46,0.38,5,Dry,31,6,4,3,41,85,0.17,422.5,0.83,422.5,0,0,0,0,-3,3,31,6,4,0,44,463,990,965.9,24.1,0.199,0.0984,0.00408,0.298,0.0123,2,0.228,0.525,0.0218,23.6,0.956,0.98,0.937,46.7,45.8,91.6,2200
2005-02-20,2004,5,21,51,509.92,0.38,5,Dry,31,6,4,3,41,85,0.17,424.9,0.83,424.9,0,0,0,0,-3,3,31,6,4,0,44,466,990,965.9,24.1,0.2,0.0996,0.00413,0.3,0.0124,2,0.229,0.529,0.0219,23.6,0.957,0.98,0.937,47,46.1,92.1,2210
2005-02-21,2004,5,21,52,513.47,0.38,5,Dry,31,6,4,3,41,85,0.17,428.5,0.83,428.5,0,0,0,0,-3,3,31,6,4,0,44,469,990,965.9,24.1,0.201,0.101,0.0042,0.302,0.0126,2,0.232,0.534,0.0222,23.6,0.957,0.98,0.938,47.4,46.4,92.8,2230
2005-02-22,2004,5,21,53,519.76,0.38,5,Dry,31,6,4,3,41,85,0.16,434.8,0.84,434.8,0,0,0,0,-3,3,31,6,4,0,44,476,990,965.9,24.1,0.203,0.104,0.00433,0.308,0.0128,2,0.236,0.544,0.0226,23.5,0.957,0.98,0.938,48,47,94.1,2260
2005-02-23,2004,5,21,54,521.13,0.38,5,Dry,31,6,4,3,41,85,0.16,436.1,0.84,436.1,0,0,0,0,-3,3,31,6,4,0,44,477,990,965.9,24.1,0.204,0.105,0.00436,0.309,0.0128,2,0.237,0.546,0.0227,23.5,0.957,0.98,0.938,48.1,47.2,94.3,2260
2005-02-24,2004,5,21,55,521.4,0.38,5,Dry,31,6,4,3,41,85,0.16,436.4,0.84,436.4,0,0,0,0,-3,3,31,6,4,0,44,477,990,965.9,24.1,0.204,0.105,0.00436,0.309,0.0128,2,0.237,0.546,0.0227,23.5,0.957,0.98,0.938,48.2,47.2,94.4,2270
2005-02-25,2004,5,22,56,520.58,0.38,5,Dry,31,6,4,3,41,85,0.16,435.6,0.84,435.6,0,0,0,0,-3,3,31,6,4,0,44,477,990,965.9,24.1,0.204,0.105,0.00435,0.308,0.0128,2,0.237,0.545,0.0226,23.5,0.957,0.98,0.938,48.1,47.1,94.2,2260
2005-02-26,2004,5,22,57,517.03,0.38,5,Dry,31,6,4,3,41,85,0.16,432,0.84,432,0,0,0,0,-3,3,31,6,4,0,44,473,990,965.9,24.1,0.202,0.103,0.00428,0.305,0.0127,2,0.234,0.54,0.0224,23.5,0.957,0.98,0.938,47.7,46.8,93.5,2240
2005-02-27,2004,5,22,58,515.11,0.38,5,Dry,31,6,4,3,41,85,0.17,430.1,0.83,430.1,0,0,0,0,-3,3,31,6,4,0,44,471,990,965.9,24.1,0.202,0.102,0.00424,0.304,0.0126,2,0.233,0.537,0.0223,23.5,0.957,0.98,0.938,47.5,46.6,93.1,2240
2005-02-28,2004,5,22,59,512.11,0.38,5,Dry,31,6,4,3,41,85,0.17,427.1,0.83,427.1,0,0,0,0,-3,3,31,6,4,0,44,468,990,965.9,24.1,0.201,0.101,0.00417,0.301,0.0125,2,0.231,0.532,0.0221,23.6,0.957,0.98,0.938,47.2,46.3,92.5,2220
2005-03-01,2004,6,22,60,508.55,0.38,5,Dry,36,8,6,4,53,107,0.21,401.6,0.79,401.6,0,0,0,0,-4,4,36,8,6,0,57,452,990,965.9,24.1,0.195,0.0885,0.00367,0.283,0.0118,2,0.214,0.497,0.0206,23.6,0.955,0.98,0.936,44.4,43.5,87,2090
2005-03-02,2004,6,22,61,503.36,0.39,5,Dry,36,8,6,4,53,107,0.21,396.4,0.79,396.4,0,0,0,0,-4,4,36,8,6,0,57,446,990,965.9,24.1,0.193,0.0861,0.00357,0.279,0.0116,2,0.21,0.489,0.0203,23.6,0.954,0.98,0.935,43.9,43,86,2060
2005-03-03,2004,6,22,62,497.07,0.39,5,Dry,36,8,6,4,53,107,0.21,390.1,0.79,390.1,0,0,0,0,-4,4,36,8,6,0,57,440,990,965.8,24.2,0.191,0.0831,0.00344,0.274,0.0113,2,0.206,0.48,0.0199,23.7,0.954,0.98,0.935,43.2,42.3,84.7,2030
2005-03-04,2004,6,23,63,490.78,0.4,5,Dry,36,8,6,4,53,107,0.22,383.8,0.78,383.8,0,0,0,0,-4,4,36,8,6,0,57,434,990,965.8,24.2,0.189,0.0801,0.00331,0.269,0.0111,2,0.202,0.47,0.0194,23.7,0.953,0.98,0.934,42.5,41.7,83.4,2000
2005-03-05,2004,6,23,64,485.04,0.4,5,Dry,36,8,6,4,53,107,0.22,378,0.78,378,0,0,0,0,-4,4,36,8,6,0,57,428,990,965.8,24.2,0.187,0.0774,0.0032,0.264,0.0109,2,0.198,0.462,0.0191,23.8,0.952,0.98,0.933,41.9,41.1,82.2,1970
2005-03-06,2004,6,23,65,479.29,0.4,5,Dry,36,8,6,4,53,107,0.22,372.3,0.78,372.3,0,0,0,0,-4,4,36,8,6,0,57,422,990,965.8,24.2,0.185,0.0747,0.00308,0.259,0.0107,2,0.194,0.453,0.0187,23.8,0.951,0.979,0.931,41.3,40.4,80.9,1940
2005-03-07,2004,6,23,66,477.93,0.4,5,Dry,36,8,6,4,53,107,0.22,370.9,0.78,370.9,0,0,0,0,-4,4,36,8,6,0,57,421,990,965.8,24.2,0.184,0.0741,0.00305,0.258,0.0106,2,0.193,0.451,0.0186,23.8,0.951,0.979,0.931,41.2,40.3,80.6,1930
2005-03-08,2004,6,23,67,479.29,0.4,5,Dry,36,8,6,4,53,107,0.22,372.3,0.78,372.3,0,0,0,0,-4,4,36,8,6,0,57,422,990,965.8,24.2,0.185,0.0747,0.00308,0.259,0.0107,2,0.194,0.453,0.0187,23.8,0.951,0.979,0.931,41.3,40.4,80.9,1940
2005-03-09,2004,6,23,68,476.29,0.4,5,Dry,36,8,6,4,53,107,0.23,369.3,0.78,369.3,0,0,0,0,-4,4,36,8,6,0,57,419,990,965.7,24.3,0.184,0.0733,0.00302,0.257,0.0106,2,0.192,0.449,0.0185,23.8,0.951,0.978,0.93,41,40.1,80.2,1930
2005-03-10,2004,6,23,69,472.73,0.41,5,Dry,36,8,6,4,53,107,0.23,365.7,0.77,365.7,0,0,0,0,-4,4,36,8,6,0,57,416,990,965.7,24.3,0.182,0.0716,0.00295,0.254,0.0105,2,0.189,0.443,0.0183,23.8,0.951,0.977,0.929,40.6,39.7,79.4,1910
2005-03-11,2004,6,24,70,471.91,0.41,5,Dry,36,8,6,4,53,107,0.23,364.9,0.77,364.9,0,0,0,0,-4,4,36,8,6,0,57,415,990,965.7,24.3,0.182,0.0712,0.00293,0.253,0.0104,2,0.189,0.442,0.0182,23.8,0.95,0.977,0.929,40.5,39.6,79.2,1900
2005-03-12,2004,6,24,71,470,0.41,5,Dry,36,8,6,4,53,107,0.23,363,0.77,363,0,0,0,0,-4,4,36,8,6,0,57,413,990,965.7,24.3,0.181,0.0703,0.0029,0.252,0.0104,2,0.188,0.439,0.0181,23.8,0.95,0.977,0.928,40.3,39.4,78.8,1890
2005-03-13,2004,6,24,72,468.08,0.41,5,Dry,36,8,6,4,53,107,0.23,361.1,0.77,361.1,0,0,0,0,-4,4,36,8,6,0,57,411,990,965.7,24.3,0.181,0.0694,0.00286,0.25,0.0103,2,0.186,0.436,0.018,23.9,0.95,0.976,0.927,40.1,39.2,78.3,1880
2005-03-14,2004,6,24,73,469.45,0.41,5,Dry,36,8,6,4,53,107,0.23,362.4,0.77,362.4,0,0,0,0,-4,4,36,8,6,0,57,412,990,965.7,24.3,0.181,0.0701,0.00289,0.251,0.0103,2,0.187,0.438,0.018,23.8,0.95,0.977,0.928,40.3,39.3,78.7,1890
2005-03-15,2004,6,24,74,466.44,0.41,5,Dry,36,8,6,4,53,107,0.23,359.4,0.77,359.4,0,0,0,0,-4,4,36,8,6,0,57,409,990,965.7,24.3,0.18,0.0687,0.00283,0.249,0.0102,2,0.185,0.434,0.0179,23.9,0.95,0.976,0.927,40,39,78,1870
2005-03-16,2004,6,24,75,465.08,0.41,5,Dry,36,8,6,4,53,107,0.23,358.1,0.77,358.1,0,0,0,0,-4,4,36,8,6,0,57,408,990,965.7,24.3,0.18,0.068,0.0028,0.248,0.0102,2,0.184,0.432,0.0178,23.9,0.95,0.976,0.926,39.8,38.8,77.7,1860
2005-03-17,2004,6,24,76,464.26,0.41,5,Dry,36,8,6,4,53,107,0.23,357.3,0.77,357.3,0,0,0,0,-4,4,36,8,6,0,57,407,990,965.7,24.3,0.179,0.0676,0.00278,0.247,0.0102,2,0.184,0.431,0.0177,23.9,0.949,0.975,0.926,39.7,38.7,77.5,1860
2005-03-18,2004,6,25,77,460.15,0.42,5,Dry,36,8,6,4,53,107,0.23,353.1,0.77,353.1,0,0,0,0,-4,4,36,8,6,0,57,403,990,965.7,24.3,0.178,0.0657,0.0027,0.244,0.01,2,0.181,0.424,0.0174,23.9,0.949,0.974,0.925,39.3,38.3,76.6,1840
2005-03-19,2004,6,25,78,456.05,0.42,5,Dry,36,8,6,4,53,107,0.23,349.1,0.77,349.1,0,0,0,0,-4,4,36,8,6,0,57,399,990,965.7,24.3,0.176,0.0638,0.00262,0.24,0.00986,2,0.178,0.418,0.0172,23.9,0.948,0.974,0.923,38.8,37.8,75.6,1810
2005-03-20,2004,6,25,79,454.68,0.42,5,Dry,36,8,6,4,53,107,0.23,347.7,0.77,347.7,0,0,0,0,-4,4,36,8,6,0,57,398,990,965.6,24.4,0.176,0.0631,0.00259,0.239,0.00981,2,0.177,0.416,0.0171,23.9,0.948,0.973,0.923,38.7,37.7,75.3,1810
2005-03-21,2004,6,25,80,454.41,0.42,5,Dry,36,8,6,4,53,107,0.23,347.4,0.77,347.4,0,0,0,0,-4,4,36,8,6,0,57,397,990,965.6,24.4,0.176,0.063,0.00259,0.239,0.0098,2,0.177,0.416,0.0171,23.9,0.948,0.973,0.923,38.7,37.6,75.2,1810
2005-03-22,2004,6,25,81,455.23,0.42,5,Dry,36,8,6,4,53,107,0.23,348.2,0.77,348.2,0,0,0,0,-4,4,36,8,6,0,57,398,990,965.6,24.4,0.176,0.0634,0.0026,0.239,0.00983,2,0.178,0.417,0.0171,23.9,0.948,0.973,0.923,38.8,37.7,75.4,1810
2005-03-23,2004,6,25,82,458.79,0.42,5,Dry,36,8,6,4,53,107,0.23,351.8,0.77,351.8,0,0,0,0,-4,4,36,8,6,0,57,402,990,965.7,24.3,0.177,0.065,0.00267,0.242,0.00996,2,0.18,0.422,0.0174,23.9,0.949,0.974,0.924,39.1,38.1,76.2,1830
2005-03-24,2004,6,25,83,467.26,0.41,5,Dry,36,8,6,4,53,107,0.23,360.3,0.77,360.3,0,0,0,0,-4,4,36,8,6,0,57,410,990,965.7,24.3,0.18,0.069,0.00284,0.249,0.0103,2,0.186,0.435,0.0179,23.9,0.95,0.976,0.927,40,39.1,78.2,1880
2005-03-25,2004,6,26,84,475.19,0.41,5,Dry,36,8,6,4,53,107,0.23,368.2,0.78,368.2,0,0,0,0,-4,4,36,8,6,0,57,418,990,965.7,24.3,0.183,0.0728,0.003,0.256,0.0105,2,0.191,0.447,0.0184,23.8,0.951,0.978,0.93,40.9,40,80,1920
2005-03-26,2004,6,26,85,484.76,0.4,5,Dry,36,8,6,4,53,107,0.22,377.8,0.78,377.8,0,0,0,0,-4,4,36,8,6,0,57,428,990,965.8,24.2,0.187,0.0773,0.00319,0.264,0.0109,2,0.197,0.461,0.019,23.8,0.952,0.98,0.933,41.9,41.1,82.1,1970
2005-03-27,2004,6,26,86,492.15,0.39,5,Dry,36,8,6,4,53,107,0.22,385.1,0.78,385.1,0,0,0,0,-4,4,36,8,6,0,57,435,990,965.8,24.2,0.189,0.0808,0.00334,0.27,0.0112,2,0.202,0.472,0.0195,23.7,0.953,0.98,0.934,42.7,41.8,83.7,2010
2005-03-28,2004,6,26,87,501.72,0.39,5,Dry,36,8,6,4,53,107,0.21,394.7,0.79,394.7,0,0,0,0,-4,4,36,8,6,0,57,445,990,965.9,24.1,0.192,0.0853,0.00353,0.278,0.0115,2,0.209,0.487,0.0202,23.7,0.954,0.98,0.935,43.7,42.8,85.6,2060
2005-03-29,2004,6,26,88,515.11,0.38,5,Dry,36,8,6,4,53,107,0.21,408.1,0.79,408.1,0,0,0,0,-4,4,36,8,6,0,57,458,990,965.9,24.1,0.197,0.0916,0.0038,0.289,0.012,2,0.218,0.507,0.021,23.6,0.955,0.98,0.936,45.1,44.2,88.4,2120
2005-03-30,2004,6,26,89,528.51,0.37,5,Dry,36,8,6,4,53,107,0.2,421.5,0.8,421.5,0,0,0,0,-4,4,36,8,6,0,57,472,990,966,24,0.202,0.098,0.00408,0.3,0.0125,2,0.227,0.527,0.0219,23.5,0.956,0.98,0.937,46.4,45.5,91,2180
2005-03-31,2004,6,26,90,543.55,0.36,5,Dry,36,8,6,4,53,107,0.2,436.6,0.8,436.6,0,0,0,0,-4,4,36,8,6,0,57,487,990,966,24,0.207,0.105,0.00439,0.312,0.013,2,0.237,0.549,0.0229,23.4,0.957,0.98,0.938,48,47,94,2260
2005-04-01,2004,7,27,91,558.04,0.36,5,Dry,40,10,8,5,62,125,0.22,433,0.78,433,0,0,0,0,-5,5,40,10,8,0,67,491,990,966.1,23.9,0.209,0.103,0.00433,0.312,0.0131,2,0.235,0.547,0.0229,23.3,0.957,0.98,0.938,47.4,46.5,93,2230
2005-04-02,2004,7,27,92,575.27,0.35,5,Dry,40,10,8,5,62,125,0.22,450.3,0.78,450.3,0,0,0,0,-5,5,40,10,8,0,67,508,990,966.2,23.8,0.215,0.112,0.00468,0.327,0.0137,2,0.246,0.573,0.0241,23.2,0.958,0.98,0.939,49.2,48.2,96.4,2310
2005-04-03,2004,7,27,93,596.33,0.33,5,Dry,40,10,8,5,62,125,0.21,471.3,0.79,471.3,0,0,0,0,-5,5,40,10,8,0,67,529,990,966.3,23.7,0.227,0.121,0.00512,0.349,0.0147,2,0.261,0.609,0.0257,23.1,0.957,0.98,0.938,51.1,48.2,96.4,2310
2005-04-04,2004,7,27,94,617.93,0.32,5,Dry,40,10,8,5,62,125,0.2,492.9,0.8,492.9,0,0,0,0,-5,5,40,10,8,0,67,551,990,966.4,23.6,0.24,0.132,0.00557,0.371,0.0157,3,0.164,0.536,0.0227,23.1,0.946,0.97,0.917,35.2,34.1,102,2460
2005-04-05,2004,7,27,95,637.34,0.31,5,Dry,40,10,8,5,62,125,0.2,512.3,0.8,512.3,0,0,0,0,-5,5,40,10,8,0,67,570,990,966.4,23.6,0.251,0.143,0.00608,0.394,0.0167,3,0.173,0.567,0.0241,23,0.948,0.97,0.919,36.5,35.4,106,2550
2005-04-06,2004,7,27,96,657.3,0.3,5,Dry,40,10,8,5,62,125,0.19,532.3,0.81,532.3,0,0,0,0,-5,5,40,10,8,0,67,590,990,966.5,23.5,0.262,0.157,0.00667,0.419,0.0178,3,0.182,0.601,0.0256,22.9,0.949,0.971,0.922,37.8,36.7,110,2640
2005-04-07,2004,7,27,97,677.26,0.29,5,Dry,40,10,8,5,62,125,0.18,552.3,0.81,552.3,0,0,0,0,-5,5,40,10,8,0,67,610,990,966.6,23.4,0.273,0.17,0.00726,0.443,0.0189,3,0.191,0.634,0.0271,22.8,0.951,0.974,0.926,39.1,38,114,2740
2005-04-08,2004,7,28,98,696.13,0.29,5,Dry,40,10,8,5,62,125,0.18,571.1,0.82,571.1,0,0,0,0,-5,5,40,10,8,0,67,629,990,966.7,23.3,0.284,0.183,0.00783,0.467,0.02,3,0.2,0.666,0.0286,22.6,0.952,0.977,0.93,40.3,39.3,118,2830
2005-04-09,2004,7,28,99,715.54,0.28,5,Dry,40,10,8,5,62,125,0.17,590.5,0.82,590.5,0,0,0,0,-5,5,40,10,8,0,67,649,990,966.8,23.2,0.295,0.195,0.00841,0.491,0.0211,3,0.208,0.699,0.0301,22.5,0.954,0.979,0.934,41.5,40.6,122,2930
2005-04-10,2004,7,28,100,736.05,0.27,5,Dry,40,10,8,5,62,125,0.17,611,0.83,611,0,0,0,0,-5,5,40,10,8,0,67,669,990,966.8,23.2,0.307,0.209,0.00903,0.516,0.0223,3,0.217,0.733,0.0317,22.4,0.955,0.98,0.936,42.8,41.9,126,3020
2005-04-11,2004,7,28,101,756.01,0.26,5,Dry,40,10,8,5,62,125,0.17,631,0.83,631,0,0,0,0,-5,5,40,10,8,0,67,689,990,966.9,23.1,0.318,0.223,0.00964,0.541,0.0234,3,0.226,0.767,0.0332,22.3,0.956,0.98,0.936,44,43.1,129,3100
2005-04-12,2004,7,28,102,772.36,0.26,5,Dry,40,10,8,5,62,125,0.16,647.4,0.84,647.4,0,0,0,0,-5,5,40,10,8,0,67,705,990,967,23,0.327,0.233,0.0101,0.561,0.0244,3,0.234,0.795,0.0345,22.2,0.956,0.98,0.937,45,44.1,132,3170
2005-04-13,2004,7,28,103,786.19,0.25,5,Dry,40,10,8,5,62,125,0.16,661.2,0.84,661.2,0,0,0,0,-5,5,40,10,8,0,67,719,990,967,23,0.335,0.243,0.0106,0.578,0.0252,3,0.24,0.818,0.0356,22.1,0.957,0.98,0.937,45.8,44.9,135,3230
2005-04-14,2004,7,28,104,803.31,0.24,5,Dry,40,10,8,5,62,125,0.16,678.3,0.84,678.3,0,0,0,0,-5,5,40,10,8,0,67,736,990,967.1,22.9,0.345,0.254,0.0111,0.599,0.0262,3,0.248,0.847,0.037,22,0.957,0.98,0.938,46.8,45.8,138,3300
2005-04-15,2004,7,29,105,822.5,0.23,5,Dry,40,10,8,5,62,125,0.15,697.5,0.85,697.5,0,0,0,0,-5,5,40,10,8,0,67,756,990,967.2,22.8,0.356,0.267,0.0117,0.623,0.0273,3,0.256,0.879,0.0385,21.9,0.957,0.98,0.938,47.9,46.9,141,3380
2005-04-16,2004,7,29,106,843.28,0.23,5,Dry,40,10,8,5,62,125,0.15,718.3,0.85,718.3,0,0,0,0,-5,5,40,10,8,0,67,776,990,967.3,22.7,0.368,0.281,0.0124,0.648,0.0285,3,0.266,0.914,0.0402,21.8,0.957,0.98,0.938,49,48,144,3460
2005-04-17,2004,7,29,107,861.26,0.22,5,Dry,40,10,8,5,62,125,0.14,736.3,0.85,736.3,0,0,0,0,-5,5,40,10,8,0,67,794,990,967.3,22.7,0.382,0.293,0.0129,0.675,0.0298,3,0.274,0.949,0.0419,21.7,0.957,0.98,0.938,50,48.2,145,3470
2005-04-18,2004,7,29,108,880.01,0.22,5,Dry,40,10,8,5,62,125,0.14,755,0.86,755,0,0,0,0,-5,5,40,10,8,0,67,813,990,967.4,22.6,0.399,0.304,0.0135,0.704,0.0312,3,0.281,0.985,0.0436,21.6,0.957,0.98,0.938,51,48.2,145,3470
2005-04-19,2004,7,29,109,895.08,0.21,5,Dry,40,10,8,5,62,125,0.14,770.1,0.86,770.1,0,0,0,0,-5,5,40,10,8,0,67,828,990,967.5,22.5,0.413,0.312,0.0138,0.725,0.0322,3,0.285,1.01,0.0449,21.5,0.956,0.98,0.937,51.8,48.2,145,3470
2005-04-20,2004,7,29,110,906.08,0.21,5,Dry,40,10,8,5,62,125,0.14,781.1,0.86,781.1,0,0,0,0,-5,5,40,10,8,0,67,839,990,967.5,22.5,0.423,0.317,0.0141,0.74,0.0329,4,0.206,0.946,0.0421,21.5,0.952,0.974,0.928,39.3,38.3,153,3670
2005-04-21,2004,7,29,111,917.28,0.21,5,Dry,40,10,8,5,62,125,0.14,792.3,0.86,792.3,0,0,0,0,-5,5,40,10,8,0,67,850,990,967.6,22.4,0.433,0.322,0.0144,0.756,0.0337,4,0.21,0.966,0.0431,21.5,0.953,0.975,0.93,39.7,38.8,155,3720
2005-04-22,2004,7,30,112,924.08,0.2,5,Dry,40,10,8,5,62,125,0.14,799.1,0.86,799.1,0,0,0,0,-5,5,40,10,8,0,67,857,990,967.6,22.4,0.44,0.326,0.0145,0.765,0.0342,4,0.212,0.977,0.0436,21.4,0.953,0.976,0.93,40,39.1,156,3750
2005-04-23,2004,7,30,113,926.36,0.2,5,Dry,40,10,8,5,62,125,0.14,801.4,0.86,801.4,0,0,0,0,-5,5,40,10,8,0,67,859,990,967.6,22.4,0.442,0.327,0.0146,0.768,0.0343,4,0.213,0.981,0.0438,21.4,0.953,0.976,0.931,40.1,39.2,157,3760
2005-04-24,2004,7,30,114,924.08,0.2,5,Dry,40,10,8,5,62,125,0.14,799.1,0.86,799.1,0,0,0,0,-5,5,40,10,8,0,67,857,990,967.6,22.4,0.44,0.326,0.0145,0.765,0.0342,4,0.212,0.977,0.0436,21.4,0.953,0.976,0.93,40,39.1,156,3750
2005-04-25,2004,7,30,115,917.28,0.21,5,Dry,40,10,8,5,62,125,0.14,792.3,0.86,792.3,0,0,0,0,-5,5,40,10,8,0,67,850,990,967.6,22.4,0.433,0.322,0.0144,0.756,0.0337,4,0.21,0.966,0.0431,21.5,0.953,0.975,0.93,39.7,38.8,155,3720
2005-04-26,2004,7,30,116,906.08,0.21,5,Dry,40,10,8,5,62,125,0.14,781.1,0.86,781.1,0,0,0,0,-5,5,40,10,8,0,67,839,990,967.5,22.5,0.423,0.317,0.0141,0.74,0.0329,4,0.206,0.946,0.0421,21.5,0.952,0.974,0.928,39.3,38.3,153,3670
2005-04-27,2004,7,30,117,895.08,0.21,5,Dry,40,10,8,5,62,125,0.14,770.1,0.86,770.1,0,0,0,0,-5,5,40,10,8,0,67,828,990,967.5,22.5,0.413,0.312,0.0138,0.725,0.0322,3,0.285,1.01,0.0449,21.5,0.956,0.98,0.937,51.8,48.2,145,3470
2005-04-28,2004,7,30,118,884.28,0.21,5,Dry,40,10,8,5,62,125,0.14,759.3,0.86,759.3,0,0,0,0,-5,5,40,10,8,0,67,817,990,967.4,22.6,0.403,0.306,0.0136,0.71,0.0315,3,0.282,0.992,0.044,21.6,0.957,0.98,0.937,51.2,48.2,145,3470
2005-04-29,2004,7,31,119,869.5,0.22,5,Dry,40,10,8,5,62,125,0.14,744.5,0.86,744.5,0,0,0,0,-5,5,40,10,8,0,67,803,990,967.4,22.6,0.39,0.298,0.0132,0.688,0.0304,3,0.278,0.965,0.0427,21.7,0.957,0.98,0.938,50.4,48.2,145,3470
2005-04-30,2004,7,31,120,855.18,0.22,5,Dry,40,10,8,5,62,125,0.15,730.2,0.85,730.2,0,0,0,0,-5,5,40,10,8,0,67,788,990,967.3,22.7,0.376,0.289,0.0127,0.665,0.0293,3,0.271,0.936,0.0413,21.7,0.957,0.98,0.938,49.7,48.2,145,3470
2005-05-01,2004,8,31,121,841.33,0.23,5,Dry,42,9,8,6,82,147,0.17,694.3,0.82,694.3,0,0,0,0,-6,6,42,9,8,0,88,753,990,967.3,22.7,0.355,0.265,0.0116,0.619,0.0272,3,0.255,0.874,0.0385,21.9,0.957,0.98,0.938,47.5,46.5,140,3350
2005-05-02,2004,8,31,122,824.33,0.23,5,Dry,42,9,8,6,82,147,0.18,677.3,0.82,677.3,0,0,0,0,-6,6,42,9,8,0,88,736,990,967.2,22.8,0.345,0.253,0.0111,0.598,0.0262,3,0.247,0.846,0.0371,22,0.957,0.98,0.938,46.5,45.6,137,3280
2005-05-03,2004,8,31,123,808.37,0.24,5,Dry,42,9,8,6,82,147,0.18,661.4,0.82,661.4,0,0,0,0,-6,6,42,9,8,0,88,720,990,967.1,22.9,0.336,0.243,0.0106,0.579,0.0253,3,0.24,0.819,0.0358,22,0.957,0.98,0.937,45.6,44.7,134,3220
2005-05-04,2004,8,31,124,793.67,0.24,5,Dry,42,9,8,6,82,147,0.18,646.7,0.81,646.7,0,0,0,0,-6,6,42,9,8,0,88,706,990,967.1,22.9,0.328,0.233,0.0102,0.561,0.0244,3,0.234,0.794,0.0346,22.1,0.956,0.98,0.937,44.7,43.8,131,3160
2005-05-05,2004,8,31,125,780.65,0.25,5,Dry,42,9,8,6,82,147,0.19,633.6,0.81,633.6,0,0,0,0,-6,6,42,9,8,0,88,693,990,967,23,0.32,0.224,0.00976,0.544,0.0237,3,0.228,0.772,0.0336,22.2,0.956,0.98,0.936,44,43.1,129,3100
2005-05-06,2004,8,32,126,769.96,0.26,5,Dry,42,9,8,6,82,147,0.19,623,0.81,623,0,0,0,0,-6,6,42,9,8,0,88,682,990,967,23,0.314,0.217,0.00943,0.531,0.0231,3,0.223,0.754,0.0328,22.3,0.955,0.98,0.936,43.3,42.4,127,3060
2005-05-07,2004,8,32,127,753.28,0.26,5,Dry,42,9,8,6,82,147,0.2,606.3,0.81,606.3,0,0,0,0,-6,6,42,9,8,0,88,665,990,966.9,23.1,0.305,0.206,0.00892,0.511,0.0221,3,0.215,0.726,0.0314,22.4,0.955,0.98,0.935,42.3,41.5,124,2980
2005-05-08,2004,8,32,128,735.51,0.27,5,Dry,42,9,8,6,82,147,0.2,588.5,0.8,588.5,0,0,0,0,-6,6,42,9,8,0,88,648,990,966.8,23.2,0.294,0.194,0.00838,0.489,0.0211,3,0.207,0.696,0.0301,22.5,0.953,0.979,0.933,41.2,40.3,121,2900
2005-05-09,2004,8,32,129,717.73,0.28,5,Dry,42,9,8,6,82,147,0.2,570.7,0.8,570.7,0,0,0,0,-6,6,42,9,8,0,88,630,990,966.8,23.2,0.284,0.182,0.00785,0.467,0.0201,3,0.199,0.666,0.0287,22.6,0.952,0.976,0.93,40.1,39.1,117,2820
2005-05-10,2004,8,32,130,701.05,0.28,5,Dry,42,9,8,6,82,147,0.21,554,0.79,554,0,0,0,0,-6,6,42,9,8,0,88,613,990,966.7,23.3,0.275,0.171,0.00734,0.446,0.0191,3,0.192,0.638,0.0274,22.7,0.951,0.974,0.926,39,38,114,2740
2005-05-11,2004,8,32,131,683.83,0.29,5,Dry,42,9,8,6,82,147,0.21,536.8,0.79,536.8,0,0,0,0,-6,6,42,9,8,0,88,596,990,966.6,23.4,0.265,0.16,0.00683,0.425,0.0182,3,0.184,0.609,0.0261,22.8,0.95,0.972,0.923,37.9,36.8,111,2650
2005-05-12,2004,8,32,132,667.15,0.3,5,Dry,42,9,8,6,82,147,0.22,520.1,0.78,520.1,0,0,0,0,-6,6,42,9,8,0,88,579,990,966.6,23.4,0.256,0.148,0.00634,0.404,0.0172,3,0.177,0.581,0.0248,22.9,0.948,0.97,0.92,36.8,35.7,107,2570
2005-05-13,2004,8,33,133,651.56,0.3,5,Dry,42,9,8,6,82,147,0.23,504.6,0.77,504.6,0,0,0,0,-6,6,42,9,8,0,88,564,990,966.5,23.5,0.247,0.138,0.00588,0.385,0.0164,3,0.17,0.554,0.0236,22.9,0.947,0.97,0.918,35.8,34.7,104,2500
2005-05-14,2004,8,33,134,635.43,0.31,5,Dry,42,9,8,6,82,147,0.23,488.4,0.77,488.4,0,0,0,0,-6,6,42,9,8,0,88,547,990,966.4,23.6,0.238,0.13,0.0055,0.367,0.0156,2,0.272,0.639,0.0271,22.9,0.956,0.98,0.937,52.5,48.2,96.4,2310
2005-05-15,2004,8,33,135,620.93,0.32,5,Dry,42,9,8,6,82,147,0.24,473.9,0.76,473.9,0,0,0,0,-6,6,42,9,8,0,88,533,990,966.4,23.6,0.229,0.123,0.0052,0.352,0.0149,2,0.262,0.614,0.026,23,0.957,0.98,0.938,51.1,48.2,96.4,2310
2005-05-16,2004,8,33,136,605.9,0.33,5,Dry,42,9,8,6,82,147,0.24,458.9,0.76,458.9,0,0,0,0,-6,6,42,9,8,0,88,518,990,966.3,23.7,0.221,0.116,0.00488,0.336,0.0142,2,0.252,0.589,0.0249,23.1,0.958,0.98,0.938,49.7,48.2,96.4,2310
2005-05-17,2004,8,33,137,592.5,0.34,5,Dry,42,9,8,6,82,147,0.25,445.5,0.75,445.5,0,0,0,0,-6,6,42,9,8,0,88,505,990,966.3,23.7,0.214,0.109,0.0046,0.323,0.0136,2,0.243,0.566,0.0239,23.2,0.958,0.98,0.939,48.5,47.5,95,2280
2005-05-18,2004,8,33,138,578.55,0.34,5,Dry,42,9,8,6,82,147,0.25,431.6,0.75,431.6,0,0,0,0,-6,6,42,9,8,0,88,491,990,966.2,23.8,0.209,0.103,0.00432,0.311,0.0131,2,0.234,0.545,0.0229,23.3,0.957,0.98,0.938,47.1,46.1,92.3,2210
2005-05-19,2004,8,33,139,566.25,0.35,5,Dry,42,9,8,6,82,147,0.26,419.3,0.74,419.3,0,0,0,0,-6,6,42,9,8,0,88,478,990,966.1,23.9,0.204,0.0969,0.00406,0.301,0.0126,2,0.225,0.527,0.0221,23.3,0.956,0.98,0.937,45.8,44.9,89.9,2160
2005-05-20,2004,8,34,140,553.4,0.36,5,Dry,42,9,8,6,82,147,0.27,406.4,0.73,406.4,0,0,0,0,-6,6,42,9,8,0,88,465,990,966.1,23.9,0.2,0.0908,0.0038,0.291,0.0122,2,0.217,0.507,0.0212,23.4,0.955,0.98,0.936,44.6,43.7,87.3,2100
2005-05-21,2004,8,34,141,541.09,0.36,5,Dry,42,9,8,6,82,147,0.27,394.1,0.73,394.1,0,0,0,0,-6,6,42,9,8,0,88,453,990,966,24,0.195,0.085,0.00355,0.28,0.0117,2,0.209,0.489,0.0204,23.5,0.954,0.98,0.935,43.3,42.4,84.8,2040
2005-05-22,2004,8,34,142,529.88,0.37,5,Dry,42,9,8,6,82,147,0.28,382.9,0.72,382.9,0,0,0,0,-6,6,42,9,8,0,88,442,990,966,24,0.191,0.0797,0.00332,0.271,0.0113,2,0.201,0.472,0.0197,23.5,0.953,0.98,0.934,42.1,41.3,82.5,1980
2005-05-23,2004,8,34,143,518.12,0.38,5,Dry,42,9,8,6,82,147,0.28,371.1,0.72,371.1,0,0,0,0,-6,6,42,9,8,0,88,430,990,965.9,24.1,0.187,0.0742,0.00308,0.262,0.0109,2,0.193,0.455,0.0189,23.6,0.951,0.978,0.93,40.9,40,79.9,1920
2005-05-24,2004,8,34,144,508.01,0.38,5,Dry,42,9,8,6,82,147,0.29,361,0.71,361,0,0,0,0,-6,6,42,9,8,0,88,420,990,965.9,24.1,0.184,0.0694,0.00288,0.253,0.0105,2,0.186,0.439,0.0182,23.7,0.95,0.976,0.927,39.8,38.8,77.7,1860
2005-05-25,2004,8,34,145,497.34,0.39,5,Dry,42,9,8,6,82,147,0.3,350.3,0.7,350.3,0,0,0,0,-6,6,42,9,8,0,88,409,990,965.8,24.2,0.18,0.0644,0.00266,0.244,0.0101,2,0.179,0.423,0.0175,23.7,0.949,0.973,0.923,38.7,37.6,75.3,1810
2005-05-26,2004,8,34,146,486.68,0.4,5,Dry,42,9,8,6,82,147,0.3,339.7,0.7,339.7,0,0,0,0,-6,6,42,9,8,0,88,399,990,965.8,24.2,0.176,0.0593,0.00245,0.236,0.00973,2,0.172,0.407,0.0168,23.8,0.947,0.971,0.919,37.5,36.4,72.9,1750
2005-05-27,2004,8,35,147,477.65,0.4,5,Dry,42,9,8,6,82,147,0.31,330.6,0.69,330.6,0,0,0,0,-6,6,42,9,8,0,88,390,990,965.7,24.3,0.173,0.0551,0.00227,0.228,0.00941,2,0.166,0.394,0.0162,23.9,0.946,0.97,0.917,36.6,35.5,71,1700
2005-05-28,2004,8,35,148,468.08,0.41,5,Dry,42,9,8,6,82,147,0.31,321.1,0.69,321.1,0,0,0,0,-6,6,42,9,8,0,88,380,990,965.7,24.3,0.17,0.0505,0.00208,0.22,0.00907,2,0.159,0.379,0.0156,23.9,0.944,0.97,0.916,35.5,34.5,69,1660
2005-05-29,2004,8,35,149,458.51,0.42,5,Dry,42,9,8,6,82,147,0.32,311.5,0.68,311.5,0,0,0,0,-6,6,42,9,8,0,88,371,990,965.7,24.3,0.166,0.046,0.00189,0.212,0.00872,2,0.153,0.365,0.015,24,0.943,0.97,0.914,34.5,33.5,67,1610
2005-05-30,2004,8,35,150,450.58,0.42,5,Dry,42,9,8,6,82,147,0.33,303.6,0.67,303.6,0,0,0,0,-6,6,42,9,8,0,88,363,990,965.6,24.4,0.163,0.0423,0.00174,0.206,0.00844,2,0.147,0.353,0.0145,24,0.941,0.97,0.913,33.7,32.7,65.3,1570
2005-05-31,2004,8,35,151,442.11,0.43,5,Dry,42,9,8,6,82,147,0.33,295.1,0.67,295.1,0,0,0,0,-6,6,42,9,8,0,88,354,990,965.6,24.4,0.161,0.0383,0.00157,0.199,0.00814,2,0.142,0.34,0.0139,24.1,0.94,0.97,0.912,32.7,31.8,63.5,1520
2005-06-01,2004,9,35,152,433.63,0.43,5,Dry,39,9,7,5,59,119,0.27,314.6,0.73,314.6,0,0,0,0,-5,5,39,9,7,0,64,370,990,965.6,24.4,0.166,0.0475,0.00194,0.213,0.00873,2,0.155,0.368,0.0151,24.1,0.943,0.97,0.915,35,34,68,1630
2005-06-02,2004,9,35,153,425.7,0.44,5,Dry,39,9,7,5,59,119,0.28,306.7,0.72,306.7,0,0,0,0,-5,5,39,9,7,0,64,362,990,965.5,24.5,0.163,0.0438,0.00179,0.207,0.00845,2,0.15,0.356,0.0146,24.1,0.942,0.97,0.913,34.2,33.1,66.3,1590
2005-06-03,2004,9,36,154,418.86,0.45,5,Dry,39,9,7,5,59,119,0.28,299.9,0.72,299.9,0,0,0,0,-5,5,39,9,7,0,64,355,990,965.5,24.5,0.161,0.0405,0.00165,0.201,0.00821,2,0.145,0.346,0.0141,24.2,0.941,0.97,0.912,33.4,32.4,64.8,1560
2005-06-04,2004,9,36,155,411.48,0.45,5,Dry,39,9,7,5,59,119,0.29,292.5,0.71,292.5,0,0,0,0,-5,5,39,9,7,0,64,347,990,965.5,24.5,0.158,0.0371,0.00151,0.195,0.00795,2,0.14,0.335,0.0137,24.2,0.939,0.97,0.911,32.6,31.6,63.3,1520
2005-06-05,2004,9,36,156,404.1,0.46,5,Dry,39,9,7,5,59,119,0.29,285.1,0.71,285.1,0,0,0,0,-5,5,39,9,7,0,64,340,990,965.4,24.6,0.156,0.0336,0.00137,0.189,0.00769,2,0.135,0.324,0.0132,24.3,0.937,0.97,0.909,31.8,30.8,61.7,1480
2005-06-06,2004,9,36,157,397.26,0.46,5,Dry,39,9,7,5,59,119,0.3,278.3,0.7,278.3,0,0,0,0,-5,5,39,9,7,0,64,333,990,965.4,24.6,0.153,0.0303,0.00123,0.183,0.00745,2,0.13,0.314,0.0127,24.3,0.936,0.97,0.908,31,30.1,60.2,1440
2005-06-07,2004,9,36,158,391.52,0.47,5,Dry,39,9,7,5,59,119,0.3,272.5,0.7,272.5,0,0,0,0,-5,5,39,9,7,0,64,328,990,965.4,24.6,0.151,0.0276,0.00112,0.179,0.00725,2,0.126,0.305,0.0124,24.3,0.935,0.97,0.906,30.4,29.5,59,1420
2005-06-08,2004,9,36,159,385.23,0.47,5,Dry,39,9,7,5,59,119,0.31,266.2,0.69,266.2,0,0,0,0,-5,5,39,9,7,0,64,321,990,965.3,24.7,0.149,0.0247,0.000999,0.174,0.00703,2,0.122,0.296,0.012,24.4,0.933,0.97,0.905,29.7,28.8,57.6,1380
2005-06-09,2004,9,36,160,378.94,0.48,5,Dry,39,9,7,5,59,119,0.31,259.9,0.69,259.9,0,0,0,0,-5,5,39,9,7,0,64,315,990,965.3,24.7,0.147,0.0217,0.000878,0.168,0.00682,2,0.118,0.286,0.0116,24.4,0.932,0.97,0.904,29,28.1,56.3,1350
2005-06-10,2004,9,37,161,372.65,0.48,5,Dry,39,9,7,5,59,119,0.32,253.7,0.68,253.7,0,0,0,0,-5,5,39,9,7,0,64,309,990,965.3,24.7,0.144,0.0187,0.000757,0.163,0.0066,2,0.114,0.277,0.0112,24.5,0.93,0.97,0.902,28.3,27.5,54.9,1320
2005-06-11,2004,9,37,162,366.91,0.49,5,Dry,39,9,7,5,59,119,0.32,247.9,0.68,247.9,0,0,0,0,-5,5,39,9,7,0,64,303,990,965.2,24.8,0.142,0.0168,0.000679,0.159,0.00643,2,0.11,0.269,0.0109,24.5,0.929,0.97,0.901,27.7,26.8,53.7,1290
2005-06-12,2004,9,37,163,361.17,0.49,5,Dry,39,9,7,5,59,119,0.33,242.2,0.67,242.2,0,0,0,0,-5,5,39,9,7,0,64,297,990,965.2,24.8,0.14,0.0163,0.000659,0.157,0.00632,2,0.106,0.263,0.0106,24.5,0.927,0.97,0.899,27,26.2,52.4,1260
2005-06-13,2004,9,37,164,356.52,0.5,5,Dry,39,9,7,5,59,119,0.33,237.5,0.67,237.5,0,0,0,0,-5,5,39,9,7,0,64,293,990,965.2,24.8,0.139,0.0159,0.000642,0.155,0.00623,2,0.103,0.258,0.0104,24.6,0.925,0.97,0.898,26.5,25.7,51.4,1230
2005-06-14,2004,9,37,165,351.33,0.5,5,Dry,39,9,7,5,59,119,0.34,232.3,0.66,232.3,0,0,0,0,-5,5,39,9,7,0,64,287,990,965.2,24.8,0.137,0.0155,0.000624,0.152,0.00614,2,0.0993,0.252,0.0101,24.6,0.924,0.97,0.896,25.9,25.1,50.2,1200
2005-06-15,2004,9,37,166,346.13,0.51,5,Dry,39,9,7,5,59,119,0.34,227.1,0.66,227.1,0,0,0,0,-5,5,39,9,7,0,64,282,990,965.1,24.9,0.135,0.0151,0.000605,0.15,0.00604,1,0.249,0.399,0.0161,24.5,0.959,0.98,0.94,52.3,48.2,48.2,1160
2005-06-16,2004,9,37,167,340.93,0.52,5,Dry,39,9,7,5,59,119,0.35,221.9,0.65,221.9,0,0,0,0,-5,5,39,9,7,0,64,277,990,965.1,24.9,0.133,0.0146,0.000587,0.148,0.00594,1,0.242,0.39,0.0157,24.5,0.958,0.98,0.939,51.1,48.2,48.2,1160
2005-06-17,2004,9,38,168,335.74,0.52,5,Dry,39,9,7,5,59,119,0.35,216.7,0.65,216.7,0,0,0,0,-5,5,39,9,7,0,64,272,990,965.1,24.9,0.131,0.0142,0.000569,0.146,0.00584,1,0.235,0.381,0.0153,24.5,0.958,0.98,0.938,50,48.2,48.2,1160
2005-06-18,2004,9,38,169,331.09,0.53,5,Dry,39,9,7,5,59,119,0.36,212.1,0.64,212.1,0,0,0,0,-5,5,39,9,7,0,64,267,990,965.1,24.9,0.13,0.0138,0.000552,0.144,0.00576,1,0.229,0.372,0.0149,24.6,0.957,0.98,0.938,48.9,47.9,47.9,1150
2005-06-19,2004,9,38,170,326.44,0.53,5,Dry,39,9,7,5,59,119,0.36,207.4,0.64,207.4,0,0,0,0,-5,5,39,9,7,0,64,262,990,965,25,0.128,0.0134,0.000536,0.142,0.00567,1,0.223,0.364,0.0146,24.6,0.956,0.98,0.937,47.9,46.9,46.9,1130
2005-06-20,2004,9,38,171,321.79,0.54,5,Dry,39,9,7,5,59,119,0.37,202.8,0.63,202.8,0,0,0,0,-5,5,39,9,7,0,64,258,990,965,25,0.127,0.013,0.00052,0.14,0.00558,1,0.216,0.356,0.0142,24.6,0.955,0.98,0.936,46.8,45.9,45.9,1100
2005-06-21,2004,9,38,172,318.24,0.54,5,Dry,39,9,7,5,59,119,0.37,199.2,0.63,199.2,0,0,0,0,-5,5,39,9,7,0,64,254,990,965,25,0.125,0.0127,0.000507,0.138,0.00552,1,0.211,0.349,0.014,24.7,0.955,0.98,0.935,46,45.1,45.1,1080
2005-06-22,2004,9,38,173,314.14,0.55,5,Dry,39,9,7,5,59,119,0.38,195.1,0.62,195.1,0,0,0,0,-5,5,39,9,7,0,64,250,990,965,25,0.124,0.0123,0.000493,0.136,0.00544,1,0.206,0.342,0.0137,24.7,0.953,0.98,0.934,45,44.1,44.1,1060
2005-06-23,2004,9,38,174,310.04,0.55,5,Dry,39,9,7,5,59,119,0.38,191,0.62,191,0,0,0,0,-5,5,39,9,7,0,64,246,990,965,25,0.122,0.012,0.000479,0.134,0.00536,1,0.2,0.335,0.0134,24.7,0.952,0.98,0.933,44.1,43.2,43.2,1040
2005-06-24,2004,9,39,175,305.93,0.56,5,Dry,39,9,7,5,59,119,0.39,186.9,0.61,186.9,0,0,0,0,-5,5,39,9,7,0,64,242,990,964.9,25.1,0.121,0.0116,0.000464,0.133,0.00529,1,0.195,0.327,0.0131,24.7,0.951,0.98,0.932,43.1,42.3,42.3,1010
2005-06-25,2004,9,39,176,301.83,0.56,5,Dry,39,9,7,5,59,119,0.39,182.8,0.61,182.8,0,0,0,0,-5,5,39,9,7,0,64,238,990,964.9,25.1,0.119,0.0113,0.00045,0.131,0.00521,1,0.189,0.32,0.0128,24.8,0.95,0.98,0.931,42.2,41.3,41.3,992
2005-06-26,2004,9,39,177,297.73,0.57,5,Dry,39,9,7,5,59,119,0.4,178.7,0.6,178.7,0,0,0,0,-5,5,39,9,7,0,64,234,990,964.9,25.1,0.118,0.0109,0.000436,0.129,0.00514,1,0.184,0.313,0.0125,24.8,0.948,0.979,0.928,41.2,40.3,40.3,968
2005-06-27,2004,9,39,178,294.18,0.57,5,Dry,39,9,7,5,59,119,0.41,175.2,0.59,175.2,0,0,0,0,-5,5,39,9,7,0,64,230,990,964.9,25.1,0.117,0.0106,0.000424,0.127,0.00507,1,0.179,0.306,0.0122,24.8,0.947,0.977,0.925,40.4,39.4,39.4,947
2005-06-28,2004,9,39,179,290.62,0.57,5,Dry,39,9,7,5,59,119,0.41,171.6,0.59,171.6,0,0,0,0,-5,5,39,9,7,0,64,227,990,964.9,25.1,0.116,0.0103,0.000411,0.126,0.00501,1,0.174,0.3,0.0119,24.8,0.946,0.975,0.922,39.5,38.6,38.6,925
2005-06-29,2004,9,39,180,287.07,0.58,5,Dry,39,9,7,5,59,119,0.41,168.1,0.58,168.1,0,0,0,0,-5,5,39,9,7,0,64,223,990,964.8,25.2,0.114,0.01,0.000399,0.124,0.00494,1,0.169,0.294,0.0117,24.9,0.945,0.973,0.92,38.7,37.7,37.7,904
2005-06-30,2004,9,39,181,283.51,0.58,5,Dry,39,9,7,5,59,119,0.42,164.5,0.58,164.5,0,0,0,0,-5,5,39,9,7,0,64,220,990,964.8,25.2,0.113,0.00973,0.000387,0.123,0.00488,1,0.165,0.287,0.0114,24.9,0.944,0.971,0.917,37.9,36.8,36.8,883
2005-07-01,2004,10,40,182,281.05,0.59,5,Dry,37,8,6,4,53,108,0.38,173.1,0.62,173.1,0,0,0,0,-4,4,37,8,6,0,57,224,990,964.8,25.2,0.115,0.0105,0.000415,0.125,0.00497,1,0.176,0.301,0.012,24.9,0.946,0.976,0.924,40,39,39,936
2005-07-02,2004,10,40,183,278.04,0.59,5,Dry,37,8,6,4,53,108,0.39,170,0.61,170,0,0,0,0,-4,4,37,8,6,0,57,221,990,964.8,25.2,0.114,0.0102,0.000405,0.124,0.00491,1,0.172,0.296,0.0117,24.9,0.945,0.974,0.921,39.2,38.2,38.2,918
2005-07-03,2004,10,40,184,275.04,0.6,5,Dry,37,8,6,4,53,108,0.39,167,0.61,167,0,0,0,0,-4,4,37,8,6,0,57,218,990,964.8,25.2,0.112,0.00995,0.000395,0.122,0.00486,1,0.168,0.29,0.0115,24.9,0.945,0.973,0.919,38.5,37.5,37.5,900
2005-07-04,2004,10,40,185,272.03,0.6,5,Dry,37,8,6,4,53,108,0.4,164,0.6,164,0,0,0,0,-4,4,37,8,6,0,57,215,990,964.8,25.2,0.111,0.00969,0.000384,0.121,0.0048,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.917,37.8,36.8,36.8,882
2005-07-05,2004,10,40,186,269.57,0.6,5,Dry,37,8,6,4,53,108,0.4,161.6,0.6,161.6,0,0,0,0,-4,4,37,8,6,0,57,213,990,964.8,25.2,0.111,0.00948,0.000376,0.12,0.00476,1,0.161,0.281,0.0111,24.9,0.943,0.97,0.915,37.3,36.1,36.1,868
2005-07-06,2004,10,40,187,267.11,0.61,5,Dry,37,8,6,4,53,108,0.4,159.1,0.6,159.1,0,0,0,0,-4,4,37,8,6,0,57,210,990,964.8,25.2,0.11,0.00927,0.000368,0.119,0.00471,1,0.157,0.276,0.0109,25,0.942,0.97,0.914,36.7,35.6,35.6,854
2005-07-07,2004,10,40,188,264.65,0.61,5,Dry,37,8,6,4,53,108,0.41,156.7,0.59,156.7,0,0,0,0,-4,4,37,8,6,0,57,208,990,964.8,25.2,0.109,0.00907,0.000359,0.118,0.00467,1,0.154,0.272,0.0108,25,0.941,0.97,0.913,36.1,35,35,841
2005-07-08,2004,10,41,189,262.18,0.62,5,Dry,37,8,6,4,53,108,0.41,154.2,0.59,154.2,0,0,0,0,-4,4,37,8,6,0,57,205,990,964.7,25.3,0.108,0.00886,0.000351,0.117,0.00463,1,0.151,0.267,0.0106,25,0.94,0.97,0.912,35.5,34.5,34.5,827
2005-07-09,2004,10,41,190,259.72,0.62,5,Dry,37,8,6,4,53,108,0.42,151.7,0.58,151.7,0,0,0,0,-4,4,37,8,6,0,57,203,990,964.7,25.3,0.107,0.00865,0.000342,0.116,0.00458,1,0.147,0.263,0.0104,25,0.94,0.97,0.912,35,33.9,33.9,814
2005-07-10,2004,10,41,191,257.26,0.62,5,Dry,37,8,6,4,53,108,0.42,149.3,0.58,149.3,0,0,0,0,-4,4,37,8,6,0,57,200,990,964.7,25.3,0.106,0.00844,0.000334,0.115,0.00454,1,0.144,0.259,0.0102,25,0.939,0.97,0.911,34.4,33.3,33.3,800
2005-07-11,2004,10,41,192,254.8,0.63,5,Dry,37,8,6,4,53,108,0.42,146.8,0.58,146.8,0,0,0,0,-4,4,37,8,6,0,57,198,990,964.7,25.3,0.105,0.00823,0.000325,0.114,0.00449,1,0.141,0.254,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,787
2005-07-12,2004,10,41,193,252.34,0.63,5,Dry,37,8,6,4,53,108,0.43,144.3,0.57,144.3,0,0,0,0,-4,4,37,8,6,0,57,195,990,964.7,25.3,0.104,0.00802,0.000317,0.112,0.00445,1,0.137,0.25,0.00988,25,0.937,0.97,0.909,33.2,32.2,32.2,773
2005-07-13,2004,10,41,194,249.88,0.64,5,Dry,37,8,6,4,53,108,0.43,141.9,0.57,141.9,0,0,0,0,-4,4,37,8,6,0,57,193,990,964.7,25.3,0.104,0.00781,0.000309,0.111,0.0044,1,0.134,0.245,0.0097,25.1,0.936,0.97,0.908,32.6,31.6,31.6,759
2005-07-14,2004,10,41,195,247.42,0.64,5,Dry,37,8,6,4,53,108,0.44,139.4,0.56,139.4,0,0,0,0,-4,4,37,8,6,0,57,190,990,964.7,25.3,0.103,0.0076,0.0003,0.11,0.00436,1,0.131,0.241,0.00952,25.1,0.935,0.97,0.907,32,31.1,31.1,746
2005-07-15,2004,10,42,196,244.96,0.65,5,Dry,37,8,6,4,53,108,0.44,137,0.56,137,0,0,0,0,-4,4,37,8,6,0,57,188,990,964.7,25.3,0.102,0.00739,0.000292,0.109,0.00431,1,0.127,0.237,0.00934,25.1,0.934,0.97,0.906,31.5,30.5,30.5,733
2005-07-16,2004,10,42,197,242.5,0.65,5,Dry,37,8,6,4,53,108,0.45,134.5,0.56,134.5,0,0,0,0,-4,4,37,8,6,0,57,186,990,964.7,25.3,0.101,0.00718,0.000283,0.108,0.00427,1,0.124,0.232,0.00916,25.1,0.933,0.97,0.905,30.9,30,30,719
