date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2005-07-17,2004,10,42,198,241.13,0.66,5,Dry,37,8,6,4,53,108,0.45,133.1,0.55,133.1,0,0,0,0,-4,4,37,8,6,0,57,184,990,964.6,25.4,0.101,0.00707,0.000279,0.108,0.00424,1,0.122,0.23,0.00906,25.1,0.932,0.97,0.904,30.6,29.7,29.7,712
2005-07-18,2004,10,42,199,239.22,0.66,5,Dry,37,8,6,4,53,108,0.45,131.2,0.55,131.2,0,0,0,0,-4,4,37,8,6,0,57,182,990,964.6,25.4,0.0998,0.0069,0.000272,0.107,0.00421,1,0.12,0.226,0.00893,25.1,0.931,0.97,0.903,30.1,29.2,29.2,701
2005-07-19,2004,10,42,200,237.3,0.66,5,Dry,37,8,6,4,53,108,0.46,129.3,0.55,129.3,0,0,0,0,-4,4,37,8,6,0,57,180,990,964.6,25.4,0.0992,0.00674,0.000266,0.106,0.00417,1,0.117,0.223,0.00879,25.2,0.93,0.97,0.903,29.7,28.8,28.8,691
2005-07-20,2004,10,42,201,235.39,0.67,5,Dry,37,8,6,4,53,108,0.46,127.4,0.54,127.4,0,0,0,0,-4,4,37,8,6,0,57,178,990,964.6,25.4,0.0985,0.00658,0.000259,0.105,0.00414,1,0.114,0.22,0.00865,25.2,0.93,0.97,0.902,29.2,28.4,28.4,681
2005-07-21,2004,10,42,202,233.47,0.67,5,Dry,37,8,6,4,53,108,0.46,125.5,0.54,125.5,0,0,0,0,-4,4,37,8,6,0,57,176,990,964.6,25.4,0.0978,0.00641,0.000253,0.104,0.0041,1,0.112,0.216,0.00851,25.2,0.929,0.97,0.901,28.8,27.9,27.9,670
2005-07-22,2004,10,43,203,231.56,0.68,5,Dry,37,8,6,4,53,108,0.47,123.6,0.53,123.6,0,0,0,0,-4,4,37,8,6,0,57,175,990,964.6,25.4,0.0971,0.00625,0.000246,0.103,0.00407,1,0.109,0.213,0.00837,25.2,0.928,0.97,0.9,28.3,27.5,27.5,659
2005-07-23,2004,10,43,204,229.65,0.68,5,Dry,37,8,6,4,53,108,0.47,121.7,0.53,121.7,0,0,0,0,-4,4,37,8,6,0,57,173,990,964.6,25.4,0.0965,0.00609,0.00024,0.103,0.00403,1,0.107,0.209,0.00823,25.2,0.926,0.97,0.899,27.9,27,27,649
2005-07-24,2004,10,43,205,227.73,0.69,5,Dry,37,8,6,4,53,108,0.47,119.7,0.53,119.7,0,0,0,0,-4,4,37,8,6,0,57,171,990,964.6,25.4,0.0958,0.00593,0.000233,0.102,0.004,1,0.104,0.206,0.00809,25.2,0.925,0.97,0.897,27.4,26.6,26.6,638
2005-07-25,2004,10,43,206,225.82,0.69,5,Dry,37,8,6,4,53,108,0.48,117.8,0.52,117.8,0,0,0,0,-4,4,37,8,6,0,57,169,990,964.6,25.4,0.0951,0.00576,0.000227,0.101,0.00396,1,0.102,0.202,0.00796,25.2,0.924,0.97,0.896,26.9,26.1,26.1,627
2005-07-26,2004,10,43,207,223.9,0.7,5,Dry,37,8,6,4,53,108,0.48,115.9,0.52,115.9,0,0,0,0,-4,4,37,8,6,0,57,167,990,964.5,25.5,0.0944,0.0056,0.00022,0.1,0.00393,1,0.099,0.199,0.00782,25.3,0.922,0.97,0.895,26.5,25.7,25.7,616
2005-07-27,2004,10,43,208,221.99,0.7,5,Dry,37,8,6,4,53,108,0.49,114,0.51,114,0,0,0,0,-4,4,37,8,6,0,57,165,990,964.5,25.5,0.0938,0.00544,0.000214,0.0992,0.0039,1,0.0964,0.196,0.00768,25.3,0.921,0.97,0.893,26,25.2,25.2,606
2005-07-28,2004,10,43,209,220.08,0.71,5,Dry,37,8,6,4,53,108,0.49,112.1,0.51,112.1,0,0,0,0,-4,4,37,8,6,0,57,163,990,964.5,25.5,0.0931,0.00528,0.000207,0.0984,0.00386,1,0.0938,0.192,0.00754,25.3,0.92,0.97,0.892,25.6,24.8,24.8,595
2005-07-29,2004,10,44,210,218.16,0.71,5,Dry,37,8,6,4,53,108,0.49,110.2,0.51,110.2,0,0,0,0,-4,4,37,8,6,0,57,161,990,964.5,25.5,0.0924,0.00511,0.000201,0.0975,0.00383,1,0.0912,0.189,0.0074,25.3,0.918,0.97,0.891,25.1,24.3,24.3,584
2005-07-30,2004,10,44,211,216.25,0.72,5,Dry,37,8,6,4,53,108,0.5,108.3,0.5,108.3,0,0,0,0,-4,4,37,8,6,0,57,159,990,964.5,25.5,0.0917,0.00495,0.000194,0.0967,0.00379,1,0.0886,0.185,0.00727,25.3,0.917,0.97,0.889,24.6,23.9,23.9,574
2005-07-31,2004,10,44,212,214.33,0.72,5,Dry,37,8,6,4,53,108,0.5,106.3,0.5,106.3,0,0,0,0,-4,4,37,8,6,0,57,157,990,964.5,25.5,0.0911,0.00479,0.000188,0.0958,0.00376,1,0.086,0.182,0.00713,25.3,0.915,0.97,0.888,24.2,23.5,23.5,563
2005-08-01,2004,11,44,213,211.33,0.73,5,Dry,34,7,5,3,44,93,0.44,118.3,0.56,118.3,0,0,0,0,-3,3,34,7,5,0,47,164,990,964.5,25.5,0.0935,0.00581,0.000227,0.0993,0.00389,1,0.102,0.202,0.0079,25.3,0.924,0.97,0.896,27.2,26.3,26.3,632
2005-08-02,2004,11,44,214,208.86,0.74,5,Dry,34,7,5,3,44,93,0.45,115.9,0.56,115.9,0,0,0,0,-3,3,34,7,5,0,47,162,990,964.5,25.5,0.0927,0.0056,0.000219,0.0983,0.00385,1,0.0989,0.197,0.00772,25.3,0.922,0.97,0.894,26.6,25.8,25.8,618
2005-08-03,2004,11,44,215,205.86,0.76,5,Dry,34,7,5,3,44,93,0.45,112.9,0.55,112.9,0,0,0,0,-3,3,34,7,5,0,47,159,990,964.4,25.6,0.0916,0.00534,0.000209,0.0969,0.00379,1,0.0949,0.192,0.0075,25.4,0.92,0.97,0.892,25.8,25.1,25.1,601
2005-08-04,2004,11,44,216,202.85,0.77,5,Dry,34,7,5,3,44,93,0.46,109.8,0.54,109.8,0,0,0,0,-3,3,34,7,5,0,47,156,990,964.4,25.6,0.0905,0.00509,0.000199,0.0956,0.00374,1,0.0908,0.186,0.00729,25.4,0.918,0.97,0.89,25.1,24.3,24.3,584
2005-08-05,2004,11,45,217,200.39,0.78,5,Dry,34,7,5,3,44,93,0.46,107.4,0.54,107.4,0,0,0,0,-3,3,34,7,5,0,47,153,990,964.4,25.6,0.0897,0.00488,0.000191,0.0945,0.00369,1,0.0875,0.182,0.00711,25.4,0,0,0,0,0,0,0
2005-08-06,2004,11,45,218,197.93,0.78,5,Dry,34,7,5,3,44,93,0.47,104.9,0.53,104.9,0,0,0,0,-3,3,34,7,5,0,47,151,990,964.4,25.6,0.0888,0.00467,0.000182,0.0935,0.00365,1,0.0842,0.178,0.00694,25.4,0,0,0,0,0,0,0
2005-08-07,2004,11,45,219,195.47,0.79,5,Dry,34,7,5,3,44,93,0.48,102.5,0.52,102.5,0,0,0,0,-3,3,34,7,5,0,47,148,990,964.4,25.6,0.0879,0.00446,0.000174,0.0924,0.00361,1,0.0808,0.173,0.00677,25.4,0,0,0,0,0,0,0
2005-08-08,2004,11,45,220,193.01,0.8,5,Dry,34,7,5,3,44,93,0.48,100,0.52,100,0,0,0,0,-3,3,34,7,5,0,47,146,990,964.4,25.6,0.0871,0.00425,0.000166,0.0913,0.00357,1,0.0775,0.169,0.0066,25.4,0,0,0,0,0,0,0
2005-08-09,2004,11,45,221,190.54,0.81,5,Dry,34,7,5,3,44,93,0.49,97.54,0.51,97.54,0,0,0,0,-3,3,34,7,5,0,47,144,990,964.4,25.6,0.0862,0.00404,0.000158,0.0902,0.00353,1,0.0742,0.164,0.00643,25.4,0,0,0,0,0,0,0
2005-08-10,2004,11,45,222,189.18,0.81,5,Dry,34,7,5,3,44,93,0.49,96.18,0.51,96.18,0,0,0,0,-3,3,34,7,5,0,47,142,990,964.4,25.6,0.0857,0.00393,0.000153,0.0896,0.0035,1,0.0723,0.162,0.00633,25.4,0,0,0,0,0,0,0
2005-08-11,2004,11,45,223,187.26,0.82,5,Dry,34,7,5,3,44,93,0.5,94.26,0.5,94.26,0,0,0,0,-3,3,34,7,5,0,47,140,990,964.4,25.6,0.085,0.00376,0.000147,0.0888,0.00347,1,0.0698,0.159,0.0062,25.4,0,0,0,0,0,0,0
2005-08-12,2004,11,46,224,185.35,0.82,5,Dry,34,7,5,3,44,93,0.5,92.35,0.5,92.35,0,0,0,0,-3,3,34,7,5,0,47,138,990,964.4,25.6,0.0844,0.0036,0.000141,0.088,0.00344,1,0.0672,0.155,0.00607,25.4,0,0,0,0,0,0,0
2005-08-13,2004,11,46,225,183.43,0.83,5,Dry,34,7,5,3,44,93,0.51,90.43,0.49,90.43,0,0,0,0,-3,3,34,7,5,0,47,136,990,964.4,25.6,0.0837,0.00344,0.000134,0.0871,0.00341,1,0.0646,0.152,0.00593,25.4,0,0,0,0,0,0,0
2005-08-14,2004,11,46,226,181.52,0.83,5,Dry,34,7,5,3,44,93,0.51,88.52,0.49,88.52,0,0,0,0,-3,3,34,7,5,0,47,135,990,964.4,25.6,0.083,0.00327,0.000128,0.0863,0.00338,1,0.062,0.148,0.0058,25.4,0,0,0,0,0,0,0
2005-08-15,2004,11,46,227,179.61,0.84,5,Dry,34,7,5,3,44,93,0.52,86.61,0.48,86.61,0,0,0,0,-3,3,34,7,5,0,47,133,990,964.4,25.6,0.0823,0.00311,0.000122,0.0854,0.00334,1,0.0594,0.145,0.00567,25.4,0,0,0,0,0,0,0
2005-08-16,2004,11,46,228,177.69,0.85,5,Dry,34,7,5,3,44,93,0.52,84.69,0.48,84.69,0,0,0,0,-3,3,34,7,5,0,47,131,990,964.4,25.6,0.0817,0.00295,0.000115,0.0846,0.00331,1,0.0568,0.141,0.00553,25.4,0,0,0,0,0,0,0
2005-08-17,2004,11,46,229,175.78,0.85,5,Dry,34,7,5,3,44,93,0.53,82.78,0.47,82.78,0,0,0,0,-3,3,34,7,5,0,47,129,990,964.4,25.6,0.081,0.00279,0.000109,0.0838,0.00328,1,0.0543,0.138,0.0054,25.4,0,0,0,0,0,0,0
2005-08-18,2004,11,46,230,173.86,0.86,5,Dry,34,7,5,3,44,93,0.54,80.86,0.47,80.86,0,0,0,0,-3,3,34,7,5,0,47,127,990,964.5,25.5,0.0803,0.00262,0.000103,0.0829,0.00325,1,0.0517,0.135,0.00527,25.4,0,0,0,0,0,0,0
2005-08-19,2004,11,47,231,171.95,0.86,5,Dry,34,7,5,3,44,93,0.54,78.95,0.46,78.95,0,0,0,0,-3,3,34,7,5,0,47,125,990,964.5,25.5,0.0796,0.00246,0.0000963,0.0821,0.00321,1,0.0491,0.131,0.00514,25.4,0,0,0,0,0,0,0
2005-08-20,2004,11,47,232,170.58,0.87,5,Dry,34,7,5,3,44,93,0.55,77.58,0.46,77.58,0,0,0,0,-3,3,34,7,5,0,47,124,990,964.5,25.5,0.0791,0.00234,0.0000918,0.0815,0.00319,1,0.0472,0.129,0.00504,25.4,0,0,0,0,0,0,0
2005-08-21,2004,11,47,233,169.22,0.87,5,Dry,34,7,5,3,44,93,0.55,76.22,0.45,76.22,0,0,0,0,-3,3,34,7,5,0,47,122,990,964.5,25.5,0.0787,0.00223,0.0000873,0.0809,0.00317,1,0.0454,0.126,0.00495,25.4,0,0,0,0,0,0,0
2005-08-22,2004,11,47,234,167.85,0.88,5,Dry,34,7,5,3,44,93,0.55,74.85,0.45,74.85,0,0,0,0,-3,3,34,7,5,0,47,121,990,964.5,25.5,0.0782,0.00211,0.0000827,0.0803,0.00314,1,0.0435,0.124,0.00485,25.4,0,0,0,0,0,0,0
2005-08-23,2004,11,47,235,166.48,0.88,5,Dry,34,7,5,3,44,93,0.56,73.48,0.44,73.48,0,0,0,0,-3,3,34,7,5,0,47,119,990,964.5,25.5,0.0777,0.002,0.0000782,0.0797,0.00312,1,0.0417,0.121,0.00475,25.4,0,0,0,0,0,0,0
2005-08-24,2004,11,47,236,165.11,0.88,5,Dry,34,7,5,3,44,93,0.56,72.11,0.44,72.11,0,0,0,0,-3,3,34,7,5,0,47,118,990,964.5,25.5,0.0772,0.00188,0.0000736,0.0791,0.0031,1,0.0398,0.119,0.00466,25.4,0,0,0,0,0,0,0
2005-08-25,2004,11,47,237,163.75,0.89,5,Dry,34,7,5,3,44,93,0.57,70.75,0.43,70.75,0,0,0,0,-3,3,34,7,5,0,47,117,990,964.5,25.5,0.0767,0.00176,0.0000691,0.0785,0.00308,1,0.038,0.117,0.00456,25.4,0,0,0,0,0,0,0
2005-08-26,2004,11,48,238,162.38,0.89,5,Dry,34,7,5,3,44,93,0.57,69.38,0.43,69.38,0,0,0,0,-3,3,34,7,5,0,47,115,990,964.5,25.5,0.0763,0.00165,0.0000645,0.0779,0.00305,1,0.0362,0.114,0.00447,25.4,0,0,0,0,0,0,0
2005-08-27,2004,11,48,239,161.01,0.89,5,Dry,34,7,5,3,44,93,0.58,68.01,0.42,68.01,0,0,0,0,-3,3,34,7,5,0,47,114,990,964.5,25.5,0.0758,0.00153,0.00006,0.0773,0.00303,1,0.0343,0.112,0.00437,25.4,0,0,0,0,0,0,0
2005-08-28,2004,11,48,240,159.65,0.9,5,Dry,34,7,5,3,44,93,0.58,66.65,0.42,66.65,0,0,0,0,-3,3,34,7,5,0,47,113,990,964.5,25.5,0.0753,0.00142,0.0000555,0.0767,0.00301,1,0.0325,0.109,0.00428,25.4,0,0,0,0,0,0,0
2005-08-29,2004,11,48,241,158.28,0.9,5,Dry,34,7,5,3,44,93,0.59,65.28,0.41,65.28,0,0,0,0,-3,3,34,7,5,0,47,111,990,964.5,25.5,0.0748,0.0013,0.0000509,0.0761,0.00298,1,0.0306,0.107,0.00418,25.4,0,0,0,0,0,0,0
2005-08-30,2004,11,48,242,156.91,0.9,5,Dry,34,7,5,3,44,93,0.59,63.91,0.41,63.91,0,0,0,0,-3,3,34,7,5,0,47,110,990,964.5,25.5,0.0743,0.00118,0.0000463,0.0755,0.00296,1,0.0288,0.104,0.00409,25.4,0,0,0,0,0,0,0
2005-08-31,2004,11,48,243,155.54,0.9,5,Dry,34,7,5,3,44,93,0.6,62.54,0.4,62.54,0,0,0,0,-3,3,34,7,5,0,47,109,990,964.5,25.5,0.0738,0.00107,0.0000418,0.0749,0.00294,1,0.0269,0.102,0.00399,25.4,0,0,0,0,0,0,0
2005-09-01,2004,12,48,244,154.18,0.91,5,Dry,30,6,4,2,30,72,0.47,82.18,0.53,82.18,0,0,0,0,-2,2,30,6,4,0,32,122,990,964.5,25.5,0.0787,0.00274,0.000107,0.0814,0.00319,1,0.0534,0.135,0.00529,25.4,0.931,0.961,0.895,19,18.3,18.3,439
2005-09-02,2004,12,49,245,151.17,0.91,5,Dry,30,6,4,2,30,72,0.48,79.17,0.52,79.17,0,0,0,0,-2,2,30,6,4,0,32,119,990,964.5,25.5,0.0776,0.00248,0.0000972,0.0801,0.00314,1,0.0494,0.129,0.00508,25.4,0.935,0.96,0.897,18.4,17.7,17.7,424
2005-09-03,2004,12,49,246,148.16,0.92,5,Dry,30,6,4,2,30,72,0.49,76.16,0.51,76.16,0,0,0,0,-2,2,30,6,4,0,32,116,990,964.5,25.5,0.0765,0.00222,0.0000872,0.0788,0.00309,1,0.0453,0.124,0.00487,25.4,0.938,0.96,0.901,17.8,17.1,17.1,410
2005-09-04,2004,12,49,247,145.15,0.92,5,Dry,30,6,4,2,30,72,0.5,73.15,0.5,73.15,0,0,0,0,-2,2,30,6,4,0,32,113,990,964.5,25.5,0.0755,0.00197,0.0000772,0.0774,0.00304,1,0.0413,0.119,0.00465,25.4,0.93,0.96,0.893,16.9,16.3,16.3,390
2005-09-05,2004,12,49,248,142.69,0.92,5,Dry,30,6,4,2,30,72,0.51,70.69,0.49,70.69,0,0,0,0,-2,2,30,6,4,0,32,111,990,964.5,25.5,0.0746,0.00176,0.000069,0.0764,0.00299,1,0.0379,0.114,0.00448,25.4,0.917,0.96,0.88,16.1,15.5,15.5,372
2005-09-06,2004,12,49,249,140.23,0.93,5,Dry,30,6,4,2,30,72,0.51,68.23,0.49,68.23,0,0,0,0,-2,2,30,6,4,0,32,108,990,964.5,25.5,0.0737,0.00155,0.0000608,0.0753,0.00295,1,0.0346,0.11,0.00431,25.4,0.903,0.96,0.867,15.3,14.7,14.7,354
2005-09-07,2004,12,49,250,137.77,0.93,5,Dry,30,6,4,2,30,72,0.52,65.77,0.48,65.77,0,0,0,0,-2,2,30,6,4,0,32,106,990,964.5,25.5,0.0729,0.00134,0.0000526,0.0742,0.00291,1,0.0313,0.105,0.00414,25.4,0.89,0.96,0.854,14.6,14,14,336
2005-09-08,2004,12,49,251,136.4,0.93,5,Dry,30,6,4,2,30,72,0.53,64.4,0.47,64.4,0,0,0,0,-2,2,30,6,4,0,32,104,990,964.5,25.5,0.0724,0.00122,0.000048,0.0736,0.00289,1,0.0294,0.103,0.00404,25.4,0.882,0.96,0.847,14.1,13.6,13.6,326
2005-09-09,2004,12,50,252,134.49,0.94,5,Dry,30,6,4,2,30,72,0.54,62.49,0.47,62.49,0,0,0,0,-2,2,30,6,4,0,32,102,990,964.5,25.5,0.0717,0.00106,0.0000416,0.0728,0.00285,1,0.0269,0.0996,0.00391,25.4,0,0,0,0,0,0,0
2005-09-10,2004,12,50,253,132.58,0.94,5,Dry,30,6,4,2,30,72,0.54,60.58,0.46,60.58,0,0,0,0,-2,2,30,6,4,0,32,101,990,964.5,25.5,0.071,0.000899,0.0000353,0.0719,0.00282,1,0.0243,0.0962,0.00377,25.4,0,0,0,0,0,0,0
2005-09-11,2004,12,50,254,130.66,0.94,5,Dry,30,6,4,2,30,72,0.55,58.66,0.45,58.66,0,0,0,0,-2,2,30,6,4,0,32,98.7,990,964.5,25.5,0.0708,0.000736,0.0000289,0.0716,0.00281,1,0.0217,0.0933,0.00366,25.4,0,0,0,0,0,0,0
2005-09-12,2004,12,50,255,128.75,0.95,5,Dry,30,6,4,2,30,72,0.56,56.75,0.44,56.75,0,0,0,0,-2,2,30,6,4,0,32,96.8,990,964.5,25.5,0.0708,0.000574,0.0000225,0.0714,0.0028,1,0.0191,0.0905,0.00355,25.4,0,0,0,0,0,0,0
2005-09-13,2004,12,50,256,126.83,0.95,5,Dry,30,6,4,2,30,72,0.57,54.83,0.43,54.83,0,0,0,0,-2,2,30,6,4,0,32,94.8,990,964.5,25.5,0.0708,0.000411,0.0000161,0.0712,0.00279,1,0.0165,0.0878,0.00344,25.4,0,0,0,0,0,0,0
2005-09-14,2004,12,50,257,124.92,0.95,5,Dry,30,6,4,2,30,72,0.58,52.92,0.42,52.92,0,0,0,0,-2,2,30,6,4,0,32,92.9,990,964.5,25.5,0.0708,0.000248,0.00000973,0.0711,0.00279,1,0.0139,0.085,0.00333,25.4,0,0,0,0,0,0,0
2005-09-15,2004,12,50,258,123.01,0.96,5,Dry,30,6,4,2,30,72,0.58,51.01,0.41,51.01,0,0,0,0,-2,2,30,6,4,0,32,91,990,964.5,25.5,0.0708,0.0000858,0.00000337,0.0709,0.00278,1,0.0114,0.0823,0.00323,25.4,0,0,0,0,0,0,0
2005-09-16,2004,12,51,259,121.64,0.96,5,Dry,30,6,4,2,30,72,0.59,49.64,0.41,0,50,11,2,2,0,35,41,8,6,2,65,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-17,2004,12,51,260,120.27,0.96,5,Dry,30,6,4,2,30,72,0.6,48.27,0.4,0,48,11,1,1,-1,36,41,7,5,1,66,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-18,2004,12,51,261,118.9,0.96,5,Dry,30,6,4,2,30,72,0.61,46.9,0.39,0,47,11,1,1,-1,35,41,7,5,1,65,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-19,2004,12,51,262,117.54,0.96,5,Dry,30,6,4,2,30,72,0.61,45.54,0.39,0,46,10,1,1,-1,35,40,7,5,1,65,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-20,2004,12,51,263,116.17,0.97,5,Dry,30,6,4,2,30,72,0.62,44.17,0.38,0,44,10,1,1,-1,33,40,7,5,1,63,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-21,2004,12,51,264,114.8,0.97,5,Dry,30,6,4,2,30,72,0.63,42.8,0.37,0,43,10,1,1,-1,32,40,7,5,1,62,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-22,2004,12,51,265,113.43,0.97,5,Dry,30,6,4,2,30,72,0.64,41.43,0.36,0,41,9,1,1,-1,31,39,7,5,1,61,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-23,2004,12,52,266,113.16,0.97,5,Dry,30,6,4,2,30,72,0.64,41.16,0.36,0,41,9,1,1,-1,31,39,7,5,1,61,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-24,2004,12,52,267,111.25,0.97,5,Dry,30,6,4,2,30,72,0.65,39.25,0.35,0,39,9,1,1,-1,29,39,7,5,1,59,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-25,2004,12,52,268,109.88,0.97,5,Dry,30,6,4,2,30,72,0.66,37.88,0.34,0,38,9,1,1,-1,28,39,7,5,1,58,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-26,2004,12,52,269,109.61,0.97,5,Dry,30,6,4,2,30,72,0.66,37.61,0.34,0,38,9,1,1,-1,28,39,7,5,1,58,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-27,2004,12,52,270,108.79,0.97,5,Dry,30,6,4,2,30,72,0.66,36.79,0.34,0,37,8,1,1,-1,28,38,7,5,1,58,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-28,2004,12,52,271,107.97,0.97,5,Dry,30,6,4,2,30,72,0.67,35.97,0.33,0,36,8,1,1,-1,27,38,7,5,1,57,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-29,2004,12,52,272,107.15,0.97,5,Dry,30,6,4,2,30,72,0.67,35.15,0.33,0,35,8,1,1,-1,26,38,7,5,1,56,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-09-30,2004,12,53,273,106.33,0.97,5,Dry,30,6,4,2,30,72,0.68,34.33,0.32,0,34,8,1,1,-1,25,38,7,5,1,55,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-01,2005,1,1,274,105.51,0.98,5,Dry,24,4,2,2,20,52,0.49,53.51,0.51,53.51,0,0,0,0,-2,2,24,4,2,0,22,83.5,990,964.5,25.5,0.0708,0.000298,0.0000117,0.0711,0.00279,1,0.0147,0.0859,0.00337,25.4,0,0,0,0,0,0,0
2005-10-02,2005,1,1,275,103.59,0.98,5,Dry,24,4,2,2,20,52,0.5,51.59,0.5,51.59,0,0,0,0,-2,2,24,4,2,0,22,81.6,990,964.5,25.5,0.0708,0.000135,0.0000053,0.071,0.00278,1,0.0121,0.0831,0.00326,25.4,0,0,0,0,0,0,0
2005-10-03,2005,1,1,276,103.32,0.98,5,Dry,24,4,2,2,20,52,0.5,51.32,0.5,51.32,0,0,0,0,-2,2,24,4,2,0,22,81.3,990,964.5,25.5,0.0708,0.000112,0.0000044,0.0709,0.00278,1,0.0118,0.0827,0.00324,25.4,0,0,0,0,0,0,0
2005-10-04,2005,1,1,277,102.5,0.98,5,Dry,24,4,2,2,20,52,0.51,50.5,0.49,50.5,0,0,0,0,-2,2,24,4,2,0,22,80.5,990,964.5,25.5,0.0708,0.0000425,0.00000167,0.0709,0.00278,1,0.0107,0.0815,0.0032,25.4,0,0,0,0,0,0,0
2005-10-05,2005,1,1,278,101.68,0.98,5,Dry,24,4,2,2,20,52,0.51,49.68,0.49,0,50,11,2,2,0,35,35,6,4,2,55,45,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-06,2005,1,1,279,101.4,0.98,5,Dry,24,4,2,2,20,52,0.51,49.4,0.49,0,49,11,1,1,-1,37,35,5,3,1,57,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-07,2005,1,1,280,101.13,0.98,5,Dry,24,4,2,2,20,52,0.51,49.13,0.49,0,49,11,1,1,-1,37,35,5,3,1,57,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-08,2005,1,2,281,100.31,0.98,5,Dry,24,4,2,2,20,52,0.52,48.31,0.48,0,48,11,1,1,-1,36,35,5,3,1,56,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-09,2005,1,2,282,99.49,0.98,5,Dry,24,4,2,2,20,52,0.52,47.49,0.48,0,47,11,1,1,-1,35,35,5,3,1,55,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-10,2005,1,2,283,98.67,0.98,5,Dry,24,4,2,2,20,52,0.53,46.67,0.47,0,47,11,1,1,-1,35,35,5,3,1,55,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-11,2005,1,2,284,97.85,0.98,5,Dry,24,4,2,2,20,52,0.53,45.85,0.47,0,46,10,1,1,-1,35,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-12,2005,1,2,285,97.58,0.98,5,Dry,24,4,2,2,20,52,0.53,45.58,0.47,0,46,10,1,1,-1,35,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-13,2005,1,2,286,96.76,0.98,5,Dry,24,4,2,2,20,52,0.54,44.76,0.46,0,45,10,1,1,-1,34,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-14,2005,1,2,287,95.93,0.98,5,Dry,24,4,2,2,20,52,0.54,43.93,0.46,0,44,10,1,1,-1,33,34,5,3,1,53,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-15,2005,1,3,288,95.66,0.98,5,Dry,24,4,2,2,20,52,0.54,43.66,0.46,0,44,10,1,1,-1,33,34,5,3,1,53,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-16,2005,1,3,289,94.84,0.98,5,Dry,24,4,2,2,20,52,0.55,42.84,0.45,0,43,10,1,1,-1,32,34,5,3,1,52,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-17,2005,1,3,290,95.11,0.98,5,Dry,24,4,2,2,20,52,0.55,43.11,0.45,0,43,10,1,1,-1,32,34,5,3,1,52,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-18,2005,1,3,291,94.29,0.98,5,Dry,24,4,2,2,20,52,0.55,42.29,0.45,0,42,9,1,1,-1,32,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-19,2005,1,3,292,94.02,0.98,5,Dry,24,4,2,2,20,52,0.55,42.02,0.45,0,42,9,1,1,-1,32,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-20,2005,1,3,293,93.2,0.98,5,Dry,24,4,2,2,20,52,0.56,41.2,0.44,0,41,9,1,1,-1,31,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-21,2005,1,3,294,92.38,0.98,5,Dry,24,4,2,2,20,52,0.56,40.38,0.44,0,40,9,1,1,-1,30,33,5,3,1,50,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-22,2005,1,4,295,91.56,0.98,5,Dry,24,4,2,2,20,52,0.57,39.56,0.43,0,40,9,1,1,-1,30,33,5,3,1,50,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-23,2005,1,4,296,90.74,0.99,5,Dry,24,4,2,2,20,52,0.57,38.74,0.43,0,39,9,1,1,-1,29,33,5,3,1,49,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-24,2005,1,4,297,91.56,0.98,5,Dry,24,4,2,2,20,52,0.57,39.56,0.43,0,40,9,1,1,-1,30,33,5,3,1,50,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-25,2005,1,4,298,90.74,0.99,5,Dry,24,4,2,2,20,52,0.57,38.74,0.43,0,39,9,1,1,-1,29,33,5,3,1,49,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-26,2005,1,4,299,90.47,0.99,5,Dry,24,4,2,2,20,52,0.57,38.47,0.42,0,38,9,1,1,-1,28,33,5,3,1,48,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-27,2005,1,4,300,89.65,0.99,5,Dry,24,4,2,2,20,52,0.58,37.65,0.42,0,38,9,1,1,-1,28,33,5,3,1,48,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-28,2005,1,4,301,88.83,0.99,5,Dry,24,4,2,2,20,52,0.58,36.83,0.41,0,37,8,1,1,-1,28,32,5,3,1,48,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-29,2005,1,5,302,88.01,0.99,5,Dry,24,4,2,2,20,52,0.59,36.01,0.41,0,36,8,1,1,-1,27,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-30,2005,1,5,303,88.83,0.99,5,Dry,24,4,2,2,20,52,0.58,36.83,0.41,0,37,8,1,1,-1,28,32,5,3,1,48,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-10-31,2005,1,5,304,88.01,0.99,5,Dry,24,4,2,2,20,52,0.59,36.01,0.41,0,36,8,1,1,-1,27,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-01,2005,2,5,305,88.83,0.99,5,Dry,23,4,2,2,19,50,0.56,38.83,0.44,0,39,9,1,1,-1,29,32,5,3,1,48,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-02,2005,2,5,306,91.29,0.98,5,Dry,23,4,2,2,19,50,0.55,41.29,0.45,0,41,9,1,1,-1,31,32,5,3,1,50,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-03,2005,2,5,307,94.84,0.98,5,Dry,23,4,2,2,19,50,0.53,44.84,0.47,0,45,10,1,1,-1,34,33,5,3,1,53,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-04,2005,2,5,308,98.94,0.98,5,Dry,23,4,2,2,19,50,0.51,48.94,0.49,0,49,11,1,1,-1,37,34,5,3,1,56,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2005-11-05,2005,2,6,309,100.31,0.98,5,Dry,23,4,2,2,19,50,0.5,50.31,0.5,50.31,0,0,0,0,-2,2,23,4,2,0,21,79.3,990,964.5,25.5,0.0708,0.0000264,0.00000103,0.0709,0.00278,1,0.0104,0.0813,0.00319,25.4,0,0,0,0,0,0,0
2005-11-06,2005,2,6,310,103.32,0.98,5,Dry,23,4,2,2,19,50,0.48,53.32,0.52,53.32,0,0,0,0,-2,2,23,4,2,0,21,82.3,990,964.5,25.5,0.0708,0.000282,0.0000111,0.0711,0.00279,1,0.0145,0.0856,0.00336,25.4,0,0,0,0,0,0,0
2005-11-07,2005,2,6,311,106.87,0.97,5,Dry,23,4,2,2,19,50,0.47,56.87,0.53,56.87,0,0,0,0,-2,2,23,4,2,0,21,85.9,990,964.5,25.5,0.0708,0.000584,0.0000229,0.0714,0.0028,1,0.0193,0.0907,0.00356,25.4,0,0,0,0,0,0,0
2005-11-08,2005,2,6,312,112.61,0.97,5,Dry,23,4,2,2,19,50,0.44,62.61,0.56,62.61,0,0,0,0,-2,2,23,4,2,0,21,91.6,990,964.5,25.5,0.0708,0.00107,0.000042,0.0719,0.00282,1,0.027,0.0989,0.00388,25.4,0,0,0,0,0,0,0
2005-11-09,2005,2,6,313,116.72,0.97,5,Dry,23,4,2,2,19,50,0.43,66.72,0.57,66.72,0,0,0,0,-2,2,23,4,2,0,21,95.7,990,964.5,25.5,0.0708,0.00142,0.0000557,0.0722,0.00283,1,0.0326,0.105,0.00411,25.4,0.895,0.96,0.859,14.9,14.3,14.3,343
2005-11-10,2005,2,6,314,117.54,0.96,5,Dry,23,4,2,2,19,50,0.42,67.54,0.57,67.54,0,0,0,0,-2,2,23,4,2,0,21,96.5,990,964.5,25.5,0.0708,0.00149,0.0000585,0.0723,0.00284,1,0.0337,0.106,0.00416,25.4,0.9,0.96,0.864,15.1,14.5,14.5,349
2005-11-11,2005,2,6,315,120,0.96,5,Dry,23,4,2,2,19,50,0.42,70,0.58,70,0,0,0,0,-2,2,23,4,2,0,21,99,990,964.5,25.5,0.0708,0.0017,0.0000667,0.0725,0.00284,1,0.037,0.11,0.0043,25.4,0.913,0.96,0.877,15.9,15.3,15.3,367
2005-11-12,2005,2,7,316,126.29,0.95,5,Dry,23,4,2,2,19,50,0.4,76.29,0.6,76.29,0,0,0,0,-2,2,23,4,2,0,21,105,990,964.5,25.5,0.0727,0.00223,0.0000876,0.0749,0.00294,1,0.0455,0.12,0.00472,25.4,0.939,0.96,0.901,17.8,17.1,17.1,411
2005-11-13,2005,2,7,317,129.84,0.94,5,Dry,23,4,2,2,19,50,0.39,79.84,0.61,79.84,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.0739,0.00254,0.0000995,0.0765,0.003,1,0.0503,0.127,0.00497,25.4,0.934,0.96,0.896,18.6,17.8,17.8,427
2005-11-14,2005,2,7,318,130.11,0.94,5,Dry,23,4,2,2,19,50,0.38,80.11,0.62,80.11,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.074,0.00256,0.0001,0.0766,0.003,1,0.0506,0.127,0.00499,25.4,0.933,0.96,0.896,18.6,17.9,17.9,429
2005-11-15,2005,2,7,319,129.29,0.95,5,Dry,23,4,2,2,19,50,0.39,79.29,0.61,79.29,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0738,0.00249,0.0000976,0.0762,0.00299,1,0.0495,0.126,0.00493,25.4,0.935,0.96,0.897,18.4,17.7,17.7,425
2005-11-16,2005,2,7,320,127.38,0.95,5,Dry,23,4,2,2,19,50,0.39,77.38,0.61,77.38,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.0731,0.00233,0.0000913,0.0754,0.00296,1,0.047,0.122,0.0048,25.4,0.937,0.96,0.9,18,17.3,17.3,416
2005-11-17,2005,2,7,321,128.2,0.95,5,Dry,23,4,2,2,19,50,0.39,78.2,0.61,78.2,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0734,0.0024,0.000094,0.0758,0.00297,1,0.0481,0.124,0.00486,25.4,0.936,0.96,0.899,18.2,17.5,17.5,420
2005-11-18,2005,2,7,322,129.02,0.95,5,Dry,23,4,2,2,19,50,0.39,79.02,0.61,79.02,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0737,0.00247,0.0000967,0.0761,0.00299,1,0.0492,0.125,0.00491,25.4,0.935,0.96,0.898,18.4,17.6,17.6,424
2005-11-19,2005,2,8,323,132.03,0.94,5,Dry,23,4,2,2,19,50,0.38,82.03,0.62,82.03,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0747,0.00272,0.000107,0.0774,0.00304,1,0.0532,0.131,0.00512,25.4,0.931,0.961,0.895,19,18.3,18.3,438
2005-11-20,2005,2,8,324,134.49,0.94,5,Dry,23,4,2,2,19,50,0.37,84.49,0.63,84.49,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0756,0.00293,0.000115,0.0785,0.00308,1,0.0566,0.135,0.0053,25.4,0.928,0.962,0.893,19.5,18.8,18.8,450
2005-11-21,2005,2,8,325,132.58,0.94,5,Dry,23,4,2,2,19,50,0.38,82.58,0.62,82.58,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.0749,0.00277,0.000109,0.0777,0.00305,1,0.054,0.132,0.00516,25.4,0.93,0.961,0.894,19.1,18.4,18.4,441
2005-11-22,2005,2,8,326,131.21,0.94,5,Dry,23,4,2,2,19,50,0.38,81.21,0.62,81.21,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0744,0.00265,0.000104,0.0771,0.00302,1,0.0521,0.129,0.00507,25.4,0.932,0.961,0.895,18.8,18.1,18.1,434
2005-11-23,2005,2,8,327,129.29,0.95,5,Dry,23,4,2,2,19,50,0.39,79.29,0.61,79.29,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0738,0.00249,0.0000976,0.0762,0.00299,1,0.0495,0.126,0.00493,25.4,0.935,0.96,0.897,18.4,17.7,17.7,425
2005-11-24,2005,2,8,328,130.66,0.94,5,Dry,23,4,2,2,19,50,0.38,80.66,0.62,80.66,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0742,0.00261,0.000102,0.0768,0.00301,1,0.0514,0.128,0.00503,25.4,0.933,0.96,0.896,18.7,18,18,431
2005-11-25,2005,2,8,329,135.86,0.93,5,Dry,23,4,2,2,19,50,0.37,85.86,0.63,85.86,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.0761,0.00305,0.00012,0.0791,0.0031,1,0.0584,0.138,0.00539,25.4,0.926,0.963,0.891,19.8,19,19,457
2005-11-26,2005,2,9,330,141.05,0.93,5,Dry,23,4,2,2,19,50,0.35,91.05,0.65,91.05,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0779,0.00349,0.000137,0.0814,0.00319,1,0.0654,0.147,0.00576,25.4,0.92,0.965,0.888,20.8,20.1,20.1,482
2005-11-27,2005,2,9,331,144.61,0.92,5,Dry,23,4,2,2,19,50,0.35,94.61,0.65,94.61,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0792,0.00379,0.000149,0.0829,0.00325,1,0.0702,0.153,0.00601,25.3,0.916,0.966,0.885,21.5,20.8,20.8,500
2005-11-28,2005,2,9,332,148.71,0.92,5,Dry,23,4,2,2,19,50,0.34,98.71,0.66,98.71,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0806,0.00414,0.000162,0.0847,0.00332,1,0.0758,0.161,0.00629,25.3,0.912,0.968,0.883,22.4,21.7,21.7,520
2005-11-29,2005,2,9,333,150.62,0.91,5,Dry,23,4,2,2,19,50,0.33,100.6,0.67,100.6,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0813,0.0043,0.000169,0.0856,0.00336,1,0.0783,0.164,0.00643,25.3,0.911,0.969,0.883,22.8,22.1,22.1,530
2005-11-30,2005,2,9,334,152.54,0.91,5,Dry,23,4,2,2,19,50,0.33,102.5,0.67,102.5,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.082,0.00447,0.000175,0.0864,0.00339,1,0.0809,0.167,0.00656,25.3,0.913,0.97,0.885,23.3,22.6,22.6,541
2005-12-01,2005,3,9,335,153.36,0.91,5,Dry,26,4,3,2,24,59,0.39,94.36,0.61,94.36,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0805,0.00377,0.000148,0.0843,0.0033,1,0.0699,0.154,0.00604,25.4,0.917,0.966,0.886,21.5,20.8,20.8,499
2005-12-02,2005,3,9,336,151.99,0.91,5,Dry,26,4,3,2,24,59,0.39,92.99,0.61,92.99,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.08,0.00365,0.000143,0.0837,0.00328,1,0.068,0.152,0.00595,25.4,0.918,0.966,0.887,21.2,20.5,20.5,492
2005-12-03,2005,3,10,337,152.26,0.91,5,Dry,26,4,3,2,24,59,0.39,93.26,0.61,93.26,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.0801,0.00368,0.000144,0.0838,0.00328,1,0.0684,0.152,0.00597,25.4,0.918,0.966,0.886,21.3,20.6,20.6,493
2005-12-04,2005,3,10,338,156.36,0.9,5,Dry,26,4,3,2,24,59,0.38,97.36,0.62,97.36,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0815,0.00403,0.000158,0.0856,0.00335,1,0.0739,0.16,0.00625,25.4,0.914,0.968,0.884,22.1,21.4,21.4,514
2005-12-05,2005,3,10,339,159.92,0.89,5,Dry,26,4,3,2,24,59,0.37,100.9,0.63,100.9,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0828,0.00433,0.00017,0.0871,0.00341,1,0.0787,0.166,0.0065,25.4,0.911,0.969,0.883,22.9,22.2,22.2,532
2005-12-06,2005,3,10,340,161.29,0.89,5,Dry,26,4,3,2,24,59,0.37,102.3,0.63,102.3,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0833,0.00444,0.000174,0.0877,0.00344,1,0.0806,0.168,0.00659,25.4,0.912,0.97,0.885,23.2,22.5,22.5,540
2005-12-07,2005,3,10,341,159.37,0.9,5,Dry,26,4,3,2,24,59,0.37,100.4,0.63,100.4,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0826,0.00428,0.000168,0.0869,0.0034,1,0.078,0.165,0.00646,25.4,0.911,0.969,0.883,22.7,22,22,529
2005-12-08,2005,3,10,342,160.19,0.89,5,Dry,26,4,3,2,24,59,0.37,101.2,0.63,101.2,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0829,0.00435,0.00017,0.0872,0.00342,1,0.0791,0.166,0.00652,25.4,0.912,0.969,0.884,22.9,22.2,22.2,534
2005-12-09,2005,3,10,343,163.2,0.89,5,Dry,26,4,3,2,24,59,0.36,104.2,0.64,104.2,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.084,0.00461,0.00018,0.0886,0.00347,1,0.0832,0.172,0.00673,25.4,0.914,0.97,0.886,23.7,23,23,551
2005-12-10,2005,3,11,344,165.11,0.88,5,Dry,26,4,3,2,24,59,0.36,106.1,0.64,106.1,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0846,0.00477,0.000187,0.0894,0.0035,1,0.0857,0.175,0.00686,25.4,0.915,0.97,0.888,24.1,23.4,23.4,562
2005-12-11,2005,3,11,345,162.11,0.89,5,Dry,26,4,3,2,24,59,0.36,103.1,0.64,103.1,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0836,0.00451,0.000177,0.0881,0.00345,1,0.0817,0.17,0.00665,25.4,0.913,0.97,0.886,23.4,22.7,22.7,545
2005-12-12,2005,3,11,346,162.93,0.89,5,Dry,26,4,3,2,24,59,0.36,103.9,0.64,103.9,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.0839,0.00458,0.00018,0.0884,0.00346,1,0.0828,0.171,0.00671,25.4,0.914,0.97,0.886,23.6,22.9,22.9,550
2005-12-13,2005,3,11,347,164.29,0.88,5,Dry,26,4,3,2,24,59,0.36,105.3,0.64,105.3,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0843,0.0047,0.000184,0.089,0.00349,1,0.0846,0.174,0.0068,25.4,0.915,0.97,0.887,23.9,23.2,23.2,557
2005-12-14,2005,3,11,348,163.47,0.89,5,Dry,26,4,3,2,24,59,0.36,104.5,0.64,104.5,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.084,0.00463,0.000181,0.0887,0.00347,1,0.0835,0.172,0.00675,25.4,0.914,0.97,0.887,23.7,23,23,553
2005-12-15,2005,3,11,349,163.2,0.89,5,Dry,26,4,3,2,24,59,0.36,104.2,0.64,104.2,0,0,0,0,-2,2,26,4,3,0,26,137,990,964.5,25.5,0.084,0.00461,0.00018,0.0886,0.00347,1,0.0832,0.172,0.00673,25.4,0.914,0.97,0.886,23.7,23,23,551
2005-12-16,2005,3,11,350,164.57,0.88,5,Dry,26,4,3,2,24,59,0.36,105.6,0.64,105.6,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0844,0.00472,0.000185,0.0892,0.00349,1,0.085,0.174,0.00682,25.4,0.915,0.97,0.887,24,23.3,23.3,559
2005-12-17,2005,3,12,351,168.12,0.88,5,Dry,26,4,3,2,24,59,0.35,109.1,0.65,109.1,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0857,0.00503,0.000197,0.0907,0.00355,1,0.0898,0.181,0.00707,25.4,0.917,0.97,0.89,24.9,24.1,24.1,579
2005-12-18,2005,3,12,352,171.68,0.87,5,Dry,26,4,3,2,24,59,0.34,112.7,0.66,112.7,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.0869,0.00533,0.000209,0.0923,0.00361,1,0.0946,0.187,0.00732,25.4,0.92,0.97,0.892,25.8,25,25,600
2005-12-19,2005,3,12,353,171.95,0.86,5,Dry,26,4,3,2,24,59,0.34,113,0.66,113,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.087,0.00535,0.000209,0.0924,0.00362,1,0.095,0.187,0.00734,25.4,0.92,0.97,0.892,25.8,25.1,25.1,602
2005-12-20,2005,3,12,354,172.77,0.86,5,Dry,26,4,3,2,24,59,0.34,113.8,0.66,113.8,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0873,0.00542,0.000212,0.0928,0.00363,1,0.0961,0.189,0.00739,25.4,0.921,0.97,0.893,26,25.3,25.3,606
2005-12-21,2005,3,12,355,175.78,0.85,5,Dry,26,4,3,2,24,59,0.34,116.8,0.66,116.8,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0884,0.00568,0.000222,0.0941,0.00368,1,0.1,0.194,0.0076,25.4,0.923,0.97,0.895,26.8,26,26,624
2005-12-22,2005,3,12,356,177.69,0.85,5,Dry,26,4,3,2,24,59,0.33,118.7,0.67,118.7,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0891,0.00584,0.000228,0.0949,0.00371,1,0.103,0.198,0.00773,25.4,0.924,0.97,0.896,27.3,26.5,26.5,635
2005-12-23,2005,3,12,357,177.42,0.85,5,Dry,26,4,3,2,24,59,0.33,118.4,0.67,118.4,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.089,0.00582,0.000228,0.0948,0.00371,1,0.102,0.197,0.00771,25.4,0.924,0.97,0.896,27.2,26.4,26.4,633
2005-12-24,2005,3,13,358,174.41,0.86,5,Dry,26,4,3,2,24,59,0.34,115.4,0.66,115.4,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0879,0.00556,0.000218,0.0935,0.00366,1,0.0983,0.192,0.00751,25.4,0.922,0.97,0.894,26.5,25.7,25.7,616
2005-12-25,2005,3,13,359,175.23,0.86,5,Dry,26,4,3,2,24,59,0.34,116.2,0.66,116.2,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.4,25.6,0.0882,0.00563,0.00022,0.0938,0.00367,1,0.0994,0.193,0.00756,25.4,0.922,0.97,0.895,26.7,25.9,25.9,621
2005-12-26,2005,3,13,360,177.69,0.85,5,Dry,26,4,3,2,24,59,0.33,118.7,0.67,118.7,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0891,0.00584,0.000228,0.0949,0.00371,1,0.103,0.198,0.00773,25.4,0.924,0.97,0.896,27.3,26.5,26.5,635
2005-12-27,2005,3,13,361,180.7,0.84,5,Dry,26,4,3,2,24,59,0.33,121.7,0.67,121.7,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0901,0.00609,0.000238,0.0962,0.00376,1,0.107,0.203,0.00794,25.4,0.926,0.97,0.898,28,27.2,27.2,653
2005-12-28,2005,3,13,362,183.71,0.83,5,Dry,26,4,3,2,24,59,0.32,124.7,0.68,124.7,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0912,0.00635,0.000248,0.0975,0.00382,1,0.111,0.208,0.00815,25.4,0.928,0.97,0.9,28.8,27.9,27.9,670
2005-12-29,2005,3,13,363,184.53,0.82,5,Dry,26,4,3,2,24,59,0.32,125.5,0.68,125.5,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0915,0.00642,0.000251,0.0979,0.00383,1,0.112,0.21,0.00821,25.4,0.929,0.97,0.901,29,28.1,28.1,675
2005-12-30,2005,3,13,364,185.35,0.82,5,Dry,26,4,3,2,24,59,0.32,126.3,0.68,126.3,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0918,0.00649,0.000254,0.0983,0.00384,1,0.113,0.211,0.00826,25.4,0.929,0.97,0.901,29.2,28.3,28.3,680
2005-12-31,2005,3,14,365,188.36,0.81,5,Dry,26,4,3,2,24,59,0.31,129.4,0.69,129.4,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0928,0.00675,0.000264,0.0996,0.00389,1,0.117,0.217,0.00847,25.4,0.93,0.97,0.902,29.9,29,29,697
2006-01-01,2005,4,14,1,191.36,0.8,5,Dry,29,5,4,2,33,73,0.38,118.4,0.62,118.4,0,0,0,0,-2,2,29,5,4,0,35,156,990,964.4,25.6,0.0907,0.00581,0.000227,0.0965,0.00377,1,0.102,0.199,0.00777,25.4,0.924,0.97,0.896,27.2,26.4,26.4,634
2006-01-02,2005,4,14,2,193.83,0.8,5,Dry,29,5,4,2,33,73,0.38,120.8,0.62,120.8,0,0,0,0,-2,2,29,5,4,0,35,159,990,964.4,25.6,0.0916,0.00602,0.000235,0.0976,0.00381,1,0.106,0.203,0.00794,25.4,0.925,0.97,0.898,27.8,27,27,648
2006-01-03,2005,4,14,3,195.19,0.79,5,Dry,29,5,4,2,33,73,0.37,122.2,0.63,122.2,0,0,0,0,-2,2,29,5,4,0,35,160,990,964.4,25.6,0.0921,0.00614,0.00024,0.0982,0.00384,1,0.107,0.206,0.00804,25.4,0.926,0.97,0.899,28.2,27.3,27.3,656
2006-01-04,2005,4,14,4,196.56,0.79,5,Dry,29,5,4,2,33,73,0.37,123.6,0.63,123.6,0,0,0,0,-2,2,29,5,4,0,35,162,990,964.4,25.6,0.0926,0.00625,0.000244,0.0988,0.00386,1,0.109,0.208,0.00813,25.4,0.927,0.97,0.9,28.5,27.7,27.7,664
2006-01-05,2005,4,14,5,200.66,0.77,5,Dry,29,5,4,2,33,73,0.36,127.7,0.64,127.7,0,0,0,0,-2,2,29,5,4,0,35,166,990,964.4,25.6,0.094,0.0066,0.000258,0.101,0.00393,1,0.115,0.215,0.00842,25.4,0.929,0.97,0.902,29.5,28.6,28.6,688
2006-01-06,2005,4,14,6,204.76,0.76,5,Dry,29,5,4,2,33,73,0.36,131.8,0.64,131.8,0,0,0,0,-2,2,29,5,4,0,35,170,990,964.4,25.6,0.0954,0.00695,0.000272,0.102,0.004,1,0.12,0.223,0.00871,25.3,0.931,0.97,0.903,30.5,29.6,29.6,710
2006-01-07,2005,4,15,7,208.86,0.74,5,Dry,29,5,4,2,33,73,0.35,135.9,0.65,135.9,0,0,0,0,-2,2,29,5,4,0,35,174,990,964.5,25.5,0.0969,0.0073,0.000286,0.104,0.00408,1,0.126,0.23,0.00901,25.3,0.933,0.97,0.905,31.5,30.5,30.5,733
2006-01-08,2005,4,15,8,212.97,0.73,5,Dry,29,5,4,2,33,73,0.34,140,0.66,140,0,0,0,0,-2,2,29,5,4,0,35,178,990,964.5,25.5,0.0983,0.00765,0.0003,0.106,0.00415,1,0.131,0.237,0.0093,25.3,0.935,0.97,0.907,32.4,31.5,31.5,755
2006-01-09,2005,4,15,9,216.52,0.72,5,Dry,29,5,4,2,33,73,0.34,143.5,0.66,143.5,0,0,0,0,-2,2,29,5,4,0,35,182,990,964.5,25.5,0.0996,0.00795,0.000312,0.108,0.00422,1,0.136,0.244,0.00956,25.3,0.936,0.97,0.908,33.3,32.3,32.3,775
2006-01-10,2005,4,15,10,220.62,0.71,5,Dry,29,5,4,2,33,73,0.33,147.6,0.67,147.6,0,0,0,0,-2,2,29,5,4,0,35,186,990,964.5,25.5,0.101,0.0083,0.000326,0.109,0.00429,1,0.142,0.251,0.00986,25.2,0.938,0.97,0.91,34.2,33.2,33.2,797
2006-01-11,2005,4,15,11,225.82,0.69,5,Dry,29,5,4,2,33,73,0.32,152.8,0.68,152.8,0,0,0,0,-2,2,29,5,4,0,35,191,990,964.6,25.4,0.103,0.00874,0.000343,0.112,0.00439,1,0.149,0.26,0.0102,25.2,0.94,0.97,0.911,35.5,34.4,34.4,826
2006-01-12,2005,4,15,12,231.56,0.68,5,Dry,29,5,4,2,33,73,0.32,158.6,0.69,158.6,0,0,0,0,-2,2,29,5,4,0,35,197,990,964.6,25.4,0.105,0.00923,0.000363,0.114,0.00449,1,0.157,0.271,0.0107,25.1,0.942,0.97,0.913,36.8,35.7,35.7,857
2006-01-13,2005,4,15,13,238.94,0.66,5,Dry,29,5,4,2,33,73,0.31,165.9,0.69,165.9,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.108,0.00985,0.000389,0.117,0.00463,1,0.167,0.284,0.0112,25.1,0.944,0.973,0.918,38.5,37.5,37.5,900
2006-01-14,2005,4,16,14,243.59,0.65,5,Dry,29,5,4,2,33,73,0.3,170.6,0.7,170.6,0,0,0,0,-2,2,29,5,4,0,35,209,990,964.7,25.3,0.109,0.0103,0.000405,0.119,0.00471,1,0.173,0.292,0.0115,25,0.945,0.975,0.922,39.6,38.6,38.6,927
2006-01-15,2005,4,16,15,247.69,0.64,5,Dry,29,5,4,2,33,73,0.29,174.7,0.7,174.7,0,0,0,0,-2,2,29,5,4,0,35,213,990,964.7,25.3,0.111,0.0106,0.000419,0.121,0.00479,1,0.178,0.3,0.0118,25,0.947,0.977,0.925,40.6,39.6,39.6,952
2006-01-16,2005,4,16,16,255.08,0.63,5,Dry,29,5,4,2,33,73,0.29,182.1,0.71,182.1,0,0,0,0,-2,2,29,5,4,0,35,220,990,964.7,25.3,0.113,0.0112,0.000444,0.124,0.00492,1,0.188,0.313,0.0124,25,0.949,0.98,0.93,42.3,41.5,41.5,995
2006-01-17,2005,4,16,17,264.65,0.61,5,Dry,29,5,4,2,33,73,0.28,191.7,0.72,191.7,0,0,0,0,-2,2,29,5,4,0,35,230,990,964.8,25.2,0.117,0.012,0.000477,0.129,0.0051,1,0.201,0.33,0.0131,24.9,0.952,0.98,0.933,44.6,43.7,43.7,1050
2006-01-18,2005,4,16,18,275.31,0.6,5,Dry,29,5,4,2,33,73,0.27,202.3,0.73,202.3,0,0,0,0,-2,2,29,5,4,0,35,240,990,964.8,25.2,0.12,0.0129,0.000514,0.133,0.00529,1,0.216,0.349,0.0138,24.8,0.955,0.98,0.936,47.1,46.1,46.1,1110
2006-01-19,2005,4,16,19,284.33,0.58,5,Dry,29,5,4,2,33,73,0.26,211.3,0.74,211.3,0,0,0,0,-2,2,29,5,4,0,35,249,990,964.8,25.2,0.124,0.0137,0.000545,0.137,0.00545,1,0.228,0.365,0.0145,24.8,0.957,0.98,0.938,49.2,48.2,48.2,1160
2006-01-20,2005,4,16,20,292.26,0.57,5,Dry,29,5,4,2,33,73,0.25,219.3,0.75,219.3,0,0,0,0,-2,2,29,5,4,0,35,257,990,964.9,25.1,0.126,0.0144,0.000572,0.141,0.0056,1,0.239,0.379,0.0151,24.8,0.958,0.98,0.939,51,48.2,48.2,1160
2006-01-21,2005,4,17,21,301.29,0.56,5,Dry,29,5,4,2,33,73,0.24,228.3,0.76,228.3,0,0,0,0,-2,2,29,5,4,0,35,266,990,964.9,25.1,0.13,0.0152,0.000604,0.145,0.00577,2,0.0966,0.241,0.00961,24.9,0.922,0.97,0.895,25.7,24.9,49.8,1190
2006-01-22,2005,4,17,22,313.04,0.55,5,Dry,29,5,4,2,33,73,0.23,240,0.77,240,0,0,0,0,-2,2,29,5,4,0,35,278,990,965,25,0.134,0.0162,0.000645,0.15,0.00598,2,0.105,0.254,0.0102,24.8,0.926,0.97,0.898,27,26.2,52.4,1260
2006-01-23,2005,4,17,23,322.07,0.54,5,Dry,29,5,4,2,33,73,0.23,249.1,0.77,249.1,0,0,0,0,-2,2,29,5,4,0,35,287,990,965,25,0.137,0.0169,0.000677,0.154,0.00615,2,0.111,0.264,0.0106,24.7,0.929,0.97,0.901,28.1,27.2,54.4,1310
2006-01-24,2005,4,17,24,331.64,0.53,5,Dry,29,5,4,2,33,73,0.22,258.6,0.78,258.6,0,0,0,0,-2,2,29,5,4,0,35,297,990,965.1,24.9,0.14,0.0211,0.000845,0.161,0.00647,2,0.117,0.278,0.0112,24.7,0.931,0.97,0.903,29.1,28.3,56.5,1360
2006-01-25,2005,4,17,25,343.4,0.51,5,Dry,29,5,4,2,33,73,0.21,270.4,0.79,270.4,0,0,0,0,-2,2,29,5,4,0,35,308,990,965.1,24.9,0.144,0.0266,0.00107,0.171,0.00687,2,0.125,0.296,0.0119,24.6,0.934,0.97,0.906,30.4,29.5,59.1,1420
2006-01-26,2005,4,17,26,354.61,0.5,5,Dry,29,5,4,2,33,73,0.21,281.6,0.79,281.6,0,0,0,0,-2,2,29,5,4,0,35,320,990,965.2,24.8,0.148,0.0319,0.00129,0.18,0.00726,2,0.133,0.313,0.0126,24.5,0.936,0.97,0.908,31.7,30.7,61.5,1480
2006-01-27,2005,4,17,27,363.63,0.49,5,Dry,29,5,4,2,33,73,0.2,290.6,0.8,290.6,0,0,0,0,-2,2,29,5,4,0,35,329,990,965.2,24.8,0.152,0.0362,0.00146,0.188,0.00757,2,0.139,0.326,0.0132,24.5,0.938,0.97,0.91,32.7,31.7,63.4,1520
2006-01-28,2005,4,18,28,371.56,0.48,5,Dry,29,5,4,2,33,73,0.2,298.6,0.8,298.6,0,0,0,0,-2,2,29,5,4,0,35,337,990,965.3,24.7,0.154,0.0399,0.00161,0.194,0.00785,2,0.144,0.338,0.0137,24.4,0.94,0.97,0.912,33.6,32.6,65.1,1560
2006-01-29,2005,4,18,29,380.58,0.48,5,Dry,29,5,4,2,33,73,0.19,307.6,0.81,307.6,0,0,0,0,-2,2,29,5,4,0,35,346,990,965.3,24.7,0.157,0.0442,0.00179,0.202,0.00817,2,0.15,0.352,0.0142,24.3,0.941,0.97,0.913,34.6,33.5,67.1,1610
2006-01-30,2005,4,18,30,392.34,0.47,5,Dry,29,5,4,2,33,73,0.19,319.3,0.81,319.3,0,0,0,0,-2,2,29,5,4,0,35,357,990,965.4,24.6,0.162,0.0497,0.00202,0.211,0.00858,2,0.158,0.369,0.015,24.3,0.943,0.97,0.915,35.8,34.8,69.5,1670
2006-01-31,2005,4,18,31,403.55,0.46,5,Dry,29,5,4,2,33,73,0.18,330.6,0.82,330.6,0,0,0,0,-2,2,29,5,4,0,35,369,990,965.4,24.6,0.166,0.055,0.00224,0.221,0.00897,2,0.166,0.386,0.0157,24.2,0.945,0.97,0.917,37.1,36,71.9,1730
2006-02-01,2005,5,18,32,412.58,0.45,5,Dry,31,6,4,3,41,85,0.21,327.6,0.79,327.6,0,0,0,0,-3,3,31,6,4,0,44,369,990,965.5,24.5,0.166,0.0536,0.00218,0.219,0.00893,2,0.164,0.383,0.0156,24.2,0.945,0.97,0.916,36.7,35.6,71.1,1710
2006-02-02,2005,5,18,33,419.96,0.44,5,Dry,31,6,4,3,41,85,0.2,335,0.8,335,0,0,0,0,-3,3,31,6,4,0,44,376,990,965.5,24.5,0.168,0.0571,0.00233,0.225,0.00919,2,0.169,0.394,0.0161,24.1,0.946,0.971,0.918,37.5,36.4,72.7,1750
2006-02-03,2005,5,18,34,427.89,0.44,5,Dry,31,6,4,3,41,85,0.2,342.9,0.8,342.9,0,0,0,0,-3,3,31,6,4,0,44,384,990,965.5,24.5,0.171,0.0608,0.00249,0.232,0.00947,2,0.174,0.406,0.0166,24.1,0.947,0.972,0.921,38.3,37.3,74.6,1790
2006-02-04,2005,5,19,35,438.55,0.43,5,Dry,31,6,4,3,41,85,0.19,353.6,0.81,353.6,0,0,0,0,-3,3,31,6,4,0,44,395,990,965.6,24.4,0.175,0.0659,0.0027,0.241,0.00985,2,0.181,0.422,0.0173,24,0.949,0.975,0.925,39.5,38.5,77,1850
2006-02-05,2005,5,19,36,449.22,0.42,5,Dry,31,6,4,3,41,85,0.19,364.2,0.81,364.2,0,0,0,0,-3,3,31,6,4,0,44,405,990,965.6,24.4,0.179,0.0709,0.00291,0.249,0.0102,2,0.188,0.438,0.018,23.9,0.95,0.977,0.929,40.6,39.7,79.4,1910
2006-02-06,2005,5,19,37,459.88,0.42,5,Dry,31,6,4,3,41,85,0.18,374.9,0.81,374.9,0,0,0,0,-3,3,31,6,4,0,44,416,990,965.7,24.3,0.182,0.0759,0.00312,0.258,0.0106,2,0.196,0.454,0.0187,23.9,0.952,0.98,0.933,41.8,40.9,81.9,1960
2006-02-07,2005,5,19,38,470.54,0.41,5,Dry,31,6,4,3,41,85,0.18,385.5,0.82,385.5,0,0,0,0,-3,3,31,6,4,0,44,427,990,965.7,24.3,0.186,0.081,0.00333,0.267,0.011,2,0.203,0.47,0.0193,23.8,0.953,0.98,0.934,42.9,42.1,84.1,2020
2006-02-08,2005,5,19,39,479.02,0.4,5,Dry,31,6,4,3,41,85,0.18,394,0.82,394,0,0,0,0,-3,3,31,6,4,0,44,435,990,965.8,24.2,0.189,0.085,0.00351,0.274,0.0113,2,0.208,0.483,0.0199,23.8,0.954,0.98,0.935,43.8,42.9,85.9,2060
2006-02-09,2005,5,19,40,486.95,0.4,5,Dry,31,6,4,3,41,85,0.17,401.9,0.82,401.9,0,0,0,0,-3,3,31,6,4,0,44,443,990,965.8,24.2,0.192,0.0887,0.00366,0.281,0.0116,2,0.214,0.494,0.0204,23.7,0.955,0.98,0.936,44.6,43.7,87.5,2100
2006-02-10,2005,5,19,41,497.07,0.39,5,Dry,31,6,4,3,41,85,0.17,412.1,0.83,412.1,0,0,0,0,-3,3,31,6,4,0,44,453,990,965.8,24.2,0.195,0.0935,0.00387,0.289,0.012,2,0.221,0.51,0.0211,23.7,0.956,0.98,0.937,45.7,44.8,89.5,2150
2006-02-11,2005,5,20,42,507.18,0.38,5,Dry,31,6,4,3,41,85,0.17,422.2,0.83,422.2,0,0,0,0,-3,3,31,6,4,0,44,463,990,965.9,24.1,0.199,0.0983,0.00407,0.297,0.0123,2,0.227,0.525,0.0218,23.6,0.956,0.98,0.937,46.7,45.8,91.6,2200
2006-02-12,2005,5,20,43,518.94,0.38,5,Dry,31,6,4,3,41,85,0.16,433.9,0.84,433.9,0,0,0,0,-3,3,31,6,4,0,44,475,990,965.9,24.1,0.203,0.104,0.00431,0.307,0.0128,2,0.235,0.542,0.0225,23.5,0.957,0.98,0.938,47.9,47,93.9,2250
2006-02-13,2005,5,20,44,528.51,0.37,5,Dry,31,6,4,3,41,85,0.16,443.5,0.84,443.5,0,0,0,0,-3,3,31,6,4,0,44,485,990,966,24,0.207,0.108,0.00451,0.315,0.0131,2,0.242,0.557,0.0232,23.5,0.958,0.98,0.939,48.9,47.9,95.8,2300
2006-02-14,2005,5,20,45,537.54,0.37,5,Dry,31,6,4,3,41,85,0.16,452.5,0.84,452.5,0,0,0,0,-3,3,31,6,4,0,44,494,990,966,24,0.21,0.113,0.0047,0.322,0.0134,2,0.248,0.57,0.0238,23.4,0.958,0.98,0.939,49.8,48.2,96.4,2310
2006-02-15,2005,5,20,46,549.29,0.36,5,Dry,31,6,4,3,41,85,0.15,464.3,0.84,464.3,0,0,0,0,-3,3,31,6,4,0,44,505,990,966.1,23.9,0.214,0.118,0.00494,0.332,0.0139,2,0.256,0.588,0.0246,23.3,0.957,0.98,0.938,50.9,48.2,96.4,2310
2006-02-16,2005,5,20,47,562.15,0.35,5,Dry,31,6,4,3,41,85,0.15,477.1,0.85,477.1,0,0,0,0,-3,3,31,6,4,0,44,518,990,966.1,23.9,0.221,0.124,0.0052,0.345,0.0145,2,0.265,0.61,0.0255,23.3,0.956,0.98,0.937,52,48.2,96.4,2310
2006-02-17,2005,5,20,48,574.45,0.35,5,Dry,31,6,4,3,41,85,0.15,489.4,0.85,489.4,0,0,0,0,-3,3,31,6,4,0,44,530,990,966.2,23.8,0.228,0.13,0.00546,0.358,0.015,3,0.163,0.521,0.0219,23.3,0.945,0.97,0.917,35.2,34.2,103,2460
2006-02-18,2005,5,21,49,586.76,0.34,5,Dry,31,6,4,3,41,85,0.14,501.8,0.85,501.8,0,0,0,0,-3,3,31,6,4,0,44,543,990,966.2,23.8,0.235,0.136,0.00573,0.371,0.0156,3,0.168,0.539,0.0227,23.2,0.946,0.97,0.918,36,35,105,2520
2006-02-19,2005,5,21,50,596.87,0.33,5,Dry,31,6,4,3,41,85,0.14,511.9,0.86,511.9,0,0,0,0,-3,3,31,6,4,0,44,553,990,966.3,23.7,0.241,0.143,0.00603,0.384,0.0162,3,0.173,0.556,0.0235,23.2,0.947,0.97,0.919,36.7,35.6,107,2560
2006-02-20,2005,5,21,51,605.35,0.33,5,Dry,31,6,4,3,41,85,0.14,520.4,0.86,520.4,0,0,0,0,-3,3,31,6,4,0,44,561,990,966.3,23.7,0.246,0.149,0.00628,0.394,0.0166,3,0.177,0.571,0.0241,23.1,0.948,0.97,0.92,37.3,36.2,108,2600
2006-02-21,2005,5,21,52,616.01,0.32,5,Dry,31,6,4,3,41,85,0.14,531,0.86,531,0,0,0,0,-3,3,31,6,4,0,44,572,990,966.4,23.6,0.252,0.156,0.00659,0.407,0.0172,3,0.181,0.589,0.0249,23,0.949,0.972,0.922,38,36.9,111,2660
2006-02-22,2005,5,21,53,629.96,0.31,5,Dry,31,6,4,3,41,85,0.14,545,0.86,545,0,0,0,0,-3,3,31,6,4,0,44,586,990,966.4,23.6,0.26,0.165,0.007,0.425,0.018,3,0.188,0.612,0.026,23,0.95,0.974,0.925,38.9,37.9,114,2730
2006-02-23,2005,5,21,54,645,0.31,5,Dry,31,6,4,3,41,85,0.13,560,0.87,560,0,0,0,0,-3,3,31,6,4,0,44,601,990,966.5,23.5,0.268,0.175,0.00744,0.443,0.0188,3,0.195,0.638,0.0271,22.9,0.952,0.976,0.928,39.9,38.9,117,2800
2006-02-24,2005,5,21,55,661.13,0.3,5,Dry,31,6,4,3,41,85,0.13,576.1,0.87,576.1,0,0,0,0,-3,3,31,6,4,0,44,617,990,966.5,23.5,0.277,0.186,0.00792,0.463,0.0197,3,0.202,0.665,0.0283,22.8,0.953,0.978,0.932,40.9,40,120,2880
2006-02-25,2005,5,22,56,676.17,0.29,5,Dry,31,6,4,3,41,85,0.13,591.2,0.87,591.2,0,0,0,0,-3,3,31,6,4,0,44,632,990,966.6,23.4,0.286,0.196,0.00837,0.482,0.0206,3,0.209,0.69,0.0295,22.7,0.954,0.98,0.935,41.9,41,123,2950
2006-02-26,2005,5,22,57,692.3,0.29,5,Dry,31,6,4,3,41,85,0.12,607.3,0.88,607.3,0,0,0,0,-3,3,31,6,4,0,44,648,990,966.7,23.3,0.295,0.207,0.00886,0.502,0.0215,3,0.216,0.717,0.0307,22.6,0.955,0.98,0.936,42.9,42,126,3020
2006-02-27,2005,5,22,58,712.26,0.28,5,Dry,31,6,4,3,41,85,0.12,627.3,0.88,627.3,0,0,0,0,-3,3,31,6,4,0,44,668,990,966.7,23.3,0.306,0.22,0.00946,0.526,0.0226,3,0.225,0.751,0.0323,22.5,0.956,0.98,0.936,44.1,43.2,130,3110
2006-02-28,2005,5,22,59,734.41,0.27,5,Dry,31,6,4,3,41,85,0.12,649.4,0.88,649.4,0,0,0,0,-3,3,31,6,4,0,44,690,990,966.8,23.2,0.319,0.235,0.0101,0.554,0.0239,3,0.235,0.788,0.034,22.4,0.956,0.98,0.937,45.4,44.5,134,3210
