date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2006-03-01,2005,6,22,60,758.2,0.26,5,Dry,36,8,6,4,53,107,0.14,651.2,0.86,651.2,0,0,0,0,-4,4,36,8,6,0,57,701,990,966.9,23.1,0.325,0.236,0.0102,0.561,0.0243,3,0.236,0.797,0.0345,22.3,0.956,0.98,0.937,45.3,44.4,133,3200
2006-03-02,2005,6,22,61,774.49,0.25,5,Dry,36,8,6,4,53,107,0.14,667.5,0.86,667.5,0,0,0,0,-4,4,36,8,6,0,57,717,990,967,23,0.334,0.247,0.0107,0.581,0.0253,3,0.243,0.824,0.0358,22.2,0.957,0.98,0.938,46.3,45.4,136,3270
2006-03-03,2005,6,22,62,789.11,0.25,5,Dry,36,8,6,4,53,107,0.14,682.1,0.86,682.1,0,0,0,0,-4,4,36,8,6,0,57,732,990,967.1,22.9,0.343,0.257,0.0112,0.599,0.0261,3,0.249,0.849,0.037,22.1,0.957,0.98,0.938,47.2,46.2,139,3330
2006-03-04,2005,6,23,63,810.08,0.24,5,Dry,36,8,6,4,53,107,0.13,703.1,0.87,703.1,0,0,0,0,-4,4,36,8,6,0,57,753,990,967.1,22.9,0.354,0.271,0.0118,0.625,0.0273,3,0.259,0.884,0.0387,22,0.957,0.98,0.938,48.3,47.4,142,3410
2006-03-05,2005,6,23,64,833.66,0.23,5,Dry,36,8,6,4,53,107,0.13,726.7,0.87,726.7,0,0,0,0,-4,4,36,8,6,0,57,777,990,967.2,22.8,0.368,0.286,0.0126,0.654,0.0287,3,0.269,0.924,0.0406,21.8,0.957,0.98,0.938,49.6,48.2,145,3470
2006-03-06,2005,6,23,65,859.22,0.22,5,Dry,36,8,6,4,53,107,0.13,752.2,0.88,752.2,0,0,0,0,-4,4,36,8,6,0,57,802,990,967.3,22.7,0.389,0.303,0.0134,0.692,0.0306,3,0.281,0.973,0.0429,21.7,0.957,0.98,0.938,51,48.2,145,3470
2006-03-07,2005,6,23,66,886.42,0.21,5,Dry,36,8,6,4,53,107,0.12,779.4,0.88,779.4,0,0,0,0,-4,4,36,8,6,0,57,829,990,967.4,22.6,0.414,0.316,0.014,0.73,0.0324,4,0.206,0.936,0.0415,21.6,0.952,0.975,0.928,39.3,38.3,153,3680
2006-03-08,2005,6,23,67,915.02,0.21,5,Dry,36,8,6,4,53,107,0.12,808,0.88,808,0,0,0,0,-4,4,36,8,6,0,57,858,990,967.6,22.4,0.44,0.33,0.0147,0.77,0.0343,4,0.215,0.986,0.0439,21.5,0.954,0.977,0.932,40.5,39.6,158,3800
2006-03-09,2005,6,23,68,944.87,0.2,5,Dry,36,8,6,4,53,107,0.11,837.9,0.89,837.9,0,0,0,0,-4,4,36,8,6,0,57,888,990,967.7,22.3,0.468,0.345,0.0154,0.812,0.0364,4,0.225,1.04,0.0465,21.3,0.954,0.98,0.935,41.7,40.9,163,3920
2006-03-10,2005,6,23,69,975.84,0.19,5,Dry,36,8,6,4,53,107,0.11,868.8,0.89,868.8,0,0,0,0,-4,4,36,8,6,0,57,919,990,967.8,22.2,0.496,0.36,0.0162,0.856,0.0385,4,0.236,1.09,0.0492,21.1,0.955,0.98,0.936,42.9,42.1,168,4040
2006-03-11,2005,6,24,70,1007.8,0.18,4,Mod_Dry,41,8,7,6,67,129,0.13,878.8,0.87,878.8,0,0,0,0,-6,6,41,8,7,0,73,935,990,967.9,22.1,0.511,0.364,0.0165,0.875,0.0396,4,0.239,1.11,0.0505,21,0.955,0.98,0.936,43.1,42.3,169,4060
2006-03-12,2005,6,24,71,1035.6,0.18,4,Mod_Dry,41,8,7,6,67,129,0.13,906.6,0.88,906.6,0,0,0,0,-6,6,41,8,7,0,73,963,990,968,22,0.536,0.378,0.0172,0.914,0.0416,4,0.248,1.16,0.0529,20.8,0.955,0.98,0.936,44.2,43.3,173,4160
2006-03-13,2005,6,24,72,1064.1,0.17,4,Mod_Dry,41,8,7,6,67,129,0.12,935.1,0.88,935.1,0,0,0,0,-6,6,41,8,7,0,73,991,990,968.1,21.9,0.562,0.392,0.0179,0.954,0.0436,4,0.258,1.21,0.0553,20.7,0.956,0.98,0.936,45.3,44.4,178,4260
2006-03-14,2005,6,24,73,1087.8,0.17,4,Mod_Dry,41,8,7,6,67,129,0.12,958.8,0.88,958.8,0,0,0,0,-6,6,41,8,7,0,73,1010,990,968.2,21.8,0.584,0.403,0.0185,0.987,0.0452,4,0.266,1.25,0.0574,20.6,0.956,0.98,0.936,46.2,45.3,181,4350
2006-03-15,2005,6,24,74,1106.5,0.16,4,Mod_Dry,41,8,7,6,67,129,0.12,977.5,0.88,977.5,0,0,0,0,-6,6,41,8,7,0,73,1030,990,968.2,21.8,0.601,0.412,0.0189,1.01,0.0465,4,0.272,1.29,0.0591,20.5,0.956,0.98,0.936,46.9,46,184,4410
2006-03-16,2005,6,24,75,1125.4,0.16,4,Mod_Dry,41,8,7,6,67,129,0.12,996.4,0.89,996.4,0,0,0,0,-6,6,41,8,7,0,73,1050,990,968.3,21.7,0.629,0.421,0.0194,1.05,0.0484,4,0.279,1.33,0.0612,20.4,0.956,0.98,0.937,47.6,46.6,186,4480
2006-03-17,2005,6,24,76,1139.1,0.16,4,Mod_Dry,41,8,7,6,67,129,0.11,1010,0.89,1010,0,0,0,0,-6,6,41,8,7,0,73,1070,990,968.3,21.7,0.649,0.446,0.0206,1.09,0.0505,4,0.282,1.38,0.0635,20.3,0.956,0.98,0.936,48,47,188,4520
2006-03-18,2005,6,25,77,1158.4,0.15,4,Mod_Dry,41,8,7,6,67,129,0.11,1029,0.89,1029,0,0,0,0,-6,6,41,8,7,0,73,1090,990,968.4,21.6,0.677,0.489,0.0226,1.17,0.054,4,0.286,1.45,0.0672,20.2,0.955,0.98,0.936,48.6,47.6,190,4570
2006-03-19,2005,6,25,78,1177.9,0.15,4,Mod_Dry,41,8,7,6,67,129,0.11,1049,0.89,1049,0,0,0,0,-6,6,41,8,7,0,73,1100,990,968.5,21.5,0.706,0.533,0.0247,1.24,0.0575,4,0.29,1.53,0.071,20,0.955,0.98,0.936,49.2,48.2,193,4620
2006-03-20,2005,6,25,79,1197.6,0.15,4,Mod_Dry,41,8,7,6,67,129,0.11,1069,0.89,1069,0,0,0,0,-6,6,41,8,7,0,73,1120,990,968.5,21.5,0.735,0.577,0.0269,1.31,0.0611,4,0.294,1.61,0.0748,19.9,0.955,0.98,0.936,49.7,48.2,193,4630
2006-03-21,2005,6,25,80,1217.5,0.14,4,Mod_Dry,41,8,7,6,67,129,0.11,1089,0.89,1089,0,0,0,0,-6,6,41,8,7,0,73,1140,990,968.6,21.4,0.764,0.622,0.0291,1.39,0.0647,4,0.298,1.68,0.0786,19.7,0.954,0.98,0.935,50.3,48.2,193,4630
2006-03-22,2005,6,25,81,1237.7,0.14,4,Mod_Dry,41,8,7,6,67,129,0.1,1109,0.9,1100,9,2,0,0,-6,13,43,8,7,0,80,1160,990,968.6,21.4,0.783,0.648,0.0303,1.43,0.067,4,0.3,1.73,0.0811,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
2006-03-23,2005,6,25,82,1263.8,0.14,4,Mod_Dry,41,8,7,6,67,129,0.1,1135,0.9,1100,35,8,1,1,-5,30,49,9,8,1,97,1170,990,968.7,21.3,0.795,0.648,0.0305,1.44,0.0678,4,0.3,1.74,0.082,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2006-03-24,2005,6,25,83,1284.3,0.13,4,Mod_Dry,41,8,7,6,67,129,0.1,1155,0.9,1100,55,12,2,2,-4,43,53,10,9,2,110,1170,990,968.8,21.2,0.804,0.648,0.0306,1.45,0.0685,4,0.3,1.75,0.0826,19.5,0.954,0.98,0.935,50,48.2,193,4630
2006-03-25,2005,6,26,84,1311,0.13,4,Mod_Dry,41,8,7,6,67,129,0.098,1182,0.9,1100,82,19,2,3,-4,62,60,10,10,2,129,1180,990,968.9,21.1,0.816,0.648,0.0307,1.46,0.0693,4,0.3,1.76,0.0835,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2006-03-26,2005,6,26,85,1343.9,0.13,4,Mod_Dry,41,8,7,6,67,129,0.096,1215,0.9,1100,115,26,3,4,-3,85,67,11,11,3,152,1190,990,969,21,0.829,0.648,0.0308,1.48,0.0703,4,0.3,1.78,0.0845,19.2,0.953,0.98,0.934,49.5,48.2,193,4630
2006-03-27,2005,6,26,86,1377.3,0.13,4,Mod_Dry,41,8,7,6,67,129,0.094,1248,0.91,1100,148,33,4,5,-2,108,74,12,12,4,175,1200,990,969.1,20.9,0.842,0.648,0.031,1.49,0.0713,4,0.3,1.79,0.0856,19.1,0.953,0.98,0.934,49.1,48.2,193,4620
2006-03-28,2005,6,26,87,1398.7,0.12,4,Mod_Dry,41,8,7,6,67,129,0.092,1270,0.91,1100,170,38,5,5,-1,123,79,13,12,5,190,1200,990,969.2,20.8,0.851,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.934,48.9,47.9,192,4600
2006-03-29,2005,6,26,88,1414.2,0.12,4,Mod_Dry,41,8,7,6,67,129,0.091,1285,0.91,1100,185,42,6,6,0,131,83,14,13,6,198,1210,990,969.2,20.8,0.86,0.648,0.0312,1.51,0.0725,4,0.3,1.81,0.0869,19,0.952,0.98,0.933,48.8,47.8,191,4590
2006-03-30,2005,6,26,89,1429.7,0.12,4,Mod_Dry,41,8,7,6,67,129,0.09,1301,0.91,1100,201,45,6,6,0,144,86,14,13,6,211,1210,990,969.3,20.7,0.864,0.648,0.0312,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.6,47.7,191,4570
2006-03-31,2005,6,26,90,1439,0.12,4,Mod_Dry,41,8,7,6,67,129,0.09,1310,0.91,1100,210,47,6,6,0,151,88,14,13,6,218,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0731,4,0.3,1.82,0.0876,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2006-04-01,2005,7,27,91,1448.4,0.12,4,Mod_Dry,45,11,10,10,72,148,0.1,1300,0.9,1100,200,45,6,6,-4,147,90,17,16,6,219,1220,990,969.3,20.7,0.879,0.648,0.0313,1.53,0.0738,4,0.3,1.83,0.0883,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2006-04-02,2005,7,27,92,1457.8,0.12,4,Mod_Dry,45,11,10,10,72,148,0.1,1310,0.9,1100,210,47,6,6,-4,155,92,17,16,6,227,1230,990,969.3,20.7,0.882,0.648,0.0314,1.53,0.0741,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2006-04-03,2005,7,27,93,1460.9,0.12,4,Mod_Dry,45,11,10,10,72,148,0.1,1313,0.9,1100,213,48,6,6,-4,157,93,17,16,6,229,1230,990,969.4,20.6,0.883,0.648,0.0314,1.53,0.0742,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2006-04-04,2005,7,27,94,1464,0.11,4,Mod_Dry,45,11,10,10,72,148,0.1,1316,0.9,1100,216,49,6,7,-4,158,94,17,17,6,230,1230,990,969.4,20.6,0.887,0.648,0.0314,1.54,0.0744,4,0.3,1.84,0.089,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2006-04-05,2005,7,27,95,1460.9,0.12,4,Mod_Dry,45,11,10,10,72,148,0.1,1313,0.9,1100,213,48,6,6,-4,157,93,17,16,6,229,1230,990,969.4,20.6,0.883,0.648,0.0314,1.53,0.0742,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2006-04-06,2005,7,27,96,1457.8,0.12,4,Mod_Dry,45,11,10,10,72,148,0.1,1310,0.9,1100,210,47,6,6,-4,155,92,17,16,6,227,1230,990,969.3,20.7,0.882,0.648,0.0314,1.53,0.0741,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2006-04-07,2005,7,27,97,1454.6,0.12,4,Mod_Dry,45,11,10,10,72,148,0.1,1307,0.9,1100,207,47,6,6,-4,152,92,17,16,6,224,1230,990,969.3,20.7,0.882,0.648,0.0314,1.53,0.074,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2006-04-08,2005,7,28,98,1451.5,0.12,4,Mod_Dry,45,11,10,10,72,148,0.1,1303,0.9,1100,203,46,6,6,-4,149,91,17,16,6,221,1220,990,969.3,20.7,0.88,0.648,0.0313,1.53,0.0739,4,0.3,1.83,0.0884,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2006-04-09,2005,7,28,99,1448.4,0.12,4,Mod_Dry,45,11,10,10,72,148,0.1,1300,0.9,1100,200,45,6,6,-4,147,90,17,16,6,219,1220,990,969.3,20.7,0.879,0.648,0.0313,1.53,0.0738,4,0.3,1.83,0.0883,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2006-04-10,2005,7,28,100,1451.5,0.12,4,Mod_Dry,45,11,10,10,72,148,0.1,1303,0.9,1100,203,46,6,6,-4,149,91,17,16,6,221,1220,990,969.3,20.7,0.88,0.648,0.0313,1.53,0.0739,4,0.3,1.83,0.0884,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2006-04-11,2005,7,28,101,1454.6,0.12,4,Mod_Dry,45,11,10,10,72,148,0.1,1307,0.9,1100,207,47,6,6,-4,152,92,17,16,6,224,1230,990,969.3,20.7,0.882,0.648,0.0314,1.53,0.074,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2006-04-12,2005,7,28,102,1457.8,0.12,4,Mod_Dry,45,11,10,10,72,148,0.1,1310,0.9,1100,210,47,6,6,-4,155,92,17,16,6,227,1230,990,969.3,20.7,0.882,0.648,0.0314,1.53,0.0741,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2006-04-13,2005,7,28,103,1460.9,0.12,4,Mod_Dry,45,11,10,10,72,148,0.1,1313,0.9,1100,213,48,6,6,-4,157,93,17,16,6,229,1230,990,969.4,20.6,0.883,0.648,0.0314,1.53,0.0742,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2006-04-14,2005,7,28,104,1464,0.11,4,Mod_Dry,45,11,10,10,72,148,0.1,1316,0.9,1100,216,49,6,7,-4,158,94,17,17,6,230,1230,990,969.4,20.6,0.887,0.648,0.0314,1.54,0.0744,4,0.3,1.84,0.089,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2006-04-15,2005,7,29,105,1467.2,0.11,4,Mod_Dry,45,11,10,10,72,148,0.1,1319,0.9,1100,219,49,7,7,-3,159,94,18,17,7,231,1230,990,969.4,20.6,0.89,0.648,0.0314,1.54,0.0746,4,0.3,1.84,0.0891,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2006-04-16,2005,7,29,106,1470.3,0.11,4,Mod_Dry,45,11,10,10,72,148,0.1,1322,0.9,1100,222,50,7,7,-3,161,95,18,17,7,233,1230,990,969.4,20.6,0.893,0.648,0.0314,1.54,0.0747,4,0.3,1.84,0.0893,18.8,0.952,0.98,0.933,48.2,47.2,189,4540
2006-04-17,2005,7,29,107,1467.2,0.11,4,Mod_Dry,45,11,10,10,72,148,0.1,1319,0.9,1100,219,49,7,7,-3,159,94,18,17,7,231,1230,990,969.4,20.6,0.89,0.648,0.0314,1.54,0.0746,4,0.3,1.84,0.0891,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2006-04-18,2005,7,29,108,1464,0.11,4,Mod_Dry,45,11,10,10,72,148,0.1,1316,0.9,1100,216,49,6,7,-4,158,94,17,17,6,230,1230,990,969.4,20.6,0.887,0.648,0.0314,1.54,0.0744,4,0.3,1.84,0.089,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2006-04-19,2005,7,29,109,1460.9,0.12,4,Mod_Dry,45,11,10,10,72,148,0.1,1313,0.9,1100,213,48,6,6,-4,157,93,17,16,6,229,1230,990,969.4,20.6,0.883,0.648,0.0314,1.53,0.0742,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2006-04-20,2005,7,29,110,1457.8,0.12,4,Mod_Dry,45,11,10,10,72,148,0.1,1310,0.9,1100,210,47,6,6,-4,155,92,17,16,6,227,1230,990,969.3,20.7,0.882,0.648,0.0314,1.53,0.0741,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2006-04-21,2005,7,29,111,1454.6,0.12,4,Mod_Dry,45,11,10,10,72,148,0.1,1307,0.9,1100,207,47,6,6,-4,152,92,17,16,6,224,1230,990,969.3,20.7,0.882,0.648,0.0314,1.53,0.074,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2006-04-22,2005,7,30,112,1451.5,0.12,4,Mod_Dry,45,11,10,10,72,148,0.1,1303,0.9,1100,203,46,6,6,-4,149,91,17,16,6,221,1220,990,969.3,20.7,0.88,0.648,0.0313,1.53,0.0739,4,0.3,1.83,0.0884,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2006-04-23,2005,7,30,113,1442.1,0.12,4,Mod_Dry,45,11,10,10,72,148,0.1,1294,0.9,1100,194,44,6,6,-4,142,89,17,16,6,214,1220,990,969.3,20.7,0.877,0.648,0.0313,1.53,0.0737,4,0.3,1.83,0.0882,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2006-04-24,2005,7,30,114,1432.8,0.12,4,Mod_Dry,45,11,10,10,72,148,0.1,1285,0.9,1100,185,42,6,6,-4,135,87,17,16,6,207,1220,990,969.3,20.7,0.874,0.648,0.0313,1.52,0.0734,4,0.3,1.82,0.0879,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2006-04-25,2005,7,30,115,1417.3,0.12,4,Mod_Dry,45,11,10,10,72,148,0.1,1269,0.9,1100,169,38,5,5,-5,126,83,16,15,5,198,1210,990,969.2,20.8,0.866,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0873,19,0.952,0.98,0.933,48.7,47.8,191,4580
2006-04-26,2005,7,30,116,1401.8,0.12,4,Mod_Dry,45,11,10,10,72,148,0.11,1254,0.89,1100,154,35,5,5,-5,114,80,16,15,5,186,1210,990,969.2,20.8,0.861,0.648,0.0311,1.51,0.0724,4,0.3,1.81,0.0868,19,0.953,0.98,0.934,48.9,47.9,192,4600
2006-04-27,2005,7,30,117,1380.3,0.12,4,Mod_Dry,45,11,10,10,72,148,0.11,1232,0.89,1100,132,30,4,4,-6,100,75,15,14,4,172,1200,990,969.1,20.9,0.851,0.648,0.031,1.5,0.0717,4,0.3,1.8,0.0861,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2006-04-28,2005,7,30,118,1346.9,0.13,4,Mod_Dry,45,11,10,10,72,148,0.11,1199,0.89,1100,99,22,3,3,-7,78,67,14,13,3,150,1190,990,969,21,0.836,0.648,0.0308,1.48,0.0706,4,0.3,1.78,0.0849,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2006-04-29,2005,7,31,119,1313.9,0.13,4,Mod_Dry,45,11,10,10,72,148,0.11,1166,0.89,1100,66,15,2,2,-8,55,60,13,12,2,127,1190,990,968.9,21.1,0.823,0.648,0.0307,1.47,0.0697,4,0.3,1.77,0.0839,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2006-04-30,2005,7,31,120,1281.3,0.14,4,Mod_Dry,45,11,10,10,72,148,0.12,1133,0.88,1100,33,7,1,1,-9,33,52,12,11,1,105,1180,990,968.8,21.2,0.808,0.648,0.0305,1.46,0.0686,4,0.3,1.76,0.0828,19.5,0.954,0.98,0.935,50,48.2,193,4630
2006-05-01,2005,8,31,121,1249.2,0.14,4,Mod_Dry,47,10,10,10,115,192,0.15,1057,0.85,1057,0,0,0,0,-10,10,47,10,10,0,125,1120,990,968.7,21.3,0.734,0.552,0.0259,1.29,0.0603,4,0.291,1.58,0.074,19.7,0.954,0.98,0.935,48.8,47.9,191,4590
2006-05-02,2005,8,31,122,1217.5,0.14,4,Mod_Dry,47,10,10,10,115,192,0.16,1026,0.84,1026,0,0,0,0,-10,10,47,10,10,0,125,1090,990,968.6,21.4,0.688,0.48,0.0224,1.17,0.0545,4,0.285,1.45,0.0679,20,0.955,0.98,0.936,47.9,47,188,4510
2006-05-03,2005,8,31,123,1186.3,0.15,4,Mod_Dry,47,10,10,10,115,192,0.16,994.3,0.84,994.3,0,0,0,0,-10,10,47,10,10,0,125,1060,990,968.5,21.5,0.642,0.42,0.0195,1.06,0.0494,4,0.278,1.34,0.0623,20.2,0.955,0.98,0.936,47,46,184,4420
2006-05-04,2005,8,31,124,1161.2,0.15,4,Mod_Dry,47,10,10,10,115,192,0.17,969.2,0.83,969.2,0,0,0,0,-10,10,47,10,10,0,125,1040,990,968.4,21.6,0.605,0.408,0.0189,1.01,0.0469,4,0.27,1.28,0.0594,20.3,0.955,0.98,0.936,46.1,45.2,181,4340
2006-05-05,2005,8,31,125,1136.3,0.16,4,Mod_Dry,47,10,10,10,115,192,0.17,944.4,0.83,944.4,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.581,0.396,0.0183,0.977,0.0451,4,0.261,1.24,0.0571,20.4,0.955,0.98,0.936,45.2,44.3,177,4250
2006-05-06,2005,8,32,126,1111.9,0.16,4,Mod_Dry,47,10,10,10,115,192,0.17,919.9,0.83,919.9,0,0,0,0,-10,10,47,10,10,0,125,987,990,968.3,21.7,0.558,0.384,0.0177,0.943,0.0433,4,0.253,1.2,0.055,20.6,0.955,0.98,0.936,44.3,43.4,174,4170
2006-05-07,2005,8,32,127,1087.8,0.17,4,Mod_Dry,47,10,10,10,115,192,0.18,895.8,0.82,895.8,0,0,0,0,-10,10,47,10,10,0,125,963,990,968.2,21.8,0.536,0.373,0.0171,0.909,0.0416,4,0.245,1.15,0.0529,20.7,0.955,0.98,0.936,43.4,42.5,170,4080
2006-05-08,2005,8,32,128,1064.1,0.17,4,Mod_Dry,47,10,10,10,115,192,0.18,872.1,0.82,872.1,0,0,0,0,-10,10,47,10,10,0,125,939,990,968.1,21.9,0.515,0.361,0.0165,0.876,0.04,4,0.237,1.11,0.0508,20.8,0.955,0.98,0.935,42.4,41.6,166,3990
2006-05-09,2005,8,32,129,1040.8,0.18,4,Mod_Dry,47,10,10,10,115,192,0.18,848.8,0.82,848.8,0,0,0,0,-10,10,47,10,10,0,125,916,990,968,22,0.493,0.35,0.0159,0.843,0.0384,4,0.229,1.07,0.0488,20.9,0.954,0.979,0.934,41.5,40.6,163,3900
2006-05-10,2005,8,32,130,1017.9,0.18,4,Mod_Dry,47,10,10,10,115,192,0.19,825.9,0.81,825.9,0,0,0,0,-10,10,47,10,10,0,125,893,990,968,22,0.472,0.339,0.0154,0.811,0.0368,4,0.221,1.03,0.0468,21,0.954,0.977,0.932,40.6,39.6,159,3810
2006-05-11,2005,8,32,131,995.41,0.19,5,Dry,42,9,8,6,82,147,0.15,848.4,0.85,848.4,0,0,0,0,-6,6,42,9,8,0,88,907,990,967.9,22.1,0.486,0.35,0.0158,0.835,0.0378,4,0.229,1.06,0.0481,21.1,0.954,0.98,0.935,41.8,41,164,3930
2006-05-12,2005,8,32,132,973.42,0.19,5,Dry,42,9,8,6,82,147,0.15,826.4,0.85,826.4,0,0,0,0,-6,6,42,9,8,0,88,885,990,967.8,22.2,0.465,0.339,0.0153,0.804,0.0362,4,0.221,1.03,0.0462,21.2,0.954,0.978,0.933,40.9,40,160,3840
2006-05-13,2005,8,33,133,956.65,0.2,5,Dry,42,9,8,6,82,147,0.15,809.6,0.85,809.6,0,0,0,0,-6,6,42,9,8,0,88,869,990,967.7,22.3,0.45,0.331,0.0149,0.781,0.0351,4,0.216,0.997,0.0448,21.3,0.953,0.977,0.931,40.3,39.3,157,3780
2006-05-14,2005,8,33,134,940.2,0.2,5,Dry,42,9,8,6,82,147,0.16,793.2,0.84,793.2,0,0,0,0,-6,6,42,9,8,0,88,852,990,967.7,22.3,0.435,0.323,0.0145,0.758,0.0339,4,0.21,0.968,0.0433,21.4,0.953,0.975,0.929,39.6,38.6,154,3710
2006-05-15,2005,8,33,135,924.08,0.2,5,Dry,42,9,8,6,82,147,0.16,777.1,0.84,777.1,0,0,0,0,-6,6,42,9,8,0,88,836,990,967.6,22.4,0.42,0.315,0.0141,0.735,0.0328,3,0.287,1.02,0.0456,21.4,0.956,0.98,0.937,51.9,48.2,145,3470
2006-05-16,2005,8,33,136,908.31,0.21,5,Dry,42,9,8,6,82,147,0.16,761.3,0.84,761.3,0,0,0,0,-6,6,42,9,8,0,88,820,990,967.5,22.5,0.406,0.307,0.0137,0.713,0.0318,3,0.283,0.996,0.0443,21.5,0.957,0.98,0.937,51.1,48.2,145,3470
2006-05-17,2005,8,33,137,892.9,0.21,5,Dry,42,9,8,6,82,147,0.17,745.9,0.83,745.9,0,0,0,0,-6,6,42,9,8,0,88,805,990,967.5,22.5,0.392,0.299,0.0133,0.691,0.0307,3,0.278,0.969,0.043,21.6,0.957,0.98,0.938,50.3,48.2,145,3470
2006-05-18,2005,8,33,138,877.89,0.22,5,Dry,42,9,8,6,82,147,0.17,730.9,0.83,730.9,0,0,0,0,-6,6,42,9,8,0,88,790,990,967.4,22.6,0.378,0.289,0.0128,0.667,0.0295,3,0.271,0.939,0.0416,21.6,0.957,0.98,0.938,49.5,48.2,145,3470
2006-05-19,2005,8,33,139,863.31,0.22,5,Dry,42,9,8,6,82,147,0.17,716.3,0.83,716.3,0,0,0,0,-6,6,42,9,8,0,88,775,990,967.4,22.6,0.367,0.279,0.0123,0.647,0.0286,3,0.265,0.911,0.0402,21.7,0.957,0.98,0.938,48.7,47.7,143,3440
2006-05-20,2005,8,34,140,849.18,0.22,5,Dry,42,9,8,6,82,147,0.17,702.2,0.83,702.2,0,0,0,0,-6,6,42,9,8,0,88,761,990,967.3,22.7,0.359,0.27,0.0119,0.629,0.0277,3,0.258,0.888,0.0391,21.8,0.957,0.98,0.938,47.9,47,141,3380
2006-05-21,2005,8,34,141,835.56,0.23,5,Dry,42,9,8,6,82,147,0.18,688.6,0.82,688.6,0,0,0,0,-6,6,42,9,8,0,88,748,990,967.2,22.8,0.351,0.261,0.0115,0.612,0.0269,3,0.252,0.865,0.038,21.9,0.957,0.98,0.938,47.2,46.2,139,3330
2006-05-22,2005,8,34,142,822.5,0.23,5,Dry,42,9,8,6,82,147,0.18,675.5,0.82,675.5,0,0,0,0,-6,6,42,9,8,0,88,735,990,967.2,22.8,0.344,0.252,0.0111,0.596,0.0261,3,0.246,0.843,0.0369,22,0.957,0.98,0.938,46.4,45.5,136,3280
2006-05-23,2005,8,34,143,810.08,0.24,5,Dry,42,9,8,6,82,147,0.18,663.1,0.82,663.1,0,0,0,0,-6,6,42,9,8,0,88,722,990,967.1,22.9,0.337,0.244,0.0107,0.581,0.0254,3,0.241,0.822,0.0359,22,0.957,0.98,0.937,45.7,44.8,134,3220
2006-05-24,2005,8,34,144,801.66,0.24,5,Dry,42,9,8,6,82,147,0.18,654.7,0.82,654.7,0,0,0,0,-6,6,42,9,8,0,88,714,990,967.1,22.9,0.332,0.238,0.0104,0.57,0.0249,3,0.237,0.807,0.0353,22.1,0.956,0.98,0.937,45.2,44.3,133,3190
2006-05-25,2005,8,34,145,790.61,0.25,5,Dry,42,9,8,6,82,147,0.19,643.6,0.81,643.6,0,0,0,0,-6,6,42,9,8,0,88,703,990,967.1,22.9,0.326,0.231,0.0101,0.557,0.0243,3,0.232,0.789,0.0344,22.1,0.956,0.98,0.937,44.5,43.7,131,3140
2006-05-26,2005,8,34,146,783.36,0.25,5,Dry,42,9,8,6,82,147,0.19,636.4,0.81,636.4,0,0,0,0,-6,6,42,9,8,0,88,695,990,967,23,0.322,0.226,0.00984,0.548,0.0239,3,0.229,0.777,0.0338,22.2,0.956,0.98,0.937,44.1,43.2,130,3110
2006-05-27,2005,8,35,147,776.84,0.25,5,Dry,42,9,8,6,82,147,0.19,629.8,0.81,629.8,0,0,0,0,-6,6,42,9,8,0,88,689,990,967,23,0.318,0.222,0.00964,0.54,0.0235,3,0.226,0.766,0.0333,22.2,0.955,0.98,0.936,43.7,42.8,129,3090
2006-05-28,2005,8,35,148,770.23,0.26,5,Dry,42,9,8,6,82,147,0.19,623.2,0.81,623.2,0,0,0,0,-6,6,42,9,8,0,88,682,990,967,23,0.314,0.217,0.00944,0.532,0.0231,3,0.223,0.754,0.0328,22.3,0.955,0.98,0.936,43.3,42.5,127,3060
2006-05-29,2005,8,35,149,757.38,0.26,5,Dry,42,9,8,6,82,147,0.19,610.4,0.81,610.4,0,0,0,0,-6,6,42,9,8,0,88,669,990,966.9,23.1,0.307,0.209,0.00905,0.516,0.0224,3,0.217,0.733,0.0318,22.3,0.955,0.98,0.936,42.6,41.7,125,3000
2006-05-30,2005,8,35,150,745.08,0.27,5,Dry,42,9,8,6,82,147,0.2,598.1,0.8,598.1,0,0,0,0,-6,6,42,9,8,0,88,657,990,966.9,23.1,0.3,0.201,0.00867,0.5,0.0216,3,0.212,0.712,0.0308,22.4,0.954,0.98,0.935,41.8,41,123,2950
2006-05-31,2005,8,35,151,733.86,0.27,5,Dry,42,9,8,6,82,147,0.2,586.9,0.8,586.9,0,0,0,0,-6,6,42,9,8,0,88,646,990,966.8,23.2,0.294,0.193,0.00833,0.487,0.021,3,0.207,0.693,0.0299,22.5,0.953,0.978,0.933,41.1,40.2,121,2900
2006-06-01,2005,9,35,152,722.11,0.28,5,Dry,39,9,7,5,59,119,0.17,603.1,0.83,603.1,0,0,0,0,-5,5,39,9,7,0,64,658,990,966.8,23.2,0.301,0.204,0.00878,0.504,0.0217,3,0.214,0.718,0.0309,22.5,0.954,0.98,0.935,42.3,41.5,124,2990
2006-06-02,2005,9,35,153,711.99,0.28,5,Dry,39,9,7,5,59,119,0.17,593,0.83,593,0,0,0,0,-5,5,39,9,7,0,64,648,990,966.7,23.3,0.295,0.197,0.00848,0.492,0.0212,3,0.209,0.701,0.0302,22.6,0.954,0.98,0.934,41.7,40.8,123,2940
2006-06-03,2005,9,36,154,701.33,0.28,5,Dry,39,9,7,5,59,119,0.17,582.3,0.83,582.3,0,0,0,0,-5,5,39,9,7,0,64,637,990,966.7,23.3,0.289,0.19,0.00816,0.479,0.0206,3,0.205,0.683,0.0293,22.6,0.953,0.978,0.932,41,40.1,120,2890
2006-06-04,2005,9,36,155,690.66,0.29,5,Dry,39,9,7,5,59,119,0.17,571.7,0.83,571.7,0,0,0,0,-5,5,39,9,7,0,64,627,990,966.7,23.3,0.283,0.183,0.00784,0.466,0.0199,3,0.2,0.665,0.0285,22.7,0.952,0.977,0.93,40.3,39.4,118,2840
2006-06-05,2005,9,36,156,680,0.29,5,Dry,39,9,7,5,59,119,0.17,561,0.82,561,0,0,0,0,-5,5,39,9,7,0,64,616,990,966.6,23.4,0.277,0.176,0.00752,0.452,0.0193,3,0.195,0.647,0.0277,22.7,0.952,0.975,0.928,39.7,38.7,116,2790
2006-06-06,2005,9,36,157,669.88,0.3,5,Dry,39,9,7,5,59,119,0.18,550.9,0.82,550.9,0,0,0,0,-5,5,39,9,7,0,64,606,990,966.6,23.4,0.271,0.169,0.00722,0.44,0.0188,3,0.19,0.63,0.0269,22.8,0.951,0.974,0.926,39,38,114,2740
2006-06-07,2005,9,36,158,660.86,0.3,5,Dry,39,9,7,5,59,119,0.18,541.9,0.82,541.9,0,0,0,0,-5,5,39,9,7,0,64,597,990,966.5,23.5,0.266,0.163,0.00695,0.429,0.0183,3,0.186,0.615,0.0262,22.8,0.95,0.973,0.924,38.4,37.4,112,2690
2006-06-08,2005,9,36,159,651.29,0.3,5,Dry,39,9,7,5,59,119,0.18,532.3,0.82,532.3,0,0,0,0,-5,5,39,9,7,0,64,587,990,966.5,23.5,0.26,0.157,0.00666,0.417,0.0177,3,0.182,0.599,0.0255,22.9,0.949,0.971,0.922,37.8,36.7,110,2650
2006-06-09,2005,9,36,160,641.72,0.31,5,Dry,39,9,7,5,59,119,0.18,522.7,0.81,522.7,0,0,0,0,-5,5,39,9,7,0,64,578,990,966.5,23.5,0.255,0.15,0.00638,0.405,0.0172,3,0.178,0.583,0.0248,23,0.949,0.97,0.92,37.2,36.1,108,2600
2006-06-10,2005,9,37,161,632.15,0.31,5,Dry,39,9,7,5,59,119,0.19,513.1,0.81,513.1,0,0,0,0,-5,5,39,9,7,0,64,568,990,966.4,23.6,0.249,0.144,0.0061,0.393,0.0167,3,0.173,0.567,0.024,23,0.948,0.97,0.919,36.6,35.5,106,2550
2006-06-11,2005,9,37,162,623.12,0.32,5,Dry,39,9,7,5,59,119,0.19,504.1,0.81,504.1,0,0,0,0,-5,5,39,9,7,0,64,559,990,966.4,23.6,0.244,0.138,0.00584,0.382,0.0162,3,0.169,0.551,0.0234,23.1,0.947,0.97,0.918,36,34.9,105,2510
2006-06-12,2005,9,37,163,614.1,0.32,5,Dry,39,9,7,5,59,119,0.19,495.1,0.81,495.1,0,0,0,0,-5,5,39,9,7,0,64,550,990,966.4,23.6,0.239,0.133,0.00561,0.372,0.0157,3,0.165,0.537,0.0227,23.1,0.946,0.97,0.917,35.4,34.3,103,2470
2006-06-13,2005,9,37,164,606.17,0.33,5,Dry,39,9,7,5,59,119,0.2,487.2,0.8,487.2,0,0,0,0,-5,5,39,9,7,0,64,542,990,966.3,23.7,0.235,0.129,0.00545,0.364,0.0154,2,0.271,0.635,0.0268,23,0.956,0.98,0.937,52.6,48.2,96.4,2310
2006-06-14,2005,9,37,165,597.69,0.33,5,Dry,39,9,7,5,59,119,0.2,478.7,0.8,478.7,0,0,0,0,-5,5,39,9,7,0,64,534,990,966.3,23.7,0.23,0.125,0.00527,0.355,0.015,2,0.266,0.62,0.0262,23.1,0.956,0.98,0.937,51.8,48.2,96.4,2310
2006-06-15,2005,9,37,166,589.22,0.34,5,Dry,39,9,7,5,59,119,0.2,470.2,0.8,470.2,0,0,0,0,-5,5,39,9,7,0,64,525,990,966.3,23.7,0.225,0.121,0.00509,0.346,0.0146,2,0.26,0.606,0.0255,23.1,0.957,0.98,0.938,51.1,48.2,96.4,2310
2006-06-16,2005,9,37,167,580.74,0.34,5,Dry,39,9,7,5,59,119,0.2,461.7,0.8,461.7,0,0,0,0,-5,5,39,9,7,0,64,517,990,966.2,23.8,0.22,0.117,0.00492,0.337,0.0142,2,0.254,0.591,0.0249,23.2,0.957,0.98,0.938,50.3,48.2,96.4,2310
2006-06-17,2005,9,38,168,572.81,0.35,5,Dry,39,9,7,5,59,119,0.21,453.8,0.79,453.8,0,0,0,0,-5,5,39,9,7,0,64,509,990,966.2,23.8,0.216,0.113,0.00475,0.329,0.0138,2,0.249,0.578,0.0243,23.2,0.958,0.98,0.939,49.5,48.2,96.4,2310
2006-06-18,2005,9,38,169,564.88,0.35,5,Dry,39,9,7,5,59,119,0.21,445.9,0.79,445.9,0,0,0,0,-5,5,39,9,7,0,64,501,990,966.1,23.9,0.212,0.109,0.00459,0.322,0.0135,2,0.243,0.565,0.0237,23.3,0.958,0.98,0.939,48.8,47.8,95.6,2290
2006-06-19,2005,9,38,170,558.04,0.36,5,Dry,39,9,7,5,59,119,0.21,439,0.79,439,0,0,0,0,-5,5,39,9,7,0,64,494,990,966.1,23.9,0.21,0.106,0.00445,0.316,0.0132,2,0.239,0.555,0.0232,23.3,0.957,0.98,0.938,48.1,47.1,94.3,2260
2006-06-20,2005,9,38,171,550.66,0.36,5,Dry,39,9,7,5,59,119,0.22,431.7,0.78,431.7,0,0,0,0,-5,5,39,9,7,0,64,487,990,966.1,23.9,0.207,0.103,0.00429,0.31,0.013,2,0.234,0.544,0.0227,23.4,0.957,0.98,0.938,47.4,46.4,92.8,2230
2006-06-21,2005,9,38,172,543.28,0.36,5,Dry,39,9,7,5,59,119,0.22,424.3,0.78,424.3,0,0,0,0,-5,5,39,9,7,0,64,479,990,966,24,0.205,0.0993,0.00414,0.304,0.0127,2,0.229,0.533,0.0222,23.4,0.957,0.98,0.937,46.6,45.7,91.4,2190
2006-06-22,2005,9,38,173,535.9,0.37,5,Dry,39,9,7,5,59,119,0.22,416.9,0.78,416.9,0,0,0,0,-5,5,39,9,7,0,64,472,990,966,24,0.202,0.0958,0.00399,0.298,0.0124,2,0.224,0.522,0.0218,23.5,0.956,0.98,0.937,45.9,44.9,89.9,2160
2006-06-23,2005,9,38,174,529.06,0.37,5,Dry,39,9,7,5,59,119,0.23,410.1,0.78,410.1,0,0,0,0,-5,5,39,9,7,0,64,465,990,966,24,0.2,0.0925,0.00385,0.292,0.0122,2,0.219,0.512,0.0213,23.5,0.956,0.98,0.936,45.2,44.3,88.5,2120
2006-06-24,2005,9,39,175,522.22,0.38,5,Dry,39,9,7,5,59,119,0.23,403.2,0.77,403.2,0,0,0,0,-5,5,39,9,7,0,64,458,990,965.9,24.1,0.197,0.0893,0.00371,0.287,0.0119,2,0.215,0.501,0.0208,23.5,0.955,0.98,0.936,44.5,43.6,87.2,2090
2006-06-25,2005,9,39,176,515.39,0.38,5,Dry,39,9,7,5,59,119,0.23,396.4,0.77,396.4,0,0,0,0,-5,5,39,9,7,0,64,451,990,965.9,24.1,0.195,0.0861,0.00358,0.281,0.0117,2,0.21,0.491,0.0204,23.6,0.954,0.98,0.935,43.8,42.9,85.8,2060
2006-06-26,2005,9,39,177,509.65,0.38,5,Dry,39,9,7,5,59,119,0.23,390.6,0.77,390.6,0,0,0,0,-5,5,39,9,7,0,64,446,990,965.9,24.1,0.193,0.0834,0.00346,0.276,0.0115,2,0.206,0.482,0.02,23.6,0.954,0.98,0.935,43.2,42.3,84.6,2030
2006-06-27,2005,9,39,178,503.36,0.39,5,Dry,39,9,7,5,59,119,0.24,384.4,0.76,384.4,0,0,0,0,-5,5,39,9,7,0,64,439,990,965.9,24.1,0.191,0.0804,0.00333,0.271,0.0112,2,0.202,0.473,0.0196,23.7,0.953,0.98,0.934,42.5,41.6,83.3,2000
2006-06-28,2005,9,39,179,497.07,0.39,5,Dry,39,9,7,5,59,119,0.24,378.1,0.76,378.1,0,0,0,0,-5,5,39,9,7,0,64,433,990,965.8,24.2,0.188,0.0774,0.00321,0.266,0.011,2,0.198,0.464,0.0192,23.7,0.952,0.98,0.933,41.8,41,82,1970
2006-06-29,2005,9,39,180,490.78,0.4,5,Dry,39,9,7,5,59,119,0.24,371.8,0.76,371.8,0,0,0,0,-5,5,39,9,7,0,64,427,990,965.8,24.2,0.186,0.0745,0.00308,0.261,0.0108,2,0.193,0.454,0.0188,23.7,0.951,0.979,0.931,41.2,40.3,80.6,1930
2006-06-30,2005,9,39,181,484.49,0.4,5,Dry,39,9,7,5,59,119,0.25,365.5,0.75,365.5,0,0,0,0,-5,5,39,9,7,0,64,420,990,965.8,24.2,0.184,0.0715,0.00295,0.255,0.0105,2,0.189,0.445,0.0184,23.8,0.951,0.977,0.929,40.5,39.6,79.1,1900
2006-07-01,2005,10,40,182,478.75,0.4,4,Mod_Dry,42,9,8,6,70,135,0.28,343.8,0.72,343.8,0,0,0,0,-6,6,42,9,8,0,76,403,990,965.8,24.2,0.178,0.0613,0.00253,0.239,0.00985,2,0.175,0.413,0.0171,23.8,0.948,0.972,0.921,38.1,37,74,1780
2006-07-02,2005,10,40,183,473.01,0.41,4,Mod_Dry,42,9,8,6,70,135,0.28,338,0.71,338,0,0,0,0,-6,6,42,9,8,0,76,397,990,965.7,24.3,0.176,0.0585,0.00241,0.234,0.00965,2,0.171,0.405,0.0167,23.9,0.947,0.971,0.919,37.4,36.3,72.7,1740
2006-07-03,2005,10,40,184,467.26,0.41,4,Mod_Dry,42,9,8,6,70,135,0.29,332.3,0.71,332.3,0,0,0,0,-6,6,42,9,8,0,76,391,990,965.7,24.3,0.174,0.0558,0.0023,0.229,0.00944,2,0.167,0.396,0.0163,23.9,0.946,0.97,0.917,36.8,35.7,71.4,1710
2006-07-04,2005,10,40,185,461.52,0.42,4,Mod_Dry,42,9,8,6,70,135,0.29,326.5,0.71,326.5,0,0,0,0,-6,6,42,9,8,0,76,386,990,965.7,24.3,0.172,0.0531,0.00218,0.225,0.00924,2,0.163,0.388,0.0159,23.9,0.945,0.97,0.917,36.2,35.1,70.3,1690
2006-07-05,2005,10,40,186,455.78,0.42,4,Mod_Dry,42,9,8,6,70,135,0.3,320.8,0.7,320.8,0,0,0,0,-6,6,42,9,8,0,76,380,990,965.7,24.3,0.17,0.0504,0.00207,0.22,0.00903,2,0.159,0.379,0.0156,24,0.944,0.97,0.916,35.6,34.5,69.1,1660
2006-07-06,2005,10,40,187,451.13,0.42,4,Mod_Dry,42,9,8,6,70,135,0.3,316.1,0.7,316.1,0,0,0,0,-6,6,42,9,8,0,76,375,990,965.6,24.4,0.168,0.0482,0.00198,0.216,0.00887,2,0.156,0.372,0.0153,24,0.943,0.97,0.915,35.1,34,68.1,1630
2006-07-07,2005,10,40,188,445.93,0.43,4,Mod_Dry,42,9,8,6,70,135,0.3,310.9,0.7,310.9,0,0,0,0,-6,6,42,9,8,0,76,370,990,965.6,24.4,0.166,0.0458,0.00188,0.212,0.00868,2,0.152,0.364,0.0149,24,0.942,0.97,0.914,34.5,33.5,67,1610
2006-07-08,2005,10,41,189,440.74,0.43,4,Mod_Dry,42,9,8,6,70,135,0.31,305.7,0.69,305.7,0,0,0,0,-6,6,42,9,8,0,76,365,990,965.6,24.4,0.164,0.0433,0.00177,0.208,0.0085,2,0.149,0.356,0.0146,24.1,0.942,0.97,0.913,34,32.9,65.9,1580
2006-07-09,2005,10,41,190,435.54,0.43,4,Mod_Dry,42,9,8,6,70,135,0.31,300.5,0.69,300.5,0,0,0,0,-6,6,42,9,8,0,76,360,990,965.6,24.4,0.162,0.0409,0.00167,0.203,0.00832,2,0.145,0.349,0.0143,24.1,0.941,0.97,0.913,33.4,32.4,64.8,1560
2006-07-10,2005,10,41,191,430.35,0.44,4,Mod_Dry,42,9,8,6,70,135,0.31,295.4,0.69,295.4,0,0,0,0,-6,6,42,9,8,0,76,354,990,965.5,24.5,0.161,0.0384,0.00157,0.199,0.00813,2,0.142,0.341,0.0139,24.1,0.94,0.97,0.912,32.8,31.8,63.7,1530
2006-07-11,2005,10,41,192,425.15,0.44,4,Mod_Dry,42,9,8,6,70,135,0.32,290.1,0.68,290.1,0,0,0,0,-6,6,42,9,8,0,76,349,990,965.5,24.5,0.159,0.036,0.00147,0.195,0.00795,2,0.138,0.333,0.0136,24.2,0.939,0.97,0.91,32.3,31.3,62.6,1500
2006-07-12,2005,10,41,193,420.51,0.44,4,Mod_Dry,42,9,8,6,70,135,0.32,285.5,0.68,285.5,0,0,0,0,-6,6,42,9,8,0,76,345,990,965.5,24.5,0.157,0.0338,0.00138,0.191,0.00779,2,0.135,0.326,0.0133,24.2,0.938,0.97,0.909,31.7,30.8,61.6,1480
2006-07-13,2005,10,41,194,415.86,0.45,4,Mod_Dry,42,9,8,6,70,135,0.33,280.9,0.68,280.9,0,0,0,0,-6,6,42,9,8,0,76,340,990,965.5,24.5,0.155,0.0316,0.00129,0.187,0.00763,2,0.132,0.319,0.013,24.2,0.936,0.97,0.908,31.2,30.3,60.6,1450
2006-07-14,2005,10,41,195,411.21,0.45,4,Mod_Dry,42,9,8,6,70,135,0.33,276.2,0.67,276.2,0,0,0,0,-6,6,42,9,8,0,76,335,990,965.5,24.5,0.154,0.0294,0.0012,0.183,0.00746,2,0.129,0.312,0.0127,24.2,0.935,0.97,0.907,30.7,29.8,59.6,1430
2006-07-15,2005,10,42,196,406.56,0.45,4,Mod_Dry,42,9,8,6,70,135,0.33,271.6,0.67,271.6,0,0,0,0,-6,6,42,9,8,0,76,331,990,965.4,24.6,0.152,0.0272,0.00111,0.179,0.0073,2,0.126,0.305,0.0124,24.3,0.934,0.97,0.906,30.2,29.3,58.6,1410
2006-07-16,2005,10,42,197,403.01,0.46,4,Mod_Dry,42,9,8,6,70,135,0.34,268,0.67,268,0,0,0,0,-6,6,42,9,8,0,76,327,990,965.4,24.6,0.151,0.0255,0.00104,0.176,0.00718,2,0.123,0.3,0.0122,24.3,0.934,0.97,0.906,29.8,28.9,57.8,1390
2006-07-17,2005,10,42,198,398.9,0.46,4,Mod_Dry,42,9,8,6,70,135,0.34,263.9,0.66,263.9,0,0,0,0,-6,6,42,9,8,0,76,323,990,965.4,24.6,0.149,0.0236,0.000958,0.173,0.00703,2,0.121,0.294,0.0119,24.3,0.933,0.97,0.905,29.3,28.5,56.9,1370
2006-07-18,2005,10,42,199,394.8,0.46,4,Mod_Dry,42,9,8,6,70,135,0.34,259.8,0.66,259.8,0,0,0,0,-6,6,42,9,8,0,76,319,990,965.4,24.6,0.148,0.0216,0.000878,0.17,0.00689,2,0.118,0.288,0.0117,24.3,0.932,0.97,0.904,28.9,28,56.1,1350
2006-07-19,2005,10,42,200,390.7,0.47,4,Mod_Dry,42,9,8,6,70,135,0.35,255.7,0.65,255.7,0,0,0,0,-6,6,42,9,8,0,76,315,990,965.4,24.6,0.147,0.0197,0.000799,0.166,0.00675,2,0.115,0.281,0.0114,24.4,0.931,0.97,0.903,28.4,27.6,55.2,1320
2006-07-20,2005,10,42,201,386.6,0.47,4,Mod_Dry,42,9,8,6,70,135,0.35,251.6,0.65,251.6,0,0,0,0,-6,6,42,9,8,0,76,311,990,965.3,24.7,0.145,0.0178,0.00072,0.163,0.0066,2,0.112,0.275,0.0112,24.4,0.93,0.97,0.902,28,27.1,54.3,1300
2006-07-21,2005,10,42,202,382.5,0.48,4,Mod_Dry,42,9,8,6,70,135,0.35,247.5,0.65,247.5,0,0,0,0,-6,6,42,9,8,0,76,307,990,965.3,24.7,0.144,0.0168,0.00068,0.16,0.0065,2,0.11,0.27,0.0109,24.4,0.929,0.97,0.901,27.5,26.7,53.4,1280
2006-07-22,2005,10,43,203,378.4,0.48,4,Mod_Dry,42,9,8,6,70,135,0.36,243.4,0.64,243.4,0,0,0,0,-6,6,42,9,8,0,76,302,990,965.3,24.7,0.142,0.0164,0.000665,0.159,0.00642,2,0.107,0.265,0.0107,24.4,0.927,0.97,0.9,27.1,26.2,52.5,1260
2006-07-23,2005,10,43,204,374.29,0.48,4,Mod_Dry,42,9,8,6,70,135,0.36,239.3,0.64,239.3,0,0,0,0,-6,6,42,9,8,0,76,298,990,965.3,24.7,0.141,0.0161,0.000651,0.157,0.00634,2,0.104,0.261,0.0106,24.5,0.926,0.97,0.898,26.6,25.8,51.6,1240
2006-07-24,2005,10,43,205,370.19,0.49,4,Mod_Dry,42,9,8,6,70,135,0.36,235.2,0.64,235.2,0,0,0,0,-6,6,42,9,8,0,76,294,990,965.3,24.7,0.139,0.0157,0.000636,0.155,0.00627,2,0.101,0.256,0.0104,24.5,0.925,0.97,0.897,26.1,25.3,50.7,1220
2006-07-25,2005,10,43,206,366.64,0.49,4,Mod_Dry,42,9,8,6,70,135,0.37,231.6,0.63,231.6,0,0,0,0,-6,6,42,9,8,0,76,291,990,965.2,24.8,0.138,0.0154,0.000623,0.154,0.0062,2,0.0989,0.252,0.0102,24.5,0.924,0.97,0.896,25.7,24.9,49.9,1200
2006-07-26,2005,10,43,207,363.08,0.49,4,Mod_Dry,42,9,8,6,70,135,0.37,228.1,0.63,228.1,0,0,0,0,-6,6,42,9,8,0,76,287,990,965.2,24.8,0.137,0.0151,0.000611,0.152,0.00613,1,0.25,0.402,0.0162,24.4,0.958,0.98,0.939,52.3,48.2,48.2,1160
2006-07-27,2005,10,43,208,359.53,0.5,4,Mod_Dry,42,9,8,6,70,135,0.38,224.5,0.63,224.5,0,0,0,0,-6,6,42,9,8,0,76,284,990,965.2,24.8,0.136,0.0148,0.000598,0.15,0.00607,1,0.246,0.396,0.016,24.4,0.959,0.98,0.94,51.5,48.2,48.2,1160
2006-07-28,2005,10,43,209,355.97,0.5,4,Mod_Dry,42,9,8,6,70,135,0.38,221,0.62,221,0,0,0,0,-6,6,42,9,8,0,76,280,990,965.2,24.8,0.134,0.0145,0.000586,0.149,0.006,1,0.241,0.39,0.0157,24.4,0.958,0.98,0.939,50.7,48.2,48.2,1160
2006-07-29,2005,10,44,210,352.42,0.5,4,Mod_Dry,42,9,8,6,70,135,0.38,217.4,0.62,217.4,0,0,0,0,-6,6,42,9,8,0,76,276,990,965.2,24.8,0.133,0.0142,0.000573,0.147,0.00593,1,0.236,0.383,0.0154,24.5,0.958,0.98,0.939,49.9,48.2,48.2,1160
2006-07-30,2005,10,44,211,348.86,0.51,4,Mod_Dry,42,9,8,6,70,135,0.39,213.9,0.61,213.9,0,0,0,0,-6,6,42,9,8,0,76,273,990,965.1,24.9,0.132,0.0139,0.00056,0.146,0.00586,1,0.231,0.377,0.0152,24.5,0.957,0.98,0.938,49.1,48.2,48.2,1160
2006-07-31,2005,10,44,212,345.31,0.51,4,Mod_Dry,42,9,8,6,70,135,0.39,210.3,0.61,210.3,0,0,0,0,-6,6,42,9,8,0,76,269,990,965.1,24.9,0.131,0.0136,0.000548,0.144,0.0058,1,0.226,0.371,0.0149,24.5,0.957,0.98,0.937,48.3,47.4,47.4,1140
2006-08-01,2005,11,44,213,341.76,0.52,4,Mod_Dry,39,7,5,4,60,115,0.34,226.8,0.66,226.8,0,0,0,0,-4,4,39,7,5,0,64,278,990,965.1,24.9,0.134,0.015,0.000604,0.149,0.00597,1,0.249,0.397,0.016,24.5,0.959,0.98,0.94,52.2,48.2,48.2,1160
2006-08-02,2005,11,44,214,338.2,0.52,4,Mod_Dry,39,7,5,4,60,115,0.34,223.2,0.66,223.2,0,0,0,0,-4,4,39,7,5,0,64,274,990,965.1,24.9,0.132,0.0147,0.000591,0.147,0.0059,1,0.244,0.391,0.0157,24.5,0.959,0.98,0.94,51.5,48.2,48.2,1160
2006-08-03,2005,11,44,215,334.1,0.52,4,Mod_Dry,39,7,5,4,60,115,0.34,219.1,0.66,219.1,0,0,0,0,-4,4,39,7,5,0,64,270,990,965.1,24.9,0.131,0.0144,0.000577,0.145,0.00583,1,0.238,0.384,0.0154,24.5,0.958,0.98,0.939,50.5,48.2,48.2,1160
2006-08-04,2005,11,44,216,330,0.53,4,Mod_Dry,39,7,5,4,60,115,0.35,215,0.65,215,0,0,0,0,-4,4,39,7,5,0,64,266,990,965,25,0.129,0.014,0.000562,0.143,0.00575,1,0.233,0.376,0.0151,24.6,0.957,0.98,0.938,49.6,48.2,48.2,1160
2006-08-05,2005,11,45,217,325.9,0.53,4,Mod_Dry,39,7,5,4,60,115,0.35,210.9,0.65,210.9,0,0,0,0,-4,4,39,7,5,0,64,262,990,965,25,0.128,0.0137,0.000548,0.142,0.00567,1,0.227,0.369,0.0148,24.6,0.957,0.98,0.938,48.7,47.7,47.7,1140
2006-08-06,2005,11,45,218,321.79,0.54,4,Mod_Dry,39,7,5,4,60,115,0.36,206.8,0.64,206.8,0,0,0,0,-4,4,39,7,5,0,64,258,990,965,25,0.127,0.0133,0.000533,0.14,0.0056,1,0.222,0.362,0.0145,24.6,0.956,0.98,0.937,47.7,46.8,46.8,1120
2006-08-07,2005,11,45,219,317.69,0.54,4,Mod_Dry,39,7,5,4,60,115,0.36,202.7,0.64,202.7,0,0,0,0,-4,4,39,7,5,0,64,254,990,965,25,0.125,0.013,0.000519,0.138,0.00552,1,0.216,0.354,0.0142,24.7,0.955,0.98,0.936,46.8,45.9,45.9,1100
2006-08-08,2005,11,45,220,314.14,0.55,4,Mod_Dry,39,7,5,4,60,115,0.37,199.1,0.63,199.1,0,0,0,0,-4,4,39,7,5,0,64,250,990,965,25,0.124,0.0127,0.000506,0.136,0.00545,1,0.211,0.348,0.0139,24.7,0.955,0.98,0.935,46,45.1,45.1,1080
2006-08-09,2005,11,45,221,310.58,0.55,4,Mod_Dry,39,7,5,4,60,115,0.37,195.6,0.63,195.6,0,0,0,0,-4,4,39,7,5,0,64,247,990,965,25,0.123,0.0124,0.000494,0.135,0.00539,1,0.207,0.341,0.0136,24.7,0.953,0.98,0.934,45.2,44.3,44.3,1060
2006-08-10,2005,11,45,222,307.03,0.55,4,Mod_Dry,39,7,5,4,60,115,0.38,192,0.63,192,0,0,0,0,-4,4,39,7,5,0,64,243,990,964.9,25.1,0.121,0.0121,0.000482,0.133,0.00532,1,0.202,0.335,0.0134,24.7,0.952,0.98,0.933,44.4,43.5,43.5,1040
2006-08-11,2005,11,45,223,303.47,0.56,4,Mod_Dry,39,7,5,4,60,115,0.38,188.5,0.62,188.5,0,0,0,0,-4,4,39,7,5,0,64,239,990,964.9,25.1,0.12,0.0118,0.000469,0.132,0.00526,1,0.197,0.329,0.0131,24.8,0.951,0.98,0.932,43.5,42.7,42.7,1020
2006-08-12,2005,11,46,224,301.01,0.56,4,Mod_Dry,39,7,5,4,60,115,0.38,186,0.62,186,0,0,0,0,-4,4,39,7,5,0,64,237,990,964.9,25.1,0.119,0.0116,0.000461,0.131,0.00521,1,0.194,0.324,0.0129,24.8,0.95,0.98,0.931,42.9,42.1,42.1,1010
2006-08-13,2005,11,46,225,298.01,0.56,4,Mod_Dry,39,7,5,4,60,115,0.39,183,0.61,183,0,0,0,0,-4,4,39,7,5,0,64,234,990,964.9,25.1,0.118,0.0113,0.00045,0.129,0.00515,1,0.19,0.319,0.0127,24.8,0.95,0.98,0.931,42.2,41.4,41.4,994
2006-08-14,2005,11,46,226,295,0.57,4,Mod_Dry,39,7,5,4,60,115,0.39,180,0.61,180,0,0,0,0,-4,4,39,7,5,0,64,231,990,964.9,25.1,0.117,0.0111,0.00044,0.128,0.0051,1,0.186,0.314,0.0125,24.8,0.949,0.979,0.929,41.5,40.7,40.7,976
2006-08-15,2005,11,46,227,291.99,0.57,4,Mod_Dry,39,7,5,4,60,115,0.39,177,0.61,177,0,0,0,0,-4,4,39,7,5,0,64,228,990,964.9,25.1,0.116,0.0108,0.000429,0.127,0.00504,1,0.181,0.308,0.0123,24.8,0.948,0.978,0.927,40.8,39.9,39.9,958
2006-08-16,2005,11,46,228,288.98,0.58,4,Mod_Dry,39,7,5,4,60,115,0.4,174,0.6,174,0,0,0,0,-4,4,39,7,5,0,64,225,990,964.9,25.1,0.115,0.0105,0.000419,0.125,0.00499,1,0.177,0.303,0.012,24.8,0.947,0.976,0.924,40.1,39.2,39.2,940
2006-08-17,2005,11,46,229,285.97,0.58,4,Mod_Dry,39,7,5,4,60,115,0.4,171,0.6,171,0,0,0,0,-4,4,39,7,5,0,64,222,990,964.8,25.2,0.114,0.0103,0.000409,0.124,0.00494,1,0.173,0.297,0.0118,24.9,0.946,0.975,0.922,39.4,38.4,38.4,922
2006-08-18,2005,11,46,230,282.97,0.58,4,Mod_Dry,39,7,5,4,60,115,0.41,168,0.59,168,0,0,0,0,-4,4,39,7,5,0,64,219,990,964.8,25.2,0.113,0.01,0.000398,0.123,0.00488,1,0.169,0.292,0.0116,24.9,0.945,0.973,0.92,38.7,37.7,37.7,904
2006-08-19,2005,11,47,231,279.96,0.59,4,Mod_Dry,39,7,5,4,60,115,0.41,165,0.59,165,0,0,0,0,-4,4,39,7,5,0,64,216,990,964.8,25.2,0.112,0.00977,0.000388,0.122,0.00483,1,0.165,0.287,0.0114,24.9,0.944,0.972,0.917,38,36.9,36.9,887
2006-08-20,2005,11,47,232,277.5,0.59,4,Mod_Dry,39,7,5,4,60,115,0.41,162.5,0.59,162.5,0,0,0,0,-4,4,39,7,5,0,64,214,990,964.8,25.2,0.111,0.00956,0.00038,0.12,0.00478,1,0.162,0.282,0.0112,24.9,0.943,0.971,0.915,37.4,36.3,36.3,872
2006-08-21,2005,11,47,233,275.04,0.6,4,Mod_Dry,39,7,5,4,60,115,0.42,160,0.58,160,0,0,0,0,-4,4,39,7,5,0,64,211,990,964.8,25.2,0.11,0.00935,0.000371,0.119,0.00474,1,0.159,0.278,0.011,24.9,0.942,0.97,0.914,36.9,35.8,35.8,858
2006-08-22,2005,11,47,234,272.58,0.6,4,Mod_Dry,39,7,5,4,60,115,0.42,157.6,0.58,157.6,0,0,0,0,-4,4,39,7,5,0,64,209,990,964.8,25.2,0.109,0.00914,0.000363,0.118,0.00469,1,0.155,0.274,0.0108,24.9,0.942,0.97,0.913,36.3,35.2,35.2,845
2006-08-23,2005,11,47,235,270.11,0.6,4,Mod_Dry,39,7,5,4,60,115,0.43,155.1,0.57,155.1,0,0,0,0,-4,4,39,7,5,0,64,206,990,964.8,25.2,0.108,0.00893,0.000354,0.117,0.00465,1,0.152,0.269,0.0107,25,0.941,0.97,0.913,35.7,34.6,34.6,831
2006-08-24,2005,11,47,236,267.65,0.61,4,Mod_Dry,39,7,5,4,60,115,0.43,152.7,0.57,152.7,0,0,0,0,-4,4,39,7,5,0,64,204,990,964.8,25.2,0.107,0.00873,0.000346,0.116,0.0046,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.1,34.1,34.1,818
2006-08-25,2005,11,47,237,265.19,0.61,4,Mod_Dry,39,7,5,4,60,115,0.43,150.2,0.57,150.2,0,0,0,0,-4,4,39,7,5,0,64,201,990,964.8,25.2,0.107,0.00852,0.000337,0.115,0.00456,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.6,33.5,33.5,805
2006-08-26,2005,11,48,238,262.73,0.61,4,Mod_Dry,39,7,5,4,60,115,0.44,147.7,0.56,147.7,0,0,0,0,-4,4,39,7,5,0,64,199,990,964.8,25.2,0.106,0.00831,0.000329,0.114,0.00451,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34,33,33,791
2006-08-27,2005,11,48,239,260.27,0.62,4,Mod_Dry,39,7,5,4,60,115,0.44,145.3,0.56,145.3,0,0,0,0,-4,4,39,7,5,0,64,196,990,964.7,25.3,0.105,0.0081,0.000321,0.113,0.00447,1,0.139,0.252,0.00996,25,0.937,0.97,0.909,33.4,32.4,32.4,777
2006-08-28,2005,11,48,240,257.81,0.62,4,Mod_Dry,39,7,5,4,60,115,0.45,142.8,0.55,142.8,0,0,0,0,-4,4,39,7,5,0,64,194,990,964.7,25.3,0.104,0.00789,0.000312,0.112,0.00443,1,0.135,0.247,0.00978,25,0.936,0.97,0.908,32.8,31.8,31.8,764
2006-08-29,2005,11,48,241,255.35,0.63,4,Mod_Dry,39,7,5,4,60,115,0.45,140.3,0.55,140.3,0,0,0,0,-4,4,39,7,5,0,64,191,990,964.7,25.3,0.103,0.00768,0.000304,0.111,0.00438,1,0.132,0.243,0.0096,25,0.935,0.97,0.907,32.2,31.3,31.3,750
2006-08-30,2005,11,48,242,253.98,0.63,4,Mod_Dry,39,7,5,4,60,115,0.45,139,0.55,139,0,0,0,0,-4,4,39,7,5,0,64,190,990,964.7,25.3,0.103,0.00756,0.000299,0.11,0.00436,1,0.13,0.24,0.0095,25,0.935,0.97,0.907,31.9,30.9,30.9,743
2006-08-31,2005,11,48,243,252.07,0.63,4,Mod_Dry,39,7,5,4,60,115,0.46,137.1,0.54,137.1,0,0,0,0,-4,4,39,7,5,0,64,188,990,964.7,25.3,0.102,0.0074,0.000293,0.109,0.00432,1,0.128,0.237,0.00936,25.1,0.934,0.97,0.906,31.4,30.5,30.5,732
2006-09-01,2005,12,48,244,249.06,0.64,4,Mod_Dry,34,6,4,3,44,91,0.36,158.1,0.64,158.1,0,0,0,0,-3,3,34,6,4,0,47,202,990,964.7,25.3,0.107,0.00919,0.000363,0.116,0.00459,1,0.156,0.272,0.0107,25,0.942,0.97,0.913,36.5,35.4,35.4,851
2006-09-02,2005,12,49,245,244.96,0.65,4,Mod_Dry,34,6,4,3,44,91,0.37,154,0.63,154,0,0,0,0,-3,3,34,6,4,0,47,198,990,964.7,25.3,0.105,0.00884,0.000349,0.114,0.00451,1,0.15,0.265,0.0104,25.1,0.94,0.97,0.912,35.6,34.5,34.5,828
2006-09-03,2005,12,49,246,241.4,0.66,4,Mod_Dry,34,6,4,3,44,91,0.38,150.4,0.62,150.4,0,0,0,0,-3,3,34,6,4,0,47,194,990,964.6,25.4,0.104,0.00853,0.000337,0.113,0.00444,1,0.146,0.258,0.0102,25.1,0.939,0.97,0.911,34.8,33.7,33.7,809
2006-09-04,2005,12,49,247,237.85,0.66,4,Mod_Dry,34,6,4,3,44,91,0.38,146.8,0.62,146.8,0,0,0,0,-3,3,34,6,4,0,47,191,990,964.6,25.4,0.103,0.00823,0.000324,0.111,0.00438,1,0.141,0.252,0.00993,25.1,0.938,0.97,0.91,33.9,32.9,32.9,790
2006-09-05,2005,12,49,248,235.39,0.67,4,Mod_Dry,34,6,4,3,44,91,0.39,144.4,0.61,144.4,0,0,0,0,-3,3,34,6,4,0,47,188,990,964.6,25.4,0.102,0.00802,0.000316,0.11,0.00433,1,0.137,0.247,0.00975,25.1,0.937,0.97,0.909,33.3,32.3,32.3,776
2006-09-06,2005,12,49,249,232.38,0.68,4,Mod_Dry,34,6,4,3,44,91,0.39,141.4,0.61,141.4,0,0,0,0,-3,3,34,6,4,0,47,185,990,964.6,25.4,0.101,0.00777,0.000306,0.109,0.00428,1,0.133,0.242,0.00953,25.2,0.935,0.97,0.907,32.6,31.7,31.7,760
2006-09-07,2005,12,49,250,229.37,0.68,4,Mod_Dry,34,6,4,3,44,91,0.4,138.4,0.6,138.4,0,0,0,0,-3,3,34,6,4,0,47,182,990,964.6,25.4,0.0999,0.00751,0.000295,0.107,0.00422,1,0.129,0.237,0.00931,25.2,0.934,0.97,0.906,31.9,31,31,743
2006-09-08,2005,12,49,251,226.36,0.69,4,Mod_Dry,34,6,4,3,44,91,0.4,135.4,0.6,135.4,0,0,0,0,-3,3,34,6,4,0,47,179,990,964.6,25.4,0.0988,0.00726,0.000285,0.106,0.00417,1,0.125,0.231,0.00909,25.2,0.933,0.97,0.905,31.2,30.3,30.3,727
2006-09-09,2005,12,50,252,223.36,0.7,4,Mod_Dry,34,6,4,3,44,91,0.41,132.4,0.59,132.4,0,0,0,0,-3,3,34,6,4,0,47,176,990,964.5,25.5,0.0978,0.007,0.000275,0.105,0.00412,1,0.121,0.226,0.00888,25.2,0.932,0.97,0.904,30.5,29.6,29.6,710
2006-09-10,2005,12,50,253,220.35,0.71,4,Mod_Dry,34,6,4,3,44,91,0.41,129.3,0.59,129.3,0,0,0,0,-3,3,34,6,4,0,47,173,990,964.5,25.5,0.0967,0.00674,0.000265,0.103,0.00406,1,0.117,0.221,0.00866,25.3,0.93,0.97,0.902,29.8,28.9,28.9,694
2006-09-11,2005,12,50,254,217.89,0.71,4,Mod_Dry,34,6,4,3,44,91,0.42,126.9,0.58,126.9,0,0,0,0,-3,3,34,6,4,0,47,171,990,964.5,25.5,0.0958,0.00654,0.000256,0.102,0.00402,1,0.114,0.216,0.00848,25.3,0.929,0.97,0.901,29.2,28.4,28.4,680
2006-09-12,2005,12,50,255,215.43,0.72,4,Mod_Dry,34,6,4,3,44,91,0.42,124.4,0.58,124.4,0,0,0,0,-3,3,34,6,4,0,47,168,990,964.5,25.5,0.095,0.00633,0.000248,0.101,0.00397,1,0.11,0.212,0.0083,25.3,0.928,0.97,0.9,28.6,27.8,27.8,667
2006-09-13,2005,12,50,256,212.97,0.73,4,Mod_Dry,34,6,4,3,44,91,0.43,122,0.57,122,0,0,0,0,-3,3,34,6,4,0,47,166,990,964.5,25.5,0.0941,0.00612,0.00024,0.1,0.00393,1,0.107,0.207,0.00813,25.3,0.926,0.97,0.899,28.1,27.2,27.2,653
2006-09-14,2005,12,50,257,210.51,0.74,4,Mod_Dry,34,6,4,3,44,91,0.43,119.5,0.57,119.5,0,0,0,0,-3,3,34,6,4,0,47,164,990,964.5,25.5,0.0932,0.00591,0.000231,0.0991,0.00388,1,0.104,0.203,0.00795,25.3,0.925,0.97,0.897,27.5,26.6,26.6,639
2006-09-15,2005,12,50,258,208.04,0.75,4,Mod_Dry,34,6,4,3,44,91,0.44,117,0.56,117,0,0,0,0,-3,3,34,6,4,0,47,161,990,964.4,25.6,0.0924,0.0057,0.000223,0.0981,0.00384,1,0.101,0.199,0.00777,25.4,0.923,0.97,0.895,26.9,26,26,625
2006-09-16,2005,12,51,259,206.68,0.75,4,Mod_Dry,34,6,4,3,44,91,0.44,115.7,0.56,115.7,0,0,0,0,-3,3,34,6,4,0,47,160,990,964.4,25.6,0.0919,0.00558,0.000218,0.0975,0.00381,1,0.0987,0.196,0.00767,25.4,0.922,0.97,0.894,26.5,25.7,25.7,618
2006-09-17,2005,12,51,260,204.76,0.76,4,Mod_Dry,34,6,4,3,44,91,0.44,113.8,0.56,113.8,0,0,0,0,-3,3,34,6,4,0,47,158,990,964.4,25.6,0.0912,0.00542,0.000212,0.0966,0.00378,1,0.0961,0.193,0.00754,25.4,0.92,0.97,0.893,26.1,25.3,25.3,607
2006-09-18,2005,12,51,261,202.85,0.77,4,Mod_Dry,34,6,4,3,44,91,0.45,111.8,0.55,111.8,0,0,0,0,-3,3,34,6,4,0,47,156,990,964.4,25.6,0.0905,0.00526,0.000205,0.0958,0.00374,1,0.0935,0.189,0.0074,25.4,0.919,0.97,0.891,25.6,24.8,24.8,596
2006-09-19,2005,12,51,262,200.93,0.77,4,Mod_Dry,34,6,4,3,44,91,0.45,109.9,0.55,109.9,0,0,0,0,-3,3,34,6,4,0,47,154,990,964.4,25.6,0.0899,0.00509,0.000199,0.095,0.00371,1,0.0909,0.186,0.00726,25.4,0,0,0,0,0,0,0
2006-09-20,2005,12,51,263,199.02,0.78,4,Mod_Dry,34,6,4,3,44,91,0.46,108,0.54,108,0,0,0,0,-3,3,34,6,4,0,47,152,990,964.4,25.6,0.0892,0.00493,0.000193,0.0941,0.00368,1,0.0883,0.182,0.00713,25.4,0,0,0,0,0,0,0
2006-09-21,2005,12,51,264,197.11,0.79,5,Dry,30,6,4,2,30,72,0.36,125.1,0.64,125.1,0,0,0,0,-2,2,30,6,4,0,32,165,990,964.4,25.6,0.0938,0.00638,0.000249,0.1,0.00391,1,0.111,0.212,0.00827,25.4,0.928,0.97,0.901,28.9,28,28,673
2006-09-22,2005,12,51,265,195.19,0.79,5,Dry,30,6,4,2,30,72,0.37,123.2,0.63,123.2,0,0,0,0,-2,2,30,6,4,0,32,163,990,964.4,25.6,0.0931,0.00622,0.000243,0.0993,0.00388,1,0.109,0.208,0.00813,25.4,0.927,0.97,0.899,28.4,27.6,27.6,662
2006-09-23,2005,12,52,266,193.28,0.8,5,Dry,30,6,4,2,30,72,0.37,121.3,0.63,121.3,0,0,0,0,-2,2,30,6,4,0,32,161,990,964.4,25.6,0.0925,0.00606,0.000237,0.0985,0.00385,1,0.106,0.205,0.008,25.4,0.926,0.97,0.898,27.9,27.1,27.1,651
2006-09-24,2005,12,52,267,191.36,0.8,5,Dry,30,6,4,2,30,72,0.38,119.4,0.62,119.4,0,0,0,0,-2,2,30,6,4,0,32,159,990,964.4,25.6,0.0918,0.0059,0.00023,0.0977,0.00382,1,0.104,0.201,0.00787,25.4,0.924,0.97,0.897,27.5,26.6,26.6,639
2006-09-25,2005,12,52,268,189.45,0.81,5,Dry,30,6,4,2,30,72,0.38,117.5,0.62,117.5,0,0,0,0,-2,2,30,6,4,0,32,157,990,964.4,25.6,0.0911,0.00573,0.000224,0.0968,0.00379,1,0.101,0.198,0.00774,25.4,0.923,0.97,0.895,27,26.2,26.2,628
2006-09-26,2005,12,52,269,187.54,0.81,5,Dry,30,6,4,2,30,72,0.38,115.5,0.62,115.5,0,0,0,0,-2,2,30,6,4,0,32,156,990,964.4,25.6,0.0904,0.00557,0.000218,0.096,0.00375,1,0.0985,0.194,0.0076,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
2006-09-27,2005,12,52,270,185.62,0.82,5,Dry,30,6,4,2,30,72,0.39,113.6,0.61,113.6,0,0,0,0,-2,2,30,6,4,0,32,154,990,964.4,25.6,0.0897,0.00541,0.000211,0.0952,0.00372,1,0.0959,0.191,0.00747,25.4,0.92,0.97,0.893,26,25.2,25.2,606
2006-09-28,2005,12,52,271,185.35,0.82,5,Dry,30,6,4,2,30,72,0.39,113.3,0.61,113.3,0,0,0,0,-2,2,30,6,4,0,32,153,990,964.4,25.6,0.0897,0.00538,0.000211,0.095,0.00372,1,0.0955,0.191,0.00745,25.4,0.92,0.97,0.893,26,25.2,25.2,604
2006-09-29,2005,12,52,272,183.43,0.83,5,Dry,30,6,4,2,30,72,0.39,111.4,0.61,111.4,0,0,0,0,-2,2,30,6,4,0,32,151,990,964.4,25.6,0.089,0.00522,0.000204,0.0942,0.00368,1,0.0929,0.187,0.00732,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2006-09-30,2005,12,53,273,182.07,0.83,5,Dry,30,6,4,2,30,72,0.4,110.1,0.6,110.1,0,0,0,0,-2,2,30,6,4,0,32,150,990,964.4,25.6,0.0885,0.00511,0.0002,0.0936,0.00366,1,0.0911,0.185,0.00722,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
2006-10-01,2006,1,1,274,180.7,0.84,5,Dry,24,4,2,2,20,52,0.29,128.7,0.71,128.7,0,0,0,0,-2,2,24,4,2,0,22,159,990,964.4,25.6,0.0915,0.00669,0.000262,0.0982,0.00384,1,0.116,0.214,0.00839,25.3,0.93,0.97,0.902,29.8,28.9,28.9,693
