date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2006-10-02,2006,1,1,275,180.43,0.84,5,Dry,24,4,2,2,20,52,0.29,128.4,0.71,128.4,0,0,0,0,-2,2,24,4,2,0,22,158,990,964.4,25.6,0.0914,0.00667,0.000261,0.0981,0.00384,1,0.116,0.214,0.00837,25.3,0.93,0.97,0.902,29.7,28.8,28.8,691
2006-10-03,2006,1,1,276,179.61,0.84,5,Dry,24,4,2,2,20,52,0.29,127.6,0.71,127.6,0,0,0,0,-2,2,24,4,2,0,22,158,990,964.4,25.6,0.0912,0.0066,0.000258,0.0978,0.00382,1,0.115,0.213,0.00832,25.3,0.93,0.97,0.902,29.5,28.6,28.6,686
2006-10-04,2006,1,1,277,177.69,0.85,5,Dry,24,4,2,2,20,52,0.29,125.7,0.71,125.7,0,0,0,0,-2,2,24,4,2,0,22,156,990,964.4,25.6,0.0905,0.00643,0.000252,0.0969,0.00379,1,0.112,0.209,0.00818,25.3,0.929,0.97,0.901,29,28.1,28.1,676
2006-10-05,2006,1,1,278,181.79,0.83,5,Dry,24,4,2,2,20,52,0.29,129.8,0.71,129.8,0,0,0,0,-2,2,24,4,2,0,22,160,990,964.4,25.6,0.0919,0.00678,0.000265,0.0987,0.00386,1,0.118,0.216,0.00847,25.3,0.93,0.97,0.902,30,29.1,29.1,699
2006-10-06,2006,1,1,279,184.26,0.82,5,Dry,24,4,2,2,20,52,0.28,132.3,0.72,132.3,0,0,0,0,-2,2,24,4,2,0,22,162,990,964.4,25.6,0.0928,0.00699,0.000273,0.0998,0.0039,1,0.121,0.221,0.00864,25.3,0.931,0.97,0.903,30.6,29.7,29.7,713
2006-10-07,2006,1,1,280,182.89,0.83,5,Dry,24,4,2,2,20,52,0.28,130.9,0.72,130.9,0,0,0,0,-2,2,24,4,2,0,22,161,990,964.4,25.6,0.0923,0.00688,0.000269,0.0992,0.00388,1,0.119,0.218,0.00854,25.3,0.931,0.97,0.903,30.3,29.4,29.4,705
2006-10-08,2006,1,2,281,180.97,0.84,5,Dry,24,4,2,2,20,52,0.29,129,0.71,129,0,0,0,0,-2,2,24,4,2,0,22,159,990,964.4,25.6,0.0916,0.00671,0.000263,0.0983,0.00385,1,0.117,0.215,0.00841,25.3,0.93,0.97,0.902,29.8,28.9,28.9,694
2006-10-09,2006,1,2,282,179.06,0.84,5,Dry,24,4,2,2,20,52,0.29,127.1,0.71,127.1,0,0,0,0,-2,2,24,4,2,0,22,157,990,964.4,25.6,0.091,0.00655,0.000256,0.0975,0.00382,1,0.114,0.212,0.00828,25.3,0.929,0.97,0.901,29.4,28.5,28.5,683
2006-10-10,2006,1,2,283,177.15,0.85,5,Dry,24,4,2,2,20,52,0.29,125.2,0.71,125.2,0,0,0,0,-2,2,24,4,2,0,22,155,990,964.4,25.6,0.0903,0.00639,0.00025,0.0967,0.00378,1,0.111,0.208,0.00814,25.3,0.929,0.97,0.901,28.9,28,28,672
2006-10-11,2006,1,2,284,175.23,0.86,4,Mod_Dry,31,4,3,2,33,73,0.42,102.2,0.58,102.2,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.4,25.6,0.085,0.00444,0.000174,0.0895,0.0035,1,0.0805,0.17,0.00665,25.4,0.912,0.97,0.885,23.2,22.5,22.5,540
2006-10-12,2006,1,2,285,173.32,0.86,4,Mod_Dry,31,4,3,2,33,73,0.42,100.3,0.58,100.3,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0843,0.00428,0.000167,0.0886,0.00347,1,0.0779,0.167,0.00652,25.4,0.911,0.969,0.882,22.7,22,22,529
2006-10-13,2006,1,2,286,171.95,0.86,4,Mod_Dry,31,4,3,2,33,73,0.42,98.95,0.57,98.95,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.0839,0.00416,0.000163,0.088,0.00345,1,0.0761,0.164,0.00642,25.4,0.912,0.968,0.883,22.5,21.7,21.7,522
2006-10-14,2006,1,2,287,170.58,0.87,4,Mod_Dry,31,4,3,2,33,73,0.43,97.58,0.57,97.58,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0834,0.00404,0.000158,0.0874,0.00342,1,0.0742,0.162,0.00633,25.4,0.913,0.968,0.884,22.2,21.5,21.5,515
2006-10-15,2006,1,3,288,169.22,0.87,4,Mod_Dry,31,4,3,2,33,73,0.43,96.22,0.57,96.22,0,0,0,0,-2,2,31,4,3,0,35,134,990,964.5,25.5,0.0829,0.00393,0.000154,0.0868,0.0034,1,0.0724,0.159,0.00623,25.4,0.915,0.967,0.885,21.9,21.2,21.2,509
2006-10-16,2006,1,3,289,167.85,0.88,4,Mod_Dry,31,4,3,2,33,73,0.43,94.85,0.56,94.85,0,0,0,0,-2,2,31,4,3,0,35,133,990,964.5,25.5,0.0824,0.00381,0.000149,0.0862,0.00338,1,0.0705,0.157,0.00614,25.4,0.917,0.967,0.886,21.6,20.9,20.9,502
2006-10-17,2006,1,3,290,167.58,0.88,4,Mod_Dry,31,4,3,2,33,73,0.44,94.58,0.56,94.58,0,0,0,0,-2,2,31,4,3,0,35,133,990,964.5,25.5,0.0823,0.00379,0.000148,0.0861,0.00337,1,0.0702,0.156,0.00612,25.4,0.917,0.966,0.886,21.6,20.9,20.9,501
2006-10-18,2006,1,3,291,167.85,0.88,4,Mod_Dry,31,4,3,2,33,73,0.43,94.85,0.56,94.85,0,0,0,0,-2,2,31,4,3,0,35,133,990,964.5,25.5,0.0824,0.00381,0.000149,0.0862,0.00338,1,0.0705,0.157,0.00614,25.4,0.917,0.967,0.886,21.6,20.9,20.9,502
2006-10-19,2006,1,3,292,168.12,0.88,4,Mod_Dry,31,4,3,2,33,73,0.43,95.12,0.57,95.12,0,0,0,0,-2,2,31,4,3,0,35,133,990,964.5,25.5,0.0825,0.00384,0.00015,0.0863,0.00338,1,0.0709,0.157,0.00616,25.4,0.916,0.967,0.886,21.7,21,21,503
2006-10-20,2006,1,3,293,167.85,0.88,4,Mod_Dry,31,4,3,2,33,73,0.43,94.85,0.56,94.85,0,0,0,0,-2,2,31,4,3,0,35,133,990,964.5,25.5,0.0824,0.00381,0.000149,0.0862,0.00338,1,0.0705,0.157,0.00614,25.4,0.917,0.967,0.886,21.6,20.9,20.9,502
2006-10-21,2006,1,3,294,166.48,0.88,4,Mod_Dry,31,4,3,2,33,73,0.44,93.48,0.56,93.48,0,0,0,0,-2,2,31,4,3,0,35,131,990,964.5,25.5,0.0819,0.0037,0.000145,0.0856,0.00335,1,0.0687,0.154,0.00604,25.4,0.918,0.966,0.887,21.4,20.6,20.6,495
2006-10-22,2006,1,4,295,165.11,0.88,4,Mod_Dry,31,4,3,2,33,73,0.44,92.11,0.56,92.11,0,0,0,0,-2,2,31,4,3,0,35,130,990,964.5,25.5,0.0815,0.00358,0.00014,0.085,0.00333,1,0.0668,0.152,0.00595,25.4,0.92,0.965,0.888,21.1,20.4,20.4,489
2006-10-23,2006,1,4,296,163.75,0.89,4,Mod_Dry,31,4,3,2,33,73,0.45,90.75,0.55,90.75,0,0,0,0,-2,2,31,4,3,0,35,129,990,964.5,25.5,0.081,0.00346,0.000136,0.0844,0.00331,1,0.065,0.149,0.00585,25.4,0.921,0.965,0.889,20.8,20.1,20.1,482
2006-10-24,2006,1,4,297,162.38,0.89,4,Mod_Dry,31,4,3,2,33,73,0.45,89.38,0.55,89.38,0,0,0,0,-2,2,31,4,3,0,35,127,990,964.5,25.5,0.0805,0.00335,0.000131,0.0838,0.00328,1,0.0632,0.147,0.00576,25.4,0.923,0.964,0.89,20.5,19.8,19.8,475
2006-10-25,2006,1,4,298,161.01,0.89,4,Mod_Dry,31,4,3,2,33,73,0.45,88.01,0.55,88.01,0,0,0,0,-2,2,31,4,3,0,35,126,990,964.5,25.5,0.08,0.00323,0.000127,0.0832,0.00326,1,0.0613,0.145,0.00566,25.4,0.925,0.964,0.891,20.3,19.5,19.5,468
2006-10-26,2006,1,4,299,159.65,0.9,4,Mod_Dry,31,4,3,2,33,73,0.46,86.65,0.54,86.65,0,0,0,0,-2,2,31,4,3,0,35,125,990,964.5,25.5,0.0795,0.00312,0.000122,0.0826,0.00324,1,0.0595,0.142,0.00557,25.4,0.926,0.963,0.892,20,19.2,19.2,462
2006-10-27,2006,1,4,300,158.28,0.9,4,Mod_Dry,31,4,3,2,33,73,0.46,85.28,0.54,85.28,0,0,0,0,-2,2,31,4,3,0,35,123,990,964.5,25.5,0.079,0.003,0.000118,0.082,0.00322,1,0.0576,0.14,0.00547,25.4,0.928,0.962,0.893,19.7,19,19,455
2006-10-28,2006,1,4,301,156.91,0.9,4,Mod_Dry,31,4,3,2,33,73,0.47,83.91,0.54,83.91,0,0,0,0,-2,2,31,4,3,0,35,122,990,964.5,25.5,0.0786,0.00288,0.000113,0.0814,0.00319,1,0.0558,0.137,0.00538,25.4,0.929,0.962,0.894,19.4,18.7,18.7,448
2006-10-29,2006,1,5,302,156.64,0.9,4,Mod_Dry,31,4,3,2,33,73,0.47,83.64,0.53,83.64,0,0,0,0,-2,2,31,4,3,0,35,122,990,964.5,25.5,0.0785,0.00286,0.000112,0.0813,0.00319,1,0.0554,0.137,0.00536,25.4,0.93,0.962,0.894,19.4,18.6,18.6,447
2006-10-30,2006,1,5,303,156.36,0.9,4,Mod_Dry,31,4,3,2,33,73,0.47,83.36,0.53,83.36,0,0,0,0,-2,2,31,4,3,0,35,121,990,964.5,25.5,0.0784,0.00284,0.000111,0.0812,0.00318,1,0.055,0.136,0.00534,25.4,0.93,0.961,0.894,19.3,18.6,18.6,445
2006-10-31,2006,1,5,304,158.28,0.9,4,Mod_Dry,31,4,3,2,33,73,0.46,85.28,0.54,85.28,0,0,0,0,-2,2,31,4,3,0,35,123,990,964.5,25.5,0.079,0.003,0.000118,0.082,0.00322,1,0.0576,0.14,0.00547,25.4,0.928,0.962,0.893,19.7,19,19,455
2006-11-01,2006,2,5,305,161.29,0.89,5,Dry,23,4,2,2,19,50,0.31,111.3,0.69,111.3,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.085,0.00521,0.000204,0.0903,0.00354,1,0.0927,0.183,0.00717,25.3,0.919,0.97,0.891,25.4,24.6,24.6,592
2006-11-02,2006,2,5,306,163.2,0.89,5,Dry,23,4,2,2,19,50,0.31,113.2,0.69,113.2,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0857,0.00537,0.00021,0.0911,0.00357,1,0.0953,0.186,0.0073,25.3,0.92,0.97,0.893,25.9,25.1,25.1,603
2006-11-03,2006,2,5,307,166.76,0.88,5,Dry,23,4,2,2,19,50,0.3,116.8,0.7,116.8,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.087,0.00567,0.000222,0.0926,0.00363,1,0.1,0.193,0.00755,25.3,0.923,0.97,0.895,26.8,26,26,623
2006-11-04,2006,2,5,308,169.22,0.87,5,Dry,23,4,2,2,19,50,0.29,119.2,0.7,119.2,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0878,0.00588,0.00023,0.0937,0.00367,1,0.103,0.197,0.00772,25.3,0.924,0.97,0.897,27.4,26.6,26.6,638
2006-11-05,2006,2,6,309,169.49,0.87,5,Dry,23,4,2,2,19,50,0.29,119.5,0.7,119.5,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0879,0.00591,0.000231,0.0938,0.00367,1,0.104,0.198,0.00774,25.3,0.925,0.97,0.897,27.5,26.6,26.6,639
2006-11-06,2006,2,6,310,171.4,0.87,5,Dry,23,4,2,2,19,50,0.29,121.4,0.71,121.4,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0886,0.00607,0.000238,0.0947,0.00371,1,0.106,0.201,0.00787,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2006-11-07,2006,2,6,311,172.77,0.86,5,Dry,23,4,2,2,19,50,0.29,122.8,0.71,122.8,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0891,0.00619,0.000242,0.0953,0.00373,1,0.108,0.204,0.00797,25.3,0.927,0.97,0.899,28.3,27.4,27.4,658
2006-11-08,2006,2,6,312,176.33,0.85,5,Dry,23,4,2,2,19,50,0.28,126.3,0.72,126.3,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0904,0.00649,0.000254,0.0968,0.00379,1,0.113,0.21,0.00821,25.3,0.929,0.97,0.901,29.2,28.3,28.3,679
2006-11-09,2006,2,6,313,179.33,0.84,5,Dry,23,4,2,2,19,50,0.28,129.3,0.72,129.3,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0914,0.00674,0.000264,0.0982,0.00384,1,0.117,0.215,0.00842,25.3,0.93,0.97,0.902,29.9,29,29,696
2006-11-10,2006,2,6,314,177.42,0.85,5,Dry,23,4,2,2,19,50,0.28,127.4,0.72,127.4,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0907,0.00658,0.000258,0.0973,0.00381,1,0.115,0.212,0.00829,25.3,0.929,0.97,0.902,29.4,28.6,28.6,685
2006-11-11,2006,2,6,315,175.51,0.85,5,Dry,23,4,2,2,19,50,0.28,125.5,0.71,125.5,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0901,0.00642,0.000251,0.0965,0.00378,1,0.112,0.208,0.00816,25.3,0.929,0.97,0.901,29,28.1,28.1,674
2006-11-12,2006,2,7,316,173.59,0.86,5,Dry,23,4,2,2,19,50,0.29,123.6,0.71,123.6,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0894,0.00626,0.000245,0.0956,0.00374,1,0.109,0.205,0.00802,25.3,0.927,0.97,0.9,28.5,27.6,27.6,663
2006-11-13,2006,2,7,317,174.41,0.86,5,Dry,23,4,2,2,19,50,0.29,124.4,0.71,124.4,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0897,0.00632,0.000248,0.096,0.00376,1,0.11,0.206,0.00808,25.3,0.928,0.97,0.9,28.7,27.8,27.8,668
2006-11-14,2006,2,7,318,175.23,0.86,5,Dry,23,4,2,2,19,50,0.28,125.2,0.71,125.2,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.4,25.6,0.09,0.00639,0.00025,0.0964,0.00377,1,0.112,0.208,0.00814,25.3,0.929,0.97,0.901,28.9,28,28,673
2006-11-15,2006,2,7,319,174.96,0.86,5,Dry,23,4,2,2,19,50,0.29,125,0.71,125,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.5,25.5,0.0899,0.00637,0.000249,0.0962,0.00377,1,0.111,0.207,0.00812,25.3,0.928,0.97,0.901,28.8,28,28,671
2006-11-16,2006,2,7,320,173.59,0.86,5,Dry,23,4,2,2,19,50,0.29,123.6,0.71,123.6,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0894,0.00626,0.000245,0.0956,0.00374,1,0.109,0.205,0.00802,25.3,0.927,0.97,0.9,28.5,27.6,27.6,663
2006-11-17,2006,2,7,321,175.51,0.85,5,Dry,23,4,2,2,19,50,0.28,125.5,0.71,125.5,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0901,0.00642,0.000251,0.0965,0.00378,1,0.112,0.208,0.00816,25.3,0.929,0.97,0.901,29,28.1,28.1,674
2006-11-18,2006,2,7,322,177.42,0.85,5,Dry,23,4,2,2,19,50,0.28,127.4,0.72,127.4,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0907,0.00658,0.000258,0.0973,0.00381,1,0.115,0.212,0.00829,25.3,0.929,0.97,0.902,29.4,28.6,28.6,685
2006-11-19,2006,2,8,323,179.33,0.84,5,Dry,23,4,2,2,19,50,0.28,129.3,0.72,129.3,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0914,0.00674,0.000264,0.0982,0.00384,1,0.117,0.215,0.00842,25.3,0.93,0.97,0.902,29.9,29,29,696
2006-11-20,2006,2,8,324,181.25,0.84,5,Dry,23,4,2,2,19,50,0.28,131.3,0.72,131.3,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0921,0.00691,0.00027,0.099,0.00387,1,0.12,0.219,0.00855,25.3,0.931,0.97,0.903,30.4,29.5,29.5,707
2006-11-21,2006,2,8,325,179.88,0.84,5,Dry,23,4,2,2,19,50,0.28,129.9,0.72,129.9,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0916,0.00679,0.000266,0.0984,0.00385,1,0.118,0.216,0.00846,25.3,0.93,0.97,0.903,30,29.1,29.1,699
2006-11-22,2006,2,8,326,177.97,0.85,5,Dry,23,4,2,2,19,50,0.28,128,0.72,128,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0909,0.00663,0.000259,0.0976,0.00382,1,0.115,0.213,0.00833,25.3,0.93,0.97,0.902,29.6,28.7,28.7,688
2006-11-23,2006,2,8,327,176.05,0.85,5,Dry,23,4,2,2,19,50,0.28,126,0.72,126,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0903,0.00646,0.000253,0.0967,0.00379,1,0.113,0.209,0.00819,25.3,0.929,0.97,0.901,29.1,28.2,28.2,677
2006-11-24,2006,2,8,328,174.68,0.86,5,Dry,23,4,2,2,19,50,0.29,124.7,0.71,124.7,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.5,25.5,0.0898,0.00635,0.000248,0.0961,0.00376,1,0.111,0.207,0.0081,25.3,0.928,0.97,0.9,28.8,27.9,27.9,670
2006-11-25,2006,2,8,329,177.69,0.85,5,Dry,23,4,2,2,19,50,0.28,127.7,0.72,127.7,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0908,0.0066,0.000258,0.0974,0.00381,1,0.115,0.212,0.00831,25.3,0.93,0.97,0.902,29.5,28.6,28.6,687
2006-11-26,2006,2,9,330,182.34,0.83,5,Dry,23,4,2,2,19,50,0.27,132.3,0.73,132.3,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0925,0.007,0.000274,0.0995,0.00389,1,0.121,0.221,0.00863,25.3,0.931,0.97,0.903,30.6,29.7,29.7,713
2006-11-27,2006,2,9,331,187.54,0.81,5,Dry,23,4,2,2,19,50,0.27,137.5,0.73,137.5,0,0,0,0,-2,2,23,4,2,0,21,167,990,964.4,25.6,0.0943,0.00744,0.000291,0.102,0.00398,1,0.128,0.23,0.00899,25.3,0.933,0.97,0.905,31.9,31,31,743
2006-11-28,2006,2,9,332,187.81,0.81,5,Dry,23,4,2,2,19,50,0.27,137.8,0.73,137.8,0,0,0,0,-2,2,23,4,2,0,21,167,990,964.4,25.6,0.0944,0.00746,0.000292,0.102,0.00398,1,0.129,0.23,0.00901,25.3,0.934,0.97,0.906,32,31,31,744
2006-11-29,2006,2,9,333,185.35,0.82,5,Dry,23,4,2,2,19,50,0.27,135.3,0.73,135.3,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0935,0.00725,0.000284,0.101,0.00394,1,0.125,0.226,0.00884,25.3,0.933,0.97,0.905,31.4,30.4,30.4,730
2006-11-30,2006,2,9,334,182.34,0.83,5,Dry,23,4,2,2,19,50,0.27,132.3,0.73,132.3,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0925,0.007,0.000274,0.0995,0.00389,1,0.121,0.221,0.00863,25.3,0.931,0.97,0.903,30.6,29.7,29.7,713
2006-12-01,2006,3,9,335,179.33,0.84,5,Dry,26,4,3,2,24,59,0.33,120.3,0.67,120.3,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0896,0.00598,0.000234,0.0956,0.00374,1,0.105,0.201,0.00785,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
2006-12-02,2006,3,9,336,177.97,0.85,5,Dry,26,4,3,2,24,59,0.33,119,0.67,119,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0892,0.00586,0.000229,0.095,0.00372,1,0.103,0.198,0.00775,25.4,0.924,0.97,0.896,27.3,26.5,26.5,637
2006-12-03,2006,3,10,337,176.6,0.85,5,Dry,26,4,3,2,24,59,0.33,117.6,0.67,117.6,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0887,0.00575,0.000225,0.0944,0.0037,1,0.101,0.196,0.00766,25.4,0.923,0.97,0.896,27,26.2,26.2,629
2006-12-04,2006,3,10,338,177.97,0.85,5,Dry,26,4,3,2,24,59,0.33,119,0.67,119,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.0892,0.00586,0.000229,0.095,0.00372,1,0.103,0.198,0.00775,25.4,0.924,0.97,0.896,27.3,26.5,26.5,637
2006-12-05,2006,3,10,339,183.16,0.83,5,Dry,26,4,3,2,24,59,0.32,124.2,0.68,124.2,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.091,0.0063,0.000247,0.0973,0.00381,1,0.11,0.207,0.00811,25.4,0.928,0.97,0.9,28.7,27.8,27.8,667
2006-12-06,2006,3,10,340,186.72,0.82,5,Dry,26,4,3,2,24,59,0.32,127.7,0.68,127.7,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0923,0.00661,0.000258,0.0989,0.00387,1,0.115,0.214,0.00836,25.4,0.93,0.97,0.902,29.5,28.6,28.6,687
2006-12-07,2006,3,10,341,188.63,0.81,5,Dry,26,4,3,2,24,59,0.31,129.6,0.69,129.6,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0929,0.00677,0.000265,0.0997,0.0039,1,0.118,0.217,0.00849,25.4,0.93,0.97,0.902,30,29.1,29.1,698
2006-12-08,2006,3,10,342,190,0.81,5,Dry,26,4,3,2,24,59,0.31,131,0.69,131,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0934,0.00689,0.000269,0.1,0.00392,1,0.119,0.22,0.00859,25.4,0.931,0.97,0.903,30.3,29.4,29.4,706
2006-12-09,2006,3,10,343,192.46,0.8,5,Dry,26,4,3,2,24,59,0.31,133.5,0.69,133.5,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.0943,0.00709,0.000277,0.101,0.00396,1,0.123,0.224,0.00876,25.4,0.932,0.97,0.904,30.9,30,30,720
2006-12-10,2006,3,11,344,194.92,0.79,5,Dry,26,4,3,2,24,59,0.3,135.9,0.7,135.9,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0951,0.0073,0.000285,0.102,0.004,1,0.126,0.228,0.00893,25.4,0.933,0.97,0.905,31.5,30.6,30.6,734
2006-12-11,2006,3,11,345,195.19,0.79,5,Dry,26,4,3,2,24,59,0.3,136.2,0.7,136.2,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0952,0.00733,0.000286,0.103,0.00401,1,0.126,0.229,0.00895,25.4,0.933,0.97,0.905,31.6,30.7,30.7,736
2006-12-12,2006,3,11,346,196.01,0.79,5,Dry,26,4,3,2,24,59,0.3,137,0.7,137,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0955,0.0074,0.000289,0.103,0.00402,1,0.127,0.23,0.009,25.4,0.933,0.97,0.905,31.8,30.8,30.8,740
2006-12-13,2006,3,11,347,200.11,0.78,5,Dry,26,4,3,2,24,59,0.29,141.1,0.7,141.1,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.097,0.00774,0.000303,0.105,0.00409,1,0.133,0.238,0.00929,25.4,0.935,0.97,0.907,32.8,31.8,31.8,764
2006-12-14,2006,3,11,348,202.58,0.77,5,Dry,26,4,3,2,24,59,0.29,143.6,0.71,143.6,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0979,0.00795,0.000311,0.106,0.00414,1,0.136,0.242,0.00946,25.3,0.936,0.97,0.908,33.4,32.4,32.4,777
2006-12-15,2006,3,11,349,205.58,0.76,5,Dry,26,4,3,2,24,59,0.29,146.6,0.71,146.6,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0989,0.00821,0.000321,0.107,0.00419,1,0.14,0.248,0.00968,25.3,0.937,0.97,0.909,34.1,33.1,33.1,794
2006-12-16,2006,3,11,350,208.04,0.75,5,Dry,26,4,3,2,24,59,0.28,149,0.72,149,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0998,0.00842,0.000329,0.108,0.00423,1,0.144,0.252,0.00986,25.3,0.938,0.97,0.91,34.7,33.7,33.7,808
2006-12-17,2006,3,12,351,209.41,0.74,5,Dry,26,4,3,2,24,59,0.28,150.4,0.72,150.4,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00853,0.000334,0.109,0.00426,1,0.146,0.254,0.00996,25.3,0.939,0.97,0.911,35,34,34,815
2006-12-18,2006,3,12,352,211.33,0.73,5,Dry,26,4,3,2,24,59,0.28,152.3,0.72,152.3,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.0087,0.000341,0.11,0.00429,1,0.148,0.258,0.0101,25.3,0.939,0.97,0.911,35.5,34.4,34.4,826
2006-12-19,2006,3,12,353,214.33,0.72,5,Dry,26,4,3,2,24,59,0.28,155.3,0.72,155.3,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00895,0.000351,0.111,0.00435,1,0.152,0.263,0.0103,25.3,0.94,0.97,0.912,36.2,35.1,35.1,842
2006-12-20,2006,3,12,354,216.79,0.72,5,Dry,26,4,3,2,24,59,0.27,157.8,0.73,157.8,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00916,0.000359,0.112,0.00439,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.7,35.6,35.6,855
2006-12-21,2006,3,12,355,219.26,0.71,5,Dry,26,4,3,2,24,59,0.27,160.3,0.73,160.3,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00937,0.000368,0.113,0.00444,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,869
2006-12-22,2006,3,12,356,221.72,0.7,5,Dry,26,4,3,2,24,59,0.27,162.7,0.73,162.7,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00958,0.000376,0.114,0.00448,1,0.162,0.276,0.0109,25.2,0.943,0.972,0.916,37.9,36.8,36.8,884
2006-12-23,2006,3,12,357,221.99,0.7,5,Dry,26,4,3,2,24,59,0.27,163,0.73,163,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.0096,0.000377,0.114,0.00449,1,0.163,0.277,0.0109,25.2,0.943,0.972,0.916,38,36.9,36.9,885
2006-12-24,2006,3,13,358,220.62,0.71,5,Dry,26,4,3,2,24,59,0.27,161.6,0.73,161.6,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00949,0.000372,0.114,0.00446,1,0.161,0.274,0.0108,25.2,0.942,0.971,0.915,37.6,36.5,36.5,877
2006-12-25,2006,3,13,359,220.9,0.7,5,Dry,26,4,3,2,24,59,0.27,161.9,0.73,161.9,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00951,0.000373,0.114,0.00447,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.7,36.6,36.6,879
2006-12-26,2006,3,13,360,224.45,0.69,5,Dry,26,4,3,2,24,59,0.26,165.4,0.74,165.4,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.106,0.00981,0.000386,0.115,0.00453,1,0.166,0.281,0.011,25.2,0.944,0.973,0.918,38.5,37.5,37.5,900
2006-12-27,2006,3,13,361,225.82,0.69,5,Dry,26,4,3,2,24,59,0.26,166.8,0.74,166.8,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00993,0.00039,0.116,0.00456,1,0.168,0.284,0.0111,25.2,0.944,0.974,0.919,38.9,37.8,37.8,908
2006-12-28,2006,3,13,362,228.83,0.68,5,Dry,26,4,3,2,24,59,0.26,169.8,0.74,169.8,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000401,0.117,0.00461,1,0.172,0.289,0.0114,25.1,0.945,0.975,0.921,39.6,38.6,38.6,926
2006-12-29,2006,3,13,363,233.47,0.67,5,Dry,26,4,3,2,24,59,0.25,174.5,0.75,174.5,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0106,0.000417,0.119,0.0047,1,0.178,0.297,0.0117,25.1,0.946,0.977,0.925,40.7,39.7,39.7,954
2006-12-30,2006,3,13,364,238.12,0.66,5,Dry,26,4,3,2,24,59,0.25,179.1,0.75,179.1,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.011,0.000433,0.121,0.00478,1,0.184,0.306,0.012,25.1,0.948,0.98,0.929,41.7,40.9,40.9,982
2006-12-31,2006,3,14,365,244.41,0.65,5,Dry,26,4,3,2,24,59,0.24,185.4,0.76,185.4,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.113,0.0115,0.000454,0.124,0.0049,1,0.193,0.317,0.0125,25,0.95,0.98,0.931,43.2,42.4,42.4,1020
2007-01-01,2006,4,14,1,250.15,0.64,5,Dry,29,5,4,2,33,73,0.29,177.2,0.71,177.2,0,0,0,0,-2,2,29,5,4,0,35,215,990,964.7,25.3,0.111,0.0108,0.000427,0.122,0.00483,1,0.182,0.304,0.012,25,0.947,0.978,0.927,41.1,40.3,40.3,966
2007-01-02,2006,4,14,2,255.9,0.63,5,Dry,29,5,4,2,33,73,0.28,182.9,0.71,182.9,0,0,0,0,-2,2,29,5,4,0,35,221,990,964.7,25.3,0.113,0.0113,0.000447,0.125,0.00494,1,0.189,0.314,0.0124,25,0.949,0.98,0.93,42.5,41.7,41.7,1000
2007-01-03,2006,4,14,3,264.37,0.61,5,Dry,29,5,4,2,33,73,0.28,191.4,0.72,191.4,0,0,0,0,-2,2,29,5,4,0,35,229,990,964.8,25.2,0.116,0.012,0.000476,0.128,0.00509,1,0.201,0.329,0.013,24.9,0.952,0.98,0.933,44.5,43.6,43.6,1050
2007-01-04,2006,4,14,4,272.3,0.6,5,Dry,29,5,4,2,33,73,0.27,199.3,0.73,199.3,0,0,0,0,-2,2,29,5,4,0,35,237,990,964.8,25.2,0.119,0.0127,0.000503,0.132,0.00523,1,0.212,0.344,0.0136,24.9,0.954,0.98,0.935,46.4,45.5,45.5,1090
2007-01-05,2006,4,14,5,281.87,0.59,5,Dry,29,5,4,2,33,73,0.26,208.9,0.74,208.9,0,0,0,0,-2,2,29,5,4,0,35,247,990,964.8,25.2,0.123,0.0135,0.000536,0.136,0.00541,1,0.224,0.361,0.0143,24.8,0.956,0.98,0.937,48.6,47.6,47.6,1140
2007-01-06,2006,4,14,6,292.54,0.57,5,Dry,29,5,4,2,33,73,0.25,219.5,0.75,219.5,0,0,0,0,-2,2,29,5,4,0,35,258,990,964.9,25.1,0.126,0.0144,0.000573,0.141,0.0056,1,0.239,0.38,0.0151,24.8,0.958,0.98,0.939,51.1,48.2,48.2,1160
2007-01-07,2006,4,15,7,304.29,0.56,5,Dry,29,5,4,2,33,73,0.24,231.3,0.76,231.3,0,0,0,0,-2,2,29,5,4,0,35,269,990,964.9,25.1,0.131,0.0154,0.000614,0.146,0.00582,2,0.0986,0.245,0.00975,24.8,0.923,0.97,0.896,26,25.2,50.5,1210
2007-01-08,2006,4,15,8,316.6,0.54,5,Dry,29,5,4,2,33,73,0.23,243.6,0.77,243.6,0,0,0,0,-2,2,29,5,4,0,35,282,990,965,25,0.135,0.0165,0.000658,0.151,0.00605,2,0.107,0.258,0.0103,24.8,0.927,0.97,0.899,27.4,26.6,53.2,1280
2007-01-09,2006,4,15,9,328.9,0.53,5,Dry,29,5,4,2,33,73,0.22,255.9,0.78,255.9,0,0,0,0,-2,2,29,5,4,0,35,294,990,965,25,0.139,0.0198,0.000793,0.159,0.00637,2,0.115,0.274,0.011,24.7,0.931,0.97,0.903,28.8,28,55.9,1340
2007-01-10,2006,4,15,10,341.76,0.52,5,Dry,29,5,4,2,33,73,0.21,268.8,0.79,268.8,0,0,0,0,-2,2,29,5,4,0,35,307,990,965.1,24.9,0.144,0.0259,0.00104,0.17,0.00682,2,0.124,0.294,0.0118,24.6,0.933,0.97,0.905,30.3,29.3,58.7,1410
2007-01-11,2006,4,15,11,351.87,0.5,5,Dry,29,5,4,2,33,73,0.21,278.9,0.79,278.9,0,0,0,0,-2,2,29,5,4,0,35,317,990,965.2,24.8,0.147,0.0306,0.00123,0.178,0.00717,2,0.131,0.309,0.0124,24.5,0.936,0.97,0.907,31.4,30.4,60.9,1460
2007-01-12,2006,4,15,12,363.63,0.49,5,Dry,29,5,4,2,33,73,0.2,290.6,0.8,290.6,0,0,0,0,-2,2,29,5,4,0,35,329,990,965.2,24.8,0.152,0.0362,0.00146,0.188,0.00757,2,0.139,0.326,0.0132,24.5,0.938,0.97,0.91,32.7,31.7,63.4,1520
2007-01-13,2006,4,15,13,376.48,0.48,5,Dry,29,5,4,2,33,73,0.19,303.5,0.81,303.5,0,0,0,0,-2,2,29,5,4,0,35,341,990,965.3,24.7,0.156,0.0422,0.00171,0.198,0.00802,2,0.147,0.346,0.014,24.4,0.941,0.97,0.913,34.1,33.1,66.2,1590
2007-01-14,2006,4,16,14,393.71,0.47,5,Dry,29,5,4,2,33,73,0.18,320.7,0.81,320.7,0,0,0,0,-2,2,29,5,4,0,35,359,990,965.4,24.6,0.162,0.0504,0.00205,0.213,0.00863,2,0.159,0.371,0.0151,24.3,0.944,0.97,0.915,36,34.9,69.8,1680
2007-01-15,2006,4,16,15,412.58,0.45,5,Dry,29,5,4,2,33,73,0.18,339.6,0.82,339.6,0,0,0,0,-2,2,29,5,4,0,35,378,990,965.5,24.5,0.169,0.0593,0.00242,0.228,0.00929,2,0.172,0.4,0.0163,24.1,0.947,0.972,0.92,38.1,37,74,1780
2007-01-16,2006,4,16,16,432.54,0.43,5,Dry,29,5,4,2,33,73,0.17,359.5,0.83,359.5,0,0,0,0,-2,2,29,5,4,0,35,398,990,965.5,24.5,0.176,0.0687,0.00281,0.245,0.01,2,0.185,0.43,0.0176,24,0.95,0.976,0.927,40.2,39.3,78.6,1890
2007-01-17,2006,4,16,17,453.59,0.42,5,Dry,29,5,4,2,33,73,0.16,380.6,0.84,380.6,0,0,0,0,-2,2,29,5,4,0,35,419,990,965.6,24.4,0.183,0.0786,0.00323,0.262,0.0108,2,0.199,0.461,0.0189,23.9,0.952,0.98,0.933,42.5,41.6,83.3,2000
2007-01-18,2006,4,16,18,476.29,0.4,5,Dry,29,5,4,2,33,73,0.15,403.3,0.85,403.3,0,0,0,0,-2,2,29,5,4,0,35,441,990,965.7,24.3,0.191,0.0894,0.00368,0.281,0.0116,2,0.215,0.495,0.0204,23.8,0.955,0.98,0.936,44.9,44,88,2110
2007-01-19,2006,4,16,19,500.08,0.39,5,Dry,29,5,4,2,33,73,0.15,427.1,0.85,427.1,0,0,0,0,-2,2,29,5,4,0,35,465,990,965.9,24.1,0.2,0.101,0.00416,0.3,0.0124,2,0.231,0.531,0.022,23.6,0.957,0.98,0.938,47.3,46.4,92.8,2230
2007-01-20,2006,4,16,20,523.86,0.37,5,Dry,29,5,4,2,33,73,0.14,450.9,0.86,450.9,0,0,0,0,-2,2,29,5,4,0,35,489,990,966,24,0.208,0.112,0.00465,0.32,0.0133,2,0.247,0.567,0.0236,23.5,0.958,0.98,0.939,49.7,48.2,96.4,2310
2007-01-21,2006,4,17,21,548.75,0.36,5,Dry,29,5,4,2,33,73,0.13,475.8,0.87,475.8,0,0,0,0,-2,2,29,5,4,0,35,514,990,966.1,23.9,0.218,0.124,0.00516,0.342,0.0143,2,0.264,0.606,0.0253,23.3,0.956,0.98,0.937,52,48.2,96.4,2310
2007-01-22,2006,4,17,22,571.99,0.35,5,Dry,29,5,4,2,33,73,0.13,499,0.87,499,0,0,0,0,-2,2,29,5,4,0,35,537,990,966.2,23.8,0.232,0.135,0.00565,0.366,0.0154,3,0.167,0.533,0.0224,23.3,0.946,0.97,0.918,35.9,34.9,105,2510
2007-01-23,2006,4,17,23,594.14,0.33,5,Dry,29,5,4,2,33,73,0.12,521.1,0.88,521.1,0,0,0,0,-2,2,29,5,4,0,35,559,990,966.3,23.7,0.244,0.149,0.00629,0.393,0.0166,3,0.177,0.57,0.024,23.2,0.948,0.97,0.92,37.4,36.3,109,2610
2007-01-24,2006,4,17,24,615.74,0.32,5,Dry,29,5,4,2,33,73,0.12,542.7,0.88,542.7,0,0,0,0,-2,2,29,5,4,0,35,581,990,966.4,23.6,0.257,0.164,0.00692,0.42,0.0178,3,0.187,0.607,0.0257,23,0.95,0.973,0.925,38.8,37.8,113,2720
2007-01-25,2006,4,17,25,637.34,0.31,5,Dry,29,5,4,2,33,73,0.12,564.3,0.89,564.3,0,0,0,0,-2,2,29,5,4,0,35,602,990,966.4,23.6,0.269,0.178,0.00756,0.447,0.019,3,0.196,0.643,0.0273,22.9,0.952,0.977,0.929,40.2,39.3,118,2830
2007-01-26,2006,4,17,26,660.04,0.3,5,Dry,29,5,4,2,33,73,0.11,587,0.89,587,0,0,0,0,-2,2,29,5,4,0,35,625,990,966.5,23.5,0.282,0.193,0.00823,0.475,0.0202,3,0.207,0.682,0.0291,22.8,0.954,0.98,0.934,41.7,40.8,122,2940
2007-01-27,2006,4,17,27,682.18,0.29,5,Dry,29,5,4,2,33,73,0.11,609.2,0.89,609.2,0,0,0,0,-2,2,29,5,4,0,35,647,990,966.6,23.4,0.294,0.208,0.0089,0.502,0.0215,3,0.217,0.719,0.0308,22.7,0.955,0.98,0.936,43.1,42.2,127,3040
2007-01-28,2006,4,18,28,703.24,0.28,5,Dry,29,5,4,2,33,73,0.1,630.2,0.9,630.2,0,0,0,0,-2,2,29,5,4,0,35,668,990,966.7,23.3,0.306,0.222,0.00953,0.528,0.0227,3,0.226,0.754,0.0324,22.5,0.956,0.98,0.937,44.4,43.5,130,3130
2007-01-29,2006,4,18,29,724.84,0.27,5,Dry,29,5,4,2,33,73,0.1,651.8,0.9,651.8,0,0,0,0,-2,2,29,5,4,0,35,690,990,966.8,23.2,0.319,0.236,0.0102,0.555,0.0239,3,0.236,0.791,0.0341,22.4,0.956,0.98,0.937,45.7,44.8,134,3220
2007-01-30,2006,4,18,30,747.54,0.27,5,Dry,29,5,4,2,33,73,0.098,674.5,0.9,674.5,0,0,0,0,-2,2,29,5,4,0,35,713,990,966.9,23.1,0.331,0.252,0.0109,0.583,0.0252,3,0.246,0.829,0.0359,22.3,0.957,0.98,0.938,47,46.1,138,3320
2007-01-31,2006,4,18,31,770.23,0.26,5,Dry,29,5,4,2,33,73,0.095,697.2,0.91,697.2,0,0,0,0,-2,2,29,5,4,0,35,735,990,967,23,0.344,0.267,0.0116,0.611,0.0265,3,0.256,0.867,0.0377,22.2,0.957,0.98,0.938,48.3,47.4,142,3410
2007-02-01,2006,5,18,32,781.99,0.25,4,Mod_Dry,36,6,5,4,54,105,0.13,677,0.87,677,0,0,0,0,-4,4,36,6,5,0,58,724,990,967,23,0.338,0.253,0.011,0.591,0.0257,3,0.247,0.838,0.0365,22.1,0.957,0.98,0.938,46.9,45.9,138,3310
2007-02-02,2006,5,18,33,798.41,0.24,4,Mod_Dry,36,6,5,4,54,105,0.13,693.4,0.87,693.4,0,0,0,0,-4,4,36,6,5,0,58,740,990,967.1,22.9,0.347,0.264,0.0115,0.611,0.0267,3,0.255,0.866,0.0378,22,0.957,0.98,0.938,47.8,46.9,141,3370
2007-02-03,2006,5,18,34,817.1,0.23,4,Mod_Dry,36,6,5,4,54,105,0.13,712.1,0.87,712.1,0,0,0,0,-4,4,36,6,5,0,58,759,990,967.2,22.8,0.358,0.277,0.0121,0.635,0.0278,3,0.263,0.898,0.0393,21.9,0.957,0.98,0.938,48.9,47.9,144,3450
2007-02-04,2006,5,19,35,845.24,0.23,4,Mod_Dry,36,6,5,4,54,105,0.12,740.2,0.88,740.2,0,0,0,0,-4,4,36,6,5,0,58,787,990,967.3,22.7,0.376,0.295,0.013,0.671,0.0295,3,0.276,0.947,0.0417,21.8,0.957,0.98,0.938,50.4,48.2,145,3470
2007-02-05,2006,5,19,36,880.01,0.22,4,Mod_Dry,36,6,5,4,54,105,0.12,775,0.88,775,0,0,0,0,-4,4,36,6,5,0,58,822,990,967.4,22.6,0.407,0.314,0.0139,0.722,0.032,3,0.287,1.01,0.0447,21.6,0.956,0.98,0.937,52.3,48.2,145,3470
2007-02-06,2006,5,19,37,921.81,0.2,4,Mod_Dry,36,6,5,4,54,105,0.11,816.8,0.89,816.8,0,0,0,0,-4,4,36,6,5,0,58,864,990,967.6,22.4,0.446,0.334,0.0149,0.78,0.0348,4,0.218,0.998,0.0445,21.4,0.954,0.978,0.933,40.9,40,160,3840
2007-02-07,2006,5,19,38,971,0.19,4,Mod_Dry,36,6,5,4,54,105,0.11,866,0.89,866,0,0,0,0,-4,4,36,6,5,0,58,913,990,967.8,22.2,0.491,0.358,0.0161,0.849,0.0382,4,0.235,1.08,0.0488,21.1,0.955,0.98,0.936,42.8,42,168,4030
2007-02-08,2006,5,19,39,1028,0.18,4,Mod_Dry,36,6,5,4,54,105,0.1,923,0.9,923,0,0,0,0,-4,4,36,6,5,0,58,970,990,968,22,0.543,0.386,0.0175,0.929,0.0422,4,0.254,1.18,0.0537,20.8,0.956,0.98,0.937,45,44.1,177,4240
2007-02-09,2006,5,19,40,1087.8,0.17,4,Mod_Dry,36,6,5,4,54,105,0.097,982.8,0.9,982.8,0,0,0,0,-4,4,36,6,5,0,58,1030,990,968.2,21.8,0.598,0.415,0.019,1.01,0.0464,4,0.274,1.29,0.0589,20.5,0.956,0.98,0.937,47.3,46.4,185,4450
2007-02-10,2006,5,19,41,1150.1,0.16,4,Mod_Dry,36,6,5,4,54,105,0.091,1045,0.91,1045,0,0,0,0,-4,4,36,6,5,0,58,1090,990,968.4,21.6,0.687,0.524,0.0242,1.21,0.056,4,0.289,1.5,0.0694,20.1,0.955,0.98,0.936,49.3,48.2,193,4630
2007-02-11,2006,5,20,42,1214.7,0.14,2,Mod_Wet,49,8,7,5,93,162,0.13,1053,0.87,1053,0,0,0,0,-5,5,49,8,7,0,98,1120,990,968.6,21.4,0.723,0.542,0.0253,1.26,0.059,4,0.291,1.55,0.0726,19.9,0.955,0.98,0.936,49,48,192,4610
2007-02-12,2006,5,20,43,1287.3,0.13,2,Mod_Wet,49,8,7,5,93,162,0.13,1125,0.87,1100,25,6,1,1,-4,21,55,9,8,1,114,1170,990,968.8,21.2,0.804,0.648,0.0306,1.45,0.0685,4,0.3,1.75,0.0827,19.4,0.954,0.98,0.935,50,48.2,193,4630
2007-02-13,2006,5,20,44,1356,0.13,2,Mod_Wet,49,8,7,5,93,162,0.12,1194,0.88,1100,94,21,3,3,-2,69,70,11,10,3,162,1190,990,969,21,0.832,0.648,0.0309,1.48,0.0705,4,0.3,1.78,0.0848,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2007-02-14,2006,5,20,45,1408,0.12,2,Mod_Wet,49,8,7,5,93,162,0.12,1246,0.89,1100,146,33,4,4,-1,106,82,12,11,4,199,1210,990,969.2,20.8,0.852,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.933,48.8,47.9,191,4590
2007-02-15,2006,5,20,46,1448.4,0.12,2,Mod_Wet,49,8,7,5,93,162,0.11,1286,0.89,1100,186,42,6,6,1,131,91,14,13,6,224,1220,990,969.3,20.7,0.871,0.648,0.0313,1.52,0.0735,4,0.3,1.82,0.088,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2007-02-16,2006,5,20,47,1495.6,0.11,2,Mod_Wet,49,8,7,5,93,162,0.11,1334,0.89,1100,234,51,7,7,2,167,100,15,14,7,260,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.0749,4,0.3,1.84,0.0895,18.7,0.952,0.98,0.933,48,47,188,4520
2007-02-17,2006,5,20,48,1543.5,0.11,2,Mod_Wet,49,8,7,5,93,162,0.1,1382,0.9,1100,282,51,8,9,3,211,100,16,16,8,304,1230,990,969.6,20.4,0.898,0.648,0.0318,1.55,0.0759,4,0.3,1.85,0.0906,18.5,0.952,0.98,0.933,47.6,46.6,186,4480
2007-02-18,2006,5,21,49,1592.1,0.1,2,Mod_Wet,49,8,7,5,93,162,0.1,1430,0.9,1100,330,51,10,10,5,254,100,18,17,10,347,1240,990,969.8,20.2,0.906,0.648,0.0321,1.55,0.0768,4,0.3,1.85,0.0917,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2007-02-19,2006,5,21,50,1647.9,0.093,2,Mod_Wet,49,8,7,5,93,162,0.098,1486,0.9,1100,386,51,10,12,7,306,100,18,19,12,399,1240,990,970,20,0.911,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2007-02-20,2006,5,21,51,1704.5,0.087,2,Mod_Wet,49,8,7,5,93,162,0.095,1543,0.91,1100,443,51,10,14,8,360,100,18,21,13,453,1240,990,970.1,19.9,0.916,0.648,0.0326,1.56,0.0788,4,0.3,1.86,0.0939,18,0.951,0.98,0.932,46.2,45.2,181,4340
2007-02-21,2006,5,21,52,1761.8,0.08,2,Mod_Wet,49,8,7,5,93,162,0.092,1600,0.91,1100,500,51,10,15,10,414,100,18,22,15,507,1240,990,970.3,19.7,0.919,0.648,0.0329,1.57,0.0796,4,0.3,1.87,0.0949,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2007-02-22,2006,5,21,53,1826.8,0.074,2,Mod_Wet,49,8,7,5,93,162,0.089,1665,0.91,1100,565,51,10,17,12,475,100,18,24,17,568,1240,990,970.5,19.5,0.924,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2007-02-23,2006,5,21,54,1892.6,0.068,2,Mod_Wet,49,8,7,5,93,162,0.086,1731,0.91,1100,631,51,10,18,14,538,100,18,25,19,631,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4180
2007-02-24,2006,5,21,55,1959.3,0.06,2,Mod_Wet,49,8,7,5,93,162,0.083,1797,0.92,1100,697,51,10,18,16,602,100,18,25,21,695,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.949,0.98,0.93,43.9,43,172,4130
2007-02-25,2006,5,22,56,2026.8,0.053,2,Mod_Wet,49,8,7,5,93,162,0.08,1865,0.92,1100,765,51,10,18,18,668,100,18,25,23,761,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2007-02-26,2006,5,22,57,2087.9,0.048,2,Mod_Wet,49,8,7,5,93,162,0.078,1926,0.92,1100,826,51,10,18,20,727,100,18,25,25,820,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,43,42.1,168,4040
2007-02-27,2006,5,22,58,2142.3,0.044,2,Mod_Wet,49,8,7,5,93,162,0.076,1980,0.92,1100,880,51,10,18,21,780,100,18,25,26,873,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2007-02-28,2006,5,22,59,2182.5,0.042,2,Mod_Wet,49,8,7,5,93,162,0.074,2021,0.93,1100,921,51,10,18,23,819,100,18,25,28,912,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2007-03-01,2006,6,22,60,2215.6,0.04,2,Mod_Wet,59,11,12,13,144,239,0.11,1977,0.89,1100,877,41,7,13,13,803,100,18,25,26,947,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.1,41.3,165,3960
2007-03-02,2006,6,22,61,2241.5,0.038,2,Mod_Wet,59,11,12,13,144,239,0.11,2002,0.89,1100,902,41,7,13,14,827,100,18,25,27,971,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0859,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,165,3950
2007-03-03,2006,6,22,62,2260,0.037,2,Mod_Wet,59,11,12,13,144,239,0.11,2021,0.89,1100,921,41,7,13,15,845,100,18,25,28,989,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3940
2007-03-04,2006,6,23,63,2271.1,0.036,2,Mod_Wet,59,11,12,13,144,239,0.1,2032,0.9,1100,932,41,7,13,15,856,100,18,25,28,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2007-03-05,2006,6,23,64,2282.3,0.036,2,Mod_Wet,59,11,12,13,144,239,0.1,2043,0.9,1100,943,41,7,13,15,867,100,18,25,28,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.9,163,3920
2007-03-06,2006,6,23,65,2293.4,0.035,2,Mod_Wet,59,11,12,13,144,239,0.1,2054,0.9,1100,954,41,7,13,16,877,100,18,25,29,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3910
2007-03-07,2006,6,23,66,2304.6,0.034,2,Mod_Wet,59,11,12,13,144,239,0.1,2066,0.9,1100,966,41,7,13,16,889,100,18,25,29,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2007-03-08,2006,6,23,67,2308.4,0.034,2,Mod_Wet,59,11,12,13,144,239,0.1,2069,0.9,1100,969,41,7,13,16,892,100,18,25,29,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
2007-03-09,2006,6,23,68,2319.6,0.034,2,Mod_Wet,59,11,12,13,144,239,0.1,2081,0.9,1100,981,41,7,13,16,904,100,18,25,29,1050,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2007-03-10,2006,6,23,69,2330.8,0.033,2,Mod_Wet,59,11,12,13,144,239,0.1,2092,0.9,1100,992,41,7,13,17,914,100,18,25,30,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2007-03-11,2006,6,24,70,2342.1,0.032,3,Normal,49,9,9,9,107,183,0.078,2159,0.92,1100,1060,51,9,16,23,960,100,18,25,32,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
2007-03-12,2006,6,24,71,2353.3,0.032,3,Normal,49,9,9,9,107,183,0.078,2170,0.92,1100,1070,51,9,16,23,971,100,18,25,32,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.2,40.4,161,3870
2007-03-13,2006,6,24,72,2364.6,0.031,3,Normal,49,9,9,9,107,183,0.077,2182,0.92,1100,1080,51,9,16,23,983,100,18,25,32,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.979,0.925,41.2,40.3,161,3870
2007-03-14,2006,6,24,73,2375.9,0.03,3,Normal,49,9,9,9,107,183,0.077,2193,0.92,1100,1090,51,9,16,24,993,100,18,25,33,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2007-03-15,2006,6,24,74,2387.3,0.03,3,Normal,49,9,9,9,107,183,0.077,2204,0.92,1100,1100,51,9,16,24,1000,100,18,25,33,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,161,3850
2007-03-16,2006,6,24,75,2398.6,0.029,3,Normal,49,9,9,9,107,183,0.076,2216,0.92,1100,1120,51,9,16,24,1020,100,18,25,33,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.104,16.1,0.945,0.978,0.924,40.9,40,160,3840
2007-03-17,2006,6,24,76,2417.5,0.028,3,Normal,49,9,9,9,107,183,0.076,2235,0.92,1100,1140,51,9,16,25,1030,100,18,25,34,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2007-03-18,2006,6,25,77,2436.5,0.027,3,Normal,49,9,9,9,107,183,0.075,2254,0.93,1100,1150,51,9,16,26,1050,100,18,25,35,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2007-03-19,2006,6,25,78,2455.6,0.026,3,Normal,49,9,9,9,107,183,0.074,2273,0.93,1100,1170,51,9,16,26,1070,100,18,25,35,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2007-03-20,2006,6,25,79,2474.6,0.025,3,Normal,49,9,9,9,107,183,0.074,2292,0.93,1100,1190,51,9,16,27,1090,100,18,25,36,1200,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.5,39.5,158,3790
2007-03-21,2006,6,25,80,2486.1,0.024,3,Normal,49,9,9,9,107,183,0.074,2303,0.93,1100,1200,51,9,16,27,1100,100,18,25,36,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0888,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.4,158,3790
2007-03-22,2006,6,25,81,2497.6,0.023,3,Normal,49,9,9,9,107,183,0.073,2315,0.93,1100,1220,51,9,16,27,1110,100,18,25,36,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,157,3780
2007-03-23,2006,6,25,82,2509.1,0.022,3,Normal,49,9,9,9,107,183,0.073,2326,0.93,1100,1230,51,9,16,28,1120,100,18,25,37,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.2,39.3,157,3770
2007-03-24,2006,6,25,83,2520.6,0.022,3,Normal,49,9,9,9,107,183,0.073,2338,0.93,1100,1240,51,9,16,28,1130,100,18,25,37,1240,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
2007-03-25,2006,6,26,84,2539.8,0.021,3,Normal,49,9,9,9,107,183,0.072,2357,0.93,1100,1260,51,9,16,29,1150,100,18,25,38,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39.1,156,3750
2007-03-26,2006,6,26,85,2559.1,0.02,3,Normal,49,9,9,9,107,183,0.071,2376,0.93,1100,1280,51,9,16,29,1170,100,18,25,38,1280,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3740
2007-03-27,2006,6,26,86,2578.5,0.019,3,Normal,49,9,9,9,107,183,0.071,2395,0.93,1100,1300,51,9,16,30,1190,100,18,25,39,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.92,39.8,38.8,155,3720
2007-03-28,2006,6,26,87,2597.8,0.018,3,Normal,49,9,9,9,107,183,0.07,2415,0.93,1100,1320,51,9,16,30,1210,100,18,25,39,1320,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0902,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.7,155,3710
2007-03-29,2006,6,26,88,2617.3,0.017,3,Normal,49,9,9,9,107,183,0.07,2434,0.93,1100,1330,51,9,16,31,1230,100,18,25,40,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0904,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.5,38.5,154,3700
2007-03-30,2006,6,26,89,2636.7,0.016,3,Normal,49,9,9,9,107,183,0.069,2454,0.93,1100,1350,51,9,16,32,1250,100,18,25,41,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0907,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2007-03-31,2006,6,26,90,2648.4,0.015,3,Normal,49,9,9,9,107,183,0.069,2465,0.93,1100,1370,51,9,16,32,1260,100,18,25,41,1360,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2007-04-01,2006,7,27,91,2652.3,0.015,3,Normal,54,13,14,19,117,217,0.082,2435,0.92,1100,1340,46,5,11,21,1250,100,18,25,40,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.5,0.943,0.974,0.919,39.3,38.3,153,3680
2007-04-02,2006,7,27,92,2656.2,0.015,3,Normal,54,13,14,19,117,217,0.082,2439,0.92,1100,1340,46,5,11,21,1260,100,18,25,40,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.3,38.3,153,3670
2007-04-03,2006,7,27,93,2652.3,0.015,3,Normal,54,13,14,19,117,217,0.082,2435,0.92,1100,1340,46,5,11,21,1250,100,18,25,40,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.5,0.943,0.974,0.919,39.3,38.3,153,3680
2007-04-04,2006,7,27,94,2640.6,0.015,3,Normal,54,13,14,19,117,217,0.082,2424,0.92,1100,1320,46,5,11,21,1240,100,18,25,40,1360,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0907,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,153,3680
2007-04-05,2006,7,27,95,2628.9,0.016,3,Normal,54,13,14,19,117,217,0.083,2412,0.92,1100,1310,46,5,11,20,1230,100,18,25,39,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2007-04-06,2006,7,27,96,2609.5,0.017,3,Normal,54,13,14,19,117,217,0.083,2392,0.92,1100,1290,46,5,11,20,1210,100,18,25,39,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0903,4,0.3,1.87,0.108,15.6,0.943,0.975,0.92,39.6,38.6,154,3700
2007-04-07,2006,7,27,97,2590.1,0.018,3,Normal,54,13,14,19,117,217,0.084,2373,0.92,1100,1270,46,5,11,19,1190,100,18,25,38,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2007-04-08,2006,7,28,98,2570.7,0.019,3,Normal,54,13,14,19,117,217,0.084,2354,0.92,1100,1250,46,5,11,19,1170,100,18,25,38,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0898,4,0.3,1.87,0.107,15.6,0.944,0.976,0.921,39.8,38.9,155,3730
2007-04-09,2006,7,28,99,2551.4,0.02,3,Normal,54,13,14,19,117,217,0.085,2334,0.92,1100,1230,46,5,11,18,1150,100,18,25,37,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,39,156,3740
2007-04-10,2006,7,28,100,2532.1,0.021,3,Normal,54,13,14,19,117,217,0.086,2315,0.91,1100,1220,46,5,11,17,1140,100,18,25,36,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40.1,39.1,156,3760
2007-04-11,2006,7,28,101,2512.9,0.022,3,Normal,54,13,14,19,117,217,0.086,2296,0.91,1100,1200,46,5,11,17,1120,100,18,25,36,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.3,157,3770
2007-04-12,2006,7,28,102,2493.8,0.023,3,Normal,54,13,14,19,117,217,0.087,2277,0.91,1100,1180,46,5,11,16,1100,100,18,25,35,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
2007-04-13,2006,7,28,103,2482.3,0.024,3,Normal,54,13,14,19,117,217,0.087,2265,0.91,1100,1170,46,5,11,16,1090,100,18,25,35,1200,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0888,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
2007-04-14,2006,7,28,104,2470.8,0.025,3,Normal,54,13,14,19,117,217,0.088,2254,0.91,1100,1150,46,5,11,16,1080,100,18,25,35,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.5,39.5,158,3800
2007-04-15,2006,7,29,105,2459.4,0.025,3,Normal,54,13,14,19,117,217,0.088,2242,0.91,1100,1140,46,5,11,15,1070,100,18,25,34,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.6,159,3800
2007-04-16,2006,7,29,106,2455.6,0.026,3,Normal,54,13,14,19,117,217,0.088,2239,0.91,1100,1140,46,5,11,15,1060,100,18,25,34,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2007-04-17,2006,7,29,107,2451.7,0.026,3,Normal,54,13,14,19,117,217,0.088,2235,0.91,1100,1140,46,5,11,15,1060,100,18,25,34,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2007-04-18,2006,7,29,108,2447.9,0.026,3,Normal,54,13,14,19,117,217,0.089,2231,0.91,1100,1130,46,5,11,15,1050,100,18,25,34,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0883,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2007-04-19,2006,7,29,109,2451.7,0.026,3,Normal,54,13,14,19,117,217,0.088,2235,0.91,1100,1140,46,5,11,15,1060,100,18,25,34,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2007-04-20,2006,7,29,110,2455.6,0.026,3,Normal,54,13,14,19,117,217,0.088,2239,0.91,1100,1140,46,5,11,15,1060,100,18,25,34,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2007-04-21,2006,7,29,111,2459.4,0.025,3,Normal,54,13,14,19,117,217,0.088,2242,0.91,1100,1140,46,5,11,15,1070,100,18,25,34,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.6,159,3800
2007-04-22,2006,7,30,112,2463.2,0.025,3,Normal,54,13,14,19,117,217,0.088,2246,0.91,1100,1150,46,5,11,15,1070,100,18,25,34,1190,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2007-04-23,2006,7,30,113,2459.4,0.025,3,Normal,54,13,14,19,117,217,0.088,2242,0.91,1100,1140,46,5,11,15,1070,100,18,25,34,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.6,159,3800
2007-04-24,2006,7,30,114,2455.6,0.026,3,Normal,54,13,14,19,117,217,0.088,2239,0.91,1100,1140,46,5,11,15,1060,100,18,25,34,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2007-04-25,2006,7,30,115,2451.7,0.026,3,Normal,54,13,14,19,117,217,0.088,2235,0.91,1100,1140,46,5,11,15,1060,100,18,25,34,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2007-04-26,2006,7,30,116,2440.3,0.027,3,Normal,54,13,14,19,117,217,0.089,2223,0.91,1100,1120,46,5,11,15,1050,100,18,25,34,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.924,40.7,39.8,159,3820
2007-04-27,2006,7,30,117,2428.9,0.027,3,Normal,54,13,14,19,117,217,0.089,2212,0.91,1100,1110,46,5,11,14,1040,100,18,25,33,1150,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.8,159,3820
2007-04-28,2006,7,30,118,2409.9,0.028,3,Normal,54,13,14,19,117,217,0.09,2193,0.91,1100,1090,46,5,11,14,1020,100,18,25,33,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2007-04-29,2006,7,31,119,2391,0.029,3,Normal,54,13,14,19,117,217,0.091,2174,0.91,1100,1070,46,5,11,13,999,100,18,25,32,1120,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2007-04-30,2006,7,31,120,2372.2,0.031,3,Normal,54,13,14,19,117,217,0.091,2155,0.91,1100,1060,46,5,11,13,980,100,18,25,32,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2007-05-01,2006,8,31,121,2353.3,0.032,3,Normal,55,13,13,17,178,276,0.12,2077,0.88,1100,977,45,5,12,12,903,100,18,25,29,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.2,40.4,161,3870
2007-05-02,2006,8,31,122,2334.6,0.033,3,Normal,55,13,13,17,178,276,0.12,2059,0.88,1100,959,45,5,12,12,885,100,18,25,29,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
