date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2007-05-03,2006,8,31,123,2315.8,0.034,3,Normal,55,13,13,17,178,276,0.12,2040,0.88,1100,940,45,5,12,11,867,100,18,25,28,1050,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2007-05-04,2006,8,31,124,2297.2,0.035,3,Normal,55,13,13,17,178,276,0.12,2021,0.88,1100,921,45,5,12,11,848,100,18,25,28,1030,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.927,41.6,40.8,163,3910
2007-05-05,2006,8,31,125,2278.6,0.036,3,Normal,55,13,13,17,178,276,0.12,2003,0.88,1100,903,45,5,12,10,831,100,18,25,27,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,164,3920
2007-05-06,2006,8,32,126,2252.6,0.037,3,Normal,55,13,13,17,178,276,0.12,1977,0.88,1100,877,45,5,12,9,806,100,18,25,26,984,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3940
2007-05-07,2006,8,32,127,2211.9,0.04,3,Normal,55,13,13,17,178,276,0.13,1936,0.88,1100,836,45,5,12,8,766,100,18,25,25,944,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.3,165,3970
2007-05-08,2006,8,32,128,2171.5,0.042,3,Normal,55,13,13,17,178,276,0.13,1896,0.87,1100,796,45,5,12,7,727,100,18,25,24,905,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2007-05-09,2006,8,32,129,2131.4,0.045,3,Normal,55,13,13,17,178,276,0.13,1855,0.87,1100,755,45,5,12,6,687,100,18,25,23,865,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4020
2007-05-10,2006,8,32,130,2091.5,0.048,3,Normal,55,13,13,17,178,276,0.13,1816,0.87,1100,716,45,5,12,4,650,100,18,25,21,828,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2007-05-11,2006,8,32,131,2051.9,0.05,3,Normal,55,13,13,17,178,276,0.14,1776,0.86,1100,676,45,5,12,3,611,100,18,25,20,789,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2007-05-12,2006,8,32,132,2012.5,0.054,3,Normal,55,13,13,17,178,276,0.14,1737,0.86,1100,637,45,5,12,2,573,100,18,25,19,751,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2007-05-13,2006,8,33,133,1973.5,0.059,3,Normal,55,13,13,17,178,276,0.14,1697,0.86,1100,597,45,5,12,1,534,100,18,25,18,712,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2007-05-14,2006,8,33,134,1934.7,0.063,3,Normal,55,13,13,17,178,276,0.14,1659,0.86,1100,559,45,5,12,0,497,100,18,25,17,675,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2007-05-15,2006,8,33,135,1896.1,0.067,3,Normal,55,13,13,17,178,276,0.15,1620,0.85,1100,520,45,5,12,-1,459,100,18,25,16,637,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.4,43.6,174,4180
2007-05-16,2006,8,33,136,1857.9,0.071,3,Normal,55,13,13,17,178,276,0.15,1582,0.85,1100,482,45,5,12,-3,423,100,18,25,14,601,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4210
2007-05-17,2006,8,33,137,1819.9,0.075,3,Normal,55,13,13,17,178,276,0.15,1544,0.85,1100,444,45,5,12,-4,386,100,18,25,13,564,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2007-05-18,2006,8,33,138,1782.3,0.078,3,Normal,55,13,13,17,178,276,0.15,1506,0.84,1100,406,45,5,12,-5,349,100,18,25,12,527,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.4,44.5,178,4280
2007-05-19,2006,8,33,139,1744.9,0.082,3,Normal,55,13,13,17,178,276,0.16,1469,0.84,1100,369,45,5,11,-6,314,100,18,24,11,492,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.8,44.9,179,4310
2007-05-20,2006,8,34,140,1707.8,0.086,3,Normal,55,13,13,17,178,276,0.16,1432,0.84,1100,332,45,5,10,-7,279,100,18,23,10,457,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.1,45.2,181,4340
2007-05-21,2006,8,34,141,1671.1,0.09,3,Normal,55,13,13,17,178,276,0.17,1395,0.83,1100,295,45,5,9,-8,244,100,18,22,9,422,1240,990,970,20,0.919,0.648,0.0325,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2007-05-22,2006,8,34,142,1634.7,0.095,3,Normal,55,13,13,17,178,276,0.17,1359,0.83,1100,259,45,5,8,-9,210,100,18,21,8,388,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2007-05-23,2006,8,34,143,1598.6,0.099,3,Normal,55,13,13,17,178,276,0.17,1323,0.83,1100,223,45,5,7,-10,176,100,18,20,7,354,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0773,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47.1,46.1,184,4430
2007-05-24,2006,8,34,144,1562.9,0.1,3,Normal,55,13,13,17,178,276,0.18,1287,0.82,1100,187,42,5,6,-11,145,97,18,19,6,323,1230,990,969.7,20.3,0.903,0.648,0.0319,1.55,0.0764,4,0.3,1.85,0.0911,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2007-05-25,2006,8,34,145,1527.5,0.11,3,Normal,55,13,13,17,178,276,0.18,1251,0.82,1100,151,34,5,5,-12,119,89,18,18,5,297,1230,990,969.6,20.4,0.882,0.648,0.0317,1.53,0.0749,4,0.3,1.83,0.0896,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2007-05-26,2006,8,34,146,1498.8,0.11,3,Normal,55,13,13,17,178,276,0.18,1223,0.82,1100,123,28,4,4,-13,100,83,17,17,4,278,1220,990,969.5,20.5,0.87,0.648,0.0316,1.52,0.074,4,0.3,1.82,0.0886,18.7,0.952,0.98,0.933,48,47.1,188,4520
2007-05-27,2006,8,35,147,1470.3,0.11,3,Normal,55,13,13,17,178,276,0.19,1194,0.81,1100,94,21,3,3,-14,81,76,16,16,3,259,1210,990,969.4,20.6,0.857,0.648,0.0314,1.5,0.073,4,0.3,1.8,0.0876,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2007-05-28,2006,8,35,148,1442.1,0.12,3,Normal,55,13,13,17,178,276,0.19,1166,0.81,1100,66,15,2,2,-15,62,70,15,15,2,240,1200,990,969.3,20.7,0.845,0.648,0.0313,1.49,0.0721,4,0.3,1.79,0.0866,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2007-05-29,2006,8,35,149,1414.2,0.12,3,Normal,55,13,13,17,178,276,0.2,1138,0.81,1100,38,9,1,1,-16,43,64,14,14,1,221,1190,990,969.2,20.8,0.833,0.648,0.0312,1.48,0.0712,4,0.3,1.78,0.0857,19,0.953,0.98,0.933,48.8,47.9,191,4590
2007-05-30,2006,8,35,150,1380.3,0.12,3,Normal,55,13,13,17,178,276,0.2,1104,0.8,1100,4,1,0,0,-17,20,56,13,13,0,198,1180,990,969.1,20.9,0.819,0.648,0.031,1.47,0.0702,4,0.3,1.77,0.0845,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2007-05-31,2006,8,35,151,1328.9,0.13,3,Normal,55,13,13,17,178,276,0.21,1053,0.79,1053,0,0,0,0,-17,17,55,13,13,0,195,1130,990,968.9,21.1,0.748,0.542,0.0257,1.29,0.0612,4,0.291,1.58,0.075,19.5,0.954,0.98,0.935,48,47,188,4510
2007-06-01,2006,9,35,152,1278.4,0.14,4,Mod_Dry,45,10,9,9,88,161,0.13,1117,0.87,1100,17,4,1,1,-8,19,49,11,10,1,107,1170,990,968.8,21.2,0.801,0.648,0.0305,1.45,0.0683,4,0.3,1.75,0.0824,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2007-06-02,2006,9,35,153,1234.8,0.14,4,Mod_Dry,45,10,9,9,88,161,0.13,1074,0.87,1074,0,0,0,0,-9,9,45,10,9,0,97,1140,990,968.6,21.4,0.754,0.589,0.0276,1.34,0.0629,4,0.295,1.64,0.0767,19.7,0.954,0.98,0.935,49.6,48.2,193,4630
2007-06-03,2006,9,36,154,1197.6,0.15,4,Mod_Dry,45,10,9,9,88,161,0.13,1037,0.87,1037,0,0,0,0,-9,9,45,10,9,0,97,1100,990,968.5,21.5,0.699,0.505,0.0235,1.2,0.0561,4,0.287,1.49,0.0695,20,0.955,0.98,0.936,48.5,47.5,190,4560
2007-06-04,2006,9,36,155,1161.2,0.15,4,Mod_Dry,45,10,9,9,88,161,0.14,1000,0.86,1000,0,0,0,0,-9,9,45,10,9,0,97,1060,990,968.4,21.6,0.646,0.423,0.0196,1.07,0.0495,4,0.28,1.35,0.0625,20.2,0.955,0.98,0.936,47.4,46.5,186,4460
2007-06-05,2006,9,36,156,1125.4,0.16,4,Mod_Dry,45,10,9,9,88,161,0.14,964.4,0.86,964.4,0,0,0,0,-9,9,45,10,9,0,97,1030,990,968.3,21.7,0.596,0.406,0.0187,1,0.0462,4,0.268,1.27,0.0585,20.4,0.955,0.98,0.936,46.2,45.2,181,4340
2007-06-06,2006,9,36,157,1095.8,0.17,4,Mod_Dry,45,10,9,9,88,161,0.15,934.8,0.85,934.8,0,0,0,0,-9,9,45,10,9,0,97,999,990,968.2,21.8,0.569,0.391,0.018,0.961,0.0441,4,0.258,1.22,0.0559,20.6,0.955,0.98,0.936,45.1,44.2,177,4240
2007-06-07,2006,9,36,158,1066.7,0.17,4,Mod_Dry,45,10,9,9,88,161,0.15,905.7,0.85,905.7,0,0,0,0,-9,9,45,10,9,0,97,970,990,968.1,21.9,0.543,0.377,0.0172,0.92,0.042,4,0.248,1.17,0.0534,20.7,0.955,0.98,0.936,44,43.1,172,4140
2007-06-08,2006,9,36,159,1038.2,0.18,4,Mod_Dry,45,10,9,9,88,161,0.15,877.2,0.84,877.2,0,0,0,0,-9,9,45,10,9,0,97,941,990,968,22,0.516,0.364,0.0165,0.88,0.04,4,0.239,1.12,0.0509,20.9,0.955,0.98,0.936,42.8,42,168,4030
2007-06-09,2006,9,36,160,1015.3,0.18,4,Mod_Dry,45,10,9,9,88,161,0.16,854.3,0.84,854.3,0,0,0,0,-9,9,45,10,9,0,97,918,990,967.9,22.1,0.496,0.353,0.016,0.848,0.0385,4,0.231,1.08,0.0489,21,0.954,0.98,0.935,41.9,41.1,164,3940
2007-06-10,2006,9,37,161,992.94,0.19,4,Mod_Dry,45,10,9,9,88,161,0.16,831.9,0.84,831.9,0,0,0,0,-9,9,45,10,9,0,97,896,990,967.9,22.1,0.475,0.342,0.0154,0.817,0.0369,4,0.223,1.04,0.047,21.1,0.954,0.978,0.933,41,40.1,161,3850
2007-06-11,2006,9,37,162,971,0.19,4,Mod_Dry,45,10,9,9,88,161,0.17,810,0.83,810,0,0,0,0,-9,9,45,10,9,0,97,874,990,967.8,22.2,0.455,0.331,0.0149,0.786,0.0354,4,0.216,1,0.0451,21.2,0.953,0.976,0.931,40.2,39.2,157,3760
2007-06-12,2006,9,37,163,949.57,0.2,4,Mod_Dry,45,10,9,9,88,161,0.17,788.6,0.83,788.6,0,0,0,0,-9,9,45,10,9,0,97,853,990,967.7,22.3,0.435,0.321,0.0144,0.756,0.0339,4,0.209,0.965,0.0433,21.3,0.953,0.975,0.928,39.3,38.3,153,3680
2007-06-13,2006,9,37,164,933.25,0.2,4,Mod_Dry,45,10,9,9,88,161,0.17,772.3,0.83,772.3,0,0,0,0,-9,9,45,10,9,0,97,836,990,967.6,22.4,0.42,0.313,0.014,0.733,0.0328,3,0.286,1.02,0.0456,21.3,0.956,0.98,0.937,51.5,48.2,145,3470
2007-06-14,2006,9,37,165,917.28,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,756.3,0.82,756.3,0,0,0,0,-9,9,45,10,9,0,97,820,990,967.6,22.4,0.406,0.305,0.0136,0.711,0.0317,3,0.282,0.993,0.0443,21.4,0.957,0.98,0.938,50.7,48.2,145,3470
2007-06-15,2006,9,37,166,901.66,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,740.7,0.82,740.7,0,0,0,0,-9,9,45,10,9,0,97,805,990,967.5,22.5,0.392,0.296,0.0131,0.687,0.0306,3,0.276,0.963,0.0428,21.5,0.957,0.98,0.938,49.9,48.2,145,3470
2007-06-16,2006,9,37,167,886.42,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,725.4,0.82,725.4,0,0,0,0,-9,9,45,10,9,0,97,789,990,967.4,22.6,0.378,0.286,0.0127,0.663,0.0294,3,0.269,0.932,0.0413,21.6,0.957,0.98,0.938,49.1,48.1,144,3460
2007-06-17,2006,9,38,168,871.59,0.22,4,Mod_Dry,45,10,9,9,88,161,0.18,710.6,0.81,710.6,0,0,0,0,-9,9,45,10,9,0,97,775,990,967.4,22.6,0.367,0.276,0.0122,0.642,0.0284,3,0.262,0.905,0.04,21.7,0.957,0.98,0.938,48.2,47.3,142,3400
2007-06-18,2006,9,38,169,857.19,0.22,4,Mod_Dry,45,10,9,9,88,161,0.19,696.2,0.81,696.2,0,0,0,0,-9,9,45,10,9,0,97,760,990,967.3,22.7,0.359,0.266,0.0117,0.625,0.0275,3,0.256,0.88,0.0388,21.8,0.957,0.98,0.938,47.4,46.5,140,3350
2007-06-19,2006,9,38,170,843.28,0.23,4,Mod_Dry,45,10,9,9,88,161,0.19,682.3,0.81,682.3,0,0,0,0,-9,9,45,10,9,0,97,746,990,967.3,22.7,0.351,0.257,0.0113,0.607,0.0267,3,0.25,0.857,0.0377,21.9,0.957,0.98,0.938,46.7,45.7,137,3290
2007-06-20,2006,9,38,171,829.89,0.23,4,Mod_Dry,45,10,9,9,88,161,0.19,668.9,0.81,668.9,0,0,0,0,-9,9,45,10,9,0,97,733,990,967.2,22.8,0.343,0.248,0.0109,0.591,0.0259,3,0.244,0.834,0.0366,21.9,0.957,0.98,0.938,45.9,45,135,3240
2007-06-21,2006,9,38,172,817.1,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,656.1,0.8,656.1,0,0,0,0,-9,9,45,10,9,0,97,720,990,967.2,22.8,0.336,0.239,0.0105,0.575,0.0252,3,0.238,0.813,0.0356,22,0.956,0.98,0.937,45.2,44.3,133,3190
2007-06-22,2006,9,38,173,804.98,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,644,0.8,644,0,0,0,0,-9,9,45,10,9,0,97,708,990,967.1,22.9,0.329,0.231,0.0101,0.56,0.0245,3,0.232,0.792,0.0346,22.1,0.956,0.98,0.937,44.4,43.6,131,3140
2007-06-23,2006,9,38,174,796.81,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,635.8,0.8,635.8,0,0,0,0,-9,9,45,10,9,0,97,700,990,967.1,22.9,0.324,0.226,0.00985,0.55,0.024,3,0.229,0.779,0.034,22.1,0.956,0.98,0.936,44,43.1,129,3100
2007-06-24,2006,9,39,175,789.11,0.25,4,Mod_Dry,45,10,9,9,88,161,0.2,628.1,0.8,628.1,0,0,0,0,-9,9,45,10,9,0,97,692,990,967.1,22.9,0.32,0.221,0.00961,0.54,0.0236,3,0.225,0.766,0.0334,22.2,0.955,0.98,0.936,43.5,42.6,128,3070
2007-06-25,2006,9,39,176,781.99,0.25,4,Mod_Dry,45,10,9,9,88,161,0.21,621,0.79,621,0,0,0,0,-9,9,45,10,9,0,97,685,990,967,23,0.316,0.216,0.00939,0.532,0.0231,3,0.222,0.754,0.0328,22.2,0.955,0.98,0.936,43.1,42.2,127,3040
2007-06-26,2006,9,39,177,775.64,0.25,4,Mod_Dry,45,10,9,9,88,161,0.21,614.6,0.79,614.6,0,0,0,0,-9,9,45,10,9,0,97,679,990,967,23,0.312,0.212,0.0092,0.524,0.0228,3,0.219,0.743,0.0323,22.3,0.955,0.98,0.936,42.7,41.8,126,3010
2007-06-27,2006,9,39,178,769.96,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,609,0.79,609,0,0,0,0,-9,9,45,10,9,0,97,673,990,967,23,0.309,0.208,0.00903,0.517,0.0224,3,0.217,0.733,0.0319,22.3,0.955,0.98,0.935,42.4,41.5,125,2990
2007-06-28,2006,9,39,179,757.11,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,596.1,0.79,596.1,0,0,0,0,-9,9,45,10,9,0,97,660,990,966.9,23.1,0.302,0.199,0.00863,0.501,0.0217,3,0.211,0.712,0.0308,22.4,0.954,0.979,0.934,41.6,40.7,122,2930
2007-06-29,2006,9,39,180,744.8,0.27,4,Mod_Dry,45,10,9,9,88,161,0.22,583.8,0.78,583.8,0,0,0,0,-9,9,45,10,9,0,97,648,990,966.9,23.1,0.295,0.191,0.00826,0.486,0.021,3,0.205,0.691,0.0299,22.4,0.953,0.978,0.932,40.8,39.9,120,2870
2007-06-30,2006,9,39,181,733.59,0.27,4,Mod_Dry,45,10,9,9,88,161,0.22,572.6,0.78,572.6,0,0,0,0,-9,9,45,10,9,0,97,637,990,966.8,23.2,0.288,0.183,0.00792,0.472,0.0204,3,0.2,0.672,0.029,22.5,0.952,0.976,0.93,40.1,39.1,117,2820
2007-07-01,2006,10,40,182,721.83,0.28,3,Normal,50,10,9,9,108,186,0.26,535.8,0.74,535.8,0,0,0,0,-9,9,50,10,9,0,117,605,990,966.8,23.2,0.27,0.159,0.00685,0.429,0.0185,3,0.184,0.613,0.0264,22.6,0.95,0.971,0.922,37.6,36.5,109,2630
2007-07-02,2006,10,40,183,710.62,0.28,3,Normal,50,10,9,9,108,186,0.26,524.6,0.74,524.6,0,0,0,0,-9,9,50,10,9,0,117,594,990,966.7,23.3,0.264,0.151,0.00651,0.415,0.0179,3,0.179,0.594,0.0255,22.7,0.949,0.97,0.92,36.9,35.8,107,2580
2007-07-03,2006,10,40,184,700.51,0.28,3,Normal,50,10,9,9,108,186,0.27,514.5,0.73,514.5,0,0,0,0,-9,9,50,10,9,0,117,584,990,966.7,23.3,0.258,0.145,0.00621,0.403,0.0173,3,0.174,0.577,0.0248,22.7,0.948,0.97,0.919,36.2,35.1,105,2530
2007-07-04,2006,10,40,185,689.84,0.29,3,Normal,50,10,9,9,108,186,0.27,503.8,0.73,503.8,0,0,0,0,-9,9,50,10,9,0,117,573,990,966.7,23.3,0.252,0.138,0.00589,0.39,0.0167,3,0.169,0.559,0.0239,22.8,0.947,0.97,0.918,35.5,34.5,103,2480
2007-07-05,2006,10,40,186,679.18,0.29,3,Normal,50,10,9,9,108,186,0.27,493.2,0.73,493.2,0,0,0,0,-9,9,50,10,9,0,117,562,990,966.6,23.4,0.246,0.132,0.00564,0.378,0.0162,2,0.275,0.653,0.0279,22.7,0.956,0.98,0.937,52.5,48.2,96.4,2310
2007-07-06,2006,10,40,187,669.06,0.3,3,Normal,50,10,9,9,108,186,0.28,483.1,0.72,483.1,0,0,0,0,-9,9,50,10,9,0,117,552,990,966.6,23.4,0.24,0.127,0.00542,0.367,0.0157,2,0.269,0.636,0.0271,22.8,0.956,0.98,0.937,51.6,48.2,96.4,2310
2007-07-07,2006,10,40,188,660.04,0.3,3,Normal,50,10,9,9,108,186,0.28,474,0.72,474,0,0,0,0,-9,9,50,10,9,0,117,543,990,966.5,23.5,0.235,0.123,0.00523,0.358,0.0153,2,0.262,0.62,0.0264,22.8,0.957,0.98,0.938,50.8,48.2,96.4,2310
2007-07-08,2006,10,41,189,650.47,0.3,3,Normal,50,10,9,9,108,186,0.29,464.5,0.71,464.5,0,0,0,0,-9,9,50,10,9,0,117,533,990,966.5,23.5,0.23,0.118,0.00503,0.348,0.0148,2,0.256,0.604,0.0257,22.9,0.957,0.98,0.938,49.9,48.2,96.4,2310
2007-07-09,2006,10,41,190,640.9,0.31,3,Normal,50,10,9,9,108,186,0.29,454.9,0.71,454.9,0,0,0,0,-9,9,50,10,9,0,117,524,990,966.5,23.5,0.224,0.114,0.00483,0.338,0.0144,2,0.25,0.588,0.025,22.9,0.958,0.98,0.939,49,48,96.1,2310
2007-07-10,2006,10,41,191,631.33,0.31,3,Normal,50,10,9,9,108,186,0.29,445.3,0.7,445.3,0,0,0,0,-9,9,50,10,9,0,117,514,990,966.4,23.6,0.219,0.109,0.00463,0.328,0.0139,2,0.243,0.571,0.0242,23,0.958,0.98,0.939,48.1,47.1,94.3,2260
2007-07-11,2006,10,41,192,622.3,0.32,3,Normal,50,10,9,9,108,186,0.3,436.3,0.7,436.3,0,0,0,0,-9,9,50,10,9,0,117,505,990,966.4,23.6,0.214,0.105,0.00444,0.319,0.0135,2,0.237,0.556,0.0235,23.1,0.957,0.98,0.938,47.2,46.3,92.5,2220
2007-07-12,2006,10,41,193,614.37,0.32,3,Normal,50,10,9,9,108,186,0.3,428.4,0.7,428.4,0,0,0,0,-9,9,50,10,9,0,117,497,990,966.4,23.6,0.211,0.101,0.00428,0.312,0.0132,2,0.232,0.544,0.023,23.1,0.957,0.98,0.938,46.4,45.5,91,2180
2007-07-13,2006,10,41,194,605.9,0.33,3,Normal,50,10,9,9,108,186,0.31,419.9,0.69,419.9,0,0,0,0,-9,9,50,10,9,0,117,489,990,966.3,23.7,0.208,0.0972,0.00411,0.305,0.0129,2,0.226,0.531,0.0224,23.1,0.956,0.98,0.937,45.6,44.7,89.3,2140
2007-07-14,2006,10,41,195,597.42,0.33,3,Normal,50,10,9,9,108,186,0.31,411.4,0.69,411.4,0,0,0,0,-9,9,50,10,9,0,117,480,990,966.3,23.7,0.205,0.0932,0.00393,0.298,0.0126,2,0.22,0.518,0.0219,23.2,0.956,0.98,0.936,44.7,43.8,87.6,2100
2007-07-15,2006,10,42,196,588.94,0.34,3,Normal,50,10,9,9,108,186,0.32,402.9,0.68,402.9,0,0,0,0,-9,9,50,10,9,0,117,472,990,966.3,23.7,0.202,0.0892,0.00376,0.291,0.0123,2,0.214,0.506,0.0213,23.2,0.955,0.98,0.936,43.9,43,86,2060
2007-07-16,2006,10,42,197,581.01,0.34,3,Normal,50,10,9,9,108,186,0.32,395,0.68,395,0,0,0,0,-9,9,50,10,9,0,117,464,990,966.2,23.8,0.199,0.0854,0.00359,0.285,0.012,2,0.209,0.494,0.0208,23.3,0.954,0.98,0.935,43,42.2,84.4,2020
2007-07-17,2006,10,42,198,573.08,0.35,3,Normal,50,10,9,9,108,186,0.33,387.1,0.68,387.1,0,0,0,0,-9,9,50,10,9,0,117,456,990,966.2,23.8,0.196,0.0817,0.00343,0.278,0.0117,2,0.204,0.482,0.0202,23.3,0.953,0.98,0.934,42.2,41.4,82.8,1990
2007-07-18,2006,10,42,199,566.25,0.35,3,Normal,50,10,9,9,108,186,0.33,380.3,0.67,380.3,0,0,0,0,-9,9,50,10,9,0,117,449,990,966.1,23.9,0.194,0.0785,0.00329,0.273,0.0114,2,0.199,0.472,0.0198,23.4,0.952,0.979,0.933,41.5,40.7,81.3,1950
2007-07-19,2006,10,42,200,558.86,0.35,3,Normal,50,10,9,9,108,186,0.33,372.9,0.67,372.9,0,0,0,0,-9,9,50,10,9,0,117,442,990,966.1,23.9,0.191,0.075,0.00314,0.266,0.0112,2,0.194,0.461,0.0193,23.4,0.951,0.978,0.93,40.7,39.8,79.7,1910
2007-07-20,2006,10,42,201,551.48,0.36,3,Normal,50,10,9,9,108,186,0.34,365.5,0.66,365.5,0,0,0,0,-9,9,50,10,9,0,117,434,990,966.1,23.9,0.189,0.0715,0.00299,0.26,0.0109,2,0.189,0.45,0.0188,23.5,0.951,0.976,0.928,40,39,78,1870
2007-07-21,2006,10,42,202,544.1,0.36,3,Normal,50,10,9,9,108,186,0.34,358.1,0.66,358.1,0,0,0,0,-9,9,50,10,9,0,117,427,990,966,24,0.186,0.068,0.00284,0.254,0.0106,2,0.184,0.439,0.0183,23.5,0.95,0.974,0.925,39.2,38.2,76.4,1830
2007-07-22,2006,10,43,203,536.72,0.37,3,Normal,50,10,9,9,108,186,0.35,350.7,0.65,350.7,0,0,0,0,-9,9,50,10,9,0,117,420,990,966,24,0.184,0.0645,0.00269,0.248,0.0103,2,0.179,0.427,0.0178,23.6,0.949,0.973,0.923,38.4,37.4,74.8,1790
2007-07-23,2006,10,43,204,529.88,0.37,3,Normal,50,10,9,9,108,186,0.35,343.9,0.65,343.9,0,0,0,0,-9,9,50,10,9,0,117,413,990,966,24,0.181,0.0613,0.00255,0.243,0.0101,2,0.175,0.417,0.0174,23.6,0.948,0.971,0.92,37.7,36.6,73.2,1760
2007-07-24,2006,10,43,205,523.04,0.38,3,Normal,50,10,9,9,108,186,0.36,337,0.64,337,0,0,0,0,-9,9,50,10,9,0,117,406,990,966,24,0.179,0.0581,0.00242,0.237,0.00985,2,0.17,0.407,0.0169,23.6,0.947,0.97,0.918,37,35.9,71.7,1720
2007-07-25,2006,10,43,206,517.3,0.38,3,Normal,50,10,9,9,108,186,0.36,331.3,0.64,331.3,0,0,0,0,-9,9,50,10,9,0,117,400,990,965.9,24.1,0.177,0.0554,0.0023,0.232,0.00965,2,0.166,0.398,0.0165,23.7,0.946,0.97,0.917,36.4,35.3,70.6,1690
2007-07-26,2006,10,43,207,511.01,0.38,3,Normal,50,10,9,9,108,186,0.36,325,0.64,325,0,0,0,0,-9,9,50,10,9,0,117,394,990,965.9,24.1,0.175,0.0524,0.00217,0.227,0.00942,2,0.162,0.389,0.0161,23.7,0.945,0.97,0.916,35.7,34.6,69.3,1660
2007-07-27,2006,10,43,208,504.72,0.39,3,Normal,50,10,9,9,108,186,0.37,318.7,0.63,318.7,0,0,0,0,-9,9,50,10,9,0,117,388,990,965.9,24.1,0.172,0.0494,0.00205,0.222,0.00919,2,0.158,0.379,0.0157,23.7,0.944,0.97,0.915,35,34,68,1630
2007-07-28,2006,10,43,209,498.43,0.39,3,Normal,50,10,9,9,108,186,0.37,312.4,0.63,312.4,0,0,0,0,-9,9,50,10,9,0,117,381,990,965.8,24.2,0.17,0.0465,0.00192,0.217,0.00897,2,0.153,0.37,0.0153,23.8,0.943,0.97,0.915,34.4,33.3,66.7,1600
2007-07-29,2006,10,44,210,492.15,0.39,3,Normal,50,10,9,9,108,186,0.38,306.1,0.62,306.1,0,0,0,0,-9,9,50,10,9,0,117,375,990,965.8,24.2,0.168,0.0435,0.0018,0.211,0.00874,2,0.149,0.361,0.0149,23.8,0.942,0.97,0.914,33.7,32.7,65.4,1570
2007-07-30,2006,10,44,211,486.4,0.4,3,Normal,50,10,9,9,108,186,0.38,300.4,0.62,300.4,0,0,0,0,-9,9,50,10,9,0,117,369,990,965.8,24.2,0.166,0.0408,0.00168,0.207,0.00854,2,0.145,0.352,0.0145,23.9,0.941,0.97,0.913,33.1,32.1,64.2,1540
2007-07-31,2006,10,44,212,480.66,0.4,3,Normal,50,10,9,9,108,186,0.39,294.7,0.61,294.7,0,0,0,0,-9,9,50,10,9,0,117,364,990,965.8,24.2,0.164,0.0381,0.00157,0.202,0.00833,2,0.141,0.343,0.0142,23.9,0.94,0.97,0.912,32.4,31.5,62.9,1510
2007-08-01,2006,11,44,213,474.92,0.41,3,Normal,47,8,6,5,89,155,0.33,319.9,0.67,319.9,0,0,0,0,-5,5,47,8,6,0,94,381,990,965.7,24.3,0.17,0.05,0.00206,0.22,0.00907,2,0.158,0.378,0.0156,23.9,0.944,0.97,0.916,35.4,34.3,68.6,1650
2007-08-02,2006,11,44,214,467.54,0.41,3,Normal,47,8,6,5,89,155,0.33,312.5,0.67,312.5,0,0,0,0,-5,5,47,8,6,0,94,374,990,965.7,24.3,0.167,0.0465,0.00191,0.214,0.0088,2,0.153,0.367,0.0151,23.9,0.943,0.97,0.915,34.6,33.5,67.1,1610
2007-08-03,2006,11,44,215,460.7,0.42,3,Normal,47,8,6,5,89,155,0.34,305.7,0.66,305.7,0,0,0,0,-5,5,47,8,6,0,94,367,990,965.7,24.3,0.165,0.0433,0.00178,0.208,0.00856,2,0.149,0.357,0.0147,24,0.942,0.97,0.914,33.8,32.8,65.6,1580
2007-08-04,2006,11,44,216,454.96,0.42,3,Normal,47,8,6,5,89,155,0.34,300,0.66,300,0,0,0,0,-5,5,47,8,6,0,94,361,990,965.6,24.4,0.163,0.0406,0.00167,0.204,0.00836,2,0.145,0.348,0.0143,24,0.941,0.97,0.913,33.2,32.2,64.4,1550
2007-08-05,2006,11,45,217,448.67,0.42,3,Normal,47,8,6,5,89,155,0.34,293.7,0.66,293.7,0,0,0,0,-5,5,47,8,6,0,94,355,990,965.6,24.4,0.161,0.0376,0.00154,0.198,0.00813,2,0.141,0.339,0.0139,24,0.939,0.97,0.911,32.5,31.5,63.1,1510
2007-08-06,2006,11,45,218,442.38,0.43,3,Normal,47,8,6,5,89,155,0.35,287.4,0.65,287.4,0,0,0,0,-5,5,47,8,6,0,94,348,990,965.6,24.4,0.158,0.0346,0.00142,0.193,0.00791,2,0.136,0.33,0.0135,24.1,0.938,0.97,0.91,31.8,30.9,61.8,1480
2007-08-07,2006,11,45,219,436.09,0.43,3,Normal,47,8,6,5,89,155,0.35,281.1,0.65,281.1,0,0,0,0,-5,5,47,8,6,0,94,342,990,965.6,24.4,0.156,0.0317,0.0013,0.188,0.00769,2,0.132,0.32,0.0131,24.1,0.937,0.97,0.909,31.1,30.2,60.4,1450
2007-08-08,2006,11,45,220,430.35,0.44,3,Normal,47,8,6,5,89,155,0.36,275.4,0.64,275.4,0,0,0,0,-5,5,47,8,6,0,94,336,990,965.5,24.5,0.154,0.029,0.00118,0.183,0.00749,2,0.128,0.312,0.0127,24.2,0.935,0.97,0.907,30.5,29.6,59.2,1420
2007-08-09,2006,11,45,221,424.61,0.44,3,Normal,47,8,6,5,89,155,0.36,269.6,0.64,269.6,0,0,0,0,-5,5,47,8,6,0,94,331,990,965.5,24.5,0.152,0.0263,0.00107,0.178,0.00729,2,0.124,0.303,0.0124,24.2,0.934,0.97,0.906,29.9,29,57.9,1390
2007-08-10,2006,11,45,222,419.96,0.44,3,Normal,47,8,6,5,89,155,0.37,265,0.63,265,0,0,0,0,-5,5,47,8,6,0,94,326,990,965.5,24.5,0.151,0.0241,0.000982,0.175,0.00712,2,0.121,0.296,0.0121,24.2,0.933,0.97,0.905,29.4,28.5,56.9,1370
2007-08-11,2006,11,45,223,414.76,0.45,3,Normal,47,8,6,5,89,155,0.37,259.8,0.63,259.8,0,0,0,0,-5,5,47,8,6,0,94,321,990,965.5,24.5,0.149,0.0216,0.000881,0.17,0.00694,2,0.118,0.288,0.0117,24.2,0.932,0.97,0.904,28.8,27.9,55.8,1340
2007-08-12,2006,11,46,224,409.57,0.45,3,Normal,47,8,6,5,89,155,0.38,254.6,0.62,254.6,0,0,0,0,-5,5,47,8,6,0,94,316,990,965.4,24.6,0.147,0.0192,0.00078,0.166,0.00676,2,0.114,0.28,0.0114,24.3,0.931,0.97,0.903,28.2,27.4,54.7,1310
2007-08-13,2006,11,46,225,404.37,0.46,3,Normal,47,8,6,5,89,155,0.38,249.4,0.62,249.4,0,0,0,0,-5,5,47,8,6,0,94,310,990,965.4,24.6,0.145,0.0169,0.000689,0.162,0.00659,2,0.111,0.273,0.0111,24.3,0.93,0.97,0.902,27.6,26.8,53.6,1290
2007-08-14,2006,11,46,226,399.18,0.46,3,Normal,47,8,6,5,89,155,0.39,244.2,0.61,244.2,0,0,0,0,-5,5,47,8,6,0,94,305,990,965.4,24.6,0.143,0.0165,0.000671,0.16,0.00649,2,0.107,0.267,0.0109,24.3,0.928,0.97,0.9,27,26.2,52.5,1260
2007-08-15,2006,11,46,227,393.98,0.47,3,Normal,47,8,6,5,89,155,0.39,239,0.61,239,0,0,0,0,-5,5,47,8,6,0,94,300,990,965.4,24.6,0.141,0.0161,0.000652,0.157,0.00639,2,0.104,0.261,0.0106,24.4,0.926,0.97,0.898,26.4,25.7,51.3,1230
2007-08-16,2006,11,46,228,389.33,0.47,3,Normal,47,8,6,5,89,155,0.4,234.3,0.6,234.3,0,0,0,0,-5,5,47,8,6,0,94,295,990,965.3,24.7,0.14,0.0157,0.000636,0.155,0.0063,2,0.101,0.256,0.0104,24.4,0.925,0.97,0.897,25.9,25.1,50.3,1210
2007-08-17,2006,11,46,229,384.68,0.47,3,Normal,47,8,6,5,89,155,0.4,229.7,0.6,229.7,0,0,0,0,-5,5,47,8,6,0,94,291,990,965.3,24.7,0.138,0.0153,0.000619,0.153,0.00622,1,0.253,0.406,0.0165,24.3,0.958,0.98,0.939,52.4,48.2,48.2,1160
2007-08-18,2006,11,46,230,380.04,0.48,3,Normal,47,8,6,5,89,155,0.41,225,0.59,225,0,0,0,0,-5,5,47,8,6,0,94,286,990,965.3,24.7,0.136,0.0149,0.000602,0.151,0.00613,1,0.246,0.398,0.0161,24.3,0.959,0.98,0.94,51.4,48.2,48.2,1160
2007-08-19,2006,11,47,231,376.48,0.48,3,Normal,47,8,6,5,89,155,0.41,221.5,0.59,221.5,0,0,0,0,-5,5,47,8,6,0,94,282,990,965.3,24.7,0.135,0.0146,0.00059,0.15,0.00606,1,0.241,0.391,0.0158,24.3,0.958,0.98,0.939,50.6,48.2,48.2,1160
2007-08-20,2006,11,47,232,372.38,0.48,3,Normal,47,8,6,5,89,155,0.42,217.4,0.58,217.4,0,0,0,0,-5,5,47,8,6,0,94,278,990,965.3,24.7,0.134,0.0142,0.000575,0.148,0.00598,1,0.236,0.384,0.0155,24.4,0.958,0.98,0.939,49.7,48.2,48.2,1160
2007-08-21,2006,11,47,233,368.28,0.49,3,Normal,47,8,6,5,89,155,0.42,213.3,0.58,213.3,0,0,0,0,-5,5,47,8,6,0,94,274,990,965.2,24.8,0.132,0.0139,0.000561,0.146,0.00591,1,0.23,0.377,0.0152,24.4,0.957,0.98,0.938,48.8,47.8,47.8,1150
2007-08-22,2006,11,47,234,364.18,0.49,3,Normal,47,8,6,5,89,155,0.43,209.2,0.57,209.2,0,0,0,0,-5,5,47,8,6,0,94,270,990,965.2,24.8,0.131,0.0135,0.000546,0.144,0.00583,1,0.225,0.369,0.0149,24.4,0.956,0.98,0.937,47.9,46.9,46.9,1130
2007-08-23,2006,11,47,235,360.08,0.5,3,Normal,47,8,6,5,89,155,0.43,205.1,0.57,205.1,0,0,0,0,-5,5,47,8,6,0,94,266,990,965.2,24.8,0.129,0.0132,0.000532,0.143,0.00575,1,0.219,0.362,0.0146,24.4,0.956,0.98,0.937,47,46,46,1100
2007-08-24,2006,11,47,236,355.97,0.5,3,Normal,47,8,6,5,89,155,0.43,201,0.56,201,0,0,0,0,-5,5,47,8,6,0,94,262,990,965.2,24.8,0.128,0.0128,0.000517,0.141,0.00567,1,0.214,0.355,0.0143,24.5,0.955,0.98,0.936,46.1,45.1,45.1,1080
2007-08-25,2006,11,47,237,351.87,0.5,3,Normal,47,8,6,5,89,155,0.44,196.9,0.56,196.9,0,0,0,0,-5,5,47,8,6,0,94,258,990,965.2,24.8,0.127,0.0125,0.000503,0.139,0.0056,1,0.208,0.347,0.014,24.5,0.954,0.98,0.935,45.1,44.2,44.2,1060
2007-08-26,2006,11,48,238,348.32,0.51,3,Normal,47,8,6,5,89,155,0.45,193.3,0.56,193.3,0,0,0,0,-5,5,47,8,6,0,94,254,990,965.1,24.9,0.125,0.0122,0.00049,0.137,0.00553,1,0.203,0.341,0.0137,24.5,0.953,0.98,0.934,44.3,43.4,43.4,1040
2007-08-27,2006,11,48,239,344.76,0.51,3,Normal,47,8,6,5,89,155,0.45,189.8,0.55,189.8,0,0,0,0,-5,5,47,8,6,0,94,251,990,965.1,24.9,0.124,0.0119,0.000478,0.136,0.00546,1,0.199,0.335,0.0135,24.5,0.952,0.98,0.933,43.5,42.6,42.6,1020
2007-08-28,2006,11,48,240,341.21,0.52,3,Normal,47,8,6,5,89,155,0.45,186.2,0.55,186.2,0,0,0,0,-5,5,47,8,6,0,94,247,990,965.1,24.9,0.123,0.0116,0.000465,0.134,0.0054,1,0.194,0.328,0.0132,24.6,0.951,0.98,0.932,42.7,41.8,41.8,1000
2007-08-29,2006,11,48,241,337.65,0.52,3,Normal,47,8,6,5,89,155,0.46,182.7,0.54,182.7,0,0,0,0,-5,5,47,8,6,0,94,244,990,965.1,24.9,0.122,0.0113,0.000453,0.133,0.00533,1,0.189,0.322,0.0129,24.6,0.95,0.98,0.931,41.8,41,41,984
2007-08-30,2006,11,48,242,334.1,0.52,3,Normal,47,8,6,5,89,155,0.46,179.1,0.54,179.1,0,0,0,0,-5,5,47,8,6,0,94,240,990,965.1,24.9,0.12,0.011,0.00044,0.131,0.00526,1,0.184,0.316,0.0127,24.6,0.949,0.978,0.928,41,40.1,40.1,963
2007-08-31,2006,11,48,243,330.54,0.53,3,Normal,47,8,6,5,89,155,0.47,175.5,0.53,175.5,0,0,0,0,-5,5,47,8,6,0,94,237,990,965.1,24.9,0.119,0.0107,0.000428,0.13,0.0052,1,0.179,0.309,0.0124,24.6,0.948,0.976,0.925,40.2,39.2,39.2,942
2007-09-01,2006,12,48,244,326.99,0.53,3,Normal,40,6,4,3,65,118,0.36,209,0.64,209,0,0,0,0,-3,3,40,6,4,0,68,259,990,965,25,0.127,0.0135,0.000541,0.14,0.00563,1,0.225,0.365,0.0146,24.6,0.956,0.98,0.937,48.2,47.3,47.3,1130
2007-09-02,2006,12,49,245,321.79,0.54,3,Normal,40,6,4,3,65,118,0.37,203.8,0.63,203.8,0,0,0,0,-3,3,40,6,4,0,68,254,990,965,25,0.125,0.0131,0.000523,0.138,0.00553,1,0.218,0.356,0.0142,24.6,0.955,0.98,0.936,47,46.1,46.1,1110
2007-09-03,2006,12,49,246,317.15,0.54,3,Normal,40,6,4,3,65,118,0.37,199.2,0.63,199.2,0,0,0,0,-3,3,40,6,4,0,68,249,990,965,25,0.123,0.0127,0.000507,0.136,0.00544,1,0.211,0.347,0.0139,24.7,0.955,0.98,0.935,46,45.1,45.1,1080
2007-09-04,2006,12,49,247,312.5,0.55,3,Normal,40,6,4,3,65,118,0.38,194.5,0.62,194.5,0,0,0,0,-3,3,40,6,4,0,68,245,990,965,25,0.122,0.0123,0.000491,0.134,0.00536,1,0.205,0.339,0.0135,24.7,0.953,0.98,0.934,44.9,44,44,1060
2007-09-05,2006,12,49,248,308.94,0.55,3,Normal,40,6,4,3,65,118,0.38,190.9,0.62,190.9,0,0,0,0,-3,3,40,6,4,0,68,241,990,964.9,25.1,0.121,0.012,0.000478,0.133,0.00529,1,0.2,0.333,0.0133,24.7,0.952,0.98,0.933,44.1,43.2,43.2,1040
2007-09-06,2006,12,49,249,304.84,0.56,3,Normal,40,6,4,3,65,118,0.39,186.8,0.61,186.8,0,0,0,0,-3,3,40,6,4,0,68,237,990,964.9,25.1,0.119,0.0116,0.000464,0.131,0.00521,1,0.195,0.325,0.013,24.8,0.951,0.98,0.932,43.1,42.3,42.3,1010
2007-09-07,2006,12,49,250,300.74,0.56,3,Normal,40,6,4,3,65,118,0.39,182.7,0.61,182.7,0,0,0,0,-3,3,40,6,4,0,68,233,990,964.9,25.1,0.118,0.0113,0.00045,0.129,0.00514,1,0.189,0.318,0.0127,24.8,0.949,0.98,0.931,42.2,41.3,41.3,992
2007-09-08,2006,12,49,251,296.64,0.57,3,Normal,40,6,4,3,65,118,0.4,178.6,0.6,178.6,0,0,0,0,-3,3,40,6,4,0,68,229,990,964.9,25.1,0.116,0.0109,0.000435,0.127,0.00506,1,0.184,0.311,0.0124,24.8,0.948,0.979,0.928,41.2,40.3,40.3,968
2007-09-09,2006,12,50,252,292.54,0.57,3,Normal,40,6,4,3,65,118,0.4,174.5,0.6,174.5,0,0,0,0,-3,3,40,6,4,0,68,225,990,964.9,25.1,0.115,0.0106,0.000421,0.125,0.00499,1,0.178,0.303,0.0121,24.8,0.947,0.977,0.925,40.2,39.3,39.3,943
2007-09-10,2006,12,50,253,288.98,0.58,3,Normal,40,6,4,3,65,118,0.41,171,0.59,171,0,0,0,0,-3,3,40,6,4,0,68,221,990,964.9,25.1,0.114,0.0103,0.000409,0.124,0.00492,1,0.173,0.297,0.0118,24.8,0.946,0.975,0.922,39.4,38.4,38.4,922
2007-09-11,2006,12,50,254,285.43,0.58,3,Normal,40,6,4,3,65,118,0.41,167.4,0.59,167.4,0,0,0,0,-3,3,40,6,4,0,68,217,990,964.8,25.2,0.112,0.00998,0.000397,0.122,0.00486,1,0.169,0.291,0.0116,24.9,0.945,0.973,0.919,38.6,37.5,37.5,901
2007-09-12,2006,12,50,255,281.87,0.59,3,Normal,40,6,4,3,65,118,0.42,163.9,0.58,163.9,0,0,0,0,-3,3,40,6,4,0,68,214,990,964.8,25.2,0.111,0.00968,0.000385,0.121,0.00479,1,0.164,0.284,0.0113,24.9,0.944,0.971,0.916,37.7,36.7,36.7,880
2007-09-13,2006,12,50,256,278.32,0.59,3,Normal,40,6,4,3,65,118,0.42,160.3,0.58,160.3,0,0,0,0,-3,3,40,6,4,0,68,210,990,964.8,25.2,0.11,0.00938,0.000372,0.119,0.00473,1,0.159,0.278,0.011,24.9,0.942,0.97,0.914,36.9,35.8,35.8,859
2007-09-14,2006,12,50,257,275.86,0.59,3,Normal,40,6,4,3,65,118,0.43,157.9,0.57,157.9,0,0,0,0,-3,3,40,6,4,0,68,208,990,964.8,25.2,0.109,0.00917,0.000364,0.118,0.00469,1,0.156,0.274,0.0109,24.9,0.942,0.97,0.913,36.3,35.2,35.2,846
2007-09-15,2006,12,50,258,272.85,0.6,3,Normal,40,6,4,3,65,118,0.43,154.8,0.57,154.8,0,0,0,0,-3,3,40,6,4,0,68,205,990,964.8,25.2,0.108,0.00891,0.000354,0.117,0.00463,1,0.152,0.268,0.0106,24.9,0.941,0.97,0.913,35.6,34.6,34.6,830
2007-09-16,2006,12,51,259,269.84,0.6,3,Normal,40,6,4,3,65,118,0.44,151.8,0.56,151.8,0,0,0,0,-3,3,40,6,4,0,68,202,990,964.8,25.2,0.107,0.00866,0.000343,0.115,0.00458,1,0.147,0.263,0.0104,25,0.94,0.97,0.912,34.9,33.9,33.9,813
2007-09-17,2006,12,51,260,266.83,0.61,3,Normal,40,6,4,3,65,118,0.44,148.8,0.56,148.8,0,0,0,0,-3,3,40,6,4,0,68,199,990,964.8,25.2,0.106,0.0084,0.000333,0.114,0.00452,1,0.143,0.258,0.0102,25,0.939,0.97,0.911,34.2,33.2,33.2,797
2007-09-18,2006,12,51,261,263.83,0.61,3,Normal,40,6,4,3,65,118,0.45,145.8,0.55,145.8,0,0,0,0,-3,3,40,6,4,0,68,196,990,964.8,25.2,0.105,0.00815,0.000323,0.113,0.00447,1,0.139,0.252,0.00999,25,0.937,0.97,0.909,33.5,32.5,32.5,780
2007-09-19,2006,12,51,262,260.82,0.62,3,Normal,40,6,4,3,65,118,0.45,142.8,0.55,142.8,0,0,0,0,-3,3,40,6,4,0,68,193,990,964.7,25.3,0.104,0.00789,0.000312,0.111,0.00441,1,0.135,0.247,0.00977,25,0.936,0.97,0.908,32.8,31.8,31.8,763
2007-09-20,2006,12,51,263,257.81,0.62,3,Normal,40,6,4,3,65,118,0.46,139.8,0.54,139.8,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.103,0.00763,0.000302,0.11,0.00436,1,0.131,0.241,0.00955,25,0.935,0.97,0.907,32.1,31.1,31.1,747
2007-09-21,2006,12,51,264,254.8,0.63,3,Normal,40,6,4,3,65,118,0.46,136.8,0.54,136.8,0,0,0,0,-3,3,40,6,4,0,68,187,990,964.7,25.3,0.101,0.00738,0.000292,0.109,0.00431,1,0.127,0.236,0.00934,25,0.934,0.97,0.906,31.4,30.4,30.4,730
2007-09-22,2006,12,51,265,252.34,0.63,3,Normal,40,6,4,3,65,118,0.47,134.3,0.53,134.3,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.101,0.00717,0.000283,0.108,0.00426,1,0.124,0.232,0.00916,25.1,0.933,0.97,0.905,30.8,29.9,29.9,717
2007-09-23,2006,12,52,266,249.88,0.64,3,Normal,40,6,4,3,65,118,0.47,131.9,0.53,131.9,0,0,0,0,-3,3,40,6,4,0,68,182,990,964.7,25.3,0.0997,0.00696,0.000275,0.107,0.00422,1,0.121,0.227,0.00898,25.1,0.932,0.97,0.904,30.2,29.3,29.3,703
2007-09-24,2006,12,52,267,247.42,0.64,3,Normal,40,6,4,3,65,118,0.48,129.4,0.52,129.4,0,0,0,0,-3,3,40,6,4,0,68,179,990,964.7,25.3,0.0989,0.00675,0.000267,0.106,0.00417,1,0.117,0.223,0.0088,25.1,0.931,0.97,0.903,29.6,28.7,28.7,690
2007-09-25,2006,12,52,268,244.96,0.65,3,Normal,40,6,4,3,65,118,0.48,127,0.52,127,0,0,0,0,-3,3,40,6,4,0,68,177,990,964.7,25.3,0.098,0.00654,0.000258,0.105,0.00413,1,0.114,0.218,0.00862,25.1,0.93,0.97,0.902,29.1,28.2,28.2,677
2007-09-26,2006,12,52,269,242.5,0.65,3,Normal,40,6,4,3,65,118,0.49,124.5,0.51,124.5,0,0,0,0,-3,3,40,6,4,0,68,175,990,964.7,25.3,0.0971,0.00633,0.00025,0.103,0.00408,1,0.111,0.214,0.00844,25.1,0.928,0.97,0.901,28.5,27.6,27.6,663
2007-09-27,2006,12,52,270,240.04,0.66,3,Normal,40,6,4,3,65,118,0.49,122,0.51,122,0,0,0,0,-3,3,40,6,4,0,68,172,990,964.6,25.4,0.0962,0.00612,0.000241,0.102,0.00404,1,0.107,0.21,0.00827,25.2,0.927,0.97,0.899,27.9,27.1,27.1,649
2007-09-28,2006,12,52,271,237.58,0.66,3,Normal,40,6,4,3,65,118,0.5,119.6,0.5,119.6,0,0,0,0,-3,3,40,6,4,0,68,170,990,964.6,25.4,0.0954,0.00591,0.000233,0.101,0.00399,1,0.104,0.205,0.00809,25.2,0.925,0.97,0.897,27.3,26.5,26.5,636
2007-09-29,2006,12,52,272,235.11,0.67,3,Normal,40,6,4,3,65,118,0.5,117.1,0.5,117.1,0,0,0,0,-3,3,40,6,4,0,68,167,990,964.6,25.4,0.0945,0.0057,0.000225,0.1,0.00395,1,0.101,0.201,0.00791,25.2,0.924,0.97,0.896,26.7,25.9,25.9,622
2007-09-30,2006,12,53,273,233.75,0.67,3,Normal,40,6,4,3,65,118,0.51,115.8,0.49,115.8,0,0,0,0,-3,3,40,6,4,0,68,166,990,964.6,25.4,0.094,0.00559,0.00022,0.0996,0.00392,1,0.0988,0.198,0.00781,25.2,0.923,0.97,0.895,26.4,25.6,25.6,614
2007-10-01,2007,1,1,274,231.83,0.68,3,Normal,37,5,3,2,50,97,0.42,134.8,0.58,134.8,0,0,0,0,-2,2,37,5,3,0,52,180,990,964.6,25.4,0.099,0.00721,0.000284,0.106,0.00418,1,0.125,0.231,0.00908,25.2,0.933,0.97,0.905,31.1,30.1,30.1,723
2007-10-02,2007,1,1,275,232.11,0.68,3,Normal,37,5,3,2,50,97,0.42,135.1,0.58,135.1,0,0,0,0,-2,2,37,5,3,0,52,180,990,964.6,25.4,0.0991,0.00723,0.000285,0.106,0.00419,1,0.125,0.231,0.0091,25.2,0.933,0.97,0.905,31.1,30.2,30.2,724
2007-10-03,2007,1,1,276,232.93,0.67,3,Normal,37,5,3,2,50,97,0.42,135.9,0.58,135.9,0,0,0,0,-2,2,37,5,3,0,52,181,990,964.6,25.4,0.0994,0.0073,0.000288,0.107,0.0042,1,0.126,0.233,0.00916,25.2,0.933,0.97,0.905,31.3,30.4,30.4,729
2007-10-04,2007,1,1,277,231.56,0.68,3,Normal,37,5,3,2,50,97,0.42,134.6,0.58,134.6,0,0,0,0,-2,2,37,5,3,0,52,180,990,964.6,25.4,0.0989,0.00719,0.000283,0.106,0.00418,1,0.124,0.23,0.00906,25.2,0.933,0.97,0.905,31,30.1,30.1,721
2007-10-05,2007,1,1,278,230.19,0.68,3,Normal,37,5,3,2,50,97,0.42,133.2,0.58,133.2,0,0,0,0,-2,2,37,5,3,0,52,178,990,964.6,25.4,0.0984,0.00707,0.000278,0.105,0.00415,1,0.122,0.228,0.00896,25.2,0.932,0.97,0.904,30.7,29.7,29.7,714
2007-10-06,2007,1,1,279,228.28,0.69,3,Normal,37,5,3,2,50,97,0.42,131.3,0.57,131.3,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0977,0.00691,0.000272,0.105,0.00412,1,0.12,0.224,0.00882,25.2,0.931,0.97,0.903,30.2,29.3,29.3,703
2007-10-07,2007,1,1,280,226.36,0.69,3,Normal,37,5,3,2,50,97,0.43,129.4,0.57,129.4,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.0971,0.00675,0.000265,0.104,0.00408,1,0.117,0.221,0.00868,25.2,0.93,0.97,0.902,29.8,28.9,28.9,693
2007-10-08,2007,1,2,281,225,0.69,3,Normal,37,5,3,2,50,97,0.43,128,0.57,128,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.5,25.5,0.0966,0.00663,0.000261,0.103,0.00406,1,0.115,0.219,0.00859,25.2,0.93,0.97,0.902,29.5,28.6,28.6,686
2007-10-09,2007,1,2,282,223.08,0.7,3,Normal,37,5,3,2,50,97,0.43,126.1,0.56,126.1,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.0959,0.00647,0.000254,0.102,0.00402,1,0.113,0.215,0.00845,25.2,0.929,0.97,0.901,29,28.1,28.1,675
2007-10-10,2007,1,2,283,221.72,0.7,3,Normal,37,5,3,2,50,97,0.44,124.7,0.56,124.7,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0954,0.00635,0.000249,0.102,0.004,1,0.111,0.213,0.00835,25.3,0.928,0.97,0.901,28.7,27.8,27.8,668
2007-10-11,2007,1,2,284,220.35,0.71,3,Normal,37,5,3,2,50,97,0.44,123.3,0.56,123.3,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0949,0.00623,0.000245,0.101,0.00397,1,0.109,0.21,0.00825,25.3,0.927,0.97,0.9,28.3,27.5,27.5,660
2007-10-12,2007,1,2,285,218.43,0.71,3,Normal,37,5,3,2,50,97,0.44,121.4,0.56,121.4,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0943,0.00607,0.000238,0.1,0.00394,1,0.106,0.207,0.00811,25.3,0.926,0.97,0.898,27.9,27,27,649
2007-10-13,2007,1,2,286,216.52,0.72,3,Normal,37,5,3,2,50,97,0.45,119.5,0.55,119.5,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0936,0.00591,0.000232,0.0995,0.0039,1,0.104,0.203,0.00797,25.3,0.925,0.97,0.897,27.4,26.6,26.6,638
2007-10-14,2007,1,2,287,214.61,0.72,3,Normal,37,5,3,2,50,97,0.45,117.6,0.55,117.6,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.0929,0.00575,0.000225,0.0987,0.00387,1,0.101,0.2,0.00784,25.3,0.923,0.97,0.896,27,26.2,26.2,628
2007-10-15,2007,1,3,288,212.69,0.73,3,Normal,37,5,3,2,50,97,0.46,115.7,0.54,115.7,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0922,0.00558,0.000219,0.0978,0.00383,1,0.0987,0.197,0.0077,25.3,0.922,0.97,0.894,26.5,25.7,25.7,617
2007-10-16,2007,1,3,289,210.78,0.74,3,Normal,37,5,3,2,50,97,0.46,113.8,0.54,113.8,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0916,0.00542,0.000212,0.097,0.0038,1,0.0961,0.193,0.00756,25.3,0.921,0.97,0.893,26,25.3,25.3,606
2007-10-17,2007,1,3,290,209.41,0.74,3,Normal,37,5,3,2,50,97,0.46,112.4,0.54,112.4,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0911,0.0053,0.000208,0.0964,0.00377,1,0.0943,0.191,0.00746,25.4,0.92,0.97,0.892,25.7,24.9,24.9,598
2007-10-18,2007,1,3,291,208.04,0.75,3,Normal,37,5,3,2,50,97,0.47,111,0.53,111,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0906,0.00519,0.000203,0.0958,0.00375,1,0.0924,0.188,0.00737,25.4,0.919,0.97,0.891,25.4,24.6,24.6,591
2007-10-19,2007,1,3,292,206.68,0.75,3,Normal,37,5,3,2,50,97,0.47,109.7,0.53,109.7,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0901,0.00507,0.000198,0.0952,0.00372,1,0.0906,0.186,0.00727,25.4,0.918,0.97,0.89,25,24.3,24.3,583
2007-10-20,2007,1,3,293,205.31,0.76,3,Normal,37,5,3,2,50,97,0.47,108.3,0.53,108.3,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0896,0.00496,0.000194,0.0946,0.0037,1,0.0887,0.183,0.00717,25.4,0.916,0.97,0.889,24.7,24,24,575
2007-10-21,2007,1,3,294,203.94,0.76,3,Normal,37,5,3,2,50,97,0.48,106.9,0.52,106.9,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0892,0.00484,0.000189,0.094,0.00368,1,0.0869,0.181,0.00707,25.4,0.915,0.97,0.888,24.4,23.7,23.7,568
2007-10-22,2007,1,4,295,202.58,0.77,3,Normal,37,5,3,2,50,97,0.48,105.6,0.52,105.6,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0887,0.00472,0.000185,0.0934,0.00365,1,0.085,0.178,0.00697,25.4,0,0,0,0,0,0,0
2007-10-23,2007,1,4,296,201.21,0.77,3,Normal,37,5,3,2,50,97,0.48,104.2,0.52,104.2,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.0882,0.00461,0.00018,0.0928,0.00363,1,0.0832,0.176,0.00688,25.4,0,0,0,0,0,0,0
2007-10-24,2007,1,4,297,200.93,0.77,3,Normal,37,5,3,2,50,97,0.48,103.9,0.52,103.9,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.0881,0.00458,0.000179,0.0927,0.00362,1,0.0828,0.175,0.00686,25.4,0,0,0,0,0,0,0
2007-10-25,2007,1,4,298,200.11,0.78,3,Normal,37,5,3,2,50,97,0.48,103.1,0.52,103.1,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0878,0.00451,0.000176,0.0923,0.00361,1,0.0817,0.174,0.0068,25.4,0,0,0,0,0,0,0
2007-10-26,2007,1,4,299,202.58,0.77,3,Normal,37,5,3,2,50,97,0.48,105.6,0.52,105.6,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0887,0.00472,0.000185,0.0934,0.00365,1,0.085,0.178,0.00697,25.4,0,0,0,0,0,0,0
2007-10-27,2007,1,4,300,205.58,0.76,3,Normal,37,5,3,2,50,97,0.47,108.6,0.53,108.6,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0897,0.00498,0.000195,0.0947,0.0037,1,0.0891,0.184,0.00719,25.4,0.917,0.97,0.889,24.8,24,24,577
2007-10-28,2007,1,4,301,204.22,0.76,3,Normal,37,5,3,2,50,97,0.47,107.2,0.53,107.2,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0893,0.00486,0.00019,0.0941,0.00368,1,0.0872,0.181,0.00709,25.4,0.916,0.97,0.888,24.4,23.7,23.7,569
2007-10-29,2007,1,5,302,207.22,0.75,3,Normal,37,5,3,2,50,97,0.47,110.2,0.53,110.2,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0903,0.00512,0.0002,0.0954,0.00373,1,0.0913,0.187,0.00731,25.4,0.918,0.97,0.89,25.2,24.4,24.4,586
2007-10-30,2007,1,5,303,209.68,0.74,3,Normal,37,5,3,2,50,97,0.46,112.7,0.54,112.7,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0912,0.00533,0.000209,0.0965,0.00378,1,0.0946,0.191,0.00748,25.4,0.92,0.97,0.892,25.8,25,25,600
2007-10-31,2007,1,5,304,208.32,0.75,3,Normal,37,5,3,2,50,97,0.47,111.3,0.53,111.3,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0907,0.00521,0.000204,0.0959,0.00375,1,0.0928,0.189,0.00739,25.4,0.919,0.97,0.891,25.4,24.7,24.7,592
2007-11-01,2007,2,5,305,209.14,0.74,3,Normal,36,5,3,2,47,93,0.45,116.1,0.56,116.1,0,0,0,0,-2,2,36,5,3,0,49,160,990,964.5,25.5,0.092,0.00562,0.00022,0.0977,0.00382,1,0.0993,0.197,0.00771,25.3,0.922,0.97,0.895,26.6,25.8,25.8,620
2007-11-02,2007,2,5,306,209.41,0.74,3,Normal,36,5,3,2,47,93,0.44,116.4,0.56,116.4,0,0,0,0,-2,2,36,5,3,0,49,160,990,964.5,25.5,0.0921,0.00564,0.000221,0.0978,0.00383,1,0.0997,0.197,0.00773,25.3,0.922,0.97,0.895,26.7,25.9,25.9,621
2007-11-03,2007,2,5,307,208.04,0.75,3,Normal,36,5,3,2,47,93,0.45,115,0.55,115,0,0,0,0,-2,2,36,5,3,0,49,159,990,964.4,25.6,0.0917,0.00553,0.000216,0.0972,0.0038,1,0.0978,0.195,0.00763,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
2007-11-04,2007,2,5,308,206.68,0.75,3,Normal,36,5,3,2,47,93,0.45,113.7,0.55,113.7,0,0,0,0,-2,2,36,5,3,0,49,158,990,964.4,25.6,0.0912,0.00541,0.000212,0.0966,0.00378,1,0.096,0.193,0.00753,25.4,0.92,0.97,0.893,26,25.2,25.2,606
2007-11-05,2007,2,6,309,205.31,0.76,3,Normal,36,5,3,2,47,93,0.45,112.3,0.55,112.3,0,0,0,0,-2,2,36,5,3,0,49,156,990,964.4,25.6,0.0907,0.0053,0.000207,0.096,0.00375,1,0.0941,0.19,0.00744,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
2007-11-06,2007,2,6,310,207.22,0.75,3,Normal,36,5,3,2,47,93,0.45,114.2,0.55,114.2,0,0,0,0,-2,2,36,5,3,0,49,158,990,964.4,25.6,0.0914,0.00546,0.000214,0.0968,0.00379,1,0.0967,0.194,0.00757,25.4,0.921,0.97,0.893,26.2,25.4,25.4,609
2007-11-07,2007,2,6,311,211.87,0.73,3,Normal,36,5,3,2,47,93,0.44,118.9,0.56,118.9,0,0,0,0,-2,2,36,5,3,0,49,163,990,964.5,25.5,0.093,0.00585,0.000229,0.0989,0.00387,1,0.103,0.202,0.00791,25.3,0.924,0.97,0.896,27.3,26.5,26.5,635
2007-11-08,2007,2,6,312,213.79,0.73,3,Normal,36,5,3,2,47,93,0.43,120.8,0.56,120.8,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0937,0.00602,0.000236,0.0997,0.00391,1,0.106,0.205,0.00804,25.3,0.926,0.97,0.898,27.8,26.9,26.9,646
2007-11-09,2007,2,6,313,211.33,0.73,3,Normal,36,5,3,2,47,93,0.44,118.3,0.56,118.3,0,0,0,0,-2,2,36,5,3,0,49,162,990,964.5,25.5,0.0928,0.00581,0.000227,0.0986,0.00386,1,0.102,0.201,0.00787,25.3,0.924,0.97,0.896,27.2,26.3,26.3,632
2007-11-10,2007,2,6,314,208.86,0.74,3,Normal,36,5,3,2,47,93,0.45,115.9,0.56,115.9,0,0,0,0,-2,2,36,5,3,0,49,160,990,964.5,25.5,0.092,0.0056,0.000219,0.0975,0.00382,1,0.0989,0.196,0.00769,25.4,0.922,0.97,0.894,26.6,25.8,25.8,618
2007-11-11,2007,2,6,315,207.5,0.75,3,Normal,36,5,3,2,47,93,0.45,114.5,0.55,114.5,0,0,0,0,-2,2,36,5,3,0,49,159,990,964.4,25.6,0.0915,0.00548,0.000215,0.097,0.00379,1,0.0971,0.194,0.00759,25.4,0.921,0.97,0.893,26.2,25.4,25.4,611
2007-11-12,2007,2,7,316,205.58,0.76,3,Normal,36,5,3,2,47,93,0.45,112.6,0.55,112.6,0,0,0,0,-2,2,36,5,3,0,49,157,990,964.4,25.6,0.0908,0.00532,0.000208,0.0961,0.00376,1,0.0945,0.191,0.00745,25.4,0.92,0.97,0.892,25.8,25,25,600
2007-11-13,2007,2,7,317,203.67,0.76,3,Normal,36,5,3,2,47,93,0.46,110.7,0.54,110.7,0,0,0,0,-2,2,36,5,3,0,49,155,990,964.4,25.6,0.0901,0.00516,0.000202,0.0953,0.00372,1,0.0919,0.187,0.00732,25.4,0.918,0.97,0.891,25.3,24.5,24.5,589
2007-11-14,2007,2,7,318,205.04,0.76,3,Normal,36,5,3,2,47,93,0.45,112,0.55,112,0,0,0,0,-2,2,36,5,3,0,49,156,990,964.4,25.6,0.0906,0.00527,0.000206,0.0959,0.00375,1,0.0938,0.19,0.00742,25.4,0.919,0.97,0.892,25.6,24.9,24.9,597
2007-11-15,2007,2,7,319,206.4,0.75,3,Normal,36,5,3,2,47,93,0.45,113.4,0.55,113.4,0,0,0,0,-2,2,36,5,3,0,49,157,990,964.4,25.6,0.0911,0.00539,0.000211,0.0965,0.00377,1,0.0956,0.192,0.00751,25.4,0.92,0.97,0.893,26,25.2,25.2,604
2007-11-16,2007,2,7,320,206.68,0.75,3,Normal,36,5,3,2,47,93,0.45,113.7,0.55,113.7,0,0,0,0,-2,2,36,5,3,0,49,158,990,964.4,25.6,0.0912,0.00541,0.000212,0.0966,0.00378,1,0.096,0.193,0.00753,25.4,0.92,0.97,0.893,26,25.2,25.2,606
2007-11-17,2007,2,7,321,207.5,0.75,3,Normal,36,5,3,2,47,93,0.45,114.5,0.55,114.5,0,0,0,0,-2,2,36,5,3,0,49,159,990,964.4,25.6,0.0915,0.00548,0.000215,0.097,0.00379,1,0.0971,0.194,0.00759,25.4,0.921,0.97,0.893,26.2,25.4,25.4,611
2007-11-18,2007,2,7,322,206.13,0.76,3,Normal,36,5,3,2,47,93,0.45,113.1,0.55,113.1,0,0,0,0,-2,2,36,5,3,0,49,157,990,964.4,25.6,0.091,0.00537,0.00021,0.0964,0.00377,1,0.0952,0.192,0.00749,25.4,0.92,0.97,0.892,25.9,25.1,25.1,603
2007-11-19,2007,2,8,323,204.22,0.76,3,Normal,36,5,3,2,47,93,0.46,111.2,0.55,111.2,0,0,0,0,-2,2,36,5,3,0,49,155,990,964.4,25.6,0.0903,0.0052,0.000203,0.0955,0.00373,1,0.0926,0.188,0.00736,25.4,0.919,0.97,0.891,25.4,24.7,24.7,592
2007-11-20,2007,2,8,324,205.58,0.76,3,Normal,36,5,3,2,47,93,0.45,112.6,0.55,112.6,0,0,0,0,-2,2,36,5,3,0,49,157,990,964.4,25.6,0.0908,0.00532,0.000208,0.0961,0.00376,1,0.0945,0.191,0.00745,25.4,0.92,0.97,0.892,25.8,25,25,600
2007-11-21,2007,2,8,325,206.95,0.75,4,Mod_Dry,29,4,2,2,30,67,0.32,139.9,0.68,139.9,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0973,0.00765,0.000299,0.105,0.00411,1,0.131,0.236,0.00925,25.3,0.934,0.97,0.906,32.5,31.5,31.5,756
2007-11-22,2007,2,8,326,206.68,0.75,4,Mod_Dry,29,4,2,2,30,67,0.32,139.7,0.68,139.7,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0972,0.00762,0.000298,0.105,0.0041,1,0.131,0.236,0.00923,25.3,0.934,0.97,0.906,32.4,31.4,31.4,755
2007-11-23,2007,2,8,327,206.4,0.75,4,Mod_Dry,29,4,2,2,30,67,0.33,139.4,0.68,139.4,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.0971,0.0076,0.000297,0.105,0.0041,1,0.131,0.235,0.00921,25.3,0.934,0.97,0.906,32.3,31.4,31.4,753
2007-11-24,2007,2,8,328,207.77,0.75,4,Mod_Dry,29,4,2,2,30,67,0.32,140.8,0.68,140.8,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0976,0.00772,0.000302,0.105,0.00412,1,0.133,0.238,0.00931,25.3,0.935,0.97,0.907,32.7,31.7,31.7,761
2007-11-25,2007,2,8,329,209.68,0.74,4,Mod_Dry,29,4,2,2,30,67,0.32,142.7,0.68,142.7,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0982,0.00788,0.000308,0.106,0.00415,1,0.135,0.241,0.00944,25.3,0.936,0.97,0.908,33.1,32.1,32.1,771
2007-11-26,2007,2,9,330,206.68,0.75,4,Mod_Dry,29,4,2,2,30,67,0.32,139.7,0.68,139.7,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0972,0.00762,0.000298,0.105,0.0041,1,0.131,0.236,0.00923,25.3,0.934,0.97,0.906,32.4,31.4,31.4,755
2007-11-27,2007,2,9,331,208.59,0.74,4,Mod_Dry,29,4,2,2,30,67,0.32,141.6,0.68,141.6,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.0979,0.00779,0.000305,0.106,0.00413,1,0.134,0.239,0.00937,25.3,0.935,0.97,0.907,32.9,31.9,31.9,765
2007-11-28,2007,2,9,332,208.86,0.74,4,Mod_Dry,29,4,2,2,30,67,0.32,141.9,0.68,141.9,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.098,0.00781,0.000306,0.106,0.00414,1,0.134,0.24,0.00939,25.3,0.935,0.97,0.907,32.9,31.9,31.9,767
2007-11-29,2007,2,9,333,206.4,0.75,4,Mod_Dry,29,4,2,2,30,67,0.33,139.4,0.68,139.4,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.0971,0.0076,0.000297,0.105,0.0041,1,0.131,0.235,0.00921,25.3,0.934,0.97,0.906,32.3,31.4,31.4,753
2007-11-30,2007,2,9,334,203.4,0.77,4,Mod_Dry,29,4,2,2,30,67,0.33,136.4,0.67,136.4,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.096,0.00734,0.000287,0.103,0.00404,1,0.127,0.23,0.00899,25.3,0.933,0.97,0.905,31.6,30.7,30.7,737
2007-12-01,2007,3,9,335,204.22,0.76,5,Dry,26,4,3,2,24,59,0.29,145.2,0.71,145.2,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0984,0.00809,0.000316,0.107,0.00417,1,0.139,0.245,0.00958,25.3,0.937,0.97,0.908,33.8,32.8,32.8,787
