date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2007-12-02,2007,3,9,336,209.41,0.74,5,Dry,26,4,3,2,24,59,0.28,150.4,0.72,150.4,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00853,0.000334,0.109,0.00426,1,0.146,0.254,0.00996,25.3,0.939,0.97,0.911,35,34,34,815
2007-12-03,2007,3,10,337,214.06,0.72,5,Dry,26,4,3,2,24,59,0.28,155.1,0.72,155.1,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00893,0.00035,0.111,0.00434,1,0.152,0.263,0.0103,25.3,0.94,0.97,0.912,36.1,35,35,841
2007-12-04,2007,3,10,338,217.61,0.71,5,Dry,26,4,3,2,24,59,0.27,158.6,0.73,158.6,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00923,0.000362,0.112,0.00441,1,0.157,0.269,0.0106,25.2,0.941,0.97,0.913,36.9,35.8,35.8,860
2007-12-05,2007,3,10,339,220.62,0.71,5,Dry,26,4,3,2,24,59,0.27,161.6,0.73,161.6,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00949,0.000372,0.114,0.00446,1,0.161,0.274,0.0108,25.2,0.942,0.971,0.915,37.6,36.5,36.5,877
2007-12-06,2007,3,10,340,222.54,0.7,5,Dry,26,4,3,2,24,59,0.27,163.5,0.73,163.5,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00965,0.000379,0.115,0.0045,1,0.163,0.278,0.0109,25.2,0.943,0.972,0.916,38.1,37,37,889
2007-12-07,2007,3,10,341,223.36,0.7,5,Dry,26,4,3,2,24,59,0.26,164.4,0.74,164.4,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00972,0.000382,0.115,0.00451,1,0.164,0.279,0.011,25.2,0.943,0.972,0.917,38.3,37.2,37.2,893
2007-12-08,2007,3,10,342,224.72,0.69,5,Dry,26,4,3,2,24,59,0.26,165.7,0.74,165.7,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.5,25.5,0.106,0.00984,0.000386,0.116,0.00454,1,0.166,0.282,0.0111,25.2,0.944,0.973,0.918,38.6,37.6,37.6,901
2007-12-09,2007,3,10,343,228.28,0.69,5,Dry,26,4,3,2,24,59,0.26,169.3,0.74,169.3,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000399,0.117,0.0046,1,0.171,0.288,0.0113,25.1,0.945,0.975,0.921,39.4,38.4,38.4,923
2007-12-10,2007,3,11,344,230.74,0.68,5,Dry,26,4,3,2,24,59,0.26,171.7,0.74,171.7,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0103,0.000407,0.118,0.00465,1,0.174,0.292,0.0115,25.1,0.946,0.976,0.923,40,39.1,39.1,937
2007-12-11,2007,3,11,345,233.75,0.67,5,Dry,26,4,3,2,24,59,0.25,174.8,0.75,174.8,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000418,0.119,0.0047,1,0.178,0.298,0.0117,25.1,0.947,0.978,0.925,40.7,39.8,39.8,955
2007-12-12,2007,3,11,346,236.76,0.67,5,Dry,26,4,3,2,24,59,0.25,177.8,0.75,177.8,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.000428,0.121,0.00476,1,0.182,0.303,0.0119,25.1,0.948,0.979,0.928,41.4,40.6,40.6,973
2007-12-13,2007,3,11,347,239.76,0.66,5,Dry,26,4,3,2,24,59,0.25,180.8,0.75,180.8,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000438,0.122,0.00481,1,0.187,0.309,0.0122,25.1,0.949,0.98,0.93,42.1,41.3,41.3,991
2007-12-14,2007,3,11,348,241.13,0.66,5,Dry,26,4,3,2,24,59,0.24,182.1,0.76,182.1,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.111,0.0112,0.000443,0.123,0.00484,1,0.188,0.311,0.0123,25,0.949,0.98,0.93,42.4,41.6,41.6,998
2007-12-15,2007,3,11,349,243.04,0.65,5,Dry,26,4,3,2,24,59,0.24,184,0.76,184,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.00045,0.124,0.00487,1,0.191,0.314,0.0124,25,0.95,0.98,0.931,42.9,42,42,1010
2007-12-16,2007,3,11,350,244.96,0.65,5,Dry,26,4,3,2,24,59,0.24,186,0.76,186,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0116,0.000456,0.124,0.00491,1,0.194,0.318,0.0126,25,0.95,0.98,0.931,43.3,42.5,42.5,1020
2007-12-17,2007,3,12,351,246.87,0.64,5,Dry,26,4,3,2,24,59,0.24,187.9,0.76,187.9,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.113,0.0117,0.000463,0.125,0.00495,1,0.196,0.321,0.0127,25,0.951,0.98,0.932,43.8,42.9,42.9,1030
2007-12-18,2007,3,12,352,249.88,0.64,5,Dry,26,4,3,2,24,59,0.24,190.9,0.76,190.9,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.115,0.012,0.000473,0.127,0.005,1,0.2,0.327,0.0129,25,0.952,0.98,0.933,44.5,43.6,43.6,1050
2007-12-19,2007,3,12,353,252.34,0.63,5,Dry,26,4,3,2,24,59,0.23,193.3,0.77,193.3,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0122,0.000482,0.128,0.00505,1,0.204,0.331,0.0131,25,0.953,0.98,0.934,45.1,44.2,44.2,1060
2007-12-20,2007,3,12,354,254.8,0.63,5,Dry,26,4,3,2,24,59,0.23,195.8,0.77,195.8,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.116,0.0124,0.00049,0.129,0.00509,1,0.207,0.336,0.0133,24.9,0.953,0.98,0.934,45.7,44.8,44.8,1070
2007-12-21,2007,3,12,355,257.81,0.62,5,Dry,26,4,3,2,24,59,0.23,198.8,0.77,198.8,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.117,0.0126,0.000501,0.13,0.00514,1,0.211,0.341,0.0135,24.9,0.954,0.98,0.935,46.4,45.5,45.5,1090
2007-12-22,2007,3,12,356,260.82,0.62,5,Dry,26,4,3,2,24,59,0.23,201.8,0.77,201.8,0,0,0,0,-2,2,26,4,3,0,26,235,990,964.7,25.3,0.118,0.0129,0.000511,0.131,0.0052,1,0.215,0.346,0.0137,24.9,0.955,0.98,0.936,47.1,46.1,46.1,1110
2007-12-23,2007,3,12,357,263.83,0.61,5,Dry,26,4,3,2,24,59,0.22,204.8,0.78,204.8,0,0,0,0,-2,2,26,4,3,0,26,238,990,964.8,25.2,0.119,0.0132,0.000521,0.133,0.00525,1,0.219,0.352,0.0139,24.9,0.956,0.98,0.936,47.8,46.8,46.8,1120
2007-12-24,2007,3,13,358,267.93,0.61,5,Dry,26,4,3,2,24,59,0.22,208.9,0.78,208.9,0,0,0,0,-2,2,26,4,3,0,26,242,990,964.8,25.2,0.121,0.0135,0.000535,0.134,0.00533,1,0.225,0.359,0.0142,24.9,0.956,0.98,0.937,48.7,47.8,47.8,1150
2007-12-25,2007,3,13,359,269.29,0.6,5,Dry,26,4,3,2,24,59,0.22,210.3,0.78,210.3,0,0,0,0,-2,2,26,4,3,0,26,243,990,964.8,25.2,0.121,0.0136,0.00054,0.135,0.00535,1,0.226,0.361,0.0143,24.9,0.957,0.98,0.937,49,48.1,48.1,1150
2007-12-26,2007,3,13,360,270.66,0.6,5,Dry,26,4,3,2,24,59,0.22,211.7,0.78,211.7,0,0,0,0,-2,2,26,4,3,0,26,245,990,964.8,25.2,0.122,0.0137,0.000545,0.136,0.00538,1,0.228,0.364,0.0144,24.9,0.957,0.98,0.938,49.4,48.2,48.2,1160
2007-12-27,2007,3,13,361,274.22,0.6,5,Dry,26,4,3,2,24,59,0.21,215.2,0.79,215.2,0,0,0,0,-2,2,26,4,3,0,26,248,990,964.8,25.2,0.123,0.014,0.000557,0.137,0.00544,1,0.233,0.37,0.0147,24.8,0.958,0.98,0.938,50.2,48.2,48.2,1160
2007-12-28,2007,3,13,362,278.32,0.59,5,Dry,26,4,3,2,24,59,0.21,219.3,0.79,219.3,0,0,0,0,-2,2,26,4,3,0,26,252,990,964.8,25.2,0.125,0.0144,0.000571,0.139,0.00552,1,0.239,0.378,0.015,24.8,0.958,0.98,0.939,51.1,48.2,48.2,1160
2007-12-29,2007,3,13,363,283.51,0.58,5,Dry,26,4,3,2,24,59,0.21,224.5,0.79,224.5,0,0,0,0,-2,2,26,4,3,0,26,258,990,964.8,25.2,0.126,0.0148,0.000589,0.141,0.00561,1,0.246,0.387,0.0154,24.8,0.959,0.98,0.94,52.3,48.2,48.2,1160
2007-12-30,2007,3,13,364,288.16,0.58,5,Dry,26,4,3,2,24,59,0.2,229.2,0.8,229.2,0,0,0,0,-2,2,26,4,3,0,26,262,990,964.9,25.1,0.128,0.0152,0.000606,0.143,0.0057,2,0.0972,0.24,0.00956,24.9,0.923,0.97,0.895,25.8,25,50.1,1200
2007-12-31,2007,3,14,365,292.81,0.57,5,Dry,26,4,3,2,24,59,0.2,233.8,0.8,233.8,0,0,0,0,-2,2,26,4,3,0,26,267,990,964.9,25.1,0.13,0.0156,0.000622,0.145,0.00578,2,0.1,0.246,0.00978,24.9,0.924,0.97,0.896,26.4,25.6,51.1,1230
2008-01-01,2007,4,14,1,297.46,0.57,5,Dry,29,5,4,2,33,73,0.24,224.5,0.76,224.5,0,0,0,0,-2,2,29,5,4,0,35,262,990,964.9,25.1,0.128,0.0148,0.000591,0.143,0.00569,1,0.246,0.389,0.0155,24.7,0.959,0.98,0.94,52.2,48.2,48.2,1160
2008-01-02,2007,4,14,2,302.11,0.56,5,Dry,29,5,4,2,33,73,0.24,229.1,0.76,229.1,0,0,0,0,-2,2,29,5,4,0,35,267,990,964.9,25.1,0.13,0.0152,0.000607,0.145,0.00578,2,0.0971,0.242,0.00965,24.8,0.923,0.97,0.895,25.8,25,50,1200
2008-01-03,2007,4,14,3,306.76,0.55,5,Dry,29,5,4,2,33,73,0.24,233.8,0.76,233.8,0,0,0,0,-2,2,29,5,4,0,35,272,990,964.9,25.1,0.131,0.0156,0.000623,0.147,0.00587,2,0.1,0.247,0.00987,24.8,0.924,0.97,0.896,26.3,25.5,51,1220
2008-01-04,2007,4,14,4,311.4,0.55,5,Dry,29,5,4,2,33,73,0.23,238.4,0.77,238.4,0,0,0,0,-2,2,29,5,4,0,35,276,990,965,25,0.133,0.016,0.000639,0.149,0.00595,2,0.103,0.253,0.0101,24.8,0.926,0.97,0.898,26.8,26,52,1250
2008-01-05,2007,4,14,5,317.69,0.54,5,Dry,29,5,4,2,33,73,0.23,244.7,0.77,244.7,0,0,0,0,-2,2,29,5,4,0,35,283,990,965,25,0.135,0.0165,0.000662,0.152,0.00607,2,0.108,0.26,0.0104,24.8,0.928,0.97,0.9,27.5,26.7,53.4,1280
2008-01-06,2007,4,14,6,323.43,0.53,5,Dry,29,5,4,2,33,73,0.23,250.4,0.77,250.4,0,0,0,0,-2,2,29,5,4,0,35,288,990,965,25,0.137,0.0172,0.000689,0.155,0.00619,2,0.112,0.266,0.0107,24.7,0.929,0.97,0.901,28.2,27.4,54.7,1310
2008-01-07,2007,4,15,7,330.82,0.53,5,Dry,29,5,4,2,33,73,0.22,257.8,0.78,257.8,0,0,0,0,-2,2,29,5,4,0,35,296,990,965.1,24.9,0.14,0.0207,0.000829,0.161,0.00644,2,0.117,0.277,0.0111,24.7,0.931,0.97,0.903,29,28.2,56.3,1350
2008-01-08,2007,4,15,8,336.56,0.52,5,Dry,29,5,4,2,33,73,0.22,263.6,0.78,263.6,0,0,0,0,-2,2,29,5,4,0,35,302,990,965.1,24.9,0.142,0.0234,0.000939,0.165,0.00664,2,0.12,0.286,0.0115,24.6,0.932,0.97,0.904,29.7,28.8,57.6,1380
2008-01-09,2007,4,15,9,343.4,0.51,5,Dry,29,5,4,2,33,73,0.21,270.4,0.79,270.4,0,0,0,0,-2,2,29,5,4,0,35,308,990,965.1,24.9,0.144,0.0266,0.00107,0.171,0.00687,2,0.125,0.296,0.0119,24.6,0.934,0.97,0.906,30.4,29.5,59.1,1420
2008-01-10,2007,4,15,10,353.51,0.5,5,Dry,29,5,4,2,33,73,0.21,280.5,0.79,280.5,0,0,0,0,-2,2,29,5,4,0,35,319,990,965.2,24.8,0.148,0.0314,0.00126,0.179,0.00722,2,0.132,0.311,0.0125,24.5,0.936,0.97,0.908,31.6,30.6,61.2,1470
2008-01-11,2007,4,15,11,362.54,0.49,5,Dry,29,5,4,2,33,73,0.2,289.5,0.8,289.5,0,0,0,0,-2,2,29,5,4,0,35,328,990,965.2,24.8,0.151,0.0357,0.00144,0.187,0.00754,2,0.138,0.325,0.0131,24.5,0.938,0.97,0.91,32.6,31.6,63.2,1520
2008-01-12,2007,4,15,12,370.47,0.49,5,Dry,29,5,4,2,33,73,0.2,297.5,0.8,297.5,0,0,0,0,-2,2,29,5,4,0,35,335,990,965.3,24.7,0.154,0.0394,0.00159,0.193,0.00781,2,0.143,0.337,0.0136,24.4,0.94,0.97,0.911,33.5,32.5,64.9,1560
2008-01-13,2007,4,15,13,383.32,0.47,5,Dry,29,5,4,2,33,73,0.19,310.3,0.81,310.3,0,0,0,0,-2,2,29,5,4,0,35,348,990,965.3,24.7,0.158,0.0455,0.00184,0.204,0.00826,2,0.152,0.356,0.0144,24.3,0.942,0.97,0.914,34.9,33.8,67.6,1620
2008-01-14,2007,4,16,14,400,0.46,5,Dry,29,5,4,2,33,73,0.18,327,0.82,327,0,0,0,0,-2,2,29,5,4,0,35,365,990,965.4,24.6,0.164,0.0533,0.00217,0.218,0.00885,2,0.163,0.381,0.0155,24.2,0.945,0.97,0.916,36.7,35.6,71.2,1710
2008-01-15,2007,4,16,15,417.77,0.45,5,Dry,29,5,4,2,33,73,0.17,344.8,0.82,344.8,0,0,0,0,-2,2,29,5,4,0,35,383,990,965.5,24.5,0.171,0.0617,0.00252,0.232,0.00948,2,0.175,0.408,0.0166,24.1,0.947,0.973,0.922,38.6,37.6,75.2,1800
2008-01-16,2007,4,16,16,435,0.43,5,Dry,29,5,4,2,33,73,0.17,362,0.83,362,0,0,0,0,-2,2,29,5,4,0,35,400,990,965.6,24.4,0.177,0.0699,0.00286,0.247,0.0101,2,0.187,0.433,0.0177,24,0.95,0.977,0.928,40.5,39.6,79.1,1900
2008-01-17,2007,4,16,17,454.41,0.42,5,Dry,29,5,4,2,33,73,0.16,381.4,0.84,381.4,0,0,0,0,-2,2,29,5,4,0,35,419,990,965.6,24.4,0.184,0.079,0.00324,0.263,0.0108,2,0.2,0.463,0.019,23.9,0.953,0.98,0.934,42.6,41.7,83.4,2000
2008-01-18,2007,4,16,18,479.29,0.4,5,Dry,29,5,4,2,33,73,0.15,406.3,0.85,406.3,0,0,0,0,-2,2,29,5,4,0,35,444,990,965.8,24.2,0.192,0.0908,0.00374,0.283,0.0117,2,0.217,0.5,0.0206,23.7,0.955,0.98,0.936,45.2,44.3,88.6,2130
2008-01-19,2007,4,16,19,505.27,0.39,5,Dry,29,5,4,2,33,73,0.14,432.3,0.86,432.3,0,0,0,0,-2,2,29,5,4,0,35,470,990,965.9,24.1,0.202,0.103,0.00427,0.305,0.0126,2,0.234,0.539,0.0223,23.6,0.957,0.98,0.938,47.9,46.9,93.8,2250
2008-01-20,2007,4,16,20,533.43,0.37,5,Dry,29,5,4,2,33,73,0.14,460.4,0.86,460.4,0,0,0,0,-2,2,29,5,4,0,35,498,990,966,24,0.211,0.116,0.00485,0.328,0.0137,2,0.253,0.581,0.0242,23.4,0.957,0.98,0.938,50.6,48.2,96.4,2310
2008-01-21,2007,4,17,21,561.6,0.35,5,Dry,29,5,4,2,33,73,0.13,488.6,0.87,488.6,0,0,0,0,-2,2,29,5,4,0,35,527,990,966.1,23.9,0.226,0.13,0.00543,0.355,0.0149,3,0.162,0.518,0.0217,23.4,0.945,0.97,0.917,35.3,34.2,103,2460
2008-01-22,2007,4,17,22,588.67,0.34,5,Dry,29,5,4,2,33,73,0.12,515.7,0.88,515.7,0,0,0,0,-2,2,29,5,4,0,35,554,990,966.2,23.8,0.241,0.145,0.00612,0.387,0.0163,3,0.175,0.561,0.0236,23.2,0.948,0.97,0.919,37.1,35.9,108,2590
2008-01-23,2007,4,17,23,620.11,0.32,5,Dry,29,5,4,2,33,73,0.12,547.1,0.88,547.1,0,0,0,0,-2,2,29,5,4,0,35,585,990,966.4,23.6,0.259,0.166,0.00705,0.426,0.018,3,0.189,0.614,0.026,23,0.951,0.974,0.926,39.1,38.1,114,2740
2008-01-24,2007,4,17,24,654.84,0.3,5,Dry,29,5,4,2,33,73,0.11,581.8,0.89,581.8,0,0,0,0,-2,2,29,5,4,0,35,620,990,966.5,23.5,0.279,0.19,0.00808,0.468,0.02,3,0.204,0.673,0.0287,22.8,0.953,0.979,0.933,41.3,40.5,121,2910
2008-01-25,2007,4,17,25,689.57,0.29,5,Dry,29,5,4,2,33,73,0.11,616.6,0.89,616.6,0,0,0,0,-2,2,29,5,4,0,35,655,990,966.7,23.3,0.299,0.213,0.00912,0.511,0.0219,3,0.22,0.731,0.0313,22.6,0.955,0.98,0.936,43.5,42.7,128,3070
2008-01-26,2007,4,17,26,722.65,0.28,5,Dry,29,5,4,2,33,73,0.1,649.6,0.9,649.6,0,0,0,0,-2,2,29,5,4,0,35,688,990,966.8,23.2,0.317,0.235,0.0101,0.552,0.0238,3,0.235,0.787,0.0339,22.4,0.956,0.98,0.937,45.5,44.6,134,3210
2008-01-27,2007,4,17,27,753.55,0.26,5,Dry,29,5,4,2,33,73,0.097,680.5,0.9,680.5,0,0,0,0,-2,2,29,5,4,0,35,719,990,966.9,23.1,0.335,0.256,0.0111,0.59,0.0256,3,0.249,0.839,0.0364,22.2,0.957,0.98,0.938,47.4,46.4,139,3340
2008-01-28,2007,4,18,28,775.64,0.25,5,Dry,29,5,4,2,33,73,0.094,702.6,0.91,702.6,0,0,0,0,-2,2,29,5,4,0,35,741,990,967,23,0.347,0.27,0.0118,0.618,0.0269,3,0.259,0.876,0.0381,22.1,0.957,0.98,0.938,48.6,47.7,143,3430
2008-01-29,2007,4,18,29,796.81,0.24,5,Dry,29,5,4,2,33,73,0.092,723.8,0.91,723.8,0,0,0,0,-2,2,29,5,4,0,35,762,990,967.1,22.9,0.359,0.285,0.0124,0.644,0.0281,3,0.268,0.912,0.0398,22,0.957,0.98,0.938,49.8,48.2,145,3470
2008-01-30,2007,4,18,30,822.5,0.23,5,Dry,29,5,4,2,33,73,0.089,749.5,0.91,749.5,0,0,0,0,-2,2,29,5,4,0,35,788,990,967.2,22.8,0.376,0.302,0.0132,0.678,0.0297,3,0.28,0.957,0.042,21.9,0.957,0.98,0.938,51.2,48.2,145,3470
2008-01-31,2007,4,18,31,851.17,0.22,5,Dry,29,5,4,2,33,73,0.086,778.2,0.91,778.2,0,0,0,0,-2,2,29,5,4,0,35,816,990,967.3,22.7,0.402,0.316,0.0139,0.718,0.0316,4,0.205,0.923,0.0407,21.8,0.953,0.975,0.929,39.6,38.6,154,3700
2008-02-01,2007,5,18,32,882.14,0.21,3,Normal,43,7,5,4,78,137,0.15,745.1,0.84,745.1,0,0,0,0,-4,4,43,7,5,0,82,800,990,967.4,22.6,0.387,0.299,0.0132,0.686,0.0304,3,0.278,0.964,0.0427,21.6,0.957,0.98,0.938,50.4,48.2,145,3470
2008-02-02,2007,5,18,33,910.54,0.21,3,Normal,43,7,5,4,78,137,0.15,773.5,0.85,773.5,0,0,0,0,-4,4,43,7,5,0,82,829,990,967.5,22.5,0.413,0.313,0.014,0.727,0.0324,3,0.286,1.01,0.0451,21.4,0.956,0.98,0.937,51.9,48.2,145,3470
2008-02-03,2007,5,18,34,940.2,0.2,3,Normal,43,7,5,4,78,137,0.15,803.2,0.85,803.2,0,0,0,0,-4,4,43,7,5,0,82,858,990,967.7,22.3,0.441,0.328,0.0147,0.768,0.0344,4,0.214,0.982,0.044,21.4,0.953,0.976,0.931,40.1,39.1,157,3760
2008-02-04,2007,5,19,35,971,0.19,3,Normal,43,7,5,4,78,137,0.14,834,0.86,834,0,0,0,0,-4,4,43,7,5,0,82,889,990,967.8,22.2,0.469,0.343,0.0154,0.811,0.0365,4,0.224,1.04,0.0466,21.2,0.954,0.979,0.934,41.3,40.4,162,3880
2008-02-05,2007,5,19,36,1002.8,0.18,3,Normal,43,7,5,4,78,137,0.14,865.8,0.86,865.8,0,0,0,0,-4,4,43,7,5,0,82,921,990,967.9,22.1,0.498,0.358,0.0162,0.856,0.0387,4,0.235,1.09,0.0494,21,0.955,0.98,0.936,42.6,41.7,167,4000
2008-02-06,2007,5,19,37,1035.6,0.18,3,Normal,43,7,5,4,78,137,0.13,898.6,0.87,898.6,0,0,0,0,-4,4,43,7,5,0,82,954,990,968,22,0.528,0.374,0.017,0.902,0.041,4,0.246,1.15,0.0522,20.8,0.955,0.98,0.936,43.9,43,172,4130
2008-02-07,2007,5,19,38,1069.3,0.17,3,Normal,43,7,5,4,78,137,0.13,932.3,0.87,932.3,0,0,0,0,-4,4,43,7,5,0,82,987,990,968.1,21.9,0.559,0.39,0.0178,0.949,0.0434,4,0.257,1.21,0.0551,20.7,0.955,0.98,0.936,45.2,44.3,177,4250
2008-02-08,2007,5,19,39,1109.2,0.16,3,Normal,43,7,5,4,78,137,0.12,972.2,0.88,972.2,0,0,0,0,-4,4,43,7,5,0,82,1030,990,968.2,21.8,0.595,0.41,0.0188,1,0.0462,4,0.271,1.28,0.0586,20.5,0.956,0.98,0.936,46.6,45.7,183,4390
2008-02-09,2007,5,19,40,1161.2,0.15,3,Normal,43,7,5,4,78,137,0.12,1024,0.88,1024,0,0,0,0,-4,4,43,7,5,0,82,1080,990,968.4,21.6,0.668,0.477,0.0221,1.15,0.053,4,0.285,1.43,0.0662,20.2,0.955,0.98,0.936,48.4,47.4,190,4550
2008-02-10,2007,5,19,41,1220.4,0.14,3,Normal,43,7,5,4,78,137,0.11,1083,0.89,1083,0,0,0,0,-4,4,43,7,5,0,82,1140,990,968.6,21.4,0.755,0.611,0.0285,1.37,0.0638,4,0.297,1.66,0.0776,19.7,0.954,0.98,0.935,50.1,48.2,193,4630
2008-02-11,2007,5,20,42,1287.3,0.13,2,Mod_Wet,49,8,7,5,93,162,0.13,1125,0.87,1100,25,6,1,1,-4,21,55,9,8,1,114,1170,990,968.8,21.2,0.804,0.648,0.0306,1.45,0.0685,4,0.3,1.75,0.0827,19.4,0.954,0.98,0.935,50,48.2,193,4630
2008-02-12,2007,5,20,43,1368.2,0.13,2,Mod_Wet,49,8,7,5,93,162,0.12,1206,0.88,1100,106,24,3,3,-2,78,73,11,10,3,171,1190,990,969.1,20.9,0.836,0.648,0.0309,1.48,0.0709,4,0.3,1.78,0.0852,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
2008-02-13,2007,5,20,44,1420.3,0.12,2,Mod_Wet,49,8,7,5,93,162,0.11,1258,0.89,1100,158,36,5,5,0,112,85,13,12,5,205,1210,990,969.2,20.8,0.86,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.087,19,0.952,0.98,0.933,48.7,47.7,191,4580
2008-02-14,2007,5,20,45,1467.2,0.11,2,Mod_Wet,49,8,7,5,93,162,0.11,1305,0.89,1100,205,46,6,6,1,146,95,14,13,6,239,1220,990,969.4,20.6,0.877,0.648,0.0314,1.53,0.074,4,0.3,1.83,0.0885,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2008-02-15,2007,5,20,46,1514.7,0.11,2,Mod_Wet,49,8,7,5,93,162,0.11,1353,0.89,1100,253,51,8,8,3,183,100,16,15,8,276,1230,990,969.5,20.5,0.895,0.648,0.0317,1.54,0.0754,4,0.3,1.84,0.0901,18.6,0.952,0.98,0.933,47.8,46.9,187,4500
2008-02-16,2007,5,20,47,1569.3,0.1,2,Mod_Wet,49,8,7,5,93,162,0.1,1407,0.9,1100,307,51,9,9,4,234,100,17,16,9,327,1230,990,969.7,20.3,0.9,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.0911,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2008-02-17,2007,5,20,48,1631.4,0.095,2,Mod_Wet,49,8,7,5,93,162,0.099,1469,0.9,1100,369,51,10,11,6,291,100,18,18,11,384,1240,990,969.9,20.1,0.908,0.648,0.0323,1.56,0.0775,4,0.3,1.86,0.0924,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
2008-02-18,2007,5,21,49,1694.5,0.088,2,Mod_Wet,49,8,7,5,93,162,0.096,1532,0.9,1100,432,51,10,13,8,350,100,18,20,13,443,1240,990,970.1,19.9,0.913,0.648,0.0326,1.56,0.0785,4,0.3,1.86,0.0936,18,0.951,0.98,0.932,46.2,45.3,181,4350
2008-02-19,2007,5,21,50,1765.2,0.08,2,Mod_Wet,49,8,7,5,93,162,0.092,1603,0.91,1100,503,51,10,15,10,417,100,18,22,15,510,1240,990,970.3,19.7,0.919,0.648,0.033,1.57,0.0797,4,0.3,1.87,0.0949,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2008-02-20,2007,5,21,51,1830.2,0.074,2,Mod_Wet,49,8,7,5,93,162,0.088,1668,0.91,1100,568,51,10,17,12,478,100,18,24,17,571,1240,990,970.6,19.4,0.924,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45,44.1,177,4240
2008-02-21,2007,5,21,52,1896.1,0.067,2,Mod_Wet,49,8,7,5,93,162,0.085,1734,0.92,1100,634,51,10,18,14,541,100,18,25,19,634,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.4,43.6,174,4180
2008-02-22,2007,5,21,53,1955.8,0.06,2,Mod_Wet,49,8,7,5,93,162,0.083,1794,0.92,1100,694,51,10,18,16,599,100,18,25,21,692,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43,172,4130
2008-02-23,2007,5,21,54,2009,0.055,2,Mod_Wet,49,8,7,5,93,162,0.081,1847,0.92,1100,747,51,10,18,17,651,100,18,25,22,744,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2008-02-24,2007,5,21,55,2055.5,0.05,2,Mod_Wet,49,8,7,5,93,162,0.079,1893,0.92,1100,793,51,10,18,19,695,100,18,25,24,788,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2008-02-25,2007,5,22,56,2095.1,0.047,2,Mod_Wet,49,8,7,5,93,162,0.077,1933,0.92,1100,833,51,10,18,20,734,100,18,25,25,827,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2008-02-26,2007,5,22,57,2127.8,0.045,2,Mod_Wet,49,8,7,5,93,162,0.076,1966,0.92,1100,866,51,10,18,21,766,100,18,25,26,859,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4020
2008-02-27,2007,5,22,58,2153.3,0.044,2,Mod_Wet,49,8,7,5,93,162,0.075,1991,0.93,1100,891,51,10,18,22,790,100,18,25,27,883,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.5,41.7,167,4000
2008-02-28,2007,5,22,59,2178.9,0.042,2,Mod_Wet,49,8,7,5,93,162,0.074,2017,0.93,1100,917,51,10,18,23,815,100,18,25,28,908,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
2008-02-29,2007,5,22,60,2197.2,0.041,2,Mod_Wet,49,8,7,5,93,162,0.074,2035,0.93,1100,935,51,10,18,23,833,100,18,25,28,926,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0854,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.3,41.4,166,3980
2008-03-01,2007,6,22,61,2208.2,0.04,2,Mod_Wet,59,11,12,13,144,239,0.11,1969,0.89,1100,869,41,7,13,13,795,100,18,25,26,939,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.3,165,3970
2008-03-02,2007,6,22,62,2219.3,0.039,2,Mod_Wet,59,11,12,13,144,239,0.11,1980,0.89,1100,880,41,7,13,13,806,100,18,25,26,950,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.3,165,3960
2008-03-03,2007,6,23,63,2223,0.039,2,Mod_Wet,59,11,12,13,144,239,0.11,1984,0.89,1100,884,41,7,13,14,809,100,18,25,27,953,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.2,165,3960
2008-03-04,2007,6,23,64,2219.3,0.039,2,Mod_Wet,59,11,12,13,144,239,0.11,1980,0.89,1100,880,41,7,13,13,806,100,18,25,26,950,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.3,165,3960
2008-03-05,2007,6,23,65,2215.6,0.04,2,Mod_Wet,59,11,12,13,144,239,0.11,1977,0.89,1100,877,41,7,13,13,803,100,18,25,26,947,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.1,41.3,165,3960
2008-03-06,2007,6,23,66,2204.6,0.04,2,Mod_Wet,59,11,12,13,144,239,0.11,1966,0.89,1100,866,41,7,13,13,792,100,18,25,26,936,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,165,3970
2008-03-07,2007,6,23,67,2193.5,0.041,2,Mod_Wet,59,11,12,13,144,239,0.11,1955,0.89,1100,855,41,7,13,13,781,100,18,25,26,925,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2008-03-08,2007,6,23,68,2182.5,0.042,2,Mod_Wet,59,11,12,13,144,239,0.11,1944,0.89,1100,844,41,7,13,12,771,100,18,25,25,915,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2008-03-09,2007,6,23,69,2171.5,0.042,2,Mod_Wet,59,11,12,13,144,239,0.11,1933,0.89,1100,833,41,7,13,12,760,100,18,25,25,904,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2008-03-10,2007,6,24,70,2153.3,0.044,2,Mod_Wet,59,11,12,13,144,239,0.11,1914,0.89,1100,814,41,7,13,11,742,100,18,25,24,886,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.5,41.7,167,4000
2008-03-11,2007,6,24,71,2135,0.045,3,Normal,49,9,9,9,107,183,0.086,1952,0.91,1100,852,51,9,16,17,759,100,18,25,26,866,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4010
2008-03-12,2007,6,24,72,2116.9,0.046,3,Normal,49,9,9,9,107,183,0.086,1934,0.91,1100,834,51,9,16,16,742,100,18,25,25,849,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4020
2008-03-13,2007,6,24,73,2098.8,0.047,3,Normal,49,9,9,9,107,183,0.087,1916,0.91,1100,816,51,9,16,15,725,100,18,25,24,832,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4040
2008-03-14,2007,6,24,74,2080.7,0.048,3,Normal,49,9,9,9,107,183,0.088,1898,0.91,1100,798,51,9,16,15,707,100,18,25,24,814,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,169,4050
2008-03-15,2007,6,24,75,2062.7,0.05,3,Normal,49,9,9,9,107,183,0.089,1880,0.91,1100,780,51,9,16,14,690,100,18,25,23,797,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2008-03-16,2007,6,24,76,2044.7,0.051,3,Normal,49,9,9,9,107,183,0.089,1862,0.91,1100,762,51,9,16,14,672,100,18,25,23,779,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.2,42.4,170,4070
2008-03-17,2007,6,25,77,2026.8,0.053,3,Normal,49,9,9,9,107,183,0.09,1844,0.91,1100,744,51,9,16,13,655,100,18,25,22,762,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2008-03-18,2007,6,25,78,2016.1,0.054,3,Normal,49,9,9,9,107,183,0.091,1833,0.91,1100,733,51,9,16,13,644,100,18,25,22,751,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.6,170,4090
2008-03-19,2007,6,25,79,2005.4,0.055,3,Normal,49,9,9,9,107,183,0.091,1822,0.91,1100,722,51,9,16,13,633,100,18,25,22,740,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,171,4090
2008-03-20,2007,6,25,80,1994.7,0.056,3,Normal,49,9,9,9,107,183,0.092,1812,0.91,1100,712,51,9,16,12,624,100,18,25,21,731,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
2008-03-21,2007,6,25,81,1977,0.058,3,Normal,49,9,9,9,107,183,0.093,1794,0.91,1100,694,51,9,16,12,606,100,18,25,21,713,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.9,171,4110
2008-03-22,2007,6,25,82,1959.3,0.06,3,Normal,49,9,9,9,107,183,0.093,1776,0.91,1100,676,51,9,16,11,589,100,18,25,20,696,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.949,0.98,0.93,43.9,43,172,4130
2008-03-23,2007,6,25,83,1941.7,0.062,3,Normal,49,9,9,9,107,183,0.094,1759,0.91,1100,659,51,9,16,11,572,100,18,25,20,679,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.2,173,4140
2008-03-24,2007,6,26,84,1924.1,0.064,3,Normal,49,9,9,9,107,183,0.095,1741,0.91,1100,641,51,9,16,10,555,100,18,25,19,662,1240,990,970.9,19.1,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2008-03-25,2007,6,26,85,1906.6,0.066,3,Normal,49,9,9,9,107,183,0.096,1724,0.9,1100,624,51,9,16,10,538,100,18,25,19,645,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4170
2008-03-26,2007,6,26,86,1889.1,0.068,3,Normal,49,9,9,9,107,183,0.097,1706,0.9,1100,606,51,9,16,9,521,100,18,25,18,628,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,174,4190
2008-03-27,2007,6,26,87,1878.7,0.069,3,Normal,49,9,9,9,107,183,0.097,1696,0.9,1100,596,51,9,16,9,511,100,18,25,18,618,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2008-03-28,2007,6,26,88,1868.3,0.07,3,Normal,49,9,9,9,107,183,0.098,1685,0.9,1100,585,51,9,16,9,500,100,18,25,18,607,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0815,4,0.3,1.87,0.097,17.5,0.949,0.98,0.93,44.7,43.8,175,4200
2008-03-29,2007,6,26,89,1857.9,0.071,3,Normal,49,9,9,9,107,183,0.099,1675,0.9,1100,575,51,9,16,8,491,100,18,25,17,598,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4210
2008-03-30,2007,6,26,90,1847.5,0.072,3,Normal,49,9,9,9,107,183,0.099,1664,0.9,1100,564,51,9,16,8,480,100,18,25,17,587,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4220
2008-03-31,2007,6,27,91,1837.1,0.073,3,Normal,49,9,9,9,107,183,0.1,1654,0.9,1100,554,51,9,16,8,470,100,18,25,17,577,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.081,4,0.3,1.87,0.0965,17.6,0.95,0.98,0.931,45,44.1,176,4230
2008-04-01,2007,7,27,92,1826.8,0.074,4,Mod_Dry,45,11,10,10,72,148,0.081,1679,0.92,1100,579,55,7,15,7,495,100,18,25,17,567,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2008-04-02,2007,7,27,93,1816.5,0.075,4,Mod_Dry,45,11,10,10,72,148,0.082,1668,0.92,1100,568,55,7,15,7,484,100,18,25,17,556,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4250
2008-04-03,2007,7,27,94,1806.2,0.076,4,Mod_Dry,45,11,10,10,72,148,0.082,1658,0.92,1100,558,55,7,15,7,474,100,18,25,17,546,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.7,0.95,0.98,0.931,45.2,44.3,177,4260
2008-04-04,2007,7,27,95,1795.9,0.077,4,Mod_Dry,45,11,10,10,72,148,0.082,1648,0.92,1100,548,55,7,15,6,465,100,18,25,16,537,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2008-04-05,2007,7,27,96,1785.7,0.078,4,Mod_Dry,45,11,10,10,72,148,0.083,1638,0.92,1100,538,55,7,15,6,455,100,18,25,16,527,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2008-04-06,2007,7,27,97,1775.4,0.079,4,Mod_Dry,45,11,10,10,72,148,0.083,1627,0.92,1100,527,55,7,15,6,444,100,18,25,16,516,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.8,0.95,0.98,0.931,45.5,44.6,178,4280
2008-04-07,2007,7,28,98,1765.2,0.08,4,Mod_Dry,45,11,10,10,72,148,0.084,1617,0.92,1100,517,55,7,15,6,434,100,18,25,16,506,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2008-04-08,2007,7,28,99,1755.1,0.081,4,Mod_Dry,45,11,10,10,72,148,0.084,1607,0.92,1100,507,55,7,15,5,425,100,18,25,15,497,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2008-04-09,2007,7,28,100,1738.1,0.083,4,Mod_Dry,45,11,10,10,72,148,0.085,1590,0.92,1100,490,55,7,15,5,408,100,18,25,15,480,1240,990,970.3,19.7,0.926,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2008-04-10,2007,7,28,101,1721.3,0.085,4,Mod_Dry,45,11,10,10,72,148,0.086,1573,0.91,1100,473,55,7,14,4,393,100,18,24,14,465,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45.1,180,4330
2008-04-11,2007,7,28,102,1697.8,0.087,4,Mod_Dry,45,11,10,10,72,148,0.087,1550,0.91,1100,450,55,7,14,4,370,100,18,24,14,442,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.2,45.3,181,4350
2008-04-12,2007,7,28,103,1674.4,0.09,4,Mod_Dry,45,11,10,10,72,148,0.088,1526,0.91,1100,426,55,7,13,3,348,100,18,23,13,420,1240,990,970,20,0.921,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2008-04-13,2007,7,28,104,1651.2,0.093,4,Mod_Dry,45,11,10,10,72,148,0.09,1503,0.91,1100,403,55,7,12,2,327,100,18,22,12,399,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0782,4,0.3,1.87,0.0932,18.2,0.951,0.98,0.932,46.6,45.7,183,4380
2008-04-14,2007,7,29,105,1628.1,0.096,4,Mod_Dry,45,11,10,10,72,148,0.091,1480,0.91,1100,380,55,7,12,1,305,100,18,22,11,377,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.0779,4,0.3,1.87,0.0929,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
2008-04-15,2007,7,29,106,1605.2,0.099,4,Mod_Dry,45,11,10,10,72,148,0.092,1457,0.91,1100,357,55,7,11,1,283,100,18,21,11,355,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,47,46.1,184,4420
2008-04-16,2007,7,29,107,1582.3,0.1,4,Mod_Dry,45,11,10,10,72,148,0.093,1434,0.91,1100,334,55,7,10,0,262,100,18,20,10,334,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2008-04-17,2007,7,29,108,1553.2,0.1,4,Mod_Dry,45,11,10,10,72,148,0.095,1405,0.91,1100,305,55,7,9,-1,235,100,18,19,9,307,1240,990,969.7,20.3,0.911,0.648,0.0319,1.56,0.0766,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.5,46.5,186,4460
2008-04-18,2007,7,29,109,1524.3,0.11,4,Mod_Dry,45,11,10,10,72,148,0.097,1376,0.9,1100,276,55,7,8,-2,208,100,18,18,8,280,1240,990,969.6,20.4,0.908,0.648,0.0317,1.56,0.0761,4,0.3,1.86,0.0908,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2008-04-19,2007,7,29,110,1495.6,0.11,4,Mod_Dry,45,11,10,10,72,148,0.099,1348,0.9,1100,248,55,7,8,-3,181,100,18,18,7,253,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0758,4,0.3,1.86,0.0904,18.7,0.952,0.98,0.933,47.9,47,188,4510
2008-04-20,2007,7,29,111,1467.2,0.11,4,Mod_Dry,45,11,10,10,72,148,0.1,1319,0.9,1100,219,49,7,7,-3,159,94,18,17,7,231,1230,990,969.4,20.6,0.89,0.648,0.0314,1.54,0.0746,4,0.3,1.84,0.0891,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2008-04-21,2007,7,30,112,1439,0.12,4,Mod_Dry,45,11,10,10,72,148,0.1,1291,0.9,1100,191,43,6,6,-4,140,88,17,16,6,212,1220,990,969.3,20.7,0.876,0.648,0.0313,1.52,0.0736,4,0.3,1.82,0.0881,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2008-04-22,2007,7,30,113,1411.1,0.12,4,Mod_Dry,45,11,10,10,72,148,0.1,1263,0.9,1100,163,37,5,5,-5,121,82,16,15,5,193,1210,990,969.2,20.8,0.864,0.648,0.0311,1.51,0.0727,4,0.3,1.81,0.0871,19,0.952,0.98,0.933,48.8,47.8,191,4590
2008-04-23,2007,7,30,114,1383.4,0.12,4,Mod_Dry,45,11,10,10,72,148,0.11,1235,0.89,1100,135,31,4,4,-6,102,76,15,14,4,174,1210,990,969.1,20.9,0.852,0.648,0.031,1.5,0.0718,4,0.3,1.8,0.0862,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2008-04-24,2007,7,30,115,1331.9,0.13,4,Mod_Dry,45,11,10,10,72,148,0.11,1184,0.89,1100,84,19,3,3,-7,66,64,14,13,3,138,1190,990,968.9,21.1,0.832,0.648,0.0308,1.48,0.0703,4,0.3,1.78,0.0845,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2008-04-25,2007,7,30,116,1287.3,0.13,4,Mod_Dry,45,11,10,10,72,148,0.12,1139,0.89,1100,39,9,1,1,-9,37,54,12,11,1,109,1180,990,968.8,21.2,0.811,0.648,0.0306,1.46,0.0688,4,0.3,1.76,0.083,19.4,0.954,0.98,0.935,50,48.2,193,4630
2008-04-26,2007,7,30,117,1249.2,0.14,4,Mod_Dry,45,11,10,10,72,148,0.12,1101,0.88,1100,1,0,0,0,-10,11,45,11,10,0,83,1170,990,968.7,21.3,0.795,0.648,0.0304,1.44,0.0677,4,0.3,1.74,0.0818,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2008-04-27,2007,7,30,118,1211.8,0.14,4,Mod_Dry,45,11,10,10,72,148,0.12,1064,0.88,1064,0,0,0,0,-10,10,45,11,10,0,82,1130,990,968.6,21.4,0.742,0.567,0.0264,1.31,0.0611,4,0.293,1.6,0.0747,19.8,0.955,0.98,0.936,49.4,48.2,193,4630
2008-04-28,2007,7,31,119,1175.1,0.15,4,Mod_Dry,45,11,10,10,72,148,0.13,1027,0.87,1027,0,0,0,0,-10,10,45,11,10,0,82,1090,990,968.5,21.5,0.688,0.484,0.0225,1.17,0.0544,4,0.285,1.46,0.0676,20.1,0.955,0.98,0.936,48.3,47.4,189,4550
2008-04-29,2007,7,31,120,1144.6,0.16,4,Mod_Dry,45,11,10,10,72,148,0.13,996.6,0.87,996.6,0,0,0,0,-10,10,45,11,10,0,82,1060,990,968.4,21.6,0.644,0.421,0.0195,1.06,0.0492,4,0.279,1.34,0.0621,20.3,0.956,0.98,0.936,47.4,46.5,186,4460
2008-04-30,2007,7,31,121,1114.6,0.16,4,Mod_Dry,45,11,10,10,72,148,0.13,966.6,0.87,966.6,0,0,0,0,-10,10,45,11,10,0,82,1030,990,968.3,21.7,0.6,0.407,0.0187,1.01,0.0463,4,0.269,1.28,0.0587,20.5,0.955,0.98,0.936,46.3,45.4,182,4360
2008-05-01,2007,8,31,122,1085.1,0.17,5,Dry,42,9,8,6,82,147,0.14,938.1,0.86,938.1,0,0,0,0,-6,6,42,9,8,0,88,997,990,968.2,21.8,0.568,0.393,0.018,0.961,0.044,4,0.259,1.22,0.0559,20.6,0.955,0.98,0.936,45.3,44.4,178,4260
2008-05-02,2007,8,31,123,1061.5,0.17,5,Dry,42,9,8,6,82,147,0.14,914.5,0.86,914.5,0,0,0,0,-6,6,42,9,8,0,88,973,990,968.1,21.9,0.546,0.382,0.0174,0.928,0.0423,4,0.251,1.18,0.0538,20.7,0.955,0.98,0.936,44.4,43.5,174,4180
2008-05-03,2007,8,31,124,1038.2,0.18,5,Dry,42,9,8,6,82,147,0.14,891.2,0.86,891.2,0,0,0,0,-6,6,42,9,8,0,88,950,990,968,22,0.525,0.37,0.0168,0.895,0.0407,4,0.243,1.14,0.0518,20.8,0.955,0.98,0.936,43.5,42.6,171,4090
2008-05-04,2007,8,31,125,1020.4,0.18,5,Dry,42,9,8,6,82,147,0.14,873.4,0.86,873.4,0,0,0,0,-6,6,42,9,8,0,88,932,990,968,22,0.508,0.362,0.0164,0.87,0.0395,4,0.237,1.11,0.0503,20.9,0.955,0.98,0.936,42.8,41.9,168,4030
2008-05-05,2007,8,32,126,1002.8,0.18,5,Dry,42,9,8,6,82,147,0.15,855.8,0.85,855.8,0,0,0,0,-6,6,42,9,8,0,88,915,990,967.9,22.1,0.492,0.353,0.016,0.846,0.0383,4,0.231,1.08,0.0488,21,0.954,0.98,0.935,42.1,41.2,165,3960
2008-05-06,2007,8,32,127,980.69,0.19,5,Dry,42,9,8,6,82,147,0.15,833.7,0.85,833.7,0,0,0,0,-6,6,42,9,8,0,88,893,990,967.8,22.2,0.472,0.343,0.0154,0.815,0.0367,4,0.224,1.04,0.0468,21.1,0.954,0.979,0.934,41.2,40.3,161,3870
2008-05-07,2007,8,32,128,963.8,0.19,5,Dry,42,9,8,6,82,147,0.15,816.8,0.85,816.8,0,0,0,0,-6,6,42,9,8,0,88,876,990,967.8,22.2,0.457,0.334,0.015,0.791,0.0356,4,0.218,1.01,0.0454,21.2,0.954,0.977,0.932,40.6,39.6,159,3800
2008-05-08,2007,8,32,129,947.22,0.2,5,Dry,42,9,8,6,82,147,0.15,800.2,0.84,800.2,0,0,0,0,-6,6,42,9,8,0,88,859,990,967.7,22.3,0.441,0.326,0.0146,0.768,0.0344,4,0.213,0.98,0.0439,21.3,0.953,0.976,0.93,39.9,38.9,156,3740
2008-05-09,2007,8,32,130,930.95,0.2,5,Dry,42,9,8,6,82,147,0.16,784,0.84,784,0,0,0,0,-6,6,42,9,8,0,88,843,990,967.6,22.4,0.427,0.318,0.0142,0.745,0.0333,4,0.207,0.952,0.0426,21.4,0.952,0.974,0.928,39.2,38.2,153,3670
2008-05-10,2007,8,32,131,915.02,0.21,5,Dry,42,9,8,6,82,147,0.16,768,0.84,768,0,0,0,0,-6,6,42,9,8,0,88,827,990,967.6,22.4,0.412,0.311,0.0138,0.723,0.0322,3,0.285,1.01,0.0449,21.4,0.956,0.98,0.937,51.5,48.2,145,3470
2008-05-11,2007,8,32,132,899.46,0.21,5,Dry,42,9,8,6,82,147,0.16,752.5,0.84,752.5,0,0,0,0,-6,6,42,9,8,0,88,811,990,967.5,22.5,0.398,0.303,0.0135,0.701,0.0312,3,0.281,0.982,0.0436,21.5,0.957,0.98,0.938,50.6,48.2,145,3470
2008-05-12,2007,8,33,133,884.28,0.21,5,Dry,42,9,8,6,82,147,0.17,737.3,0.83,737.3,0,0,0,0,-6,6,42,9,8,0,88,796,990,967.4,22.6,0.384,0.294,0.013,0.677,0.03,3,0.274,0.952,0.0422,21.6,0.957,0.98,0.938,49.8,48.2,145,3470
2008-05-13,2007,8,33,134,869.5,0.22,5,Dry,42,9,8,6,82,147,0.17,722.5,0.83,722.5,0,0,0,0,-6,6,42,9,8,0,88,782,990,967.4,22.6,0.371,0.284,0.0125,0.654,0.0289,3,0.268,0.922,0.0408,21.7,0.957,0.98,0.938,49,48.1,144,3460
2008-05-14,2007,8,33,135,855.18,0.22,5,Dry,42,9,8,6,82,147,0.17,708.2,0.83,708.2,0,0,0,0,-6,6,42,9,8,0,88,767,990,967.3,22.7,0.363,0.274,0.0121,0.637,0.0281,3,0.261,0.898,0.0396,21.8,0.957,0.98,0.938,48.2,47.3,142,3400
2008-05-15,2007,8,33,136,841.33,0.23,5,Dry,42,9,8,6,82,147,0.17,694.3,0.82,694.3,0,0,0,0,-6,6,42,9,8,0,88,753,990,967.3,22.7,0.355,0.265,0.0116,0.619,0.0272,3,0.255,0.874,0.0385,21.9,0.957,0.98,0.938,47.5,46.5,140,3350
2008-05-16,2007,8,33,137,828.03,0.23,5,Dry,42,9,8,6,82,147,0.18,681,0.82,681,0,0,0,0,-6,6,42,9,8,0,88,740,990,967.2,22.8,0.347,0.256,0.0112,0.603,0.0265,3,0.249,0.852,0.0374,21.9,0.957,0.98,0.938,46.7,45.8,137,3300
2008-05-17,2007,8,33,138,815.32,0.24,5,Dry,42,9,8,6,82,147,0.18,668.3,0.82,668.3,0,0,0,0,-6,6,42,9,8,0,88,727,990,967.2,22.8,0.34,0.247,0.0108,0.587,0.0257,3,0.243,0.831,0.0364,22,0.957,0.98,0.938,46,45.1,135,3250
2008-05-18,2007,8,33,139,803.31,0.24,5,Dry,42,9,8,6,82,147,0.18,656.3,0.82,656.3,0,0,0,0,-6,6,42,9,8,0,88,715,990,967.1,22.9,0.333,0.239,0.0105,0.572,0.025,3,0.238,0.81,0.0354,22.1,0.956,0.98,0.937,45.3,44.4,133,3200
2008-05-19,2007,8,34,140,795.23,0.24,5,Dry,42,9,8,6,82,147,0.18,648.2,0.81,648.2,0,0,0,0,-6,6,42,9,8,0,88,707,990,967.1,22.9,0.328,0.234,0.0102,0.562,0.0245,3,0.234,0.797,0.0348,22.1,0.956,0.98,0.937,44.8,43.9,132,3160
2008-05-20,2007,8,34,141,787.64,0.25,5,Dry,42,9,8,6,82,147,0.19,640.6,0.81,640.6,0,0,0,0,-6,6,42,9,8,0,88,700,990,967.1,22.9,0.324,0.229,0.00998,0.553,0.0241,3,0.231,0.784,0.0342,22.2,0.956,0.98,0.937,44.4,43.5,130,3130
2008-05-21,2007,8,34,142,778.07,0.25,5,Dry,42,9,8,6,82,147,0.19,631.1,0.81,631.1,0,0,0,0,-6,6,42,9,8,0,88,690,990,967,23,0.319,0.223,0.00968,0.541,0.0235,3,0.226,0.768,0.0334,22.2,0.955,0.98,0.936,43.8,42.9,129,3090
2008-05-22,2007,8,34,143,770.51,0.26,5,Dry,42,9,8,6,82,147,0.19,623.5,0.81,623.5,0,0,0,0,-6,6,42,9,8,0,88,683,990,967,23,0.314,0.218,0.00945,0.532,0.0231,3,0.223,0.755,0.0328,22.3,0.955,0.98,0.936,43.3,42.5,127,3060
2008-05-23,2007,8,34,144,759.84,0.26,5,Dry,42,9,8,6,82,147,0.19,612.8,0.81,612.8,0,0,0,0,-6,6,42,9,8,0,88,672,990,966.9,23.1,0.308,0.21,0.00912,0.519,0.0225,3,0.218,0.737,0.032,22.3,0.955,0.98,0.936,42.7,41.8,126,3010
2008-05-24,2007,8,34,145,748.08,0.27,5,Dry,42,9,8,6,82,147,0.2,601.1,0.8,601.1,0,0,0,0,-6,6,42,9,8,0,88,660,990,966.9,23.1,0.302,0.203,0.00876,0.504,0.0218,3,0.213,0.717,0.031,22.4,0.954,0.98,0.935,42,41.1,123,2960
2008-05-25,2007,8,34,146,736.33,0.27,5,Dry,42,9,8,6,82,147,0.2,589.3,0.8,589.3,0,0,0,0,-6,6,42,9,8,0,88,648,990,966.8,23.2,0.295,0.195,0.00841,0.49,0.0211,3,0.208,0.697,0.0301,22.5,0.954,0.979,0.933,41.3,40.4,121,2910
2008-05-26,2007,8,35,147,724.57,0.27,5,Dry,42,9,8,6,82,147,0.2,577.6,0.8,577.6,0,0,0,0,-6,6,42,9,8,0,88,637,990,966.8,23.2,0.288,0.187,0.00805,0.475,0.0205,3,0.202,0.678,0.0292,22.5,0.953,0.977,0.931,40.5,39.6,119,2850
2008-05-27,2007,8,35,148,713.36,0.28,5,Dry,42,9,8,6,82,147,0.21,566.4,0.79,566.4,0,0,0,0,-6,6,42,9,8,0,88,625,990,966.8,23.2,0.282,0.179,0.00771,0.461,0.0198,3,0.197,0.659,0.0283,22.6,0.952,0.976,0.929,39.8,38.8,117,2800
2008-05-28,2007,8,35,149,703.24,0.28,5,Dry,42,9,8,6,82,147,0.21,556.2,0.79,556.2,0,0,0,0,-6,6,42,9,8,0,88,615,990,966.7,23.3,0.276,0.173,0.00741,0.449,0.0193,3,0.193,0.642,0.0275,22.6,0.951,0.974,0.927,39.2,38.2,114,2750
2008-05-29,2007,8,35,150,692.58,0.29,5,Dry,42,9,8,6,82,147,0.21,545.6,0.79,545.6,0,0,0,0,-6,6,42,9,8,0,88,605,990,966.7,23.3,0.27,0.165,0.00709,0.436,0.0187,3,0.188,0.624,0.0267,22.7,0.95,0.973,0.924,38.5,37.4,112,2700
2008-05-30,2007,8,35,151,681.91,0.29,5,Dry,42,9,8,6,82,147,0.22,534.9,0.78,534.9,0,0,0,0,-6,6,42,9,8,0,88,594,990,966.6,23.4,0.264,0.158,0.00677,0.422,0.0181,3,0.183,0.606,0.0259,22.8,0.95,0.971,0.922,37.8,36.7,110,2640
2008-05-31,2007,8,35,152,671.25,0.3,5,Dry,42,9,8,6,82,147,0.22,524.3,0.78,524.3,0,0,0,0,-6,6,42,9,8,0,88,583,990,966.6,23.4,0.258,0.151,0.00646,0.409,0.0175,3,0.178,0.588,0.0251,22.8,0.949,0.97,0.92,37.1,36,108,2590
2008-06-01,2007,9,35,153,660.58,0.3,5,Dry,39,9,7,5,59,119,0.18,541.6,0.82,541.6,0,0,0,0,-5,5,39,9,7,0,64,597,990,966.5,23.5,0.266,0.163,0.00694,0.428,0.0183,3,0.186,0.615,0.0262,22.8,0.95,0.973,0.924,38.4,37.4,112,2690
2008-06-02,2007,9,36,154,651.56,0.3,5,Dry,39,9,7,5,59,119,0.18,532.6,0.82,532.6,0,0,0,0,-5,5,39,9,7,0,64,588,990,966.5,23.5,0.26,0.157,0.00667,0.417,0.0178,3,0.182,0.599,0.0255,22.9,0.949,0.971,0.922,37.8,36.8,110,2650
2008-06-03,2007,9,36,155,641.99,0.31,5,Dry,39,9,7,5,59,119,0.18,523,0.81,523,0,0,0,0,-5,5,39,9,7,0,64,578,990,966.5,23.5,0.255,0.15,0.00639,0.405,0.0172,3,0.178,0.583,0.0248,22.9,0.949,0.97,0.92,37.2,36.1,108,2600
2008-06-04,2007,9,36,156,632.42,0.31,5,Dry,39,9,7,5,59,119,0.19,513.4,0.81,513.4,0,0,0,0,-5,5,39,9,7,0,64,568,990,966.4,23.6,0.25,0.144,0.00611,0.394,0.0167,3,0.174,0.567,0.0241,23,0.948,0.97,0.919,36.6,35.5,106,2560
2008-06-05,2007,9,36,157,622.85,0.32,5,Dry,39,9,7,5,59,119,0.19,503.9,0.81,503.9,0,0,0,0,-5,5,39,9,7,0,64,559,990,966.4,23.6,0.244,0.138,0.00583,0.382,0.0162,3,0.169,0.551,0.0233,23.1,0.947,0.97,0.918,36,34.9,105,2510
2008-06-06,2007,9,36,158,613.83,0.32,5,Dry,39,9,7,5,59,119,0.19,494.8,0.81,494.8,0,0,0,0,-5,5,39,9,7,0,64,550,990,966.4,23.6,0.239,0.133,0.00561,0.372,0.0157,3,0.165,0.537,0.0227,23.1,0.946,0.97,0.917,35.4,34.3,103,2470
2008-06-07,2007,9,36,159,605.9,0.33,5,Dry,39,9,7,5,59,119,0.2,486.9,0.8,486.9,0,0,0,0,-5,5,39,9,7,0,64,542,990,966.3,23.7,0.234,0.129,0.00544,0.363,0.0153,2,0.271,0.634,0.0268,23,0.956,0.98,0.937,52.6,48.2,96.4,2310
2008-06-08,2007,9,36,160,597.42,0.33,5,Dry,39,9,7,5,59,119,0.2,478.4,0.8,478.4,0,0,0,0,-5,5,39,9,7,0,64,533,990,966.3,23.7,0.23,0.125,0.00526,0.354,0.0149,2,0.265,0.62,0.0261,23.1,0.956,0.98,0.937,51.8,48.2,96.4,2310
2008-06-09,2007,9,37,161,588.94,0.34,5,Dry,39,9,7,5,59,119,0.2,469.9,0.8,469.9,0,0,0,0,-5,5,39,9,7,0,64,525,990,966.3,23.7,0.225,0.121,0.00509,0.346,0.0146,2,0.26,0.605,0.0255,23.1,0.957,0.98,0.938,51,48.2,96.4,2310
2008-06-10,2007,9,37,162,581.56,0.34,5,Dry,39,9,7,5,59,119,0.2,462.6,0.8,462.6,0,0,0,0,-5,5,39,9,7,0,64,518,990,966.2,23.8,0.221,0.117,0.00493,0.338,0.0142,2,0.255,0.593,0.0249,23.2,0.957,0.98,0.938,50.4,48.2,96.4,2310
2008-06-11,2007,9,37,163,575.82,0.35,5,Dry,39,9,7,5,59,119,0.21,456.8,0.79,456.8,0,0,0,0,-5,5,39,9,7,0,64,512,990,966.2,23.8,0.217,0.115,0.00481,0.332,0.0139,2,0.251,0.583,0.0245,23.2,0.958,0.98,0.939,49.8,48.2,96.4,2310
2008-06-12,2007,9,37,164,568.98,0.35,5,Dry,39,9,7,5,59,119,0.21,450,0.79,450,0,0,0,0,-5,5,39,9,7,0,64,505,990,966.2,23.8,0.214,0.111,0.00467,0.325,0.0136,2,0.246,0.571,0.024,23.3,0.958,0.98,0.939,49.2,48.2,96.4,2310
2008-06-13,2007,9,37,165,561.05,0.35,5,Dry,39,9,7,5,59,119,0.21,442.1,0.79,442.1,0,0,0,0,-5,5,39,9,7,0,64,497,990,966.1,23.9,0.211,0.108,0.00451,0.319,0.0133,2,0.241,0.559,0.0234,23.3,0.958,0.98,0.939,48.4,47.4,94.9,2280
2008-06-14,2007,9,37,166,553.12,0.36,5,Dry,39,9,7,5,59,119,0.21,434.1,0.79,434.1,0,0,0,0,-5,5,39,9,7,0,64,489,990,966.1,23.9,0.208,0.104,0.00435,0.312,0.0131,2,0.236,0.548,0.0229,23.4,0.957,0.98,0.938,47.6,46.7,93.3,2240
2008-06-15,2007,9,37,167,546.29,0.36,5,Dry,39,9,7,5,59,119,0.22,427.3,0.78,427.3,0,0,0,0,-5,5,39,9,7,0,64,482,990,966.1,23.9,0.206,0.101,0.00421,0.306,0.0128,2,0.231,0.537,0.0224,23.4,0.957,0.98,0.938,46.9,46,92,2210
2008-06-16,2007,9,38,168,538.9,0.37,5,Dry,39,9,7,5,59,119,0.22,419.9,0.78,419.9,0,0,0,0,-5,5,39,9,7,0,64,475,990,966,24,0.203,0.0972,0.00405,0.3,0.0125,2,0.226,0.526,0.022,23.4,0.956,0.98,0.937,46.2,45.2,90.5,2170
2008-06-17,2007,9,38,169,531.52,0.37,5,Dry,39,9,7,5,59,119,0.22,412.5,0.78,412.5,0,0,0,0,-5,5,39,9,7,0,64,468,990,966,24,0.201,0.0937,0.0039,0.294,0.0123,2,0.221,0.515,0.0215,23.5,0.956,0.98,0.937,45.4,44.5,89,2140
2008-06-18,2007,9,38,170,524.14,0.37,5,Dry,39,9,7,5,59,119,0.23,405.1,0.77,405.1,0,0,0,0,-5,5,39,9,7,0,64,460,990,966,24,0.198,0.0902,0.00375,0.288,0.012,2,0.216,0.504,0.021,23.5,0.955,0.98,0.936,44.7,43.8,87.5,2100
2008-06-19,2007,9,38,171,517.3,0.38,5,Dry,39,9,7,5,59,119,0.23,398.3,0.77,398.3,0,0,0,0,-5,5,39,9,7,0,64,453,990,965.9,24.1,0.196,0.087,0.00361,0.283,0.0117,2,0.211,0.494,0.0205,23.6,0.955,0.98,0.936,44,43.1,86.2,2070
2008-06-20,2007,9,38,172,510.47,0.38,5,Dry,39,9,7,5,59,119,0.23,391.5,0.77,391.5,0,0,0,0,-5,5,39,9,7,0,64,446,990,965.9,24.1,0.193,0.0838,0.00348,0.277,0.0115,2,0.207,0.484,0.0201,23.6,0.954,0.98,0.935,43.2,42.4,84.8,2030
2008-06-21,2007,9,38,173,504.72,0.39,5,Dry,39,9,7,5,59,119,0.24,385.7,0.76,385.7,0,0,0,0,-5,5,39,9,7,0,64,441,990,965.9,24.1,0.191,0.0811,0.00336,0.272,0.0113,2,0.203,0.475,0.0197,23.7,0.953,0.98,0.934,42.6,41.8,83.6,2010
2008-06-22,2007,9,38,174,498.43,0.39,5,Dry,39,9,7,5,59,119,0.24,379.4,0.76,379.4,0,0,0,0,-5,5,39,9,7,0,64,434,990,965.8,24.2,0.189,0.0781,0.00323,0.267,0.0111,2,0.199,0.466,0.0193,23.7,0.952,0.98,0.933,42,41.1,82.3,1970
2008-06-23,2007,9,39,175,492.15,0.39,5,Dry,39,9,7,5,59,119,0.24,373.1,0.76,373.1,0,0,0,0,-5,5,39,9,7,0,64,428,990,965.8,24.2,0.187,0.0751,0.00311,0.262,0.0108,2,0.194,0.456,0.0189,23.7,0.952,0.979,0.931,41.3,40.4,80.9,1940
2008-06-24,2007,9,39,176,485.86,0.4,5,Dry,39,9,7,5,59,119,0.24,366.9,0.76,366.9,0,0,0,0,-5,5,39,9,7,0,64,422,990,965.8,24.2,0.184,0.0722,0.00298,0.257,0.0106,2,0.19,0.447,0.0184,23.8,0.951,0.977,0.929,40.6,39.7,79.5,1910
2008-06-25,2007,9,39,177,479.57,0.4,5,Dry,39,9,7,5,59,119,0.25,360.6,0.75,360.6,0,0,0,0,-5,5,39,9,7,0,64,416,990,965.8,24.2,0.182,0.0692,0.00285,0.251,0.0104,2,0.186,0.437,0.018,23.8,0.95,0.976,0.927,40,39,78,1870
2008-06-26,2007,9,39,178,473.83,0.41,5,Dry,39,9,7,5,59,119,0.25,354.8,0.75,354.8,0,0,0,0,-5,5,39,9,7,0,64,410,990,965.7,24.3,0.18,0.0665,0.00274,0.247,0.0102,2,0.182,0.429,0.0177,23.8,0.949,0.975,0.925,39.4,38.4,76.7,1840
2008-06-27,2007,9,39,179,468.08,0.41,5,Dry,39,9,7,5,59,119,0.25,349.1,0.75,349.1,0,0,0,0,-5,5,39,9,7,0,64,404,990,965.7,24.3,0.178,0.0638,0.00262,0.242,0.00996,2,0.178,0.42,0.0173,23.9,0.948,0.973,0.923,38.8,37.7,75.4,1810
2008-06-28,2007,9,39,180,463.43,0.41,5,Dry,39,9,7,5,59,119,0.26,344.4,0.74,344.4,0,0,0,0,-5,5,39,9,7,0,64,399,990,965.7,24.3,0.177,0.0616,0.00253,0.238,0.00979,2,0.175,0.413,0.017,23.9,0.948,0.972,0.921,38.3,37.2,74.4,1790
2008-06-29,2007,9,39,181,458.24,0.42,5,Dry,39,9,7,5,59,119,0.26,339.2,0.74,339.2,0,0,0,0,-5,5,39,9,7,0,64,394,990,965.7,24.3,0.175,0.0591,0.00243,0.234,0.00961,2,0.171,0.405,0.0167,23.9,0.947,0.971,0.919,37.7,36.6,73.2,1760
2008-06-30,2007,9,40,182,453.04,0.42,5,Dry,39,9,7,5,59,119,0.26,334,0.74,334,0,0,0,0,-5,5,39,9,7,0,64,389,990,965.6,24.4,0.173,0.0567,0.00233,0.23,0.00942,2,0.168,0.397,0.0163,24,0.946,0.97,0.918,37.1,36,72,1730
2008-07-01,2007,10,40,183,447.85,0.42,4,Mod_Dry,42,9,8,6,70,135,0.3,312.9,0.7,312.9,0,0,0,0,-6,6,42,9,8,0,76,372,990,965.6,24.4,0.167,0.0467,0.00191,0.213,0.00875,2,0.154,0.367,0.0151,24,0.943,0.97,0.915,34.7,33.7,67.4,1620
2008-07-02,2007,10,40,184,442.65,0.43,4,Mod_Dry,42,9,8,6,70,135,0.3,307.6,0.69,307.6,0,0,0,0,-6,6,42,9,8,0,76,367,990,965.6,24.4,0.165,0.0442,0.00181,0.209,0.00857,2,0.15,0.359,0.0147,24,0.942,0.97,0.914,34.2,33.1,66.3,1590
2008-07-03,2007,10,40,185,437.46,0.43,4,Mod_Dry,42,9,8,6,70,135,0.31,302.5,0.69,302.5,0,0,0,0,-6,6,42,9,8,0,76,361,990,965.6,24.4,0.163,0.0418,0.00171,0.205,0.00839,2,0.147,0.352,0.0144,24.1,0.941,0.97,0.913,33.6,32.6,65.2,1560
2008-07-04,2007,10,40,186,432.26,0.43,4,Mod_Dry,42,9,8,6,70,135,0.31,297.3,0.69,297.3,0,0,0,0,-6,6,42,9,8,0,76,356,990,965.5,24.5,0.161,0.0393,0.00161,0.201,0.0082,2,0.143,0.344,0.0141,24.1,0.94,0.97,0.912,33,32,64.1,1540
