date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2008-07-05,2007,10,40,187,427.61,0.44,4,Mod_Dry,42,9,8,6,70,135,0.32,292.6,0.68,292.6,0,0,0,0,-6,6,42,9,8,0,76,352,990,965.5,24.5,0.16,0.0371,0.00152,0.197,0.00804,2,0.14,0.337,0.0138,24.1,0.939,0.97,0.911,32.5,31.5,63.1,1510
2008-07-06,2007,10,40,188,422.97,0.44,4,Mod_Dry,42,9,8,6,70,135,0.32,288,0.68,288,0,0,0,0,-6,6,42,9,8,0,76,347,990,965.5,24.5,0.158,0.0349,0.00143,0.193,0.00787,2,0.137,0.33,0.0135,24.2,0.938,0.97,0.91,32,31.1,62.1,1490
2008-07-07,2007,10,41,189,418.32,0.45,4,Mod_Dry,42,9,8,6,70,135,0.32,283.3,0.68,283.3,0,0,0,0,-6,6,42,9,8,0,76,342,990,965.5,24.5,0.156,0.0327,0.00133,0.189,0.00771,2,0.134,0.323,0.0132,24.2,0.937,0.97,0.909,31.5,30.6,61.1,1470
2008-07-08,2007,10,41,190,413.67,0.45,4,Mod_Dry,42,9,8,6,70,135,0.33,278.7,0.67,278.7,0,0,0,0,-6,6,42,9,8,0,76,338,990,965.5,24.5,0.155,0.0305,0.00124,0.185,0.00755,2,0.131,0.316,0.0129,24.2,0.936,0.97,0.908,31,30.1,60.1,1440
2008-07-09,2007,10,41,191,409.02,0.45,4,Mod_Dry,42,9,8,6,70,135,0.33,274,0.67,274,0,0,0,0,-6,6,42,9,8,0,76,333,990,965.4,24.6,0.153,0.0283,0.00115,0.181,0.00739,2,0.127,0.309,0.0126,24.3,0.935,0.97,0.907,30.5,29.6,59.1,1420
2008-07-10,2007,10,41,192,405.47,0.46,4,Mod_Dry,42,9,8,6,70,135,0.33,270.5,0.67,270.5,0,0,0,0,-6,6,42,9,8,0,76,329,990,965.4,24.6,0.152,0.0267,0.00108,0.178,0.00726,2,0.125,0.304,0.0124,24.3,0.934,0.97,0.906,30.1,29.2,58.3,1400
2008-07-11,2007,10,41,193,401.36,0.46,4,Mod_Dry,42,9,8,6,70,135,0.34,266.4,0.66,266.4,0,0,0,0,-6,6,42,9,8,0,76,325,990,965.4,24.6,0.15,0.0247,0.00101,0.175,0.00712,2,0.122,0.297,0.0121,24.3,0.933,0.97,0.905,29.6,28.7,57.5,1380
2008-07-12,2007,10,41,194,397.26,0.46,4,Mod_Dry,42,9,8,6,70,135,0.34,262.3,0.66,262.3,0,0,0,0,-6,6,42,9,8,0,76,321,990,965.4,24.6,0.149,0.0228,0.000926,0.172,0.00698,2,0.12,0.291,0.0118,24.3,0.932,0.97,0.904,29.2,28.3,56.6,1360
2008-07-13,2007,10,41,195,393.16,0.47,4,Mod_Dry,42,9,8,6,70,135,0.34,258.2,0.66,258.2,0,0,0,0,-6,6,42,9,8,0,76,317,990,965.4,24.6,0.147,0.0209,0.000846,0.168,0.00683,2,0.117,0.285,0.0116,24.3,0.931,0.97,0.904,28.7,27.8,55.7,1340
2008-07-14,2007,10,42,196,389.06,0.47,4,Mod_Dry,42,9,8,6,70,135,0.35,254.1,0.65,254.1,0,0,0,0,-6,6,42,9,8,0,76,313,990,965.3,24.7,0.146,0.0189,0.000767,0.165,0.00669,2,0.114,0.279,0.0113,24.4,0.931,0.97,0.903,28.3,27.4,54.8,1320
2008-07-15,2007,10,42,197,384.96,0.47,4,Mod_Dry,42,9,8,6,70,135,0.35,250,0.65,250,0,0,0,0,-6,6,42,9,8,0,76,309,990,965.3,24.7,0.145,0.017,0.000689,0.162,0.00655,2,0.111,0.273,0.0111,24.4,0.93,0.97,0.902,27.8,27,53.9,1290
2008-07-16,2007,10,42,198,380.86,0.48,4,Mod_Dry,42,9,8,6,70,135,0.35,245.9,0.65,245.9,0,0,0,0,-6,6,42,9,8,0,76,305,990,965.3,24.7,0.143,0.0166,0.000674,0.16,0.00647,2,0.108,0.268,0.0109,24.4,0.928,0.97,0.9,27.3,26.5,53,1270
2008-07-17,2007,10,42,199,376.76,0.48,4,Mod_Dry,42,9,8,6,70,135,0.36,241.8,0.64,241.8,0,0,0,0,-6,6,42,9,8,0,76,301,990,965.3,24.7,0.142,0.0163,0.000659,0.158,0.00639,2,0.106,0.264,0.0107,24.5,0.927,0.97,0.899,26.9,26.1,52.1,1250
2008-07-18,2007,10,42,200,373.2,0.48,4,Mod_Dry,42,9,8,6,70,135,0.36,238.2,0.64,238.2,0,0,0,0,-6,6,42,9,8,0,76,297,990,965.3,24.7,0.14,0.016,0.000647,0.156,0.00632,2,0.103,0.26,0.0105,24.5,0.926,0.97,0.898,26.5,25.7,51.3,1230
2008-07-19,2007,10,42,201,369.65,0.49,4,Mod_Dry,42,9,8,6,70,135,0.36,234.7,0.64,234.7,0,0,0,0,-6,6,42,9,8,0,76,294,990,965.2,24.8,0.139,0.0157,0.000634,0.155,0.00626,2,0.101,0.256,0.0103,24.5,0.925,0.97,0.897,26.1,25.3,50.6,1210
2008-07-20,2007,10,42,202,366.09,0.49,4,Mod_Dry,42,9,8,6,70,135,0.37,231.1,0.63,231.1,0,0,0,0,-6,6,42,9,8,0,76,290,990,965.2,24.8,0.138,0.0154,0.000621,0.153,0.00619,2,0.0985,0.252,0.0102,24.5,0.923,0.97,0.896,25.7,24.9,49.8,1190
2008-07-21,2007,10,43,203,362.54,0.49,4,Mod_Dry,42,9,8,6,70,135,0.37,227.5,0.63,227.5,0,0,0,0,-6,6,42,9,8,0,76,287,990,965.2,24.8,0.137,0.0151,0.000609,0.152,0.00612,1,0.25,0.401,0.0162,24.4,0.958,0.98,0.939,52.2,48.2,48.2,1160
2008-07-22,2007,10,43,204,358.98,0.5,4,Mod_Dry,42,9,8,6,70,135,0.38,224,0.62,224,0,0,0,0,-6,6,42,9,8,0,76,283,990,965.2,24.8,0.135,0.0148,0.000596,0.15,0.00605,1,0.245,0.395,0.0159,24.4,0.959,0.98,0.94,51.4,48.2,48.2,1160
2008-07-23,2007,10,43,205,355.43,0.5,4,Mod_Dry,42,9,8,6,70,135,0.38,220.4,0.62,220.4,0,0,0,0,-6,6,42,9,8,0,76,279,990,965.2,24.8,0.134,0.0145,0.000584,0.149,0.00599,1,0.24,0.389,0.0157,24.4,0.958,0.98,0.939,50.6,48.2,48.2,1160
2008-07-24,2007,10,43,206,351.87,0.5,4,Mod_Dry,42,9,8,6,70,135,0.38,216.9,0.62,216.9,0,0,0,0,-6,6,42,9,8,0,76,276,990,965.2,24.8,0.133,0.0142,0.000571,0.147,0.00592,1,0.235,0.382,0.0154,24.5,0.958,0.98,0.938,49.8,48.2,48.2,1160
2008-07-25,2007,10,43,207,349.41,0.51,4,Mod_Dry,42,9,8,6,70,135,0.39,214.4,0.61,214.4,0,0,0,0,-6,6,42,9,8,0,76,273,990,965.1,24.9,0.132,0.014,0.000562,0.146,0.00587,1,0.232,0.378,0.0152,24.5,0.957,0.98,0.938,49.3,48.2,48.2,1160
2008-07-26,2007,10,43,208,346.4,0.51,4,Mod_Dry,42,9,8,6,70,135,0.39,211.4,0.61,211.4,0,0,0,0,-6,6,42,9,8,0,76,270,990,965.1,24.9,0.131,0.0137,0.000552,0.145,0.00582,1,0.228,0.373,0.015,24.5,0.957,0.98,0.938,48.6,47.6,47.6,1140
2008-07-27,2007,10,43,209,343.4,0.51,4,Mod_Dry,42,9,8,6,70,135,0.39,208.4,0.61,208.4,0,0,0,0,-6,6,42,9,8,0,76,267,990,965.1,24.9,0.13,0.0135,0.000541,0.143,0.00576,1,0.224,0.367,0.0148,24.5,0.956,0.98,0.937,47.9,47,47,1130
2008-07-28,2007,10,44,210,340.39,0.52,4,Mod_Dry,42,9,8,6,70,135,0.4,205.4,0.6,205.4,0,0,0,0,-6,6,42,9,8,0,76,264,990,965.1,24.9,0.129,0.0132,0.00053,0.142,0.00571,1,0.22,0.362,0.0145,24.5,0.956,0.98,0.937,47.2,46.3,46.3,1110
2008-07-29,2007,10,44,211,337.38,0.52,4,Mod_Dry,42,9,8,6,70,135,0.4,202.4,0.6,202.4,0,0,0,0,-6,6,42,9,8,0,76,261,990,965.1,24.9,0.128,0.013,0.00052,0.141,0.00565,1,0.216,0.356,0.0143,24.6,0.955,0.98,0.936,46.6,45.6,45.6,1100
2008-07-30,2007,10,44,212,334.37,0.52,4,Mod_Dry,42,9,8,6,70,135,0.4,199.4,0.6,199.4,0,0,0,0,-6,6,42,9,8,0,76,258,990,965.1,24.9,0.127,0.0127,0.000509,0.139,0.00559,1,0.212,0.351,0.0141,24.6,0.955,0.98,0.936,45.9,45,45,1080
2008-07-31,2007,10,44,213,331.36,0.53,4,Mod_Dry,42,9,8,6,70,135,0.41,196.4,0.59,196.4,0,0,0,0,-6,6,42,9,8,0,76,255,990,965.1,24.9,0.126,0.0124,0.000499,0.138,0.00554,1,0.208,0.346,0.0139,24.6,0.954,0.98,0.935,45.2,44.3,44.3,1060
2008-08-01,2007,11,44,214,327.26,0.53,4,Mod_Dry,39,7,5,4,60,115,0.35,212.3,0.65,212.3,0,0,0,0,-4,4,39,7,5,0,64,263,990,965,25,0.128,0.0138,0.000552,0.142,0.0057,1,0.229,0.371,0.0149,24.6,0.957,0.98,0.938,49,48,48,1150
2008-08-02,2007,11,44,215,323.71,0.53,4,Mod_Dry,39,7,5,4,60,115,0.35,208.7,0.65,208.7,0,0,0,0,-4,4,39,7,5,0,64,260,990,965,25,0.127,0.0135,0.00054,0.141,0.00563,1,0.224,0.365,0.0146,24.6,0.956,0.98,0.937,48.2,47.2,47.2,1130
2008-08-03,2007,11,44,216,319.61,0.54,4,Mod_Dry,39,7,5,4,60,115,0.36,204.6,0.64,204.6,0,0,0,0,-4,4,39,7,5,0,64,256,990,965,25,0.126,0.0131,0.000526,0.139,0.00556,1,0.219,0.358,0.0143,24.6,0.956,0.98,0.936,47.3,46.3,46.3,1110
2008-08-04,2007,11,45,217,315.51,0.54,4,Mod_Dry,39,7,5,4,60,115,0.36,200.5,0.64,200.5,0,0,0,0,-4,4,39,7,5,0,64,252,990,965,25,0.124,0.0128,0.000511,0.137,0.00548,1,0.213,0.35,0.014,24.7,0.955,0.98,0.936,46.3,45.4,45.4,1090
2008-08-05,2007,11,45,218,311.4,0.55,4,Mod_Dry,39,7,5,4,60,115,0.37,196.4,0.63,196.4,0,0,0,0,-4,4,39,7,5,0,64,247,990,965,25,0.123,0.0124,0.000497,0.135,0.0054,1,0.208,0.343,0.0137,24.7,0.954,0.98,0.935,45.4,44.5,44.5,1070
2008-08-06,2007,11,45,219,307.85,0.55,4,Mod_Dry,39,7,5,4,60,115,0.37,192.8,0.63,192.8,0,0,0,0,-4,4,39,7,5,0,64,244,990,964.9,25.1,0.122,0.0121,0.000485,0.134,0.00534,1,0.203,0.337,0.0134,24.7,0.953,0.98,0.934,44.5,43.7,43.7,1050
2008-08-07,2007,11,45,220,304.29,0.56,4,Mod_Dry,39,7,5,4,60,115,0.38,189.3,0.62,189.3,0,0,0,0,-4,4,39,7,5,0,64,240,990,964.9,25.1,0.12,0.0118,0.000472,0.132,0.00527,1,0.198,0.33,0.0132,24.7,0.952,0.98,0.932,43.7,42.8,42.8,1030
2008-08-08,2007,11,45,221,300.74,0.56,4,Mod_Dry,39,7,5,4,60,115,0.38,185.7,0.62,185.7,0,0,0,0,-4,4,39,7,5,0,64,237,990,964.9,25.1,0.119,0.0115,0.00046,0.131,0.0052,1,0.193,0.324,0.0129,24.8,0.95,0.98,0.931,42.9,42,42,1010
2008-08-09,2007,11,45,222,298.28,0.56,4,Mod_Dry,39,7,5,4,60,115,0.39,183.3,0.61,183.3,0,0,0,0,-4,4,39,7,5,0,64,234,990,964.9,25.1,0.118,0.0113,0.000451,0.13,0.00516,1,0.19,0.319,0.0127,24.8,0.95,0.98,0.931,42.3,41.5,41.5,995
2008-08-10,2007,11,45,223,295.27,0.57,4,Mod_Dry,39,7,5,4,60,115,0.39,180.3,0.61,180.3,0,0,0,0,-4,4,39,7,5,0,64,231,990,964.9,25.1,0.117,0.0111,0.000441,0.128,0.0051,1,0.186,0.314,0.0125,24.8,0.949,0.979,0.929,41.6,40.7,40.7,978
2008-08-11,2007,11,46,224,292.26,0.57,4,Mod_Dry,39,7,5,4,60,115,0.39,177.3,0.61,177.3,0,0,0,0,-4,4,39,7,5,0,64,228,990,964.9,25.1,0.116,0.0108,0.00043,0.127,0.00505,1,0.182,0.309,0.0123,24.8,0.948,0.978,0.927,40.9,40,40,960
2008-08-12,2007,11,46,225,289.26,0.58,4,Mod_Dry,39,7,5,4,60,115,0.4,174.3,0.6,174.3,0,0,0,0,-4,4,39,7,5,0,64,225,990,964.9,25.1,0.115,0.0106,0.00042,0.126,0.005,1,0.178,0.303,0.0121,24.8,0.947,0.976,0.925,40.2,39.2,39.2,942
2008-08-13,2007,11,46,226,286.25,0.58,4,Mod_Dry,39,7,5,4,60,115,0.4,171.3,0.6,171.3,0,0,0,0,-4,4,39,7,5,0,64,222,990,964.8,25.2,0.114,0.0103,0.00041,0.124,0.00494,1,0.174,0.298,0.0118,24.9,0.946,0.975,0.922,39.5,38.5,38.5,924
2008-08-14,2007,11,46,227,283.24,0.58,4,Mod_Dry,39,7,5,4,60,115,0.41,168.2,0.59,168.2,0,0,0,0,-4,4,39,7,5,0,64,219,990,964.8,25.2,0.113,0.0101,0.000399,0.123,0.00489,1,0.17,0.293,0.0116,24.9,0.945,0.973,0.92,38.8,37.8,37.8,906
2008-08-15,2007,11,46,228,280.23,0.59,4,Mod_Dry,39,7,5,4,60,115,0.41,165.2,0.59,165.2,0,0,0,0,-4,4,39,7,5,0,64,216,990,964.8,25.2,0.112,0.00979,0.000389,0.122,0.00483,1,0.166,0.287,0.0114,24.9,0.944,0.972,0.917,38.1,37,37,888
2008-08-16,2007,11,46,229,277.22,0.59,4,Mod_Dry,39,7,5,4,60,115,0.41,162.2,0.58,162.2,0,0,0,0,-4,4,39,7,5,0,64,213,990,964.8,25.2,0.111,0.00954,0.000379,0.12,0.00478,1,0.161,0.282,0.0112,24.9,0.943,0.97,0.915,37.4,36.3,36.3,870
2008-08-17,2007,11,46,230,274.76,0.6,4,Mod_Dry,39,7,5,4,60,115,0.42,159.8,0.58,159.8,0,0,0,0,-4,4,39,7,5,0,64,211,990,964.8,25.2,0.11,0.00933,0.00037,0.119,0.00473,1,0.158,0.277,0.011,24.9,0.942,0.97,0.914,36.8,35.7,35.7,857
2008-08-18,2007,11,47,231,272.3,0.6,4,Mod_Dry,39,7,5,4,60,115,0.42,157.3,0.58,157.3,0,0,0,0,-4,4,39,7,5,0,64,208,990,964.8,25.2,0.109,0.00912,0.000362,0.118,0.00469,1,0.155,0.273,0.0108,24.9,0.942,0.97,0.913,36.2,35.1,35.1,843
2008-08-19,2007,11,47,232,269.84,0.6,4,Mod_Dry,39,7,5,4,60,115,0.43,154.8,0.57,154.8,0,0,0,0,-4,4,39,7,5,0,64,206,990,964.8,25.2,0.108,0.00891,0.000353,0.117,0.00464,1,0.152,0.269,0.0107,25,0.941,0.97,0.913,35.6,34.6,34.6,830
2008-08-20,2007,11,47,233,267.38,0.61,4,Mod_Dry,39,7,5,4,60,115,0.43,152.4,0.57,152.4,0,0,0,0,-4,4,39,7,5,0,64,203,990,964.8,25.2,0.107,0.0087,0.000345,0.116,0.0046,1,0.148,0.264,0.0105,25,0.94,0.97,0.912,35.1,34,34,816
2008-08-21,2007,11,47,234,264.92,0.61,4,Mod_Dry,39,7,5,4,60,115,0.43,149.9,0.57,149.9,0,0,0,0,-4,4,39,7,5,0,64,201,990,964.8,25.2,0.106,0.00849,0.000336,0.115,0.00455,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.5,33.5,33.5,803
2008-08-22,2007,11,47,235,262.46,0.61,4,Mod_Dry,39,7,5,4,60,115,0.44,147.5,0.56,147.5,0,0,0,0,-4,4,39,7,5,0,64,198,990,964.7,25.3,0.106,0.00828,0.000328,0.114,0.00451,1,0.142,0.255,0.0101,25,0.938,0.97,0.91,33.9,32.9,32.9,789
2008-08-23,2007,11,47,236,260,0.62,4,Mod_Dry,39,7,5,4,60,115,0.44,145,0.56,145,0,0,0,0,-4,4,39,7,5,0,64,196,990,964.7,25.3,0.105,0.00808,0.00032,0.113,0.00446,1,0.138,0.251,0.00994,25,0.937,0.97,0.909,33.3,32.3,32.3,776
2008-08-24,2007,11,47,237,257.54,0.62,4,Mod_Dry,39,7,5,4,60,115,0.45,142.5,0.55,142.5,0,0,0,0,-4,4,39,7,5,0,64,194,990,964.7,25.3,0.104,0.00787,0.000311,0.112,0.00442,1,0.135,0.247,0.00976,25,0.936,0.97,0.908,32.7,31.8,31.8,762
2008-08-25,2007,11,48,238,255.08,0.63,4,Mod_Dry,39,7,5,4,60,115,0.45,140.1,0.55,140.1,0,0,0,0,-4,4,39,7,5,0,64,191,990,964.7,25.3,0.103,0.00766,0.000303,0.111,0.00438,1,0.132,0.242,0.00958,25,0.935,0.97,0.907,32.2,31.2,31.2,749
2008-08-26,2007,11,48,239,253.71,0.63,4,Mod_Dry,39,7,5,4,60,115,0.45,138.7,0.55,138.7,0,0,0,0,-4,4,39,7,5,0,64,190,990,964.7,25.3,0.102,0.00754,0.000298,0.11,0.00435,1,0.13,0.24,0.00948,25,0.934,0.97,0.906,31.8,30.9,30.9,741
2008-08-27,2007,11,48,240,251.79,0.63,4,Mod_Dry,39,7,5,4,60,115,0.46,136.8,0.54,136.8,0,0,0,0,-4,4,39,7,5,0,64,188,990,964.7,25.3,0.102,0.00738,0.000292,0.109,0.00432,1,0.127,0.236,0.00934,25.1,0.934,0.97,0.906,31.4,30.4,30.4,731
2008-08-28,2007,11,48,241,249.88,0.64,4,Mod_Dry,39,7,5,4,60,115,0.46,134.9,0.54,134.9,0,0,0,0,-4,4,39,7,5,0,64,186,990,964.7,25.3,0.101,0.00721,0.000285,0.108,0.00428,1,0.125,0.233,0.00921,25.1,0.933,0.97,0.905,30.9,30,30,720
2008-08-29,2007,11,48,242,247.97,0.64,4,Mod_Dry,39,7,5,4,60,115,0.46,133,0.54,133,0,0,0,0,-4,4,39,7,5,0,64,184,990,964.7,25.3,0.1,0.00705,0.000279,0.108,0.00425,1,0.122,0.23,0.00907,25.1,0.932,0.97,0.904,30.5,29.6,29.6,710
2008-08-30,2007,11,48,243,246.05,0.65,4,Mod_Dry,39,7,5,4,60,115,0.47,131.1,0.53,131.1,0,0,0,0,-4,4,39,7,5,0,64,182,990,964.7,25.3,0.0998,0.00689,0.000272,0.107,0.00421,1,0.119,0.226,0.00893,25.1,0.931,0.97,0.903,30,29.1,29.1,699
2008-08-31,2007,11,48,244,244.14,0.65,4,Mod_Dry,39,7,5,4,60,115,0.47,129.1,0.53,129.1,0,0,0,0,-4,4,39,7,5,0,64,180,990,964.7,25.3,0.0991,0.00673,0.000266,0.106,0.00418,1,0.117,0.223,0.00879,25.1,0.93,0.97,0.903,29.6,28.7,28.7,689
2008-09-01,2007,12,49,245,241.13,0.66,4,Mod_Dry,34,6,4,3,44,91,0.38,150.1,0.62,150.1,0,0,0,0,-3,3,34,6,4,0,47,194,990,964.6,25.4,0.104,0.00851,0.000336,0.113,0.00444,1,0.145,0.258,0.0102,25.1,0.939,0.97,0.911,34.7,33.7,33.7,808
2008-09-02,2007,12,49,246,237.03,0.67,4,Mod_Dry,34,6,4,3,44,91,0.38,146,0.62,146,0,0,0,0,-3,3,34,6,4,0,47,190,990,964.6,25.4,0.103,0.00816,0.000322,0.111,0.00436,1,0.14,0.25,0.00987,25.1,0.937,0.97,0.909,33.7,32.7,32.7,785
2008-09-03,2007,12,49,247,233.47,0.67,4,Mod_Dry,34,6,4,3,44,91,0.39,142.5,0.61,142.5,0,0,0,0,-3,3,34,6,4,0,47,186,990,964.6,25.4,0.101,0.00786,0.000309,0.109,0.0043,1,0.135,0.244,0.00961,25.2,0.936,0.97,0.908,32.9,31.9,31.9,766
2008-09-04,2007,12,49,248,229.92,0.68,4,Mod_Dry,34,6,4,3,44,91,0.4,138.9,0.6,138.9,0,0,0,0,-3,3,34,6,4,0,47,183,990,964.6,25.4,0.1,0.00756,0.000297,0.108,0.00423,1,0.13,0.238,0.00935,25.2,0.934,0.97,0.906,32.1,31.1,31.1,746
2008-09-05,2007,12,49,249,226.36,0.69,4,Mod_Dry,34,6,4,3,44,91,0.4,135.4,0.6,135.4,0,0,0,0,-3,3,34,6,4,0,47,179,990,964.6,25.4,0.0988,0.00726,0.000285,0.106,0.00417,1,0.125,0.231,0.00909,25.2,0.933,0.97,0.905,31.2,30.3,30.3,727
2008-09-06,2007,12,49,250,223.9,0.7,4,Mod_Dry,34,6,4,3,44,91,0.41,132.9,0.59,132.9,0,0,0,0,-3,3,34,6,4,0,47,177,990,964.5,25.5,0.098,0.00705,0.000277,0.105,0.00413,1,0.122,0.227,0.00891,25.2,0.932,0.97,0.904,30.6,29.7,29.7,713
2008-09-07,2007,12,49,251,220.9,0.7,4,Mod_Dry,34,6,4,3,44,91,0.41,129.9,0.59,129.9,0,0,0,0,-3,3,34,6,4,0,47,174,990,964.5,25.5,0.0969,0.00679,0.000267,0.104,0.00407,1,0.118,0.222,0.0087,25.3,0.931,0.97,0.903,29.9,29,29,697
2008-09-08,2007,12,50,252,217.89,0.71,4,Mod_Dry,34,6,4,3,44,91,0.42,126.9,0.58,126.9,0,0,0,0,-3,3,34,6,4,0,47,171,990,964.5,25.5,0.0958,0.00654,0.000256,0.102,0.00402,1,0.114,0.216,0.00848,25.3,0.929,0.97,0.901,29.2,28.4,28.4,680
2008-09-09,2007,12,50,253,214.88,0.72,4,Mod_Dry,34,6,4,3,44,91,0.42,123.9,0.58,123.9,0,0,0,0,-3,3,34,6,4,0,47,168,990,964.5,25.5,0.0948,0.00628,0.000246,0.101,0.00396,1,0.11,0.211,0.00826,25.3,0.928,0.97,0.9,28.5,27.7,27.7,664
2008-09-10,2007,12,50,254,211.87,0.73,4,Mod_Dry,34,6,4,3,44,91,0.43,120.9,0.57,120.9,0,0,0,0,-3,3,34,6,4,0,47,165,990,964.5,25.5,0.0937,0.00602,0.000236,0.0997,0.00391,1,0.106,0.205,0.00805,25.3,0.926,0.97,0.898,27.8,27,27,647
2008-09-11,2007,12,50,255,209.41,0.74,5,Dry,30,6,4,2,30,72,0.34,137.4,0.66,137.4,0,0,0,0,-2,2,30,6,4,0,32,177,990,964.5,25.5,0.0981,0.00743,0.000291,0.106,0.00413,1,0.128,0.234,0.00914,25.3,0.933,0.97,0.905,31.8,30.9,30.9,741
2008-09-12,2007,12,50,256,206.95,0.75,5,Dry,30,6,4,2,30,72,0.35,134.9,0.65,134.9,0,0,0,0,-2,2,30,6,4,0,32,175,990,964.4,25.6,0.0973,0.00722,0.000283,0.104,0.00409,1,0.125,0.229,0.00897,25.3,0.932,0.97,0.904,31.3,30.3,30.3,728
2008-09-13,2007,12,50,257,204.49,0.76,5,Dry,30,6,4,2,30,72,0.35,132.5,0.65,132.5,0,0,0,0,-2,2,30,6,4,0,32,172,990,964.4,25.6,0.0964,0.00701,0.000274,0.103,0.00404,1,0.121,0.225,0.00879,25.3,0.931,0.97,0.904,30.7,29.8,29.8,714
2008-09-14,2007,12,50,258,202.03,0.77,5,Dry,30,6,4,2,30,72,0.36,130,0.64,130,0,0,0,0,-2,2,30,6,4,0,32,170,990,964.4,25.6,0.0955,0.0068,0.000266,0.102,0.004,1,0.118,0.22,0.00861,25.4,0.93,0.97,0.903,30.1,29.2,29.2,701
2008-09-15,2007,12,51,259,199.57,0.78,5,Dry,30,6,4,2,30,72,0.36,127.6,0.64,127.6,0,0,0,0,-2,2,30,6,4,0,32,168,990,964.4,25.6,0.0947,0.00659,0.000258,0.101,0.00396,1,0.115,0.216,0.00844,25.4,0.929,0.97,0.902,29.5,28.6,28.6,687
2008-09-16,2007,12,51,260,198.2,0.78,5,Dry,30,6,4,2,30,72,0.36,126.2,0.64,126.2,0,0,0,0,-2,2,30,6,4,0,32,166,990,964.4,25.6,0.0942,0.00648,0.000253,0.101,0.00393,1,0.113,0.214,0.00834,25.4,0.929,0.97,0.901,29.2,28.3,28.3,679
2008-09-17,2007,12,51,261,196.29,0.79,5,Dry,30,6,4,2,30,72,0.37,124.3,0.63,124.3,0,0,0,0,-2,2,30,6,4,0,32,164,990,964.4,25.6,0.0935,0.00631,0.000247,0.0998,0.0039,1,0.11,0.21,0.00821,25.4,0.928,0.97,0.9,28.7,27.8,27.8,668
2008-09-18,2007,12,51,262,194.37,0.79,5,Dry,30,6,4,2,30,72,0.37,122.4,0.63,122.4,0,0,0,0,-2,2,30,6,4,0,32,162,990,964.4,25.6,0.0928,0.00615,0.00024,0.099,0.00387,1,0.108,0.207,0.00808,25.4,0.927,0.97,0.899,28.2,27.4,27.4,657
2008-09-19,2007,12,51,263,192.46,0.8,5,Dry,30,6,4,2,30,72,0.37,120.5,0.63,120.5,0,0,0,0,-2,2,30,6,4,0,32,160,990,964.4,25.6,0.0922,0.00599,0.000234,0.0982,0.00384,1,0.105,0.203,0.00795,25.4,0.925,0.97,0.897,27.7,26.9,26.9,646
2008-09-20,2007,12,51,264,190.54,0.81,5,Dry,30,6,4,2,30,72,0.38,118.5,0.62,118.5,0,0,0,0,-2,2,30,6,4,0,32,159,990,964.4,25.6,0.0915,0.00583,0.000228,0.0973,0.0038,1,0.103,0.2,0.00781,25.4,0.924,0.97,0.896,27.3,26.4,26.4,635
2008-09-21,2007,12,51,265,188.63,0.81,5,Dry,30,6,4,2,30,72,0.38,116.6,0.62,116.6,0,0,0,0,-2,2,30,6,4,0,32,157,990,964.4,25.6,0.0908,0.00566,0.000221,0.0965,0.00377,1,0.1,0.196,0.00768,25.4,0.922,0.97,0.895,26.8,26,26,623
2008-09-22,2007,12,52,266,186.72,0.82,5,Dry,30,6,4,2,30,72,0.39,114.7,0.61,114.7,0,0,0,0,-2,2,30,6,4,0,32,155,990,964.4,25.6,0.0901,0.0055,0.000215,0.0956,0.00374,1,0.0974,0.193,0.00755,25.4,0.921,0.97,0.893,26.3,25.5,25.5,612
2008-09-23,2007,12,52,267,184.8,0.82,5,Dry,30,6,4,2,30,72,0.39,112.8,0.61,112.8,0,0,0,0,-2,2,30,6,4,0,32,153,990,964.4,25.6,0.0895,0.00534,0.000209,0.0948,0.00371,1,0.0948,0.19,0.00741,25.4,0.92,0.97,0.892,25.8,25,25,601
2008-09-24,2007,12,52,268,182.89,0.83,5,Dry,30,6,4,2,30,72,0.39,110.9,0.61,110.9,0,0,0,0,-2,2,30,6,4,0,32,151,990,964.4,25.6,0.0888,0.00518,0.000202,0.094,0.00368,1,0.0922,0.186,0.00728,25.4,0.918,0.97,0.891,25.3,24.6,24.6,590
2008-09-25,2007,12,52,269,180.97,0.84,5,Dry,30,6,4,2,30,72,0.4,109,0.6,109,0,0,0,0,-2,2,30,6,4,0,32,149,990,964.4,25.6,0.0881,0.00501,0.000196,0.0931,0.00364,1,0.0896,0.183,0.00715,25.4,0.917,0.97,0.889,24.9,24.1,24.1,579
2008-09-26,2007,12,52,270,179.06,0.84,5,Dry,30,6,4,2,30,72,0.4,107.1,0.6,107.1,0,0,0,0,-2,2,30,6,4,0,32,147,990,964.4,25.6,0.0874,0.00485,0.00019,0.0923,0.00361,1,0.087,0.179,0.00702,25.4,0.916,0.97,0.888,24.4,23.7,23.7,568
2008-09-27,2007,12,52,271,177.15,0.85,5,Dry,30,6,4,2,30,72,0.41,105.2,0.59,105.2,0,0,0,0,-2,2,30,6,4,0,32,145,990,964.4,25.6,0.0868,0.00469,0.000183,0.0914,0.00358,1,0.0845,0.176,0.00688,25.4,0.914,0.97,0.887,23.9,23.2,23.2,557
2008-09-28,2007,12,52,272,175.78,0.85,5,Dry,30,6,4,2,30,72,0.41,103.8,0.59,103.8,0,0,0,0,-2,2,30,6,4,0,32,144,990,964.4,25.6,0.0863,0.00457,0.000179,0.0908,0.00356,1,0.0826,0.173,0.00679,25.4,0.913,0.97,0.886,23.6,22.9,22.9,549
2008-09-29,2007,12,53,273,174.41,0.86,5,Dry,30,6,4,2,30,72,0.41,102.4,0.59,102.4,0,0,0,0,-2,2,30,6,4,0,32,142,990,964.5,25.5,0.0858,0.00445,0.000174,0.0902,0.00353,1,0.0808,0.171,0.00669,25.4,0.912,0.97,0.885,23.3,22.6,22.6,541
2008-09-30,2007,12,53,274,173.04,0.86,5,Dry,30,6,4,2,30,72,0.42,101,0.58,101,0,0,0,0,-2,2,30,6,4,0,32,141,990,964.5,25.5,0.0853,0.00434,0.00017,0.0896,0.00351,1,0.0789,0.169,0.0066,25.4,0.911,0.969,0.883,22.9,22.2,22.2,533
2008-10-01,2008,1,1,275,171.68,0.87,5,Dry,24,4,2,2,20,52,0.3,119.7,0.7,119.7,0,0,0,0,-2,2,24,4,2,0,22,150,990,964.5,25.5,0.0884,0.00592,0.000232,0.0943,0.00369,1,0.104,0.198,0.00777,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
2008-10-02,2008,1,1,276,171.4,0.87,5,Dry,24,4,2,2,20,52,0.3,119.4,0.7,119.4,0,0,0,0,-2,2,24,4,2,0,22,149,990,964.5,25.5,0.0883,0.0059,0.000231,0.0942,0.00369,1,0.104,0.198,0.00775,25.3,0.925,0.97,0.897,27.4,26.6,26.6,639
2008-10-03,2008,1,1,277,170.58,0.87,5,Dry,24,4,2,2,20,52,0.3,118.6,0.69,118.6,0,0,0,0,-2,2,24,4,2,0,22,149,990,964.5,25.5,0.088,0.00583,0.000228,0.0938,0.00367,1,0.103,0.196,0.00769,25.3,0.924,0.97,0.896,27.2,26.4,26.4,634
2008-10-04,2008,1,1,278,169.76,0.87,5,Dry,24,4,2,2,20,52,0.31,117.8,0.69,117.8,0,0,0,0,-2,2,24,4,2,0,22,148,990,964.5,25.5,0.0877,0.00576,0.000226,0.0934,0.00366,1,0.101,0.195,0.00763,25.3,0.923,0.97,0.896,27,26.2,26.2,629
2008-10-05,2008,1,1,279,168.94,0.87,5,Dry,24,4,2,2,20,52,0.31,116.9,0.69,116.9,0,0,0,0,-2,2,24,4,2,0,22,147,990,964.5,25.5,0.0874,0.00569,0.000223,0.0931,0.00364,1,0.1,0.193,0.00758,25.3,0.923,0.97,0.895,26.8,26,26,624
2008-10-06,2008,1,1,280,168.12,0.88,5,Dry,24,4,2,2,20,52,0.31,116.1,0.69,116.1,0,0,0,0,-2,2,24,4,2,0,22,146,990,964.5,25.5,0.0871,0.00562,0.00022,0.0927,0.00363,1,0.0993,0.192,0.00752,25.3,0.922,0.97,0.895,26.6,25.8,25.8,620
2008-10-07,2008,1,1,281,166.21,0.88,5,Dry,24,4,2,2,20,52,0.31,114.2,0.69,114.2,0,0,0,0,-2,2,24,4,2,0,22,144,990,964.5,25.5,0.0864,0.00546,0.000214,0.0919,0.0036,1,0.0967,0.189,0.00739,25.3,0.921,0.97,0.893,26.1,25.4,25.4,609
2008-10-08,2008,1,2,282,165.93,0.88,5,Dry,24,4,2,2,20,52,0.31,113.9,0.69,113.9,0,0,0,0,-2,2,24,4,2,0,22,144,990,964.5,25.5,0.0863,0.00543,0.000213,0.0918,0.00359,1,0.0963,0.188,0.00737,25.3,0.921,0.97,0.893,26.1,25.3,25.3,607
2008-10-09,2008,1,2,283,165.11,0.88,5,Dry,24,4,2,2,20,52,0.32,113.1,0.69,113.1,0,0,0,0,-2,2,24,4,2,0,22,143,990,964.5,25.5,0.086,0.00536,0.00021,0.0914,0.00358,1,0.0952,0.187,0.00731,25.3,0.92,0.97,0.893,25.9,25.1,25.1,602
2008-10-10,2008,1,2,284,164.29,0.88,5,Dry,24,4,2,2,20,52,0.32,112.3,0.68,112.3,0,0,0,0,-2,2,24,4,2,0,22,142,990,964.5,25.5,0.0857,0.00529,0.000207,0.091,0.00357,1,0.0941,0.185,0.00725,25.3,0.92,0.97,0.892,25.7,24.9,24.9,597
2008-10-11,2008,1,2,285,163.47,0.89,5,Dry,24,4,2,2,20,52,0.32,111.5,0.68,111.5,0,0,0,0,-2,2,24,4,2,0,22,141,990,964.5,25.5,0.0855,0.00522,0.000205,0.0907,0.00355,1,0.093,0.184,0.0072,25.3,0.919,0.97,0.891,25.5,24.7,24.7,593
2008-10-12,2008,1,2,286,162.65,0.89,5,Dry,24,4,2,2,20,52,0.32,110.7,0.68,110.7,0,0,0,0,-2,2,24,4,2,0,22,141,990,964.5,25.5,0.0852,0.00516,0.000202,0.0903,0.00354,1,0.0919,0.182,0.00714,25.3,0.918,0.97,0.891,25.3,24.5,24.5,588
2008-10-13,2008,1,2,287,161.83,0.89,5,Dry,24,4,2,2,20,52,0.32,109.8,0.68,109.8,0,0,0,0,-2,2,24,4,2,0,22,140,990,964.5,25.5,0.0849,0.00509,0.000199,0.09,0.00352,1,0.0908,0.181,0.00708,25.3,0.918,0.97,0.89,25.1,24.3,24.3,583
2008-10-14,2008,1,2,288,159.92,0.89,5,Dry,24,4,2,2,20,52,0.33,107.9,0.68,107.9,0,0,0,0,-2,2,24,4,2,0,22,138,990,964.5,25.5,0.0842,0.00492,0.000193,0.0891,0.00349,1,0.0882,0.177,0.00695,25.3,0.916,0.97,0.889,24.6,23.8,23.8,572
2008-10-15,2008,1,3,289,159.65,0.9,5,Dry,24,4,2,2,20,52,0.33,107.7,0.67,107.7,0,0,0,0,-2,2,24,4,2,0,22,138,990,964.5,25.5,0.0841,0.0049,0.000192,0.089,0.00349,1,0.0878,0.177,0.00693,25.3,0.916,0.97,0.889,24.5,23.8,23.8,571
2008-10-16,2008,1,3,290,161.01,0.89,5,Dry,24,4,2,2,20,52,0.32,109,0.68,109,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0846,0.00502,0.000197,0.0896,0.00351,1,0.0897,0.179,0.00702,25.3,0.917,0.97,0.89,24.9,24.1,24.1,579
2008-10-17,2008,1,3,291,161.29,0.89,5,Dry,24,4,2,2,20,52,0.32,109.3,0.68,109.3,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0847,0.00504,0.000197,0.0897,0.00352,1,0.09,0.18,0.00704,25.3,0.917,0.97,0.89,24.9,24.2,24.2,580
2008-10-18,2008,1,3,292,159.92,0.89,5,Dry,24,4,2,2,20,52,0.33,107.9,0.68,107.9,0,0,0,0,-2,2,24,4,2,0,22,138,990,964.5,25.5,0.0842,0.00492,0.000193,0.0891,0.00349,1,0.0882,0.177,0.00695,25.3,0.916,0.97,0.889,24.6,23.8,23.8,572
2008-10-19,2008,1,3,293,158.55,0.9,5,Dry,24,4,2,2,20,52,0.33,106.5,0.67,106.5,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.0837,0.00481,0.000188,0.0885,0.00347,1,0.0863,0.175,0.00685,25.3,0.916,0.97,0.888,24.2,23.5,23.5,564
2008-10-20,2008,1,3,294,158.28,0.9,5,Dry,24,4,2,2,20,52,0.33,106.3,0.67,106.3,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0836,0.00478,0.000187,0.0884,0.00346,1,0.086,0.174,0.00683,25.3,0.915,0.97,0.888,24.2,23.5,23.5,563
2008-10-21,2008,1,3,295,159.1,0.9,5,Dry,24,4,2,2,20,52,0.33,107.1,0.67,107.1,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.0839,0.00485,0.00019,0.0888,0.00348,1,0.0871,0.176,0.00689,25.3,0.916,0.97,0.888,24.4,23.6,23.6,568
2008-10-22,2008,1,4,296,161.56,0.89,5,Dry,24,4,2,2,20,52,0.32,109.6,0.68,109.6,0,0,0,0,-2,2,24,4,2,0,22,140,990,964.5,25.5,0.0848,0.00506,0.000198,0.0898,0.00352,1,0.0904,0.18,0.00706,25.3,0.918,0.97,0.89,25,24.2,24.2,582
2008-10-23,2008,1,4,297,164.02,0.89,5,Dry,24,4,2,2,20,52,0.32,112,0.68,112,0,0,0,0,-2,2,24,4,2,0,22,142,990,964.5,25.5,0.0857,0.00527,0.000207,0.0909,0.00356,1,0.0937,0.185,0.00723,25.3,0.919,0.97,0.892,25.6,24.8,24.8,596
2008-10-24,2008,1,4,298,163.75,0.89,5,Dry,24,4,2,2,20,52,0.32,111.8,0.68,111.8,0,0,0,0,-2,2,24,4,2,0,22,142,990,964.5,25.5,0.0856,0.00525,0.000206,0.0908,0.00356,1,0.0934,0.184,0.00721,25.3,0.919,0.97,0.892,25.5,24.8,24.8,594
2008-10-25,2008,1,4,299,162.38,0.89,5,Dry,24,4,2,2,20,52,0.32,110.4,0.68,110.4,0,0,0,0,-2,2,24,4,2,0,22,140,990,964.5,25.5,0.0851,0.00513,0.000201,0.0902,0.00353,1,0.0915,0.182,0.00712,25.3,0.918,0.97,0.891,25.2,24.4,24.4,586
2008-10-26,2008,1,4,300,160.47,0.89,5,Dry,24,4,2,2,20,52,0.32,108.5,0.68,108.5,0,0,0,0,-2,2,24,4,2,0,22,138,990,964.5,25.5,0.0844,0.00497,0.000195,0.0894,0.0035,1,0.0889,0.178,0.00699,25.3,0.917,0.97,0.889,24.7,24,24,575
2008-10-27,2008,1,4,301,158.55,0.9,5,Dry,24,4,2,2,20,52,0.33,106.5,0.67,106.5,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.0837,0.00481,0.000188,0.0885,0.00347,1,0.0863,0.175,0.00685,25.3,0.916,0.97,0.888,24.2,23.5,23.5,564
2008-10-28,2008,1,4,302,156.64,0.9,5,Dry,24,4,2,2,20,52,0.33,104.6,0.67,104.6,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.083,0.00464,0.000182,0.0877,0.00344,1,0.0838,0.171,0.00672,25.3,0.914,0.97,0.887,23.8,23.1,23.1,553
2008-10-29,2008,1,5,303,154.72,0.91,5,Dry,24,4,2,2,20,52,0.34,102.7,0.66,102.7,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0824,0.00448,0.000176,0.0869,0.0034,1,0.0812,0.168,0.00659,25.3,0.913,0.97,0.885,23.3,22.6,22.6,543
2008-10-30,2008,1,5,304,152.81,0.91,5,Dry,24,4,2,2,20,52,0.34,100.8,0.66,100.8,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0817,0.00432,0.000169,0.086,0.00337,1,0.0786,0.165,0.00645,25.3,0.911,0.969,0.883,22.8,22.1,22.1,531
2008-10-31,2008,1,5,305,151.44,0.91,5,Dry,24,4,2,2,20,52,0.34,99.44,0.66,99.44,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.0812,0.0042,0.000165,0.0854,0.00335,1,0.0767,0.162,0.00636,25.3,0.911,0.968,0.883,22.5,21.8,21.8,524
2008-11-01,2008,2,5,306,151.17,0.91,5,Dry,23,4,2,2,19,50,0.33,101.2,0.67,101.2,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0815,0.00435,0.000171,0.0858,0.00337,1,0.0791,0.165,0.00647,25.3,0.912,0.969,0.884,22.9,22.2,22.2,533
2008-11-02,2008,2,5,307,154.18,0.91,5,Dry,23,4,2,2,19,50,0.32,104.2,0.68,104.2,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0825,0.00461,0.000181,0.0871,0.00342,1,0.0831,0.17,0.00668,25.3,0.914,0.97,0.886,23.7,22.9,22.9,551
2008-11-03,2008,2,5,308,160.47,0.89,5,Dry,23,4,2,2,19,50,0.31,110.5,0.69,110.5,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0848,0.00514,0.000201,0.0899,0.00352,1,0.0916,0.182,0.00711,25.3,0.918,0.97,0.891,25.2,24.5,24.5,587
2008-11-04,2008,2,5,309,167.85,0.88,5,Dry,23,4,2,2,19,50,0.3,117.8,0.7,117.8,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0874,0.00577,0.000226,0.0931,0.00365,1,0.102,0.195,0.00763,25.3,0.923,0.97,0.896,27,26.2,26.2,630
2008-11-05,2008,2,6,310,171.4,0.87,5,Dry,23,4,2,2,19,50,0.29,121.4,0.71,121.4,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0886,0.00607,0.000238,0.0947,0.00371,1,0.106,0.201,0.00787,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2008-11-06,2008,2,6,311,174.41,0.86,5,Dry,23,4,2,2,19,50,0.29,124.4,0.71,124.4,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0897,0.00632,0.000248,0.096,0.00376,1,0.11,0.206,0.00808,25.3,0.928,0.97,0.9,28.7,27.8,27.8,668
2008-11-07,2008,2,6,312,179.06,0.84,5,Dry,23,4,2,2,19,50,0.28,129.1,0.72,129.1,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0913,0.00672,0.000263,0.098,0.00384,1,0.117,0.215,0.0084,25.3,0.93,0.97,0.902,29.8,28.9,28.9,695
2008-11-08,2008,2,6,313,181.52,0.83,5,Dry,23,4,2,2,19,50,0.28,131.5,0.72,131.5,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0922,0.00693,0.000271,0.0991,0.00388,1,0.12,0.219,0.00857,25.3,0.931,0.97,0.903,30.4,29.5,29.5,709
2008-11-09,2008,2,6,314,182.34,0.83,5,Dry,23,4,2,2,19,50,0.27,132.3,0.73,132.3,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0925,0.007,0.000274,0.0995,0.00389,1,0.121,0.221,0.00863,25.3,0.931,0.97,0.903,30.6,29.7,29.7,713
2008-11-10,2008,2,6,315,184.26,0.82,5,Dry,23,4,2,2,19,50,0.27,134.3,0.73,134.3,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0932,0.00716,0.00028,0.1,0.00392,1,0.124,0.224,0.00876,25.3,0.932,0.97,0.904,31.1,30.2,30.2,724
2008-11-11,2008,2,6,316,186.72,0.82,4,Mod_Dry,29,4,2,2,30,67,0.36,119.7,0.64,119.7,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0901,0.00593,0.000232,0.0961,0.00376,1,0.104,0.2,0.00783,25.4,0.925,0.97,0.897,27.5,26.7,26.7,641
2008-11-12,2008,2,7,317,191.91,0.8,4,Mod_Dry,29,4,2,2,30,67,0.35,124.9,0.65,124.9,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.092,0.00637,0.000249,0.0983,0.00384,1,0.111,0.209,0.00819,25.4,0.928,0.97,0.901,28.9,28,28,672
2008-11-13,2008,2,7,318,192.18,0.8,4,Mod_Dry,29,4,2,2,30,67,0.35,125.2,0.65,125.2,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.0921,0.00639,0.00025,0.0985,0.00385,1,0.111,0.21,0.00821,25.4,0.929,0.97,0.901,28.9,28.1,28.1,673
2008-11-14,2008,2,7,319,190.82,0.8,4,Mod_Dry,29,4,2,2,30,67,0.35,123.8,0.65,123.8,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0916,0.00627,0.000245,0.0979,0.00383,1,0.11,0.208,0.00811,25.4,0.928,0.97,0.9,28.6,27.7,27.7,665
2008-11-15,2008,2,7,320,188.9,0.81,4,Mod_Dry,29,4,2,2,30,67,0.35,121.9,0.65,121.9,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.0909,0.00611,0.000239,0.097,0.00379,1,0.107,0.204,0.00798,25.4,0.926,0.97,0.898,28.1,27.3,27.3,654
2008-11-16,2008,2,7,321,187.54,0.81,4,Mod_Dry,29,4,2,2,30,67,0.36,120.5,0.64,120.5,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0904,0.006,0.000234,0.0964,0.00377,1,0.105,0.202,0.00788,25.4,0.925,0.97,0.898,27.8,26.9,26.9,646
2008-11-17,2008,2,7,322,186.17,0.82,4,Mod_Dry,29,4,2,2,30,67,0.36,119.2,0.64,119.2,0,0,0,0,-2,2,29,4,2,0,32,154,990,964.4,25.6,0.0899,0.00588,0.00023,0.0958,0.00375,1,0.103,0.199,0.00779,25.4,0.924,0.97,0.897,27.4,26.6,26.6,638
2008-11-18,2008,2,7,323,188.08,0.81,4,Mod_Dry,29,4,2,2,30,67,0.36,121.1,0.64,121.1,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0906,0.00604,0.000236,0.0967,0.00378,1,0.106,0.203,0.00792,25.4,0.926,0.97,0.898,27.9,27.1,27.1,649
2008-11-19,2008,2,8,324,193.28,0.8,4,Mod_Dry,29,4,2,2,30,67,0.35,126.3,0.65,126.3,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0925,0.00648,0.000253,0.0989,0.00387,1,0.113,0.212,0.00828,25.4,0.929,0.97,0.901,29.2,28.3,28.3,680
2008-11-20,2008,2,8,325,196.83,0.79,4,Mod_Dry,29,4,2,2,30,67,0.34,129.8,0.66,129.8,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0937,0.00679,0.000265,0.1,0.00393,1,0.118,0.218,0.00853,25.4,0.93,0.97,0.902,30.1,29.2,29.2,700
2008-11-21,2008,2,8,326,200.93,0.77,5,Dry,23,4,2,2,19,50,0.25,150.9,0.75,150.9,0,0,0,0,-2,2,23,4,2,0,21,180,990,964.4,25.6,0.099,0.00858,0.000335,0.108,0.0042,1,0.146,0.254,0.00992,25.3,0.939,0.97,0.911,35.2,34.2,34.2,820
2008-11-22,2008,2,8,327,204.49,0.76,5,Dry,23,4,2,2,19,50,0.24,154.5,0.76,154.5,0,0,0,0,-2,2,23,4,2,0,21,183,990,964.4,25.6,0.1,0.00888,0.000347,0.109,0.00427,1,0.151,0.26,0.0102,25.3,0.94,0.97,0.912,36,35,35,839
2008-11-23,2008,2,8,328,206.95,0.75,5,Dry,23,4,2,2,19,50,0.24,156.9,0.76,156.9,0,0,0,0,-2,2,23,4,2,0,21,186,990,964.4,25.6,0.101,0.00909,0.000356,0.11,0.00431,1,0.154,0.265,0.0104,25.3,0.941,0.97,0.912,36.6,35.5,35.5,853
2008-11-24,2008,2,8,329,209.96,0.74,5,Dry,23,4,2,2,19,50,0.24,160,0.76,160,0,0,0,0,-2,2,23,4,2,0,21,189,990,964.5,25.5,0.102,0.00935,0.000366,0.112,0.00437,1,0.158,0.27,0.0106,25.3,0.942,0.97,0.914,37.3,36.2,36.2,869
2008-11-25,2008,2,8,330,209.68,0.74,5,Dry,23,4,2,2,19,50,0.24,159.7,0.76,159.7,0,0,0,0,-2,2,23,4,2,0,21,189,990,964.5,25.5,0.102,0.00932,0.000365,0.111,0.00436,1,0.158,0.27,0.0106,25.3,0.942,0.97,0.913,37.3,36.2,36.2,868
2008-11-26,2008,2,9,331,208.86,0.74,5,Dry,23,4,2,2,19,50,0.24,158.9,0.76,158.9,0,0,0,0,-2,2,23,4,2,0,21,188,990,964.5,25.5,0.102,0.00925,0.000362,0.111,0.00435,1,0.157,0.268,0.0105,25.3,0.941,0.97,0.913,37.1,36,36,863
2008-11-27,2008,2,9,332,211.33,0.73,5,Dry,23,4,2,2,19,50,0.24,161.3,0.76,161.3,0,0,0,0,-2,2,23,4,2,0,21,190,990,964.5,25.5,0.103,0.00946,0.000371,0.112,0.00439,1,0.16,0.272,0.0107,25.3,0.942,0.971,0.915,37.7,36.6,36.6,877
2008-11-28,2008,2,9,333,214.33,0.72,5,Dry,23,4,2,2,19,50,0.23,164.3,0.77,164.3,0,0,0,0,-2,2,23,4,2,0,21,193,990,964.5,25.5,0.104,0.00972,0.000381,0.113,0.00445,1,0.164,0.278,0.0109,25.2,0.943,0.972,0.917,38.4,37.3,37.3,895
2008-11-29,2008,2,9,334,215.7,0.72,5,Dry,23,4,2,2,19,50,0.23,165.7,0.77,165.7,0,0,0,0,-2,2,23,4,2,0,21,195,990,964.5,25.5,0.104,0.00983,0.000386,0.114,0.00447,1,0.166,0.28,0.011,25.2,0.944,0.973,0.918,38.7,37.6,37.6,903
2008-11-30,2008,2,9,335,217.61,0.71,5,Dry,23,4,2,2,19,50,0.23,167.6,0.77,167.6,0,0,0,0,-2,2,23,4,2,0,21,197,990,964.5,25.5,0.105,0.01,0.000392,0.115,0.00451,1,0.169,0.284,0.0111,25.2,0.944,0.974,0.92,39.1,38.1,38.1,915
2008-12-01,2008,3,9,336,218.98,0.71,5,Dry,26,4,3,2,24,59,0.27,160,0.73,160,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00935,0.000367,0.113,0.00443,1,0.158,0.271,0.0107,25.2,0.942,0.97,0.914,37.3,36.1,36.1,867
2008-12-02,2008,3,9,337,218.71,0.71,5,Dry,26,4,3,2,24,59,0.27,159.7,0.73,159.7,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00933,0.000366,0.113,0.00443,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.913,37.2,36.1,36.1,866
2008-12-03,2008,3,10,338,217.34,0.71,5,Dry,26,4,3,2,24,59,0.27,158.3,0.73,158.3,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00921,0.000361,0.112,0.0044,1,0.156,0.269,0.0105,25.2,0.941,0.97,0.913,36.9,35.8,35.8,858
2008-12-04,2008,3,10,339,214.33,0.72,5,Dry,26,4,3,2,24,59,0.28,155.3,0.72,155.3,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00895,0.000351,0.111,0.00435,1,0.152,0.263,0.0103,25.3,0.94,0.97,0.912,36.2,35.1,35.1,842
2008-12-05,2008,3,10,340,214.06,0.72,5,Dry,26,4,3,2,24,59,0.28,155.1,0.72,155.1,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00893,0.00035,0.111,0.00434,1,0.152,0.263,0.0103,25.3,0.94,0.97,0.912,36.1,35,35,841
2008-12-06,2008,3,10,341,213.79,0.73,5,Dry,26,4,3,2,24,59,0.28,154.8,0.72,154.8,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00891,0.000349,0.111,0.00434,1,0.151,0.262,0.0103,25.3,0.94,0.97,0.912,36,35,35,839
2008-12-07,2008,3,10,342,211.87,0.73,5,Dry,26,4,3,2,24,59,0.28,152.9,0.72,152.9,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00874,0.000343,0.11,0.0043,1,0.149,0.259,0.0101,25.3,0.939,0.97,0.911,35.6,34.5,34.5,829
2008-12-08,2008,3,10,343,213.24,0.73,5,Dry,26,4,3,2,24,59,0.28,154.2,0.72,154.2,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00886,0.000347,0.11,0.00433,1,0.151,0.261,0.0102,25.3,0.94,0.97,0.912,35.9,34.8,34.8,836
2008-12-09,2008,3,10,344,214.61,0.72,5,Dry,26,4,3,2,24,59,0.28,155.6,0.72,155.6,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00898,0.000352,0.111,0.00435,1,0.153,0.264,0.0103,25.2,0.94,0.97,0.912,36.2,35.1,35.1,844
2008-12-10,2008,3,11,345,215.97,0.72,5,Dry,26,4,3,2,24,59,0.27,157,0.73,157,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00909,0.000357,0.112,0.00438,1,0.154,0.266,0.0104,25.2,0.941,0.97,0.913,36.6,35.5,35.5,851
2008-12-11,2008,3,11,346,218.98,0.71,5,Dry,26,4,3,2,24,59,0.27,160,0.73,160,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00935,0.000367,0.113,0.00443,1,0.158,0.271,0.0107,25.2,0.942,0.97,0.914,37.3,36.1,36.1,867
2008-12-12,2008,3,11,347,221.99,0.7,5,Dry,26,4,3,2,24,59,0.27,163,0.73,163,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.0096,0.000377,0.114,0.00449,1,0.163,0.277,0.0109,25.2,0.943,0.972,0.916,38,36.9,36.9,885
2008-12-13,2008,3,11,348,225,0.69,5,Dry,26,4,3,2,24,59,0.26,166,0.74,166,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.5,25.5,0.106,0.00986,0.000387,0.116,0.00454,1,0.167,0.282,0.0111,25.2,0.944,0.973,0.918,38.7,37.6,37.6,903
2008-12-14,2008,3,11,349,226.91,0.69,5,Dry,26,4,3,2,24,59,0.26,167.9,0.74,167.9,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.01,0.000394,0.116,0.00458,1,0.169,0.286,0.0112,25.2,0.944,0.974,0.92,39.1,38.1,38.1,914
2008-12-15,2008,3,11,350,228.28,0.69,5,Dry,26,4,3,2,24,59,0.26,169.3,0.74,169.3,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000399,0.117,0.0046,1,0.171,0.288,0.0113,25.1,0.945,0.975,0.921,39.4,38.4,38.4,923
2008-12-16,2008,3,11,351,228.55,0.68,5,Dry,26,4,3,2,24,59,0.26,169.6,0.74,169.6,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.0004,0.117,0.00461,1,0.171,0.289,0.0113,25.1,0.945,0.975,0.921,39.5,38.5,38.5,924
2008-12-17,2008,3,12,352,230.47,0.68,5,Dry,26,4,3,2,24,59,0.26,171.5,0.74,171.5,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.108,0.0103,0.000406,0.118,0.00464,1,0.174,0.292,0.0115,25.1,0.945,0.976,0.923,39.9,39,39,936
2008-12-18,2008,3,12,353,234.02,0.67,5,Dry,26,4,3,2,24,59,0.25,175,0.75,175,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000418,0.12,0.00471,1,0.179,0.298,0.0117,25.1,0.947,0.978,0.926,40.8,39.9,39.9,957
2008-12-19,2008,3,12,354,237.58,0.66,5,Dry,26,4,3,2,24,59,0.25,178.6,0.75,178.6,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.0109,0.000431,0.121,0.00477,1,0.184,0.305,0.012,25.1,0.948,0.979,0.928,41.6,40.8,40.8,978
2008-12-20,2008,3,12,355,241.13,0.66,5,Dry,26,4,3,2,24,59,0.24,182.1,0.76,182.1,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.111,0.0112,0.000443,0.123,0.00484,1,0.188,0.311,0.0123,25,0.949,0.98,0.93,42.4,41.6,41.6,998
2008-12-21,2008,3,12,356,243.59,0.65,5,Dry,26,4,3,2,24,59,0.24,184.6,0.76,184.6,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.112,0.0114,0.000451,0.124,0.00488,1,0.192,0.315,0.0124,25,0.95,0.98,0.931,43,42.2,42.2,1010
2008-12-22,2008,3,12,357,246.6,0.65,5,Dry,26,4,3,2,24,59,0.24,187.6,0.76,187.6,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.113,0.0117,0.000462,0.125,0.00494,1,0.196,0.321,0.0127,25,0.951,0.98,0.932,43.7,42.9,42.9,1030
2008-12-23,2008,3,12,358,249.06,0.64,5,Dry,26,4,3,2,24,59,0.24,190.1,0.76,190.1,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.00047,0.126,0.00499,1,0.199,0.325,0.0129,25,0.952,0.98,0.932,44.3,43.4,43.4,1040
2008-12-24,2008,3,13,359,251.52,0.63,5,Dry,26,4,3,2,24,59,0.23,192.5,0.77,192.5,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0121,0.000479,0.127,0.00503,1,0.202,0.33,0.013,25,0.952,0.98,0.933,44.9,44,44,1060
2008-12-25,2008,3,13,360,251.79,0.63,5,Dry,26,4,3,2,24,59,0.23,192.8,0.77,192.8,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0121,0.00048,0.127,0.00504,1,0.203,0.33,0.0131,25,0.952,0.98,0.933,44.9,44.1,44.1,1060
2008-12-26,2008,3,13,361,249.88,0.64,5,Dry,26,4,3,2,24,59,0.24,190.9,0.76,190.9,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.115,0.012,0.000473,0.127,0.005,1,0.2,0.327,0.0129,25,0.952,0.98,0.933,44.5,43.6,43.6,1050
2008-12-27,2008,3,13,362,251.79,0.63,5,Dry,26,4,3,2,24,59,0.23,192.8,0.77,192.8,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0121,0.00048,0.127,0.00504,1,0.203,0.33,0.0131,25,0.952,0.98,0.933,44.9,44.1,44.1,1060
2008-12-28,2008,3,13,363,253.71,0.63,5,Dry,26,4,3,2,24,59,0.23,194.7,0.77,194.7,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0123,0.000486,0.128,0.00507,1,0.205,0.334,0.0132,25,0.953,0.98,0.934,45.4,44.5,44.5,1070
2008-12-29,2008,3,13,364,251.79,0.63,5,Dry,26,4,3,2,24,59,0.23,192.8,0.77,192.8,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0121,0.00048,0.127,0.00504,1,0.203,0.33,0.0131,25,0.952,0.98,0.933,44.9,44.1,44.1,1060
2008-12-30,2008,3,13,365,253.71,0.63,5,Dry,26,4,3,2,24,59,0.23,194.7,0.77,194.7,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0123,0.000486,0.128,0.00507,1,0.205,0.334,0.0132,25,0.953,0.98,0.934,45.4,44.5,44.5,1070
2008-12-31,2008,3,14,366,260,0.62,5,Dry,26,4,3,2,24,59,0.23,201,0.77,201,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0128,0.000508,0.131,0.00518,1,0.214,0.345,0.0137,24.9,0.955,0.98,0.936,46.9,46,46,1100
2009-01-01,2008,4,14,1,264.65,0.61,5,Dry,29,5,4,2,33,73,0.28,191.7,0.72,191.7,0,0,0,0,-2,2,29,5,4,0,35,230,990,964.8,25.2,0.117,0.012,0.000477,0.129,0.0051,1,0.201,0.33,0.0131,24.9,0.952,0.98,0.933,44.6,43.7,43.7,1050
2009-01-02,2008,4,14,2,266.01,0.61,5,Dry,29,5,4,2,33,73,0.27,193,0.73,193,0,0,0,0,-2,2,29,5,4,0,35,231,990,964.8,25.2,0.117,0.0122,0.000482,0.129,0.00512,1,0.203,0.332,0.0132,24.9,0.952,0.98,0.933,44.9,44,44,1060
2009-01-03,2008,4,14,3,269.02,0.6,5,Dry,29,5,4,2,33,73,0.27,196,0.73,196,0,0,0,0,-2,2,29,5,4,0,35,234,990,964.8,25.2,0.118,0.0124,0.000492,0.131,0.00518,1,0.207,0.338,0.0134,24.9,0.953,0.98,0.934,45.6,44.7,44.7,1070
2009-01-04,2008,4,14,4,270.39,0.6,5,Dry,29,5,4,2,33,73,0.27,197.4,0.73,197.4,0,0,0,0,-2,2,29,5,4,0,35,235,990,964.8,25.2,0.119,0.0125,0.000497,0.131,0.0052,1,0.209,0.34,0.0135,24.9,0.954,0.98,0.935,45.9,45,45,1080
2009-01-05,2008,4,14,5,271.21,0.6,5,Dry,29,5,4,2,33,73,0.27,198.2,0.73,198.2,0,0,0,0,-2,2,29,5,4,0,35,236,990,964.8,25.2,0.119,0.0126,0.0005,0.131,0.00521,1,0.21,0.342,0.0135,24.9,0.954,0.98,0.935,46.1,45.2,45.2,1090
2009-01-06,2008,4,14,6,276.4,0.59,5,Dry,29,5,4,2,33,73,0.26,203.4,0.74,203.4,0,0,0,0,-2,2,29,5,4,0,35,241,990,964.8,25.2,0.121,0.013,0.000518,0.134,0.00531,1,0.217,0.351,0.0139,24.8,0.955,0.98,0.936,47.3,46.4,46.4,1110
2009-01-07,2008,4,15,7,283.24,0.58,5,Dry,29,5,4,2,33,73,0.26,210.2,0.74,210.2,0,0,0,0,-2,2,29,5,4,0,35,248,990,964.8,25.2,0.123,0.0136,0.000541,0.137,0.00543,1,0.226,0.363,0.0144,24.8,0.957,0.98,0.937,48.9,47.9,47.9,1150
2009-01-08,2008,4,15,8,290.62,0.57,5,Dry,29,5,4,2,33,73,0.25,217.6,0.75,217.6,0,0,0,0,-2,2,29,5,4,0,35,256,990,964.9,25.1,0.126,0.0142,0.000567,0.14,0.00557,1,0.236,0.376,0.015,24.8,0.958,0.98,0.939,50.6,48.2,48.2,1160
2009-01-09,2008,4,15,9,295.82,0.57,5,Dry,29,5,4,2,33,73,0.25,222.8,0.75,222.8,0,0,0,0,-2,2,29,5,4,0,35,261,990,964.9,25.1,0.128,0.0147,0.000585,0.142,0.00566,1,0.243,0.386,0.0154,24.7,0.959,0.98,0.94,51.8,48.2,48.2,1160
2009-01-10,2008,4,15,10,300.47,0.56,5,Dry,29,5,4,2,33,73,0.24,227.5,0.76,227.5,0,0,0,0,-2,2,29,5,4,0,35,265,990,964.9,25.1,0.129,0.0151,0.000601,0.144,0.00575,2,0.096,0.24,0.00958,24.9,0.922,0.97,0.895,25.6,24.8,49.6,1190
2009-01-11,2008,4,15,11,305.11,0.56,5,Dry,29,5,4,2,33,73,0.24,232.1,0.76,232.1,0,0,0,0,-2,2,29,5,4,0,35,270,990,964.9,25.1,0.131,0.0155,0.000617,0.146,0.00584,2,0.0992,0.246,0.00979,24.8,0.924,0.97,0.896,26.1,25.3,50.6,1220
2009-01-12,2008,4,15,12,307.03,0.55,5,Dry,29,5,4,2,33,73,0.24,234,0.76,234,0,0,0,0,-2,2,29,5,4,0,35,272,990,964.9,25.1,0.132,0.0156,0.000624,0.147,0.00587,2,0.1,0.248,0.00988,24.8,0.924,0.97,0.896,26.3,25.5,51.1,1230
2009-01-13,2008,4,15,13,308.94,0.55,5,Dry,29,5,4,2,33,73,0.24,235.9,0.76,235.9,0,0,0,0,-2,2,29,5,4,0,35,274,990,964.9,25.1,0.132,0.0158,0.000631,0.148,0.00591,2,0.102,0.25,0.00997,24.8,0.925,0.97,0.897,26.5,25.7,51.5,1240
2009-01-14,2008,4,16,14,311.4,0.55,5,Dry,29,5,4,2,33,73,0.23,238.4,0.77,238.4,0,0,0,0,-2,2,29,5,4,0,35,276,990,965,25,0.133,0.016,0.000639,0.149,0.00595,2,0.103,0.253,0.0101,24.8,0.926,0.97,0.898,26.8,26,52,1250
2009-01-15,2008,4,16,15,316.05,0.54,5,Dry,29,5,4,2,33,73,0.23,243.1,0.77,243.1,0,0,0,0,-2,2,29,5,4,0,35,281,990,965,25,0.135,0.0164,0.000656,0.151,0.00604,2,0.107,0.258,0.0103,24.8,0.927,0.97,0.899,27.4,26.5,53.1,1270
2009-01-16,2008,4,16,16,321.79,0.54,5,Dry,29,5,4,2,33,73,0.23,248.8,0.77,248.8,0,0,0,0,-2,2,29,5,4,0,35,287,990,965,25,0.137,0.0169,0.000676,0.154,0.00615,2,0.11,0.264,0.0106,24.7,0.929,0.97,0.901,28,27.2,54.4,1300
2009-01-17,2008,4,16,17,328.08,0.53,5,Dry,29,5,4,2,33,73,0.22,255.1,0.78,255.1,0,0,0,0,-2,2,29,5,4,0,35,293,990,965,25,0.139,0.0194,0.000777,0.158,0.00634,2,0.115,0.273,0.0109,24.7,0.93,0.97,0.902,28.7,27.9,55.7,1340
2009-01-18,2008,4,16,18,334.37,0.52,5,Dry,29,5,4,2,33,73,0.22,261.4,0.78,261.4,0,0,0,0,-2,2,29,5,4,0,35,299,990,965.1,24.9,0.141,0.0224,0.000897,0.164,0.00656,2,0.119,0.282,0.0113,24.6,0.932,0.97,0.904,29.4,28.5,57.1,1370
2009-01-19,2008,4,16,19,337.93,0.52,5,Dry,29,5,4,2,33,73,0.22,264.9,0.78,264.9,0,0,0,0,-2,2,29,5,4,0,35,303,990,965.1,24.9,0.142,0.024,0.000965,0.166,0.00668,2,0.121,0.288,0.0116,24.6,0.933,0.97,0.905,29.8,28.9,57.9,1390
2009-01-20,2008,4,16,20,340.39,0.52,5,Dry,29,5,4,2,33,73,0.21,267.4,0.79,267.4,0,0,0,0,-2,2,29,5,4,0,35,305,990,965.1,24.9,0.143,0.0252,0.00101,0.169,0.00677,2,0.123,0.292,0.0117,24.6,0.933,0.97,0.905,30.1,29.2,58.4,1400
2009-01-21,2008,4,17,21,345.58,0.51,5,Dry,29,5,4,2,33,73,0.21,272.6,0.79,272.6,0,0,0,0,-2,2,29,5,4,0,35,311,990,965.1,24.9,0.145,0.0277,0.00111,0.173,0.00695,2,0.126,0.299,0.012,24.6,0.934,0.97,0.906,30.7,29.8,59.5,1430
2009-01-22,2008,4,17,22,350.78,0.51,5,Dry,29,5,4,2,33,73,0.21,277.8,0.79,277.8,0,0,0,0,-2,2,29,5,4,0,35,316,990,965.2,24.8,0.147,0.0301,0.00121,0.177,0.00713,2,0.13,0.307,0.0124,24.5,0.935,0.97,0.907,31.3,30.3,60.6,1460
2009-01-23,2008,4,17,23,354.33,0.5,5,Dry,29,5,4,2,33,73,0.21,281.3,0.79,281.3,0,0,0,0,-2,2,29,5,4,0,35,319,990,965.2,24.8,0.148,0.0318,0.00128,0.18,0.00725,2,0.132,0.312,0.0126,24.5,0.936,0.97,0.908,31.7,30.7,61.4,1470
2009-01-24,2008,4,17,24,359.53,0.5,5,Dry,29,5,4,2,33,73,0.2,286.5,0.8,286.5,0,0,0,0,-2,2,29,5,4,0,35,325,990,965.2,24.8,0.15,0.0342,0.00138,0.184,0.00743,2,0.136,0.32,0.0129,24.5,0.937,0.97,0.909,32.2,31.3,62.5,1500
2009-01-25,2008,4,17,25,364.18,0.49,5,Dry,29,5,4,2,33,73,0.2,291.2,0.8,291.2,0,0,0,0,-2,2,29,5,4,0,35,329,990,965.2,24.8,0.152,0.0364,0.00147,0.188,0.00759,2,0.139,0.327,0.0132,24.5,0.938,0.97,0.91,32.8,31.8,63.5,1530
2009-01-26,2008,4,17,26,368.83,0.49,5,Dry,29,5,4,2,33,73,0.2,295.8,0.8,295.8,0,0,0,0,-2,2,29,5,4,0,35,334,990,965.2,24.8,0.153,0.0386,0.00156,0.192,0.00776,2,0.142,0.334,0.0135,24.4,0.939,0.97,0.911,33.3,32.3,64.6,1550
2009-01-27,2008,4,17,27,370.19,0.49,5,Dry,29,5,4,2,33,73,0.2,297.2,0.8,297.2,0,0,0,0,-2,2,29,5,4,0,35,335,990,965.3,24.7,0.154,0.0393,0.00159,0.193,0.0078,2,0.143,0.336,0.0136,24.4,0.94,0.97,0.911,33.4,32.4,64.8,1560
2009-01-28,2008,4,18,28,373.2,0.48,5,Dry,29,5,4,2,33,73,0.2,300.2,0.8,300.2,0,0,0,0,-2,2,29,5,4,0,35,338,990,965.3,24.7,0.155,0.0407,0.00165,0.196,0.00791,2,0.145,0.341,0.0138,24.4,0.94,0.97,0.912,33.8,32.7,65.5,1570
2009-01-29,2008,4,18,29,377.85,0.48,5,Dry,29,5,4,2,33,73,0.19,304.9,0.81,304.9,0,0,0,0,-2,2,29,5,4,0,35,343,990,965.3,24.7,0.157,0.0429,0.00174,0.199,0.00807,2,0.148,0.348,0.0141,24.4,0.941,0.97,0.913,34.3,33.2,66.5,1600
2009-01-30,2008,4,18,30,384.14,0.47,5,Dry,29,5,4,2,33,73,0.19,311.1,0.81,311.1,0,0,0,0,-2,2,29,5,4,0,35,349,990,965.3,24.7,0.159,0.0459,0.00186,0.205,0.00829,2,0.153,0.357,0.0145,24.3,0.942,0.97,0.914,35,33.9,67.8,1630
2009-01-31,2008,4,18,31,389.88,0.47,5,Dry,29,5,4,2,33,73,0.19,316.9,0.81,316.9,0,0,0,0,-2,2,29,5,4,0,35,355,990,965.3,24.7,0.161,0.0486,0.00197,0.209,0.00849,2,0.156,0.366,0.0148,24.3,0.943,0.97,0.915,35.6,34.5,69,1660
2009-02-01,2008,5,18,32,395.62,0.46,5,Dry,31,6,4,3,41,85,0.21,310.6,0.79,310.6,0,0,0,0,-3,3,31,6,4,0,44,352,990,965.4,24.6,0.16,0.0456,0.00185,0.205,0.00834,2,0.152,0.357,0.0145,24.3,0.942,0.97,0.914,34.8,33.8,67.5,1620
2009-02-02,2008,5,18,33,403.01,0.46,5,Dry,31,6,4,3,41,85,0.21,318,0.79,318,0,0,0,0,-3,3,31,6,4,0,44,359,990,965.4,24.6,0.162,0.0491,0.002,0.211,0.0086,2,0.157,0.368,0.015,24.2,0.943,0.97,0.915,35.6,34.6,69.1,1660
2009-02-03,2008,5,18,34,409.84,0.45,5,Dry,31,6,4,3,41,85,0.21,324.8,0.79,324.8,0,0,0,0,-3,3,31,6,4,0,44,366,990,965.4,24.6,0.165,0.0523,0.00213,0.217,0.00884,2,0.162,0.379,0.0154,24.2,0.944,0.97,0.916,36.4,35.3,70.6,1690
2009-02-04,2008,5,19,35,418.32,0.45,5,Dry,31,6,4,3,41,85,0.2,333.3,0.8,333.3,0,0,0,0,-3,3,31,6,4,0,44,374,990,965.5,24.5,0.168,0.0563,0.0023,0.224,0.00914,2,0.167,0.391,0.016,24.1,0.946,0.97,0.918,37.3,36.2,72.4,1740
