date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2009-02-05,2008,5,19,36,427.89,0.44,5,Dry,31,6,4,3,41,85,0.2,342.9,0.8,342.9,0,0,0,0,-3,3,31,6,4,0,44,384,990,965.5,24.5,0.171,0.0608,0.00249,0.232,0.00947,2,0.174,0.406,0.0166,24.1,0.947,0.972,0.921,38.3,37.3,74.6,1790
2009-02-06,2008,5,19,37,438.01,0.43,5,Dry,31,6,4,3,41,85,0.19,353,0.81,353,0,0,0,0,-3,3,31,6,4,0,44,394,990,965.6,24.4,0.175,0.0656,0.00269,0.24,0.00983,2,0.181,0.421,0.0172,24,0.949,0.975,0.925,39.4,38.4,76.9,1840
2009-02-07,2008,5,19,38,449.22,0.42,5,Dry,31,6,4,3,41,85,0.19,364.2,0.81,364.2,0,0,0,0,-3,3,31,6,4,0,44,405,990,965.6,24.4,0.179,0.0709,0.00291,0.249,0.0102,2,0.188,0.438,0.018,23.9,0.95,0.977,0.929,40.6,39.7,79.4,1910
2009-02-08,2008,5,19,39,458.24,0.42,5,Dry,31,6,4,3,41,85,0.18,373.2,0.81,373.2,0,0,0,0,-3,3,31,6,4,0,44,414,990,965.7,24.3,0.182,0.0752,0.00309,0.257,0.0106,2,0.194,0.451,0.0185,23.9,0.952,0.979,0.932,41.6,40.7,81.5,1960
2009-02-09,2008,5,19,40,468.9,0.41,5,Dry,31,6,4,3,41,85,0.18,383.9,0.82,383.9,0,0,0,0,-3,3,31,6,4,0,44,425,990,965.7,24.3,0.185,0.0802,0.0033,0.266,0.0109,2,0.202,0.467,0.0192,23.8,0.953,0.98,0.934,42.7,41.9,83.8,2010
2009-02-10,2008,5,19,41,482.3,0.4,5,Dry,31,6,4,3,41,85,0.18,397.3,0.82,397.3,0,0,0,0,-3,3,31,6,4,0,44,438,990,965.8,24.2,0.19,0.0865,0.00357,0.277,0.0114,2,0.211,0.487,0.0201,23.7,0.955,0.98,0.936,44.2,43.3,86.5,2080
2009-02-11,2008,5,20,42,498.43,0.39,5,Dry,31,6,4,3,41,85,0.17,413.4,0.83,413.4,0,0,0,0,-3,3,31,6,4,0,44,454,990,965.8,24.2,0.196,0.0941,0.0039,0.29,0.012,2,0.222,0.512,0.0212,23.6,0.956,0.98,0.937,45.8,44.9,89.8,2160
2009-02-12,2008,5,20,43,515.11,0.38,5,Dry,31,6,4,3,41,85,0.17,430.1,0.83,430.1,0,0,0,0,-3,3,31,6,4,0,44,471,990,965.9,24.1,0.202,0.102,0.00424,0.304,0.0126,2,0.233,0.537,0.0223,23.5,0.957,0.98,0.938,47.5,46.6,93.1,2240
2009-02-13,2008,5,20,44,530.7,0.37,5,Dry,31,6,4,3,41,85,0.16,445.7,0.84,445.7,0,0,0,0,-3,3,31,6,4,0,44,487,990,966,24,0.207,0.109,0.00455,0.317,0.0132,2,0.243,0.56,0.0233,23.5,0.958,0.98,0.939,49.1,48.1,96.2,2310
2009-02-14,2008,5,20,45,546.29,0.36,5,Dry,31,6,4,3,41,85,0.16,461.3,0.84,461.3,0,0,0,0,-3,3,31,6,4,0,44,502,990,966.1,23.9,0.213,0.117,0.00488,0.33,0.0138,2,0.254,0.583,0.0244,23.4,0.957,0.98,0.938,50.6,48.2,96.4,2310
2009-02-15,2008,5,20,46,562.97,0.35,5,Dry,31,6,4,3,41,85,0.15,478,0.85,478,0,0,0,0,-3,3,31,6,4,0,44,519,990,966.1,23.9,0.221,0.125,0.00522,0.346,0.0145,2,0.265,0.611,0.0256,23.3,0.956,0.98,0.937,52.1,48.2,96.4,2310
2009-02-16,2008,5,20,47,578.55,0.34,5,Dry,31,6,4,3,41,85,0.15,493.6,0.85,493.6,0,0,0,0,-3,3,31,6,4,0,44,535,990,966.2,23.8,0.23,0.132,0.00555,0.362,0.0152,3,0.165,0.527,0.0221,23.3,0.946,0.97,0.917,35.5,34.4,103,2480
2009-02-17,2008,5,20,48,591.95,0.34,5,Dry,31,6,4,3,41,85,0.14,506.9,0.86,506.9,0,0,0,0,-3,3,31,6,4,0,44,548,990,966.3,23.7,0.238,0.14,0.00588,0.378,0.0159,3,0.171,0.548,0.0231,23.2,0.947,0.97,0.918,36.4,35.3,106,2540
2009-02-18,2008,5,21,49,603.71,0.33,5,Dry,31,6,4,3,41,85,0.14,518.7,0.86,518.7,0,0,0,0,-3,3,31,6,4,0,44,560,990,966.3,23.7,0.245,0.147,0.00623,0.392,0.0166,3,0.176,0.568,0.024,23.1,0.948,0.97,0.92,37.2,36.1,108,2600
2009-02-19,2008,5,21,50,613.83,0.32,5,Dry,31,6,4,3,41,85,0.14,528.8,0.86,528.8,0,0,0,0,-3,3,31,6,4,0,44,570,990,966.4,23.6,0.25,0.154,0.00652,0.405,0.0171,3,0.18,0.585,0.0247,23.1,0.949,0.971,0.922,37.8,36.8,110,2650
2009-02-20,2008,5,21,51,625.58,0.32,5,Dry,31,6,4,3,41,85,0.14,540.6,0.86,540.6,0,0,0,0,-3,3,31,6,4,0,44,582,990,966.4,23.6,0.257,0.162,0.00687,0.419,0.0178,3,0.186,0.605,0.0256,23,0.95,0.973,0.924,38.6,37.6,113,2700
2009-02-21,2008,5,21,52,634.61,0.31,5,Dry,31,6,4,3,41,85,0.13,549.6,0.87,549.6,0,0,0,0,-3,3,31,6,4,0,44,591,990,966.4,23.6,0.262,0.168,0.00714,0.43,0.0183,3,0.19,0.62,0.0263,22.9,0.951,0.974,0.926,39.2,38.2,115,2750
2009-02-22,2008,5,21,53,643.08,0.31,5,Dry,31,6,4,3,41,85,0.13,558.1,0.87,558.1,0,0,0,0,-3,3,31,6,4,0,44,599,990,966.5,23.5,0.267,0.174,0.00739,0.441,0.0187,3,0.194,0.634,0.027,22.9,0.951,0.975,0.928,39.7,38.8,116,2790
2009-02-23,2008,5,21,54,647.73,0.31,5,Dry,31,6,4,3,41,85,0.13,562.7,0.87,562.7,0,0,0,0,-3,3,31,6,4,0,44,604,990,966.5,23.5,0.27,0.177,0.00752,0.447,0.019,3,0.196,0.642,0.0273,22.9,0.952,0.976,0.929,40,39.1,117,2810
2009-02-24,2008,5,21,55,650.74,0.3,5,Dry,31,6,4,3,41,85,0.13,565.7,0.87,565.7,0,0,0,0,-3,3,31,6,4,0,44,607,990,966.5,23.5,0.271,0.179,0.00761,0.45,0.0192,3,0.197,0.647,0.0275,22.8,0.952,0.977,0.93,40.2,39.3,118,2830
2009-02-25,2008,5,22,56,655.93,0.3,5,Dry,31,6,4,3,41,85,0.13,570.9,0.87,570.9,0,0,0,0,-3,3,31,6,4,0,44,612,990,966.5,23.5,0.274,0.182,0.00777,0.457,0.0195,3,0.199,0.656,0.0279,22.8,0.952,0.977,0.931,40.6,39.6,119,2850
2009-02-26,2008,5,22,57,663.32,0.3,5,Dry,31,6,4,3,41,85,0.13,578.3,0.87,578.3,0,0,0,0,-3,3,31,6,4,0,44,619,990,966.6,23.4,0.278,0.187,0.00799,0.466,0.0199,3,0.203,0.669,0.0285,22.8,0.953,0.978,0.932,41,40.1,120,2890
2009-02-27,2008,5,22,58,669.61,0.3,5,Dry,31,6,4,3,41,85,0.13,584.6,0.87,584.6,0,0,0,0,-3,3,31,6,4,0,44,626,990,966.6,23.4,0.282,0.192,0.00818,0.474,0.0202,3,0.206,0.679,0.029,22.7,0.953,0.979,0.933,41.4,40.6,122,2920
2009-02-28,2008,5,22,59,674.8,0.29,5,Dry,31,6,4,3,41,85,0.13,589.8,0.87,589.8,0,0,0,0,-3,3,31,6,4,0,44,631,990,966.6,23.4,0.285,0.195,0.00833,0.48,0.0205,3,0.208,0.688,0.0294,22.7,0.954,0.98,0.934,41.8,40.9,123,2950
2009-03-01,2008,6,22,60,680,0.29,5,Dry,36,8,6,4,53,107,0.16,573,0.84,573,0,0,0,0,-4,4,36,8,6,0,57,623,990,966.6,23.4,0.281,0.184,0.00786,0.464,0.0199,3,0.2,0.665,0.0284,22.7,0.952,0.977,0.931,40.5,39.6,119,2850
2009-03-02,2008,6,22,61,684.1,0.29,5,Dry,36,8,6,4,53,107,0.16,577.1,0.84,577.1,0,0,0,0,-4,4,36,8,6,0,57,627,990,966.6,23.4,0.283,0.187,0.00798,0.469,0.0201,3,0.202,0.672,0.0287,22.7,0.953,0.978,0.931,40.8,39.9,120,2870
2009-03-03,2008,6,22,62,687.65,0.29,5,Dry,36,8,6,4,53,107,0.16,580.6,0.84,580.6,0,0,0,0,-4,4,36,8,6,0,57,631,990,966.7,23.3,0.285,0.189,0.00809,0.474,0.0203,3,0.204,0.678,0.029,22.7,0.953,0.978,0.932,41,40.1,120,2890
2009-03-04,2008,6,23,63,693.4,0.29,5,Dry,36,8,6,4,53,107,0.15,586.4,0.85,586.4,0,0,0,0,-4,4,36,8,6,0,57,636,990,966.7,23.3,0.288,0.193,0.00826,0.481,0.0206,3,0.206,0.687,0.0295,22.6,0.953,0.979,0.933,41.4,40.5,122,2920
2009-03-05,2008,6,23,64,699.14,0.28,5,Dry,36,8,6,4,53,107,0.15,592.1,0.85,592.1,0,0,0,0,-4,4,36,8,6,0,57,642,990,966.7,23.3,0.291,0.197,0.00843,0.488,0.0209,3,0.209,0.697,0.0299,22.6,0.954,0.98,0.935,41.7,40.9,123,2940
2009-03-06,2008,6,23,65,705.43,0.28,5,Dry,36,8,6,4,53,107,0.15,598.4,0.85,598.4,0,0,0,0,-4,4,36,8,6,0,57,648,990,966.7,23.3,0.295,0.201,0.00862,0.496,0.0213,3,0.212,0.708,0.0304,22.6,0.954,0.98,0.935,42.1,41.3,124,2970
2009-03-07,2008,6,23,66,712.81,0.28,5,Dry,36,8,6,4,53,107,0.15,605.8,0.85,605.8,0,0,0,0,-4,4,36,8,6,0,57,656,990,966.8,23.2,0.299,0.206,0.00885,0.505,0.0217,3,0.215,0.72,0.031,22.5,0.955,0.98,0.936,42.6,41.7,125,3010
2009-03-08,2008,6,23,67,720.74,0.28,5,Dry,36,8,6,4,53,107,0.15,613.7,0.85,613.7,0,0,0,0,-4,4,36,8,6,0,57,664,990,966.8,23.2,0.304,0.211,0.00909,0.515,0.0222,3,0.219,0.733,0.0316,22.5,0.955,0.98,0.936,43.1,42.2,127,3040
2009-03-09,2008,6,23,68,729.76,0.27,5,Dry,36,8,6,4,53,107,0.15,622.8,0.85,622.8,0,0,0,0,-4,4,36,8,6,0,57,673,990,966.8,23.2,0.309,0.217,0.00936,0.526,0.0227,3,0.223,0.749,0.0323,22.4,0.955,0.98,0.936,43.6,42.8,128,3080
2009-03-10,2008,6,23,69,736.6,0.27,5,Dry,36,8,6,4,53,107,0.14,629.6,0.85,629.6,0,0,0,0,-4,4,36,8,6,0,57,680,990,966.8,23.2,0.313,0.222,0.00957,0.534,0.0231,3,0.226,0.76,0.0328,22.4,0.956,0.98,0.936,44,43.2,129,3110
2009-03-11,2008,6,24,70,746.17,0.27,5,Dry,36,8,6,4,53,107,0.14,639.2,0.86,639.2,0,0,0,0,-4,4,36,8,6,0,57,689,990,966.9,23.1,0.318,0.228,0.00986,0.546,0.0236,3,0.23,0.776,0.0336,22.3,0.956,0.98,0.937,44.6,43.7,131,3150
2009-03-12,2008,6,24,71,762.3,0.26,5,Dry,36,8,6,4,53,107,0.14,655.3,0.86,655.3,0,0,0,0,-4,4,36,8,6,0,57,705,990,966.9,23.1,0.327,0.239,0.0104,0.566,0.0246,3,0.237,0.803,0.0349,22.2,0.956,0.98,0.937,45.6,44.7,134,3220
2009-03-13,2008,6,24,72,773.4,0.26,5,Dry,36,8,6,4,53,107,0.14,666.4,0.86,666.4,0,0,0,0,-4,4,36,8,6,0,57,716,990,967,23,0.334,0.246,0.0107,0.58,0.0252,3,0.242,0.822,0.0357,22.2,0.957,0.98,0.938,46.2,45.3,136,3260
2009-03-14,2008,6,24,73,787.64,0.25,5,Dry,36,8,6,4,53,107,0.14,680.6,0.86,680.6,0,0,0,0,-4,4,36,8,6,0,57,731,990,967.1,22.9,0.342,0.256,0.0111,0.597,0.026,3,0.249,0.846,0.0369,22.1,0.957,0.98,0.938,47.1,46.1,138,3320
2009-03-15,2008,6,24,74,804.98,0.24,5,Dry,36,8,6,4,53,107,0.13,698,0.87,698,0,0,0,0,-4,4,36,8,6,0,57,748,990,967.1,22.9,0.352,0.267,0.0117,0.619,0.027,3,0.257,0.875,0.0383,22,0.957,0.98,0.938,48,47.1,141,3390
2009-03-16,2008,6,24,75,828.03,0.23,5,Dry,36,8,6,4,53,107,0.13,721,0.87,721,0,0,0,0,-4,4,36,8,6,0,57,771,990,967.2,22.8,0.365,0.283,0.0124,0.647,0.0284,3,0.267,0.914,0.0401,21.9,0.957,0.98,0.938,49.3,48.2,145,3470
2009-03-17,2008,6,24,76,861.26,0.22,5,Dry,36,8,6,4,53,107,0.12,754.3,0.88,754.3,0,0,0,0,-4,4,36,8,6,0,57,804,990,967.3,22.7,0.391,0.304,0.0134,0.695,0.0307,3,0.281,0.976,0.0431,21.7,0.957,0.98,0.938,51.1,48.2,145,3470
2009-03-18,2008,6,25,77,897.27,0.21,5,Dry,36,8,6,4,53,107,0.12,790.3,0.88,790.3,0,0,0,0,-4,4,36,8,6,0,57,840,990,967.5,22.5,0.424,0.321,0.0143,0.746,0.0331,4,0.209,0.955,0.0424,21.6,0.953,0.976,0.93,39.8,38.8,155,3730
2009-03-19,2008,6,25,78,940.2,0.2,5,Dry,36,8,6,4,53,107,0.11,833.2,0.89,833.2,0,0,0,0,-4,4,36,8,6,0,57,883,990,967.7,22.3,0.463,0.342,0.0153,0.806,0.0361,4,0.224,1.03,0.0461,21.3,0.954,0.979,0.934,41.5,40.7,163,3900
2009-03-20,2008,6,25,79,995.41,0.19,5,Dry,36,8,6,4,53,107,0.11,888.4,0.89,888.4,0,0,0,0,-4,4,36,8,6,0,57,938,990,967.9,22.1,0.514,0.369,0.0167,0.883,0.0399,4,0.242,1.13,0.0509,21,0.955,0.98,0.936,43.7,42.8,171,4110
2009-03-21,2008,6,25,80,1058.8,0.17,5,Dry,36,8,6,4,53,107,0.1,951.9,0.9,951.9,0,0,0,0,-4,4,36,8,6,0,57,1000,990,968.1,21.9,0.572,0.4,0.0182,0.972,0.0443,4,0.264,1.24,0.0564,20.7,0.956,0.98,0.937,46.1,45.2,181,4340
2009-03-22,2008,6,25,81,1130.9,0.16,5,Dry,36,8,6,4,53,107,0.095,1024,0.91,1024,0,0,0,0,-4,4,36,8,6,0,57,1070,990,968.3,21.7,0.66,0.477,0.022,1.14,0.0524,4,0.285,1.42,0.0656,20.3,0.955,0.98,0.936,48.6,47.6,191,4570
2009-03-23,2008,6,25,82,1211.8,0.14,5,Dry,36,8,6,4,53,107,0.088,1105,0.91,1100,5,1,0,0,-4,8,37,8,6,0,61,1150,990,968.6,21.4,0.773,0.648,0.0302,1.42,0.0663,4,0.3,1.72,0.0803,19.7,0.954,0.98,0.935,50.7,48.2,193,4630
2009-03-24,2008,6,25,83,1302,0.13,5,Dry,36,8,6,4,53,107,0.082,1195,0.92,1100,95,21,3,3,-1,69,57,11,9,3,122,1180,990,968.8,21.2,0.811,0.648,0.0306,1.46,0.069,4,0.3,1.76,0.0832,19.4,0.953,0.98,0.934,49.9,48.2,193,4630
2009-03-25,2008,6,26,84,1395.7,0.12,5,Dry,36,8,6,4,53,107,0.077,1289,0.92,1100,189,43,6,6,2,132,79,14,12,6,185,1210,990,969.1,20.9,0.852,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0863,19.1,0.953,0.98,0.934,48.9,48,192,4610
2009-03-26,2008,6,26,85,1442.1,0.12,5,Dry,36,8,6,4,53,107,0.074,1335,0.93,1100,235,53,7,7,3,165,89,15,13,7,218,1220,990,969.3,20.7,0.87,0.648,0.0313,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2009-03-27,2008,6,26,86,1489.3,0.11,5,Dry,36,8,6,4,53,107,0.072,1382,0.93,1100,282,64,8,9,4,197,100,16,15,8,250,1230,990,969.4,20.6,0.895,0.648,0.0315,1.54,0.0751,4,0.3,1.84,0.0897,18.7,0.952,0.98,0.933,48,47.1,188,4520
2009-03-28,2008,6,26,87,1537.1,0.11,5,Dry,36,8,6,4,53,107,0.07,1430,0.93,1100,330,64,10,10,6,240,100,18,16,10,293,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.076,4,0.3,1.85,0.0908,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
2009-03-29,2008,6,26,88,1585.6,0.1,5,Dry,36,8,6,4,53,107,0.068,1479,0.93,1100,379,64,10,12,7,286,100,18,18,11,339,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2009-03-30,2008,6,26,89,1634.7,0.095,5,Dry,36,8,6,4,53,107,0.066,1528,0.94,1100,428,64,10,13,9,332,100,18,19,13,385,1240,990,969.9,20.1,0.911,0.648,0.0323,1.56,0.0776,4,0.3,1.86,0.0926,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2009-03-31,2008,6,26,90,1684.4,0.089,5,Dry,36,8,6,4,53,107,0.064,1577,0.94,1100,477,64,10,15,10,378,100,18,21,14,431,1240,990,970.1,19.9,0.916,0.648,0.0325,1.56,0.0785,4,0.3,1.86,0.0936,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2009-04-01,2008,7,27,91,1734.8,0.083,4,Mod_Dry,45,11,10,10,72,148,0.085,1587,0.92,1100,487,55,7,15,5,405,100,18,25,15,477,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.9,44.9,180,4310
2009-04-02,2008,7,27,92,1785.7,0.078,4,Mod_Dry,45,11,10,10,72,148,0.083,1638,0.92,1100,538,55,7,15,6,455,100,18,25,16,527,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2009-04-03,2008,7,27,93,1844,0.073,4,Mod_Dry,45,11,10,10,72,148,0.08,1696,0.92,1100,596,55,7,15,8,511,100,18,25,18,583,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4220
2009-04-04,2008,7,27,94,1903.1,0.066,4,Mod_Dry,45,11,10,10,72,148,0.078,1755,0.92,1100,655,55,7,15,10,568,100,18,25,20,640,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
2009-04-05,2008,7,27,95,1955.8,0.06,4,Mod_Dry,45,11,10,10,72,148,0.076,1808,0.92,1100,708,55,7,15,11,620,100,18,25,21,692,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43,172,4130
2009-04-06,2008,7,27,96,2001.9,0.056,4,Mod_Dry,45,11,10,10,72,148,0.074,1854,0.93,1100,754,55,7,15,13,664,100,18,25,23,736,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.7,171,4090
2009-04-07,2008,7,27,97,2048.3,0.051,4,Mod_Dry,45,11,10,10,72,148,0.072,1900,0.93,1100,800,55,7,15,14,709,100,18,25,24,781,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.4,169,4070
2009-04-08,2008,7,28,98,2080.7,0.048,4,Mod_Dry,45,11,10,10,72,148,0.071,1933,0.93,1100,833,55,7,15,15,741,100,18,25,25,813,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,169,4050
2009-04-09,2008,7,28,99,2106,0.047,4,Mod_Dry,45,11,10,10,72,148,0.07,1958,0.93,1100,858,55,7,15,16,765,100,18,25,26,837,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0844,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2009-04-10,2008,7,28,100,2124.1,0.045,4,Mod_Dry,45,11,10,10,72,148,0.07,1976,0.93,1100,876,55,7,15,16,783,100,18,25,26,855,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,167,4020
2009-04-11,2008,7,28,101,2135,0.045,4,Mod_Dry,45,11,10,10,72,148,0.069,1987,0.93,1100,887,55,7,15,17,793,100,18,25,27,865,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4010
2009-04-12,2008,7,28,102,2138.7,0.045,4,Mod_Dry,45,11,10,10,72,148,0.069,1991,0.93,1100,891,55,7,15,17,797,100,18,25,27,869,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.8,167,4010
2009-04-13,2008,7,28,103,2135,0.045,4,Mod_Dry,45,11,10,10,72,148,0.069,1987,0.93,1100,887,55,7,15,17,793,100,18,25,27,865,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4010
2009-04-14,2008,7,28,104,2124.1,0.045,4,Mod_Dry,45,11,10,10,72,148,0.07,1976,0.93,1100,876,55,7,15,16,783,100,18,25,26,855,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,167,4020
2009-04-15,2008,7,29,105,2113.2,0.046,4,Mod_Dry,45,11,10,10,72,148,0.07,1965,0.93,1100,865,55,7,15,16,772,100,18,25,26,844,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,41.9,168,4030
2009-04-16,2008,7,29,106,2095.1,0.047,4,Mod_Dry,45,11,10,10,72,148,0.071,1947,0.93,1100,847,55,7,15,15,755,100,18,25,25,827,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2009-04-17,2008,7,29,107,2077.1,0.049,4,Mod_Dry,45,11,10,10,72,148,0.071,1929,0.93,1100,829,55,7,15,15,737,100,18,25,25,809,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2009-04-18,2008,7,29,108,2051.9,0.05,4,Mod_Dry,45,11,10,10,72,148,0.072,1904,0.93,1100,804,55,7,15,14,713,100,18,25,24,785,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2009-04-19,2008,7,29,109,2026.8,0.053,4,Mod_Dry,45,11,10,10,72,148,0.073,1879,0.93,1100,779,55,7,15,13,689,100,18,25,23,761,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2009-04-20,2008,7,29,110,2001.9,0.056,4,Mod_Dry,45,11,10,10,72,148,0.074,1854,0.93,1100,754,55,7,15,13,664,100,18,25,23,736,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.7,171,4090
2009-04-21,2008,7,29,111,1977,0.058,4,Mod_Dry,45,11,10,10,72,148,0.075,1829,0.93,1100,729,55,7,15,12,640,100,18,25,22,712,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.9,171,4110
2009-04-22,2008,7,30,112,1952.3,0.061,4,Mod_Dry,45,11,10,10,72,148,0.076,1804,0.92,1100,704,55,7,15,11,616,100,18,25,21,688,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,44,43.1,172,4130
2009-04-23,2008,7,30,113,1927.6,0.064,4,Mod_Dry,45,11,10,10,72,148,0.077,1780,0.92,1100,680,55,7,15,10,593,100,18,25,20,665,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2009-04-24,2008,7,30,114,1903.1,0.066,4,Mod_Dry,45,11,10,10,72,148,0.078,1755,0.92,1100,655,55,7,15,10,568,100,18,25,20,640,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
2009-04-25,2008,7,30,115,1871.8,0.07,4,Mod_Dry,45,11,10,10,72,148,0.079,1724,0.92,1100,624,55,7,15,9,538,100,18,25,19,610,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0815,4,0.3,1.87,0.097,17.4,0.949,0.98,0.93,44.7,43.8,175,4200
2009-04-26,2008,7,30,116,1840.6,0.073,4,Mod_Dry,45,11,10,10,72,148,0.08,1693,0.92,1100,593,55,7,15,8,508,100,18,25,18,580,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0965,17.5,0.95,0.98,0.931,44.9,44,176,4230
2009-04-27,2008,7,30,117,1809.6,0.076,4,Mod_Dry,45,11,10,10,72,148,0.082,1662,0.92,1100,562,55,7,15,7,478,100,18,25,17,550,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.096,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2009-04-28,2008,7,30,118,1778.8,0.079,4,Mod_Dry,45,11,10,10,72,148,0.083,1631,0.92,1100,531,55,7,15,6,448,100,18,25,16,520,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2009-04-29,2008,7,31,119,1748.3,0.082,4,Mod_Dry,45,11,10,10,72,148,0.085,1600,0.92,1100,500,55,7,15,5,418,100,18,25,15,490,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2009-04-30,2008,7,31,120,1717.9,0.085,4,Mod_Dry,45,11,10,10,72,148,0.086,1570,0.91,1100,470,55,7,14,4,390,100,18,24,14,462,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45.1,180,4330
2009-05-01,2008,8,31,121,1687.8,0.089,4,Mod_Dry,47,10,10,10,115,192,0.11,1496,0.89,1100,396,53,8,12,2,321,100,18,22,12,436,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0787,4,0.3,1.87,0.0938,18,0.951,0.98,0.932,46.3,45.4,181,4360
2009-05-02,2008,8,31,122,1657.8,0.092,4,Mod_Dry,47,10,10,10,115,192,0.12,1466,0.88,1100,366,53,8,11,1,293,100,18,21,11,408,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0782,4,0.3,1.86,0.0932,18.1,0.951,0.98,0.932,46.6,45.6,182,4380
2009-05-03,2008,8,31,123,1628.1,0.096,4,Mod_Dry,47,10,10,10,115,192,0.12,1436,0.88,1100,336,53,8,10,0,265,100,18,20,10,380,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
2009-05-04,2008,8,31,124,1598.6,0.099,4,Mod_Dry,47,10,10,10,115,192,0.12,1407,0.88,1100,307,53,8,9,-1,238,100,18,19,9,353,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.092,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
2009-05-05,2008,8,31,125,1569.3,0.1,4,Mod_Dry,47,10,10,10,115,192,0.12,1377,0.88,1100,277,53,8,8,-2,210,100,18,18,8,325,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0915,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2009-05-06,2008,8,32,126,1540.3,0.11,4,Mod_Dry,47,10,10,10,115,192,0.13,1348,0.88,1100,248,53,7,8,-3,183,100,17,18,7,298,1240,990,969.6,20.4,0.906,0.648,0.0318,1.55,0.0762,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.6,46.6,186,4480
2009-05-07,2008,8,32,127,1511.5,0.11,4,Mod_Dry,47,10,10,10,115,192,0.13,1320,0.87,1100,220,50,7,7,-3,159,97,17,17,7,274,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0754,4,0.3,1.84,0.09,18.6,0.952,0.98,0.933,47.8,46.9,188,4500
2009-05-08,2008,8,32,128,1482.9,0.11,4,Mod_Dry,47,10,10,10,115,192,0.13,1291,0.87,1100,191,43,6,6,-4,140,90,16,16,6,255,1220,990,969.4,20.6,0.877,0.648,0.0315,1.53,0.0741,4,0.3,1.83,0.0887,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2009-05-09,2008,8,32,129,1454.6,0.12,4,Mod_Dry,47,10,10,10,115,192,0.13,1263,0.87,1100,163,37,5,5,-5,121,84,15,15,5,236,1210,990,969.3,20.7,0.866,0.648,0.0314,1.51,0.0733,4,0.3,1.81,0.0878,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2009-05-10,2008,8,32,130,1426.6,0.12,4,Mod_Dry,47,10,10,10,115,192,0.14,1235,0.86,1100,135,31,4,4,-6,102,78,14,14,4,217,1210,990,969.2,20.8,0.854,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0868,19,0.952,0.98,0.933,48.7,47.7,191,4580
2009-05-11,2008,8,32,131,1398.7,0.12,4,Mod_Dry,47,10,10,10,115,192,0.14,1207,0.86,1100,107,24,3,3,-7,84,71,13,13,3,199,1200,990,969.2,20.8,0.841,0.648,0.0311,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49,48,192,4610
2009-05-12,2008,8,32,132,1353,0.13,4,Mod_Dry,47,10,10,10,115,192,0.14,1161,0.86,1100,61,14,2,2,-8,51,61,12,12,2,166,1190,990,969,21,0.823,0.648,0.0309,1.47,0.0701,4,0.3,1.77,0.0844,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2009-05-13,2008,8,33,133,1302,0.13,4,Mod_Dry,47,10,10,10,115,192,0.15,1110,0.85,1100,10,2,0,0,-10,18,49,10,10,0,133,1170,990,968.8,21.2,0.8,0.648,0.0306,1.45,0.0684,4,0.3,1.75,0.0826,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2009-05-14,2008,8,33,134,1257.9,0.14,4,Mod_Dry,47,10,10,10,115,192,0.15,1066,0.85,1066,0,0,0,0,-10,10,47,10,10,0,125,1130,990,968.7,21.3,0.747,0.571,0.0268,1.32,0.0619,4,0.293,1.61,0.0757,19.7,0.954,0.98,0.935,49.1,48.1,192,4620
2009-05-15,2008,8,33,135,1220.4,0.14,4,Mod_Dry,47,10,10,10,115,192,0.16,1028,0.84,1028,0,0,0,0,-10,10,47,10,10,0,125,1100,990,968.6,21.4,0.692,0.487,0.0227,1.18,0.0551,4,0.286,1.46,0.0684,19.9,0.955,0.98,0.936,48,47.1,188,4520
2009-05-16,2008,8,33,136,1183.5,0.15,4,Mod_Dry,47,10,10,10,115,192,0.16,991.5,0.84,991.5,0,0,0,0,-10,10,47,10,10,0,125,1060,990,968.5,21.5,0.638,0.419,0.0195,1.06,0.0491,4,0.277,1.33,0.062,20.2,0.955,0.98,0.936,46.9,45.9,184,4410
2009-05-17,2008,8,33,137,1147.3,0.16,4,Mod_Dry,47,10,10,10,115,192,0.17,955.3,0.83,955.3,0,0,0,0,-10,10,47,10,10,0,125,1020,990,968.4,21.6,0.591,0.401,0.0186,0.992,0.0459,4,0.265,1.26,0.0581,20.4,0.955,0.98,0.936,45.6,44.7,179,4290
2009-05-18,2008,8,33,138,1117.3,0.16,4,Mod_Dry,47,10,10,10,115,192,0.17,925.3,0.83,925.3,0,0,0,0,-10,10,47,10,10,0,125,992,990,968.3,21.7,0.563,0.387,0.0178,0.95,0.0437,4,0.255,1.2,0.0554,20.5,0.955,0.98,0.936,44.5,43.6,174,4180
2009-05-19,2008,8,33,139,1087.8,0.17,4,Mod_Dry,47,10,10,10,115,192,0.18,895.8,0.82,895.8,0,0,0,0,-10,10,47,10,10,0,125,963,990,968.2,21.8,0.536,0.373,0.0171,0.909,0.0416,4,0.245,1.15,0.0529,20.7,0.955,0.98,0.936,43.4,42.5,170,4080
2009-05-20,2008,8,34,140,1058.8,0.17,4,Mod_Dry,47,10,10,10,115,192,0.18,866.9,0.82,866.9,0,0,0,0,-10,10,47,10,10,0,125,934,990,968.1,21.9,0.51,0.359,0.0164,0.868,0.0396,4,0.235,1.1,0.0503,20.8,0.954,0.98,0.935,42.2,41.4,165,3970
2009-05-21,2008,8,34,141,1035.6,0.18,4,Mod_Dry,47,10,10,10,115,192,0.18,843.6,0.81,843.6,0,0,0,0,-10,10,47,10,10,0,125,911,990,968,22,0.489,0.347,0.0158,0.836,0.038,4,0.227,1.06,0.0483,20.9,0.954,0.979,0.934,41.3,40.4,162,3880
2009-05-22,2008,8,34,142,1012.8,0.18,4,Mod_Dry,47,10,10,10,115,192,0.19,820.8,0.81,820.8,0,0,0,0,-10,10,47,10,10,0,125,888,990,967.9,22.1,0.468,0.336,0.0152,0.804,0.0364,4,0.22,1.02,0.0464,21,0.953,0.977,0.931,40.4,39.4,158,3790
2009-05-23,2008,8,34,143,990.48,0.19,4,Mod_Dry,47,10,10,10,115,192,0.19,798.5,0.81,798.5,0,0,0,0,-10,10,47,10,10,0,125,865,990,967.9,22.1,0.447,0.325,0.0147,0.773,0.0349,4,0.212,0.985,0.0445,21.2,0.953,0.975,0.929,39.5,38.5,154,3690
2009-05-24,2008,8,34,144,968.6,0.19,4,Mod_Dry,47,10,10,10,115,192,0.2,776.6,0.8,776.6,0,0,0,0,-10,10,47,10,10,0,125,844,990,967.8,22.2,0.427,0.315,0.0142,0.742,0.0334,3,0.287,1.03,0.0463,21.2,0.956,0.98,0.937,51.5,48.2,145,3470
2009-05-25,2008,8,34,145,947.22,0.2,4,Mod_Dry,47,10,10,10,115,192,0.2,755.2,0.8,755.2,0,0,0,0,-10,10,47,10,10,0,125,822,990,967.7,22.3,0.408,0.305,0.0136,0.712,0.0319,3,0.281,0.994,0.0445,21.3,0.957,0.98,0.938,50.3,48.2,145,3470
2009-05-26,2008,8,34,146,930.95,0.2,4,Mod_Dry,47,10,10,10,115,192,0.21,739,0.79,739,0,0,0,0,-10,10,47,10,10,0,125,806,990,967.6,22.4,0.393,0.295,0.0132,0.687,0.0307,3,0.275,0.962,0.043,21.4,0.957,0.98,0.938,49.5,48.2,145,3470
2009-05-27,2008,8,35,147,915.02,0.21,4,Mod_Dry,47,10,10,10,115,192,0.21,723,0.79,723,0,0,0,0,-10,10,47,10,10,0,125,790,990,967.6,22.4,0.378,0.284,0.0127,0.662,0.0295,3,0.268,0.93,0.0414,21.5,0.957,0.98,0.938,48.6,47.7,143,3430
2009-05-28,2008,8,35,148,899.46,0.21,4,Mod_Dry,47,10,10,10,115,192,0.21,707.5,0.79,707.5,0,0,0,0,-10,10,47,10,10,0,125,774,990,967.5,22.5,0.367,0.274,0.0122,0.64,0.0285,3,0.261,0.901,0.04,21.6,0.957,0.98,0.938,47.8,46.8,141,3370
2009-05-29,2008,8,35,149,884.28,0.21,4,Mod_Dry,47,10,10,10,115,192,0.22,692.3,0.78,692.3,0,0,0,0,-10,10,47,10,10,0,125,759,990,967.4,22.6,0.358,0.263,0.0117,0.621,0.0275,3,0.254,0.875,0.0388,21.7,0.957,0.98,0.938,47,46,138,3310
2009-05-30,2008,8,35,150,869.5,0.22,4,Mod_Dry,47,10,10,10,115,192,0.22,677.5,0.78,677.5,0,0,0,0,-10,10,47,10,10,0,125,745,990,967.4,22.6,0.35,0.254,0.0112,0.603,0.0267,3,0.247,0.851,0.0376,21.8,0.957,0.98,0.938,46.1,45.2,136,3260
2009-05-31,2008,8,35,151,855.18,0.22,4,Mod_Dry,47,10,10,10,115,192,0.23,663.2,0.78,663.2,0,0,0,0,-10,10,47,10,10,0,125,730,990,967.3,22.7,0.341,0.244,0.0108,0.585,0.0258,3,0.241,0.826,0.0364,21.9,0.956,0.98,0.937,45.3,44.4,133,3200
2009-06-01,2008,9,35,152,841.33,0.23,5,Dry,39,9,7,5,59,119,0.14,722.3,0.86,722.3,0,0,0,0,-5,5,39,9,7,0,64,777,990,967.3,22.7,0.368,0.284,0.0125,0.652,0.0287,3,0.268,0.919,0.0404,21.8,0.957,0.98,0.938,49.3,48.2,145,3470
2009-06-02,2008,9,35,153,828.03,0.23,5,Dry,39,9,7,5,59,119,0.14,709,0.86,709,0,0,0,0,-5,5,39,9,7,0,64,764,990,967.2,22.8,0.361,0.275,0.0121,0.635,0.0279,3,0.262,0.897,0.0394,21.9,0.957,0.98,0.938,48.6,47.6,143,3430
2009-06-03,2008,9,36,154,815.32,0.24,5,Dry,39,9,7,5,59,119,0.15,696.3,0.85,696.3,0,0,0,0,-5,5,39,9,7,0,64,751,990,967.2,22.8,0.353,0.266,0.0117,0.62,0.0271,3,0.256,0.875,0.0383,22,0.957,0.98,0.938,47.8,46.9,141,3380
2009-06-04,2008,9,36,155,803.31,0.24,5,Dry,39,9,7,5,59,119,0.15,684.3,0.85,684.3,0,0,0,0,-5,5,39,9,7,0,64,739,990,967.1,22.9,0.347,0.258,0.0113,0.605,0.0264,3,0.25,0.855,0.0374,22,0.957,0.98,0.938,47.2,46.2,139,3330
2009-06-05,2008,9,36,156,792.13,0.25,5,Dry,39,9,7,5,59,119,0.15,673.1,0.85,673.1,0,0,0,0,-5,5,39,9,7,0,64,728,990,967.1,22.9,0.34,0.251,0.0109,0.591,0.0258,3,0.245,0.836,0.0365,22.1,0.957,0.98,0.938,46.5,45.6,137,3280
2009-06-06,2008,9,36,157,781.99,0.25,5,Dry,39,9,7,5,59,119,0.15,663,0.85,663,0,0,0,0,-5,5,39,9,7,0,64,718,990,967,23,0.335,0.244,0.0106,0.578,0.0252,3,0.241,0.819,0.0357,22.2,0.957,0.98,0.938,45.9,45,135,3240
2009-06-07,2008,9,36,158,775.64,0.25,5,Dry,39,9,7,5,59,119,0.15,656.6,0.85,656.6,0,0,0,0,-5,5,39,9,7,0,64,712,990,967,23,0.331,0.24,0.0104,0.571,0.0248,3,0.238,0.809,0.0352,22.2,0.956,0.98,0.937,45.6,44.6,134,3210
2009-06-08,2008,9,36,159,769.96,0.26,5,Dry,39,9,7,5,59,119,0.15,651,0.84,651,0,0,0,0,-5,5,39,9,7,0,64,706,990,967,23,0.328,0.236,0.0102,0.564,0.0245,3,0.235,0.799,0.0347,22.2,0.956,0.98,0.937,45.2,44.3,133,3190
2009-06-09,2008,9,36,160,760.93,0.26,5,Dry,39,9,7,5,59,119,0.16,641.9,0.84,641.9,0,0,0,0,-5,5,39,9,7,0,64,697,990,966.9,23.1,0.323,0.23,0.00997,0.552,0.024,3,0.231,0.784,0.034,22.3,0.956,0.98,0.937,44.7,43.8,131,3150
2009-06-10,2008,9,37,161,751.91,0.26,5,Dry,39,9,7,5,59,119,0.16,632.9,0.84,632.9,0,0,0,0,-5,5,39,9,7,0,64,688,990,966.9,23.1,0.317,0.224,0.00969,0.541,0.0234,3,0.227,0.769,0.0333,22.3,0.956,0.98,0.936,44.1,43.3,130,3110
2009-06-11,2008,9,37,162,742.34,0.27,5,Dry,39,9,7,5,59,119,0.16,623.3,0.84,623.3,0,0,0,0,-5,5,39,9,7,0,64,678,990,966.9,23.1,0.312,0.217,0.0094,0.529,0.0229,3,0.223,0.752,0.0325,22.4,0.955,0.98,0.936,43.6,42.7,128,3070
2009-06-12,2008,9,37,163,730.58,0.27,5,Dry,39,9,7,5,59,119,0.16,611.6,0.84,611.6,0,0,0,0,-5,5,39,9,7,0,64,667,990,966.8,23.2,0.305,0.21,0.00904,0.515,0.0222,3,0.218,0.733,0.0316,22.4,0.955,0.98,0.936,42.8,42,126,3020
2009-06-13,2008,9,37,164,719.37,0.28,5,Dry,39,9,7,5,59,119,0.17,600.4,0.83,600.4,0,0,0,0,-5,5,39,9,7,0,64,655,990,966.8,23.2,0.299,0.202,0.0087,0.501,0.0216,3,0.213,0.714,0.0307,22.5,0.954,0.98,0.935,42.2,41.3,124,2970
2009-06-14,2008,9,37,165,707.61,0.28,5,Dry,39,9,7,5,59,119,0.17,588.6,0.83,588.6,0,0,0,0,-5,5,39,9,7,0,64,644,990,966.7,23.3,0.292,0.194,0.00835,0.486,0.0209,3,0.207,0.694,0.0298,22.6,0.954,0.979,0.934,41.4,40.6,122,2920
2009-06-15,2008,9,37,166,695.86,0.29,5,Dry,39,9,7,5,59,119,0.17,576.9,0.83,576.9,0,0,0,0,-5,5,39,9,7,0,64,632,990,966.7,23.3,0.286,0.186,0.00799,0.472,0.0202,3,0.202,0.674,0.0289,22.6,0.953,0.977,0.931,40.7,39.8,119,2860
2009-06-16,2008,9,37,167,684.65,0.29,5,Dry,39,9,7,5,59,119,0.17,565.6,0.83,565.6,0,0,0,0,-5,5,39,9,7,0,64,621,990,966.6,23.4,0.279,0.179,0.00766,0.458,0.0196,3,0.197,0.655,0.028,22.7,0.952,0.976,0.929,40,39,117,2810
2009-06-17,2008,9,38,168,674.53,0.29,5,Dry,39,9,7,5,59,119,0.18,555.5,0.82,555.5,0,0,0,0,-5,5,39,9,7,0,64,611,990,966.6,23.4,0.273,0.172,0.00735,0.446,0.019,3,0.192,0.638,0.0273,22.8,0.951,0.975,0.927,39.3,38.3,115,2760
2009-06-18,2008,9,38,169,663.86,0.3,5,Dry,39,9,7,5,59,119,0.18,544.9,0.82,544.9,0,0,0,0,-5,5,39,9,7,0,64,600,990,966.6,23.4,0.267,0.165,0.00704,0.432,0.0184,3,0.188,0.62,0.0264,22.8,0.95,0.973,0.925,38.6,37.6,113,2710
2009-06-19,2008,9,38,170,653.2,0.3,5,Dry,39,9,7,5,59,119,0.18,534.2,0.82,534.2,0,0,0,0,-5,5,39,9,7,0,64,589,990,966.5,23.5,0.261,0.158,0.00672,0.419,0.0178,3,0.183,0.602,0.0256,22.9,0.949,0.972,0.923,37.9,36.9,111,2650
2009-06-20,2008,9,38,171,643.08,0.31,5,Dry,39,9,7,5,59,119,0.18,524.1,0.81,524.1,0,0,0,0,-5,5,39,9,7,0,64,579,990,966.5,23.5,0.256,0.151,0.00642,0.407,0.0173,3,0.178,0.585,0.0249,22.9,0.949,0.97,0.92,37.3,36.2,109,2600
2009-06-21,2008,9,38,172,634.06,0.31,4,Mod_Dry,45,10,9,9,88,161,0.25,473.1,0.75,473.1,0,0,0,0,-9,9,45,10,9,0,97,537,990,966.4,23.6,0.232,0.122,0.00519,0.354,0.015,2,0.262,0.616,0.0261,22.9,0.957,0.98,0.938,50.9,48.2,96.4,2310
2009-06-22,2008,9,38,173,624.49,0.32,4,Mod_Dry,45,10,9,9,88,161,0.26,463.5,0.74,463.5,0,0,0,0,-9,9,45,10,9,0,97,527,990,966.4,23.6,0.226,0.118,0.00499,0.344,0.0146,2,0.255,0.599,0.0254,23,0.957,0.98,0.938,50,48.2,96.4,2310
2009-06-23,2008,9,38,174,614.92,0.32,4,Mod_Dry,45,10,9,9,88,161,0.26,453.9,0.74,453.9,0,0,0,0,-9,9,45,10,9,0,97,518,990,966.4,23.6,0.221,0.113,0.00479,0.334,0.0141,2,0.249,0.583,0.0247,23.1,0.958,0.98,0.939,49.2,48.2,96.4,2310
2009-06-24,2008,9,39,175,605.9,0.33,4,Mod_Dry,45,10,9,9,88,161,0.27,444.9,0.73,444.9,0,0,0,0,-9,9,45,10,9,0,97,509,990,966.3,23.7,0.216,0.109,0.0046,0.325,0.0137,2,0.243,0.568,0.024,23.1,0.958,0.98,0.939,48.3,47.3,94.6,2270
2009-06-25,2008,9,39,176,597.97,0.33,4,Mod_Dry,45,10,9,9,88,161,0.27,437,0.73,437,0,0,0,0,-9,9,45,10,9,0,97,501,990,966.3,23.7,0.212,0.105,0.00444,0.318,0.0134,2,0.237,0.555,0.0234,23.2,0.957,0.98,0.938,47.5,46.5,93.1,2230
2009-06-26,2008,9,39,177,589.49,0.34,4,Mod_Dry,45,10,9,9,88,161,0.27,428.5,0.73,428.5,0,0,0,0,-9,9,45,10,9,0,97,492,990,966.3,23.7,0.209,0.101,0.00426,0.311,0.0131,2,0.232,0.542,0.0228,23.2,0.957,0.98,0.938,46.6,45.7,91.4,2190
2009-06-27,2008,9,39,178,581.01,0.34,4,Mod_Dry,45,10,9,9,88,161,0.28,420,0.72,420,0,0,0,0,-9,9,45,10,9,0,97,484,990,966.2,23.8,0.206,0.0972,0.00409,0.304,0.0128,2,0.226,0.53,0.0223,23.3,0.956,0.98,0.937,45.8,44.9,89.8,2150
2009-06-28,2008,9,39,179,572.54,0.35,4,Mod_Dry,45,10,9,9,88,161,0.28,411.5,0.72,411.5,0,0,0,0,-9,9,45,10,9,0,97,476,990,966.2,23.8,0.203,0.0932,0.00391,0.297,0.0125,2,0.22,0.517,0.0217,23.3,0.956,0.98,0.936,44.9,44,88.1,2110
2009-06-29,2008,9,39,180,564.61,0.35,4,Mod_Dry,45,10,9,9,88,161,0.28,403.6,0.71,403.6,0,0,0,0,-9,9,45,10,9,0,97,468,990,966.1,23.9,0.201,0.0895,0.00375,0.29,0.0122,2,0.215,0.505,0.0212,23.4,0.955,0.98,0.936,44.1,43.3,86.5,2080
2009-06-30,2008,9,39,181,556.68,0.36,4,Mod_Dry,45,10,9,9,88,161,0.29,395.7,0.71,395.7,0,0,0,0,-9,9,45,10,9,0,97,460,990,966.1,23.9,0.198,0.0858,0.00359,0.284,0.0119,2,0.21,0.493,0.0206,23.4,0.954,0.98,0.935,43.3,42.5,84.9,2040
2009-07-01,2008,10,40,182,549.84,0.36,4,Mod_Dry,42,9,8,6,70,135,0.25,414.8,0.75,414.8,0,0,0,0,-6,6,42,9,8,0,76,474,990,966.1,23.9,0.203,0.0948,0.00396,0.298,0.0124,2,0.223,0.52,0.0217,23.4,0.956,0.98,0.937,45.5,44.6,89.2,2140
2009-07-02,2008,10,40,183,542.46,0.36,4,Mod_Dry,42,9,8,6,70,135,0.25,407.5,0.75,407.5,0,0,0,0,-6,6,42,9,8,0,76,466,990,966,24,0.2,0.0913,0.00381,0.291,0.0122,2,0.218,0.509,0.0212,23.4,0.955,0.98,0.936,44.8,43.9,87.7,2110
2009-07-03,2008,10,40,184,535.62,0.37,4,Mod_Dry,42,9,8,6,70,135,0.25,400.6,0.75,400.6,0,0,0,0,-6,6,42,9,8,0,76,460,990,966,24,0.198,0.0881,0.00367,0.286,0.0119,2,0.213,0.499,0.0208,23.5,0.955,0.98,0.936,44.1,43.2,86.4,2070
2009-07-04,2008,10,40,185,528.79,0.37,4,Mod_Dry,42,9,8,6,70,135,0.26,393.8,0.74,393.8,0,0,0,0,-6,6,42,9,8,0,76,453,990,966,24,0.195,0.0849,0.00353,0.28,0.0117,2,0.208,0.489,0.0203,23.5,0.954,0.98,0.935,43.4,42.5,85,2040
2009-07-05,2008,10,40,186,521.95,0.38,4,Mod_Dry,42,9,8,6,70,135,0.26,386.9,0.74,386.9,0,0,0,0,-6,6,42,9,8,0,76,446,990,965.9,24.1,0.193,0.0816,0.00339,0.275,0.0114,2,0.204,0.478,0.0199,23.6,0.953,0.98,0.934,42.6,41.8,83.6,2010
2009-07-06,2008,10,40,187,516.21,0.38,4,Mod_Dry,42,9,8,6,70,135,0.26,381.2,0.74,381.2,0,0,0,0,-6,6,42,9,8,0,76,440,990,965.9,24.1,0.191,0.0789,0.00328,0.27,0.0112,2,0.2,0.47,0.0195,23.6,0.953,0.98,0.933,42,41.2,82.4,1980
2009-07-07,2008,10,40,188,509.92,0.38,4,Mod_Dry,42,9,8,6,70,135,0.27,374.9,0.73,374.9,0,0,0,0,-6,6,42,9,8,0,76,434,990,965.9,24.1,0.189,0.076,0.00315,0.265,0.011,2,0.196,0.46,0.0191,23.6,0.952,0.979,0.932,41.4,40.5,81,1940
2009-07-08,2008,10,41,189,503.63,0.39,4,Mod_Dry,42,9,8,6,70,135,0.27,368.6,0.73,368.6,0,0,0,0,-6,6,42,9,8,0,76,428,990,965.9,24.1,0.186,0.073,0.00302,0.259,0.0108,2,0.191,0.451,0.0187,23.7,0.951,0.978,0.93,40.7,39.8,79.6,1910
2009-07-09,2008,10,41,190,497.34,0.39,4,Mod_Dry,42,9,8,6,70,135,0.27,362.3,0.73,362.3,0,0,0,0,-6,6,42,9,8,0,76,421,990,965.8,24.2,0.184,0.07,0.0029,0.254,0.0105,2,0.187,0.441,0.0183,23.7,0.95,0.976,0.927,40,39.1,78.2,1880
2009-07-10,2008,10,41,191,491.05,0.4,4,Mod_Dry,42,9,8,6,70,135,0.28,356.1,0.72,356.1,0,0,0,0,-6,6,42,9,8,0,76,415,990,965.8,24.2,0.182,0.0671,0.00277,0.249,0.0103,2,0.183,0.432,0.0179,23.8,0.949,0.975,0.925,39.4,38.4,76.8,1840
2009-07-11,2008,10,41,192,485.31,0.4,4,Mod_Dry,42,9,8,6,70,135,0.28,350.3,0.72,350.3,0,0,0,0,-6,6,42,9,8,0,76,409,990,965.8,24.2,0.18,0.0643,0.00266,0.244,0.0101,2,0.179,0.423,0.0175,23.8,0.949,0.973,0.923,38.8,37.7,75.5,1810
2009-07-12,2008,10,41,193,479.57,0.4,4,Mod_Dry,42,9,8,6,70,135,0.28,344.6,0.72,344.6,0,0,0,0,-6,6,42,9,8,0,76,404,990,965.8,24.2,0.178,0.0616,0.00254,0.24,0.00988,2,0.175,0.415,0.0171,23.8,0.948,0.972,0.921,38.2,37.1,74.2,1780
2009-07-13,2008,10,41,194,473.83,0.41,4,Mod_Dry,42,9,8,6,70,135,0.28,338.8,0.71,338.8,0,0,0,0,-6,6,42,9,8,0,76,398,990,965.7,24.3,0.176,0.0589,0.00243,0.235,0.00968,2,0.171,0.406,0.0167,23.9,0.947,0.971,0.919,37.5,36.4,72.9,1750
2009-07-14,2008,10,41,195,469.18,0.41,4,Mod_Dry,42,9,8,6,70,135,0.29,334.2,0.71,334.2,0,0,0,0,-6,6,42,9,8,0,76,393,990,965.7,24.3,0.174,0.0567,0.00234,0.231,0.00951,2,0.168,0.399,0.0164,23.9,0.946,0.97,0.918,37,35.9,71.8,1720
2009-07-15,2008,10,42,196,463.98,0.41,4,Mod_Dry,42,9,8,6,70,135,0.29,329,0.71,329,0,0,0,0,-6,6,42,9,8,0,76,388,990,965.7,24.3,0.172,0.0543,0.00223,0.227,0.00933,2,0.165,0.391,0.0161,23.9,0.945,0.97,0.917,36.5,35.4,70.8,1700
2009-07-16,2008,10,42,197,458.79,0.42,4,Mod_Dry,42,9,8,6,70,135,0.29,323.8,0.71,323.8,0,0,0,0,-6,6,42,9,8,0,76,383,990,965.7,24.3,0.171,0.0518,0.00213,0.222,0.00914,2,0.161,0.384,0.0158,24,0.944,0.97,0.916,35.9,34.8,69.7,1670
2009-07-17,2008,10,42,198,453.59,0.42,4,Mod_Dry,42,9,8,6,70,135,0.3,318.6,0.7,318.6,0,0,0,0,-6,6,42,9,8,0,76,378,990,965.6,24.4,0.169,0.0494,0.00203,0.218,0.00896,2,0.158,0.376,0.0154,24,0.944,0.97,0.915,35.4,34.3,68.6,1650
2009-07-18,2008,10,42,199,448.4,0.42,4,Mod_Dry,42,9,8,6,70,135,0.3,313.4,0.7,313.4,0,0,0,0,-6,6,42,9,8,0,76,372,990,965.6,24.4,0.167,0.0469,0.00192,0.214,0.00877,2,0.154,0.368,0.0151,24,0.943,0.97,0.915,34.8,33.8,67.5,1620
2009-07-19,2008,10,42,200,443.2,0.43,4,Mod_Dry,42,9,8,6,70,135,0.3,308.2,0.69,308.2,0,0,0,0,-6,6,42,9,8,0,76,367,990,965.6,24.4,0.165,0.0445,0.00182,0.21,0.00859,2,0.151,0.36,0.0148,24,0.942,0.97,0.914,34.2,33.2,66.4,1590
2009-07-20,2008,10,42,201,438.01,0.43,4,Mod_Dry,42,9,8,6,70,135,0.31,303,0.69,303,0,0,0,0,-6,6,42,9,8,0,76,362,990,965.6,24.4,0.163,0.042,0.00172,0.205,0.0084,2,0.147,0.352,0.0144,24.1,0.941,0.97,0.913,33.7,32.7,65.3,1570
2009-07-21,2008,10,42,202,433.36,0.43,4,Mod_Dry,42,9,8,6,70,135,0.31,298.4,0.69,298.4,0,0,0,0,-6,6,42,9,8,0,76,357,990,965.6,24.4,0.162,0.0398,0.00163,0.201,0.00824,2,0.144,0.345,0.0141,24.1,0.94,0.97,0.912,33.2,32.2,64.3,1540
2009-07-22,2008,10,43,203,428.71,0.44,4,Mod_Dry,42,9,8,6,70,135,0.32,293.7,0.69,293.7,0,0,0,0,-6,6,42,9,8,0,76,353,990,965.5,24.5,0.16,0.0376,0.00154,0.198,0.00808,2,0.141,0.338,0.0138,24.1,0.939,0.97,0.911,32.6,31.7,63.3,1520
2009-07-23,2008,10,43,204,424.06,0.44,4,Mod_Dry,42,9,8,6,70,135,0.32,289.1,0.68,289.1,0,0,0,0,-6,6,42,9,8,0,76,348,990,965.5,24.5,0.158,0.0354,0.00145,0.194,0.00791,2,0.138,0.331,0.0135,24.2,0.938,0.97,0.91,32.1,31.2,62.3,1500
2009-07-24,2008,10,43,205,419.41,0.44,4,Mod_Dry,42,9,8,6,70,135,0.32,284.4,0.68,284.4,0,0,0,0,-6,6,42,9,8,0,76,343,990,965.5,24.5,0.157,0.0332,0.00136,0.19,0.00775,2,0.134,0.324,0.0132,24.2,0.937,0.97,0.909,31.6,30.7,61.3,1470
2009-07-25,2008,10,43,206,414.76,0.45,4,Mod_Dry,42,9,8,6,70,135,0.33,279.8,0.68,279.8,0,0,0,0,-6,6,42,9,8,0,76,339,990,965.5,24.5,0.155,0.031,0.00127,0.186,0.00759,2,0.131,0.317,0.0129,24.2,0.936,0.97,0.908,31.1,30.2,60.3,1450
2009-07-26,2008,10,43,207,411.21,0.45,4,Mod_Dry,42,9,8,6,70,135,0.33,276.2,0.67,276.2,0,0,0,0,-6,6,42,9,8,0,76,335,990,965.5,24.5,0.154,0.0294,0.0012,0.183,0.00746,2,0.129,0.312,0.0127,24.2,0.935,0.97,0.907,30.7,29.8,59.6,1430
2009-07-27,2008,10,43,208,407.11,0.45,4,Mod_Dry,42,9,8,6,70,135,0.33,272.1,0.67,272.1,0,0,0,0,-6,6,42,9,8,0,76,331,990,965.4,24.6,0.152,0.0274,0.00112,0.18,0.00732,2,0.126,0.306,0.0125,24.3,0.935,0.97,0.907,30.3,29.3,58.7,1410
2009-07-28,2008,10,43,209,403.01,0.46,4,Mod_Dry,42,9,8,6,70,135,0.34,268,0.67,268,0,0,0,0,-6,6,42,9,8,0,76,327,990,965.4,24.6,0.151,0.0255,0.00104,0.176,0.00718,2,0.123,0.3,0.0122,24.3,0.934,0.97,0.906,29.8,28.9,57.8,1390
2009-07-29,2008,10,44,210,398.9,0.46,4,Mod_Dry,42,9,8,6,70,135,0.34,263.9,0.66,263.9,0,0,0,0,-6,6,42,9,8,0,76,323,990,965.4,24.6,0.149,0.0236,0.000958,0.173,0.00703,2,0.121,0.294,0.0119,24.3,0.933,0.97,0.905,29.3,28.5,56.9,1370
2009-07-30,2008,10,44,211,394.8,0.46,4,Mod_Dry,42,9,8,6,70,135,0.34,259.8,0.66,259.8,0,0,0,0,-6,6,42,9,8,0,76,319,990,965.4,24.6,0.148,0.0216,0.000878,0.17,0.00689,2,0.118,0.288,0.0117,24.3,0.932,0.97,0.904,28.9,28,56.1,1350
2009-07-31,2008,10,44,212,390.7,0.47,4,Mod_Dry,42,9,8,6,70,135,0.35,255.7,0.65,255.7,0,0,0,0,-6,6,42,9,8,0,76,315,990,965.4,24.6,0.147,0.0197,0.000799,0.166,0.00675,2,0.115,0.281,0.0114,24.4,0.931,0.97,0.903,28.4,27.6,55.2,1320
2009-08-01,2008,11,44,213,385.51,0.47,3,Normal,47,8,6,5,89,155,0.4,230.5,0.6,230.5,0,0,0,0,-5,5,47,8,6,0,94,292,990,965.3,24.7,0.138,0.0153,0.000622,0.154,0.00623,1,0.254,0.407,0.0165,24.3,0.958,0.98,0.939,52.5,48.2,48.2,1160
2009-08-02,2008,11,44,214,379.22,0.48,3,Normal,47,8,6,5,89,155,0.41,224.2,0.59,224.2,0,0,0,0,-5,5,47,8,6,0,94,285,990,965.3,24.7,0.136,0.0148,0.000599,0.151,0.00611,1,0.245,0.396,0.016,24.3,0.959,0.98,0.94,51.2,48.2,48.2,1160
2009-08-03,2008,11,44,215,373.47,0.48,3,Normal,47,8,6,5,89,155,0.41,218.5,0.58,218.5,0,0,0,0,-5,5,47,8,6,0,94,279,990,965.3,24.7,0.134,0.0143,0.000579,0.148,0.006,1,0.237,0.386,0.0156,24.3,0.958,0.98,0.939,50,48.2,48.2,1160
2009-08-04,2008,11,44,216,367.73,0.49,3,Normal,47,8,6,5,89,155,0.42,212.7,0.58,212.7,0,0,0,0,-5,5,47,8,6,0,94,274,990,965.2,24.8,0.132,0.0138,0.000559,0.146,0.0059,1,0.23,0.376,0.0152,24.4,0.957,0.98,0.938,48.7,47.7,47.7,1150
2009-08-05,2008,11,45,217,363.08,0.49,3,Normal,47,8,6,5,89,155,0.43,208.1,0.57,208.1,0,0,0,0,-5,5,47,8,6,0,94,269,990,965.2,24.8,0.13,0.0134,0.000542,0.144,0.00581,1,0.223,0.367,0.0148,24.4,0.956,0.98,0.937,47.6,46.7,46.7,1120
2009-08-06,2008,11,45,218,357.89,0.5,3,Normal,47,8,6,5,89,155,0.43,202.9,0.57,202.9,0,0,0,0,-5,5,47,8,6,0,94,264,990,965.2,24.8,0.129,0.013,0.000524,0.142,0.00571,1,0.216,0.358,0.0144,24.5,0.955,0.98,0.936,46.5,45.6,45.6,1090
2009-08-07,2008,11,45,219,352.69,0.5,3,Normal,47,8,6,5,89,155,0.44,197.7,0.56,197.7,0,0,0,0,-5,5,47,8,6,0,94,259,990,965.2,24.8,0.127,0.0126,0.000505,0.139,0.00561,1,0.209,0.349,0.014,24.5,0.954,0.98,0.935,45.3,44.4,44.4,1070
2009-08-08,2008,11,45,220,347.5,0.51,3,Normal,47,8,6,5,89,155,0.45,192.5,0.55,192.5,0,0,0,0,-5,5,47,8,6,0,94,254,990,965.1,24.9,0.125,0.0121,0.000487,0.137,0.00551,1,0.202,0.339,0.0137,24.5,0.953,0.98,0.934,44.1,43.2,43.2,1040
2009-08-09,2008,11,45,221,342.85,0.51,3,Normal,47,8,6,5,89,155,0.45,187.8,0.55,187.8,0,0,0,0,-5,5,47,8,6,0,94,249,990,965.1,24.9,0.123,0.0117,0.000471,0.135,0.00543,1,0.196,0.331,0.0133,24.6,0.951,0.98,0.932,43,42.2,42.2,1010
2009-08-10,2008,11,45,222,338.2,0.52,3,Normal,47,8,6,5,89,155,0.46,183.2,0.54,183.2,0,0,0,0,-5,5,47,8,6,0,94,244,990,965.1,24.9,0.122,0.0113,0.000455,0.133,0.00534,1,0.19,0.323,0.013,24.6,0.95,0.98,0.931,42,41.1,41.1,987
2009-08-11,2008,11,45,223,334.65,0.52,4,Mod_Dry,39,7,5,4,60,115,0.34,219.7,0.66,219.7,0,0,0,0,-4,4,39,7,5,0,64,271,990,965.1,24.9,0.131,0.0144,0.000579,0.145,0.00584,1,0.239,0.385,0.0154,24.5,0.958,0.98,0.939,50.7,48.2,48.2,1160
2009-08-12,2008,11,46,224,330.54,0.53,4,Mod_Dry,39,7,5,4,60,115,0.35,215.5,0.65,215.5,0,0,0,0,-4,4,39,7,5,0,64,267,990,965.1,24.9,0.13,0.0141,0.000564,0.144,0.00576,1,0.233,0.377,0.0151,24.6,0.957,0.98,0.938,49.7,48.2,48.2,1160
2009-08-13,2008,11,46,225,326.44,0.53,4,Mod_Dry,39,7,5,4,60,115,0.35,211.4,0.65,211.4,0,0,0,0,-4,4,39,7,5,0,64,262,990,965,25,0.128,0.0137,0.00055,0.142,0.00568,1,0.228,0.37,0.0148,24.6,0.957,0.98,0.938,48.8,47.8,47.8,1150
2009-08-14,2008,11,46,226,322.34,0.54,4,Mod_Dry,39,7,5,4,60,115,0.36,207.3,0.64,207.3,0,0,0,0,-4,4,39,7,5,0,64,258,990,965,25,0.127,0.0134,0.000535,0.14,0.00561,1,0.222,0.362,0.0145,24.6,0.956,0.98,0.937,47.9,46.9,46.9,1130
2009-08-15,2008,11,46,227,318.24,0.54,4,Mod_Dry,39,7,5,4,60,115,0.36,203.2,0.64,203.2,0,0,0,0,-4,4,39,7,5,0,64,254,990,965,25,0.125,0.013,0.000521,0.138,0.00553,1,0.217,0.355,0.0142,24.7,0.955,0.98,0.936,46.9,46,46,1100
2009-08-16,2008,11,46,228,314.68,0.55,4,Mod_Dry,39,7,5,4,60,115,0.36,199.7,0.64,199.7,0,0,0,0,-4,4,39,7,5,0,64,251,990,965,25,0.124,0.0127,0.000508,0.137,0.00546,1,0.212,0.349,0.0139,24.7,0.955,0.98,0.936,46.1,45.2,45.2,1090
2009-08-17,2008,11,46,229,311.13,0.55,4,Mod_Dry,39,7,5,4,60,115,0.37,196.1,0.63,196.1,0,0,0,0,-4,4,39,7,5,0,64,247,990,965,25,0.123,0.0124,0.000496,0.135,0.0054,1,0.207,0.342,0.0137,24.7,0.954,0.98,0.935,45.3,44.4,44.4,1070
2009-08-18,2008,11,46,230,307.58,0.55,4,Mod_Dry,39,7,5,4,60,115,0.37,192.6,0.63,192.6,0,0,0,0,-4,4,39,7,5,0,64,244,990,964.9,25.1,0.121,0.0121,0.000484,0.134,0.00533,1,0.202,0.336,0.0134,24.7,0.953,0.98,0.933,44.5,43.6,43.6,1050
2009-08-19,2008,11,47,231,304.02,0.56,4,Mod_Dry,39,7,5,4,60,115,0.38,189,0.62,189,0,0,0,0,-4,4,39,7,5,0,64,240,990,964.9,25.1,0.12,0.0118,0.000471,0.132,0.00527,1,0.198,0.33,0.0131,24.8,0.951,0.98,0.932,43.7,42.8,42.8,1030
2009-08-20,2008,11,47,232,300.47,0.56,4,Mod_Dry,39,7,5,4,60,115,0.38,185.5,0.62,185.5,0,0,0,0,-4,4,39,7,5,0,64,236,990,964.9,25.1,0.119,0.0115,0.000459,0.131,0.0052,1,0.193,0.323,0.0129,24.8,0.95,0.98,0.931,42.8,42,42,1010
2009-08-21,2008,11,47,233,298.01,0.56,4,Mod_Dry,39,7,5,4,60,115,0.39,183,0.61,183,0,0,0,0,-4,4,39,7,5,0,64,234,990,964.9,25.1,0.118,0.0113,0.00045,0.129,0.00515,1,0.19,0.319,0.0127,24.8,0.95,0.98,0.931,42.2,41.4,41.4,994
2009-08-22,2008,11,47,234,295,0.57,4,Mod_Dry,39,7,5,4,60,115,0.39,180,0.61,180,0,0,0,0,-4,4,39,7,5,0,64,231,990,964.9,25.1,0.117,0.0111,0.00044,0.128,0.0051,1,0.186,0.314,0.0125,24.8,0.949,0.979,0.929,41.5,40.7,40.7,976
2009-08-23,2008,11,47,235,291.99,0.57,4,Mod_Dry,39,7,5,4,60,115,0.39,177,0.61,177,0,0,0,0,-4,4,39,7,5,0,64,228,990,964.9,25.1,0.116,0.0108,0.000429,0.127,0.00504,1,0.181,0.308,0.0123,24.8,0.948,0.978,0.927,40.8,39.9,39.9,958
2009-08-24,2008,11,47,236,288.98,0.58,4,Mod_Dry,39,7,5,4,60,115,0.4,174,0.6,174,0,0,0,0,-4,4,39,7,5,0,64,225,990,964.9,25.1,0.115,0.0105,0.000419,0.125,0.00499,1,0.177,0.303,0.012,24.8,0.947,0.976,0.924,40.1,39.2,39.2,940
2009-08-25,2008,11,47,237,285.97,0.58,4,Mod_Dry,39,7,5,4,60,115,0.4,171,0.6,171,0,0,0,0,-4,4,39,7,5,0,64,222,990,964.8,25.2,0.114,0.0103,0.000409,0.124,0.00494,1,0.173,0.297,0.0118,24.9,0.946,0.975,0.922,39.4,38.4,38.4,922
2009-08-26,2008,11,48,238,282.97,0.58,4,Mod_Dry,39,7,5,4,60,115,0.41,168,0.59,168,0,0,0,0,-4,4,39,7,5,0,64,219,990,964.8,25.2,0.113,0.01,0.000398,0.123,0.00488,1,0.169,0.292,0.0116,24.9,0.945,0.973,0.92,38.7,37.7,37.7,904
2009-08-27,2008,11,48,239,279.96,0.59,4,Mod_Dry,39,7,5,4,60,115,0.41,165,0.59,165,0,0,0,0,-4,4,39,7,5,0,64,216,990,964.8,25.2,0.112,0.00977,0.000388,0.122,0.00483,1,0.165,0.287,0.0114,24.9,0.944,0.972,0.917,38,36.9,36.9,887
2009-08-28,2008,11,48,240,276.95,0.59,4,Mod_Dry,39,7,5,4,60,115,0.41,161.9,0.58,161.9,0,0,0,0,-4,4,39,7,5,0,64,213,990,964.8,25.2,0.111,0.00952,0.000378,0.12,0.00477,1,0.161,0.281,0.0112,24.9,0.943,0.97,0.915,37.3,36.2,36.2,869
2009-08-29,2008,11,48,241,274.49,0.6,4,Mod_Dry,39,7,5,4,60,115,0.42,159.5,0.58,159.5,0,0,0,0,-4,4,39,7,5,0,64,210,990,964.8,25.2,0.11,0.00931,0.000369,0.119,0.00473,1,0.158,0.277,0.011,24.9,0.942,0.97,0.914,36.7,35.6,35.6,855
2009-08-30,2008,11,48,242,272.03,0.6,4,Mod_Dry,39,7,5,4,60,115,0.42,157,0.58,157,0,0,0,0,-4,4,39,7,5,0,64,208,990,964.8,25.2,0.109,0.0091,0.000361,0.118,0.00468,1,0.154,0.273,0.0108,24.9,0.941,0.97,0.913,36.2,35.1,35.1,842
2009-08-31,2008,11,48,243,269.57,0.6,4,Mod_Dry,39,7,5,4,60,115,0.43,154.6,0.57,154.6,0,0,0,0,-4,4,39,7,5,0,64,206,990,964.8,25.2,0.108,0.00889,0.000352,0.117,0.00464,1,0.151,0.268,0.0106,25,0.941,0.97,0.912,35.6,34.5,34.5,828
2009-09-01,2008,12,48,244,267.11,0.61,4,Mod_Dry,34,6,4,3,44,91,0.34,176.1,0.66,176.1,0,0,0,0,-3,3,34,6,4,0,47,220,990,964.8,25.2,0.113,0.0107,0.000425,0.124,0.00491,1,0.18,0.304,0.0121,24.9,0.947,0.978,0.926,40.8,39.9,39.9,957
2009-09-02,2008,12,49,245,263.01,0.61,4,Mod_Dry,34,6,4,3,44,91,0.35,172,0.65,172,0,0,0,0,-3,3,34,6,4,0,47,216,990,964.8,25.2,0.112,0.0104,0.000411,0.122,0.00484,1,0.175,0.297,0.0118,25,0.946,0.976,0.923,39.8,38.8,38.8,932
2009-09-03,2008,12,49,246,259.45,0.62,4,Mod_Dry,34,6,4,3,44,91,0.35,168.4,0.65,168.4,0,0,0,0,-3,3,34,6,4,0,47,212,990,964.7,25.3,0.111,0.0101,0.000399,0.121,0.00477,1,0.17,0.29,0.0115,25,0.945,0.974,0.92,39,38,38,911
2009-09-04,2008,12,49,247,255.9,0.63,4,Mod_Dry,34,6,4,3,44,91,0.36,164.9,0.64,164.9,0,0,0,0,-3,3,34,6,4,0,47,209,990,964.7,25.3,0.109,0.00977,0.000386,0.119,0.00471,1,0.165,0.284,0.0112,25,0.944,0.972,0.917,38.1,37.1,37.1,890
2009-09-05,2008,12,49,248,253.43,0.63,4,Mod_Dry,34,6,4,3,44,91,0.36,162.4,0.64,162.4,0,0,0,0,-3,3,34,6,4,0,47,206,990,964.7,25.3,0.108,0.00956,0.000378,0.118,0.00466,1,0.162,0.28,0.0111,25,0.943,0.971,0.915,37.6,36.5,36.5,875
2009-09-06,2008,12,49,249,250.43,0.64,4,Mod_Dry,34,6,4,3,44,91,0.36,159.4,0.64,159.4,0,0,0,0,-3,3,34,6,4,0,47,203,990,964.7,25.3,0.107,0.0093,0.000368,0.117,0.00461,1,0.158,0.274,0.0108,25,0.942,0.97,0.914,36.9,35.8,35.8,858
