date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2009-09-07,2008,12,49,250,247.42,0.64,4,Mod_Dry,34,6,4,3,44,91,0.37,156.4,0.63,156.4,0,0,0,0,-3,3,34,6,4,0,47,200,990,964.7,25.3,0.106,0.00905,0.000357,0.115,0.00455,1,0.154,0.269,0.0106,25,0.941,0.97,0.913,36.2,35.1,35.1,842
2009-09-08,2008,12,49,251,244.41,0.65,4,Mod_Dry,34,6,4,3,44,91,0.37,153.4,0.63,153.4,0,0,0,0,-3,3,34,6,4,0,47,197,990,964.7,25.3,0.105,0.00879,0.000347,0.114,0.0045,1,0.15,0.264,0.0104,25.1,0.94,0.97,0.912,35.5,34.4,34.4,825
2009-09-09,2008,12,50,252,241.4,0.66,4,Mod_Dry,34,6,4,3,44,91,0.38,150.4,0.62,150.4,0,0,0,0,-3,3,34,6,4,0,47,194,990,964.6,25.4,0.104,0.00853,0.000337,0.113,0.00444,1,0.146,0.258,0.0102,25.1,0.939,0.97,0.911,34.8,33.7,33.7,809
2009-09-10,2008,12,50,253,238.4,0.66,4,Mod_Dry,34,6,4,3,44,91,0.38,147.4,0.62,147.4,0,0,0,0,-3,3,34,6,4,0,47,191,990,964.6,25.4,0.103,0.00828,0.000326,0.111,0.00439,1,0.141,0.253,0.00997,25.1,0.938,0.97,0.91,34.1,33,33,793
2009-09-11,2008,12,50,254,235.93,0.67,4,Mod_Dry,34,6,4,3,44,91,0.39,144.9,0.61,144.9,0,0,0,0,-3,3,34,6,4,0,47,189,990,964.6,25.4,0.102,0.00807,0.000318,0.11,0.00434,1,0.138,0.248,0.00979,25.1,0.937,0.97,0.909,33.5,32.5,32.5,779
2009-09-12,2008,12,50,255,233.47,0.67,4,Mod_Dry,34,6,4,3,44,91,0.39,142.5,0.61,142.5,0,0,0,0,-3,3,34,6,4,0,47,186,990,964.6,25.4,0.101,0.00786,0.000309,0.109,0.0043,1,0.135,0.244,0.00961,25.2,0.936,0.97,0.908,32.9,31.9,31.9,766
2009-09-13,2008,12,50,256,231.01,0.68,4,Mod_Dry,34,6,4,3,44,91,0.39,140,0.61,140,0,0,0,0,-3,3,34,6,4,0,47,184,990,964.6,25.4,0.1,0.00765,0.000301,0.108,0.00425,1,0.132,0.24,0.00943,25.2,0.935,0.97,0.907,32.3,31.3,31.3,752
2009-09-14,2008,12,50,257,228.55,0.68,4,Mod_Dry,34,6,4,3,44,91,0.4,137.6,0.6,137.6,0,0,0,0,-3,3,34,6,4,0,47,182,990,964.6,25.4,0.0996,0.00744,0.000293,0.107,0.00421,1,0.128,0.235,0.00925,25.2,0.934,0.97,0.906,31.7,30.8,30.8,739
2009-09-15,2008,12,50,258,226.09,0.69,4,Mod_Dry,34,6,4,3,44,91,0.4,135.1,0.6,135.1,0,0,0,0,-3,3,34,6,4,0,47,179,990,964.6,25.4,0.0987,0.00723,0.000284,0.106,0.00416,1,0.125,0.231,0.00907,25.2,0.933,0.97,0.905,31.2,30.2,30.2,725
2009-09-16,2008,12,51,259,223.63,0.7,4,Mod_Dry,34,6,4,3,44,91,0.41,132.6,0.59,132.6,0,0,0,0,-3,3,34,6,4,0,47,177,990,964.5,25.5,0.0979,0.00702,0.000276,0.105,0.00412,1,0.122,0.226,0.00889,25.2,0.932,0.97,0.904,30.6,29.7,29.7,712
2009-09-17,2008,12,51,260,221.17,0.7,4,Mod_Dry,34,6,4,3,44,91,0.41,130.2,0.59,130.2,0,0,0,0,-3,3,34,6,4,0,47,174,990,964.5,25.5,0.097,0.00681,0.000268,0.104,0.00408,1,0.118,0.222,0.00872,25.3,0.931,0.97,0.903,30,29.1,29.1,698
2009-09-18,2008,12,51,261,219.8,0.71,4,Mod_Dry,34,6,4,3,44,91,0.41,128.8,0.59,128.8,0,0,0,0,-3,3,34,6,4,0,47,173,990,964.5,25.5,0.0965,0.0067,0.000263,0.103,0.00405,1,0.116,0.22,0.00862,25.3,0.93,0.97,0.902,29.7,28.8,28.8,691
2009-09-19,2008,12,51,262,217.89,0.71,4,Mod_Dry,34,6,4,3,44,91,0.42,126.9,0.58,126.9,0,0,0,0,-3,3,34,6,4,0,47,171,990,964.5,25.5,0.0958,0.00654,0.000256,0.102,0.00402,1,0.114,0.216,0.00848,25.3,0.929,0.97,0.901,29.2,28.4,28.4,680
2009-09-20,2008,12,51,263,215.97,0.72,4,Mod_Dry,34,6,4,3,44,91,0.42,125,0.58,125,0,0,0,0,-3,3,34,6,4,0,47,169,990,964.5,25.5,0.0952,0.00637,0.00025,0.102,0.00398,1,0.111,0.213,0.00834,25.3,0.929,0.97,0.901,28.8,27.9,27.9,670
2009-09-21,2008,12,51,264,214.06,0.72,4,Mod_Dry,34,6,4,3,44,91,0.42,123.1,0.57,123.1,0,0,0,0,-3,3,34,6,4,0,47,167,990,964.5,25.5,0.0945,0.00621,0.000243,0.101,0.00395,1,0.109,0.209,0.0082,25.3,0.927,0.97,0.899,28.3,27.5,27.5,659
2009-09-22,2008,12,51,265,212.15,0.73,4,Mod_Dry,34,6,4,3,44,91,0.43,121.2,0.57,121.2,0,0,0,0,-3,3,34,6,4,0,47,165,990,964.5,25.5,0.0938,0.00605,0.000237,0.0999,0.00391,1,0.106,0.206,0.00807,25.3,0.926,0.97,0.898,27.9,27,27,648
2009-09-23,2008,12,52,266,210.23,0.74,4,Mod_Dry,34,6,4,3,44,91,0.43,119.2,0.57,119.2,0,0,0,0,-3,3,34,6,4,0,47,163,990,964.5,25.5,0.0931,0.00588,0.00023,0.099,0.00388,1,0.103,0.202,0.00793,25.3,0.924,0.97,0.897,27.4,26.6,26.6,638
2009-09-24,2008,12,52,267,208.32,0.75,4,Mod_Dry,34,6,4,3,44,91,0.44,117.3,0.56,117.3,0,0,0,0,-3,3,34,6,4,0,47,161,990,964.4,25.6,0.0925,0.00572,0.000224,0.0982,0.00384,1,0.101,0.199,0.00779,25.4,0.923,0.97,0.895,26.9,26.1,26.1,627
2009-09-25,2008,12,52,268,206.4,0.75,4,Mod_Dry,34,6,4,3,44,91,0.44,115.4,0.56,115.4,0,0,0,0,-3,3,34,6,4,0,47,159,990,964.4,25.6,0.0918,0.00556,0.000217,0.0973,0.00381,1,0.0983,0.196,0.00765,25.4,0.922,0.97,0.894,26.5,25.7,25.7,616
2009-09-26,2008,12,52,269,204.49,0.76,4,Mod_Dry,34,6,4,3,44,91,0.45,113.5,0.56,113.5,0,0,0,0,-3,3,34,6,4,0,47,157,990,964.4,25.6,0.0911,0.0054,0.000211,0.0965,0.00377,1,0.0957,0.192,0.00752,25.4,0.92,0.97,0.893,26,25.2,25.2,605
2009-09-27,2008,12,52,270,202.58,0.77,4,Mod_Dry,34,6,4,3,44,91,0.45,111.6,0.55,111.6,0,0,0,0,-3,3,34,6,4,0,47,156,990,964.4,25.6,0.0904,0.00523,0.000205,0.0957,0.00374,1,0.0931,0.189,0.00738,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
2009-09-28,2008,12,52,271,200.66,0.77,4,Mod_Dry,34,6,4,3,44,91,0.45,109.7,0.55,109.7,0,0,0,0,-3,3,34,6,4,0,47,154,990,964.4,25.6,0.0898,0.00507,0.000198,0.0948,0.00371,1,0.0905,0.185,0.00724,25.4,0,0,0,0,0,0,0
2009-09-29,2008,12,52,272,198.75,0.78,4,Mod_Dry,34,6,4,3,44,91,0.46,107.8,0.54,107.8,0,0,0,0,-3,3,34,6,4,0,47,152,990,964.4,25.6,0.0891,0.00491,0.000192,0.094,0.00367,1,0.088,0.182,0.00711,25.4,0,0,0,0,0,0,0
2009-09-30,2008,12,53,273,197.93,0.78,4,Mod_Dry,34,6,4,3,44,91,0.46,106.9,0.54,106.9,0,0,0,0,-3,3,34,6,4,0,47,151,990,964.4,25.6,0.0888,0.00484,0.000189,0.0936,0.00366,1,0.0869,0.18,0.00705,25.4,0,0,0,0,0,0,0
2009-10-01,2009,1,1,274,197.11,0.79,4,Mod_Dry,31,4,3,2,33,73,0.37,124.1,0.63,124.1,0,0,0,0,-2,2,31,4,3,0,35,162,990,964.4,25.6,0.0927,0.0063,0.000246,0.099,0.00387,1,0.11,0.209,0.00817,25.4,0.928,0.97,0.9,28.7,27.8,27.8,667
2009-10-02,2009,1,1,275,196.83,0.79,4,Mod_Dry,31,4,3,2,33,73,0.37,123.8,0.63,123.8,0,0,0,0,-2,2,31,4,3,0,35,162,990,964.4,25.6,0.0926,0.00628,0.000245,0.0989,0.00387,1,0.11,0.209,0.00815,25.4,0.928,0.97,0.9,28.6,27.7,27.7,666
2009-10-03,2009,1,1,276,197.65,0.78,4,Mod_Dry,31,4,3,2,33,73,0.37,124.7,0.63,124.7,0,0,0,0,-2,2,31,4,3,0,35,163,990,964.4,25.6,0.0929,0.00635,0.000248,0.0993,0.00388,1,0.111,0.21,0.00821,25.4,0.928,0.97,0.9,28.8,27.9,27.9,671
2009-10-04,2009,1,1,277,196.83,0.79,4,Mod_Dry,31,4,3,2,33,73,0.37,123.8,0.63,123.8,0,0,0,0,-2,2,31,4,3,0,35,162,990,964.4,25.6,0.0926,0.00628,0.000245,0.0989,0.00387,1,0.11,0.209,0.00815,25.4,0.928,0.97,0.9,28.6,27.7,27.7,666
2009-10-05,2009,1,1,278,194.92,0.79,4,Mod_Dry,31,4,3,2,33,73,0.38,121.9,0.63,121.9,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.092,0.00611,0.000239,0.0981,0.00383,1,0.107,0.205,0.00802,25.4,0.926,0.97,0.898,28.1,27.3,27.3,654
2009-10-06,2009,1,1,279,193.55,0.8,4,Mod_Dry,31,4,3,2,33,73,0.38,120.5,0.62,120.5,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0915,0.006,0.000234,0.0975,0.00381,1,0.105,0.203,0.00792,25.4,0.925,0.97,0.897,27.8,26.9,26.9,646
2009-10-07,2009,1,1,280,192.18,0.8,4,Mod_Dry,31,4,3,2,33,73,0.38,119.2,0.62,119.2,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.091,0.00588,0.00023,0.0969,0.00379,1,0.103,0.2,0.00783,25.4,0.924,0.97,0.897,27.4,26.6,26.6,638
2009-10-08,2009,1,2,281,191.91,0.8,4,Mod_Dry,31,4,3,2,33,73,0.38,118.9,0.62,118.9,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.0909,0.00586,0.000229,0.0968,0.00378,1,0.103,0.2,0.00781,25.4,0.924,0.97,0.896,27.4,26.5,26.5,637
2009-10-09,2009,1,2,282,191.09,0.8,4,Mod_Dry,31,4,3,2,33,73,0.38,118.1,0.62,118.1,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0906,0.00579,0.000226,0.0964,0.00377,1,0.102,0.198,0.00775,25.4,0.923,0.97,0.896,27.1,26.3,26.3,632
2009-10-10,2009,1,2,283,189.18,0.81,4,Mod_Dry,31,4,3,2,33,73,0.39,116.2,0.61,116.2,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0899,0.00563,0.00022,0.0956,0.00374,1,0.0993,0.195,0.00762,25.4,0.922,0.97,0.894,26.7,25.9,25.9,621
2009-10-11,2009,1,2,284,187.81,0.81,4,Mod_Dry,31,4,3,2,33,73,0.39,114.8,0.61,114.8,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0895,0.00551,0.000215,0.095,0.00371,1,0.0975,0.192,0.00753,25.4,0.921,0.97,0.894,26.3,25.5,25.5,613
2009-10-12,2009,1,2,285,187.54,0.81,4,Mod_Dry,31,4,3,2,33,73,0.39,114.5,0.61,114.5,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0894,0.00549,0.000215,0.0949,0.00371,1,0.0971,0.192,0.00751,25.4,0.921,0.97,0.893,26.3,25.5,25.5,611
2009-10-13,2009,1,2,286,186.72,0.82,4,Mod_Dry,31,4,3,2,33,73,0.39,113.7,0.61,113.7,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0891,0.00542,0.000212,0.0945,0.0037,1,0.096,0.191,0.00745,25.4,0.92,0.97,0.893,26.1,25.3,25.3,607
2009-10-14,2009,1,2,287,184.8,0.82,4,Mod_Dry,31,4,3,2,33,73,0.4,111.8,0.6,111.8,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0884,0.00525,0.000205,0.0937,0.00366,1,0.0934,0.187,0.00732,25.4,0.919,0.97,0.891,25.6,24.8,24.8,595
2009-10-15,2009,1,3,288,183.43,0.83,4,Mod_Dry,31,4,3,2,33,73,0.4,110.4,0.6,110.4,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0879,0.00514,0.000201,0.0931,0.00364,1,0.0916,0.185,0.00722,25.4,0.918,0.97,0.89,25.2,24.5,24.5,587
2009-10-16,2009,1,3,289,183.16,0.83,4,Mod_Dry,31,4,3,2,33,73,0.4,110.2,0.6,110.2,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0878,0.00511,0.0002,0.0929,0.00364,1,0.0912,0.184,0.0072,25.4,0.918,0.97,0.89,25.2,24.4,24.4,586
2009-10-17,2009,1,3,290,182.34,0.83,4,Mod_Dry,31,4,3,2,33,73,0.4,109.3,0.6,109.3,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0875,0.00504,0.000197,0.0926,0.00362,1,0.0901,0.183,0.00715,25.4,0.917,0.97,0.89,25,24.2,24.2,581
2009-10-18,2009,1,3,291,180.43,0.84,4,Mod_Dry,31,4,3,2,33,73,0.41,107.4,0.59,107.4,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0869,0.00488,0.000191,0.0917,0.00359,1,0.0875,0.179,0.00701,25.4,0.916,0.97,0.888,24.5,23.8,23.8,570
2009-10-19,2009,1,3,292,179.06,0.84,4,Mod_Dry,31,4,3,2,33,73,0.41,106.1,0.59,106.1,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0864,0.00477,0.000186,0.0911,0.00357,1,0.0857,0.177,0.00692,25.4,0.915,0.97,0.887,24.2,23.4,23.4,562
2009-10-20,2009,1,3,293,178.79,0.84,4,Mod_Dry,31,4,3,2,33,73,0.41,105.8,0.59,105.8,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0863,0.00474,0.000186,0.091,0.00356,1,0.0853,0.176,0.0069,25.4,0.915,0.97,0.887,24.1,23.4,23.4,561
2009-10-21,2009,1,3,294,178.51,0.85,4,Mod_Dry,31,4,3,2,33,73,0.41,105.5,0.59,105.5,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0862,0.00472,0.000185,0.0909,0.00356,1,0.0849,0.176,0.00688,25.4,0.915,0.97,0.887,24,23.3,23.3,559
2009-10-22,2009,1,4,295,177.15,0.85,4,Mod_Dry,31,4,3,2,33,73,0.41,104.2,0.59,104.2,0,0,0,0,-2,2,31,4,3,0,35,142,990,964.4,25.6,0.0857,0.0046,0.00018,0.0903,0.00353,1,0.0831,0.173,0.00679,25.4,0.914,0.97,0.886,23.7,23,23,551
2009-10-23,2009,1,4,296,175.78,0.85,4,Mod_Dry,31,4,3,2,33,73,0.41,102.8,0.58,102.8,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0852,0.00449,0.000176,0.0897,0.00351,1,0.0813,0.171,0.00669,25.4,0.913,0.97,0.885,23.3,22.6,22.6,543
2009-10-24,2009,1,4,297,174.41,0.86,4,Mod_Dry,31,4,3,2,33,73,0.42,101.4,0.58,101.4,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0847,0.00437,0.000171,0.0891,0.00349,1,0.0794,0.169,0.0066,25.4,0.912,0.969,0.884,23,22.3,22.3,535
2009-10-25,2009,1,4,298,173.04,0.86,4,Mod_Dry,31,4,3,2,33,73,0.42,100,0.58,100,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0842,0.00425,0.000166,0.0885,0.00346,1,0.0776,0.166,0.0065,25.4,0.911,0.969,0.882,22.7,22,22,527
2009-10-26,2009,1,4,299,171.68,0.87,4,Mod_Dry,31,4,3,2,33,73,0.42,98.68,0.57,98.68,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.0838,0.00414,0.000162,0.0879,0.00344,1,0.0757,0.164,0.00641,25.4,0.912,0.968,0.883,22.4,21.7,21.7,521
2009-10-27,2009,1,4,300,170.31,0.87,4,Mod_Dry,31,4,3,2,33,73,0.43,97.31,0.57,97.31,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.0833,0.00402,0.000157,0.0873,0.00342,1,0.0739,0.161,0.00631,25.4,0.914,0.968,0.884,22.1,21.4,21.4,514
2009-10-28,2009,1,4,301,168.94,0.87,4,Mod_Dry,31,4,3,2,33,73,0.43,95.94,0.57,95.94,0,0,0,0,-2,2,31,4,3,0,35,134,990,964.5,25.5,0.0828,0.0039,0.000153,0.0867,0.0034,1,0.072,0.159,0.00622,25.4,0.915,0.967,0.885,21.9,21.1,21.1,507
2009-10-29,2009,1,5,302,167.58,0.88,4,Mod_Dry,31,4,3,2,33,73,0.44,94.58,0.56,94.58,0,0,0,0,-2,2,31,4,3,0,35,133,990,964.5,25.5,0.0823,0.00379,0.000148,0.0861,0.00337,1,0.0702,0.156,0.00612,25.4,0.917,0.966,0.886,21.6,20.9,20.9,501
2009-10-30,2009,1,5,303,168.4,0.87,4,Mod_Dry,31,4,3,2,33,73,0.43,95.4,0.57,95.4,0,0,0,0,-2,2,31,4,3,0,35,133,990,964.5,25.5,0.0826,0.00386,0.000151,0.0865,0.00339,1,0.0713,0.158,0.00618,25.4,0.916,0.967,0.886,21.8,21,21,505
2009-10-31,2009,1,5,304,168.67,0.87,4,Mod_Dry,31,4,3,2,33,73,0.43,95.67,0.57,95.67,0,0,0,0,-2,2,31,4,3,0,35,134,990,964.5,25.5,0.0827,0.00388,0.000152,0.0866,0.00339,1,0.0717,0.158,0.0062,25.4,0.916,0.967,0.885,21.8,21.1,21.1,506
2009-11-01,2009,2,5,305,172.22,0.86,5,Dry,23,4,2,2,19,50,0.29,122.2,0.71,122.2,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0889,0.00614,0.00024,0.095,0.00372,1,0.107,0.203,0.00793,25.3,0.927,0.97,0.899,28.1,27.3,27.3,655
2009-11-02,2009,2,5,306,176.87,0.85,5,Dry,23,4,2,2,19,50,0.28,126.9,0.72,126.9,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0905,0.00653,0.000256,0.0971,0.0038,1,0.114,0.211,0.00825,25.3,0.929,0.97,0.901,29.3,28.4,28.4,682
2009-11-03,2009,2,5,307,182.07,0.83,5,Dry,23,4,2,2,19,50,0.28,132.1,0.72,132.1,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0924,0.00698,0.000273,0.0994,0.00389,1,0.121,0.22,0.00861,25.3,0.931,0.97,0.903,30.6,29.7,29.7,712
2009-11-04,2009,2,5,308,185.62,0.82,5,Dry,23,4,2,2,19,50,0.27,135.6,0.73,135.6,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0936,0.00728,0.000285,0.101,0.00395,1,0.126,0.226,0.00886,25.3,0.933,0.97,0.905,31.4,30.5,30.5,732
2009-11-05,2009,2,6,309,189.18,0.81,5,Dry,23,4,2,2,19,50,0.26,139.2,0.74,139.2,0,0,0,0,-2,2,23,4,2,0,21,168,990,964.4,25.6,0.0949,0.00758,0.000296,0.102,0.00401,1,0.13,0.233,0.0091,25.3,0.934,0.97,0.906,32.3,31.3,31.3,752
2009-11-06,2009,2,6,310,193.83,0.8,5,Dry,23,4,2,2,19,50,0.26,143.8,0.74,143.8,0,0,0,0,-2,2,23,4,2,0,21,173,990,964.4,25.6,0.0965,0.00798,0.000312,0.105,0.00408,1,0.137,0.241,0.00943,25.3,0.936,0.97,0.908,33.5,32.5,32.5,779
2009-11-07,2009,2,6,311,194.1,0.8,5,Dry,23,4,2,2,19,50,0.26,144.1,0.74,144.1,0,0,0,0,-2,2,23,4,2,0,21,173,990,964.4,25.6,0.0966,0.008,0.000313,0.105,0.00409,1,0.137,0.242,0.00944,25.3,0.936,0.97,0.908,33.5,32.5,32.5,781
2009-11-08,2009,2,6,312,192.18,0.8,5,Dry,23,4,2,2,19,50,0.26,142.2,0.74,142.2,0,0,0,0,-2,2,23,4,2,0,21,171,990,964.4,25.6,0.0959,0.00784,0.000306,0.104,0.00406,1,0.134,0.238,0.00931,25.3,0.935,0.97,0.907,33.1,32.1,32.1,770
2009-11-09,2009,2,6,313,190.82,0.8,5,Dry,23,4,2,2,19,50,0.26,140.8,0.74,140.8,0,0,0,0,-2,2,23,4,2,0,21,170,990,964.4,25.6,0.0955,0.00772,0.000302,0.103,0.00403,1,0.133,0.236,0.00922,25.3,0.935,0.97,0.907,32.7,31.7,31.7,762
2009-11-10,2009,2,6,314,192.73,0.8,5,Dry,23,4,2,2,19,50,0.26,142.7,0.74,142.7,0,0,0,0,-2,2,23,4,2,0,21,172,990,964.4,25.6,0.0961,0.00788,0.000308,0.104,0.00407,1,0.135,0.239,0.00935,25.3,0.936,0.97,0.907,33.2,32.2,32.2,773
2009-11-11,2009,2,6,315,194.65,0.79,4,Mod_Dry,29,4,2,2,30,67,0.34,127.7,0.66,127.7,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.0929,0.0066,0.000258,0.0995,0.00389,1,0.115,0.214,0.00838,25.4,0.929,0.97,0.902,29.5,28.6,28.6,687
2009-11-12,2009,2,7,316,193.28,0.8,4,Mod_Dry,29,4,2,2,30,67,0.35,126.3,0.65,126.3,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0925,0.00648,0.000253,0.0989,0.00387,1,0.113,0.212,0.00828,25.4,0.929,0.97,0.901,29.2,28.3,28.3,680
2009-11-13,2009,2,7,317,191.36,0.8,4,Mod_Dry,29,4,2,2,30,67,0.35,124.4,0.65,124.4,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0918,0.00632,0.000247,0.0981,0.00383,1,0.11,0.208,0.00815,25.4,0.928,0.97,0.9,28.7,27.9,27.9,669
2009-11-14,2009,2,7,318,190.54,0.81,4,Mod_Dry,29,4,2,2,30,67,0.35,123.5,0.65,123.5,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0915,0.00625,0.000244,0.0977,0.00382,1,0.109,0.207,0.00809,25.4,0.927,0.97,0.9,28.5,27.7,27.7,664
2009-11-15,2009,2,7,319,193.01,0.8,4,Mod_Dry,29,4,2,2,30,67,0.35,126,0.65,126,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0924,0.00646,0.000253,0.0988,0.00386,1,0.113,0.211,0.00826,25.4,0.929,0.97,0.901,29.1,28.3,28.3,678
2009-11-16,2009,2,7,320,198.2,0.78,4,Mod_Dry,29,4,2,2,30,67,0.34,131.2,0.66,131.2,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.0942,0.0069,0.00027,0.101,0.00395,1,0.12,0.221,0.00862,25.4,0.931,0.97,0.903,30.4,29.5,29.5,708
2009-11-17,2009,2,7,321,203.4,0.77,4,Mod_Dry,29,4,2,2,30,67,0.33,136.4,0.67,136.4,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.096,0.00734,0.000287,0.103,0.00404,1,0.127,0.23,0.00899,25.3,0.933,0.97,0.905,31.6,30.7,30.7,737
2009-11-18,2009,2,7,322,208.04,0.75,4,Mod_Dry,29,4,2,2,30,67,0.32,141,0.68,141,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0977,0.00774,0.000303,0.105,0.00412,1,0.133,0.238,0.00933,25.3,0.935,0.97,0.907,32.7,31.8,31.8,762
2009-11-19,2009,2,8,323,211.6,0.73,4,Mod_Dry,29,4,2,2,30,67,0.32,144.6,0.68,144.6,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.0989,0.00804,0.000315,0.107,0.00419,1,0.138,0.245,0.00958,25.3,0.936,0.97,0.908,33.6,32.6,32.6,782
2009-11-20,2009,2,8,324,215.7,0.72,4,Mod_Dry,29,4,2,2,30,67,0.31,148.7,0.69,148.7,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.1,0.00839,0.000329,0.109,0.00426,1,0.143,0.252,0.00988,25.3,0.938,0.97,0.91,34.5,33.5,33.5,804
2009-11-21,2009,2,8,325,215.97,0.72,4,Mod_Dry,29,4,2,2,30,67,0.31,149,0.69,149,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.1,0.00841,0.00033,0.109,0.00427,1,0.144,0.252,0.0099,25.3,0.938,0.97,0.91,34.6,33.6,33.6,806
2009-11-22,2009,2,8,326,212.97,0.73,4,Mod_Dry,29,4,2,2,30,67,0.32,146,0.69,146,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0994,0.00816,0.00032,0.108,0.00421,1,0.14,0.247,0.00968,25.3,0.937,0.97,0.909,33.9,32.9,32.9,789
2009-11-23,2009,2,8,327,213.24,0.73,4,Mod_Dry,29,4,2,2,30,67,0.31,146.2,0.69,146.2,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0995,0.00818,0.000321,0.108,0.00422,1,0.14,0.248,0.0097,25.3,0.937,0.97,0.909,34,32.9,32.9,791
2009-11-24,2009,2,8,328,213.51,0.73,4,Mod_Dry,29,4,2,2,30,67,0.31,146.5,0.69,146.5,0,0,0,0,-2,2,29,4,2,0,32,182,990,964.5,25.5,0.0996,0.0082,0.000321,0.108,0.00422,1,0.14,0.248,0.00972,25.3,0.937,0.97,0.909,34,33,33,792
2009-11-25,2009,2,8,329,212.15,0.73,4,Mod_Dry,29,4,2,2,30,67,0.32,145.2,0.68,145.2,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.0991,0.00809,0.000317,0.107,0.0042,1,0.138,0.246,0.00962,25.3,0.937,0.97,0.909,33.7,32.7,32.7,785
2009-11-26,2009,2,9,330,212.42,0.73,4,Mod_Dry,29,4,2,2,30,67,0.32,145.4,0.69,145.4,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.0992,0.00811,0.000318,0.107,0.0042,1,0.139,0.246,0.00964,25.3,0.937,0.97,0.909,33.8,32.8,32.8,786
2009-11-27,2009,2,9,331,216.52,0.72,4,Mod_Dry,29,4,2,2,30,67,0.31,149.5,0.69,149.5,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00846,0.000332,0.109,0.00428,1,0.144,0.253,0.00994,25.2,0.938,0.97,0.91,34.7,33.7,33.7,809
2009-11-28,2009,2,9,332,219.53,0.71,4,Mod_Dry,29,4,2,2,30,67,0.3,152.5,0.69,152.5,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00872,0.000342,0.11,0.00433,1,0.148,0.259,0.0102,25.2,0.939,0.97,0.911,35.4,34.4,34.4,825
2009-11-29,2009,2,9,333,222.54,0.7,4,Mod_Dry,29,4,2,2,30,67,0.3,155.5,0.7,155.5,0,0,0,0,-2,2,29,4,2,0,32,191,990,964.5,25.5,0.103,0.00897,0.000352,0.112,0.00439,1,0.152,0.264,0.0104,25.2,0.94,0.97,0.912,36.2,35.1,35.1,842
2009-11-30,2009,2,9,334,223.36,0.7,4,Mod_Dry,29,4,2,2,30,67,0.3,156.4,0.7,156.4,0,0,0,0,-2,2,29,4,2,0,32,191,990,964.5,25.5,0.103,0.00904,0.000355,0.112,0.0044,1,0.154,0.266,0.0104,25.2,0.941,0.97,0.912,36.3,35.3,35.3,846
2009-12-01,2009,3,9,335,223.63,0.7,5,Dry,26,4,3,2,24,59,0.26,164.6,0.74,164.6,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00974,0.000383,0.115,0.00452,1,0.165,0.28,0.011,25.2,0.943,0.972,0.917,38.3,37.3,37.3,895
2009-12-02,2009,3,9,336,223.9,0.7,5,Dry,26,4,3,2,24,59,0.26,164.9,0.74,164.9,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00977,0.000384,0.115,0.00452,1,0.165,0.28,0.011,25.2,0.943,0.973,0.918,38.4,37.4,37.4,897
2009-12-03,2009,3,10,337,224.18,0.7,5,Dry,26,4,3,2,24,59,0.26,165.2,0.74,165.2,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00979,0.000385,0.115,0.00453,1,0.165,0.281,0.011,25.2,0.943,0.973,0.918,38.5,37.4,37.4,898
2009-12-04,2009,3,10,338,225,0.69,5,Dry,26,4,3,2,24,59,0.26,166,0.74,166,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.5,25.5,0.106,0.00986,0.000387,0.116,0.00454,1,0.167,0.282,0.0111,25.2,0.944,0.973,0.918,38.7,37.6,37.6,903
2009-12-05,2009,3,10,339,224.72,0.69,5,Dry,26,4,3,2,24,59,0.26,165.7,0.74,165.7,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.5,25.5,0.106,0.00984,0.000386,0.116,0.00454,1,0.166,0.282,0.0111,25.2,0.944,0.973,0.918,38.6,37.6,37.6,901
2009-12-06,2009,3,10,340,227.18,0.69,5,Dry,26,4,3,2,24,59,0.26,168.2,0.74,168.2,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.107,0.01,0.000395,0.117,0.00458,1,0.17,0.286,0.0112,25.2,0.944,0.974,0.92,39.2,38.2,38.2,916
2009-12-07,2009,3,10,341,230.74,0.68,5,Dry,26,4,3,2,24,59,0.26,171.7,0.74,171.7,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0103,0.000407,0.118,0.00465,1,0.174,0.292,0.0115,25.1,0.946,0.976,0.923,40,39.1,39.1,937
2009-12-08,2009,3,10,342,234.84,0.67,5,Dry,26,4,3,2,24,59,0.25,175.8,0.75,175.8,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000421,0.12,0.00472,1,0.18,0.3,0.0118,25.1,0.947,0.978,0.926,41,40.1,40.1,962
2009-12-09,2009,3,10,343,238.94,0.66,5,Dry,26,4,3,2,24,59,0.25,179.9,0.75,179.9,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.011,0.000435,0.122,0.0048,1,0.185,0.307,0.0121,25.1,0.948,0.98,0.929,41.9,41.1,41.1,986
2009-12-10,2009,3,11,344,243.04,0.65,5,Dry,26,4,3,2,24,59,0.24,184,0.76,184,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.00045,0.124,0.00487,1,0.191,0.314,0.0124,25,0.95,0.98,0.931,42.9,42,42,1010
2009-12-11,2009,3,11,345,247.15,0.64,5,Dry,26,4,3,2,24,59,0.24,188.2,0.76,188.2,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.114,0.0117,0.000464,0.125,0.00495,1,0.197,0.322,0.0127,25,0.951,0.98,0.932,43.9,43,43,1030
2009-12-12,2009,3,11,346,251.25,0.64,5,Dry,26,4,3,2,24,59,0.23,192.3,0.77,192.3,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.0121,0.000478,0.127,0.00503,1,0.202,0.329,0.013,25,0.952,0.98,0.933,44.8,43.9,43.9,1050
2009-12-13,2009,3,11,347,253.16,0.63,5,Dry,26,4,3,2,24,59,0.23,194.2,0.77,194.2,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0123,0.000485,0.128,0.00506,1,0.205,0.333,0.0132,25,0.953,0.98,0.934,45.3,44.4,44.4,1060
2009-12-14,2009,3,11,348,253.43,0.63,5,Dry,26,4,3,2,24,59,0.23,194.4,0.77,194.4,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0123,0.000486,0.128,0.00507,1,0.205,0.333,0.0132,25,0.953,0.98,0.934,45.3,44.4,44.4,1070
2009-12-15,2009,3,11,349,257.54,0.62,5,Dry,26,4,3,2,24,59,0.23,198.5,0.77,198.5,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.117,0.0126,0.0005,0.13,0.00514,1,0.211,0.34,0.0135,24.9,0.954,0.98,0.935,46.3,45.4,45.4,1090
2009-12-16,2009,3,11,350,257.81,0.62,5,Dry,26,4,3,2,24,59,0.23,198.8,0.77,198.8,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.117,0.0126,0.000501,0.13,0.00514,1,0.211,0.341,0.0135,24.9,0.954,0.98,0.935,46.4,45.5,45.5,1090
2009-12-17,2009,3,12,351,255.9,0.63,5,Dry,26,4,3,2,24,59,0.23,196.9,0.77,196.9,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000494,0.129,0.00511,1,0.208,0.337,0.0134,24.9,0.954,0.98,0.935,45.9,45,45,1080
2009-12-18,2009,3,12,352,255.62,0.63,5,Dry,26,4,3,2,24,59,0.23,196.6,0.77,196.6,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000493,0.129,0.0051,1,0.208,0.337,0.0133,24.9,0.954,0.98,0.935,45.9,44.9,44.9,1080
2009-12-19,2009,3,12,353,255.35,0.63,5,Dry,26,4,3,2,24,59,0.23,196.3,0.77,196.3,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.116,0.0124,0.000492,0.129,0.0051,1,0.208,0.336,0.0133,24.9,0.953,0.98,0.934,45.8,44.9,44.9,1080
2009-12-20,2009,3,12,354,254.53,0.63,5,Dry,26,4,3,2,24,59,0.23,195.5,0.77,195.5,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.116,0.0124,0.000489,0.129,0.00508,1,0.206,0.335,0.0133,24.9,0.953,0.98,0.934,45.6,44.7,44.7,1070
2009-12-21,2009,3,12,355,257.54,0.62,5,Dry,26,4,3,2,24,59,0.23,198.5,0.77,198.5,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.117,0.0126,0.0005,0.13,0.00514,1,0.211,0.34,0.0135,24.9,0.954,0.98,0.935,46.3,45.4,45.4,1090
2009-12-22,2009,3,12,356,262.18,0.62,5,Dry,26,4,3,2,24,59,0.23,203.2,0.78,203.2,0,0,0,0,-2,2,26,4,3,0,26,236,990,964.7,25.3,0.119,0.013,0.000516,0.132,0.00522,1,0.217,0.349,0.0138,24.9,0.955,0.98,0.936,47.4,46.5,46.5,1110
2009-12-23,2009,3,12,357,263.55,0.61,5,Dry,26,4,3,2,24,59,0.22,204.6,0.78,204.6,0,0,0,0,-2,2,26,4,3,0,26,238,990,964.8,25.2,0.119,0.0131,0.00052,0.133,0.00525,1,0.219,0.351,0.0139,24.9,0.956,0.98,0.936,47.7,46.8,46.8,1120
2009-12-24,2009,3,13,358,265.47,0.61,5,Dry,26,4,3,2,24,59,0.22,206.5,0.78,206.5,0,0,0,0,-2,2,26,4,3,0,26,239,990,964.8,25.2,0.12,0.0133,0.000527,0.133,0.00528,1,0.221,0.355,0.014,24.9,0.956,0.98,0.937,48.2,47.2,47.2,1130
2009-12-25,2009,3,13,359,266.83,0.61,5,Dry,26,4,3,2,24,59,0.22,207.8,0.78,207.8,0,0,0,0,-2,2,26,4,3,0,26,241,990,964.8,25.2,0.121,0.0134,0.000532,0.134,0.00531,1,0.223,0.357,0.0141,24.9,0.956,0.98,0.937,48.5,47.5,47.5,1140
2009-12-26,2009,3,13,360,266.56,0.61,5,Dry,26,4,3,2,24,59,0.22,207.6,0.78,207.6,0,0,0,0,-2,2,26,4,3,0,26,241,990,964.8,25.2,0.12,0.0134,0.000531,0.134,0.0053,1,0.223,0.357,0.0141,24.9,0.956,0.98,0.937,48.4,47.4,47.4,1140
2009-12-27,2009,3,13,361,266.29,0.61,5,Dry,26,4,3,2,24,59,0.22,207.3,0.78,207.3,0,0,0,0,-2,2,26,4,3,0,26,240,990,964.8,25.2,0.12,0.0134,0.00053,0.134,0.0053,1,0.222,0.356,0.0141,24.9,0.956,0.98,0.937,48.4,47.4,47.4,1140
2009-12-28,2009,3,13,362,269.29,0.6,5,Dry,26,4,3,2,24,59,0.22,210.3,0.78,210.3,0,0,0,0,-2,2,26,4,3,0,26,243,990,964.8,25.2,0.121,0.0136,0.00054,0.135,0.00535,1,0.226,0.361,0.0143,24.9,0.957,0.98,0.937,49,48.1,48.1,1150
2009-12-29,2009,3,13,363,274.49,0.6,5,Dry,26,4,3,2,24,59,0.21,215.5,0.79,215.5,0,0,0,0,-2,2,26,4,3,0,26,248,990,964.8,25.2,0.123,0.0141,0.000558,0.137,0.00545,1,0.233,0.371,0.0147,24.8,0.958,0.98,0.938,50.2,48.2,48.2,1160
2009-12-30,2009,3,13,364,279.14,0.59,5,Dry,26,4,3,2,24,59,0.21,220.1,0.79,220.1,0,0,0,0,-2,2,26,4,3,0,26,253,990,964.8,25.2,0.125,0.0145,0.000574,0.139,0.00553,1,0.24,0.379,0.0151,24.8,0.958,0.98,0.939,51.3,48.2,48.2,1160
2009-12-31,2009,3,14,365,283.79,0.58,5,Dry,26,4,3,2,24,59,0.21,224.8,0.79,224.8,0,0,0,0,-2,2,26,4,3,0,26,258,990,964.8,25.2,0.127,0.0149,0.00059,0.141,0.00562,1,0.246,0.387,0.0154,24.8,0.959,0.98,0.94,52.4,48.2,48.2,1160
2010-01-01,2009,4,14,1,288.43,0.58,5,Dry,29,5,4,2,33,73,0.25,215.4,0.75,215.4,0,0,0,0,-2,2,29,5,4,0,35,253,990,964.9,25.1,0.125,0.0141,0.000559,0.139,0.00553,1,0.233,0.372,0.0148,24.8,0.958,0.98,0.938,50.1,48.2,48.2,1160
2010-01-02,2009,4,14,2,290.9,0.57,5,Dry,29,5,4,2,33,73,0.25,217.9,0.75,217.9,0,0,0,0,-2,2,29,5,4,0,35,256,990,964.9,25.1,0.126,0.0143,0.000568,0.14,0.00557,1,0.237,0.377,0.015,24.8,0.958,0.98,0.939,50.7,48.2,48.2,1160
2010-01-03,2009,4,14,3,292.81,0.57,5,Dry,29,5,4,2,33,73,0.25,219.8,0.75,219.8,0,0,0,0,-2,2,29,5,4,0,35,258,990,964.9,25.1,0.127,0.0144,0.000574,0.141,0.00561,1,0.239,0.38,0.0151,24.7,0.958,0.98,0.939,51.1,48.2,48.2,1160
2010-01-04,2009,4,14,4,293.08,0.57,5,Dry,29,5,4,2,33,73,0.25,220.1,0.75,220.1,0,0,0,0,-2,2,29,5,4,0,35,258,990,964.9,25.1,0.127,0.0145,0.000575,0.141,0.00561,1,0.24,0.381,0.0151,24.7,0.958,0.98,0.939,51.2,48.2,48.2,1160
2010-01-05,2009,4,14,5,297.18,0.57,5,Dry,29,5,4,2,33,73,0.25,224.2,0.75,224.2,0,0,0,0,-2,2,29,5,4,0,35,262,990,964.9,25.1,0.128,0.0148,0.00059,0.143,0.00569,1,0.245,0.388,0.0155,24.7,0.959,0.98,0.94,52.1,48.2,48.2,1160
2010-01-06,2009,4,14,6,302.93,0.56,5,Dry,29,5,4,2,33,73,0.24,229.9,0.76,229.9,0,0,0,0,-2,2,29,5,4,0,35,268,990,964.9,25.1,0.13,0.0153,0.00061,0.145,0.0058,2,0.0977,0.243,0.00969,24.8,0.923,0.97,0.895,25.9,25.1,50.2,1200
2010-01-07,2009,4,15,7,309.22,0.55,5,Dry,29,5,4,2,33,73,0.24,236.2,0.76,236.2,0,0,0,0,-2,2,29,5,4,0,35,274,990,964.9,25.1,0.132,0.0158,0.000632,0.148,0.00591,2,0.102,0.25,0.00998,24.8,0.925,0.97,0.897,26.6,25.8,51.6,1240
2010-01-08,2009,4,15,8,315.51,0.54,5,Dry,29,5,4,2,33,73,0.23,242.5,0.77,242.5,0,0,0,0,-2,2,29,5,4,0,35,281,990,965,25,0.135,0.0164,0.000654,0.151,0.00603,2,0.106,0.257,0.0103,24.8,0.927,0.97,0.899,27.3,26.5,53,1270
2010-01-09,2009,4,15,9,321.79,0.54,5,Dry,29,5,4,2,33,73,0.23,248.8,0.77,248.8,0,0,0,0,-2,2,29,5,4,0,35,287,990,965,25,0.137,0.0169,0.000676,0.154,0.00615,2,0.11,0.264,0.0106,24.7,0.929,0.97,0.901,28,27.2,54.4,1300
2010-01-10,2009,4,15,10,329.18,0.53,5,Dry,29,5,4,2,33,73,0.22,256.2,0.78,256.2,0,0,0,0,-2,2,29,5,4,0,35,294,990,965,25,0.139,0.0199,0.000798,0.159,0.00638,2,0.115,0.275,0.011,24.7,0.931,0.97,0.903,28.9,28,56,1340
2010-01-11,2009,4,15,11,336.01,0.52,5,Dry,29,5,4,2,33,73,0.22,263,0.78,263,0,0,0,0,-2,2,29,5,4,0,35,301,990,965.1,24.9,0.142,0.0231,0.000929,0.165,0.00662,2,0.12,0.285,0.0114,24.6,0.932,0.97,0.904,29.6,28.7,57.5,1380
2010-01-12,2009,4,15,12,343.4,0.51,5,Dry,29,5,4,2,33,73,0.21,270.4,0.79,270.4,0,0,0,0,-2,2,29,5,4,0,35,308,990,965.1,24.9,0.144,0.0266,0.00107,0.171,0.00687,2,0.125,0.296,0.0119,24.6,0.934,0.97,0.906,30.4,29.5,59.1,1420
2010-01-13,2009,4,15,13,351.87,0.5,5,Dry,29,5,4,2,33,73,0.21,278.9,0.79,278.9,0,0,0,0,-2,2,29,5,4,0,35,317,990,965.2,24.8,0.147,0.0306,0.00123,0.178,0.00717,2,0.131,0.309,0.0124,24.5,0.936,0.97,0.907,31.4,30.4,60.9,1460
2010-01-14,2009,4,16,14,357.61,0.5,5,Dry,29,5,4,2,33,73,0.2,284.6,0.8,284.6,0,0,0,0,-2,2,29,5,4,0,35,323,990,965.2,24.8,0.149,0.0333,0.00134,0.183,0.00736,2,0.135,0.317,0.0128,24.5,0.937,0.97,0.909,32,31.1,62.1,1490
2010-01-15,2009,4,16,15,363.36,0.49,5,Dry,29,5,4,2,33,73,0.2,290.4,0.8,290.4,0,0,0,0,-2,2,29,5,4,0,35,328,990,965.2,24.8,0.151,0.036,0.00145,0.187,0.00756,2,0.138,0.326,0.0132,24.5,0.938,0.97,0.91,32.7,31.7,63.4,1520
2010-01-16,2009,4,16,16,372.93,0.48,5,Dry,29,5,4,2,33,73,0.2,299.9,0.8,299.9,0,0,0,0,-2,2,29,5,4,0,35,338,990,965.3,24.7,0.155,0.0406,0.00164,0.195,0.0079,2,0.145,0.34,0.0138,24.4,0.94,0.97,0.912,33.7,32.7,65.4,1570
2010-01-17,2009,4,16,17,382.5,0.48,5,Dry,29,5,4,2,33,73,0.19,309.5,0.81,309.5,0,0,0,0,-2,2,29,5,4,0,35,348,990,965.3,24.7,0.158,0.0451,0.00183,0.203,0.00823,2,0.151,0.355,0.0144,24.3,0.942,0.97,0.914,34.8,33.7,67.5,1620
2010-01-18,2009,4,16,18,393.16,0.47,5,Dry,29,5,4,2,33,73,0.19,320.2,0.81,320.2,0,0,0,0,-2,2,29,5,4,0,35,358,990,965.4,24.6,0.162,0.0501,0.00203,0.212,0.00861,2,0.159,0.371,0.015,24.3,0.943,0.97,0.915,35.9,34.9,69.7,1670
2010-01-19,2009,4,16,19,404.92,0.46,5,Dry,29,5,4,2,33,73,0.18,331.9,0.82,331.9,0,0,0,0,-2,2,29,5,4,0,35,370,990,965.4,24.6,0.166,0.0557,0.00226,0.222,0.00902,2,0.167,0.388,0.0158,24.2,0.945,0.97,0.917,37.2,36.1,72.2,1730
2010-01-20,2009,4,16,20,416.68,0.45,5,Dry,29,5,4,2,33,73,0.17,343.7,0.82,343.7,0,0,0,0,-2,2,29,5,4,0,35,382,990,965.5,24.5,0.17,0.0612,0.0025,0.231,0.00944,2,0.174,0.406,0.0166,24.1,0.947,0.973,0.921,38.5,37.5,74.9,1800
2010-01-21,2009,4,17,21,429.53,0.44,5,Dry,29,5,4,2,33,73,0.17,356.5,0.83,356.5,0,0,0,0,-2,2,29,5,4,0,35,395,990,965.5,24.5,0.175,0.0673,0.00275,0.242,0.00989,2,0.183,0.425,0.0174,24,0.949,0.976,0.926,39.9,38.9,77.9,1870
2010-01-22,2009,4,17,22,444.02,0.43,5,Dry,29,5,4,2,33,73,0.16,371,0.84,371,0,0,0,0,-2,2,29,5,4,0,35,409,990,965.6,24.4,0.18,0.0741,0.00304,0.254,0.0104,2,0.193,0.447,0.0183,24,0.951,0.979,0.931,41.5,40.6,81.2,1950
2010-01-23,2009,4,17,23,457.42,0.42,5,Dry,29,5,4,2,33,73,0.16,384.4,0.84,384.4,0,0,0,0,-2,2,29,5,4,0,35,422,990,965.7,24.3,0.185,0.0804,0.0033,0.265,0.0109,2,0.202,0.467,0.0192,23.9,0.953,0.98,0.934,42.9,42,84.1,2020
2010-01-24,2009,4,17,24,469.72,0.41,5,Dry,29,5,4,2,33,73,0.15,396.7,0.84,396.7,0,0,0,0,-2,2,29,5,4,0,35,435,990,965.7,24.3,0.189,0.0863,0.00355,0.275,0.0113,2,0.21,0.485,0.02,23.8,0.955,0.98,0.935,44.2,43.3,86.6,2080
2010-01-25,2009,4,17,25,484.76,0.4,5,Dry,29,5,4,2,33,73,0.15,411.8,0.85,411.8,0,0,0,0,-2,2,29,5,4,0,35,450,990,965.8,24.2,0.194,0.0934,0.00385,0.288,0.0119,2,0.22,0.508,0.021,23.7,0.956,0.98,0.937,45.8,44.8,89.7,2150
2010-01-26,2009,4,17,26,504.18,0.39,5,Dry,29,5,4,2,33,73,0.14,431.2,0.85,431.2,0,0,0,0,-2,2,29,5,4,0,35,469,990,965.9,24.1,0.201,0.103,0.00425,0.304,0.0126,2,0.234,0.537,0.0223,23.6,0.957,0.98,0.938,47.7,46.8,93.6,2250
2010-01-27,2009,4,17,27,527.97,0.37,5,Dry,29,5,4,2,33,73,0.14,455,0.86,455,0,0,0,0,-2,2,29,5,4,0,35,493,990,966,24,0.21,0.114,0.00473,0.323,0.0135,2,0.25,0.573,0.0238,23.5,0.958,0.98,0.939,50.1,48.2,96.4,2310
2010-01-28,2009,4,18,28,552.3,0.36,5,Dry,29,5,4,2,33,73,0.13,479.3,0.87,479.3,0,0,0,0,-2,2,29,5,4,0,35,517,990,966.1,23.9,0.22,0.125,0.00524,0.346,0.0145,2,0.266,0.612,0.0256,23.3,0.956,0.98,0.937,52.3,48.2,96.4,2310
2010-01-29,2009,4,18,29,576.64,0.34,5,Dry,29,5,4,2,33,73,0.13,503.6,0.87,503.6,0,0,0,0,-2,2,29,5,4,0,35,542,990,966.2,23.8,0.234,0.137,0.00577,0.372,0.0156,3,0.169,0.541,0.0227,23.3,0.947,0.97,0.918,36.3,35.2,106,2530
2010-01-30,2009,4,18,30,598.79,0.33,5,Dry,29,5,4,2,33,73,0.12,525.8,0.88,525.8,0,0,0,0,-2,2,29,5,4,0,35,564,990,966.3,23.7,0.247,0.152,0.00642,0.399,0.0168,3,0.179,0.578,0.0244,23.1,0.949,0.971,0.921,37.7,36.6,110,2640
2010-01-31,2009,4,18,31,616.56,0.32,5,Dry,29,5,4,2,33,73,0.12,543.6,0.88,543.6,0,0,0,0,-2,2,29,5,4,0,35,582,990,966.4,23.6,0.257,0.164,0.00694,0.421,0.0178,3,0.187,0.608,0.0257,23,0.95,0.974,0.925,38.9,37.9,114,2730
2010-02-01,2009,5,18,32,634.88,0.31,4,Mod_Dry,36,6,5,4,54,105,0.17,529.9,0.83,529.9,0,0,0,0,-4,4,36,6,5,0,58,577,990,966.4,23.6,0.254,0.155,0.00658,0.409,0.0174,3,0.181,0.59,0.0251,23,0.949,0.971,0.922,37.8,36.7,110,2640
2010-02-02,2009,5,18,33,656.48,0.3,4,Mod_Dry,36,6,5,4,54,105,0.16,551.5,0.84,551.5,0,0,0,0,-4,4,36,6,5,0,58,598,990,966.5,23.5,0.267,0.169,0.00722,0.436,0.0186,3,0.191,0.627,0.0267,22.8,0.951,0.974,0.926,39.2,38.2,114,2750
2010-02-03,2009,5,18,34,676.44,0.29,4,Mod_Dry,36,6,5,4,54,105,0.15,571.4,0.84,571.4,0,0,0,0,-4,4,36,6,5,0,58,618,990,966.6,23.4,0.278,0.183,0.00781,0.461,0.0197,3,0.2,0.66,0.0282,22.7,0.952,0.977,0.93,40.4,39.5,119,2840
2010-02-04,2009,5,19,35,698.04,0.28,4,Mod_Dry,36,6,5,4,54,105,0.15,593,0.85,593,0,0,0,0,-4,4,36,6,5,0,58,640,990,966.7,23.3,0.29,0.197,0.00846,0.487,0.0209,3,0.209,0.697,0.0299,22.6,0.954,0.98,0.935,41.8,41,123,2950
2010-02-05,2009,5,19,36,719.1,0.28,4,Mod_Dry,36,6,5,4,54,105,0.15,614.1,0.85,614.1,0,0,0,0,-4,4,36,6,5,0,58,661,990,966.8,23.2,0.302,0.211,0.0091,0.513,0.0221,3,0.219,0.732,0.0315,22.5,0.955,0.98,0.936,43.1,42.3,127,3040
2010-02-06,2009,5,19,37,738.51,0.27,4,Mod_Dry,36,6,5,4,54,105,0.14,633.5,0.86,633.5,0,0,0,0,-4,4,36,6,5,0,58,681,990,966.9,23.1,0.313,0.224,0.00969,0.537,0.0232,3,0.228,0.765,0.0331,22.4,0.956,0.98,0.937,44.3,43.4,130,3130
2010-02-07,2009,5,19,38,756.83,0.26,4,Mod_Dry,36,6,5,4,54,105,0.14,651.8,0.86,651.8,0,0,0,0,-4,4,36,6,5,0,58,699,990,966.9,23.1,0.324,0.236,0.0102,0.56,0.0243,3,0.236,0.796,0.0345,22.3,0.956,0.98,0.937,45.4,44.5,133,3200
2010-02-08,2009,5,19,39,773.4,0.26,4,Mod_Dry,36,6,5,4,54,105,0.14,668.4,0.86,668.4,0,0,0,0,-4,4,36,6,5,0,58,715,990,967,23,0.333,0.247,0.0108,0.581,0.0252,3,0.243,0.824,0.0358,22.2,0.957,0.98,0.938,46.4,45.5,136,3270
2010-02-09,2009,5,19,40,787.64,0.25,4,Mod_Dry,36,6,5,4,54,105,0.13,682.6,0.87,682.6,0,0,0,0,-4,4,36,6,5,0,58,730,990,967.1,22.9,0.341,0.257,0.0112,0.598,0.0261,3,0.25,0.848,0.0369,22.1,0.957,0.98,0.938,47.2,46.3,139,3330
2010-02-10,2009,5,19,41,804.98,0.24,4,Mod_Dry,36,6,5,4,54,105,0.13,700,0.87,700,0,0,0,0,-4,4,36,6,5,0,58,747,990,967.1,22.9,0.351,0.269,0.0117,0.62,0.0271,3,0.257,0.877,0.0383,22,0.957,0.98,0.938,48.2,47.2,142,3400
2010-02-11,2009,5,20,42,828.03,0.23,4,Mod_Dry,36,6,5,4,54,105,0.13,723,0.87,723,0,0,0,0,-4,4,36,6,5,0,58,770,990,967.2,22.8,0.364,0.284,0.0125,0.648,0.0284,3,0.268,0.916,0.0402,21.9,0.957,0.98,0.938,49.5,48.2,145,3470
2010-02-12,2009,5,20,43,853.17,0.22,4,Mod_Dry,36,6,5,4,54,105,0.12,748.2,0.88,748.2,0,0,0,0,-4,4,36,6,5,0,58,795,990,967.3,22.7,0.383,0.301,0.0133,0.684,0.0301,3,0.279,0.963,0.0424,21.7,0.957,0.98,0.938,50.8,48.2,145,3470
2010-02-13,2009,5,20,44,880.01,0.22,4,Mod_Dry,36,6,5,4,54,105,0.12,775,0.88,775,0,0,0,0,-4,4,36,6,5,0,58,822,990,967.4,22.6,0.407,0.314,0.0139,0.722,0.032,3,0.287,1.01,0.0447,21.6,0.956,0.98,0.937,52.3,48.2,145,3470
2010-02-14,2009,5,20,45,908.31,0.21,4,Mod_Dry,36,6,5,4,54,105,0.12,803.3,0.88,803.3,0,0,0,0,-4,4,36,6,5,0,58,850,990,967.5,22.5,0.433,0.328,0.0146,0.761,0.0339,4,0.214,0.975,0.0434,21.5,0.953,0.977,0.931,40.4,39.4,158,3780
2010-02-15,2009,5,20,46,942.53,0.2,4,Mod_Dry,36,6,5,4,54,105,0.11,837.5,0.89,837.5,0,0,0,0,-4,4,36,6,5,0,58,885,990,967.7,22.3,0.465,0.344,0.0154,0.809,0.0362,4,0.225,1.03,0.0463,21.3,0.954,0.98,0.935,41.7,40.9,164,3920
2010-02-16,2009,5,20,47,983.13,0.19,4,Mod_Dry,36,6,5,4,54,105,0.11,878.1,0.89,878.1,0,0,0,0,-4,4,36,6,5,0,58,925,990,967.8,22.2,0.502,0.364,0.0164,0.866,0.0391,4,0.239,1.1,0.0498,21.1,0.955,0.98,0.936,43.3,42.4,170,4070
2010-02-17,2009,5,20,48,1030.5,0.18,4,Mod_Dry,36,6,5,4,54,105,0.1,925.5,0.9,925.5,0,0,0,0,-4,4,36,6,5,0,58,973,990,968,22,0.545,0.387,0.0176,0.932,0.0424,4,0.255,1.19,0.0539,20.8,0.956,0.98,0.937,45.1,44.2,177,4250
2010-02-18,2009,5,21,49,1079.8,0.17,4,Mod_Dry,36,6,5,4,54,105,0.097,974.8,0.9,974.8,0,0,0,0,-4,4,36,6,5,0,58,1020,990,968.2,21.8,0.59,0.411,0.0188,1,0.0458,4,0.272,1.27,0.0582,20.6,0.956,0.98,0.937,47,46.1,184,4420
2010-02-19,2009,5,21,50,1136.3,0.16,4,Mod_Dry,36,6,5,4,54,105,0.092,1031,0.91,1031,0,0,0,0,-4,4,36,6,5,0,58,1080,990,968.3,21.7,0.667,0.494,0.0228,1.16,0.0535,4,0.286,1.45,0.0667,20.2,0.955,0.98,0.936,48.9,47.9,192,4600
2010-02-20,2009,5,21,51,1194.8,0.15,4,Mod_Dry,36,6,5,4,54,105,0.088,1090,0.91,1090,0,0,0,0,-4,4,36,6,5,0,58,1140,990,968.5,21.5,0.752,0.625,0.0291,1.38,0.0641,4,0.298,1.68,0.078,19.8,0.955,0.98,0.935,50.5,48.2,193,4630
2010-02-21,2009,5,21,52,1255,0.14,3,Normal,43,7,5,4,78,137,0.11,1118,0.89,1100,18,4,1,1,-3,15,47,8,6,1,93,1160,990,968.7,21.3,0.788,0.648,0.0304,1.44,0.0674,4,0.3,1.74,0.0815,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
2010-02-22,2009,5,21,53,1322.9,0.13,3,Normal,43,7,5,4,78,137,0.1,1186,0.9,1100,86,19,3,3,-1,62,62,10,8,3,140,1180,990,968.9,21.1,0.816,0.648,0.0307,1.46,0.0694,4,0.3,1.76,0.0836,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2010-02-23,2009,5,21,54,1392.6,0.12,3,Normal,43,7,5,4,78,137,0.098,1256,0.9,1100,156,35,5,5,1,110,78,12,10,5,188,1200,990,969.1,20.9,0.845,0.648,0.0311,1.49,0.0716,4,0.3,1.79,0.0859,19.1,0.953,0.98,0.934,49,48,192,4610
2010-02-24,2009,5,21,55,1432.8,0.12,3,Normal,43,7,5,4,78,137,0.096,1296,0.9,1100,196,44,6,6,2,138,87,13,11,6,216,1210,990,969.3,20.7,0.861,0.648,0.0313,1.51,0.0728,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2010-02-25,2009,5,22,56,1473.5,0.11,3,Normal,43,7,5,4,78,137,0.093,1336,0.91,1100,236,53,7,7,3,166,96,14,12,7,244,1220,990,969.4,20.6,0.877,0.648,0.0315,1.53,0.074,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2010-02-26,2009,5,22,57,1514.7,0.11,3,Normal,43,7,5,4,78,137,0.09,1378,0.91,1100,278,57,8,8,4,201,100,15,13,8,279,1230,990,969.5,20.5,0.887,0.648,0.0317,1.54,0.075,4,0.3,1.84,0.0897,18.6,0.952,0.98,0.933,47.8,46.9,188,4500
2010-02-27,2009,5,22,58,1550,0.1,3,Normal,43,7,5,4,78,137,0.088,1413,0.91,1100,313,57,9,10,5,232,100,16,15,9,310,1230,990,969.6,20.4,0.895,0.648,0.0318,1.54,0.0758,4,0.3,1.84,0.0906,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2010-02-28,2009,5,22,59,1585.6,0.1,3,Normal,43,7,5,4,78,137,0.086,1449,0.91,1100,349,57,10,11,6,265,100,17,16,10,343,1230,990,969.8,20.2,0.9,0.648,0.032,1.55,0.0765,4,0.3,1.85,0.0913,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2010-03-01,2009,6,22,60,1621.5,0.097,2,Mod_Wet,59,11,12,13,144,239,0.15,1383,0.85,1100,283,41,7,9,-5,231,100,18,21,8,375,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2010-03-02,2009,6,22,61,1657.8,0.092,2,Mod_Wet,59,11,12,13,144,239,0.14,1419,0.86,1100,319,41,7,10,-3,264,100,18,22,10,408,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0783,4,0.3,1.87,0.0933,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2010-03-03,2009,6,22,62,1701.2,0.087,2,Mod_Wet,59,11,12,13,144,239,0.14,1462,0.86,1100,362,41,7,11,-2,305,100,18,23,11,449,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.2,181,4340
2010-03-04,2009,6,23,63,1744.9,0.082,2,Mod_Wet,59,11,12,13,144,239,0.14,1506,0.86,1100,406,41,7,12,-1,347,100,18,24,12,491,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.8,44.9,179,4310
2010-03-05,2009,6,23,64,1789.1,0.078,2,Mod_Wet,59,11,12,13,144,239,0.13,1550,0.87,1100,450,41,7,13,1,388,100,18,25,14,532,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2010-03-06,2009,6,23,65,1826.8,0.074,2,Mod_Wet,59,11,12,13,144,239,0.13,1588,0.87,1100,488,41,7,13,2,425,100,18,25,15,569,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2010-03-07,2009,6,23,66,1871.8,0.07,2,Mod_Wet,59,11,12,13,144,239,0.13,1633,0.87,1100,533,41,7,13,3,469,100,18,25,16,613,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0815,4,0.3,1.87,0.097,17.4,0.949,0.98,0.93,44.7,43.8,175,4200
2010-03-08,2009,6,23,67,1924.1,0.064,2,Mod_Wet,59,11,12,13,144,239,0.12,1685,0.88,1100,585,41,7,13,5,519,100,18,25,18,663,1240,990,970.9,19.1,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2010-03-09,2009,6,23,68,1984.1,0.057,2,Mod_Wet,59,11,12,13,144,239,0.12,1745,0.88,1100,645,41,7,13,6,578,100,18,25,19,722,1240,990,971,19,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2010-03-10,2009,6,23,69,2051.9,0.05,2,Mod_Wet,59,11,12,13,144,239,0.12,1813,0.88,1100,713,41,7,13,8,644,100,18,25,21,788,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2010-03-11,2009,6,24,70,2127.8,0.045,3,Normal,49,9,9,9,107,183,0.086,1945,0.91,1100,845,51,9,16,16,753,100,18,25,25,860,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4020
2010-03-12,2009,6,24,71,2204.6,0.04,3,Normal,49,9,9,9,107,183,0.083,2022,0.92,1100,922,51,9,16,19,827,100,18,25,28,934,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,165,3970
2010-03-13,2009,6,24,72,2274.8,0.036,3,Normal,49,9,9,9,107,183,0.08,2092,0.92,1100,992,51,9,16,21,895,100,18,25,30,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,164,3930
2010-03-14,2009,6,24,73,2323.3,0.033,3,Normal,49,9,9,9,107,183,0.079,2140,0.92,1100,1040,51,9,16,22,942,100,18,25,31,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3890
2010-03-15,2009,6,24,74,2379.7,0.03,3,Normal,49,9,9,9,107,183,0.077,2197,0.92,1100,1100,51,9,16,24,997,100,18,25,33,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2010-03-16,2009,6,24,75,2428.9,0.027,3,Normal,49,9,9,9,107,183,0.075,2246,0.93,1100,1150,51,9,16,25,1050,100,18,25,34,1150,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.8,159,3820
2010-03-17,2009,6,24,76,2470.8,0.025,3,Normal,49,9,9,9,107,183,0.074,2288,0.93,1100,1190,51,9,16,27,1090,100,18,25,36,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.5,39.5,158,3800
2010-03-18,2009,6,25,77,2505.3,0.023,3,Normal,49,9,9,9,107,183,0.073,2322,0.93,1100,1220,51,9,16,28,1120,100,18,25,37,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.3,157,3770
2010-03-19,2009,6,25,78,2532.1,0.021,3,Normal,49,9,9,9,107,183,0.072,2349,0.93,1100,1250,51,9,16,28,1150,100,18,25,37,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40.1,39.1,156,3760
2010-03-20,2009,6,25,79,2559.1,0.02,3,Normal,49,9,9,9,107,183,0.071,2376,0.93,1100,1280,51,9,16,29,1170,100,18,25,38,1280,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3740
2010-03-21,2009,6,25,80,2578.5,0.019,3,Normal,49,9,9,9,107,183,0.071,2395,0.93,1100,1300,51,9,16,30,1190,100,18,25,39,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.92,39.8,38.8,155,3720
2010-03-22,2009,6,25,81,2597.8,0.018,3,Normal,49,9,9,9,107,183,0.07,2415,0.93,1100,1320,51,9,16,30,1210,100,18,25,39,1320,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0902,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.7,155,3710
2010-03-23,2009,6,25,82,2617.3,0.017,3,Normal,49,9,9,9,107,183,0.07,2434,0.93,1100,1330,51,9,16,31,1230,100,18,25,40,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0904,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.5,38.5,154,3700
2010-03-24,2009,6,25,83,2628.9,0.016,3,Normal,49,9,9,9,107,183,0.07,2446,0.93,1100,1350,51,9,16,31,1240,100,18,25,40,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2010-03-25,2009,6,26,84,2640.6,0.015,3,Normal,49,9,9,9,107,183,0.069,2458,0.93,1100,1360,51,9,16,32,1250,100,18,25,41,1360,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0907,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,153,3680
2010-03-26,2009,6,26,85,2644.5,0.015,3,Normal,49,9,9,9,107,183,0.069,2462,0.93,1100,1360,51,9,16,32,1250,100,18,25,41,1360,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2010-03-27,2009,6,26,86,2648.4,0.015,3,Normal,49,9,9,9,107,183,0.069,2465,0.93,1100,1370,51,9,16,32,1260,100,18,25,41,1360,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2010-03-28,2009,6,26,87,2652.3,0.015,3,Normal,49,9,9,9,107,183,0.069,2469,0.93,1100,1370,51,9,16,32,1260,100,18,25,41,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.5,0.943,0.974,0.919,39.3,38.3,153,3680
2010-03-29,2009,6,26,88,2648.4,0.015,3,Normal,49,9,9,9,107,183,0.069,2465,0.93,1100,1370,51,9,16,32,1260,100,18,25,41,1360,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2010-03-30,2009,6,26,89,2644.5,0.015,3,Normal,49,9,9,9,107,183,0.069,2462,0.93,1100,1360,51,9,16,32,1250,100,18,25,41,1360,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2010-03-31,2009,6,26,90,2640.6,0.015,3,Normal,49,9,9,9,107,183,0.069,2458,0.93,1100,1360,51,9,16,32,1250,100,18,25,41,1360,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0907,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,153,3680
2010-04-01,2009,7,27,91,2636.7,0.016,3,Normal,54,13,14,19,117,217,0.082,2420,0.92,1100,1320,46,5,11,21,1240,100,18,25,40,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0907,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2010-04-02,2009,7,27,92,2632.8,0.016,3,Normal,54,13,14,19,117,217,0.082,2416,0.92,1100,1320,46,5,11,20,1230,100,18,25,39,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2010-04-03,2009,7,27,93,2628.9,0.016,3,Normal,54,13,14,19,117,217,0.083,2412,0.92,1100,1310,46,5,11,20,1230,100,18,25,39,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2010-04-04,2009,7,27,94,2625,0.016,3,Normal,54,13,14,19,117,217,0.083,2408,0.92,1100,1310,46,5,11,20,1230,100,18,25,39,1340,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3690
2010-04-05,2009,7,27,95,2628.9,0.016,3,Normal,54,13,14,19,117,217,0.083,2412,0.92,1100,1310,46,5,11,20,1230,100,18,25,39,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2010-04-06,2009,7,27,96,2632.8,0.016,3,Normal,54,13,14,19,117,217,0.082,2416,0.92,1100,1320,46,5,11,20,1230,100,18,25,39,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2010-04-07,2009,7,27,97,2644.5,0.015,3,Normal,54,13,14,19,117,217,0.082,2428,0.92,1100,1330,46,5,11,21,1250,100,18,25,40,1360,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2010-04-08,2009,7,28,98,2656.2,0.015,3,Normal,54,13,14,19,117,217,0.082,2439,0.92,1100,1340,46,5,11,21,1260,100,18,25,40,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.3,38.3,153,3670
