date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2010-04-09,2009,7,28,99,2675.8,0.014,3,Normal,54,13,14,19,117,217,0.081,2459,0.92,1100,1360,46,5,11,22,1280,100,18,25,41,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2010-04-10,2009,7,28,100,2695.4,0.013,3,Normal,54,13,14,19,117,217,0.081,2478,0.92,1100,1380,46,5,11,22,1290,100,18,25,41,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,38,152,3650
2010-04-11,2009,7,28,101,2722.9,0.011,3,Normal,54,13,14,19,117,217,0.08,2506,0.92,1100,1410,46,5,11,23,1320,100,18,25,42,1440,1240,990,972.8,17.2,0.926,0.648,0.0378,1.57,0.0918,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.8,151,3630
2010-04-12,2009,7,28,102,2742.6,0.01,3,Normal,54,13,14,19,117,217,0.079,2526,0.92,1100,1430,46,5,11,24,1340,100,18,25,43,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.092,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
2010-04-13,2009,7,28,103,2762.3,0.0098,3,Normal,54,13,14,19,117,217,0.079,2545,0.92,1100,1450,46,5,11,24,1360,100,18,25,43,1480,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
2010-04-14,2009,7,28,104,2774.2,0.0097,3,Normal,54,13,14,19,117,217,0.078,2557,0.92,1100,1460,46,5,11,25,1370,100,18,25,44,1490,1240,990,973,17,0.926,0.648,0.038,1.57,0.0924,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.4,150,3590
2010-04-15,2009,7,29,105,2786.1,0.0095,3,Normal,54,13,14,19,117,217,0.078,2569,0.92,1100,1470,46,5,11,25,1380,100,18,25,44,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0926,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.4,37.4,149,3590
2010-04-16,2009,7,29,106,2790,0.0095,3,Normal,54,13,14,19,117,217,0.078,2573,0.92,1100,1470,46,5,11,25,1390,100,18,25,44,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0926,4,0.3,1.87,0.11,15.1,0.941,0.973,0.916,38.4,37.3,149,3580
2010-04-17,2009,7,29,107,2794,0.0095,3,Normal,54,13,14,19,117,217,0.078,2577,0.92,1100,1480,46,5,11,25,1390,100,18,25,44,1510,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0927,4,0.3,1.87,0.11,15.1,0.941,0.972,0.916,38.4,37.3,149,3580
2010-04-18,2009,7,29,108,2798,0.0094,3,Normal,54,13,14,19,117,217,0.078,2581,0.92,1100,1480,46,5,11,25,1390,100,18,25,44,1510,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0927,4,0.3,1.87,0.11,15.1,0.941,0.972,0.915,38.3,37.3,149,3580
2010-04-19,2009,7,29,109,2794,0.0095,3,Normal,54,13,14,19,117,217,0.078,2577,0.92,1100,1480,46,5,11,25,1390,100,18,25,44,1510,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0927,4,0.3,1.87,0.11,15.1,0.941,0.972,0.916,38.4,37.3,149,3580
2010-04-20,2009,7,29,110,2790,0.0095,3,Normal,54,13,14,19,117,217,0.078,2573,0.92,1100,1470,46,5,11,25,1390,100,18,25,44,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0926,4,0.3,1.87,0.11,15.1,0.941,0.973,0.916,38.4,37.3,149,3580
2010-04-21,2009,7,29,111,2786.1,0.0095,3,Normal,54,13,14,19,117,217,0.078,2569,0.92,1100,1470,46,5,11,25,1380,100,18,25,44,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0926,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.4,37.4,149,3590
2010-04-22,2009,7,30,112,2782.1,0.0096,3,Normal,54,13,14,19,117,217,0.078,2565,0.92,1100,1470,46,5,11,25,1380,100,18,25,44,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0925,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.4,37.4,150,3590
2010-04-23,2009,7,30,113,2770.2,0.0097,3,Normal,54,13,14,19,117,217,0.078,2553,0.92,1100,1450,46,5,11,25,1370,100,18,25,44,1480,1240,990,973,17,0.926,0.648,0.038,1.57,0.0924,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.5,150,3600
2010-04-24,2009,7,30,114,2758.4,0.0098,3,Normal,54,13,14,19,117,217,0.079,2541,0.92,1100,1440,46,5,11,24,1360,100,18,25,43,1470,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0922,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.6,150,3610
2010-04-25,2009,7,30,115,2746.5,0.01,3,Normal,54,13,14,19,117,217,0.079,2530,0.92,1100,1430,46,5,11,24,1340,100,18,25,43,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0921,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.6,151,3610
2010-04-26,2009,7,30,116,2734.7,0.01,3,Normal,54,13,14,19,117,217,0.079,2518,0.92,1100,1420,46,5,11,24,1330,100,18,25,43,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.7,37.7,151,3620
2010-04-27,2009,7,30,117,2722.9,0.011,3,Normal,54,13,14,19,117,217,0.08,2506,0.92,1100,1410,46,5,11,23,1320,100,18,25,42,1440,1240,990,972.8,17.2,0.926,0.648,0.0378,1.57,0.0918,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.8,151,3630
2010-04-28,2009,7,30,118,2711.1,0.012,3,Normal,54,13,14,19,117,217,0.08,2494,0.92,1100,1390,46,5,11,23,1310,100,18,25,42,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0916,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.9,152,3640
2010-04-29,2009,7,31,119,2699.3,0.012,3,Normal,54,13,14,19,117,217,0.08,2482,0.92,1100,1380,46,5,11,22,1300,100,18,25,41,1420,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0915,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,38,152,3640
2010-04-30,2009,7,31,120,2679.7,0.013,3,Normal,54,13,14,19,117,217,0.081,2463,0.92,1100,1360,46,5,11,22,1280,100,18,25,41,1400,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2010-05-01,2009,8,31,121,2660.1,0.014,3,Normal,55,13,13,17,178,276,0.1,2384,0.9,1100,1280,45,5,12,22,1200,100,18,25,39,1380,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.2,38.2,153,3670
2010-05-02,2009,8,31,122,2640.6,0.015,3,Normal,55,13,13,17,178,276,0.1,2365,0.9,1100,1270,45,5,12,21,1180,100,18,25,38,1360,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0907,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,153,3680
2010-05-03,2009,8,31,123,2621.1,0.016,3,Normal,55,13,13,17,178,276,0.1,2345,0.9,1100,1250,45,5,12,20,1160,100,18,25,37,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3700
2010-05-04,2009,8,31,124,2593.9,0.018,3,Normal,55,13,13,17,178,276,0.11,2318,0.89,1100,1220,45,5,12,20,1140,100,18,25,37,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3710
2010-05-05,2009,8,31,125,2566.8,0.019,3,Normal,55,13,13,17,178,276,0.11,2291,0.89,1100,1190,45,5,12,19,1110,100,18,25,36,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0898,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.8,38.9,156,3730
2010-05-06,2009,8,32,126,2532.1,0.021,3,Normal,55,13,13,17,178,276,0.11,2256,0.89,1100,1160,45,5,12,18,1080,100,18,25,35,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40.1,39.1,156,3760
2010-05-07,2009,8,32,127,2497.6,0.023,3,Normal,55,13,13,17,178,276,0.11,2222,0.89,1100,1120,45,5,12,17,1040,100,18,25,34,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,157,3780
2010-05-08,2009,8,32,128,2463.2,0.025,3,Normal,55,13,13,17,178,276,0.11,2187,0.89,1100,1090,45,5,12,16,1010,100,18,25,33,1190,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2010-05-09,2009,8,32,129,2428.9,0.027,3,Normal,55,13,13,17,178,276,0.11,2153,0.89,1100,1050,45,5,12,15,976,100,18,25,32,1150,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.8,159,3820
2010-05-10,2009,8,32,130,2394.8,0.029,3,Normal,55,13,13,17,178,276,0.12,2119,0.89,1100,1020,45,5,12,14,943,100,18,25,31,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2010-05-11,2009,8,32,131,2353.3,0.032,3,Normal,55,13,13,17,178,276,0.12,2077,0.88,1100,977,45,5,12,12,903,100,18,25,29,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.2,40.4,161,3870
2010-05-12,2009,8,32,132,2312.1,0.034,3,Normal,55,13,13,17,178,276,0.12,2036,0.88,1100,936,45,5,12,11,863,100,18,25,28,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,163,3900
2010-05-13,2009,8,33,133,2271.1,0.036,3,Normal,55,13,13,17,178,276,0.12,1995,0.88,1100,895,45,5,12,10,823,100,18,25,27,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2010-05-14,2009,8,33,134,2215.6,0.04,3,Normal,55,13,13,17,178,276,0.13,1940,0.88,1100,840,45,5,12,8,770,100,18,25,25,948,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.1,41.3,165,3960
2010-05-15,2009,8,33,135,2160.6,0.043,3,Normal,55,13,13,17,178,276,0.13,1885,0.87,1100,785,45,5,12,7,716,100,18,25,24,894,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,167,4000
2010-05-16,2009,8,33,136,2106,0.047,3,Normal,55,13,13,17,178,276,0.13,1830,0.87,1100,730,45,5,12,5,663,100,18,25,22,841,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0844,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2010-05-17,2009,8,33,137,2051.9,0.05,3,Normal,55,13,13,17,178,276,0.14,1776,0.86,1100,676,45,5,12,3,611,100,18,25,20,789,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2010-05-18,2009,8,33,138,2005.4,0.055,3,Normal,55,13,13,17,178,276,0.14,1729,0.86,1100,629,45,5,12,2,565,100,18,25,19,743,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,171,4090
2010-05-19,2009,8,33,139,1959.3,0.06,3,Normal,55,13,13,17,178,276,0.14,1683,0.86,1100,583,45,5,12,0,521,100,18,25,17,699,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.949,0.98,0.93,43.9,43,172,4130
2010-05-20,2009,8,34,140,1913.6,0.065,3,Normal,55,13,13,17,178,276,0.14,1638,0.86,1100,538,45,5,12,-1,477,100,18,25,16,655,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2010-05-21,2009,8,34,141,1868.3,0.07,3,Normal,55,13,13,17,178,276,0.15,1592,0.85,1100,492,45,5,12,-2,432,100,18,25,15,610,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0815,4,0.3,1.87,0.097,17.5,0.949,0.98,0.93,44.7,43.8,175,4200
2010-05-22,2009,8,34,142,1823.3,0.075,3,Normal,55,13,13,17,178,276,0.15,1547,0.85,1100,447,45,5,12,-4,389,100,18,25,13,567,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2010-05-23,2009,8,34,143,1778.8,0.079,3,Normal,55,13,13,17,178,276,0.15,1503,0.84,1100,403,45,5,12,-5,346,100,18,25,12,524,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2010-05-24,2009,8,34,144,1741.5,0.083,3,Normal,55,13,13,17,178,276,0.16,1466,0.84,1100,366,45,5,11,-6,311,100,18,24,11,489,1240,990,970.3,19.7,0.924,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2010-05-25,2009,8,34,145,1704.5,0.087,3,Normal,55,13,13,17,178,276,0.16,1429,0.84,1100,329,45,5,10,-7,276,100,18,23,10,454,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.1,45.2,181,4340
2010-05-26,2009,8,34,146,1667.8,0.091,3,Normal,55,13,13,17,178,276,0.17,1392,0.83,1100,292,45,5,9,-8,241,100,18,22,9,419,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0784,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
2010-05-27,2009,8,35,147,1631.4,0.095,3,Normal,55,13,13,17,178,276,0.17,1355,0.83,1100,255,45,5,8,-9,206,100,18,21,8,384,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2010-05-28,2009,8,35,148,1595.4,0.1,3,Normal,55,13,13,17,178,276,0.17,1319,0.83,1100,219,45,5,7,-10,172,100,18,20,7,350,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0773,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
2010-05-29,2009,8,35,149,1559.7,0.1,3,Normal,55,13,13,17,178,276,0.18,1284,0.82,1100,184,42,5,6,-11,142,97,18,19,6,320,1230,990,969.7,20.3,0.903,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.0911,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2010-05-30,2009,8,35,150,1524.3,0.11,3,Normal,55,13,13,17,178,276,0.18,1248,0.82,1100,148,33,4,5,-13,119,88,17,18,4,297,1220,990,969.6,20.4,0.879,0.648,0.0317,1.53,0.0747,4,0.3,1.83,0.0894,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2010-05-31,2009,8,35,151,1495.6,0.11,3,Normal,55,13,13,17,178,276,0.18,1220,0.81,1100,120,27,4,4,-13,98,82,17,17,4,276,1220,990,969.5,20.5,0.868,0.648,0.0316,1.52,0.0739,4,0.3,1.82,0.0885,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2010-06-01,2009,9,35,152,1467.2,0.11,3,Normal,53,12,12,13,120,210,0.14,1257,0.86,1100,157,35,5,5,-8,120,88,17,17,5,240,1220,990,969.4,20.6,0.877,0.648,0.0314,1.53,0.074,4,0.3,1.83,0.0885,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2010-06-02,2009,9,35,153,1439,0.12,3,Normal,53,12,12,13,120,210,0.15,1229,0.85,1100,129,29,4,4,-9,101,82,16,16,4,221,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.0731,4,0.3,1.81,0.0876,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2010-06-03,2009,9,36,154,1411.1,0.12,3,Normal,53,12,12,13,120,210,0.15,1201,0.85,1100,101,23,3,3,-10,82,76,15,15,3,202,1210,990,969.2,20.8,0.854,0.648,0.0311,1.5,0.0722,4,0.3,1.8,0.0866,19,0.953,0.98,0.933,48.8,47.8,191,4590
2010-06-04,2009,9,36,155,1377.3,0.13,3,Normal,53,12,12,13,120,210,0.15,1167,0.85,1100,67,15,2,2,-11,59,68,14,14,2,179,1200,990,969.1,20.9,0.839,0.648,0.031,1.49,0.0711,4,0.3,1.79,0.0855,19.1,0.953,0.98,0.934,49.1,48.2,193,4620
2010-06-05,2009,9,36,156,1325.9,0.13,3,Normal,53,12,12,13,120,210,0.16,1116,0.84,1100,16,4,0,0,-13,25,57,12,12,0,145,1180,990,968.9,21.1,0.817,0.648,0.0307,1.47,0.0695,4,0.3,1.77,0.0838,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2010-06-06,2009,9,36,157,1275.5,0.14,3,Normal,53,12,12,13,120,210,0.17,1065,0.83,1065,0,0,0,0,-13,13,53,12,12,0,133,1140,990,968.8,21.2,0.761,0.57,0.0269,1.33,0.0627,4,0.293,1.62,0.0765,19.6,0.954,0.98,0.935,48.9,47.9,192,4600
2010-06-07,2009,9,36,158,1231.9,0.14,3,Normal,53,12,12,13,120,210,0.17,1022,0.83,1022,0,0,0,0,-13,13,53,12,12,0,133,1100,990,968.6,21.4,0.697,0.472,0.0221,1.17,0.0547,4,0.284,1.45,0.068,19.9,0.955,0.98,0.936,47.7,46.7,187,4480
2010-06-08,2009,9,36,159,1194.8,0.15,3,Normal,53,12,12,13,120,210,0.18,984.8,0.82,984.8,0,0,0,0,-13,13,53,12,12,0,133,1060,990,968.5,21.5,0.642,0.416,0.0193,1.06,0.0492,4,0.275,1.33,0.062,20.2,0.955,0.98,0.936,46.5,45.6,182,4370
2010-06-09,2009,9,36,160,1158.4,0.15,3,Normal,53,12,12,13,120,210,0.18,948.4,0.82,948.4,0,0,0,0,-13,13,53,12,12,0,133,1030,990,968.4,21.6,0.594,0.398,0.0184,0.992,0.0459,4,0.263,1.25,0.0581,20.3,0.955,0.98,0.936,45.2,44.3,177,4250
2010-06-10,2009,9,37,161,1122.7,0.16,3,Normal,53,12,12,13,120,210,0.19,912.7,0.81,912.7,0,0,0,0,-13,13,53,12,12,0,133,990,990,968.3,21.7,0.561,0.381,0.0175,0.942,0.0434,4,0.251,1.19,0.0549,20.5,0.955,0.98,0.936,43.9,43,172,4130
2010-06-11,2009,9,37,162,1093.1,0.17,3,Normal,53,12,12,13,120,210,0.19,883.1,0.81,883.1,0,0,0,0,-13,13,53,12,12,0,133,960,990,968.2,21.8,0.534,0.366,0.0168,0.9,0.0413,4,0.241,1.14,0.0523,20.7,0.955,0.98,0.936,42.7,41.9,167,4020
2010-06-12,2009,9,37,163,1064.1,0.17,3,Normal,53,12,12,13,120,210,0.2,854.1,0.8,854.1,0,0,0,0,-13,13,53,12,12,0,133,931,990,968.1,21.9,0.507,0.352,0.0161,0.86,0.0393,4,0.231,1.09,0.0498,20.8,0.954,0.979,0.934,41.6,40.7,163,3910
2010-06-13,2009,9,37,164,1040.8,0.18,3,Normal,53,12,12,13,120,210,0.2,830.8,0.8,830.8,0,0,0,0,-13,13,53,12,12,0,133,908,990,968,22,0.486,0.341,0.0155,0.827,0.0376,4,0.223,1.05,0.0478,20.9,0.954,0.977,0.932,40.6,39.7,159,3810
2010-06-14,2009,9,37,165,1017.9,0.18,3,Normal,53,12,12,13,120,210,0.21,807.9,0.79,807.9,0,0,0,0,-13,13,53,12,12,0,133,885,990,968,22,0.465,0.33,0.015,0.795,0.0361,4,0.215,1.01,0.0458,21,0.953,0.975,0.93,39.7,38.7,155,3720
2010-06-15,2009,9,37,166,995.41,0.19,3,Normal,53,12,12,13,120,210,0.21,785.4,0.79,785.4,0,0,0,0,-13,13,53,12,12,0,133,862,990,967.9,22.1,0.444,0.319,0.0144,0.764,0.0345,3,0.289,1.05,0.0476,21.1,0.956,0.98,0.937,51.7,48.2,145,3470
2010-06-16,2009,9,37,167,973.42,0.19,3,Normal,53,12,12,13,120,210,0.22,763.4,0.78,763.4,0,0,0,0,-13,13,53,12,12,0,133,840,990,967.8,22.2,0.424,0.308,0.0139,0.733,0.033,3,0.284,1.02,0.0458,21.2,0.957,0.98,0.937,50.6,48.2,145,3470
2010-06-17,2009,9,38,168,951.92,0.2,3,Normal,53,12,12,13,120,210,0.22,741.9,0.78,741.9,0,0,0,0,-13,13,53,12,12,0,133,819,990,967.7,22.3,0.405,0.297,0.0133,0.701,0.0315,3,0.276,0.978,0.0439,21.3,0.957,0.98,0.938,49.5,48.2,145,3470
2010-06-18,2009,9,38,169,935.56,0.2,3,Normal,53,12,12,13,120,210,0.22,725.6,0.78,725.6,0,0,0,0,-13,13,53,12,12,0,133,803,990,967.6,22.4,0.39,0.286,0.0128,0.675,0.0302,3,0.269,0.944,0.0422,21.4,0.957,0.98,0.937,48.6,47.6,143,3430
2010-06-19,2009,9,38,170,919.54,0.21,3,Normal,53,12,12,13,120,210,0.23,709.5,0.77,709.5,0,0,0,0,-13,13,53,12,12,0,133,787,990,967.6,22.4,0.375,0.275,0.0123,0.65,0.029,3,0.262,0.912,0.0407,21.5,0.957,0.98,0.937,47.7,46.8,140,3370
2010-06-20,2009,9,38,171,903.87,0.21,3,Normal,53,12,12,13,120,210,0.23,693.9,0.77,693.9,0,0,0,0,-13,13,53,12,12,0,133,771,990,967.5,22.5,0.365,0.265,0.0118,0.629,0.028,3,0.255,0.884,0.0393,21.6,0.957,0.98,0.937,46.9,45.9,138,3310
2010-06-21,2009,9,38,172,888.57,0.21,3,Normal,53,12,12,13,120,210,0.24,678.6,0.76,678.6,0,0,0,0,-13,13,53,12,12,0,133,756,990,967.5,22.5,0.356,0.254,0.0113,0.61,0.0271,3,0.248,0.858,0.0381,21.7,0.957,0.98,0.937,46,45.1,135,3250
2010-06-22,2009,9,38,173,873.68,0.22,3,Normal,53,12,12,13,120,210,0.24,663.7,0.76,663.7,0,0,0,0,-13,13,53,12,12,0,133,741,990,967.4,22.6,0.347,0.244,0.0108,0.592,0.0262,3,0.241,0.833,0.0368,21.8,0.956,0.98,0.937,45.2,44.3,133,3190
2010-06-23,2009,9,38,174,859.22,0.22,3,Normal,53,12,12,13,120,210,0.24,649.2,0.76,649.2,0,0,0,0,-13,13,53,12,12,0,133,726,990,967.3,22.7,0.339,0.235,0.0104,0.574,0.0253,3,0.235,0.809,0.0357,21.9,0.956,0.98,0.937,44.3,43.4,130,3130
2010-06-24,2009,9,39,175,845.24,0.23,3,Normal,53,12,12,13,120,210,0.25,635.2,0.75,635.2,0,0,0,0,-13,13,53,12,12,0,133,712,990,967.3,22.7,0.331,0.225,0.00992,0.557,0.0245,3,0.228,0.785,0.0346,21.9,0.955,0.98,0.936,43.5,42.6,128,3070
2010-06-25,2009,9,39,176,831.77,0.23,3,Normal,53,12,12,13,120,210,0.25,621.8,0.75,621.8,0,0,0,0,-13,13,53,12,12,0,133,699,990,967.2,22.8,0.324,0.216,0.0095,0.54,0.0237,3,0.222,0.762,0.0335,22,0.955,0.98,0.936,42.7,41.9,126,3010
2010-06-26,2009,9,39,177,818.89,0.23,3,Normal,53,12,12,13,120,210,0.26,608.9,0.74,608.9,0,0,0,0,-13,13,53,12,12,0,133,686,990,967.2,22.8,0.316,0.208,0.0091,0.524,0.023,3,0.217,0.741,0.0324,22.1,0.954,0.98,0.935,42,41.1,123,2960
2010-06-27,2009,9,39,178,806.66,0.24,3,Normal,53,12,12,13,120,210,0.26,596.7,0.74,596.7,0,0,0,0,-13,13,53,12,12,0,133,674,990,967.1,22.9,0.309,0.2,0.00872,0.509,0.0222,3,0.211,0.72,0.0315,22.2,0.954,0.979,0.933,41.2,40.3,121,2900
2010-06-28,2009,9,39,179,795.23,0.24,3,Normal,53,12,12,13,120,210,0.26,585.2,0.74,585.2,0,0,0,0,-13,13,53,12,12,0,133,662,990,967.1,22.9,0.303,0.192,0.00837,0.495,0.0216,3,0.206,0.701,0.0306,22.2,0.953,0.977,0.931,40.5,39.6,119,2850
2010-06-29,2009,9,39,180,787.64,0.25,3,Normal,53,12,12,13,120,210,0.27,577.6,0.73,577.6,0,0,0,0,-13,13,53,12,12,0,133,655,990,967.1,22.9,0.299,0.187,0.00814,0.485,0.0212,3,0.202,0.688,0.03,22.3,0.953,0.976,0.93,40,39.1,117,2810
2010-06-30,2009,9,39,181,780.65,0.25,3,Normal,53,12,12,13,120,210,0.27,570.6,0.73,570.6,0,0,0,0,-13,13,53,12,12,0,133,648,990,967,23,0.295,0.182,0.00793,0.477,0.0207,3,0.199,0.676,0.0294,22.3,0.952,0.975,0.928,39.6,38.6,116,2780
2010-07-01,2009,10,40,182,774.49,0.25,3,Normal,50,10,9,9,108,186,0.24,588.5,0.76,588.5,0,0,0,0,-9,9,50,10,9,0,117,657,990,967,23,0.3,0.194,0.00844,0.494,0.0215,3,0.207,0.702,0.0305,22.3,0.953,0.978,0.932,40.9,40,120,2880
2010-07-02,2009,10,40,183,767.5,0.26,3,Normal,50,10,9,9,108,186,0.24,581.5,0.76,581.5,0,0,0,0,-9,9,50,10,9,0,117,651,990,967,23,0.296,0.189,0.00823,0.486,0.0211,3,0.204,0.69,0.03,22.3,0.953,0.977,0.931,40.5,39.5,119,2850
2010-07-03,2009,10,40,184,755.19,0.26,3,Normal,50,10,9,9,108,186,0.25,569.2,0.75,569.2,0,0,0,0,-9,9,50,10,9,0,117,638,990,966.9,23.1,0.289,0.181,0.00785,0.47,0.0204,3,0.199,0.669,0.029,22.4,0.952,0.975,0.929,39.7,38.7,116,2790
2010-07-04,2009,10,40,185,742.89,0.27,3,Normal,50,10,9,9,108,186,0.25,556.9,0.75,556.9,0,0,0,0,-9,9,50,10,9,0,117,626,990,966.9,23.1,0.282,0.173,0.00748,0.455,0.0197,3,0.193,0.648,0.028,22.5,0.951,0.974,0.926,38.9,37.9,114,2730
2010-07-05,2009,10,40,186,731.68,0.27,3,Normal,50,10,9,9,108,186,0.25,545.7,0.75,545.7,0,0,0,0,-9,9,50,10,9,0,117,615,990,966.8,23.2,0.276,0.166,0.00714,0.441,0.019,3,0.188,0.629,0.0272,22.5,0.95,0.972,0.924,38.2,37.2,111,2670
2010-07-06,2009,10,40,187,719.92,0.28,3,Normal,50,10,9,9,108,186,0.26,533.9,0.74,533.9,0,0,0,0,-9,9,50,10,9,0,117,603,990,966.8,23.2,0.269,0.158,0.00679,0.427,0.0184,3,0.183,0.61,0.0263,22.6,0.949,0.971,0.921,37.5,36.4,109,2620
2010-07-07,2009,10,40,188,708.16,0.28,3,Normal,50,10,9,9,108,186,0.26,522.2,0.74,522.2,0,0,0,0,-9,9,50,10,9,0,117,591,990,966.7,23.3,0.262,0.15,0.00644,0.412,0.0177,3,0.177,0.59,0.0253,22.7,0.948,0.97,0.92,36.7,35.6,107,2560
2010-07-08,2009,10,41,189,696.95,0.29,3,Normal,50,10,9,9,108,186,0.27,510.9,0.73,510.9,0,0,0,0,-9,9,50,10,9,0,117,580,990,966.7,23.3,0.256,0.142,0.0061,0.398,0.0171,3,0.172,0.571,0.0245,22.7,0.947,0.97,0.919,36,34.9,105,2510
2010-07-09,2009,10,41,190,686.83,0.29,3,Normal,50,10,9,9,108,186,0.27,500.8,0.73,500.8,0,0,0,0,-9,9,50,10,9,0,117,570,990,966.6,23.4,0.25,0.136,0.0058,0.386,0.0165,3,0.168,0.554,0.0237,22.8,0.946,0.97,0.918,35.3,34.3,103,2470
2010-07-10,2009,10,41,191,676.17,0.29,3,Normal,50,10,9,9,108,186,0.28,490.2,0.72,490.2,0,0,0,0,-9,9,50,10,9,0,117,559,990,966.6,23.4,0.244,0.13,0.00557,0.375,0.016,2,0.273,0.648,0.0277,22.7,0.956,0.98,0.937,52.3,48.2,96.4,2310
2010-07-11,2009,10,41,192,665.51,0.3,3,Normal,50,10,9,9,108,186,0.28,479.5,0.72,479.5,0,0,0,0,-9,9,50,10,9,0,117,549,990,966.6,23.4,0.238,0.125,0.00535,0.364,0.0155,2,0.266,0.63,0.0269,22.8,0.956,0.98,0.937,51.3,48.2,96.4,2310
2010-07-12,2009,10,41,193,655.39,0.3,3,Normal,50,10,9,9,108,186,0.28,469.4,0.72,469.4,0,0,0,0,-9,9,50,10,9,0,117,538,990,966.5,23.5,0.232,0.121,0.00513,0.353,0.015,2,0.259,0.612,0.0261,22.9,0.957,0.98,0.938,50.4,48.2,96.4,2310
2010-07-13,2009,10,41,194,646.36,0.31,3,Normal,50,10,9,9,108,186,0.29,460.4,0.71,460.4,0,0,0,0,-9,9,50,10,9,0,117,529,990,966.5,23.5,0.227,0.116,0.00495,0.344,0.0146,2,0.253,0.597,0.0254,22.9,0.957,0.98,0.938,49.5,48.2,96.4,2310
2010-07-14,2009,10,41,195,636.79,0.31,3,Normal,50,10,9,9,108,186,0.29,450.8,0.71,450.8,0,0,0,0,-9,9,50,10,9,0,117,520,990,966.4,23.6,0.222,0.112,0.00475,0.334,0.0142,2,0.247,0.58,0.0246,23,0.958,0.98,0.939,48.6,47.7,95.4,2290
2010-07-15,2009,10,42,196,627.22,0.32,3,Normal,50,10,9,9,108,186,0.3,441.2,0.7,441.2,0,0,0,0,-9,9,50,10,9,0,117,510,990,966.4,23.6,0.216,0.107,0.00455,0.324,0.0137,2,0.24,0.564,0.0239,23,0.958,0.98,0.938,47.7,46.7,93.5,2240
2010-07-16,2009,10,42,197,618.2,0.32,3,Normal,50,10,9,9,108,186,0.3,432.2,0.7,432.2,0,0,0,0,-9,9,50,10,9,0,117,501,990,966.4,23.6,0.212,0.103,0.00436,0.315,0.0133,2,0.234,0.55,0.0233,23.1,0.957,0.98,0.938,46.8,45.9,91.7,2200
2010-07-17,2009,10,42,198,609.18,0.33,3,Normal,50,10,9,9,108,186,0.3,423.2,0.69,423.2,0,0,0,0,-9,9,50,10,9,0,117,492,990,966.3,23.7,0.209,0.0987,0.00417,0.308,0.013,2,0.228,0.536,0.0227,23.1,0.956,0.98,0.937,45.9,45,90,2160
2010-07-18,2009,10,42,199,601.25,0.33,3,Normal,50,10,9,9,108,186,0.31,415.3,0.69,415.3,0,0,0,0,-9,9,50,10,9,0,117,484,990,966.3,23.7,0.206,0.095,0.00401,0.301,0.0127,2,0.223,0.524,0.0221,23.2,0.956,0.98,0.937,45.1,44.2,88.4,2120
2010-07-19,2009,10,42,200,592.77,0.34,3,Normal,50,10,9,9,108,186,0.31,406.8,0.69,406.8,0,0,0,0,-9,9,50,10,9,0,117,476,990,966.3,23.7,0.203,0.091,0.00383,0.294,0.0124,2,0.217,0.512,0.0216,23.2,0.955,0.98,0.936,44.2,43.4,86.7,2080
2010-07-20,2009,10,42,201,584.29,0.34,3,Normal,50,10,9,9,108,186,0.32,398.3,0.68,398.3,0,0,0,0,-9,9,50,10,9,0,117,467,990,966.2,23.8,0.2,0.087,0.00366,0.287,0.0121,2,0.211,0.499,0.021,23.3,0.955,0.98,0.936,43.4,42.5,85,2040
2010-07-21,2009,10,42,202,575.82,0.35,2,Mod_Wet,58,11,11,11,136,227,0.39,348.8,0.61,348.8,0,0,0,0,-11,11,58,11,11,0,147,429,990,966.2,23.8,0.187,0.0636,0.00267,0.251,0.0105,2,0.178,0.428,0.018,23.4,0.948,0.972,0.922,37.9,36.9,73.7,1770
2010-07-22,2009,10,43,203,567.89,0.35,2,Mod_Wet,58,11,11,11,136,227,0.4,340.9,0.6,340.9,0,0,0,0,-11,11,58,11,11,0,147,421,990,966.2,23.8,0.184,0.0599,0.00251,0.244,0.0102,2,0.173,0.417,0.0175,23.4,0.947,0.97,0.919,37.1,36,72,1730
2010-07-23,2009,10,43,204,559.96,0.35,2,Mod_Wet,58,11,11,11,136,227,0.41,333,0.59,333,0,0,0,0,-11,11,58,11,11,0,147,413,990,966.1,23.9,0.181,0.0562,0.00235,0.237,0.00994,2,0.167,0.405,0.0169,23.5,0.946,0.97,0.918,36.3,35.2,70.3,1690
2010-07-24,2009,10,43,205,553.12,0.36,2,Mod_Wet,58,11,11,11,136,227,0.41,326.1,0.59,326.1,0,0,0,0,-11,11,58,11,11,0,147,406,990,966.1,23.9,0.179,0.0529,0.00221,0.232,0.00969,2,0.163,0.394,0.0165,23.5,0.945,0.97,0.917,35.5,34.5,68.9,1650
2010-07-25,2009,10,43,206,545.74,0.36,2,Mod_Wet,58,11,11,11,136,227,0.42,318.7,0.58,318.7,0,0,0,0,-11,11,58,11,11,0,147,399,990,966.1,23.9,0.176,0.0494,0.00207,0.226,0.00943,2,0.158,0.383,0.016,23.6,0.944,0.97,0.916,34.8,33.7,67.4,1620
2010-07-26,2009,10,43,207,538.36,0.37,2,Mod_Wet,58,11,11,11,136,227,0.42,311.4,0.58,311.4,0,0,0,0,-11,11,58,11,11,0,147,391,990,966,24,0.174,0.046,0.00192,0.22,0.00916,2,0.153,0.372,0.0155,23.6,0.943,0.97,0.914,34,33,65.9,1580
2010-07-27,2009,10,43,208,530.97,0.37,2,Mod_Wet,58,11,11,11,136,227,0.43,304,0.57,304,0,0,0,0,-11,11,58,11,11,0,147,384,990,966,24,0.171,0.0425,0.00177,0.214,0.00889,2,0.148,0.361,0.015,23.6,0.942,0.97,0.913,33.2,32.2,64.4,1550
2010-07-28,2009,10,43,209,524.14,0.37,2,Mod_Wet,58,11,11,11,136,227,0.43,297.1,0.57,297.1,0,0,0,0,-11,11,58,11,11,0,147,377,990,966,24,0.169,0.0393,0.00163,0.208,0.00865,2,0.143,0.351,0.0146,23.7,0.94,0.97,0.912,32.5,31.5,63,1510
2010-07-29,2009,10,44,210,517.3,0.38,2,Mod_Wet,58,11,11,11,136,227,0.44,290.3,0.56,290.3,0,0,0,0,-11,11,58,11,11,0,147,370,990,965.9,24.1,0.166,0.036,0.0015,0.202,0.0084,2,0.138,0.341,0.0142,23.7,0.939,0.97,0.911,31.7,30.8,61.5,1480
2010-07-30,2009,10,44,211,510.47,0.38,2,Mod_Wet,58,11,11,11,136,227,0.45,283.5,0.56,283.5,0,0,0,0,-11,11,58,11,11,0,147,363,990,965.9,24.1,0.164,0.0328,0.00136,0.197,0.00816,2,0.134,0.33,0.0137,23.8,0.937,0.97,0.909,31,30,60.1,1440
2010-07-31,2009,10,44,212,504.72,0.39,2,Mod_Wet,58,11,11,11,136,227,0.45,277.7,0.55,277.7,0,0,0,0,-11,11,58,11,11,0,147,358,990,965.9,24.1,0.162,0.0301,0.00125,0.192,0.00795,2,0.13,0.322,0.0133,23.8,0.936,0.97,0.908,30.4,29.4,58.9,1410
2010-08-01,2009,11,44,213,497.34,0.39,2,Mod_Wet,54,9,8,6,107,184,0.37,313.3,0.63,313.3,0,0,0,0,-6,6,54,9,8,0,113,384,990,965.8,24.2,0.171,0.0469,0.00194,0.218,0.00903,2,0.154,0.372,0.0154,23.8,0.943,0.97,0.915,34.5,33.4,66.9,1600
2010-08-02,2009,11,44,214,490.51,0.4,2,Mod_Wet,54,9,8,6,107,184,0.38,306.5,0.63,306.5,0,0,0,0,-6,6,54,9,8,0,113,378,990,965.8,24.2,0.169,0.0437,0.00181,0.212,0.00878,2,0.149,0.362,0.015,23.8,0.942,0.97,0.914,33.7,32.7,65.5,1570
2010-08-03,2009,11,44,215,483.12,0.4,2,Mod_Wet,54,9,8,6,107,184,0.38,299.1,0.62,299.1,0,0,0,0,-6,6,54,9,8,0,113,370,990,965.8,24.2,0.166,0.0402,0.00166,0.206,0.00852,2,0.144,0.351,0.0145,23.9,0.941,0.97,0.913,32.9,32,63.9,1530
2010-08-04,2009,11,44,216,475.74,0.41,2,Mod_Wet,54,9,8,6,107,184,0.39,291.7,0.61,291.7,0,0,0,0,-6,6,54,9,8,0,113,363,990,965.7,24.3,0.164,0.0367,0.00151,0.2,0.00825,2,0.139,0.34,0.014,23.9,0.939,0.97,0.911,32.1,31.2,62.3,1500
2010-08-05,2009,11,45,217,468.9,0.41,2,Mod_Wet,54,9,8,6,107,184,0.39,284.9,0.61,284.9,0,0,0,0,-6,6,54,9,8,0,113,356,990,965.7,24.3,0.161,0.0335,0.00138,0.195,0.00801,2,0.135,0.329,0.0136,24,0.938,0.97,0.91,31.4,30.4,60.9,1460
2010-08-06,2009,11,45,218,463.16,0.41,2,Mod_Wet,54,9,8,6,107,184,0.4,279.2,0.6,279.2,0,0,0,0,-6,6,54,9,8,0,113,350,990,965.7,24.3,0.159,0.0308,0.00127,0.19,0.00781,2,0.131,0.321,0.0132,24,0.936,0.97,0.908,30.8,29.8,59.7,1430
2010-08-07,2009,11,45,219,456.87,0.42,2,Mod_Wet,54,9,8,6,107,184,0.4,272.9,0.6,272.9,0,0,0,0,-6,6,54,9,8,0,113,344,990,965.7,24.3,0.157,0.0278,0.00114,0.185,0.00759,2,0.127,0.311,0.0128,24,0.935,0.97,0.907,30.1,29.2,58.3,1400
2010-08-08,2009,11,45,220,450.58,0.42,2,Mod_Wet,54,9,8,6,107,184,0.41,266.6,0.59,266.6,0,0,0,0,-6,6,54,9,8,0,113,338,990,965.6,24.4,0.155,0.0248,0.00102,0.179,0.00736,2,0.122,0.302,0.0124,24.1,0.934,0.97,0.906,29.4,28.5,57,1370
2010-08-09,2009,11,45,221,444.29,0.43,2,Mod_Wet,54,9,8,6,107,184,0.41,260.3,0.59,260.3,0,0,0,0,-6,6,54,9,8,0,113,331,990,965.6,24.4,0.152,0.0219,0.000896,0.174,0.00714,2,0.118,0.293,0.012,24.1,0.932,0.97,0.904,28.7,27.8,55.7,1340
2010-08-10,2009,11,45,222,438.01,0.43,2,Mod_Wet,54,9,8,6,107,184,0.42,254,0.58,254,0,0,0,0,-6,6,54,9,8,0,113,325,990,965.6,24.4,0.15,0.0189,0.000773,0.169,0.00692,2,0.114,0.283,0.0116,24.1,0.931,0.97,0.903,28,27.2,54.3,1300
2010-08-11,2009,11,45,223,432.26,0.43,2,Mod_Wet,54,9,8,6,107,184,0.43,248.3,0.57,248.3,0,0,0,0,-6,6,54,9,8,0,113,319,990,965.5,24.5,0.148,0.0169,0.000689,0.165,0.00675,2,0.11,0.275,0.0113,24.2,0.929,0.97,0.901,27.4,26.5,53.1,1270
2010-08-12,2009,11,46,224,426.52,0.44,2,Mod_Wet,54,9,8,6,107,184,0.43,242.5,0.57,242.5,0,0,0,0,-6,6,54,9,8,0,113,314,990,965.5,24.5,0.146,0.0164,0.000668,0.163,0.00664,2,0.106,0.269,0.011,24.2,0.927,0.97,0.9,26.7,25.9,51.8,1240
2010-08-13,2009,11,46,225,421.87,0.44,2,Mod_Wet,54,9,8,6,107,184,0.44,237.9,0.56,237.9,0,0,0,0,-6,6,54,9,8,0,113,309,990,965.5,24.5,0.145,0.016,0.000652,0.161,0.00655,2,0.103,0.264,0.0108,24.2,0.926,0.97,0.898,26.2,25.4,50.8,1220
2010-08-14,2009,11,46,226,416.68,0.45,2,Mod_Wet,54,9,8,6,107,184,0.44,232.7,0.56,232.7,0,0,0,0,-6,6,54,9,8,0,113,304,990,965.5,24.5,0.143,0.0155,0.000633,0.158,0.00645,1,0.257,0.415,0.0169,24.1,0.957,0.98,0.938,52.6,48.2,48.2,1160
2010-08-15,2009,11,46,227,411.48,0.45,2,Mod_Wet,54,9,8,6,107,184,0.45,227.5,0.55,227.5,0,0,0,0,-6,6,54,9,8,0,113,298,990,965.5,24.5,0.141,0.0151,0.000615,0.156,0.00635,1,0.25,0.406,0.0165,24.1,0.958,0.98,0.939,51.6,48.2,48.2,1160
2010-08-16,2009,11,46,228,406.29,0.46,2,Mod_Wet,54,9,8,6,107,184,0.45,222.3,0.55,222.3,0,0,0,0,-6,6,54,9,8,0,113,293,990,965.4,24.6,0.139,0.0146,0.000596,0.154,0.00625,1,0.243,0.396,0.0161,24.2,0.958,0.98,0.939,50.5,48.2,48.2,1160
2010-08-17,2009,11,46,229,401.09,0.46,2,Mod_Wet,54,9,8,6,107,184,0.46,217.1,0.54,217.1,0,0,0,0,-6,6,54,9,8,0,113,288,990,965.4,24.6,0.137,0.0142,0.000577,0.151,0.00616,1,0.236,0.387,0.0157,24.2,0.958,0.98,0.938,49.4,48.2,48.2,1160
2010-08-18,2009,11,46,230,395.9,0.46,2,Mod_Wet,54,9,8,6,107,184,0.47,211.9,0.54,211.9,0,0,0,0,-6,6,54,9,8,0,113,283,990,965.4,24.6,0.135,0.0138,0.000559,0.149,0.00606,1,0.229,0.378,0.0153,24.2,0.957,0.98,0.938,48.2,47.2,47.2,1130
2010-08-19,2009,11,47,231,391.25,0.47,2,Mod_Wet,54,9,8,6,107,184,0.47,207.3,0.53,207.3,0,0,0,0,-6,6,54,9,8,0,113,278,990,965.4,24.6,0.134,0.0134,0.000542,0.147,0.00597,1,0.222,0.369,0.015,24.3,0.956,0.98,0.937,47.2,46.2,46.2,1110
2010-08-20,2009,11,47,232,386.6,0.47,2,Mod_Wet,54,9,8,6,107,184,0.48,202.6,0.52,202.6,0,0,0,0,-6,6,54,9,8,0,113,274,990,965.3,24.7,0.132,0.013,0.000526,0.145,0.00588,1,0.216,0.361,0.0146,24.3,0.955,0.98,0.936,46.1,45.2,45.2,1090
2010-08-21,2009,11,47,233,381.95,0.48,3,Normal,47,8,6,5,89,155,0.41,226.9,0.59,226.9,0,0,0,0,-5,5,47,8,6,0,94,288,990,965.3,24.7,0.137,0.015,0.000609,0.152,0.00616,1,0.249,0.401,0.0162,24.3,0.958,0.98,0.939,51.8,48.2,48.2,1160
2010-08-22,2009,11,47,234,377.3,0.48,3,Normal,47,8,6,5,89,155,0.41,222.3,0.59,222.3,0,0,0,0,-5,5,47,8,6,0,94,283,990,965.3,24.7,0.136,0.0146,0.000593,0.15,0.00608,1,0.243,0.393,0.0159,24.3,0.958,0.98,0.939,50.8,48.2,48.2,1160
2010-08-23,2009,11,47,235,373.75,0.48,3,Normal,47,8,6,5,89,155,0.41,218.8,0.58,218.8,0,0,0,0,-5,5,47,8,6,0,94,280,990,965.3,24.7,0.134,0.0143,0.00058,0.149,0.00601,1,0.238,0.386,0.0156,24.3,0.958,0.98,0.939,50,48.2,48.2,1160
2010-08-24,2009,11,47,236,369.65,0.49,3,Normal,47,8,6,5,89,155,0.42,214.7,0.58,214.7,0,0,0,0,-5,5,47,8,6,0,94,276,990,965.2,24.8,0.133,0.014,0.000565,0.147,0.00593,1,0.232,0.379,0.0153,24.4,0.957,0.98,0.938,49.1,48.1,48.1,1160
2010-08-25,2009,11,47,237,365.54,0.49,3,Normal,47,8,6,5,89,155,0.42,210.5,0.58,210.5,0,0,0,0,-5,5,47,8,6,0,94,272,990,965.2,24.8,0.131,0.0136,0.000551,0.145,0.00585,1,0.227,0.372,0.015,24.4,0.957,0.98,0.937,48.2,47.2,47.2,1130
2010-08-26,2009,11,48,238,361.44,0.49,3,Normal,47,8,6,5,89,155,0.43,206.4,0.57,206.4,0,0,0,0,-5,5,47,8,6,0,94,267,990,965.2,24.8,0.13,0.0133,0.000536,0.143,0.00578,1,0.221,0.364,0.0147,24.4,0.956,0.98,0.937,47.3,46.3,46.3,1110
2010-08-27,2009,11,48,239,357.34,0.5,3,Normal,47,8,6,5,89,155,0.43,202.3,0.57,202.3,0,0,0,0,-5,5,47,8,6,0,94,263,990,965.2,24.8,0.128,0.0129,0.000522,0.141,0.0057,1,0.216,0.357,0.0144,24.5,0.955,0.98,0.936,46.4,45.4,45.4,1090
2010-08-28,2009,11,48,240,353.24,0.5,3,Normal,47,8,6,5,89,155,0.44,198.2,0.56,198.2,0,0,0,0,-5,5,47,8,6,0,94,259,990,965.2,24.8,0.127,0.0126,0.000507,0.14,0.00562,1,0.21,0.35,0.0141,24.5,0.954,0.98,0.935,45.4,44.5,44.5,1070
2010-08-29,2009,11,48,241,349.14,0.51,3,Normal,47,8,6,5,89,155,0.44,194.1,0.56,194.1,0,0,0,0,-5,5,47,8,6,0,94,255,990,965.1,24.9,0.126,0.0123,0.000493,0.138,0.00555,1,0.205,0.342,0.0138,24.5,0.953,0.98,0.934,44.5,43.6,43.6,1050
2010-08-30,2009,11,48,242,345.04,0.51,3,Normal,47,8,6,5,89,155,0.45,190,0.55,190,0,0,0,0,-5,5,47,8,6,0,94,251,990,965.1,24.9,0.124,0.0119,0.000479,0.136,0.00547,1,0.199,0.335,0.0135,24.5,0.952,0.98,0.933,43.5,42.7,42.7,1020
2010-08-31,2009,11,48,243,341.48,0.52,3,Normal,47,8,6,5,89,155,0.45,186.5,0.55,186.5,0,0,0,0,-5,5,47,8,6,0,94,247,990,965.1,24.9,0.123,0.0116,0.000466,0.134,0.0054,1,0.194,0.329,0.0132,24.6,0.951,0.98,0.932,42.7,41.9,41.9,1000
2010-09-01,2009,12,48,244,336.83,0.52,3,Normal,40,6,4,3,65,118,0.35,218.8,0.65,218.8,0,0,0,0,-3,3,40,6,4,0,68,269,990,965.1,24.9,0.13,0.0144,0.000576,0.145,0.00581,1,0.238,0.383,0.0154,24.5,0.958,0.98,0.939,50.4,48.2,48.2,1160
2010-09-02,2009,12,49,245,331.09,0.53,3,Normal,40,6,4,3,65,118,0.36,213.1,0.64,213.1,0,0,0,0,-3,3,40,6,4,0,68,263,990,965.1,24.9,0.128,0.0139,0.000556,0.142,0.0057,1,0.23,0.372,0.0149,24.6,0.957,0.98,0.938,49.1,48.2,48.2,1160
2010-09-03,2009,12,49,246,326.44,0.53,3,Normal,40,6,4,3,65,118,0.36,208.4,0.64,208.4,0,0,0,0,-3,3,40,6,4,0,68,258,990,965,25,0.127,0.0135,0.000539,0.14,0.00562,1,0.224,0.364,0.0146,24.6,0.956,0.98,0.937,48.1,47.1,47.1,1130
2010-09-04,2009,12,49,247,321.25,0.54,3,Normal,40,6,4,3,65,118,0.37,203.3,0.63,203.3,0,0,0,0,-3,3,40,6,4,0,68,253,990,965,25,0.125,0.013,0.000521,0.138,0.00552,1,0.217,0.355,0.0142,24.6,0.955,0.98,0.936,46.9,46,46,1100
2010-09-05,2009,12,49,248,316.05,0.54,3,Normal,40,6,4,3,65,118,0.37,198.1,0.63,198.1,0,0,0,0,-3,3,40,6,4,0,68,248,990,965,25,0.123,0.0126,0.000503,0.136,0.00542,1,0.21,0.346,0.0138,24.7,0.954,0.98,0.935,45.7,44.8,44.8,1080
2010-09-06,2009,12,49,249,310.86,0.55,3,Normal,40,6,4,3,65,118,0.38,192.9,0.62,192.9,0,0,0,0,-3,3,40,6,4,0,68,243,990,965,25,0.121,0.0121,0.000485,0.133,0.00533,1,0.203,0.336,0.0134,24.7,0.953,0.98,0.934,44.5,43.6,43.6,1050
2010-09-07,2009,12,49,250,306.21,0.55,3,Normal,40,6,4,3,65,118,0.39,188.2,0.61,188.2,0,0,0,0,-3,3,40,6,4,0,68,238,990,964.9,25.1,0.12,0.0117,0.000469,0.131,0.00524,1,0.197,0.328,0.0131,24.7,0.951,0.98,0.932,43.4,42.6,42.6,1020
2010-09-08,2009,12,49,251,301.56,0.56,3,Normal,40,6,4,3,65,118,0.39,183.6,0.61,183.6,0,0,0,0,-3,3,40,6,4,0,68,234,990,964.9,25.1,0.118,0.0114,0.000452,0.129,0.00515,1,0.19,0.32,0.0127,24.8,0.95,0.98,0.931,42.4,41.5,41.5,996
2010-09-09,2009,12,50,252,298.01,0.56,3,Normal,40,6,4,3,65,118,0.4,180,0.6,180,0,0,0,0,-3,3,40,6,4,0,68,230,990,964.9,25.1,0.117,0.0111,0.00044,0.128,0.00509,1,0.186,0.313,0.0125,24.8,0.949,0.979,0.929,41.5,40.7,40.7,976
2010-09-10,2009,12,50,253,293.9,0.57,3,Normal,40,6,4,3,65,118,0.4,175.9,0.6,175.9,0,0,0,0,-3,3,40,6,4,0,68,226,990,964.9,25.1,0.115,0.0107,0.000426,0.126,0.00501,1,0.18,0.306,0.0122,24.8,0.947,0.977,0.926,40.6,39.6,39.6,951
2010-09-11,2009,12,50,254,289.8,0.58,3,Normal,40,6,4,3,65,118,0.41,171.8,0.59,171.8,0,0,0,0,-3,3,40,6,4,0,68,222,990,964.9,25.1,0.114,0.0104,0.000412,0.124,0.00494,1,0.174,0.299,0.0119,24.8,0.946,0.975,0.923,39.6,38.6,38.6,927
2010-09-12,2009,12,50,255,285.7,0.58,3,Normal,40,6,4,3,65,118,0.41,167.7,0.59,167.7,0,0,0,0,-3,3,40,6,4,0,68,218,990,964.8,25.2,0.112,0.01,0.000398,0.122,0.00486,1,0.169,0.291,0.0116,24.9,0.945,0.973,0.919,38.6,37.6,37.6,902
2010-09-13,2009,12,50,256,281.6,0.59,3,Normal,40,6,4,3,65,118,0.42,163.6,0.58,163.6,0,0,0,0,-3,3,40,6,4,0,68,214,990,964.8,25.2,0.111,0.00966,0.000384,0.121,0.00479,1,0.163,0.284,0.0113,24.9,0.944,0.971,0.916,37.7,36.6,36.6,878
2010-09-14,2009,12,50,257,278.04,0.59,3,Normal,40,6,4,3,65,118,0.42,160,0.58,160,0,0,0,0,-3,3,40,6,4,0,68,210,990,964.8,25.2,0.11,0.00935,0.000371,0.119,0.00473,1,0.159,0.278,0.011,24.9,0.942,0.97,0.914,36.8,35.7,35.7,858
2010-09-15,2009,12,50,258,274.49,0.6,3,Normal,40,6,4,3,65,118,0.43,156.5,0.57,156.5,0,0,0,0,-3,3,40,6,4,0,68,206,990,964.8,25.2,0.108,0.00905,0.000359,0.117,0.00466,1,0.154,0.271,0.0108,24.9,0.941,0.97,0.913,36,34.9,34.9,838
2010-09-16,2009,12,51,259,270.93,0.6,3,Normal,40,6,4,3,65,118,0.44,152.9,0.56,152.9,0,0,0,0,-3,3,40,6,4,0,68,203,990,964.8,25.2,0.107,0.00875,0.000347,0.116,0.0046,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.2,34.1,34.1,819
2010-09-17,2009,12,51,260,267.38,0.61,3,Normal,40,6,4,3,65,118,0.44,149.4,0.56,149.4,0,0,0,0,-3,3,40,6,4,0,68,199,990,964.8,25.2,0.106,0.00845,0.000335,0.114,0.00453,1,0.144,0.259,0.0102,25,0.939,0.97,0.911,34.4,33.3,33.3,800
2010-09-18,2009,12,51,261,264.92,0.61,3,Normal,40,6,4,3,65,118,0.45,146.9,0.56,146.9,0,0,0,0,-3,3,40,6,4,0,68,197,990,964.8,25.2,0.105,0.00824,0.000326,0.113,0.00449,1,0.141,0.254,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,786
2010-09-19,2009,12,51,262,261.91,0.62,3,Normal,40,6,4,3,65,118,0.45,143.9,0.55,143.9,0,0,0,0,-3,3,40,6,4,0,68,194,990,964.7,25.3,0.104,0.00798,0.000316,0.112,0.00443,1,0.137,0.249,0.00985,25,0.937,0.97,0.909,33.1,32.1,32.1,770
2010-09-20,2009,12,51,263,258.9,0.62,3,Normal,40,6,4,3,65,118,0.46,140.9,0.54,140.9,0,0,0,0,-3,3,40,6,4,0,68,191,990,964.7,25.3,0.103,0.00773,0.000306,0.111,0.00438,1,0.133,0.243,0.00963,25,0.935,0.97,0.907,32.3,31.4,31.4,753
2010-09-21,2009,12,51,264,255.9,0.63,3,Normal,40,6,4,3,65,118,0.46,137.9,0.54,137.9,0,0,0,0,-3,3,40,6,4,0,68,188,990,964.7,25.3,0.102,0.00747,0.000296,0.109,0.00432,1,0.129,0.238,0.00942,25,0.934,0.97,0.906,31.6,30.7,30.7,736
2010-09-22,2009,12,51,265,252.89,0.63,3,Normal,40,6,4,3,65,118,0.47,134.9,0.53,134.9,0,0,0,0,-3,3,40,6,4,0,68,185,990,964.7,25.3,0.101,0.00722,0.000285,0.108,0.00427,1,0.125,0.233,0.0092,25.1,0.933,0.97,0.905,30.9,30,30,720
2010-09-23,2009,12,52,266,249.88,0.64,3,Normal,40,6,4,3,65,118,0.47,131.9,0.53,131.9,0,0,0,0,-3,3,40,6,4,0,68,182,990,964.7,25.3,0.0997,0.00696,0.000275,0.107,0.00422,1,0.121,0.227,0.00898,25.1,0.932,0.97,0.904,30.2,29.3,29.3,703
2010-09-24,2009,12,52,267,246.87,0.64,3,Normal,40,6,4,3,65,118,0.48,128.9,0.52,128.9,0,0,0,0,-3,3,40,6,4,0,68,179,990,964.7,25.3,0.0987,0.0067,0.000265,0.105,0.00416,1,0.116,0.222,0.00876,25.1,0.93,0.97,0.902,29.5,28.6,28.6,687
2010-09-25,2009,12,52,268,243.86,0.65,3,Normal,40,6,4,3,65,118,0.48,125.9,0.52,125.9,0,0,0,0,-3,3,40,6,4,0,68,176,990,964.7,25.3,0.0976,0.00645,0.000254,0.104,0.00411,1,0.112,0.216,0.00854,25.1,0.929,0.97,0.901,28.8,27.9,27.9,671
2010-09-26,2009,12,52,269,241.4,0.66,3,Normal,40,6,4,3,65,118,0.49,123.4,0.51,123.4,0,0,0,0,-3,3,40,6,4,0,68,173,990,964.6,25.4,0.0967,0.00624,0.000246,0.103,0.00406,1,0.109,0.212,0.00836,25.1,0.928,0.97,0.9,28.2,27.4,27.4,657
2010-09-27,2009,12,52,270,238.94,0.66,3,Normal,40,6,4,3,65,118,0.49,120.9,0.51,120.9,0,0,0,0,-3,3,40,6,4,0,68,171,990,964.6,25.4,0.0959,0.00603,0.000238,0.102,0.00402,1,0.106,0.208,0.00819,25.2,0.926,0.97,0.898,27.6,26.8,26.8,643
2010-09-28,2009,12,52,271,236.48,0.67,3,Normal,40,6,4,3,65,118,0.5,118.5,0.5,118.5,0,0,0,0,-3,3,40,6,4,0,68,168,990,964.6,25.4,0.095,0.00582,0.000229,0.101,0.00397,1,0.102,0.203,0.00801,25.2,0.924,0.97,0.897,27,26.2,26.2,630
2010-09-29,2009,12,52,272,234.02,0.67,3,Normal,40,6,4,3,65,118,0.5,116,0.5,116,0,0,0,0,-3,3,40,6,4,0,68,166,990,964.6,25.4,0.0941,0.00561,0.000221,0.0997,0.00393,1,0.0991,0.199,0.00783,25.2,0.923,0.97,0.895,26.5,25.7,25.7,616
2010-09-30,2009,12,53,273,231.56,0.68,3,Normal,40,6,4,3,65,118,0.51,113.6,0.49,113.6,0,0,0,0,-3,3,40,6,4,0,68,164,990,964.6,25.4,0.0933,0.0054,0.000213,0.0987,0.00388,1,0.0958,0.194,0.00765,25.2,0.921,0.97,0.893,25.9,25.1,25.1,602
2010-10-01,2010,1,1,274,230.19,0.68,3,Normal,37,5,3,2,50,97,0.42,133.2,0.58,133.2,0,0,0,0,-2,2,37,5,3,0,52,178,990,964.6,25.4,0.0984,0.00707,0.000278,0.105,0.00415,1,0.122,0.228,0.00896,25.2,0.932,0.97,0.904,30.7,29.7,29.7,714
2010-10-02,2010,1,1,275,229.37,0.68,3,Normal,37,5,3,2,50,97,0.42,132.4,0.58,132.4,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.0981,0.007,0.000275,0.105,0.00414,1,0.121,0.226,0.0089,25.2,0.932,0.97,0.904,30.5,29.6,29.6,709
2010-10-03,2010,1,1,276,229.1,0.68,3,Normal,37,5,3,2,50,97,0.42,132.1,0.58,132.1,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.098,0.00698,0.000274,0.105,0.00413,1,0.121,0.226,0.00888,25.2,0.932,0.97,0.904,30.4,29.5,29.5,708
2010-10-04,2010,1,1,277,227.73,0.69,3,Normal,37,5,3,2,50,97,0.43,130.7,0.57,130.7,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0976,0.00686,0.00027,0.104,0.00411,1,0.119,0.223,0.00878,25.2,0.931,0.97,0.903,30.1,29.2,29.2,700
2010-10-05,2010,1,1,278,225.82,0.69,3,Normal,37,5,3,2,50,97,0.43,128.8,0.57,128.8,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.0969,0.0067,0.000263,0.104,0.00407,1,0.116,0.22,0.00865,25.2,0.93,0.97,0.902,29.6,28.8,28.8,690
2010-10-06,2010,1,1,279,223.9,0.7,3,Normal,37,5,3,2,50,97,0.43,126.9,0.57,126.9,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0962,0.00654,0.000257,0.103,0.00404,1,0.114,0.217,0.00851,25.2,0.929,0.97,0.901,29.2,28.3,28.3,680
2010-10-07,2010,1,1,280,221.99,0.7,3,Normal,37,5,3,2,50,97,0.44,125,0.56,125,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0955,0.00637,0.00025,0.102,0.004,1,0.111,0.213,0.00837,25.3,0.929,0.97,0.901,28.7,27.9,27.9,669
2010-10-08,2010,1,2,281,220.08,0.71,3,Normal,37,5,3,2,50,97,0.44,123.1,0.56,123.1,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0949,0.00621,0.000244,0.101,0.00397,1,0.109,0.21,0.00823,25.3,0.927,0.97,0.899,28.3,27.4,27.4,658
2010-10-09,2010,1,2,282,218.16,0.71,3,Normal,37,5,3,2,50,97,0.45,121.2,0.56,121.2,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0942,0.00605,0.000237,0.1,0.00393,1,0.106,0.206,0.00809,25.3,0.926,0.97,0.898,27.8,27,27,648
2010-10-10,2010,1,2,283,216.25,0.72,3,Normal,37,5,3,2,50,97,0.45,119.3,0.55,119.3,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0935,0.00589,0.000231,0.0994,0.0039,1,0.103,0.203,0.00796,25.3,0.925,0.97,0.897,27.4,26.5,26.5,637
2010-10-11,2010,1,2,284,214.33,0.72,3,Normal,37,5,3,2,50,97,0.45,117.3,0.55,117.3,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0928,0.00572,0.000224,0.0985,0.00386,1,0.101,0.199,0.00782,25.3,0.923,0.97,0.895,26.9,26.1,26.1,626
2010-10-12,2010,1,2,285,212.42,0.73,3,Normal,37,5,3,2,50,97,0.46,115.4,0.54,115.4,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.0921,0.00556,0.000218,0.0977,0.00383,1,0.0983,0.196,0.00768,25.3,0.922,0.97,0.894,26.4,25.6,25.6,615
2010-10-13,2010,1,2,286,210.51,0.74,3,Normal,37,5,3,2,50,97,0.46,113.5,0.54,113.5,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0915,0.0054,0.000211,0.0969,0.00379,1,0.0957,0.193,0.00754,25.3,0.92,0.97,0.893,26,25.2,25.2,605
2010-10-14,2010,1,2,287,209.68,0.74,3,Normal,37,5,3,2,50,97,0.46,112.7,0.54,112.7,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0912,0.00533,0.000209,0.0965,0.00378,1,0.0946,0.191,0.00748,25.4,0.92,0.97,0.892,25.8,25,25,600
2010-10-15,2010,1,3,288,210.51,0.74,3,Normal,37,5,3,2,50,97,0.46,113.5,0.54,113.5,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0915,0.0054,0.000211,0.0969,0.00379,1,0.0957,0.193,0.00754,25.3,0.92,0.97,0.893,26,25.2,25.2,605
2010-10-16,2010,1,3,289,209.14,0.74,3,Normal,37,5,3,2,50,97,0.46,112.1,0.54,112.1,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.091,0.00528,0.000207,0.0963,0.00377,1,0.0939,0.19,0.00744,25.4,0.919,0.97,0.892,25.6,24.9,24.9,597
2010-10-17,2010,1,3,290,207.77,0.75,3,Normal,37,5,3,2,50,97,0.47,110.8,0.53,110.8,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0905,0.00517,0.000202,0.0957,0.00374,1,0.092,0.188,0.00735,25.4,0.918,0.97,0.891,25.3,24.5,24.5,589
2010-10-18,2010,1,3,291,205.86,0.76,3,Normal,37,5,3,2,50,97,0.47,108.9,0.53,108.9,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0898,0.005,0.000196,0.0948,0.00371,1,0.0895,0.184,0.00721,25.4,0.917,0.97,0.889,24.8,24.1,24.1,578
2010-10-19,2010,1,3,292,205.58,0.76,3,Normal,37,5,3,2,50,97,0.47,108.6,0.53,108.6,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0897,0.00498,0.000195,0.0947,0.0037,1,0.0891,0.184,0.00719,25.4,0.917,0.97,0.889,24.8,24,24,577
2010-10-20,2010,1,3,293,205.31,0.76,3,Normal,37,5,3,2,50,97,0.47,108.3,0.53,108.3,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0896,0.00496,0.000194,0.0946,0.0037,1,0.0887,0.183,0.00717,25.4,0.916,0.97,0.889,24.7,24,24,575
2010-10-21,2010,1,3,294,203.4,0.77,3,Normal,37,5,3,2,50,97,0.48,106.4,0.52,106.4,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.089,0.00479,0.000187,0.0938,0.00367,1,0.0861,0.18,0.00703,25.4,0.915,0.97,0.888,24.3,23.5,23.5,565
2010-10-22,2010,1,4,295,201.48,0.77,3,Normal,37,5,3,2,50,97,0.48,104.5,0.52,104.5,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.0883,0.00463,0.000181,0.0929,0.00363,1,0.0835,0.176,0.0069,25.4,0,0,0,0,0,0,0
2010-10-23,2010,1,4,296,199.57,0.78,3,Normal,37,5,3,2,50,97,0.49,102.6,0.51,102.6,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0876,0.00447,0.000175,0.0921,0.0036,1,0.081,0.173,0.00676,25.4,0,0,0,0,0,0,0
2010-10-24,2010,1,4,297,197.65,0.78,3,Normal,37,5,3,2,50,97,0.49,100.7,0.51,100.7,0,0,0,0,-2,2,37,5,3,0,52,146,990,964.4,25.6,0.0869,0.00431,0.000168,0.0912,0.00356,1,0.0784,0.17,0.00663,25.4,0,0,0,0,0,0,0
2010-10-25,2010,1,4,298,199.57,0.78,3,Normal,37,5,3,2,50,97,0.49,102.6,0.51,102.6,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0876,0.00447,0.000175,0.0921,0.0036,1,0.081,0.173,0.00676,25.4,0,0,0,0,0,0,0
2010-10-26,2010,1,4,299,203.12,0.77,3,Normal,37,5,3,2,50,97,0.48,106.1,0.52,106.1,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0889,0.00477,0.000186,0.0936,0.00366,1,0.0858,0.179,0.00701,25.4,0,0,0,0,0,0,0
2010-10-27,2010,1,4,300,203.94,0.76,3,Normal,37,5,3,2,50,97,0.48,106.9,0.52,106.9,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0892,0.00484,0.000189,0.094,0.00368,1,0.0869,0.181,0.00707,25.4,0.915,0.97,0.888,24.4,23.7,23.7,568
2010-10-28,2010,1,4,301,201.48,0.77,3,Normal,37,5,3,2,50,97,0.48,104.5,0.52,104.5,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.0883,0.00463,0.000181,0.0929,0.00363,1,0.0835,0.176,0.0069,25.4,0,0,0,0,0,0,0
2010-10-29,2010,1,5,302,199.02,0.78,3,Normal,37,5,3,2,50,97,0.49,102,0.51,102,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0874,0.00442,0.000173,0.0918,0.00359,1,0.0802,0.172,0.00672,25.4,0,0,0,0,0,0,0
2010-10-30,2010,1,5,303,196.56,0.79,3,Normal,37,5,3,2,50,97,0.49,99.56,0.51,99.56,0,0,0,0,-2,2,37,5,3,0,52,145,990,964.4,25.6,0.0866,0.00421,0.000165,0.0908,0.00355,1,0.0769,0.168,0.00655,25.4,0,0,0,0,0,0,0
2010-10-31,2010,1,5,304,194.1,0.8,3,Normal,37,5,3,2,50,97,0.5,97.1,0.5,97.1,0,0,0,0,-2,2,37,5,3,0,52,142,990,964.4,25.6,0.0857,0.004,0.000156,0.0897,0.0035,1,0.0736,0.163,0.00638,25.4,0,0,0,0,0,0,0
2010-11-01,2010,2,5,305,192.73,0.8,3,Normal,36,5,3,2,47,93,0.48,99.73,0.52,99.73,0,0,0,0,-2,2,36,5,3,0,49,144,990,964.4,25.6,0.0863,0.00423,0.000165,0.0905,0.00354,1,0.0771,0.168,0.00655,25.4,0,0,0,0,0,0,0
2010-11-02,2010,2,5,306,196.83,0.79,3,Normal,36,5,3,2,47,93,0.47,103.8,0.53,103.8,0,0,0,0,-2,2,36,5,3,0,49,148,990,964.4,25.6,0.0877,0.00458,0.000179,0.0923,0.00361,1,0.0827,0.175,0.00684,25.4,0,0,0,0,0,0,0
2010-11-03,2010,2,5,307,201.48,0.77,3,Normal,36,5,3,2,47,93,0.46,108.5,0.54,108.5,0,0,0,0,-2,2,36,5,3,0,49,152,990,964.4,25.6,0.0893,0.00497,0.000194,0.0943,0.00369,1,0.0889,0.183,0.00716,25.4,0,0,0,0,0,0,0
2010-11-04,2010,2,5,308,201.76,0.77,3,Normal,36,5,3,2,47,93,0.46,108.8,0.54,108.8,0,0,0,0,-2,2,36,5,3,0,49,153,990,964.4,25.6,0.0894,0.00499,0.000195,0.0944,0.00369,1,0.0893,0.184,0.00718,25.4,0,0,0,0,0,0,0
2010-11-05,2010,2,6,309,204.76,0.76,3,Normal,36,5,3,2,47,93,0.45,111.8,0.55,111.8,0,0,0,0,-2,2,36,5,3,0,49,156,990,964.4,25.6,0.0905,0.00525,0.000205,0.0958,0.00374,1,0.0934,0.189,0.0074,25.4,0.919,0.97,0.891,25.6,24.8,24.8,595
