date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2010-11-06,2010,2,6,310,207.22,0.75,3,Normal,36,5,3,2,47,93,0.45,114.2,0.55,114.2,0,0,0,0,-2,2,36,5,3,0,49,158,990,964.4,25.6,0.0914,0.00546,0.000214,0.0968,0.00379,1,0.0967,0.194,0.00757,25.4,0.921,0.97,0.893,26.2,25.4,25.4,609
2010-11-07,2010,2,6,311,205.31,0.76,3,Normal,36,5,3,2,47,93,0.45,112.3,0.55,112.3,0,0,0,0,-2,2,36,5,3,0,49,156,990,964.4,25.6,0.0907,0.0053,0.000207,0.096,0.00375,1,0.0941,0.19,0.00744,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
2010-11-08,2010,2,6,312,203.94,0.76,3,Normal,36,5,3,2,47,93,0.46,110.9,0.54,110.9,0,0,0,0,-2,2,36,5,3,0,49,155,990,964.4,25.6,0.0902,0.00518,0.000203,0.0954,0.00373,1,0.0923,0.188,0.00734,25.4,0.918,0.97,0.891,25.4,24.6,24.6,591
2010-11-09,2010,2,6,313,203.67,0.76,3,Normal,36,5,3,2,47,93,0.46,110.7,0.54,110.7,0,0,0,0,-2,2,36,5,3,0,49,155,990,964.4,25.6,0.0901,0.00516,0.000202,0.0953,0.00372,1,0.0919,0.187,0.00732,25.4,0.918,0.97,0.891,25.3,24.5,24.5,589
2010-11-10,2010,2,6,314,204.49,0.76,3,Normal,36,5,3,2,47,93,0.46,111.5,0.55,111.5,0,0,0,0,-2,2,36,5,3,0,49,155,990,964.4,25.6,0.0904,0.00523,0.000204,0.0956,0.00374,1,0.093,0.189,0.00738,25.4,0.919,0.97,0.891,25.5,24.7,24.7,594
2010-11-11,2010,2,6,315,203.67,0.76,4,Mod_Dry,29,4,2,2,30,67,0.33,136.7,0.67,136.7,0,0,0,0,-2,2,29,4,2,0,32,172,990,964.4,25.6,0.0961,0.00737,0.000288,0.103,0.00405,1,0.127,0.23,0.00901,25.3,0.933,0.97,0.905,31.7,30.8,30.8,738
2010-11-12,2010,2,7,316,206.13,0.76,4,Mod_Dry,29,4,2,2,30,67,0.33,139.1,0.68,139.1,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.097,0.00758,0.000296,0.105,0.00409,1,0.13,0.235,0.00919,25.3,0.934,0.97,0.906,32.3,31.3,31.3,752
2010-11-13,2010,2,7,317,210.78,0.74,4,Mod_Dry,29,4,2,2,30,67,0.32,143.8,0.68,143.8,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0986,0.00797,0.000312,0.107,0.00417,1,0.137,0.243,0.00952,25.3,0.936,0.97,0.908,33.4,32.4,32.4,777
2010-11-14,2010,2,7,318,212.69,0.73,4,Mod_Dry,29,4,2,2,30,67,0.32,145.7,0.69,145.7,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0993,0.00813,0.000319,0.107,0.00421,1,0.139,0.247,0.00966,25.3,0.937,0.97,0.909,33.8,32.8,32.8,788
2010-11-15,2010,2,7,319,209.68,0.74,4,Mod_Dry,29,4,2,2,30,67,0.32,142.7,0.68,142.7,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0982,0.00788,0.000308,0.106,0.00415,1,0.135,0.241,0.00944,25.3,0.936,0.97,0.908,33.1,32.1,32.1,771
2010-11-16,2010,2,7,320,207.22,0.75,4,Mod_Dry,29,4,2,2,30,67,0.32,140.2,0.68,140.2,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0974,0.00767,0.0003,0.105,0.00411,1,0.132,0.237,0.00927,25.3,0.935,0.97,0.907,32.5,31.6,31.6,758
2010-11-17,2010,2,7,321,205.86,0.76,4,Mod_Dry,29,4,2,2,30,67,0.33,138.9,0.68,138.9,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.0969,0.00755,0.000295,0.104,0.00409,1,0.13,0.234,0.00917,25.3,0.934,0.97,0.906,32.2,31.3,31.3,750
2010-11-18,2010,2,7,322,206.68,0.75,4,Mod_Dry,29,4,2,2,30,67,0.32,139.7,0.68,139.7,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0972,0.00762,0.000298,0.105,0.0041,1,0.131,0.236,0.00923,25.3,0.934,0.97,0.906,32.4,31.4,31.4,755
2010-11-19,2010,2,8,323,205.86,0.76,4,Mod_Dry,29,4,2,2,30,67,0.33,138.9,0.68,138.9,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.0969,0.00755,0.000295,0.104,0.00409,1,0.13,0.234,0.00917,25.3,0.934,0.97,0.906,32.2,31.3,31.3,750
2010-11-20,2010,2,8,324,203.94,0.76,4,Mod_Dry,29,4,2,2,30,67,0.33,136.9,0.67,136.9,0,0,0,0,-2,2,29,4,2,0,32,172,990,964.4,25.6,0.0962,0.00739,0.000289,0.104,0.00405,1,0.127,0.231,0.00903,25.3,0.933,0.97,0.905,31.8,30.8,30.8,739
2010-11-21,2010,2,8,325,202.03,0.77,4,Mod_Dry,29,4,2,2,30,67,0.33,135,0.67,135,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0955,0.00723,0.000282,0.103,0.00402,1,0.125,0.228,0.00889,25.4,0.932,0.97,0.904,31.3,30.4,30.4,729
2010-11-22,2010,2,8,326,203.4,0.77,4,Mod_Dry,29,4,2,2,30,67,0.33,136.4,0.67,136.4,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.096,0.00734,0.000287,0.103,0.00404,1,0.127,0.23,0.00899,25.3,0.933,0.97,0.905,31.6,30.7,30.7,737
2010-11-23,2010,2,8,327,206.4,0.75,4,Mod_Dry,29,4,2,2,30,67,0.33,139.4,0.68,139.4,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.0971,0.0076,0.000297,0.105,0.0041,1,0.131,0.235,0.00921,25.3,0.934,0.97,0.906,32.3,31.4,31.4,753
2010-11-24,2010,2,8,328,209.41,0.74,4,Mod_Dry,29,4,2,2,30,67,0.32,142.4,0.68,142.4,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.0981,0.00785,0.000308,0.106,0.00415,1,0.135,0.241,0.00943,25.3,0.935,0.97,0.907,33.1,32.1,32.1,770
2010-11-25,2010,2,8,329,214.61,0.72,4,Mod_Dry,29,4,2,2,30,67,0.31,147.6,0.69,147.6,0,0,0,0,-2,2,29,4,2,0,32,183,990,964.5,25.5,0.1,0.0083,0.000325,0.108,0.00424,1,0.142,0.25,0.0098,25.3,0.938,0.97,0.91,34.3,33.3,33.3,798
2010-11-26,2010,2,9,330,216.52,0.72,4,Mod_Dry,29,4,2,2,30,67,0.31,149.5,0.69,149.5,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00846,0.000332,0.109,0.00428,1,0.144,0.253,0.00994,25.2,0.938,0.97,0.91,34.7,33.7,33.7,809
2010-11-27,2010,2,9,331,214.61,0.72,4,Mod_Dry,29,4,2,2,30,67,0.31,147.6,0.69,147.6,0,0,0,0,-2,2,29,4,2,0,32,183,990,964.5,25.5,0.1,0.0083,0.000325,0.108,0.00424,1,0.142,0.25,0.0098,25.3,0.938,0.97,0.91,34.3,33.3,33.3,798
2010-11-28,2010,2,9,332,215.97,0.72,4,Mod_Dry,29,4,2,2,30,67,0.31,149,0.69,149,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.1,0.00841,0.00033,0.109,0.00427,1,0.144,0.252,0.0099,25.3,0.938,0.97,0.91,34.6,33.6,33.6,806
2010-11-29,2010,2,9,333,220.08,0.71,4,Mod_Dry,29,4,2,2,30,67,0.3,153.1,0.7,153.1,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00876,0.000344,0.111,0.00434,1,0.149,0.26,0.0102,25.2,0.94,0.97,0.911,35.6,34.5,34.5,828
2010-11-30,2010,2,9,334,221.44,0.7,4,Mod_Dry,29,4,2,2,30,67,0.3,154.4,0.7,154.4,0,0,0,0,-2,2,29,4,2,0,32,189,990,964.5,25.5,0.102,0.00888,0.000349,0.111,0.00437,1,0.151,0.262,0.0103,25.2,0.94,0.97,0.912,35.9,34.8,34.8,836
2010-12-01,2010,3,9,335,224.45,0.69,5,Dry,26,4,3,2,24,59,0.26,165.4,0.74,165.4,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.106,0.00981,0.000386,0.115,0.00453,1,0.166,0.281,0.011,25.2,0.944,0.973,0.918,38.5,37.5,37.5,900
2010-12-02,2010,3,9,336,229.65,0.68,5,Dry,26,4,3,2,24,59,0.26,170.7,0.74,170.7,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.107,0.0103,0.000403,0.118,0.00463,1,0.173,0.291,0.0114,25.1,0.945,0.975,0.922,39.8,38.8,38.8,931
2010-12-03,2010,3,10,337,233.2,0.67,5,Dry,26,4,3,2,24,59,0.25,174.2,0.75,174.2,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0106,0.000416,0.119,0.00469,1,0.178,0.297,0.0117,25.1,0.946,0.977,0.925,40.6,39.7,39.7,952
2010-12-04,2010,3,10,338,237.3,0.66,5,Dry,26,4,3,2,24,59,0.25,178.3,0.75,178.3,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.00043,0.121,0.00477,1,0.183,0.304,0.012,25.1,0.948,0.979,0.928,41.5,40.7,40.7,977
2010-12-05,2010,3,10,339,238.67,0.66,5,Dry,26,4,3,2,24,59,0.25,179.7,0.75,179.7,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.011,0.000434,0.122,0.00479,1,0.185,0.307,0.0121,25.1,0.948,0.98,0.929,41.9,41,41,985
2010-12-06,2010,3,10,340,240.04,0.66,5,Dry,26,4,3,2,24,59,0.25,181,0.75,181,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000439,0.122,0.00482,1,0.187,0.309,0.0122,25.1,0.949,0.98,0.93,42.2,41.3,41.3,992
2010-12-07,2010,3,10,341,243.59,0.65,5,Dry,26,4,3,2,24,59,0.24,184.6,0.76,184.6,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.112,0.0114,0.000451,0.124,0.00488,1,0.192,0.315,0.0124,25,0.95,0.98,0.931,43,42.2,42.2,1010
2010-12-08,2010,3,10,342,247.15,0.64,5,Dry,26,4,3,2,24,59,0.24,188.2,0.76,188.2,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.114,0.0117,0.000464,0.125,0.00495,1,0.197,0.322,0.0127,25,0.951,0.98,0.932,43.9,43,43,1030
2010-12-09,2010,3,10,343,250.7,0.64,5,Dry,26,4,3,2,24,59,0.23,191.7,0.77,191.7,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.012,0.000476,0.127,0.00502,1,0.201,0.328,0.013,25,0.952,0.98,0.933,44.7,43.8,43.8,1050
2010-12-10,2010,3,11,344,253.16,0.63,5,Dry,26,4,3,2,24,59,0.23,194.2,0.77,194.2,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0123,0.000485,0.128,0.00506,1,0.205,0.333,0.0132,25,0.953,0.98,0.934,45.3,44.4,44.4,1060
2010-12-11,2010,3,11,345,253.98,0.63,5,Dry,26,4,3,2,24,59,0.23,195,0.77,195,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0123,0.000487,0.128,0.00507,1,0.206,0.334,0.0132,25,0.953,0.98,0.934,45.5,44.6,44.6,1070
2010-12-12,2010,3,11,346,254.8,0.63,5,Dry,26,4,3,2,24,59,0.23,195.8,0.77,195.8,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.116,0.0124,0.00049,0.129,0.00509,1,0.207,0.336,0.0133,24.9,0.953,0.98,0.934,45.7,44.8,44.8,1070
2010-12-13,2010,3,11,347,257.81,0.62,5,Dry,26,4,3,2,24,59,0.23,198.8,0.77,198.8,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.117,0.0126,0.000501,0.13,0.00514,1,0.211,0.341,0.0135,24.9,0.954,0.98,0.935,46.4,45.5,45.5,1090
2010-12-14,2010,3,11,348,261.91,0.62,5,Dry,26,4,3,2,24,59,0.23,202.9,0.78,202.9,0,0,0,0,-2,2,26,4,3,0,26,236,990,964.7,25.3,0.119,0.013,0.000515,0.132,0.00522,1,0.216,0.348,0.0138,24.9,0.955,0.98,0.936,47.3,46.4,46.4,1110
2010-12-15,2010,3,11,349,265.47,0.61,5,Dry,26,4,3,2,24,59,0.22,206.5,0.78,206.5,0,0,0,0,-2,2,26,4,3,0,26,239,990,964.8,25.2,0.12,0.0133,0.000527,0.133,0.00528,1,0.221,0.355,0.014,24.9,0.956,0.98,0.937,48.2,47.2,47.2,1130
2010-12-16,2010,3,11,350,266.83,0.61,5,Dry,26,4,3,2,24,59,0.22,207.8,0.78,207.8,0,0,0,0,-2,2,26,4,3,0,26,241,990,964.8,25.2,0.121,0.0134,0.000532,0.134,0.00531,1,0.223,0.357,0.0141,24.9,0.956,0.98,0.937,48.5,47.5,47.5,1140
2010-12-17,2010,3,12,351,266.56,0.61,5,Dry,26,4,3,2,24,59,0.22,207.6,0.78,207.6,0,0,0,0,-2,2,26,4,3,0,26,241,990,964.8,25.2,0.12,0.0134,0.000531,0.134,0.0053,1,0.223,0.357,0.0141,24.9,0.956,0.98,0.937,48.4,47.4,47.4,1140
2010-12-18,2010,3,12,352,266.29,0.61,5,Dry,26,4,3,2,24,59,0.22,207.3,0.78,207.3,0,0,0,0,-2,2,26,4,3,0,26,240,990,964.8,25.2,0.12,0.0134,0.00053,0.134,0.0053,1,0.222,0.356,0.0141,24.9,0.956,0.98,0.937,48.4,47.4,47.4,1140
2010-12-19,2010,3,12,353,268.75,0.6,5,Dry,26,4,3,2,24,59,0.22,209.8,0.78,209.8,0,0,0,0,-2,2,26,4,3,0,26,243,990,964.8,25.2,0.121,0.0136,0.000538,0.135,0.00534,1,0.226,0.36,0.0143,24.9,0.956,0.98,0.937,48.9,47.9,47.9,1150
2010-12-20,2010,3,12,354,274.49,0.6,5,Dry,26,4,3,2,24,59,0.21,215.5,0.79,215.5,0,0,0,0,-2,2,26,4,3,0,26,248,990,964.8,25.2,0.123,0.0141,0.000558,0.137,0.00545,1,0.233,0.371,0.0147,24.8,0.958,0.98,0.938,50.2,48.2,48.2,1160
2010-12-21,2010,3,12,355,281.87,0.59,5,Dry,26,4,3,2,24,59,0.21,222.9,0.79,222.9,0,0,0,0,-2,2,26,4,3,0,26,256,990,964.8,25.2,0.126,0.0147,0.000584,0.141,0.00558,1,0.243,0.384,0.0153,24.8,0.959,0.98,0.94,52,48.2,48.2,1160
2010-12-22,2010,3,12,356,287.61,0.58,5,Dry,26,4,3,2,24,59,0.2,228.6,0.8,228.6,0,0,0,0,-2,2,26,4,3,0,26,262,990,964.9,25.1,0.128,0.0152,0.000604,0.143,0.00569,2,0.0968,0.24,0.00954,24.9,0.923,0.97,0.895,25.8,25,50,1200
2010-12-23,2010,3,12,357,293.9,0.57,5,Dry,26,4,3,2,24,59,0.2,234.9,0.8,234.9,0,0,0,0,-2,2,26,4,3,0,26,268,990,964.9,25.1,0.13,0.0157,0.000626,0.146,0.0058,2,0.101,0.247,0.00983,24.9,0.924,0.97,0.897,26.5,25.7,51.4,1230
2010-12-24,2010,3,13,358,299.1,0.56,5,Dry,26,4,3,2,24,59,0.2,240.1,0.8,240.1,0,0,0,0,-2,2,26,4,3,0,26,273,990,964.9,25.1,0.132,0.0162,0.000644,0.148,0.0059,2,0.105,0.253,0.0101,24.9,0.926,0.97,0.898,27.1,26.3,52.6,1260
2010-12-25,2010,3,13,359,304.84,0.56,5,Dry,26,4,3,2,24,59,0.19,245.8,0.81,245.8,0,0,0,0,-2,2,26,4,3,0,26,279,990,964.9,25.1,0.134,0.0166,0.000664,0.151,0.00601,2,0.108,0.259,0.0103,24.8,0.928,0.97,0.9,27.8,26.9,53.9,1290
2010-12-26,2010,3,13,360,314.41,0.55,5,Dry,26,4,3,2,24,59,0.19,255.4,0.81,255.4,0,0,0,0,-2,2,26,4,3,0,26,288,990,965,25,0.137,0.0196,0.000781,0.157,0.00627,2,0.115,0.272,0.0109,24.8,0.93,0.97,0.902,28.8,28,56,1340
2010-12-27,2010,3,13,361,324.53,0.53,5,Dry,26,4,3,2,24,59,0.18,265.5,0.82,265.5,0,0,0,0,-2,2,26,4,3,0,26,299,990,965,25,0.141,0.0243,0.000974,0.165,0.00661,2,0.122,0.287,0.0115,24.7,0.933,0.97,0.905,30,29.1,58.2,1400
2010-12-28,2010,3,13,362,336.83,0.52,5,Dry,26,4,3,2,24,59,0.17,277.8,0.82,277.8,0,0,0,0,-2,2,26,4,3,0,26,311,990,965.1,24.9,0.145,0.0301,0.00121,0.175,0.00704,2,0.13,0.305,0.0123,24.6,0.935,0.97,0.907,31.4,30.4,60.8,1460
2010-12-29,2010,3,13,363,350.23,0.51,5,Dry,26,4,3,2,24,59,0.17,291.2,0.83,291.2,0,0,0,0,-2,2,26,4,3,0,26,324,990,965.2,24.8,0.15,0.0365,0.00147,0.186,0.0075,2,0.139,0.326,0.0131,24.5,0.938,0.97,0.91,32.9,31.9,63.7,1530
2010-12-30,2010,3,13,364,363.63,0.49,5,Dry,26,4,3,2,24,59,0.16,304.6,0.84,304.6,0,0,0,0,-2,2,26,4,3,0,26,338,990,965.2,24.8,0.155,0.0428,0.00173,0.197,0.00797,2,0.148,0.346,0.0139,24.4,0.941,0.97,0.913,34.3,33.3,66.6,1600
2010-12-31,2010,3,14,365,378.67,0.48,5,Dry,26,4,3,2,24,59,0.16,319.7,0.84,319.7,0,0,0,0,-2,2,26,4,3,0,26,353,990,965.3,24.7,0.16,0.0499,0.00202,0.21,0.0085,2,0.158,0.368,0.0149,24.3,0.943,0.97,0.915,36,34.9,69.8,1680
2011-01-01,2010,4,14,1,392.07,0.47,5,Dry,29,5,4,2,33,73,0.19,319.1,0.81,319.1,0,0,0,0,-2,2,29,5,4,0,35,357,990,965.4,24.6,0.162,0.0496,0.00201,0.211,0.00857,2,0.158,0.369,0.015,24.3,0.943,0.97,0.915,35.8,34.7,69.5,1670
2011-01-02,2010,4,14,2,407.11,0.45,5,Dry,29,5,4,2,33,73,0.18,334.1,0.82,334.1,0,0,0,0,-2,2,29,5,4,0,35,372,990,965.4,24.6,0.167,0.0567,0.00231,0.224,0.0091,2,0.168,0.392,0.0159,24.2,0.946,0.971,0.918,37.5,36.4,72.7,1750
2011-01-03,2010,4,14,3,421.6,0.44,5,Dry,29,5,4,2,33,73,0.17,348.6,0.83,348.6,0,0,0,0,-2,2,29,5,4,0,35,387,990,965.5,24.5,0.172,0.0635,0.00259,0.236,0.00961,2,0.178,0.413,0.0169,24.1,0.948,0.974,0.923,39,38,76,1830
2011-01-04,2010,4,14,4,435.54,0.43,5,Dry,29,5,4,2,33,73,0.17,362.5,0.83,362.5,0,0,0,0,-2,2,29,5,4,0,35,401,990,965.6,24.4,0.177,0.0701,0.00287,0.247,0.0101,2,0.187,0.434,0.0178,24,0.95,0.977,0.928,40.5,39.6,79.2,1900
2011-01-05,2010,4,14,5,447.85,0.42,5,Dry,29,5,4,2,33,73,0.16,374.9,0.84,374.9,0,0,0,0,-2,2,29,5,4,0,35,413,990,965.6,24.4,0.181,0.0759,0.00311,0.257,0.0105,2,0.196,0.453,0.0186,23.9,0.952,0.98,0.933,41.9,41,82.1,1970
2011-01-06,2010,4,14,6,463.43,0.41,5,Dry,29,5,4,2,33,73,0.16,390.4,0.84,390.4,0,0,0,0,-2,2,29,5,4,0,35,428,990,965.7,24.3,0.187,0.0833,0.00343,0.27,0.0111,2,0.206,0.476,0.0196,23.8,0.954,0.98,0.935,43.5,42.7,85.3,2050
2011-01-07,2010,4,15,7,480.11,0.4,5,Dry,29,5,4,2,33,73,0.15,407.1,0.85,407.1,0,0,0,0,-2,2,29,5,4,0,35,445,990,965.8,24.2,0.193,0.0912,0.00376,0.284,0.0117,2,0.217,0.501,0.0207,23.7,0.955,0.98,0.936,45.3,44.4,88.7,2130
2011-01-08,2010,4,15,8,499.53,0.39,5,Dry,29,5,4,2,33,73,0.15,426.5,0.85,426.5,0,0,0,0,-2,2,29,5,4,0,35,465,990,965.8,24.2,0.199,0.1,0.00415,0.3,0.0124,2,0.23,0.53,0.022,23.6,0.957,0.98,0.938,47.3,46.3,92.6,2220
2011-01-09,2010,4,15,9,521.68,0.38,5,Dry,29,5,4,2,33,73,0.14,448.7,0.86,448.7,0,0,0,0,-2,2,29,5,4,0,35,487,990,965.9,24.1,0.207,0.111,0.00461,0.318,0.0132,2,0.245,0.563,0.0234,23.5,0.958,0.98,0.939,49.5,48.2,96.4,2310
2011-01-10,2010,4,15,10,545.47,0.36,5,Dry,29,5,4,2,33,73,0.13,472.5,0.87,472.5,0,0,0,0,-2,2,29,5,4,0,35,510,990,966.1,23.9,0.217,0.122,0.0051,0.339,0.0141,2,0.261,0.6,0.0251,23.3,0.956,0.98,0.937,51.7,48.2,96.4,2310
2011-01-11,2010,4,15,11,570.35,0.35,4,Mod_Dry,34,5,4,3,45,91,0.16,479.4,0.84,479.4,0,0,0,0,-3,3,34,5,4,0,48,522,990,966.2,23.8,0.223,0.125,0.00526,0.349,0.0146,2,0.266,0.615,0.0258,23.2,0.956,0.98,0.937,52.2,48.2,96.4,2310
2011-01-12,2010,4,15,12,593.59,0.33,4,Mod_Dry,34,5,4,3,45,91,0.15,502.6,0.85,502.6,0,0,0,0,-3,3,34,5,4,0,48,546,990,966.3,23.7,0.237,0.137,0.00576,0.373,0.0157,3,0.169,0.542,0.0228,23.2,0.946,0.97,0.918,36.1,35,105,2520
2011-01-13,2010,4,15,13,618.47,0.32,4,Mod_Dry,34,5,4,3,45,91,0.15,527.5,0.85,527.5,0,0,0,0,-3,3,34,5,4,0,48,570,990,966.4,23.6,0.251,0.153,0.00649,0.404,0.0171,3,0.18,0.584,0.0247,23,0.949,0.971,0.922,37.7,36.6,110,2640
2011-01-14,2010,4,16,14,641.72,0.31,4,Mod_Dry,34,5,4,3,45,91,0.14,550.7,0.86,550.7,0,0,0,0,-3,3,34,5,4,0,48,594,990,966.5,23.5,0.264,0.169,0.00718,0.433,0.0184,3,0.19,0.623,0.0265,22.9,0.951,0.974,0.926,39.2,38.2,115,2750
2011-01-15,2010,4,16,15,666.6,0.3,4,Mod_Dry,34,5,4,3,45,91,0.14,575.6,0.86,575.6,0,0,0,0,-3,3,34,5,4,0,48,619,990,966.6,23.4,0.278,0.186,0.00792,0.464,0.0198,3,0.202,0.665,0.0284,22.8,0.953,0.978,0.931,40.8,39.9,120,2870
2011-01-16,2010,4,16,16,692.03,0.29,4,Mod_Dry,34,5,4,3,45,91,0.13,601,0.87,601,0,0,0,0,-3,3,34,5,4,0,48,644,990,966.7,23.3,0.293,0.202,0.00868,0.495,0.0212,3,0.213,0.708,0.0303,22.6,0.954,0.98,0.935,42.4,41.6,125,2990
2011-01-17,2010,4,16,17,718.55,0.28,4,Mod_Dry,34,5,4,3,45,91,0.13,627.5,0.87,627.5,0,0,0,0,-3,3,34,5,4,0,48,671,990,966.8,23.2,0.308,0.22,0.00948,0.528,0.0227,3,0.225,0.753,0.0324,22.5,0.956,0.98,0.936,44.1,43.2,130,3110
2011-01-18,2010,4,16,18,746.17,0.27,4,Mod_Dry,34,5,4,3,45,91,0.12,655.2,0.88,655.2,0,0,0,0,-3,3,34,5,4,0,48,698,990,966.9,23.1,0.323,0.239,0.0103,0.562,0.0243,3,0.237,0.799,0.0346,22.3,0.957,0.98,0.937,45.7,44.8,134,3230
2011-01-19,2010,4,16,19,769.96,0.26,4,Mod_Dry,34,5,4,3,45,91,0.12,679,0.88,679,0,0,0,0,-3,3,34,5,4,0,48,722,990,967,23,0.337,0.255,0.0111,0.591,0.0257,3,0.248,0.839,0.0365,22.2,0.957,0.98,0.938,47.1,46.2,139,3320
2011-01-20,2010,4,16,20,786.19,0.25,4,Mod_Dry,34,5,4,3,45,91,0.12,695.2,0.88,695.2,0,0,0,0,-3,3,34,5,4,0,48,738,990,967,23,0.346,0.265,0.0116,0.611,0.0266,3,0.255,0.867,0.0378,22.1,0.957,0.98,0.938,48,47.1,141,3390
2011-01-21,2010,4,17,21,803.31,0.24,3,Normal,41,6,4,3,66,120,0.15,683.3,0.85,683.3,0,0,0,0,-3,3,41,6,4,0,69,734,990,967.1,22.9,0.344,0.257,0.0112,0.601,0.0263,3,0.25,0.851,0.0372,22,0.957,0.98,0.938,47.1,46.2,138,3320
2011-01-22,2010,4,17,22,822.5,0.23,3,Normal,41,6,4,3,66,120,0.15,702.5,0.85,702.5,0,0,0,0,-3,3,41,6,4,0,69,754,990,967.2,22.8,0.355,0.27,0.0118,0.625,0.0274,3,0.259,0.884,0.0387,21.9,0.957,0.98,0.938,48.2,47.2,142,3400
2011-01-23,2010,4,17,23,843.28,0.23,3,Normal,41,6,4,3,66,120,0.14,723.3,0.86,723.3,0,0,0,0,-3,3,41,6,4,0,69,774,990,967.3,22.7,0.367,0.284,0.0125,0.651,0.0286,3,0.268,0.919,0.0404,21.8,0.957,0.98,0.938,49.3,48.2,145,3470
2011-01-24,2010,4,17,24,861.26,0.22,3,Normal,41,6,4,3,66,120,0.14,741.3,0.86,741.3,0,0,0,0,-3,3,41,6,4,0,69,792,990,967.3,22.7,0.38,0.296,0.0131,0.676,0.0299,3,0.276,0.952,0.042,21.7,0.957,0.98,0.938,50.3,48.2,145,3470
2011-01-25,2010,4,17,25,880.01,0.22,3,Normal,41,6,4,3,66,120,0.14,760,0.86,760,0,0,0,0,-3,3,41,6,4,0,69,811,990,967.4,22.6,0.397,0.307,0.0136,0.704,0.0312,3,0.283,0.987,0.0437,21.6,0.957,0.98,0.937,51.3,48.2,145,3470
2011-01-26,2010,4,17,26,903.87,0.21,3,Normal,41,6,4,3,66,120,0.13,783.9,0.87,783.9,0,0,0,0,-3,3,41,6,4,0,69,835,990,967.5,22.5,0.419,0.318,0.0142,0.738,0.0328,4,0.207,0.945,0.042,21.5,0.953,0.975,0.929,39.4,38.4,154,3690
2011-01-27,2010,4,17,27,928.65,0.2,3,Normal,41,6,4,3,66,120,0.13,808.6,0.87,808.6,0,0,0,0,-3,3,41,6,4,0,69,860,990,967.6,22.4,0.442,0.33,0.0148,0.772,0.0345,4,0.215,0.988,0.0441,21.4,0.954,0.977,0.932,40.5,39.5,158,3790
2011-01-28,2010,4,18,28,954.29,0.2,3,Normal,41,6,4,3,66,120,0.13,834.3,0.87,834.3,0,0,0,0,-3,3,41,6,4,0,69,885,990,967.7,22.3,0.465,0.343,0.0154,0.808,0.0363,4,0.224,1.03,0.0463,21.3,0.954,0.979,0.934,41.5,40.6,162,3900
2011-01-29,2010,4,18,29,985.57,0.19,3,Normal,41,6,4,3,66,120,0.12,865.6,0.88,865.6,0,0,0,0,-3,3,41,6,4,0,69,917,990,967.8,22.2,0.494,0.358,0.0162,0.852,0.0384,4,0.235,1.09,0.049,21.1,0.955,0.98,0.936,42.7,41.8,167,4020
2011-01-30,2010,4,18,30,1022.9,0.18,3,Normal,41,6,4,3,66,120,0.12,902.9,0.88,902.9,0,0,0,0,-3,3,41,6,4,0,69,954,990,968,22,0.528,0.376,0.0171,0.904,0.041,4,0.247,1.15,0.0523,20.9,0.956,0.98,0.936,44.2,43.3,173,4150
2011-01-31,2010,4,18,31,1066.7,0.17,3,Normal,41,6,4,3,66,120,0.11,946.7,0.89,946.7,0,0,0,0,-3,3,41,6,4,0,69,998,990,968.1,21.9,0.568,0.397,0.0181,0.965,0.0441,4,0.262,1.23,0.0561,20.7,0.956,0.98,0.936,45.8,44.9,180,4310
2011-02-01,2010,5,18,32,1111.9,0.16,2,Mod_Wet,49,8,7,5,93,162,0.15,949.9,0.85,949.9,0,0,0,0,-5,5,49,8,7,0,98,1010,990,968.3,21.7,0.583,0.399,0.0183,0.982,0.0451,4,0.263,1.24,0.0572,20.5,0.955,0.98,0.936,45.6,44.7,179,4290
2011-02-02,2010,5,18,33,1164,0.15,2,Mod_Wet,49,8,7,5,93,162,0.14,1002,0.86,1002,0,0,0,0,-5,5,49,8,7,0,98,1070,990,968.4,21.6,0.649,0.427,0.0198,1.08,0.0498,4,0.28,1.36,0.0628,20.2,0.955,0.98,0.936,47.5,46.5,186,4470
2011-02-03,2010,5,18,34,1229,0.14,2,Mod_Wet,49,8,7,5,93,162,0.13,1067,0.87,1067,0,0,0,0,-5,5,49,8,7,0,98,1130,990,968.6,21.4,0.744,0.574,0.0268,1.32,0.0616,4,0.293,1.61,0.0754,19.8,0.954,0.98,0.935,49.4,48.2,193,4630
2011-02-04,2010,5,19,35,1296.1,0.13,2,Mod_Wet,49,8,7,5,93,162,0.13,1134,0.88,1100,34,8,1,1,-4,28,57,9,8,1,121,1170,990,968.8,21.2,0.807,0.648,0.0306,1.45,0.0687,4,0.3,1.75,0.0829,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2011-02-05,2010,5,19,36,1359,0.13,2,Mod_Wet,49,8,7,5,93,162,0.12,1197,0.88,1100,97,22,3,3,-2,71,71,11,10,3,164,1190,990,969,21,0.833,0.648,0.0309,1.48,0.0706,4,0.3,1.78,0.0849,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2011-02-06,2010,5,19,37,1404.9,0.12,2,Mod_Wet,49,8,7,5,93,162,0.12,1243,0.89,1100,143,32,4,4,-1,104,81,12,11,4,197,1200,990,969.2,20.8,0.851,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.934,48.9,47.9,192,4600
2011-02-07,2010,5,19,38,1439,0.12,2,Mod_Wet,49,8,7,5,93,162,0.11,1277,0.89,1100,177,40,5,5,0,127,89,13,12,5,220,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.0731,4,0.3,1.81,0.0876,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2011-02-08,2010,5,19,39,1486.1,0.11,2,Mod_Wet,49,8,7,5,93,162,0.11,1324,0.89,1100,224,51,7,7,2,157,100,15,14,7,250,1230,990,969.4,20.6,0.89,0.648,0.0315,1.54,0.0748,4,0.3,1.84,0.0894,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2011-02-09,2010,5,19,40,1533.9,0.11,2,Mod_Wet,49,8,7,5,93,162,0.11,1372,0.89,1100,272,51,8,8,3,202,100,16,15,8,295,1230,990,969.6,20.4,0.895,0.648,0.0318,1.54,0.0756,4,0.3,1.84,0.0903,18.6,0.952,0.98,0.933,47.7,46.7,187,4480
2011-02-10,2010,5,19,41,1575.8,0.1,2,Mod_Wet,49,8,7,5,93,162,0.1,1414,0.9,1100,314,51,9,10,4,240,100,17,17,9,333,1230,990,969.7,20.3,0.903,0.648,0.032,1.55,0.0765,4,0.3,1.85,0.0913,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2011-02-11,2010,5,20,42,1618.3,0.097,2,Mod_Wet,49,8,7,5,93,162,0.1,1456,0.9,1100,356,51,10,11,6,278,100,18,18,11,371,1240,990,969.9,20.1,0.908,0.648,0.0322,1.56,0.0773,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,46.9,46,184,4410
2011-02-12,2010,5,20,43,1661.2,0.092,2,Mod_Wet,49,8,7,5,93,162,0.098,1499,0.9,1100,399,51,10,12,7,319,100,18,19,12,412,1240,990,970,20,0.911,0.648,0.0324,1.56,0.078,4,0.3,1.86,0.093,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2011-02-13,2010,5,20,44,1704.5,0.087,2,Mod_Wet,49,8,7,5,93,162,0.095,1543,0.91,1100,443,51,10,14,8,360,100,18,21,13,453,1240,990,970.1,19.9,0.916,0.648,0.0326,1.56,0.0788,4,0.3,1.86,0.0939,18,0.951,0.98,0.932,46.2,45.2,181,4340
2011-02-14,2010,5,20,45,1741.5,0.083,2,Mod_Wet,49,8,7,5,93,162,0.093,1580,0.91,1100,480,51,10,15,9,395,100,18,22,14,488,1240,990,970.3,19.7,0.919,0.648,0.0328,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2011-02-15,2010,5,20,46,1778.8,0.079,2,Mod_Wet,49,8,7,5,93,162,0.091,1617,0.91,1100,517,51,10,16,11,429,100,18,23,16,522,1240,990,970.4,19.6,0.921,0.648,0.033,1.57,0.08,4,0.3,1.87,0.0953,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2011-02-16,2010,5,20,47,1816.5,0.075,2,Mod_Wet,49,8,7,5,93,162,0.089,1654,0.91,1100,554,51,10,17,12,464,100,18,24,17,557,1240,990,970.5,19.5,0.924,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.6,0.95,0.98,0.931,45.1,44.2,177,4250
2011-02-17,2010,5,20,48,1847.5,0.072,2,Mod_Wet,49,8,7,5,93,162,0.088,1685,0.91,1100,585,51,10,18,13,493,100,18,25,18,586,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4220
2011-02-18,2010,5,21,49,1871.8,0.07,2,Mod_Wet,49,8,7,5,93,162,0.087,1710,0.91,1100,610,51,10,18,13,518,100,18,25,18,611,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0815,4,0.3,1.87,0.097,17.4,0.949,0.98,0.93,44.7,43.8,175,4200
2011-02-19,2010,5,21,50,1889.1,0.068,2,Mod_Wet,49,8,7,5,93,162,0.086,1727,0.91,1100,627,51,10,18,14,534,100,18,25,19,627,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,174,4190
2011-02-20,2010,5,21,51,1906.6,0.066,2,Mod_Wet,49,8,7,5,93,162,0.085,1745,0.92,1100,645,51,10,18,14,552,100,18,25,19,645,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4170
2011-02-21,2010,5,21,52,1924.1,0.064,2,Mod_Wet,49,8,7,5,93,162,0.084,1762,0.92,1100,662,51,10,18,15,568,100,18,25,20,661,1240,990,970.9,19.1,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2011-02-22,2010,5,21,53,1934.7,0.063,2,Mod_Wet,49,8,7,5,93,162,0.084,1773,0.92,1100,673,51,10,18,15,579,100,18,25,20,672,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2011-02-23,2010,5,21,54,1938.2,0.062,2,Mod_Wet,49,8,7,5,93,162,0.084,1776,0.92,1100,676,51,10,18,15,582,100,18,25,20,675,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2011-02-24,2010,5,21,55,1941.7,0.062,2,Mod_Wet,49,8,7,5,93,162,0.083,1780,0.92,1100,680,51,10,18,15,586,100,18,25,20,679,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.2,173,4140
2011-02-25,2010,5,22,56,1945.2,0.062,2,Mod_Wet,49,8,7,5,93,162,0.083,1783,0.92,1100,683,51,10,18,15,589,100,18,25,20,682,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.1,173,4140
2011-02-26,2010,5,22,57,1941.7,0.062,2,Mod_Wet,49,8,7,5,93,162,0.083,1780,0.92,1100,680,51,10,18,15,586,100,18,25,20,679,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.2,173,4140
2011-02-27,2010,5,22,58,1938.2,0.062,2,Mod_Wet,49,8,7,5,93,162,0.084,1776,0.92,1100,676,51,10,18,15,582,100,18,25,20,675,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2011-02-28,2010,5,22,59,1934.7,0.063,2,Mod_Wet,49,8,7,5,93,162,0.084,1773,0.92,1100,673,51,10,18,15,579,100,18,25,20,672,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2011-03-01,2010,6,22,60,1931.1,0.063,2,Mod_Wet,59,11,12,13,144,239,0.12,1692,0.88,1100,592,41,7,13,5,526,100,18,25,18,670,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.2,0.949,0.98,0.93,44.1,43.3,173,4150
2011-03-02,2010,6,22,61,1927.6,0.064,2,Mod_Wet,59,11,12,13,144,239,0.12,1689,0.88,1100,589,41,7,13,5,523,100,18,25,18,667,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2011-03-03,2010,6,22,62,1924.1,0.064,2,Mod_Wet,59,11,12,13,144,239,0.12,1685,0.88,1100,585,41,7,13,5,519,100,18,25,18,663,1240,990,970.9,19.1,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2011-03-04,2010,6,23,63,1927.6,0.064,2,Mod_Wet,59,11,12,13,144,239,0.12,1689,0.88,1100,589,41,7,13,5,523,100,18,25,18,667,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2011-03-05,2010,6,23,64,1931.1,0.063,2,Mod_Wet,59,11,12,13,144,239,0.12,1692,0.88,1100,592,41,7,13,5,526,100,18,25,18,670,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.2,0.949,0.98,0.93,44.1,43.3,173,4150
2011-03-06,2010,6,23,65,1934.7,0.063,2,Mod_Wet,59,11,12,13,144,239,0.12,1696,0.88,1100,596,41,7,13,5,530,100,18,25,18,674,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2011-03-07,2010,6,23,66,1938.2,0.062,2,Mod_Wet,59,11,12,13,144,239,0.12,1699,0.88,1100,599,41,7,13,5,533,100,18,25,18,677,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2011-03-08,2010,6,23,67,1941.7,0.062,2,Mod_Wet,59,11,12,13,144,239,0.12,1703,0.88,1100,603,41,7,13,5,537,100,18,25,18,681,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.2,173,4140
2011-03-09,2010,6,23,68,1945.2,0.062,2,Mod_Wet,59,11,12,13,144,239,0.12,1706,0.88,1100,606,41,7,13,5,540,100,18,25,18,684,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.1,173,4140
2011-03-10,2010,6,23,69,1948.7,0.061,2,Mod_Wet,59,11,12,13,144,239,0.12,1710,0.88,1100,610,41,7,13,5,544,100,18,25,18,688,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2011-03-11,2010,6,24,70,1945.2,0.062,3,Normal,49,9,9,9,107,183,0.094,1762,0.91,1100,662,51,9,16,11,575,100,18,25,20,682,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.1,173,4140
2011-03-12,2010,6,24,71,1941.7,0.062,3,Normal,49,9,9,9,107,183,0.094,1759,0.91,1100,659,51,9,16,11,572,100,18,25,20,679,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.2,173,4140
2011-03-13,2010,6,24,72,1945.2,0.062,3,Normal,49,9,9,9,107,183,0.094,1762,0.91,1100,662,51,9,16,11,575,100,18,25,20,682,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.1,173,4140
2011-03-14,2010,6,24,73,1948.7,0.061,3,Normal,49,9,9,9,107,183,0.094,1766,0.91,1100,666,51,9,16,11,579,100,18,25,20,686,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2011-03-15,2010,6,24,74,1952.3,0.061,3,Normal,49,9,9,9,107,183,0.094,1769,0.91,1100,669,51,9,16,11,582,100,18,25,20,689,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,44,43.1,172,4130
2011-03-16,2010,6,24,75,1955.8,0.06,3,Normal,49,9,9,9,107,183,0.094,1773,0.91,1100,673,51,9,16,11,586,100,18,25,20,693,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43,172,4130
2011-03-17,2010,6,24,76,1959.3,0.06,3,Normal,49,9,9,9,107,183,0.093,1776,0.91,1100,676,51,9,16,11,589,100,18,25,20,696,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.949,0.98,0.93,43.9,43,172,4130
2011-03-18,2010,6,25,77,1969.9,0.059,3,Normal,49,9,9,9,107,183,0.093,1787,0.91,1100,687,51,9,16,12,599,100,18,25,21,706,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2011-03-19,2010,6,25,78,1980.5,0.058,3,Normal,49,9,9,9,107,183,0.092,1798,0.91,1100,698,51,9,16,12,610,100,18,25,21,717,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2011-03-20,2010,6,25,79,1991.2,0.057,3,Normal,49,9,9,9,107,183,0.092,1808,0.91,1100,708,51,9,16,12,620,100,18,25,21,727,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0832,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.7,171,4100
2011-03-21,2010,6,25,80,2001.9,0.056,3,Normal,49,9,9,9,107,183,0.091,1819,0.91,1100,719,51,9,16,13,630,100,18,25,22,737,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.7,171,4090
2011-03-22,2010,6,25,81,2012.5,0.054,3,Normal,49,9,9,9,107,183,0.091,1830,0.91,1100,730,51,9,16,13,641,100,18,25,22,748,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2011-03-23,2010,6,25,82,2023.3,0.053,3,Normal,49,9,9,9,107,183,0.09,1840,0.91,1100,740,51,9,16,13,651,100,18,25,22,758,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2011-03-24,2010,6,25,83,2034,0.052,3,Normal,49,9,9,9,107,183,0.09,1851,0.91,1100,751,51,9,16,14,661,100,18,25,23,768,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0837,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2011-03-25,2010,6,26,84,2044.7,0.051,3,Normal,49,9,9,9,107,183,0.089,1862,0.91,1100,762,51,9,16,14,672,100,18,25,23,779,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.2,42.4,170,4070
2011-03-26,2010,6,26,85,2062.7,0.05,3,Normal,49,9,9,9,107,183,0.089,1880,0.91,1100,780,51,9,16,14,690,100,18,25,23,797,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2011-03-27,2010,6,26,86,2080.7,0.048,3,Normal,49,9,9,9,107,183,0.088,1898,0.91,1100,798,51,9,16,15,707,100,18,25,24,814,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,169,4050
2011-03-28,2010,6,26,87,2098.8,0.047,3,Normal,49,9,9,9,107,183,0.087,1916,0.91,1100,816,51,9,16,15,725,100,18,25,24,832,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4040
2011-03-29,2010,6,26,88,2124.1,0.045,3,Normal,49,9,9,9,107,183,0.086,1941,0.91,1100,841,51,9,16,16,749,100,18,25,25,856,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,167,4020
2011-03-30,2010,6,26,89,2149.6,0.044,3,Normal,49,9,9,9,107,183,0.085,1967,0.92,1100,867,51,9,16,17,774,100,18,25,26,881,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4000
2011-03-31,2010,6,26,90,2182.5,0.042,3,Normal,49,9,9,9,107,183,0.084,2000,0.92,1100,900,51,9,16,18,806,100,18,25,27,913,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2011-04-01,2010,7,27,91,2223,0.039,3,Normal,54,13,14,19,117,217,0.098,2006,0.9,1100,906,46,5,11,8,836,100,18,25,27,953,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.2,165,3960
2011-04-02,2010,7,27,92,2263.7,0.037,3,Normal,54,13,14,19,117,217,0.096,2047,0.9,1100,947,46,5,11,9,876,100,18,25,28,993,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3930
2011-04-03,2010,7,27,93,2297.2,0.035,3,Normal,54,13,14,19,117,217,0.095,2080,0.91,1100,980,46,5,11,10,908,100,18,25,29,1030,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.927,41.6,40.8,163,3910
2011-04-04,2010,7,27,94,2338.3,0.032,3,Normal,54,13,14,19,117,217,0.093,2121,0.91,1100,1020,46,5,11,12,947,100,18,25,31,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.5,162,3880
2011-04-05,2010,7,27,95,2387.3,0.03,3,Normal,54,13,14,19,117,217,0.091,2170,0.91,1100,1070,46,5,11,13,995,100,18,25,32,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,161,3850
2011-04-06,2010,7,27,96,2436.5,0.027,3,Normal,54,13,14,19,117,217,0.089,2220,0.91,1100,1120,46,5,11,15,1040,100,18,25,34,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2011-04-07,2010,7,27,97,2493.8,0.023,3,Normal,54,13,14,19,117,217,0.087,2277,0.91,1100,1180,46,5,11,16,1100,100,18,25,35,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
2011-04-08,2010,7,28,98,2543.7,0.02,3,Normal,54,13,14,19,117,217,0.085,2327,0.92,1100,1230,46,5,11,18,1150,100,18,25,37,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3750
2011-04-09,2010,7,28,99,2593.9,0.018,3,Normal,54,13,14,19,117,217,0.084,2377,0.92,1100,1280,46,5,11,19,1200,100,18,25,38,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3710
2011-04-10,2010,7,28,100,2636.7,0.016,3,Normal,54,13,14,19,117,217,0.082,2420,0.92,1100,1320,46,5,11,21,1240,100,18,25,40,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0907,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2011-04-11,2010,7,28,101,2671.9,0.014,3,Normal,54,13,14,19,117,217,0.081,2455,0.92,1100,1360,46,5,11,22,1270,100,18,25,41,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.1,153,3660
2011-04-12,2010,7,28,102,2699.3,0.012,3,Normal,54,13,14,19,117,217,0.08,2482,0.92,1100,1380,46,5,11,22,1300,100,18,25,41,1420,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0915,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,38,152,3640
2011-04-13,2010,7,28,103,2718.9,0.011,3,Normal,54,13,14,19,117,217,0.08,2502,0.92,1100,1400,46,5,11,23,1320,100,18,25,42,1430,1240,990,972.8,17.2,0.926,0.648,0.0378,1.57,0.0917,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.8,151,3630
2011-04-14,2010,7,28,104,2738.6,0.01,3,Normal,54,13,14,19,117,217,0.079,2522,0.92,1100,1420,46,5,11,24,1340,100,18,25,43,1450,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.092,4,0.3,1.87,0.109,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
2011-04-15,2010,7,29,105,2750.5,0.0099,3,Normal,54,13,14,19,117,217,0.079,2533,0.92,1100,1430,46,5,11,24,1350,100,18,25,43,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0921,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.6,37.6,150,3610
2011-04-16,2010,7,29,106,2754.4,0.0099,3,Normal,54,13,14,19,117,217,0.079,2537,0.92,1100,1440,46,5,11,24,1350,100,18,25,43,1470,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0922,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.6,150,3610
2011-04-17,2010,7,29,107,2758.4,0.0098,3,Normal,54,13,14,19,117,217,0.079,2541,0.92,1100,1440,46,5,11,24,1360,100,18,25,43,1470,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0922,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.6,150,3610
2011-04-18,2010,7,29,108,2754.4,0.0099,3,Normal,54,13,14,19,117,217,0.079,2537,0.92,1100,1440,46,5,11,24,1350,100,18,25,43,1470,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0922,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.6,150,3610
2011-04-19,2010,7,29,109,2742.6,0.01,3,Normal,54,13,14,19,117,217,0.079,2526,0.92,1100,1430,46,5,11,24,1340,100,18,25,43,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.092,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
2011-04-20,2010,7,29,110,2722.9,0.011,3,Normal,54,13,14,19,117,217,0.08,2506,0.92,1100,1410,46,5,11,23,1320,100,18,25,42,1440,1240,990,972.8,17.2,0.926,0.648,0.0378,1.57,0.0918,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.8,151,3630
2011-04-21,2010,7,29,111,2703.2,0.012,3,Normal,54,13,14,19,117,217,0.08,2486,0.92,1100,1390,46,5,11,23,1300,100,18,25,42,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0915,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,37.9,152,3640
2011-04-22,2010,7,30,112,2675.8,0.014,3,Normal,54,13,14,19,117,217,0.081,2459,0.92,1100,1360,46,5,11,22,1280,100,18,25,41,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2011-04-23,2010,7,30,113,2648.4,0.015,3,Normal,54,13,14,19,117,217,0.082,2431,0.92,1100,1330,46,5,11,21,1250,100,18,25,40,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2011-04-24,2010,7,30,114,2621.1,0.016,3,Normal,54,13,14,19,117,217,0.083,2404,0.92,1100,1300,46,5,11,20,1220,100,18,25,39,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3700
2011-04-25,2010,7,30,115,2586.2,0.018,3,Normal,54,13,14,19,117,217,0.084,2369,0.92,1100,1270,46,5,11,19,1190,100,18,25,38,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.09,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2011-04-26,2010,7,30,116,2551.4,0.02,3,Normal,54,13,14,19,117,217,0.085,2334,0.92,1100,1230,46,5,11,18,1150,100,18,25,37,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,39,156,3740
2011-04-27,2010,7,30,117,2516.8,0.022,3,Normal,54,13,14,19,117,217,0.086,2300,0.91,1100,1200,46,5,11,17,1120,100,18,25,36,1240,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3770
2011-04-28,2010,7,30,118,2482.3,0.024,3,Normal,54,13,14,19,117,217,0.087,2265,0.91,1100,1170,46,5,11,16,1090,100,18,25,35,1200,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0888,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
2011-04-29,2010,7,31,119,2447.9,0.026,3,Normal,54,13,14,19,117,217,0.089,2231,0.91,1100,1130,46,5,11,15,1050,100,18,25,34,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0883,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2011-04-30,2010,7,31,120,2413.7,0.028,3,Normal,54,13,14,19,117,217,0.09,2197,0.91,1100,1100,46,5,11,14,1020,100,18,25,33,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,39.9,160,3830
2011-05-01,2010,8,31,121,2379.7,0.03,3,Normal,55,13,13,17,178,276,0.12,2104,0.88,1100,1000,45,5,12,13,929,100,18,25,30,1110,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2011-05-02,2010,8,31,122,2345.8,0.032,3,Normal,55,13,13,17,178,276,0.12,2070,0.88,1100,970,45,5,12,12,896,100,18,25,29,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
2011-05-03,2010,8,31,123,2304.6,0.034,3,Normal,55,13,13,17,178,276,0.12,2029,0.88,1100,929,45,5,12,11,856,100,18,25,28,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2011-05-04,2010,8,31,124,2263.7,0.037,3,Normal,55,13,13,17,178,276,0.12,1988,0.88,1100,888,45,5,12,10,816,100,18,25,27,994,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3930
2011-05-05,2010,8,31,125,2208.2,0.04,3,Normal,55,13,13,17,178,276,0.13,1932,0.88,1100,832,45,5,12,8,762,100,18,25,25,940,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.3,165,3970
2011-05-06,2010,8,32,126,2153.3,0.044,3,Normal,55,13,13,17,178,276,0.13,1877,0.87,1100,777,45,5,12,6,709,100,18,25,23,887,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.5,41.7,167,4000
2011-05-07,2010,8,32,127,2106,0.047,3,Normal,55,13,13,17,178,276,0.13,1830,0.87,1100,730,45,5,12,5,663,100,18,25,22,841,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0844,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2011-05-08,2010,8,32,128,2059.1,0.05,3,Normal,55,13,13,17,178,276,0.13,1783,0.87,1100,683,45,5,12,3,618,100,18,25,20,796,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2011-05-09,2010,8,32,129,2012.5,0.054,3,Normal,55,13,13,17,178,276,0.14,1737,0.86,1100,637,45,5,12,2,573,100,18,25,19,751,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2011-05-10,2010,8,32,130,1966.4,0.059,3,Normal,55,13,13,17,178,276,0.14,1690,0.86,1100,590,45,5,12,1,527,100,18,25,18,705,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,43,172,4120
2011-05-11,2010,8,32,131,1920.6,0.064,3,Normal,55,13,13,17,178,276,0.14,1645,0.86,1100,545,45,5,12,-1,484,100,18,25,16,662,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2011-05-12,2010,8,32,132,1882.2,0.069,3,Normal,55,13,13,17,178,276,0.15,1606,0.85,1100,506,45,5,12,-2,446,100,18,25,15,624,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2011-05-13,2010,8,33,133,1844,0.073,3,Normal,55,13,13,17,178,276,0.15,1568,0.85,1100,468,45,5,12,-3,409,100,18,25,14,587,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4220
2011-05-14,2010,8,33,134,1806.2,0.076,3,Normal,55,13,13,17,178,276,0.15,1530,0.85,1100,430,45,5,12,-4,372,100,18,25,13,550,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.7,0.95,0.98,0.931,45.2,44.3,177,4260
2011-05-15,2010,8,33,135,1768.6,0.08,3,Normal,55,13,13,17,178,276,0.16,1493,0.84,1100,393,45,5,12,-5,336,100,18,25,12,514,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2011-05-16,2010,8,33,136,1731.4,0.084,3,Normal,55,13,13,17,178,276,0.16,1455,0.84,1100,355,45,5,11,-6,300,100,18,24,11,478,1240,990,970.2,19.8,0.924,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.9,45,180,4320
2011-05-17,2010,8,33,137,1694.5,0.088,3,Normal,55,13,13,17,178,276,0.16,1418,0.84,1100,318,45,5,10,-7,265,100,18,23,10,443,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.2,45.3,181,4350
2011-05-18,2010,8,33,138,1657.8,0.092,3,Normal,55,13,13,17,178,276,0.17,1382,0.83,1100,282,45,5,9,-9,232,100,18,22,8,410,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0783,4,0.3,1.87,0.0933,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2011-05-19,2010,8,33,139,1621.5,0.097,3,Normal,55,13,13,17,178,276,0.17,1346,0.83,1100,246,45,5,8,-10,198,100,18,21,7,376,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2011-05-20,2010,8,34,140,1592.1,0.1,3,Normal,55,13,13,17,178,276,0.17,1316,0.83,1100,216,45,5,7,-11,170,100,18,20,6,348,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.0921,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2011-05-21,2010,8,34,141,1562.9,0.1,3,Normal,55,13,13,17,178,276,0.18,1287,0.82,1100,187,42,5,6,-11,145,97,18,19,6,323,1230,990,969.7,20.3,0.903,0.648,0.0319,1.55,0.0764,4,0.3,1.85,0.0911,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2011-05-22,2010,8,34,142,1533.9,0.11,3,Normal,55,13,13,17,178,276,0.18,1258,0.82,1100,158,36,5,5,-12,124,91,18,18,5,302,1230,990,969.6,20.4,0.885,0.648,0.0318,1.53,0.0751,4,0.3,1.83,0.0898,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2011-05-23,2010,8,34,143,1505.1,0.11,3,Normal,55,13,13,17,178,276,0.18,1229,0.82,1100,129,29,4,4,-13,105,84,17,17,4,283,1220,990,969.5,20.5,0.871,0.648,0.0316,1.52,0.0741,4,0.3,1.82,0.0888,18.7,0.952,0.98,0.933,48,47,188,4510
2011-05-24,2010,8,34,144,1476.6,0.11,3,Normal,55,13,13,17,178,276,0.19,1201,0.81,1100,101,23,3,3,-14,86,78,16,16,3,264,1210,990,969.4,20.6,0.86,0.648,0.0315,1.51,0.0732,4,0.3,1.81,0.0878,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2011-05-25,2010,8,34,145,1448.4,0.12,3,Normal,55,13,13,17,178,276,0.19,1172,0.81,1100,72,16,2,2,-15,67,71,15,15,2,245,1200,990,969.3,20.7,0.846,0.648,0.0313,1.49,0.0723,4,0.3,1.79,0.0868,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2011-05-26,2010,8,34,146,1420.3,0.12,3,Normal,55,13,13,17,178,276,0.19,1144,0.81,1100,44,10,1,1,-16,48,65,14,14,1,226,1190,990,969.2,20.8,0.835,0.648,0.0312,1.48,0.0714,4,0.3,1.78,0.0858,19,0.952,0.98,0.933,48.8,47.8,191,4590
2011-05-27,2010,8,35,147,1392.6,0.12,3,Normal,55,13,13,17,178,276,0.2,1117,0.8,1100,17,4,1,1,-16,27,59,14,14,1,205,1190,990,969.1,20.9,0.826,0.648,0.0311,1.47,0.0707,4,0.3,1.77,0.085,19.1,0.953,0.98,0.934,49,48.1,192,4610
2011-05-28,2010,8,35,148,1340.9,0.13,3,Normal,55,13,13,17,178,276,0.21,1065,0.79,1065,0,0,0,0,-17,17,55,13,13,0,195,1150,990,969,21,0.766,0.569,0.0271,1.33,0.0635,4,0.293,1.63,0.0774,19.4,0.954,0.98,0.935,48.3,47.3,189,4540
2011-05-29,2010,8,35,149,1290.2,0.13,3,Normal,55,13,13,17,178,276,0.21,1014,0.79,1014,0,0,0,0,-17,17,55,13,13,0,195,1100,990,968.8,21.2,0.691,0.455,0.0215,1.15,0.0541,4,0.283,1.43,0.0675,19.8,0.955,0.98,0.935,46.9,46,184,4410
2011-05-30,2010,8,35,150,1246.3,0.14,3,Normal,55,13,13,17,178,276,0.22,970.3,0.78,970.3,0,0,0,0,-17,17,55,13,13,0,195,1050,990,968.7,21.3,0.627,0.409,0.0192,1.04,0.0486,4,0.27,1.31,0.0612,20,0.955,0.98,0.936,45.5,44.6,178,4280
2011-05-31,2010,8,35,151,1209,0.15,3,Normal,55,13,13,17,178,276,0.23,933,0.77,933,0,0,0,0,-17,17,55,13,13,0,195,1010,990,968.6,21.4,0.583,0.391,0.0182,0.974,0.0454,4,0.257,1.23,0.0574,20.2,0.955,0.98,0.936,44.1,43.3,173,4150
2011-06-01,2010,9,35,152,1172.3,0.15,4,Mod_Dry,45,10,9,9,88,161,0.14,1011,0.86,1011,0,0,0,0,-9,9,45,10,9,0,97,1080,990,968.4,21.6,0.662,0.448,0.0208,1.11,0.0515,4,0.282,1.39,0.0646,20.2,0.955,0.98,0.936,47.8,46.8,187,4490
2011-06-02,2010,9,35,153,1136.3,0.16,4,Mod_Dry,45,10,9,9,88,161,0.14,975.4,0.86,975.4,0,0,0,0,-9,9,45,10,9,0,97,1040,990,968.3,21.7,0.61,0.411,0.019,1.02,0.0471,4,0.272,1.29,0.0596,20.4,0.955,0.98,0.936,46.6,45.6,183,4380
2011-06-03,2010,9,36,154,1106.5,0.16,4,Mod_Dry,45,10,9,9,88,161,0.15,945.5,0.85,945.5,0,0,0,0,-9,9,45,10,9,0,97,1010,990,968.2,21.8,0.579,0.397,0.0182,0.976,0.0448,4,0.262,1.24,0.0568,20.5,0.955,0.98,0.936,45.5,44.6,178,4280
2011-06-04,2010,9,36,155,1077.2,0.17,4,Mod_Dry,45,10,9,9,88,161,0.15,916.2,0.85,916.2,0,0,0,0,-9,9,45,10,9,0,97,980,990,968.1,21.9,0.552,0.382,0.0175,0.935,0.0428,4,0.252,1.19,0.0543,20.7,0.955,0.98,0.936,44.4,43.5,174,4170
2011-06-05,2010,9,36,156,1048.5,0.17,4,Mod_Dry,45,10,9,9,88,161,0.15,887.5,0.85,887.5,0,0,0,0,-9,9,45,10,9,0,97,951,990,968.1,21.9,0.526,0.369,0.0168,0.894,0.0408,4,0.242,1.14,0.0518,20.8,0.955,0.98,0.936,43.2,42.4,170,4070
