date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2011-06-06,2010,9,36,157,1025.4,0.18,4,Mod_Dry,45,10,9,9,88,161,0.16,864.4,0.84,864.4,0,0,0,0,-9,9,45,10,9,0,97,928,990,968,22,0.505,0.357,0.0162,0.862,0.0392,4,0.234,1.1,0.0498,20.9,0.955,0.98,0.935,42.3,41.5,166,3980
2011-06-07,2010,9,36,158,1002.8,0.18,4,Mod_Dry,45,10,9,9,88,161,0.16,841.8,0.84,841.8,0,0,0,0,-9,9,45,10,9,0,97,906,990,967.9,22.1,0.484,0.346,0.0157,0.831,0.0376,4,0.227,1.06,0.0479,21,0.954,0.979,0.934,41.4,40.6,162,3890
2011-06-08,2010,9,36,159,980.69,0.19,4,Mod_Dry,45,10,9,9,88,161,0.16,819.7,0.84,819.7,0,0,0,0,-9,9,45,10,9,0,97,884,990,967.8,22.2,0.464,0.336,0.0151,0.8,0.0361,4,0.219,1.02,0.0459,21.2,0.954,0.977,0.932,40.5,39.6,158,3800
2011-06-09,2010,9,36,160,959.03,0.2,4,Mod_Dry,45,10,9,9,88,161,0.17,798,0.83,798,0,0,0,0,-9,9,45,10,9,0,97,862,990,967.7,22.3,0.444,0.325,0.0146,0.769,0.0346,4,0.212,0.981,0.0441,21.3,0.953,0.975,0.93,39.7,38.7,155,3720
2011-06-10,2010,9,37,161,942.53,0.2,4,Mod_Dry,45,10,9,9,88,161,0.17,781.5,0.83,781.5,0,0,0,0,-9,9,45,10,9,0,97,846,990,967.7,22.3,0.429,0.317,0.0142,0.746,0.0334,3,0.288,1.03,0.0463,21.3,0.956,0.98,0.937,52,48.2,145,3470
2011-06-11,2010,9,37,162,926.36,0.2,4,Mod_Dry,45,10,9,9,88,161,0.17,765.4,0.83,765.4,0,0,0,0,-9,9,45,10,9,0,97,829,990,967.6,22.4,0.414,0.309,0.0138,0.724,0.0323,3,0.284,1.01,0.045,21.4,0.956,0.98,0.937,51.2,48.2,145,3470
2011-06-12,2010,9,37,163,910.54,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,749.5,0.82,749.5,0,0,0,0,-9,9,45,10,9,0,97,814,990,967.5,22.5,0.4,0.302,0.0134,0.701,0.0312,3,0.28,0.981,0.0437,21.5,0.957,0.98,0.938,50.3,48.2,145,3470
2011-06-13,2010,9,37,164,895.08,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,734.1,0.82,734.1,0,0,0,0,-9,9,45,10,9,0,97,798,990,967.5,22.5,0.386,0.291,0.0129,0.677,0.0301,3,0.273,0.95,0.0422,21.6,0.957,0.98,0.938,49.5,48.2,145,3470
2011-06-14,2010,9,37,165,880.01,0.22,4,Mod_Dry,45,10,9,9,88,161,0.18,719,0.82,719,0,0,0,0,-9,9,45,10,9,0,97,783,990,967.4,22.6,0.372,0.281,0.0125,0.653,0.0289,3,0.266,0.919,0.0407,21.7,0.957,0.98,0.938,48.7,47.7,143,3440
2011-06-15,2010,9,37,166,865.36,0.22,4,Mod_Dry,45,10,9,9,88,161,0.19,704.4,0.81,704.4,0,0,0,0,-9,9,45,10,9,0,97,768,990,967.4,22.6,0.363,0.272,0.012,0.635,0.028,3,0.259,0.894,0.0395,21.7,0.957,0.98,0.938,47.9,46.9,141,3380
2011-06-16,2010,9,37,167,851.17,0.22,4,Mod_Dry,45,10,9,9,88,161,0.19,690.2,0.81,690.2,0,0,0,0,-9,9,45,10,9,0,97,754,990,967.3,22.7,0.355,0.262,0.0115,0.617,0.0272,3,0.253,0.87,0.0383,21.8,0.957,0.98,0.938,47.1,46.2,139,3320
2011-06-17,2010,9,38,168,837.47,0.23,4,Mod_Dry,45,10,9,9,88,161,0.19,676.5,0.81,676.5,0,0,0,0,-9,9,45,10,9,0,97,740,990,967.2,22.8,0.347,0.253,0.0111,0.6,0.0264,3,0.247,0.847,0.0372,21.9,0.957,0.98,0.938,46.3,45.4,136,3270
2011-06-18,2010,9,38,169,824.33,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,663.3,0.81,663.3,0,0,0,0,-9,9,45,10,9,0,97,727,990,967.2,22.8,0.34,0.244,0.0107,0.584,0.0256,3,0.241,0.825,0.0362,22,0.957,0.98,0.937,45.6,44.7,134,3220
2011-06-19,2010,9,38,170,811.81,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,650.8,0.8,650.8,0,0,0,0,-9,9,45,10,9,0,97,715,990,967.1,22.9,0.333,0.236,0.0103,0.568,0.0249,3,0.235,0.804,0.0352,22,0.956,0.98,0.937,44.8,44,132,3160
2011-06-20,2010,9,38,171,800.02,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,639,0.8,639,0,0,0,0,-9,9,45,10,9,0,97,703,990,967.1,22.9,0.326,0.228,0.00995,0.554,0.0242,3,0.23,0.784,0.0342,22.1,0.956,0.98,0.937,44.2,43.3,130,3120
2011-06-21,2010,9,38,172,789.11,0.25,4,Mod_Dry,45,10,9,9,88,161,0.2,628.1,0.8,628.1,0,0,0,0,-9,9,45,10,9,0,97,692,990,967.1,22.9,0.32,0.221,0.00961,0.54,0.0236,3,0.225,0.766,0.0334,22.2,0.955,0.98,0.936,43.5,42.6,128,3070
2011-06-22,2010,9,38,173,781.99,0.25,4,Mod_Dry,45,10,9,9,88,161,0.21,621,0.79,621,0,0,0,0,-9,9,45,10,9,0,97,685,990,967,23,0.316,0.216,0.00939,0.532,0.0231,3,0.222,0.754,0.0328,22.2,0.955,0.98,0.936,43.1,42.2,127,3040
2011-06-23,2010,9,38,174,775.64,0.25,4,Mod_Dry,45,10,9,9,88,161,0.21,614.6,0.79,614.6,0,0,0,0,-9,9,45,10,9,0,97,679,990,967,23,0.312,0.212,0.0092,0.524,0.0228,3,0.219,0.743,0.0323,22.3,0.955,0.98,0.936,42.7,41.8,126,3010
2011-06-24,2010,9,39,175,769.96,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,609,0.79,609,0,0,0,0,-9,9,45,10,9,0,97,673,990,967,23,0.309,0.208,0.00903,0.517,0.0224,3,0.217,0.733,0.0319,22.3,0.955,0.98,0.935,42.4,41.5,125,2990
2011-06-25,2010,9,39,176,757.11,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,596.1,0.79,596.1,0,0,0,0,-9,9,45,10,9,0,97,660,990,966.9,23.1,0.302,0.199,0.00863,0.501,0.0217,3,0.211,0.712,0.0308,22.4,0.954,0.979,0.934,41.6,40.7,122,2930
2011-06-26,2010,9,39,177,744.8,0.27,4,Mod_Dry,45,10,9,9,88,161,0.22,583.8,0.78,583.8,0,0,0,0,-9,9,45,10,9,0,97,648,990,966.9,23.1,0.295,0.191,0.00826,0.486,0.021,3,0.205,0.691,0.0299,22.4,0.953,0.978,0.932,40.8,39.9,120,2870
2011-06-27,2010,9,39,178,733.59,0.27,4,Mod_Dry,45,10,9,9,88,161,0.22,572.6,0.78,572.6,0,0,0,0,-9,9,45,10,9,0,97,637,990,966.8,23.2,0.288,0.183,0.00792,0.472,0.0204,3,0.2,0.672,0.029,22.5,0.952,0.976,0.93,40.1,39.1,117,2820
2011-06-28,2010,9,39,179,721.83,0.28,4,Mod_Dry,45,10,9,9,88,161,0.22,560.8,0.78,560.8,0,0,0,0,-9,9,45,10,9,0,97,625,990,966.8,23.2,0.282,0.176,0.00757,0.457,0.0197,3,0.195,0.652,0.0281,22.6,0.951,0.975,0.927,39.4,38.4,115,2760
2011-06-29,2010,9,39,180,710.08,0.28,4,Mod_Dry,45,10,9,9,88,161,0.23,549.1,0.77,549.1,0,0,0,0,-9,9,45,10,9,0,97,613,990,966.7,23.3,0.275,0.168,0.00721,0.443,0.019,3,0.19,0.632,0.0272,22.6,0.951,0.973,0.925,38.6,37.6,113,2700
2011-06-30,2010,9,39,181,698.86,0.28,4,Mod_Dry,45,10,9,9,88,161,0.23,537.9,0.77,537.9,0,0,0,0,-9,9,45,10,9,0,97,602,990,966.7,23.3,0.269,0.16,0.00688,0.429,0.0184,3,0.185,0.613,0.0263,22.7,0.95,0.971,0.923,37.9,36.8,110,2650
2011-07-01,2010,10,40,182,688.75,0.29,3,Normal,50,10,9,9,108,186,0.27,502.8,0.73,502.8,0,0,0,0,-9,9,50,10,9,0,117,572,990,966.7,23.3,0.251,0.137,0.00586,0.388,0.0166,3,0.169,0.557,0.0239,22.8,0.946,0.97,0.918,35.4,34.4,103,2480
2011-07-02,2010,10,40,183,678.08,0.29,3,Normal,50,10,9,9,108,186,0.27,492.1,0.73,492.1,0,0,0,0,-9,9,50,10,9,0,117,561,990,966.6,23.4,0.245,0.131,0.00561,0.377,0.0161,2,0.275,0.651,0.0278,22.7,0.956,0.98,0.937,52.4,48.2,96.4,2310
2011-07-03,2010,10,40,184,667.42,0.3,3,Normal,50,10,9,9,108,186,0.28,481.4,0.72,481.4,0,0,0,0,-9,9,50,10,9,0,117,550,990,966.6,23.4,0.239,0.126,0.00539,0.366,0.0156,2,0.267,0.633,0.027,22.8,0.956,0.98,0.937,51.5,48.2,96.4,2310
2011-07-04,2010,10,40,185,657.3,0.3,3,Normal,50,10,9,9,108,186,0.28,471.3,0.72,471.3,0,0,0,0,-9,9,50,10,9,0,117,540,990,966.5,23.5,0.234,0.121,0.00517,0.355,0.0151,2,0.261,0.616,0.0262,22.9,0.957,0.98,0.938,50.5,48.2,96.4,2310
2011-07-05,2010,10,40,186,647.18,0.31,3,Normal,50,10,9,9,108,186,0.29,461.2,0.71,461.2,0,0,0,0,-9,9,50,10,9,0,117,530,990,966.5,23.5,0.228,0.117,0.00496,0.344,0.0147,2,0.254,0.598,0.0254,22.9,0.957,0.98,0.938,49.6,48.2,96.4,2310
2011-07-06,2010,10,40,187,638.16,0.31,3,Normal,50,10,9,9,108,186,0.29,452.2,0.71,452.2,0,0,0,0,-9,9,50,10,9,0,117,521,990,966.5,23.5,0.223,0.112,0.00477,0.335,0.0142,2,0.248,0.583,0.0248,23,0.958,0.98,0.939,48.8,47.8,95.6,2290
2011-07-07,2010,10,40,188,628.59,0.32,3,Normal,50,10,9,9,108,186,0.3,442.6,0.7,442.6,0,0,0,0,-9,9,50,10,9,0,117,512,990,966.4,23.6,0.217,0.108,0.00457,0.325,0.0138,2,0.241,0.566,0.024,23,0.958,0.98,0.938,47.8,46.9,93.8,2250
2011-07-08,2010,10,41,189,619.02,0.32,3,Normal,50,10,9,9,108,186,0.3,433,0.7,433,0,0,0,0,-9,9,50,10,9,0,117,502,990,966.4,23.6,0.213,0.103,0.00438,0.316,0.0134,2,0.235,0.551,0.0233,23.1,0.957,0.98,0.938,46.9,45.9,91.9,2210
2011-07-09,2010,10,41,190,610,0.33,3,Normal,50,10,9,9,108,186,0.3,424,0.69,424,0,0,0,0,-9,9,50,10,9,0,117,493,990,966.3,23.7,0.21,0.0991,0.00419,0.309,0.013,2,0.229,0.537,0.0227,23.1,0.956,0.98,0.937,46,45.1,90.1,2160
2011-07-10,2010,10,41,191,600.97,0.33,3,Normal,50,10,9,9,108,186,0.31,415,0.69,415,0,0,0,0,-9,9,50,10,9,0,117,484,990,966.3,23.7,0.206,0.0949,0.004,0.301,0.0127,2,0.223,0.524,0.0221,23.2,0.956,0.98,0.937,45.1,44.2,88.3,2120
2011-07-11,2010,10,41,192,593.04,0.33,3,Normal,50,10,9,9,108,186,0.31,407,0.69,407,0,0,0,0,-9,9,50,10,9,0,117,476,990,966.3,23.7,0.204,0.0911,0.00384,0.295,0.0124,2,0.217,0.512,0.0216,23.2,0.955,0.98,0.936,44.3,43.4,86.8,2080
2011-07-12,2010,10,41,193,584.57,0.34,3,Normal,50,10,9,9,108,186,0.32,398.6,0.68,398.6,0,0,0,0,-9,9,50,10,9,0,117,468,990,966.2,23.8,0.201,0.0871,0.00367,0.288,0.0121,2,0.212,0.499,0.021,23.3,0.955,0.98,0.936,43.4,42.5,85.1,2040
2011-07-13,2010,10,41,194,576.09,0.34,3,Normal,50,10,9,9,108,186,0.32,390.1,0.68,390.1,0,0,0,0,-9,9,50,10,9,0,117,459,990,966.2,23.8,0.198,0.0831,0.00349,0.281,0.0118,2,0.206,0.486,0.0204,23.3,0.954,0.98,0.935,42.5,41.7,83.4,2000
2011-07-14,2010,10,41,195,567.61,0.35,3,Normal,50,10,9,9,108,186,0.33,381.6,0.67,381.6,0,0,0,0,-9,9,50,10,9,0,117,451,990,966.2,23.8,0.195,0.0791,0.00332,0.274,0.0115,2,0.2,0.474,0.0199,23.4,0.953,0.98,0.933,41.7,40.8,81.6,1960
2011-07-15,2010,10,42,196,559.68,0.35,3,Normal,50,10,9,9,108,186,0.33,373.7,0.67,373.7,0,0,0,0,-9,9,50,10,9,0,117,443,990,966.1,23.9,0.192,0.0754,0.00316,0.267,0.0112,2,0.195,0.462,0.0193,23.4,0.952,0.978,0.93,40.8,39.9,79.9,1920
2011-07-16,2010,10,42,197,551.76,0.36,3,Normal,50,10,9,9,108,186,0.34,365.8,0.66,365.8,0,0,0,0,-9,9,50,10,9,0,117,435,990,966.1,23.9,0.189,0.0716,0.003,0.261,0.0109,2,0.189,0.45,0.0188,23.5,0.951,0.976,0.928,40,39.1,78.1,1870
2011-07-17,2010,10,42,198,544.92,0.36,3,Normal,50,10,9,9,108,186,0.34,358.9,0.66,358.9,0,0,0,0,-9,9,50,10,9,0,117,428,990,966.1,23.9,0.187,0.0684,0.00286,0.255,0.0106,2,0.185,0.44,0.0184,23.5,0.95,0.975,0.926,39.3,38.3,76.6,1840
2011-07-18,2010,10,42,199,537.54,0.37,3,Normal,50,10,9,9,108,186,0.35,351.5,0.65,351.5,0,0,0,0,-9,9,50,10,9,0,117,421,990,966,24,0.184,0.0649,0.00271,0.249,0.0104,2,0.18,0.429,0.0179,23.6,0.949,0.973,0.923,38.5,37.5,74.9,1800
2011-07-19,2010,10,42,200,530.15,0.37,3,Normal,50,10,9,9,108,186,0.35,344.1,0.65,344.1,0,0,0,0,-9,9,50,10,9,0,117,413,990,966,24,0.181,0.0614,0.00256,0.243,0.0101,2,0.175,0.418,0.0174,23.6,0.948,0.971,0.92,37.7,36.6,73.3,1760
2011-07-20,2010,10,42,201,522.77,0.38,3,Normal,50,10,9,9,108,186,0.36,336.8,0.64,336.8,0,0,0,0,-9,9,50,10,9,0,117,406,990,966,24,0.179,0.058,0.00241,0.237,0.00984,2,0.17,0.407,0.0169,23.6,0.947,0.97,0.918,37,35.8,71.7,1720
2011-07-21,2010,10,42,202,515.39,0.38,3,Normal,50,10,9,9,108,186,0.36,329.4,0.64,329.4,0,0,0,0,-9,9,50,10,9,0,117,398,990,965.9,24.1,0.176,0.0545,0.00226,0.231,0.00958,2,0.165,0.395,0.0164,23.7,0.945,0.97,0.917,36.2,35.1,70.2,1680
2011-07-22,2010,10,43,203,508.55,0.38,3,Normal,50,10,9,9,108,186,0.37,322.6,0.63,322.6,0,0,0,0,-9,9,50,10,9,0,117,392,990,965.9,24.1,0.174,0.0512,0.00213,0.225,0.00933,2,0.16,0.385,0.016,23.7,0.944,0.97,0.916,35.4,34.4,68.8,1650
2011-07-23,2010,10,43,204,501.72,0.39,3,Normal,50,10,9,9,108,186,0.37,315.7,0.63,315.7,0,0,0,0,-9,9,50,10,9,0,117,385,990,965.9,24.1,0.171,0.048,0.00199,0.219,0.00908,2,0.156,0.375,0.0155,23.8,0.943,0.97,0.915,34.7,33.7,67.3,1620
2011-07-24,2010,10,43,205,495.97,0.39,3,Normal,50,10,9,9,108,186,0.38,310,0.63,310,0,0,0,0,-9,9,50,10,9,0,117,379,990,965.8,24.2,0.169,0.0453,0.00187,0.215,0.00888,2,0.152,0.366,0.0152,23.8,0.942,0.97,0.914,34.1,33.1,66.1,1590
2011-07-25,2010,10,43,206,489.68,0.4,3,Normal,50,10,9,9,108,186,0.38,303.7,0.62,303.7,0,0,0,0,-9,9,50,10,9,0,117,373,990,965.8,24.2,0.167,0.0423,0.00175,0.209,0.00865,2,0.147,0.357,0.0147,23.8,0.942,0.97,0.913,33.4,32.4,64.8,1560
2011-07-26,2010,10,43,207,483.4,0.4,3,Normal,50,10,9,9,108,186,0.39,297.4,0.61,297.4,0,0,0,0,-9,9,50,10,9,0,117,366,990,965.8,24.2,0.165,0.0394,0.00163,0.204,0.00843,2,0.143,0.347,0.0143,23.9,0.94,0.97,0.912,32.7,31.8,63.5,1520
2011-07-27,2010,10,43,208,477.11,0.4,3,Normal,50,10,9,9,108,186,0.39,291.1,0.61,291.1,0,0,0,0,-9,9,50,10,9,0,117,360,990,965.7,24.3,0.163,0.0364,0.0015,0.199,0.00821,2,0.139,0.338,0.0139,23.9,0.939,0.97,0.911,32.1,31.1,62.2,1490
2011-07-28,2010,10,43,209,470.82,0.41,3,Normal,50,10,9,9,108,186,0.4,284.8,0.6,284.8,0,0,0,0,-9,9,50,10,9,0,117,354,990,965.7,24.3,0.16,0.0334,0.00138,0.194,0.00798,2,0.135,0.329,0.0135,24,0.938,0.97,0.91,31.4,30.4,60.9,1460
2011-07-29,2010,10,44,210,465.08,0.41,3,Normal,50,10,9,9,108,186,0.4,279.1,0.6,279.1,0,0,0,0,-9,9,50,10,9,0,117,348,990,965.7,24.3,0.158,0.0307,0.00126,0.189,0.00778,2,0.131,0.32,0.0132,24,0.936,0.97,0.908,30.7,29.8,59.6,1430
2011-07-30,2010,10,44,211,459.33,0.42,3,Normal,50,10,9,9,108,186,0.41,273.3,0.59,273.3,0,0,0,0,-9,9,50,10,9,0,117,342,990,965.7,24.3,0.156,0.028,0.00115,0.184,0.00758,2,0.127,0.311,0.0128,24,0.935,0.97,0.907,30.1,29.2,58.4,1400
2011-07-31,2010,10,44,212,453.59,0.42,3,Normal,50,10,9,9,108,186,0.41,267.6,0.59,267.6,0,0,0,0,-9,9,50,10,9,0,117,337,990,965.6,24.4,0.154,0.0253,0.00104,0.18,0.00737,2,0.123,0.303,0.0124,24.1,0.934,0.97,0.906,29.5,28.6,57.2,1370
2011-08-01,2010,11,44,213,447.85,0.42,3,Normal,47,8,6,5,89,155,0.35,292.9,0.65,292.9,0,0,0,0,-5,5,47,8,6,0,94,354,990,965.6,24.4,0.16,0.0372,0.00153,0.198,0.00811,2,0.14,0.338,0.0139,24,0.939,0.97,0.911,32.4,31.5,62.9,1510
2011-08-02,2010,11,44,214,440.47,0.43,3,Normal,47,8,6,5,89,155,0.35,285.5,0.65,285.5,0,0,0,0,-5,5,47,8,6,0,94,346,990,965.6,24.4,0.158,0.0337,0.00138,0.192,0.00784,2,0.135,0.327,0.0134,24.1,0.938,0.97,0.91,31.6,30.7,61.3,1470
2011-08-03,2010,11,44,215,434.72,0.43,3,Normal,47,8,6,5,89,155,0.36,279.7,0.64,279.7,0,0,0,0,-5,5,47,8,6,0,94,341,990,965.6,24.4,0.156,0.031,0.00127,0.187,0.00764,2,0.131,0.318,0.013,24.1,0.936,0.97,0.908,31,30.1,60.1,1440
2011-08-04,2010,11,44,216,428.43,0.44,3,Normal,47,8,6,5,89,155,0.36,273.4,0.64,273.4,0,0,0,0,-5,5,47,8,6,0,94,334,990,965.5,24.5,0.154,0.0281,0.00115,0.182,0.00742,2,0.127,0.309,0.0126,24.2,0.935,0.97,0.907,30.3,29.4,58.8,1410
2011-08-05,2010,11,45,217,422.15,0.44,3,Normal,47,8,6,5,89,155,0.37,267.1,0.63,267.1,0,0,0,0,-5,5,47,8,6,0,94,328,990,965.5,24.5,0.151,0.0251,0.00102,0.176,0.0072,2,0.123,0.299,0.0122,24.2,0.934,0.97,0.906,29.6,28.7,57.4,1380
2011-08-06,2010,11,45,218,416.4,0.45,3,Normal,47,8,6,5,89,155,0.37,261.4,0.63,261.4,0,0,0,0,-5,5,47,8,6,0,94,322,990,965.5,24.5,0.149,0.0224,0.000913,0.172,0.007,2,0.119,0.291,0.0119,24.2,0.932,0.97,0.904,29,28.1,56.2,1350
2011-08-07,2010,11,45,219,410.66,0.45,3,Normal,47,8,6,5,89,155,0.38,255.7,0.62,255.7,0,0,0,0,-5,5,47,8,6,0,94,317,990,965.4,24.6,0.147,0.0197,0.000801,0.167,0.0068,2,0.115,0.282,0.0115,24.3,0.931,0.97,0.903,28.3,27.5,55,1320
2011-08-08,2010,11,45,220,404.92,0.46,3,Normal,47,8,6,5,89,155,0.38,249.9,0.62,249.9,0,0,0,0,-5,5,47,8,6,0,94,311,990,965.4,24.6,0.145,0.017,0.000691,0.162,0.0066,2,0.111,0.273,0.0111,24.3,0.93,0.97,0.902,27.7,26.9,53.7,1290
2011-08-09,2010,11,45,221,400.27,0.46,3,Normal,47,8,6,5,89,155,0.39,245.3,0.61,245.3,0,0,0,0,-5,5,47,8,6,0,94,306,990,965.4,24.6,0.144,0.0166,0.000675,0.16,0.00651,2,0.108,0.268,0.0109,24.3,0.928,0.97,0.9,27.2,26.3,52.7,1260
2011-08-10,2010,11,45,222,395.08,0.46,3,Normal,47,8,6,5,89,155,0.39,240.1,0.61,240.1,0,0,0,0,-5,5,47,8,6,0,94,301,990,965.4,24.6,0.142,0.0162,0.000656,0.158,0.00641,2,0.105,0.263,0.0107,24.4,0.926,0.97,0.899,26.6,25.8,51.5,1240
2011-08-11,2010,11,45,223,389.88,0.47,3,Normal,47,8,6,5,89,155,0.4,234.9,0.6,234.9,0,0,0,0,-5,5,47,8,6,0,94,296,990,965.3,24.7,0.14,0.0157,0.000638,0.156,0.00632,2,0.101,0.257,0.0104,24.4,0.925,0.97,0.897,26,25.2,50.4,1210
2011-08-12,2010,11,46,224,384.68,0.47,3,Normal,47,8,6,5,89,155,0.4,229.7,0.6,229.7,0,0,0,0,-5,5,47,8,6,0,94,291,990,965.3,24.7,0.138,0.0153,0.000619,0.153,0.00622,1,0.253,0.406,0.0165,24.3,0.958,0.98,0.939,52.4,48.2,48.2,1160
2011-08-13,2010,11,46,225,379.49,0.48,3,Normal,47,8,6,5,89,155,0.41,224.5,0.59,224.5,0,0,0,0,-5,5,47,8,6,0,94,285,990,965.3,24.7,0.136,0.0148,0.0006,0.151,0.00612,1,0.246,0.397,0.0161,24.3,0.959,0.98,0.94,51.3,48.2,48.2,1160
2011-08-14,2010,11,46,226,374.84,0.48,3,Normal,47,8,6,5,89,155,0.41,219.8,0.59,219.8,0,0,0,0,-5,5,47,8,6,0,94,281,990,965.3,24.7,0.135,0.0144,0.000584,0.149,0.00603,1,0.239,0.388,0.0157,24.3,0.958,0.98,0.939,50.3,48.2,48.2,1160
2011-08-15,2010,11,46,227,370.19,0.49,3,Normal,47,8,6,5,89,155,0.42,215.2,0.58,215.2,0,0,0,0,-5,5,47,8,6,0,94,276,990,965.3,24.7,0.133,0.014,0.000567,0.147,0.00594,1,0.233,0.38,0.0154,24.4,0.957,0.98,0.938,49.2,48.2,48.2,1160
2011-08-16,2010,11,46,228,365.54,0.49,3,Normal,47,8,6,5,89,155,0.42,210.5,0.58,210.5,0,0,0,0,-5,5,47,8,6,0,94,272,990,965.2,24.8,0.131,0.0136,0.000551,0.145,0.00585,1,0.227,0.372,0.015,24.4,0.957,0.98,0.937,48.2,47.2,47.2,1130
2011-08-17,2010,11,46,229,360.9,0.5,3,Normal,47,8,6,5,89,155,0.43,205.9,0.57,205.9,0,0,0,0,-5,5,47,8,6,0,94,267,990,965.2,24.8,0.13,0.0133,0.000534,0.143,0.00577,1,0.22,0.363,0.0147,24.4,0.956,0.98,0.937,47.2,46.2,46.2,1110
2011-08-18,2010,11,46,230,357.34,0.5,3,Normal,47,8,6,5,89,155,0.43,202.3,0.57,202.3,0,0,0,0,-5,5,47,8,6,0,94,263,990,965.2,24.8,0.128,0.0129,0.000522,0.141,0.0057,1,0.216,0.357,0.0144,24.5,0.955,0.98,0.936,46.4,45.4,45.4,1090
2011-08-19,2010,11,47,231,353.24,0.5,3,Normal,47,8,6,5,89,155,0.44,198.2,0.56,198.2,0,0,0,0,-5,5,47,8,6,0,94,259,990,965.2,24.8,0.127,0.0126,0.000507,0.14,0.00562,1,0.21,0.35,0.0141,24.5,0.954,0.98,0.935,45.4,44.5,44.5,1070
2011-08-20,2010,11,47,232,349.14,0.51,3,Normal,47,8,6,5,89,155,0.44,194.1,0.56,194.1,0,0,0,0,-5,5,47,8,6,0,94,255,990,965.1,24.9,0.126,0.0123,0.000493,0.138,0.00555,1,0.205,0.342,0.0138,24.5,0.953,0.98,0.934,44.5,43.6,43.6,1050
2011-08-21,2010,11,47,233,345.04,0.51,3,Normal,47,8,6,5,89,155,0.45,190,0.55,190,0,0,0,0,-5,5,47,8,6,0,94,251,990,965.1,24.9,0.124,0.0119,0.000479,0.136,0.00547,1,0.199,0.335,0.0135,24.5,0.952,0.98,0.933,43.5,42.7,42.7,1020
2011-08-22,2010,11,47,234,340.93,0.52,3,Normal,47,8,6,5,89,155,0.46,185.9,0.55,185.9,0,0,0,0,-5,5,47,8,6,0,94,247,990,965.1,24.9,0.123,0.0116,0.000464,0.134,0.00539,1,0.194,0.328,0.0132,24.6,0.951,0.98,0.932,42.6,41.7,41.7,1000
2011-08-23,2010,11,47,235,336.83,0.52,3,Normal,47,8,6,5,89,155,0.46,181.8,0.54,181.8,0,0,0,0,-5,5,47,8,6,0,94,243,990,965.1,24.9,0.121,0.0112,0.00045,0.132,0.00532,1,0.188,0.32,0.0129,24.6,0.949,0.98,0.93,41.6,40.8,40.8,979
2011-08-24,2010,11,47,236,332.73,0.52,3,Normal,47,8,6,5,89,155,0.47,177.7,0.53,177.7,0,0,0,0,-5,5,47,8,6,0,94,239,990,965.1,24.9,0.12,0.0109,0.000435,0.131,0.00524,1,0.182,0.313,0.0126,24.6,0.948,0.978,0.927,40.7,39.8,39.8,955
2011-08-25,2010,11,47,237,329.18,0.53,3,Normal,47,8,6,5,89,155,0.47,174.2,0.53,174.2,0,0,0,0,-5,5,47,8,6,0,94,235,990,965,25,0.119,0.0106,0.000423,0.129,0.00517,1,0.178,0.307,0.0123,24.6,0.947,0.976,0.924,39.9,38.9,38.9,934
2011-08-26,2010,11,48,238,325.62,0.53,3,Normal,47,8,6,5,89,155,0.48,170.6,0.52,170.6,0,0,0,0,-5,5,47,8,6,0,94,232,990,965,25,0.117,0.0103,0.000411,0.128,0.00511,1,0.173,0.3,0.012,24.7,0.946,0.974,0.921,39.1,38,38,913
2011-08-27,2010,11,48,239,322.07,0.54,3,Normal,47,8,6,5,89,155,0.48,167.1,0.52,167.1,0,0,0,0,-5,5,47,8,6,0,94,228,990,965,25,0.116,0.00995,0.000398,0.126,0.00504,1,0.168,0.294,0.0118,24.7,0.945,0.972,0.919,38.2,37.2,37.2,892
2011-08-28,2010,11,48,240,318.51,0.54,3,Normal,47,8,6,5,89,155,0.49,163.5,0.51,163.5,0,0,0,0,-5,5,47,8,6,0,94,225,990,965,25,0.115,0.00965,0.000386,0.124,0.00498,1,0.163,0.288,0.0115,24.7,0.944,0.97,0.916,37.4,36.3,36.3,871
2011-08-29,2010,11,48,241,314.96,0.54,3,Normal,47,8,6,5,89,155,0.49,160,0.51,160,0,0,0,0,-5,5,47,8,6,0,94,221,990,965,25,0.114,0.00935,0.000373,0.123,0.00491,1,0.158,0.281,0.0112,24.7,0.943,0.97,0.914,36.6,35.5,35.5,852
2011-08-30,2010,11,48,242,311.4,0.55,3,Normal,47,8,6,5,89,155,0.5,156.4,0.5,156.4,0,0,0,0,-5,5,47,8,6,0,94,217,990,965,25,0.112,0.00904,0.000361,0.121,0.00484,1,0.154,0.275,0.011,24.8,0.942,0.97,0.913,35.8,34.7,34.7,833
2011-08-31,2010,11,48,243,308.94,0.55,3,Normal,47,8,6,5,89,155,0.5,153.9,0.5,153.9,0,0,0,0,-5,5,47,8,6,0,94,215,990,964.9,25.1,0.111,0.00883,0.000353,0.12,0.0048,1,0.15,0.271,0.0108,24.8,0.941,0.97,0.913,35.2,34.1,34.1,819
2011-09-01,2010,12,48,244,304.84,0.56,3,Normal,40,6,4,3,65,118,0.39,186.8,0.61,186.8,0,0,0,0,-3,3,40,6,4,0,68,237,990,964.9,25.1,0.119,0.0116,0.000464,0.131,0.00521,1,0.195,0.325,0.013,24.8,0.951,0.98,0.932,43.1,42.3,42.3,1010
2011-09-02,2010,12,49,245,299.65,0.56,3,Normal,40,6,4,3,65,118,0.39,181.7,0.61,181.7,0,0,0,0,-3,3,40,6,4,0,68,232,990,964.9,25.1,0.117,0.0112,0.000446,0.128,0.00512,1,0.188,0.316,0.0126,24.8,0.949,0.98,0.93,41.9,41.1,41.1,986
2011-09-03,2010,12,49,246,294.45,0.57,3,Normal,40,6,4,3,65,118,0.4,176.4,0.6,176.4,0,0,0,0,-3,3,40,6,4,0,68,226,990,964.9,25.1,0.115,0.0107,0.000428,0.126,0.00502,1,0.181,0.307,0.0122,24.8,0.948,0.978,0.926,40.7,39.8,39.8,955
2011-09-04,2010,12,49,247,289.8,0.58,3,Normal,40,6,4,3,65,118,0.41,171.8,0.59,171.8,0,0,0,0,-3,3,40,6,4,0,68,222,990,964.9,25.1,0.114,0.0104,0.000412,0.124,0.00494,1,0.174,0.299,0.0119,24.8,0.946,0.975,0.923,39.6,38.6,38.6,927
2011-09-05,2010,12,49,248,285.15,0.58,3,Normal,40,6,4,3,65,118,0.41,167.2,0.59,167.2,0,0,0,0,-3,3,40,6,4,0,68,217,990,964.8,25.2,0.112,0.00996,0.000396,0.122,0.00485,1,0.168,0.29,0.0115,24.9,0.945,0.973,0.919,38.5,37.5,37.5,899
2011-09-06,2010,12,49,249,281.6,0.59,3,Normal,40,6,4,3,65,118,0.42,163.6,0.58,163.6,0,0,0,0,-3,3,40,6,4,0,68,214,990,964.8,25.2,0.111,0.00966,0.000384,0.121,0.00479,1,0.163,0.284,0.0113,24.9,0.944,0.971,0.916,37.7,36.6,36.6,878
2011-09-07,2010,12,49,250,277.5,0.59,3,Normal,40,6,4,3,65,118,0.42,159.5,0.57,159.5,0,0,0,0,-3,3,40,6,4,0,68,210,990,964.8,25.2,0.109,0.00931,0.000369,0.119,0.00472,1,0.158,0.277,0.011,24.9,0.942,0.97,0.914,36.7,35.6,35.6,855
2011-09-08,2010,12,49,251,273.4,0.6,3,Normal,40,6,4,3,65,118,0.43,155.4,0.57,155.4,0,0,0,0,-3,3,40,6,4,0,68,205,990,964.8,25.2,0.108,0.00896,0.000355,0.117,0.00464,1,0.152,0.269,0.0107,24.9,0.941,0.97,0.913,35.8,34.7,34.7,833
2011-09-09,2010,12,50,252,269.29,0.6,3,Normal,40,6,4,3,65,118,0.44,151.3,0.56,151.3,0,0,0,0,-3,3,40,6,4,0,68,201,990,964.8,25.2,0.107,0.00861,0.000341,0.115,0.00457,1,0.147,0.262,0.0104,25,0.94,0.97,0.911,34.8,33.8,33.8,810
2011-09-10,2010,12,50,253,265.19,0.61,3,Normal,40,6,4,3,65,118,0.45,147.2,0.56,147.2,0,0,0,0,-3,3,40,6,4,0,68,197,990,964.8,25.2,0.105,0.00826,0.000327,0.113,0.00449,1,0.141,0.255,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,788
2011-09-11,2010,12,50,254,261.64,0.62,3,Normal,40,6,4,3,65,118,0.45,143.6,0.55,143.6,0,0,0,0,-3,3,40,6,4,0,68,194,990,964.7,25.3,0.104,0.00796,0.000315,0.112,0.00443,1,0.136,0.248,0.00983,25,0.937,0.97,0.908,33,32,32,768
2011-09-12,2010,12,50,255,258.08,0.62,3,Normal,40,6,4,3,65,118,0.46,140.1,0.54,140.1,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.103,0.00766,0.000303,0.11,0.00436,1,0.132,0.242,0.00957,25,0.935,0.97,0.907,32.1,31.2,31.2,748
2011-09-13,2010,12,50,256,254.53,0.63,3,Normal,40,6,4,3,65,118,0.46,136.5,0.54,136.5,0,0,0,0,-3,3,40,6,4,0,68,187,990,964.7,25.3,0.101,0.00736,0.000291,0.109,0.0043,1,0.127,0.236,0.00932,25,0.934,0.97,0.906,31.3,30.4,30.4,729
2011-09-14,2010,12,50,257,252.07,0.63,3,Normal,40,6,4,3,65,118,0.47,134.1,0.53,134.1,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.1,0.00715,0.000283,0.108,0.00426,1,0.123,0.231,0.00914,25.1,0.933,0.97,0.905,30.7,29.8,29.8,715
2011-09-15,2010,12,50,258,249.06,0.64,3,Normal,40,6,4,3,65,118,0.47,131.1,0.53,131.1,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0994,0.00689,0.000272,0.106,0.0042,1,0.119,0.226,0.00892,25.1,0.931,0.97,0.903,30,29.1,29.1,699
2011-09-16,2010,12,51,259,246.05,0.65,3,Normal,40,6,4,3,65,118,0.48,128.1,0.52,128.1,0,0,0,0,-3,3,40,6,4,0,68,178,990,964.7,25.3,0.0984,0.00663,0.000262,0.105,0.00415,1,0.115,0.22,0.0087,25.1,0.93,0.97,0.902,29.3,28.4,28.4,683
2011-09-17,2010,12,51,260,243.04,0.65,3,Normal,40,6,4,3,65,118,0.49,125,0.51,125,0,0,0,0,-3,3,40,6,4,0,68,175,990,964.7,25.3,0.0973,0.00638,0.000252,0.104,0.00409,1,0.111,0.215,0.00848,25.1,0.929,0.97,0.901,28.6,27.8,27.8,666
2011-09-18,2010,12,51,261,240.04,0.66,3,Normal,40,6,4,3,65,118,0.49,122,0.51,122,0,0,0,0,-3,3,40,6,4,0,68,172,990,964.6,25.4,0.0962,0.00612,0.000241,0.102,0.00404,1,0.107,0.21,0.00827,25.2,0.927,0.97,0.899,27.9,27.1,27.1,649
2011-09-19,2010,12,51,262,237.03,0.67,3,Normal,40,6,4,3,65,118,0.5,119,0.5,119,0,0,0,0,-3,3,40,6,4,0,68,169,990,964.6,25.4,0.0952,0.00587,0.000231,0.101,0.00398,1,0.103,0.204,0.00805,25.2,0.925,0.97,0.897,27.2,26.4,26.4,633
2011-09-20,2010,12,51,263,234.02,0.67,3,Normal,40,6,4,3,65,118,0.5,116,0.5,116,0,0,0,0,-3,3,40,6,4,0,68,166,990,964.6,25.4,0.0941,0.00561,0.000221,0.0997,0.00393,1,0.0991,0.199,0.00783,25.2,0.923,0.97,0.895,26.5,25.7,25.7,616
2011-09-21,2010,12,51,264,231.01,0.68,3,Normal,40,6,4,3,65,118,0.51,113,0.49,113,0,0,0,0,-3,3,40,6,4,0,68,163,990,964.6,25.4,0.0931,0.00536,0.000211,0.0984,0.00387,1,0.0951,0.193,0.00761,25.2,0.921,0.97,0.893,25.7,25,25,599
2011-09-22,2010,12,51,265,228.55,0.68,3,Normal,40,6,4,3,65,118,0.52,110.5,0.48,110.5,0,0,0,0,-3,3,40,6,4,0,68,161,990,964.6,25.4,0.0922,0.00515,0.000202,0.0973,0.00383,1,0.0917,0.189,0.00744,25.2,0.919,0.97,0.891,25.1,24.4,24.4,585
2011-09-23,2010,12,52,266,226.09,0.69,3,Normal,40,6,4,3,65,118,0.52,108.1,0.48,108.1,0,0,0,0,-3,3,40,6,4,0,68,158,990,964.6,25.4,0.0913,0.00494,0.000194,0.0963,0.00378,1,0.0884,0.185,0.00726,25.3,0.917,0.97,0.89,24.6,23.8,23.8,572
2011-09-24,2010,12,52,267,223.63,0.7,3,Normal,40,6,4,3,65,118,0.53,105.6,0.47,105.6,0,0,0,0,-3,3,40,6,4,0,68,156,990,964.5,25.5,0.0905,0.00473,0.000186,0.0952,0.00374,1,0.0851,0.18,0.00708,25.3,0.915,0.97,0.888,24,23.2,23.2,558
2011-09-25,2010,12,52,268,221.17,0.7,3,Normal,40,6,4,3,65,118,0.53,103.2,0.47,103.2,0,0,0,0,-3,3,40,6,4,0,68,153,990,964.5,25.5,0.0896,0.00452,0.000177,0.0941,0.00369,1,0.0818,0.176,0.0069,25.3,0.914,0.97,0.886,23.4,22.7,22.7,544
2011-09-26,2010,12,52,269,218.71,0.71,3,Normal,40,6,4,3,65,118,0.54,100.7,0.46,100.7,0,0,0,0,-3,3,40,6,4,0,68,151,990,964.5,25.5,0.0887,0.00431,0.000169,0.093,0.00365,1,0.0785,0.171,0.00673,25.3,0.912,0.969,0.883,22.8,22.1,22.1,530
2011-09-27,2010,12,52,270,216.25,0.72,3,Normal,40,6,4,3,65,118,0.55,98.25,0.45,98.25,0,0,0,0,-3,3,40,6,4,0,68,148,990,964.5,25.5,0.0879,0.0041,0.000161,0.092,0.00361,1,0.0751,0.167,0.00655,25.3,0.913,0.968,0.883,22.3,21.6,21.6,518
2011-09-28,2010,12,52,271,213.79,0.73,3,Normal,40,6,4,3,65,118,0.55,95.79,0.45,95.79,0,0,0,0,-3,3,40,6,4,0,68,146,990,964.5,25.5,0.087,0.00389,0.000153,0.0909,0.00356,1,0.0718,0.163,0.00638,25.4,0.915,0.967,0.885,21.8,21.1,21.1,506
2011-09-29,2010,12,52,272,212.42,0.73,3,Normal,40,6,4,3,65,118,0.56,94.42,0.44,94.42,0,0,0,0,-3,3,40,6,4,0,68,144,990,964.5,25.5,0.0865,0.00378,0.000148,0.0903,0.00354,1,0.07,0.16,0.00628,25.4,0.917,0.966,0.886,21.5,20.8,20.8,499
2011-09-30,2010,12,53,273,210.51,0.74,3,Normal,40,6,4,3,65,118,0.56,92.51,0.44,92.51,0,0,0,0,-3,3,40,6,4,0,68,143,990,964.5,25.5,0.0858,0.00361,0.000141,0.0894,0.0035,1,0.0674,0.157,0.00614,25.4,0.919,0.966,0.888,21.2,20.4,20.4,491
2011-10-01,2011,1,1,274,208.59,0.74,4,Mod_Dry,31,4,3,2,33,73,0.35,135.6,0.65,135.6,0,0,0,0,-2,2,31,4,3,0,35,174,990,964.5,25.5,0.0968,0.00728,0.000285,0.104,0.00407,1,0.126,0.23,0.00899,25.3,0.933,0.97,0.905,31.4,30.5,30.5,731
2011-10-02,2011,1,1,275,212.69,0.73,4,Mod_Dry,31,4,3,2,33,73,0.34,139.7,0.66,139.7,0,0,0,0,-2,2,31,4,3,0,35,178,990,964.5,25.5,0.0982,0.00762,0.000299,0.106,0.00415,1,0.131,0.237,0.00928,25.3,0.934,0.97,0.906,32.4,31.4,31.4,754
2011-10-03,2011,1,1,276,215.15,0.72,4,Mod_Dry,31,4,3,2,33,73,0.34,142.2,0.66,142.2,0,0,0,0,-2,2,31,4,3,0,35,180,990,964.5,25.5,0.0991,0.00783,0.000307,0.107,0.00419,1,0.134,0.241,0.00946,25.3,0.935,0.97,0.907,33,32,32,767
2011-10-04,2011,1,1,277,213.79,0.73,4,Mod_Dry,31,4,3,2,33,73,0.34,140.8,0.66,140.8,0,0,0,0,-2,2,31,4,3,0,35,179,990,964.5,25.5,0.0986,0.00772,0.000302,0.106,0.00417,1,0.133,0.239,0.00936,25.3,0.935,0.97,0.907,32.6,31.7,31.7,760
2011-10-05,2011,1,1,278,211.87,0.73,4,Mod_Dry,31,4,3,2,33,73,0.34,138.9,0.66,138.9,0,0,0,0,-2,2,31,4,3,0,35,177,990,964.5,25.5,0.098,0.00755,0.000296,0.106,0.00413,1,0.13,0.235,0.00922,25.3,0.934,0.97,0.906,32.2,31.2,31.2,749
2011-10-06,2011,1,1,279,209.96,0.74,4,Mod_Dry,31,4,3,2,33,73,0.35,137,0.65,137,0,0,0,0,-2,2,31,4,3,0,35,175,990,964.5,25.5,0.0973,0.00739,0.000289,0.105,0.0041,1,0.127,0.232,0.00909,25.3,0.933,0.97,0.905,31.7,30.8,30.8,739
2011-10-07,2011,1,1,280,208.04,0.75,4,Mod_Dry,31,4,3,2,33,73,0.35,135,0.65,135,0,0,0,0,-2,2,31,4,3,0,35,173,990,964.4,25.6,0.0966,0.00723,0.000283,0.104,0.00406,1,0.125,0.229,0.00895,25.3,0.933,0.97,0.905,31.3,30.3,30.3,728
2011-10-08,2011,1,2,281,206.13,0.76,4,Mod_Dry,31,4,3,2,33,73,0.35,133.1,0.65,133.1,0,0,0,0,-2,2,31,4,3,0,35,171,990,964.4,25.6,0.0959,0.00707,0.000276,0.103,0.00403,1,0.122,0.225,0.00881,25.3,0.932,0.97,0.904,30.8,29.9,29.9,718
2011-10-09,2011,1,2,282,204.22,0.76,4,Mod_Dry,31,4,3,2,33,73,0.36,131.2,0.64,131.2,0,0,0,0,-2,2,31,4,3,0,35,169,990,964.4,25.6,0.0953,0.0069,0.00027,0.102,0.00399,1,0.12,0.222,0.00867,25.4,0.931,0.97,0.903,30.4,29.5,29.5,707
2011-10-10,2011,1,2,283,202.3,0.77,4,Mod_Dry,31,4,3,2,33,73,0.36,129.3,0.64,129.3,0,0,0,0,-2,2,31,4,3,0,35,167,990,964.4,25.6,0.0946,0.00674,0.000263,0.101,0.00396,1,0.117,0.218,0.00853,25.4,0.93,0.97,0.902,29.9,29,29,697
2011-10-11,2011,1,2,284,200.39,0.78,3,Normal,37,5,3,2,50,97,0.48,103.4,0.52,103.4,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0879,0.00454,0.000177,0.0924,0.00361,1,0.0821,0.175,0.00682,25.4,0,0,0,0,0,0,0
2011-10-12,2011,1,2,285,198.47,0.78,3,Normal,37,5,3,2,50,97,0.49,101.5,0.51,101.5,0,0,0,0,-2,2,37,5,3,0,52,146,990,964.4,25.6,0.0872,0.00437,0.000171,0.0916,0.00358,1,0.0795,0.171,0.00668,25.4,0,0,0,0,0,0,0
2011-10-13,2011,1,2,286,196.56,0.79,3,Normal,37,5,3,2,50,97,0.49,99.56,0.51,99.56,0,0,0,0,-2,2,37,5,3,0,52,145,990,964.4,25.6,0.0866,0.00421,0.000165,0.0908,0.00355,1,0.0769,0.168,0.00655,25.4,0,0,0,0,0,0,0
2011-10-14,2011,1,2,287,194.65,0.79,3,Normal,37,5,3,2,50,97,0.5,97.65,0.5,97.65,0,0,0,0,-2,2,37,5,3,0,52,143,990,964.4,25.6,0.0859,0.00405,0.000158,0.0899,0.00351,1,0.0743,0.164,0.00642,25.4,0,0,0,0,0,0,0
2011-10-15,2011,1,3,288,192.73,0.8,3,Normal,37,5,3,2,50,97,0.5,95.73,0.5,95.73,0,0,0,0,-2,2,37,5,3,0,52,141,990,964.4,25.6,0.0852,0.00389,0.000152,0.0891,0.00348,1,0.0717,0.161,0.00629,25.4,0,0,0,0,0,0,0
2011-10-16,2011,1,3,289,190.82,0.8,3,Normal,37,5,3,2,50,97,0.51,93.82,0.49,93.82,0,0,0,0,-2,2,37,5,3,0,52,139,990,964.4,25.6,0.0845,0.00372,0.000146,0.0882,0.00345,1,0.0692,0.157,0.00615,25.4,0,0,0,0,0,0,0
2011-10-17,2011,1,3,290,188.9,0.81,3,Normal,37,5,3,2,50,97,0.51,91.9,0.49,91.9,0,0,0,0,-2,2,37,5,3,0,52,137,990,964.4,25.6,0.0838,0.00356,0.000139,0.0874,0.00342,1,0.0666,0.154,0.00602,25.4,0,0,0,0,0,0,0
2011-10-18,2011,1,3,291,188.08,0.81,3,Normal,37,5,3,2,50,97,0.52,91.08,0.48,91.08,0,0,0,0,-2,2,37,5,3,0,52,136,990,964.4,25.6,0.0836,0.00349,0.000137,0.087,0.0034,1,0.0655,0.153,0.00596,25.4,0,0,0,0,0,0,0
2011-10-19,2011,1,3,292,191.09,0.8,3,Normal,37,5,3,2,50,97,0.51,94.09,0.49,94.09,0,0,0,0,-2,2,37,5,3,0,52,139,990,964.4,25.6,0.0846,0.00375,0.000146,0.0884,0.00345,1,0.0695,0.158,0.00617,25.4,0,0,0,0,0,0,0
2011-10-20,2011,1,3,293,193.01,0.8,3,Normal,37,5,3,2,50,97,0.5,96.01,0.5,96.01,0,0,0,0,-2,2,37,5,3,0,52,141,990,964.4,25.6,0.0853,0.00391,0.000153,0.0892,0.00349,1,0.0721,0.161,0.00631,25.4,0,0,0,0,0,0,0
2011-10-21,2011,1,3,294,192.73,0.8,4,Mod_Dry,31,4,3,2,33,73,0.38,119.7,0.62,119.7,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0912,0.00593,0.000232,0.0971,0.0038,1,0.104,0.201,0.00787,25.4,0.925,0.97,0.897,27.6,26.7,26.7,642
2011-10-22,2011,1,4,295,192.46,0.8,4,Mod_Dry,31,4,3,2,33,73,0.38,119.5,0.62,119.5,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.0911,0.0059,0.000231,0.097,0.00379,1,0.104,0.201,0.00785,25.4,0.924,0.97,0.897,27.5,26.7,26.7,640
2011-10-23,2011,1,4,296,190.54,0.81,4,Mod_Dry,31,4,3,2,33,73,0.38,117.5,0.62,117.5,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0904,0.00574,0.000224,0.0962,0.00376,1,0.101,0.197,0.00771,25.4,0.923,0.97,0.895,27,26.2,26.2,629
2011-10-24,2011,1,4,297,189.18,0.81,4,Mod_Dry,31,4,3,2,33,73,0.39,116.2,0.61,116.2,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0899,0.00563,0.00022,0.0956,0.00374,1,0.0993,0.195,0.00762,25.4,0.922,0.97,0.894,26.7,25.9,25.9,621
2011-10-25,2011,1,4,298,186.72,0.82,4,Mod_Dry,31,4,3,2,33,73,0.39,113.7,0.61,113.7,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0891,0.00542,0.000212,0.0945,0.0037,1,0.096,0.191,0.00745,25.4,0.92,0.97,0.893,26.1,25.3,25.3,607
2011-10-26,2011,1,4,299,185.35,0.82,4,Mod_Dry,31,4,3,2,33,73,0.39,112.3,0.61,112.3,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0886,0.0053,0.000207,0.0939,0.00367,1,0.0942,0.188,0.00735,25.4,0.919,0.97,0.892,25.7,24.9,24.9,599
2011-10-27,2011,1,4,300,183.43,0.83,4,Mod_Dry,31,4,3,2,33,73,0.4,110.4,0.6,110.4,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0879,0.00514,0.000201,0.0931,0.00364,1,0.0916,0.185,0.00722,25.4,0.918,0.97,0.89,25.2,24.5,24.5,587
2011-10-28,2011,1,4,301,181.52,0.83,4,Mod_Dry,31,4,3,2,33,73,0.4,108.5,0.6,108.5,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0872,0.00497,0.000195,0.0922,0.00361,1,0.089,0.181,0.00709,25.4,0.917,0.97,0.889,24.8,24,24,576
2011-10-29,2011,1,5,302,180.15,0.84,4,Mod_Dry,31,4,3,2,33,73,0.41,107.2,0.59,107.2,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0868,0.00486,0.00019,0.0916,0.00358,1,0.0872,0.179,0.00699,25.4,0.916,0.97,0.888,24.4,23.7,23.7,569
2011-10-30,2011,1,5,303,178.79,0.84,4,Mod_Dry,31,4,3,2,33,73,0.41,105.8,0.59,105.8,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0863,0.00474,0.000186,0.091,0.00356,1,0.0853,0.176,0.0069,25.4,0.915,0.97,0.887,24.1,23.4,23.4,561
2011-10-31,2011,1,5,304,176.87,0.85,4,Mod_Dry,31,4,3,2,33,73,0.41,103.9,0.59,103.9,0,0,0,0,-2,2,31,4,3,0,35,142,990,964.4,25.6,0.0856,0.00458,0.000179,0.0902,0.00353,1,0.0827,0.173,0.00677,25.4,0.913,0.97,0.886,23.6,22.9,22.9,550
2011-11-01,2011,2,5,305,176.05,0.85,4,Mod_Dry,29,4,2,2,30,67,0.38,109,0.62,109,0,0,0,0,-2,2,29,4,2,0,32,144,990,964.4,25.6,0.0864,0.00502,0.000196,0.0914,0.00358,1,0.0897,0.181,0.00709,25.4,0.917,0.97,0.89,24.9,24.1,24.1,579
2011-11-02,2011,2,5,306,176.33,0.85,4,Mod_Dry,29,4,2,2,30,67,0.38,109.3,0.62,109.3,0,0,0,0,-2,2,29,4,2,0,32,144,990,964.4,25.6,0.0865,0.00504,0.000197,0.0915,0.00358,1,0.0901,0.182,0.00711,25.4,0.917,0.97,0.89,25,24.2,24.2,581
2011-11-03,2011,2,5,307,178.24,0.85,4,Mod_Dry,29,4,2,2,30,67,0.38,111.2,0.62,111.2,0,0,0,0,-2,2,29,4,2,0,32,146,990,964.4,25.6,0.0871,0.00521,0.000204,0.0923,0.00361,1,0.0927,0.185,0.00724,25.4,0.919,0.97,0.891,25.4,24.7,24.7,592
2011-11-04,2011,2,5,308,178.51,0.85,4,Mod_Dry,29,4,2,2,30,67,0.38,111.5,0.63,111.5,0,0,0,0,-2,2,29,4,2,0,32,147,990,964.4,25.6,0.0872,0.00523,0.000205,0.0925,0.00362,1,0.093,0.186,0.00726,25.4,0.919,0.97,0.891,25.5,24.7,24.7,594
2011-11-05,2011,2,6,309,179.33,0.84,4,Mod_Dry,29,4,2,2,30,67,0.37,112.3,0.63,112.3,0,0,0,0,-2,2,29,4,2,0,32,147,990,964.4,25.6,0.0875,0.0053,0.000207,0.0928,0.00363,1,0.0941,0.187,0.00732,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
2011-11-06,2011,2,6,310,180.7,0.84,4,Mod_Dry,29,4,2,2,30,67,0.37,113.7,0.63,113.7,0,0,0,0,-2,2,29,4,2,0,32,149,990,964.4,25.6,0.088,0.00541,0.000212,0.0934,0.00365,1,0.096,0.189,0.00741,25.4,0.92,0.97,0.893,26,25.3,25.3,606
2011-11-07,2011,2,6,311,184.8,0.82,4,Mod_Dry,29,4,2,2,30,67,0.36,117.8,0.64,117.8,0,0,0,0,-2,2,29,4,2,0,32,153,990,964.4,25.6,0.0895,0.00576,0.000225,0.0952,0.00372,1,0.102,0.197,0.00769,25.4,0.923,0.97,0.896,27.1,26.3,26.3,630
2011-11-08,2011,2,6,312,186.72,0.82,4,Mod_Dry,29,4,2,2,30,67,0.36,119.7,0.64,119.7,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0901,0.00593,0.000232,0.0961,0.00376,1,0.104,0.2,0.00783,25.4,0.925,0.97,0.897,27.5,26.7,26.7,641
2011-11-09,2011,2,6,313,185.35,0.82,4,Mod_Dry,29,4,2,2,30,67,0.36,118.3,0.64,118.3,0,0,0,0,-2,2,29,4,2,0,32,153,990,964.4,25.6,0.0897,0.00581,0.000227,0.0955,0.00373,1,0.102,0.198,0.00773,25.4,0.924,0.97,0.896,27.2,26.4,26.4,633
2011-11-10,2011,2,6,314,183.98,0.83,4,Mod_Dry,29,4,2,2,30,67,0.36,117,0.64,117,0,0,0,0,-2,2,29,4,2,0,32,152,990,964.4,25.6,0.0892,0.00569,0.000223,0.0949,0.00371,1,0.1,0.195,0.00764,25.4,0.923,0.97,0.895,26.9,26.1,26.1,625
2011-11-11,2011,2,6,315,182.61,0.83,4,Mod_Dry,29,4,2,2,30,67,0.37,115.6,0.63,115.6,0,0,0,0,-2,2,29,4,2,0,32,151,990,964.4,25.6,0.0887,0.00558,0.000218,0.0943,0.00369,1,0.0986,0.193,0.00754,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
2011-11-12,2011,2,7,316,182.34,0.83,4,Mod_Dry,29,4,2,2,30,67,0.37,115.3,0.63,115.3,0,0,0,0,-2,2,29,4,2,0,32,150,990,964.4,25.6,0.0886,0.00555,0.000217,0.0941,0.00368,1,0.0982,0.192,0.00752,25.4,0.922,0.97,0.894,26.4,25.7,25.7,616
2011-11-13,2011,2,7,317,185.35,0.82,4,Mod_Dry,29,4,2,2,30,67,0.36,118.3,0.64,118.3,0,0,0,0,-2,2,29,4,2,0,32,153,990,964.4,25.6,0.0897,0.00581,0.000227,0.0955,0.00373,1,0.102,0.198,0.00773,25.4,0.924,0.97,0.896,27.2,26.4,26.4,633
2011-11-14,2011,2,7,318,187.26,0.82,4,Mod_Dry,29,4,2,2,30,67,0.36,120.3,0.64,120.3,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0903,0.00597,0.000234,0.0963,0.00377,1,0.105,0.201,0.00787,25.4,0.925,0.97,0.897,27.7,26.9,26.9,644
2011-11-15,2011,2,7,319,189.18,0.81,4,Mod_Dry,29,4,2,2,30,67,0.35,122.2,0.65,122.2,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.091,0.00614,0.00024,0.0971,0.0038,1,0.107,0.205,0.008,25.4,0.926,0.97,0.899,28.2,27.3,27.3,656
2011-11-16,2011,2,7,320,190.54,0.81,4,Mod_Dry,29,4,2,2,30,67,0.35,123.5,0.65,123.5,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0915,0.00625,0.000244,0.0977,0.00382,1,0.109,0.207,0.00809,25.4,0.927,0.97,0.9,28.5,27.7,27.7,664
2011-11-17,2011,2,7,321,193.01,0.8,4,Mod_Dry,29,4,2,2,30,67,0.35,126,0.65,126,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0924,0.00646,0.000253,0.0988,0.00386,1,0.113,0.211,0.00826,25.4,0.929,0.97,0.901,29.1,28.3,28.3,678
2011-11-18,2011,2,7,322,195.47,0.79,4,Mod_Dry,29,4,2,2,30,67,0.34,128.5,0.66,128.5,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.0932,0.00667,0.000261,0.0999,0.0039,1,0.116,0.216,0.00843,25.4,0.93,0.97,0.902,29.7,28.8,28.8,692
2011-11-19,2011,2,8,323,196.29,0.79,4,Mod_Dry,29,4,2,2,30,67,0.34,129.3,0.66,129.3,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0935,0.00674,0.000263,0.1,0.00392,1,0.117,0.217,0.00849,25.4,0.93,0.97,0.902,29.9,29,29,697
2011-11-20,2011,2,8,324,197.11,0.79,4,Mod_Dry,29,4,2,2,30,67,0.34,130.1,0.66,130.1,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0938,0.00681,0.000266,0.101,0.00393,1,0.118,0.219,0.00855,25.4,0.93,0.97,0.903,30.1,29.2,29.2,701
2011-11-21,2011,2,8,325,196.83,0.79,5,Dry,23,4,2,2,19,50,0.25,146.8,0.75,146.8,0,0,0,0,-2,2,23,4,2,0,21,176,990,964.4,25.6,0.0976,0.00823,0.000322,0.106,0.00413,1,0.141,0.247,0.00963,25.3,0.937,0.97,0.909,34.2,33.2,33.2,796
2011-11-22,2011,2,8,326,194.92,0.79,5,Dry,23,4,2,2,19,50,0.26,144.9,0.74,144.9,0,0,0,0,-2,2,23,4,2,0,21,174,990,964.4,25.6,0.0969,0.00807,0.000315,0.105,0.0041,1,0.138,0.243,0.0095,25.3,0.936,0.97,0.908,33.7,32.7,32.7,785
2011-11-23,2011,2,8,327,194.65,0.79,5,Dry,23,4,2,2,19,50,0.26,144.7,0.74,144.7,0,0,0,0,-2,2,23,4,2,0,21,174,990,964.4,25.6,0.0968,0.00805,0.000314,0.105,0.0041,1,0.138,0.243,0.00948,25.3,0.936,0.97,0.908,33.7,32.7,32.7,784
2011-11-24,2011,2,8,328,198.75,0.78,5,Dry,23,4,2,2,19,50,0.25,148.8,0.75,148.8,0,0,0,0,-2,2,23,4,2,0,21,178,990,964.4,25.6,0.0983,0.00839,0.000328,0.107,0.00417,1,0.143,0.25,0.00977,25.3,0.938,0.97,0.91,34.7,33.6,33.6,807
2011-11-25,2011,2,8,329,202.3,0.77,5,Dry,23,4,2,2,19,50,0.25,152.3,0.75,152.3,0,0,0,0,-2,2,23,4,2,0,21,181,990,964.4,25.6,0.0995,0.0087,0.00034,0.108,0.00423,1,0.148,0.256,0.01,25.3,0.939,0.97,0.911,35.5,34.5,34.5,827
2011-11-26,2011,2,9,330,205.86,0.76,5,Dry,23,4,2,2,19,50,0.24,155.9,0.76,155.9,0,0,0,0,-2,2,23,4,2,0,21,185,990,964.4,25.6,0.101,0.009,0.000352,0.11,0.00429,1,0.153,0.263,0.0103,25.3,0.94,0.97,0.912,36.4,35.3,35.3,847
2011-11-27,2011,2,9,331,211.6,0.73,5,Dry,23,4,2,2,19,50,0.24,161.6,0.76,161.6,0,0,0,0,-2,2,23,4,2,0,21,191,990,964.5,25.5,0.103,0.00949,0.000372,0.112,0.0044,1,0.161,0.273,0.0107,25.3,0.942,0.971,0.915,37.7,36.6,36.6,879
2011-11-28,2011,2,9,332,215.15,0.72,5,Dry,23,4,2,2,19,50,0.23,165.2,0.77,165.2,0,0,0,0,-2,2,23,4,2,0,21,194,990,964.5,25.5,0.104,0.00979,0.000384,0.114,0.00446,1,0.165,0.279,0.0109,25.2,0.943,0.973,0.918,38.5,37.5,37.5,900
2011-11-29,2011,2,9,333,218.71,0.71,5,Dry,23,4,2,2,19,50,0.23,168.7,0.77,168.7,0,0,0,0,-2,2,23,4,2,0,21,198,990,964.5,25.5,0.105,0.0101,0.000396,0.115,0.00453,1,0.17,0.286,0.0112,25.2,0.945,0.975,0.921,39.4,38.4,38.4,921
2011-11-30,2011,2,9,334,220.08,0.71,5,Dry,23,4,2,2,19,50,0.23,170.1,0.77,170.1,0,0,0,0,-2,2,23,4,2,0,21,199,990,964.5,25.5,0.106,0.0102,0.000401,0.116,0.00455,1,0.172,0.288,0.0113,25.2,0.945,0.975,0.922,39.7,38.7,38.7,929
2011-12-01,2011,3,9,335,220.9,0.7,5,Dry,26,4,3,2,24,59,0.27,161.9,0.73,161.9,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00951,0.000373,0.114,0.00447,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.7,36.6,36.6,879
2011-12-02,2011,3,9,336,222.26,0.7,5,Dry,26,4,3,2,24,59,0.27,163.3,0.73,163.3,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00963,0.000378,0.114,0.00449,1,0.163,0.277,0.0109,25.2,0.943,0.972,0.916,38,37,37,887
2011-12-03,2011,3,10,337,222.54,0.7,5,Dry,26,4,3,2,24,59,0.27,163.5,0.73,163.5,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00965,0.000379,0.115,0.0045,1,0.163,0.278,0.0109,25.2,0.943,0.972,0.916,38.1,37,37,889
2011-12-04,2011,3,10,338,224.45,0.69,5,Dry,26,4,3,2,24,59,0.26,165.4,0.74,165.4,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.106,0.00981,0.000386,0.115,0.00453,1,0.166,0.281,0.011,25.2,0.944,0.973,0.918,38.5,37.5,37.5,900
2011-12-05,2011,3,10,339,229.65,0.68,5,Dry,26,4,3,2,24,59,0.26,170.7,0.74,170.7,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.107,0.0103,0.000403,0.118,0.00463,1,0.173,0.291,0.0114,25.1,0.945,0.975,0.922,39.8,38.8,38.8,931
2011-12-06,2011,3,10,340,231.01,0.68,5,Dry,26,4,3,2,24,59,0.26,172,0.74,172,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000408,0.118,0.00465,1,0.175,0.293,0.0115,25.1,0.946,0.976,0.923,40.1,39.1,39.1,939
2011-12-07,2011,3,10,341,232.38,0.68,5,Dry,26,4,3,2,24,59,0.25,173.4,0.75,173.4,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0105,0.000413,0.119,0.00468,1,0.177,0.295,0.0116,25.1,0.946,0.977,0.924,40.4,39.5,39.5,947
2011-12-08,2011,3,10,342,235.93,0.67,5,Dry,26,4,3,2,24,59,0.25,176.9,0.75,176.9,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000425,0.12,0.00474,1,0.181,0.302,0.0119,25.1,0.947,0.979,0.927,41.2,40.3,40.3,968
2011-12-09,2011,3,10,343,240.04,0.66,5,Dry,26,4,3,2,24,59,0.25,181,0.75,181,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000439,0.122,0.00482,1,0.187,0.309,0.0122,25.1,0.949,0.98,0.93,42.2,41.3,41.3,992
2011-12-10,2011,3,11,344,243.59,0.65,5,Dry,26,4,3,2,24,59,0.24,184.6,0.76,184.6,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.112,0.0114,0.000451,0.124,0.00488,1,0.192,0.315,0.0124,25,0.95,0.98,0.931,43,42.2,42.2,1010
2011-12-11,2011,3,11,345,247.15,0.64,5,Dry,26,4,3,2,24,59,0.24,188.2,0.76,188.2,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.114,0.0117,0.000464,0.125,0.00495,1,0.197,0.322,0.0127,25,0.951,0.98,0.932,43.9,43,43,1030
2011-12-12,2011,3,11,346,251.25,0.64,5,Dry,26,4,3,2,24,59,0.23,192.3,0.77,192.3,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.0121,0.000478,0.127,0.00503,1,0.202,0.329,0.013,25,0.952,0.98,0.933,44.8,43.9,43.9,1050
2011-12-13,2011,3,11,347,255.35,0.63,5,Dry,26,4,3,2,24,59,0.23,196.3,0.77,196.3,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.116,0.0124,0.000492,0.129,0.0051,1,0.208,0.336,0.0133,24.9,0.953,0.98,0.934,45.8,44.9,44.9,1080
2011-12-14,2011,3,11,348,259.45,0.62,5,Dry,26,4,3,2,24,59,0.23,200.4,0.77,200.4,0,0,0,0,-2,2,26,4,3,0,26,233,990,964.7,25.3,0.118,0.0128,0.000506,0.131,0.00517,1,0.213,0.344,0.0136,24.9,0.955,0.98,0.936,46.8,45.8,45.8,1100
2011-12-15,2011,3,11,349,263.55,0.61,5,Dry,26,4,3,2,24,59,0.22,204.6,0.78,204.6,0,0,0,0,-2,2,26,4,3,0,26,238,990,964.8,25.2,0.119,0.0131,0.00052,0.133,0.00525,1,0.219,0.351,0.0139,24.9,0.956,0.98,0.936,47.7,46.8,46.8,1120
2011-12-16,2011,3,11,350,267.65,0.61,5,Dry,26,4,3,2,24,59,0.22,208.7,0.78,208.7,0,0,0,0,-2,2,26,4,3,0,26,242,990,964.8,25.2,0.121,0.0135,0.000535,0.134,0.00532,1,0.224,0.358,0.0142,24.9,0.956,0.98,0.937,48.7,47.7,47.7,1140
2011-12-17,2011,3,12,351,268.47,0.61,5,Dry,26,4,3,2,24,59,0.22,209.5,0.78,209.5,0,0,0,0,-2,2,26,4,3,0,26,242,990,964.8,25.2,0.121,0.0136,0.000537,0.135,0.00534,1,0.225,0.36,0.0143,24.9,0.956,0.98,0.937,48.9,47.9,47.9,1150
2011-12-18,2011,3,12,352,270.39,0.6,5,Dry,26,4,3,2,24,59,0.22,211.4,0.78,211.4,0,0,0,0,-2,2,26,4,3,0,26,244,990,964.8,25.2,0.122,0.0137,0.000544,0.136,0.00537,1,0.228,0.363,0.0144,24.9,0.957,0.98,0.938,49.3,48.2,48.2,1160
2011-12-19,2011,3,12,353,275.04,0.6,5,Dry,26,4,3,2,24,59,0.21,216,0.79,216,0,0,0,0,-2,2,26,4,3,0,26,249,990,964.8,25.2,0.123,0.0141,0.00056,0.138,0.00546,1,0.234,0.372,0.0147,24.8,0.958,0.98,0.939,50.4,48.2,48.2,1160
2011-12-20,2011,3,12,354,278.59,0.59,5,Dry,26,4,3,2,24,59,0.21,219.6,0.79,219.6,0,0,0,0,-2,2,26,4,3,0,26,253,990,964.8,25.2,0.125,0.0144,0.000572,0.139,0.00552,1,0.239,0.378,0.015,24.8,0.958,0.98,0.939,51.2,48.2,48.2,1160
2011-12-21,2011,3,12,355,281.6,0.59,5,Dry,26,4,3,2,24,59,0.21,222.6,0.79,222.6,0,0,0,0,-2,2,26,4,3,0,26,256,990,964.8,25.2,0.126,0.0147,0.000583,0.14,0.00558,1,0.243,0.383,0.0152,24.8,0.959,0.98,0.94,51.9,48.2,48.2,1160
2011-12-22,2011,3,12,356,281.87,0.59,5,Dry,26,4,3,2,24,59,0.21,222.9,0.79,222.9,0,0,0,0,-2,2,26,4,3,0,26,256,990,964.8,25.2,0.126,0.0147,0.000584,0.141,0.00558,1,0.243,0.384,0.0153,24.8,0.959,0.98,0.94,52,48.2,48.2,1160
2011-12-23,2011,3,12,357,283.24,0.58,5,Dry,26,4,3,2,24,59,0.21,224.2,0.79,224.2,0,0,0,0,-2,2,26,4,3,0,26,257,990,964.8,25.2,0.126,0.0148,0.000588,0.141,0.00561,1,0.245,0.386,0.0154,24.8,0.959,0.98,0.94,52.3,48.2,48.2,1160
2011-12-24,2011,3,13,358,287.34,0.58,5,Dry,26,4,3,2,24,59,0.2,228.3,0.8,228.3,0,0,0,0,-2,2,26,4,3,0,26,261,990,964.8,25.2,0.128,0.0152,0.000603,0.143,0.00568,2,0.0966,0.24,0.00952,24.9,0.922,0.97,0.895,25.7,25,49.9,1200
2011-12-25,2011,3,13,359,288.16,0.58,5,Dry,26,4,3,2,24,59,0.2,229.2,0.8,229.2,0,0,0,0,-2,2,26,4,3,0,26,262,990,964.9,25.1,0.128,0.0152,0.000606,0.143,0.0057,2,0.0972,0.24,0.00956,24.9,0.923,0.97,0.895,25.8,25,50.1,1200
2011-12-26,2011,3,13,360,287.89,0.58,5,Dry,26,4,3,2,24,59,0.2,228.9,0.8,228.9,0,0,0,0,-2,2,26,4,3,0,26,262,990,964.9,25.1,0.128,0.0152,0.000605,0.143,0.00569,2,0.097,0.24,0.00955,24.9,0.923,0.97,0.895,25.8,25,50,1200
2011-12-27,2011,3,13,361,287.07,0.58,5,Dry,26,4,3,2,24,59,0.21,228.1,0.79,228.1,0,0,0,0,-2,2,26,4,3,0,26,261,990,964.8,25.2,0.128,0.0151,0.000602,0.143,0.00568,2,0.0964,0.239,0.00951,24.9,0.922,0.97,0.895,25.7,24.9,49.9,1200
2011-12-28,2011,3,13,362,286.79,0.58,5,Dry,26,4,3,2,24,59,0.21,227.8,0.79,227.8,0,0,0,0,-2,2,26,4,3,0,26,261,990,964.8,25.2,0.128,0.0151,0.000601,0.143,0.00567,2,0.0963,0.239,0.0095,24.9,0.922,0.97,0.895,25.7,24.9,49.8,1190
2011-12-29,2011,3,13,363,289.26,0.58,5,Dry,26,4,3,2,24,59,0.2,230.3,0.8,230.3,0,0,0,0,-2,2,26,4,3,0,26,263,990,964.9,25.1,0.128,0.0153,0.000609,0.144,0.00572,2,0.0979,0.242,0.00961,24.9,0.923,0.97,0.895,26,25.2,50.3,1210
2011-12-30,2011,3,13,364,294.45,0.57,5,Dry,26,4,3,2,24,59,0.2,235.4,0.8,235.4,0,0,0,0,-2,2,26,4,3,0,26,268,990,964.9,25.1,0.13,0.0158,0.000627,0.146,0.00581,2,0.101,0.247,0.00985,24.9,0.925,0.97,0.897,26.6,25.8,51.5,1240
2011-12-31,2011,3,14,365,298.55,0.56,5,Dry,26,4,3,2,24,59,0.2,239.6,0.8,239.6,0,0,0,0,-2,2,26,4,3,0,26,273,990,964.9,25.1,0.132,0.0161,0.000642,0.148,0.00589,2,0.104,0.252,0.01,24.9,0.926,0.97,0.898,27,26.2,52.4,1260
2012-01-01,2011,4,14,1,301.56,0.56,5,Dry,29,5,4,2,33,73,0.24,228.6,0.76,228.6,0,0,0,0,-2,2,29,5,4,0,35,267,990,964.9,25.1,0.13,0.0152,0.000605,0.145,0.00577,2,0.0968,0.242,0.00963,24.9,0.923,0.97,0.895,25.7,24.9,49.8,1200
2012-01-02,2011,4,14,2,304.02,0.56,5,Dry,29,5,4,2,33,73,0.24,231,0.76,231,0,0,0,0,-2,2,29,5,4,0,35,269,990,964.9,25.1,0.13,0.0154,0.000614,0.146,0.00582,2,0.0984,0.244,0.00974,24.8,0.923,0.97,0.896,26,25.2,50.4,1210
2012-01-03,2011,4,14,3,305.39,0.56,5,Dry,29,5,4,2,33,73,0.24,232.4,0.76,232.4,0,0,0,0,-2,2,29,5,4,0,35,270,990,964.9,25.1,0.131,0.0155,0.000618,0.146,0.00584,2,0.0994,0.246,0.0098,24.8,0.924,0.97,0.896,26.1,25.3,50.7,1220
2012-01-04,2011,4,14,4,307.85,0.55,5,Dry,29,5,4,2,33,73,0.24,234.8,0.76,234.8,0,0,0,0,-2,2,29,5,4,0,35,273,990,964.9,25.1,0.132,0.0157,0.000627,0.148,0.00589,2,0.101,0.249,0.00992,24.8,0.924,0.97,0.897,26.4,25.6,51.2,1230
2012-01-05,2011,4,14,5,310.86,0.55,5,Dry,29,5,4,2,33,73,0.23,237.9,0.77,237.9,0,0,0,0,-2,2,29,5,4,0,35,276,990,965,25,0.133,0.016,0.000638,0.149,0.00594,2,0.103,0.252,0.0101,24.8,0.925,0.97,0.898,26.8,26,51.9,1250
