date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2012-01-06,2011,4,14,6,314.96,0.54,5,Dry,29,5,4,2,33,73,0.23,242,0.77,242,0,0,0,0,-2,2,29,5,4,0,35,280,990,965,25,0.134,0.0163,0.000652,0.151,0.00602,2,0.106,0.256,0.0102,24.8,0.927,0.97,0.899,27.2,26.4,52.8,1270
2012-01-07,2011,4,15,7,318.51,0.54,5,Dry,29,5,4,2,33,73,0.23,245.5,0.77,245.5,0,0,0,0,-2,2,29,5,4,0,35,284,990,965,25,0.136,0.0166,0.000665,0.152,0.00609,2,0.108,0.26,0.0104,24.7,0.928,0.97,0.9,27.6,26.8,53.6,1290
2012-01-08,2011,4,15,8,322.07,0.54,5,Dry,29,5,4,2,33,73,0.23,249.1,0.77,249.1,0,0,0,0,-2,2,29,5,4,0,35,287,990,965,25,0.137,0.0169,0.000677,0.154,0.00615,2,0.111,0.264,0.0106,24.7,0.929,0.97,0.901,28.1,27.2,54.4,1310
2012-01-09,2011,4,15,9,326.17,0.53,5,Dry,29,5,4,2,33,73,0.22,253.2,0.78,253.2,0,0,0,0,-2,2,29,5,4,0,35,291,990,965,25,0.138,0.0185,0.000741,0.157,0.00628,2,0.113,0.27,0.0108,24.7,0.93,0.97,0.902,28.5,27.7,55.3,1330
2012-01-10,2011,4,15,10,330.27,0.53,5,Dry,29,5,4,2,33,73,0.22,257.3,0.78,257.3,0,0,0,0,-2,2,29,5,4,0,35,295,990,965.1,24.9,0.14,0.0204,0.000819,0.16,0.00642,2,0.116,0.276,0.0111,24.7,0.931,0.97,0.903,29,28.1,56.2,1350
2012-01-11,2011,4,15,11,335.47,0.52,5,Dry,29,5,4,2,33,73,0.22,262.5,0.78,262.5,0,0,0,0,-2,2,29,5,4,0,35,300,990,965.1,24.9,0.142,0.0229,0.000918,0.164,0.0066,2,0.12,0.284,0.0114,24.6,0.932,0.97,0.904,29.6,28.7,57.3,1380
2012-01-12,2011,4,15,12,339.57,0.52,5,Dry,29,5,4,2,33,73,0.21,266.6,0.79,266.6,0,0,0,0,-2,2,29,5,4,0,35,305,990,965.1,24.9,0.143,0.0248,0.000997,0.168,0.00674,2,0.122,0.29,0.0117,24.6,0.933,0.97,0.905,30,29.1,58.2,1400
2012-01-13,2011,4,15,13,344.22,0.51,5,Dry,29,5,4,2,33,73,0.21,271.2,0.79,271.2,0,0,0,0,-2,2,29,5,4,0,35,309,990,965.1,24.9,0.145,0.027,0.00109,0.172,0.0069,2,0.126,0.297,0.0119,24.6,0.934,0.97,0.906,30.5,29.6,59.2,1420
2012-01-14,2011,4,16,14,350.51,0.51,5,Dry,29,5,4,2,33,73,0.21,277.5,0.79,277.5,0,0,0,0,-2,2,29,5,4,0,35,316,990,965.2,24.8,0.147,0.03,0.00121,0.177,0.00712,2,0.13,0.307,0.0123,24.5,0.935,0.97,0.907,31.2,30.3,60.6,1450
2012-01-15,2011,4,16,15,356.79,0.5,5,Dry,29,5,4,2,33,73,0.2,283.8,0.8,283.8,0,0,0,0,-2,2,29,5,4,0,35,322,990,965.2,24.8,0.149,0.0329,0.00133,0.182,0.00734,2,0.134,0.316,0.0127,24.5,0.937,0.97,0.909,31.9,31,62,1490
2012-01-16,2011,4,16,16,362.54,0.49,5,Dry,29,5,4,2,33,73,0.2,289.5,0.8,289.5,0,0,0,0,-2,2,29,5,4,0,35,328,990,965.2,24.8,0.151,0.0357,0.00144,0.187,0.00754,2,0.138,0.325,0.0131,24.5,0.938,0.97,0.91,32.6,31.6,63.2,1520
2012-01-17,2011,4,16,17,368.28,0.49,5,Dry,29,5,4,2,33,73,0.2,295.3,0.8,295.3,0,0,0,0,-2,2,29,5,4,0,35,333,990,965.2,24.8,0.153,0.0384,0.00155,0.192,0.00774,2,0.142,0.333,0.0135,24.4,0.939,0.97,0.911,33.2,32.2,64.4,1550
2012-01-18,2011,4,16,18,372.93,0.48,5,Dry,29,5,4,2,33,73,0.2,299.9,0.8,299.9,0,0,0,0,-2,2,29,5,4,0,35,338,990,965.3,24.7,0.155,0.0406,0.00164,0.195,0.0079,2,0.145,0.34,0.0138,24.4,0.94,0.97,0.912,33.7,32.7,65.4,1570
2012-01-19,2011,4,16,19,377.58,0.48,5,Dry,29,5,4,2,33,73,0.19,304.6,0.81,304.6,0,0,0,0,-2,2,29,5,4,0,35,343,990,965.3,24.7,0.156,0.0428,0.00173,0.199,0.00806,2,0.148,0.347,0.0141,24.4,0.941,0.97,0.913,34.2,33.2,66.4,1590
2012-01-20,2011,4,16,20,384.96,0.47,5,Dry,29,5,4,2,33,73,0.19,312,0.81,312,0,0,0,0,-2,2,29,5,4,0,35,350,990,965.3,24.7,0.159,0.0462,0.00187,0.205,0.00832,2,0.153,0.358,0.0145,24.3,0.942,0.97,0.914,35,34,68,1630
2012-01-21,2011,4,17,21,388.51,0.47,5,Dry,29,5,4,2,33,73,0.19,315.5,0.81,315.5,0,0,0,0,-2,2,29,5,4,0,35,354,990,965.3,24.7,0.16,0.0479,0.00194,0.208,0.00844,2,0.155,0.364,0.0147,24.3,0.943,0.97,0.914,35.4,34.4,68.7,1650
2012-01-22,2011,4,17,22,392.07,0.47,5,Dry,29,5,4,2,33,73,0.19,319.1,0.81,319.1,0,0,0,0,-2,2,29,5,4,0,35,357,990,965.4,24.6,0.162,0.0496,0.00201,0.211,0.00857,2,0.158,0.369,0.015,24.3,0.943,0.97,0.915,35.8,34.7,69.5,1670
2012-01-23,2011,4,17,23,397.81,0.46,5,Dry,29,5,4,2,33,73,0.18,324.8,0.82,324.8,0,0,0,0,-2,2,29,5,4,0,35,363,990,965.4,24.6,0.164,0.0523,0.00213,0.216,0.00877,2,0.162,0.378,0.0153,24.2,0.944,0.97,0.916,36.4,35.4,70.7,1700
2012-01-24,2011,4,17,24,401.36,0.46,5,Dry,29,5,4,2,33,73,0.18,328.4,0.82,328.4,0,0,0,0,-2,2,29,5,4,0,35,366,990,965.4,24.6,0.165,0.054,0.0022,0.219,0.0089,2,0.164,0.383,0.0156,24.2,0.945,0.97,0.916,36.8,35.7,71.5,1710
2012-01-25,2011,4,17,25,407.65,0.45,5,Dry,29,5,4,2,33,73,0.18,334.6,0.82,334.6,0,0,0,0,-2,2,29,5,4,0,35,373,990,965.4,24.6,0.167,0.057,0.00232,0.224,0.00912,2,0.168,0.392,0.016,24.2,0.946,0.971,0.918,37.5,36.4,72.8,1750
2012-01-26,2011,4,17,26,418.32,0.45,5,Dry,29,5,4,2,33,73,0.17,345.3,0.82,345.3,0,0,0,0,-2,2,29,5,4,0,35,383,990,965.5,24.5,0.171,0.062,0.00253,0.233,0.0095,2,0.176,0.408,0.0167,24.1,0.948,0.973,0.922,38.7,37.6,75.3,1810
2012-01-27,2011,4,17,27,429.53,0.44,5,Dry,29,5,4,2,33,73,0.17,356.5,0.83,356.5,0,0,0,0,-2,2,29,5,4,0,35,395,990,965.5,24.5,0.175,0.0673,0.00275,0.242,0.00989,2,0.183,0.425,0.0174,24,0.949,0.976,0.926,39.9,38.9,77.9,1870
2012-01-28,2011,4,18,28,440.74,0.43,5,Dry,29,5,4,2,33,73,0.17,367.7,0.83,367.7,0,0,0,0,-2,2,29,5,4,0,35,406,990,965.6,24.4,0.179,0.0726,0.00297,0.251,0.0103,2,0.191,0.442,0.0181,24,0.951,0.978,0.93,41.1,40.2,80.4,1930
2012-01-29,2011,4,18,29,453.59,0.42,5,Dry,29,5,4,2,33,73,0.16,380.6,0.84,380.6,0,0,0,0,-2,2,29,5,4,0,35,419,990,965.6,24.4,0.183,0.0786,0.00323,0.262,0.0108,2,0.199,0.461,0.0189,23.9,0.952,0.98,0.933,42.5,41.6,83.3,2000
2012-01-30,2011,4,18,30,465.35,0.41,5,Dry,29,5,4,2,33,73,0.16,392.4,0.84,392.4,0,0,0,0,-2,2,29,5,4,0,35,430,990,965.7,24.3,0.187,0.0842,0.00346,0.272,0.0112,2,0.207,0.479,0.0197,23.8,0.954,0.98,0.935,43.7,42.9,85.7,2060
2012-01-31,2011,4,18,31,476.01,0.41,5,Dry,29,5,4,2,33,73,0.15,403,0.85,403,0,0,0,0,-2,2,29,5,4,0,35,441,990,965.7,24.3,0.191,0.0892,0.00368,0.28,0.0116,2,0.215,0.495,0.0204,23.8,0.955,0.98,0.936,44.9,44,87.9,2110
2012-02-01,2011,5,18,32,491.05,0.4,5,Dry,31,6,4,3,41,85,0.17,406.1,0.83,406.1,0,0,0,0,-3,3,31,6,4,0,44,447,990,965.8,24.2,0.193,0.0907,0.00375,0.284,0.0117,2,0.217,0.501,0.0207,23.7,0.955,0.98,0.936,45.1,44.2,88.3,2120
2012-02-02,2011,5,18,33,507.18,0.38,5,Dry,31,6,4,3,41,85,0.17,422.2,0.83,422.2,0,0,0,0,-3,3,31,6,4,0,44,463,990,965.9,24.1,0.199,0.0983,0.00407,0.297,0.0123,2,0.227,0.525,0.0218,23.6,0.956,0.98,0.937,46.7,45.8,91.6,2200
2012-02-03,2011,5,18,34,518.4,0.38,5,Dry,31,6,4,3,41,85,0.16,433.4,0.84,433.4,0,0,0,0,-3,3,31,6,4,0,44,474,990,965.9,24.1,0.203,0.104,0.0043,0.307,0.0127,2,0.235,0.542,0.0225,23.5,0.957,0.98,0.938,47.9,46.9,93.8,2250
2012-02-04,2011,5,19,35,532.34,0.37,5,Dry,31,6,4,3,41,85,0.16,447.3,0.84,447.3,0,0,0,0,-3,3,31,6,4,0,44,488,990,966,24,0.208,0.11,0.00459,0.318,0.0132,2,0.244,0.562,0.0234,23.4,0.958,0.98,0.939,49.3,48.2,96.4,2310
2012-02-05,2011,5,19,36,546.83,0.36,5,Dry,31,6,4,3,41,85,0.15,461.8,0.84,461.8,0,0,0,0,-3,3,31,6,4,0,44,503,990,966.1,23.9,0.213,0.117,0.00489,0.33,0.0138,2,0.254,0.584,0.0244,23.4,0.957,0.98,0.938,50.6,48.2,96.4,2310
2012-02-06,2011,5,19,37,561.87,0.35,5,Dry,31,6,4,3,41,85,0.15,476.9,0.85,476.9,0,0,0,0,-3,3,31,6,4,0,44,518,990,966.1,23.9,0.221,0.124,0.0052,0.345,0.0144,2,0.264,0.609,0.0255,23.3,0.956,0.98,0.937,52,48.2,96.4,2310
2012-02-07,2011,5,19,38,575.82,0.35,5,Dry,31,6,4,3,41,85,0.15,490.8,0.85,490.8,0,0,0,0,-3,3,31,6,4,0,44,532,990,966.2,23.8,0.229,0.131,0.00549,0.359,0.0151,3,0.163,0.523,0.022,23.3,0.945,0.97,0.917,35.3,34.3,103,2470
2012-02-08,2011,5,19,39,589.76,0.34,5,Dry,31,6,4,3,41,85,0.14,504.8,0.86,504.8,0,0,0,0,-3,3,31,6,4,0,44,546,990,966.3,23.7,0.237,0.138,0.00582,0.375,0.0158,3,0.17,0.544,0.0229,23.2,0.947,0.97,0.918,36.2,35.2,105,2530
2012-02-09,2011,5,19,40,601.52,0.33,5,Dry,31,6,4,3,41,85,0.14,516.5,0.86,516.5,0,0,0,0,-3,3,31,6,4,0,44,558,990,966.3,23.7,0.243,0.146,0.00616,0.389,0.0164,3,0.175,0.564,0.0238,23.1,0.948,0.97,0.919,37,35.9,108,2590
2012-02-10,2011,5,19,41,608.9,0.33,5,Dry,31,6,4,3,41,85,0.14,523.9,0.86,523.9,0,0,0,0,-3,3,31,6,4,0,44,565,990,966.3,23.7,0.248,0.151,0.00638,0.399,0.0168,3,0.178,0.577,0.0244,23.1,0.949,0.971,0.921,37.5,36.4,109,2620
2012-02-11,2011,5,20,42,614.65,0.32,5,Dry,31,6,4,3,41,85,0.14,529.6,0.86,529.6,0,0,0,0,-3,3,31,6,4,0,44,571,990,966.4,23.6,0.251,0.155,0.00655,0.406,0.0172,3,0.181,0.586,0.0248,23.1,0.949,0.971,0.922,37.9,36.8,110,2650
2012-02-12,2011,5,20,43,619.84,0.32,5,Dry,31,6,4,3,41,85,0.14,534.8,0.86,534.8,0,0,0,0,-3,3,31,6,4,0,44,576,990,966.4,23.6,0.254,0.158,0.0067,0.412,0.0174,3,0.183,0.595,0.0252,23,0.95,0.972,0.923,38.2,37.2,111,2680
2012-02-13,2011,5,20,44,623.94,0.32,5,Dry,31,6,4,3,41,85,0.14,538.9,0.86,538.9,0,0,0,0,-3,3,31,6,4,0,44,580,990,966.4,23.6,0.256,0.161,0.00682,0.417,0.0177,3,0.185,0.602,0.0255,23,0.95,0.973,0.924,38.5,37.4,112,2700
2012-02-14,2011,5,20,45,630.23,0.31,5,Dry,31,6,4,3,41,85,0.14,545.2,0.86,545.2,0,0,0,0,-3,3,31,6,4,0,44,586,990,966.4,23.6,0.26,0.165,0.00701,0.425,0.018,3,0.188,0.613,0.026,23,0.95,0.974,0.925,38.9,37.9,114,2730
2012-02-15,2011,5,20,46,633.24,0.31,5,Dry,31,6,4,3,41,85,0.13,548.2,0.87,548.2,0,0,0,0,-3,3,31,6,4,0,44,589,990,966.4,23.6,0.261,0.167,0.0071,0.429,0.0182,3,0.189,0.618,0.0262,22.9,0.951,0.974,0.926,39.1,38.1,114,2740
2012-02-16,2011,5,20,47,634.61,0.31,5,Dry,31,6,4,3,41,85,0.13,549.6,0.87,549.6,0,0,0,0,-3,3,31,6,4,0,44,591,990,966.4,23.6,0.262,0.168,0.00714,0.43,0.0183,3,0.19,0.62,0.0263,22.9,0.951,0.974,0.926,39.2,38.2,115,2750
2012-02-17,2011,5,20,48,638.71,0.31,5,Dry,31,6,4,3,41,85,0.13,553.7,0.87,553.7,0,0,0,0,-3,3,31,6,4,0,44,595,990,966.5,23.5,0.264,0.171,0.00726,0.435,0.0185,3,0.192,0.627,0.0266,22.9,0.951,0.975,0.927,39.5,38.5,115,2770
2012-02-18,2011,5,21,49,641.72,0.31,5,Dry,31,6,4,3,41,85,0.13,556.7,0.87,556.7,0,0,0,0,-3,3,31,6,4,0,44,598,990,966.5,23.5,0.266,0.173,0.00735,0.439,0.0187,3,0.193,0.632,0.0269,22.9,0.951,0.975,0.928,39.6,38.7,116,2780
2012-02-19,2011,5,21,50,643.63,0.31,5,Dry,31,6,4,3,41,85,0.13,558.6,0.87,558.6,0,0,0,0,-3,3,31,6,4,0,44,600,990,966.5,23.5,0.267,0.174,0.0074,0.441,0.0188,3,0.194,0.635,0.027,22.9,0.951,0.976,0.928,39.8,38.8,116,2790
2012-02-20,2011,5,21,51,645.54,0.31,5,Dry,31,6,4,3,41,85,0.13,560.5,0.87,560.5,0,0,0,0,-3,3,31,6,4,0,44,602,990,966.5,23.5,0.268,0.175,0.00746,0.444,0.0189,3,0.195,0.639,0.0272,22.9,0.952,0.976,0.929,39.9,38.9,117,2800
2012-02-21,2011,5,21,52,642.54,0.31,5,Dry,31,6,4,3,41,85,0.13,557.5,0.87,557.5,0,0,0,0,-3,3,31,6,4,0,44,599,990,966.5,23.5,0.267,0.173,0.00737,0.44,0.0187,3,0.193,0.633,0.0269,22.9,0.951,0.975,0.928,39.7,38.7,116,2790
2012-02-22,2011,5,21,53,637.89,0.31,5,Dry,31,6,4,3,41,85,0.13,552.9,0.87,552.9,0,0,0,0,-3,3,31,6,4,0,44,594,990,966.5,23.5,0.264,0.17,0.00723,0.434,0.0184,3,0.191,0.626,0.0266,22.9,0.951,0.975,0.927,39.4,38.4,115,2770
2012-02-23,2011,5,21,54,636.52,0.31,5,Dry,31,6,4,3,41,85,0.13,551.5,0.87,551.5,0,0,0,0,-3,3,31,6,4,0,44,593,990,966.4,23.6,0.263,0.169,0.00719,0.433,0.0184,3,0.191,0.623,0.0265,22.9,0.951,0.975,0.927,39.3,38.3,115,2760
2012-02-24,2011,5,21,55,635.7,0.31,5,Dry,31,6,4,3,41,85,0.13,550.7,0.87,550.7,0,0,0,0,-3,3,31,6,4,0,44,592,990,966.4,23.6,0.263,0.169,0.00717,0.432,0.0183,3,0.19,0.622,0.0264,22.9,0.951,0.974,0.926,39.3,38.3,115,2750
2012-02-25,2011,5,22,56,633.24,0.31,5,Dry,31,6,4,3,41,85,0.13,548.2,0.87,548.2,0,0,0,0,-3,3,31,6,4,0,44,589,990,966.4,23.6,0.261,0.167,0.0071,0.429,0.0182,3,0.189,0.618,0.0262,22.9,0.951,0.974,0.926,39.1,38.1,114,2740
2012-02-26,2011,5,22,57,630.78,0.31,5,Dry,31,6,4,3,41,85,0.14,545.8,0.86,545.8,0,0,0,0,-3,3,31,6,4,0,44,587,990,966.4,23.6,0.26,0.166,0.00702,0.426,0.0181,3,0.188,0.614,0.026,23,0.95,0.974,0.925,38.9,37.9,114,2730
2012-02-27,2011,5,22,58,632.69,0.31,5,Dry,31,6,4,3,41,85,0.13,547.7,0.87,547.7,0,0,0,0,-3,3,31,6,4,0,44,589,990,966.4,23.6,0.261,0.167,0.00708,0.428,0.0182,3,0.189,0.617,0.0262,23,0.951,0.974,0.926,39.1,38,114,2740
2012-02-28,2011,5,22,59,636.25,0.31,5,Dry,31,6,4,3,41,85,0.13,551.3,0.87,551.3,0,0,0,0,-3,3,31,6,4,0,44,592,990,966.4,23.6,0.263,0.169,0.00718,0.432,0.0184,3,0.191,0.623,0.0264,22.9,0.951,0.975,0.927,39.3,38.3,115,2760
2012-02-29,2011,5,22,60,639.8,0.31,5,Dry,31,6,4,3,41,85,0.13,554.8,0.87,554.8,0,0,0,0,-3,3,31,6,4,0,44,596,990,966.5,23.5,0.265,0.172,0.00729,0.437,0.0186,3,0.192,0.629,0.0267,22.9,0.951,0.975,0.927,39.5,38.5,116,2770
2012-03-01,2011,6,22,61,643.36,0.31,5,Dry,36,8,6,4,53,107,0.17,536.4,0.83,536.4,0,0,0,0,-4,4,36,8,6,0,57,586,990,966.5,23.5,0.26,0.159,0.00677,0.419,0.0178,3,0.184,0.603,0.0256,22.9,0.95,0.972,0.923,38.2,37.1,111,2670
2012-03-02,2011,6,22,62,648.01,0.31,5,Dry,36,8,6,4,53,107,0.17,541,0.83,541,0,0,0,0,-4,4,36,8,6,0,57,591,990,966.5,23.5,0.262,0.162,0.00691,0.425,0.0181,3,0.186,0.611,0.026,22.9,0.95,0.973,0.924,38.5,37.4,112,2690
2012-03-03,2011,6,23,63,656.48,0.3,5,Dry,36,8,6,4,53,107,0.16,549.5,0.84,549.5,0,0,0,0,-4,4,36,8,6,0,57,599,990,966.5,23.5,0.267,0.168,0.00716,0.435,0.0185,3,0.19,0.625,0.0266,22.8,0.951,0.974,0.926,39,38,114,2740
2012-03-04,2011,6,23,64,664.96,0.3,5,Dry,36,8,6,4,53,107,0.16,558,0.84,558,0,0,0,0,-4,4,36,8,6,0,57,608,990,966.6,23.4,0.272,0.174,0.00741,0.446,0.019,3,0.194,0.639,0.0273,22.8,0.951,0.975,0.928,39.6,38.6,116,2780
2012-03-05,2011,6,23,65,673.43,0.29,5,Dry,36,8,6,4,53,107,0.16,566.4,0.84,566.4,0,0,0,0,-4,4,36,8,6,0,57,616,990,966.6,23.4,0.277,0.179,0.00766,0.456,0.0195,3,0.197,0.654,0.0279,22.8,0.952,0.976,0.929,40.1,39.2,117,2820
2012-03-06,2011,6,23,66,686.29,0.29,5,Dry,36,8,6,4,53,107,0.16,579.3,0.84,579.3,0,0,0,0,-4,4,36,8,6,0,57,629,990,966.6,23.4,0.284,0.188,0.00805,0.472,0.0202,3,0.203,0.675,0.0289,22.7,0.953,0.978,0.932,40.9,40,120,2880
2012-03-07,2011,6,23,67,699.68,0.28,5,Dry,36,8,6,4,53,107,0.15,592.7,0.85,592.7,0,0,0,0,-4,4,36,8,6,0,57,643,990,966.7,23.3,0.292,0.197,0.00845,0.489,0.021,3,0.209,0.698,0.0299,22.6,0.954,0.98,0.935,41.8,40.9,123,2950
2012-03-08,2011,6,23,68,713.08,0.28,5,Dry,36,8,6,4,53,107,0.15,606.1,0.85,606.1,0,0,0,0,-4,4,36,8,6,0,57,656,990,966.8,23.2,0.299,0.206,0.00886,0.505,0.0217,3,0.215,0.72,0.031,22.5,0.955,0.98,0.936,42.6,41.8,125,3010
2012-03-09,2011,6,23,69,728.67,0.27,5,Dry,36,8,6,4,53,107,0.15,621.7,0.85,621.7,0,0,0,0,-4,4,36,8,6,0,57,672,990,966.8,23.2,0.308,0.216,0.00933,0.525,0.0226,3,0.222,0.747,0.0322,22.4,0.955,0.98,0.936,43.6,42.7,128,3070
2012-03-10,2011,6,24,70,744.26,0.27,5,Dry,36,8,6,4,53,107,0.14,637.3,0.86,637.3,0,0,0,0,-4,4,36,8,6,0,57,687,990,966.9,23.1,0.317,0.227,0.0098,0.544,0.0235,3,0.229,0.773,0.0334,22.3,0.956,0.98,0.937,44.5,43.6,131,3140
2012-03-11,2011,6,24,71,756.56,0.26,5,Dry,36,8,6,4,53,107,0.14,649.6,0.86,649.6,0,0,0,0,-4,4,36,8,6,0,57,700,990,966.9,23.1,0.324,0.235,0.0102,0.559,0.0242,3,0.235,0.794,0.0344,22.3,0.956,0.98,0.937,45.2,44.3,133,3190
2012-03-12,2011,6,24,72,767.22,0.26,5,Dry,36,8,6,4,53,107,0.14,660.2,0.86,660.2,0,0,0,0,-4,4,36,8,6,0,57,710,990,967,23,0.33,0.242,0.0105,0.572,0.0248,3,0.24,0.812,0.0352,22.2,0.957,0.98,0.938,45.9,45,135,3240
2012-03-13,2011,6,24,73,773.4,0.26,5,Dry,36,8,6,4,53,107,0.14,666.4,0.86,666.4,0,0,0,0,-4,4,36,8,6,0,57,716,990,967,23,0.334,0.246,0.0107,0.58,0.0252,3,0.242,0.822,0.0357,22.2,0.957,0.98,0.938,46.2,45.3,136,3260
2012-03-14,2011,6,24,74,781.99,0.25,5,Dry,36,8,6,4,53,107,0.14,675,0.86,675,0,0,0,0,-4,4,36,8,6,0,57,725,990,967,23,0.339,0.252,0.011,0.59,0.0257,3,0.246,0.837,0.0364,22.1,0.957,0.98,0.938,46.7,45.8,137,3300
2012-03-15,2011,6,24,75,792.13,0.25,5,Dry,36,8,6,4,53,107,0.14,685.1,0.86,685.1,0,0,0,0,-4,4,36,8,6,0,57,735,990,967.1,22.9,0.344,0.259,0.0113,0.603,0.0263,3,0.251,0.854,0.0372,22.1,0.957,0.98,0.938,47.3,46.4,139,3340
2012-03-16,2011,6,24,76,803.31,0.24,5,Dry,36,8,6,4,53,107,0.13,696.3,0.87,696.3,0,0,0,0,-4,4,36,8,6,0,57,746,990,967.1,22.9,0.351,0.266,0.0116,0.617,0.0269,3,0.256,0.873,0.0381,22,0.957,0.98,0.938,48,47,141,3380
2012-03-17,2011,6,25,77,818.89,0.23,5,Dry,36,8,6,4,53,107,0.13,711.9,0.87,711.9,0,0,0,0,-4,4,36,8,6,0,57,762,990,967.2,22.8,0.359,0.277,0.0121,0.636,0.0279,3,0.263,0.899,0.0394,21.9,0.957,0.98,0.938,48.8,47.9,144,3450
2012-03-18,2011,6,25,78,828.03,0.23,5,Dry,36,8,6,4,53,107,0.13,721,0.87,721,0,0,0,0,-4,4,36,8,6,0,57,771,990,967.2,22.8,0.365,0.283,0.0124,0.647,0.0284,3,0.267,0.914,0.0401,21.9,0.957,0.98,0.938,49.3,48.2,145,3470
2012-03-19,2011,6,25,79,833.66,0.23,5,Dry,36,8,6,4,53,107,0.13,726.7,0.87,726.7,0,0,0,0,-4,4,36,8,6,0,57,777,990,967.2,22.8,0.368,0.286,0.0126,0.654,0.0287,3,0.269,0.924,0.0406,21.8,0.957,0.98,0.938,49.6,48.2,145,3470
2012-03-20,2011,6,25,80,839.4,0.23,5,Dry,36,8,6,4,53,107,0.13,732.4,0.87,732.4,0,0,0,0,-4,4,36,8,6,0,57,782,990,967.3,22.7,0.371,0.29,0.0128,0.661,0.0291,3,0.272,0.934,0.041,21.8,0.957,0.98,0.938,50,48.2,145,3470
2012-03-21,2011,6,25,81,845.24,0.23,5,Dry,36,8,6,4,53,107,0.13,738.2,0.87,738.2,0,0,0,0,-4,4,36,8,6,0,57,788,990,967.3,22.7,0.377,0.294,0.0129,0.671,0.0295,3,0.275,0.945,0.0416,21.8,0.957,0.98,0.938,50.3,48.2,145,3470
2012-03-22,2011,6,25,82,855.18,0.22,5,Dry,36,8,6,4,53,107,0.13,748.2,0.88,748.2,0,0,0,0,-4,4,36,8,6,0,57,798,990,967.3,22.7,0.386,0.301,0.0133,0.686,0.0303,3,0.279,0.966,0.0426,21.7,0.957,0.98,0.938,50.8,48.2,145,3470
2012-03-23,2011,6,25,83,861.26,0.22,5,Dry,36,8,6,4,53,107,0.12,754.3,0.88,754.3,0,0,0,0,-4,4,36,8,6,0,57,804,990,967.3,22.7,0.391,0.304,0.0134,0.695,0.0307,3,0.281,0.976,0.0431,21.7,0.957,0.98,0.938,51.1,48.2,145,3470
2012-03-24,2011,6,26,84,867.43,0.22,5,Dry,36,8,6,4,53,107,0.12,760.4,0.88,760.4,0,0,0,0,-4,4,36,8,6,0,57,810,990,967.4,22.6,0.397,0.307,0.0136,0.704,0.0311,3,0.283,0.987,0.0436,21.6,0.957,0.98,0.937,51.5,48.2,145,3470
2012-03-25,2011,6,26,85,873.68,0.22,5,Dry,36,8,6,4,53,107,0.12,766.7,0.88,766.7,0,0,0,0,-4,4,36,8,6,0,57,817,990,967.4,22.6,0.403,0.31,0.0137,0.713,0.0315,3,0.284,0.997,0.0441,21.6,0.956,0.98,0.937,51.8,48.2,145,3470
2012-03-26,2011,6,26,86,880.01,0.22,5,Dry,36,8,6,4,53,107,0.12,773,0.88,773,0,0,0,0,-4,4,36,8,6,0,57,823,990,967.4,22.6,0.408,0.313,0.0139,0.721,0.032,3,0.286,1.01,0.0446,21.6,0.956,0.98,0.937,52.1,48.2,145,3470
2012-03-27,2011,6,26,87,886.42,0.21,5,Dry,36,8,6,4,53,107,0.12,779.4,0.88,779.4,0,0,0,0,-4,4,36,8,6,0,57,829,990,967.4,22.6,0.414,0.316,0.014,0.73,0.0324,4,0.206,0.936,0.0415,21.6,0.952,0.975,0.928,39.3,38.3,153,3680
2012-03-28,2011,6,26,88,897.27,0.21,5,Dry,36,8,6,4,53,107,0.12,790.3,0.88,790.3,0,0,0,0,-4,4,36,8,6,0,57,840,990,967.5,22.5,0.424,0.321,0.0143,0.746,0.0331,4,0.209,0.955,0.0424,21.6,0.953,0.976,0.93,39.8,38.8,155,3730
2012-03-29,2011,6,26,89,903.87,0.21,5,Dry,36,8,6,4,53,107,0.12,796.9,0.88,796.9,0,0,0,0,-4,4,36,8,6,0,57,847,990,967.5,22.5,0.43,0.325,0.0144,0.755,0.0336,4,0.211,0.966,0.043,21.5,0.953,0.976,0.931,40.1,39.1,156,3760
2012-03-30,2011,6,26,90,910.54,0.21,5,Dry,36,8,6,4,53,107,0.12,803.5,0.88,803.5,0,0,0,0,-4,4,36,8,6,0,57,854,990,967.5,22.5,0.436,0.328,0.0146,0.764,0.034,4,0.214,0.978,0.0435,21.5,0.953,0.977,0.931,40.3,39.4,158,3780
2012-03-31,2011,6,27,91,921.81,0.2,5,Dry,36,8,6,4,53,107,0.12,814.8,0.88,814.8,0,0,0,0,-4,4,36,8,6,0,57,865,990,967.6,22.4,0.447,0.333,0.0149,0.78,0.0348,4,0.217,0.997,0.0445,21.4,0.954,0.978,0.933,40.8,39.9,160,3830
2012-04-01,2011,7,27,92,928.65,0.2,5,Dry,40,10,8,5,62,125,0.14,803.6,0.86,803.6,0,0,0,0,-5,5,40,10,8,0,67,862,990,967.6,22.4,0.444,0.328,0.0147,0.772,0.0345,4,0.214,0.985,0.044,21.4,0.953,0.976,0.931,40.2,39.3,157,3770
2012-04-02,2011,7,27,93,935.56,0.2,5,Dry,40,10,8,5,62,125,0.13,810.6,0.87,810.6,0,0,0,0,-5,5,40,10,8,0,67,869,990,967.6,22.4,0.45,0.331,0.0148,0.781,0.0349,4,0.216,0.997,0.0446,21.4,0.954,0.977,0.932,40.5,39.5,158,3800
2012-04-03,2011,7,27,94,942.53,0.2,5,Dry,40,10,8,5,62,125,0.13,817.5,0.87,817.5,0,0,0,0,-5,5,40,10,8,0,67,876,990,967.7,22.3,0.456,0.335,0.015,0.791,0.0354,4,0.218,1.01,0.0452,21.3,0.954,0.978,0.932,40.8,39.8,159,3830
2012-04-04,2011,7,27,95,949.57,0.2,5,Dry,40,10,8,5,62,125,0.13,824.6,0.87,824.6,0,0,0,0,-5,5,40,10,8,0,67,883,990,967.7,22.3,0.463,0.338,0.0152,0.801,0.0359,4,0.221,1.02,0.0458,21.3,0.954,0.978,0.933,41,40.1,161,3850
2012-04-05,2011,7,27,96,956.65,0.2,5,Dry,40,10,8,5,62,125,0.13,831.6,0.87,831.6,0,0,0,0,-5,5,40,10,8,0,67,890,990,967.7,22.3,0.469,0.342,0.0153,0.811,0.0364,4,0.223,1.03,0.0464,21.2,0.954,0.979,0.934,41.3,40.4,162,3880
2012-04-06,2011,7,27,97,963.8,0.19,5,Dry,40,10,8,5,62,125,0.13,838.8,0.87,838.8,0,0,0,0,-5,5,40,10,8,0,67,897,990,967.8,22.2,0.476,0.345,0.0155,0.821,0.0369,4,0.226,1.05,0.047,21.2,0.954,0.979,0.935,41.6,40.7,163,3910
2012-04-07,2011,7,28,98,971,0.19,5,Dry,40,10,8,5,62,125,0.13,846,0.87,846,0,0,0,0,-5,5,40,10,8,0,67,904,990,967.8,22.2,0.482,0.348,0.0157,0.831,0.0374,4,0.228,1.06,0.0477,21.2,0.954,0.98,0.935,41.9,41,164,3940
2012-04-08,2011,7,28,99,978.26,0.19,5,Dry,40,10,8,5,62,125,0.13,853.3,0.87,853.3,0,0,0,0,-5,5,40,10,8,0,67,911,990,967.8,22.2,0.489,0.352,0.0159,0.841,0.0379,4,0.23,1.07,0.0483,21.1,0.954,0.98,0.935,42.2,41.3,165,3970
2012-04-09,2011,7,28,100,985.57,0.19,5,Dry,40,10,8,5,62,125,0.13,860.6,0.87,860.6,0,0,0,0,-5,5,40,10,8,0,67,919,990,967.8,22.2,0.496,0.356,0.016,0.851,0.0384,4,0.233,1.08,0.0489,21.1,0.955,0.98,0.936,42.4,41.6,166,3990
2012-04-10,2011,7,28,101,997.88,0.19,5,Dry,40,10,8,5,62,125,0.13,872.9,0.88,872.9,0,0,0,0,-5,5,40,10,8,0,67,931,990,967.9,22.1,0.507,0.361,0.0164,0.869,0.0393,4,0.237,1.11,0.05,21,0.955,0.98,0.936,42.9,42.1,168,4040
2012-04-11,2011,7,28,102,1010.3,0.18,5,Dry,40,10,8,5,62,125,0.12,885.3,0.88,885.3,0,0,0,0,-5,5,40,10,8,0,67,943,990,967.9,22.1,0.518,0.367,0.0167,0.886,0.0401,4,0.241,1.13,0.0511,20.9,0.955,0.98,0.936,43.4,42.5,170,4080
2012-04-12,2011,7,28,103,1022.9,0.18,5,Dry,40,10,8,5,62,125,0.12,897.9,0.88,897.9,0,0,0,0,-5,5,40,10,8,0,67,956,990,968,22,0.53,0.374,0.017,0.904,0.041,4,0.246,1.15,0.0522,20.9,0.955,0.98,0.936,43.9,43,172,4130
2012-04-13,2011,7,28,104,1035.6,0.18,5,Dry,40,10,8,5,62,125,0.12,910.6,0.88,910.6,0,0,0,0,-5,5,40,10,8,0,67,969,990,968,22,0.542,0.38,0.0173,0.921,0.0419,4,0.25,1.17,0.0533,20.8,0.955,0.98,0.936,44.4,43.5,174,4180
2012-04-14,2011,7,29,105,1048.5,0.17,5,Dry,40,10,8,5,62,125,0.12,923.5,0.88,923.5,0,0,0,0,-5,5,40,10,8,0,67,981,990,968.1,21.9,0.553,0.386,0.0176,0.939,0.0428,4,0.254,1.19,0.0544,20.8,0.956,0.98,0.936,44.9,44,176,4220
2012-04-15,2011,7,29,106,1061.5,0.17,5,Dry,40,10,8,5,62,125,0.12,936.5,0.88,936.5,0,0,0,0,-5,5,40,10,8,0,67,994,990,968.1,21.9,0.565,0.392,0.0179,0.957,0.0437,4,0.259,1.22,0.0555,20.7,0.956,0.98,0.936,45.4,44.5,178,4270
2012-04-16,2011,7,29,107,1074.6,0.17,5,Dry,40,10,8,5,62,125,0.12,949.6,0.88,949.6,0,0,0,0,-5,5,40,10,8,0,67,1010,990,968.1,21.9,0.577,0.399,0.0182,0.976,0.0446,4,0.263,1.24,0.0567,20.6,0.956,0.98,0.936,45.9,45,180,4320
2012-04-17,2011,7,29,108,1082.5,0.17,5,Dry,40,10,8,5,62,125,0.12,957.5,0.89,957.5,0,0,0,0,-5,5,40,10,8,0,67,1020,990,968.2,21.8,0.584,0.402,0.0184,0.987,0.0452,4,0.266,1.25,0.0573,20.6,0.956,0.98,0.936,46.2,45.3,181,4340
2012-04-18,2011,7,29,109,1085.1,0.17,5,Dry,40,10,8,5,62,125,0.12,960.1,0.89,960.1,0,0,0,0,-5,5,40,10,8,0,67,1020,990,968.2,21.8,0.587,0.404,0.0185,0.991,0.0454,4,0.267,1.26,0.0576,20.6,0.956,0.98,0.936,46.3,45.4,181,4350
2012-04-19,2011,7,29,110,1082.5,0.17,5,Dry,40,10,8,5,62,125,0.12,957.5,0.89,957.5,0,0,0,0,-5,5,40,10,8,0,67,1020,990,968.2,21.8,0.584,0.402,0.0184,0.987,0.0452,4,0.266,1.25,0.0573,20.6,0.956,0.98,0.936,46.2,45.3,181,4340
2012-04-20,2011,7,29,111,1074.6,0.17,5,Dry,40,10,8,5,62,125,0.12,949.6,0.88,949.6,0,0,0,0,-5,5,40,10,8,0,67,1010,990,968.1,21.9,0.577,0.399,0.0182,0.976,0.0446,4,0.263,1.24,0.0567,20.6,0.956,0.98,0.936,45.9,45,180,4320
2012-04-21,2011,7,30,112,1066.7,0.17,5,Dry,40,10,8,5,62,125,0.12,941.7,0.88,941.7,0,0,0,0,-5,5,40,10,8,0,67,1000,990,968.1,21.9,0.57,0.395,0.018,0.965,0.0441,4,0.26,1.23,0.056,20.7,0.956,0.98,0.936,45.6,44.7,179,4290
2012-04-22,2011,7,30,113,1053.7,0.17,5,Dry,40,10,8,5,62,125,0.12,928.6,0.88,928.6,0,0,0,0,-5,5,40,10,8,0,67,987,990,968.1,21.9,0.558,0.388,0.0177,0.947,0.0432,4,0.256,1.2,0.0548,20.7,0.956,0.98,0.936,45.1,44.2,177,4240
2012-04-23,2011,7,30,114,1040.8,0.18,5,Dry,40,10,8,5,62,125,0.12,915.8,0.88,915.8,0,0,0,0,-5,5,40,10,8,0,67,974,990,968,22,0.546,0.382,0.0174,0.929,0.0423,4,0.252,1.18,0.0537,20.8,0.955,0.98,0.936,44.6,43.7,175,4200
2012-04-24,2011,7,30,115,1022.9,0.18,5,Dry,40,10,8,5,62,125,0.12,897.9,0.88,897.9,0,0,0,0,-5,5,40,10,8,0,67,956,990,968,22,0.53,0.374,0.017,0.904,0.041,4,0.246,1.15,0.0522,20.9,0.955,0.98,0.936,43.9,43,172,4130
2012-04-25,2011,7,30,116,1005.3,0.18,5,Dry,40,10,8,5,62,125,0.12,880.3,0.88,880.3,0,0,0,0,-5,5,40,10,8,0,67,938,990,967.9,22.1,0.514,0.365,0.0165,0.879,0.0398,4,0.24,1.12,0.0507,21,0.955,0.98,0.936,43.2,42.4,169,4070
2012-04-26,2011,7,30,117,988.02,0.19,5,Dry,40,10,8,5,62,125,0.13,863,0.87,863,0,0,0,0,-5,5,40,10,8,0,67,921,990,967.9,22.1,0.498,0.357,0.0161,0.855,0.0386,4,0.234,1.09,0.0491,21.1,0.955,0.98,0.936,42.5,41.7,167,4000
2012-04-27,2011,7,30,118,966.2,0.19,5,Dry,40,10,8,5,62,125,0.13,841.2,0.87,841.2,0,0,0,0,-5,5,40,10,8,0,67,899,990,967.8,22.2,0.478,0.346,0.0156,0.824,0.0371,4,0.226,1.05,0.0473,21.2,0.954,0.98,0.935,41.7,40.8,163,3920
2012-04-28,2011,7,31,119,944.87,0.2,5,Dry,40,10,8,5,62,125,0.13,819.9,0.87,819.9,0,0,0,0,-5,5,40,10,8,0,67,878,990,967.7,22.3,0.459,0.336,0.015,0.794,0.0356,4,0.219,1.01,0.0454,21.3,0.954,0.978,0.933,40.8,39.9,160,3830
2012-04-29,2011,7,31,120,924.08,0.2,5,Dry,40,10,8,5,62,125,0.14,799.1,0.86,799.1,0,0,0,0,-5,5,40,10,8,0,67,857,990,967.6,22.4,0.44,0.326,0.0145,0.765,0.0342,4,0.212,0.977,0.0436,21.4,0.953,0.976,0.93,40,39.1,156,3750
2012-04-30,2011,7,31,121,903.87,0.21,5,Dry,40,10,8,5,62,125,0.14,778.9,0.86,778.9,0,0,0,0,-5,5,40,10,8,0,67,837,990,967.5,22.5,0.421,0.316,0.0141,0.737,0.0328,3,0.288,1.02,0.0456,21.5,0.956,0.98,0.937,52.2,48.2,145,3470
2012-05-01,2011,8,31,122,884.28,0.21,5,Dry,42,9,8,6,82,147,0.17,737.3,0.83,737.3,0,0,0,0,-6,6,42,9,8,0,88,796,990,967.4,22.6,0.384,0.294,0.013,0.677,0.03,3,0.274,0.952,0.0422,21.6,0.957,0.98,0.938,49.8,48.2,145,3470
2012-05-02,2011,8,31,123,869.5,0.22,5,Dry,42,9,8,6,82,147,0.17,722.5,0.83,722.5,0,0,0,0,-6,6,42,9,8,0,88,782,990,967.4,22.6,0.371,0.284,0.0125,0.654,0.0289,3,0.268,0.922,0.0408,21.7,0.957,0.98,0.938,49,48.1,144,3460
2012-05-03,2011,8,31,124,851.17,0.22,5,Dry,42,9,8,6,82,147,0.17,704.2,0.83,704.2,0,0,0,0,-6,6,42,9,8,0,88,763,990,967.3,22.7,0.36,0.271,0.012,0.632,0.0278,3,0.259,0.891,0.0393,21.8,0.957,0.98,0.938,48,47.1,141,3390
2012-05-04,2011,8,31,125,837.47,0.23,5,Dry,42,9,8,6,82,147,0.18,690.5,0.82,690.5,0,0,0,0,-6,6,42,9,8,0,88,749,990,967.2,22.8,0.352,0.262,0.0115,0.615,0.027,3,0.253,0.868,0.0381,21.9,0.957,0.98,0.938,47.3,46.3,139,3330
2012-05-05,2011,8,32,126,824.33,0.23,5,Dry,42,9,8,6,82,147,0.18,677.3,0.82,677.3,0,0,0,0,-6,6,42,9,8,0,88,736,990,967.2,22.8,0.345,0.253,0.0111,0.598,0.0262,3,0.247,0.846,0.0371,22,0.957,0.98,0.938,46.5,45.6,137,3280
2012-05-06,2011,8,32,127,811.81,0.24,5,Dry,42,9,8,6,82,147,0.18,664.8,0.82,664.8,0,0,0,0,-6,6,42,9,8,0,88,724,990,967.1,22.9,0.338,0.245,0.0107,0.583,0.0255,3,0.242,0.825,0.0361,22,0.957,0.98,0.937,45.8,44.9,135,3230
2012-05-07,2011,8,32,128,800.02,0.24,5,Dry,42,9,8,6,82,147,0.18,653,0.82,653,0,0,0,0,-6,6,42,9,8,0,88,712,990,967.1,22.9,0.331,0.237,0.0104,0.568,0.0248,3,0.236,0.805,0.0351,22.1,0.956,0.98,0.937,45.1,44.2,133,3180
2012-05-08,2011,8,32,129,789.11,0.25,5,Dry,42,9,8,6,82,147,0.19,642.1,0.81,642.1,0,0,0,0,-6,6,42,9,8,0,88,701,990,967.1,22.9,0.325,0.23,0.01,0.555,0.0242,3,0.231,0.786,0.0343,22.2,0.956,0.98,0.937,44.5,43.6,131,3140
2012-05-09,2011,8,32,130,779.35,0.25,5,Dry,42,9,8,6,82,147,0.19,632.4,0.81,632.4,0,0,0,0,-6,6,42,9,8,0,88,691,990,967,23,0.319,0.223,0.00972,0.543,0.0236,3,0.227,0.77,0.0335,22.2,0.955,0.98,0.936,43.9,43,129,3100
2012-05-10,2011,8,32,131,771.41,0.26,5,Dry,42,9,8,6,82,147,0.19,624.4,0.81,624.4,0,0,0,0,-6,6,42,9,8,0,88,683,990,967,23,0.315,0.218,0.00948,0.533,0.0232,3,0.223,0.756,0.0329,22.3,0.955,0.98,0.936,43.4,42.5,128,3060
2012-05-11,2011,8,32,132,756.83,0.26,5,Dry,42,9,8,6,82,147,0.19,609.8,0.81,609.8,0,0,0,0,-6,6,42,9,8,0,88,669,990,966.9,23.1,0.307,0.208,0.00903,0.515,0.0223,3,0.217,0.732,0.0317,22.3,0.955,0.98,0.936,42.5,41.7,125,3000
2012-05-12,2011,8,33,133,741.25,0.27,5,Dry,42,9,8,6,82,147,0.2,594.3,0.8,594.3,0,0,0,0,-6,6,42,9,8,0,88,653,990,966.9,23.1,0.298,0.198,0.00856,0.496,0.0214,3,0.21,0.706,0.0305,22.4,0.954,0.979,0.934,41.6,40.7,122,2930
2012-05-13,2011,8,33,134,725.11,0.27,5,Dry,42,9,8,6,82,147,0.2,578.1,0.8,578.1,0,0,0,0,-6,6,42,9,8,0,88,637,990,966.8,23.2,0.289,0.187,0.00807,0.476,0.0205,3,0.203,0.678,0.0292,22.5,0.953,0.977,0.931,40.5,39.6,119,2850
2012-05-14,2011,8,33,135,710.62,0.28,5,Dry,42,9,8,6,82,147,0.21,563.6,0.79,563.6,0,0,0,0,-6,6,42,9,8,0,88,623,990,966.7,23.3,0.28,0.177,0.00763,0.458,0.0197,3,0.196,0.654,0.0281,22.6,0.952,0.975,0.928,39.6,38.7,116,2780
2012-05-15,2011,8,33,136,695.58,0.29,5,Dry,42,9,8,6,82,147,0.21,548.6,0.79,548.6,0,0,0,0,-6,6,42,9,8,0,88,608,990,966.7,23.3,0.272,0.167,0.00718,0.439,0.0188,3,0.189,0.629,0.027,22.7,0.951,0.973,0.925,38.7,37.6,113,2710
2012-05-16,2011,8,33,137,682.18,0.29,5,Dry,42,9,8,6,82,147,0.21,535.2,0.79,535.2,0,0,0,0,-6,6,42,9,8,0,88,594,990,966.6,23.4,0.264,0.159,0.00678,0.423,0.0181,3,0.183,0.606,0.0259,22.8,0.95,0.971,0.922,37.8,36.7,110,2640
2012-05-17,2011,8,33,138,668.24,0.3,5,Dry,42,9,8,6,82,147,0.22,521.2,0.78,521.2,0,0,0,0,-6,6,42,9,8,0,88,580,990,966.6,23.4,0.256,0.149,0.00637,0.405,0.0173,3,0.177,0.583,0.0249,22.8,0.948,0.97,0.92,36.9,35.8,107,2580
2012-05-18,2011,8,33,139,654.29,0.3,5,Dry,42,9,8,6,82,147,0.23,507.3,0.78,507.3,0,0,0,0,-6,6,42,9,8,0,88,566,990,966.5,23.5,0.248,0.14,0.00596,0.388,0.0165,3,0.171,0.559,0.0238,22.9,0.947,0.97,0.919,36,34.9,105,2510
2012-05-19,2011,8,34,140,641.99,0.31,5,Dry,42,9,8,6,82,147,0.23,495,0.77,495,0,0,0,0,-6,6,42,9,8,0,88,554,990,966.5,23.5,0.241,0.133,0.00564,0.374,0.0159,3,0.165,0.539,0.0229,23,0.946,0.97,0.917,35.2,34.1,102,2460
2012-05-20,2011,8,34,141,629.14,0.31,5,Dry,42,9,8,6,82,147,0.23,482.1,0.77,482.1,0,0,0,0,-6,6,42,9,8,0,88,541,990,966.4,23.6,0.234,0.127,0.00537,0.361,0.0153,2,0.268,0.629,0.0267,23,0.956,0.98,0.937,51.9,48.2,96.4,2310
2012-05-21,2011,8,34,142,616.83,0.32,5,Dry,42,9,8,6,82,147,0.24,469.8,0.76,469.8,0,0,0,0,-6,6,42,9,8,0,88,529,990,966.4,23.6,0.227,0.121,0.00511,0.348,0.0147,2,0.26,0.607,0.0257,23,0.957,0.98,0.938,50.8,48.2,96.4,2310
2012-05-22,2011,8,34,143,605.62,0.33,5,Dry,42,9,8,6,82,147,0.24,458.6,0.76,458.6,0,0,0,0,-6,6,42,9,8,0,88,518,990,966.3,23.7,0.221,0.115,0.00488,0.336,0.0142,2,0.252,0.588,0.0248,23.1,0.958,0.98,0.938,49.7,48.2,96.4,2310
2012-05-23,2011,8,34,144,593.86,0.33,5,Dry,42,9,8,6,82,147,0.25,446.9,0.75,446.9,0,0,0,0,-6,6,42,9,8,0,88,506,990,966.3,23.7,0.214,0.11,0.00463,0.324,0.0137,2,0.244,0.568,0.0239,23.2,0.958,0.98,0.939,48.6,47.6,95.3,2290
2012-05-24,2011,8,34,145,583.75,0.34,5,Dry,42,9,8,6,82,147,0.25,436.8,0.75,436.8,0,0,0,0,-6,6,42,9,8,0,88,496,990,966.2,23.8,0.21,0.105,0.00442,0.316,0.0133,2,0.237,0.553,0.0233,23.2,0.957,0.98,0.938,47.6,46.7,93.3,2240
2012-05-25,2011,8,34,146,573.08,0.35,5,Dry,42,9,8,6,82,147,0.26,426.1,0.74,426.1,0,0,0,0,-6,6,42,9,8,0,88,485,990,966.2,23.8,0.207,0.1,0.0042,0.307,0.0129,2,0.23,0.537,0.0225,23.3,0.957,0.98,0.937,46.5,45.6,91.2,2190
2012-05-26,2011,8,35,147,562.42,0.35,5,Dry,42,9,8,6,82,147,0.26,415.4,0.74,415.4,0,0,0,0,-6,6,42,9,8,0,88,474,990,966.1,23.9,0.203,0.0951,0.00398,0.298,0.0125,2,0.223,0.521,0.0218,23.3,0.956,0.98,0.937,45.5,44.6,89.1,2140
2012-05-27,2011,8,35,148,552.3,0.36,5,Dry,42,9,8,6,82,147,0.27,405.3,0.73,405.3,0,0,0,0,-6,6,42,9,8,0,88,464,990,966.1,23.9,0.199,0.0903,0.00378,0.29,0.0121,2,0.216,0.506,0.0211,23.4,0.955,0.98,0.936,44.4,43.6,87.1,2090
2012-05-28,2011,8,35,149,543.28,0.36,5,Dry,42,9,8,6,82,147,0.27,396.3,0.73,396.3,0,0,0,0,-6,6,42,9,8,0,88,455,990,966,24,0.196,0.086,0.00359,0.282,0.0118,2,0.21,0.492,0.0205,23.5,0.954,0.98,0.935,43.5,42.6,85.3,2050
2012-05-29,2011,8,35,150,533.71,0.37,5,Dry,42,9,8,6,82,147,0.28,386.7,0.72,386.7,0,0,0,0,-6,6,42,9,8,0,88,446,990,966,24,0.193,0.0815,0.0034,0.274,0.0114,2,0.204,0.478,0.0199,23.5,0.953,0.98,0.934,42.5,41.7,83.3,2000
2012-05-30,2011,8,35,151,524.14,0.37,5,Dry,42,9,8,6,82,147,0.28,377.1,0.72,377.1,0,0,0,0,-6,6,42,9,8,0,88,436,990,966,24,0.189,0.077,0.0032,0.266,0.0111,2,0.197,0.464,0.0193,23.6,0.952,0.979,0.932,41.5,40.7,81.3,1950
2012-05-31,2011,8,35,152,516.21,0.38,5,Dry,42,9,8,6,82,147,0.28,369.2,0.71,369.2,0,0,0,0,-6,6,42,9,8,0,88,428,990,965.9,24.1,0.187,0.0733,0.00304,0.26,0.0108,2,0.192,0.452,0.0188,23.6,0.951,0.977,0.93,40.7,39.8,79.5,1910
2012-06-01,2011,9,35,153,507.73,0.38,5,Dry,39,9,7,5,59,119,0.23,388.7,0.77,388.7,0,0,0,0,-5,5,39,9,7,0,64,444,990,965.9,24.1,0.192,0.0825,0.00342,0.275,0.0114,2,0.205,0.48,0.0199,23.6,0.954,0.98,0.934,43,42.1,84.2,2020
2012-06-02,2011,9,36,154,499.26,0.39,5,Dry,39,9,7,5,59,119,0.24,380.3,0.76,380.3,0,0,0,0,-5,5,39,9,7,0,64,435,990,965.8,24.2,0.189,0.0785,0.00325,0.268,0.0111,2,0.199,0.467,0.0193,23.7,0.952,0.98,0.933,42.1,41.2,82.4,1980
2012-06-03,2011,9,36,155,491.33,0.39,5,Dry,39,9,7,5,59,119,0.24,372.3,0.76,372.3,0,0,0,0,-5,5,39,9,7,0,64,427,990,965.8,24.2,0.186,0.0747,0.00309,0.261,0.0108,2,0.194,0.455,0.0188,23.7,0.951,0.979,0.931,41.2,40.3,80.7,1940
2012-06-04,2011,9,36,156,484.49,0.4,5,Dry,39,9,7,5,59,119,0.25,365.5,0.75,365.5,0,0,0,0,-5,5,39,9,7,0,64,420,990,965.8,24.2,0.184,0.0715,0.00295,0.255,0.0105,2,0.189,0.445,0.0184,23.8,0.951,0.977,0.929,40.5,39.6,79.1,1900
2012-06-05,2011,9,36,157,477.11,0.4,5,Dry,39,9,7,5,59,119,0.25,358.1,0.75,358.1,0,0,0,0,-5,5,39,9,7,0,64,413,990,965.7,24.3,0.181,0.068,0.0028,0.249,0.0103,2,0.184,0.434,0.0179,23.8,0.95,0.975,0.926,39.7,38.7,77.5,1860
2012-06-06,2011,9,36,158,469.72,0.41,5,Dry,39,9,7,5,59,119,0.25,350.7,0.75,350.7,0,0,0,0,-5,5,39,9,7,0,64,406,990,965.7,24.3,0.179,0.0645,0.00266,0.243,0.01,2,0.179,0.422,0.0174,23.9,0.949,0.974,0.924,38.9,37.9,75.8,1820
2012-06-07,2011,9,36,159,462.34,0.41,5,Dry,39,9,7,5,59,119,0.26,343.3,0.74,343.3,0,0,0,0,-5,5,39,9,7,0,64,398,990,965.7,24.3,0.176,0.0611,0.00251,0.237,0.00975,2,0.174,0.411,0.0169,23.9,0.947,0.972,0.921,38.1,37.1,74.1,1780
2012-06-08,2011,9,36,160,455.51,0.42,5,Dry,39,9,7,5,59,119,0.26,336.5,0.74,336.5,0,0,0,0,-5,5,39,9,7,0,64,392,990,965.6,24.4,0.174,0.0578,0.00238,0.232,0.00951,2,0.17,0.401,0.0165,23.9,0.946,0.97,0.918,37.4,36.3,72.6,1740
2012-06-09,2011,9,37,161,448.67,0.42,5,Dry,39,9,7,5,59,119,0.27,329.7,0.73,329.7,0,0,0,0,-5,5,39,9,7,0,64,385,990,965.6,24.4,0.171,0.0546,0.00224,0.226,0.00927,2,0.165,0.391,0.016,24,0.945,0.97,0.917,36.7,35.6,71.1,1710
2012-06-10,2011,9,37,162,442.93,0.43,5,Dry,39,9,7,5,59,119,0.27,323.9,0.73,323.9,0,0,0,0,-5,5,39,9,7,0,64,379,990,965.6,24.4,0.169,0.0519,0.00213,0.221,0.00906,2,0.161,0.382,0.0157,24,0.944,0.97,0.916,36,35,69.9,1680
2012-06-11,2011,9,37,163,436.64,0.43,5,Dry,39,9,7,5,59,119,0.27,317.6,0.73,317.6,0,0,0,0,-5,5,39,9,7,0,64,373,990,965.6,24.4,0.167,0.0489,0.002,0.216,0.00884,2,0.157,0.373,0.0153,24.1,0.943,0.97,0.915,35.4,34.3,68.6,1650
2012-06-12,2011,9,37,164,430.35,0.44,5,Dry,39,9,7,5,59,119,0.28,311.4,0.72,311.4,0,0,0,0,-5,5,39,9,7,0,64,366,990,965.5,24.5,0.165,0.046,0.00188,0.211,0.00862,2,0.153,0.363,0.0149,24.1,0.942,0.97,0.914,34.7,33.6,67.3,1610
2012-06-13,2011,9,37,165,424.06,0.44,5,Dry,39,9,7,5,59,119,0.28,305.1,0.72,305.1,0,0,0,0,-5,5,39,9,7,0,64,360,990,965.5,24.5,0.163,0.043,0.00176,0.206,0.00839,2,0.148,0.354,0.0145,24.1,0.941,0.97,0.913,34,33,65.9,1580
2012-06-14,2011,9,37,166,418.32,0.45,5,Dry,39,9,7,5,59,119,0.28,299.3,0.72,299.3,0,0,0,0,-5,5,39,9,7,0,64,354,990,965.5,24.5,0.161,0.0403,0.00164,0.201,0.00819,2,0.145,0.345,0.0141,24.2,0.94,0.97,0.912,33.4,32.4,64.7,1550
2012-06-15,2011,9,37,167,412.58,0.45,5,Dry,39,9,7,5,59,119,0.29,293.6,0.71,293.6,0,0,0,0,-5,5,39,9,7,0,64,349,990,965.5,24.5,0.159,0.0376,0.00153,0.196,0.00799,2,0.141,0.337,0.0137,24.2,0.939,0.97,0.911,32.7,31.7,63.5,1520
2012-06-16,2011,9,38,168,406.83,0.45,5,Dry,39,9,7,5,59,119,0.29,287.8,0.71,287.8,0,0,0,0,-5,5,39,9,7,0,64,343,990,965.4,24.6,0.157,0.0349,0.00142,0.191,0.00779,2,0.137,0.328,0.0134,24.2,0.938,0.97,0.91,32.1,31.1,62.3,1490
2012-06-17,2011,9,38,169,402.18,0.46,5,Dry,39,9,7,5,59,119,0.3,283.2,0.7,283.2,0,0,0,0,-5,5,39,9,7,0,64,338,990,965.4,24.6,0.155,0.0327,0.00133,0.188,0.00763,2,0.134,0.321,0.0131,24.3,0.937,0.97,0.909,31.6,30.6,61.3,1470
2012-06-18,2011,9,38,170,396.99,0.46,5,Dry,39,9,7,5,59,119,0.3,278,0.7,278,0,0,0,0,-5,5,39,9,7,0,64,333,990,965.4,24.6,0.153,0.0302,0.00123,0.183,0.00745,2,0.13,0.313,0.0127,24.3,0.936,0.97,0.908,31,30.1,60.1,1440
2012-06-19,2011,9,38,171,391.79,0.47,5,Dry,39,9,7,5,59,119,0.3,272.8,0.7,272.8,0,0,0,0,-5,5,39,9,7,0,64,328,990,965.4,24.6,0.151,0.0278,0.00113,0.179,0.00726,2,0.127,0.306,0.0124,24.3,0.935,0.97,0.907,30.4,29.5,59,1420
2012-06-20,2011,9,38,172,386.6,0.47,5,Dry,39,9,7,5,59,119,0.31,267.6,0.69,267.6,0,0,0,0,-5,5,39,9,7,0,64,323,990,965.3,24.7,0.149,0.0253,0.00103,0.175,0.00708,2,0.123,0.298,0.0121,24.4,0.933,0.97,0.905,29.8,29,57.9,1390
2012-06-21,2011,9,38,173,381.4,0.48,5,Dry,39,9,7,5,59,119,0.31,262.4,0.69,262.4,0,0,0,0,-5,5,39,9,7,0,64,317,990,965.3,24.7,0.148,0.0229,0.000925,0.17,0.0069,2,0.12,0.29,0.0117,24.4,0.932,0.97,0.904,29.3,28.4,56.8,1360
2012-06-22,2011,9,38,174,376.76,0.48,5,Dry,39,9,7,5,59,119,0.32,257.8,0.68,257.8,0,0,0,0,-5,5,39,9,7,0,64,313,990,965.3,24.7,0.146,0.0207,0.000836,0.167,0.00674,2,0.116,0.283,0.0115,24.4,0.931,0.97,0.903,28.8,27.9,55.8,1340
2012-06-23,2011,9,39,175,372.11,0.48,5,Dry,39,9,7,5,59,119,0.32,253.1,0.68,253.1,0,0,0,0,-5,5,39,9,7,0,64,308,990,965.3,24.7,0.144,0.0185,0.000746,0.163,0.00658,2,0.113,0.276,0.0112,24.5,0.93,0.97,0.902,28.2,27.4,54.8,1320
2012-06-24,2011,9,39,176,367.46,0.49,5,Dry,39,9,7,5,59,119,0.32,248.5,0.68,248.5,0,0,0,0,-5,5,39,9,7,0,64,303,990,965.2,24.8,0.143,0.0169,0.000681,0.16,0.00644,2,0.11,0.27,0.0109,24.5,0.929,0.97,0.901,27.7,26.9,53.8,1290
2012-06-25,2011,9,39,177,363.9,0.49,5,Dry,39,9,7,5,59,119,0.33,244.9,0.67,244.9,0,0,0,0,-5,5,39,9,7,0,64,300,990,965.2,24.8,0.141,0.0166,0.000669,0.158,0.00637,2,0.108,0.266,0.0107,24.5,0.928,0.97,0.9,27.3,26.5,53,1270
2012-06-26,2011,9,39,178,359.8,0.5,5,Dry,39,9,7,5,59,119,0.33,240.8,0.67,240.8,0,0,0,0,-5,5,39,9,7,0,64,296,990,965.2,24.8,0.14,0.0162,0.000654,0.156,0.0063,2,0.105,0.261,0.0105,24.5,0.927,0.97,0.899,26.8,26,52.1,1250
2012-06-27,2011,9,39,179,355.7,0.5,5,Dry,39,9,7,5,59,119,0.34,236.7,0.67,236.7,0,0,0,0,-5,5,39,9,7,0,64,292,990,965.2,24.8,0.138,0.0159,0.000639,0.154,0.00622,2,0.102,0.257,0.0103,24.6,0.925,0.97,0.897,26.4,25.6,51.2,1230
2012-06-28,2011,9,39,180,351.6,0.5,5,Dry,39,9,7,5,59,119,0.34,232.6,0.66,232.6,0,0,0,0,-5,5,39,9,7,0,64,288,990,965.2,24.8,0.137,0.0155,0.000625,0.153,0.00614,2,0.0995,0.252,0.0101,24.6,0.924,0.97,0.896,25.9,25.1,50.3,1210
2012-06-29,2011,9,39,181,347.5,0.51,5,Dry,39,9,7,5,59,119,0.34,228.5,0.66,228.5,0,0,0,0,-5,5,39,9,7,0,64,284,990,965.1,24.9,0.136,0.0152,0.00061,0.151,0.00606,1,0.251,0.402,0.0162,24.5,0.958,0.98,0.939,52.5,48.2,48.2,1160
2012-06-30,2011,9,40,182,343.4,0.51,5,Dry,39,9,7,5,59,119,0.35,224.4,0.65,224.4,0,0,0,0,-5,5,39,9,7,0,64,279,990,965.1,24.9,0.134,0.0148,0.000596,0.149,0.00599,1,0.245,0.394,0.0159,24.5,0.959,0.98,0.94,51.7,48.2,48.2,1160
2012-07-01,2011,10,40,183,339.29,0.52,5,Dry,37,8,6,4,53,108,0.32,231.3,0.68,231.3,0,0,0,0,-4,4,37,8,6,0,57,282,990,965.1,24.9,0.135,0.0154,0.000619,0.151,0.00605,2,0.0986,0.249,0.01,24.7,0.923,0.97,0.896,25.8,25,50.1,1200
2012-07-02,2011,10,40,184,335.19,0.52,5,Dry,37,8,6,4,53,108,0.32,227.2,0.68,227.2,0,0,0,0,-4,4,37,8,6,0,57,278,990,965.1,24.9,0.134,0.0151,0.000604,0.149,0.00597,1,0.249,0.398,0.016,24.5,0.959,0.98,0.94,52.4,48.2,48.2,1160
2012-07-03,2011,10,40,185,331.64,0.53,5,Dry,37,8,6,4,53,108,0.33,223.6,0.67,223.6,0,0,0,0,-4,4,37,8,6,0,57,275,990,965.1,24.9,0.132,0.0148,0.000592,0.147,0.0059,1,0.244,0.392,0.0157,24.6,0.959,0.98,0.94,51.6,48.2,48.2,1160
2012-07-04,2011,10,40,186,328.08,0.53,5,Dry,37,8,6,4,53,108,0.33,220.1,0.67,220.1,0,0,0,0,-4,4,37,8,6,0,57,271,990,965,25,0.131,0.0145,0.000579,0.146,0.00584,1,0.24,0.385,0.0154,24.6,0.958,0.98,0.939,50.8,48.2,48.2,1160
2012-07-05,2011,10,40,187,324.53,0.53,5,Dry,37,8,6,4,53,108,0.33,216.5,0.67,216.5,0,0,0,0,-4,4,37,8,6,0,57,268,990,965,25,0.13,0.0142,0.000567,0.144,0.00577,1,0.235,0.379,0.0152,24.6,0.958,0.98,0.938,50,48.2,48.2,1160
2012-07-06,2011,10,40,188,320.97,0.54,5,Dry,37,8,6,4,53,108,0.34,213,0.66,213,0,0,0,0,-4,4,37,8,6,0,57,264,990,965,25,0.129,0.0139,0.000554,0.143,0.0057,1,0.23,0.373,0.0149,24.6,0.957,0.98,0.938,49.2,48.2,48.2,1160
2012-07-07,2011,10,41,189,317.42,0.54,5,Dry,37,8,6,4,53,108,0.34,209.4,0.66,209.4,0,0,0,0,-4,4,37,8,6,0,57,260,990,965,25,0.127,0.0136,0.000542,0.141,0.00564,1,0.225,0.366,0.0146,24.6,0.956,0.98,0.937,48.4,47.4,47.4,1140
2012-07-08,2011,10,41,190,314.96,0.54,5,Dry,37,8,6,4,53,108,0.34,207,0.66,207,0,0,0,0,-4,4,37,8,6,0,57,258,990,965,25,0.127,0.0133,0.000533,0.14,0.00559,1,0.222,0.362,0.0145,24.7,0.956,0.98,0.937,47.9,46.9,46.9,1130
2012-07-09,2011,10,41,191,311.95,0.55,5,Dry,37,8,6,4,53,108,0.35,203.9,0.65,203.9,0,0,0,0,-4,4,37,8,6,0,57,255,990,965,25,0.126,0.0131,0.000523,0.139,0.00553,1,0.218,0.356,0.0142,24.7,0.955,0.98,0.936,47.2,46.2,46.2,1110
2012-07-10,2011,10,41,192,308.94,0.55,5,Dry,37,8,6,4,53,108,0.35,200.9,0.65,200.9,0,0,0,0,-4,4,37,8,6,0,57,252,990,964.9,25.1,0.124,0.0128,0.000512,0.137,0.00548,1,0.214,0.351,0.014,24.7,0.955,0.98,0.936,46.5,45.6,45.6,1090
2012-07-11,2011,10,41,193,305.93,0.56,5,Dry,37,8,6,4,53,108,0.35,197.9,0.65,197.9,0,0,0,0,-4,4,37,8,6,0,57,249,990,964.9,25.1,0.123,0.0126,0.000502,0.136,0.00542,1,0.21,0.346,0.0138,24.7,0.954,0.98,0.935,45.8,44.9,44.9,1080
2012-07-12,2011,10,41,194,302.93,0.56,5,Dry,37,8,6,4,53,108,0.36,194.9,0.64,194.9,0,0,0,0,-4,4,37,8,6,0,57,246,990,964.9,25.1,0.122,0.0123,0.000491,0.135,0.00537,1,0.206,0.34,0.0136,24.7,0.953,0.98,0.934,45.1,44.2,44.2,1060
2012-07-13,2011,10,41,195,299.92,0.56,5,Dry,37,8,6,4,53,108,0.36,191.9,0.64,191.9,0,0,0,0,-4,4,37,8,6,0,57,243,990,964.9,25.1,0.121,0.0121,0.000481,0.133,0.00531,1,0.202,0.335,0.0133,24.8,0.952,0.98,0.933,44.4,43.5,43.5,1040
2012-07-14,2011,10,42,196,296.91,0.57,5,Dry,37,8,6,4,53,108,0.36,188.9,0.64,188.9,0,0,0,0,-4,4,37,8,6,0,57,240,990,964.9,25.1,0.12,0.0118,0.00047,0.132,0.00526,1,0.198,0.33,0.0131,24.8,0.951,0.98,0.932,43.7,42.8,42.8,1030
2012-07-15,2011,10,42,197,293.9,0.57,5,Dry,37,8,6,4,53,108,0.37,185.9,0.63,185.9,0,0,0,0,-4,4,37,8,6,0,57,237,990,964.9,25.1,0.119,0.0116,0.00046,0.131,0.0052,1,0.193,0.324,0.0129,24.8,0.95,0.98,0.931,43,42.1,42.1,1010
2012-07-16,2011,10,42,198,290.9,0.57,5,Dry,37,8,6,4,53,108,0.37,182.9,0.63,182.9,0,0,0,0,-4,4,37,8,6,0,57,234,990,964.9,25.1,0.118,0.0113,0.000449,0.129,0.00515,1,0.189,0.319,0.0127,24.8,0.949,0.98,0.931,42.3,41.4,41.4,994
2012-07-17,2011,10,42,199,287.89,0.58,5,Dry,37,8,6,4,53,108,0.38,179.9,0.63,179.9,0,0,0,0,-4,4,37,8,6,0,57,231,990,964.9,25.1,0.117,0.011,0.000439,0.128,0.00509,1,0.185,0.313,0.0125,24.8,0.949,0.979,0.929,41.6,40.7,40.7,977
2012-07-18,2011,10,42,200,284.88,0.58,5,Dry,37,8,6,4,53,108,0.38,176.9,0.62,176.9,0,0,0,0,-4,4,37,8,6,0,57,228,990,964.8,25.2,0.116,0.0108,0.000429,0.127,0.00504,1,0.181,0.308,0.0122,24.9,0.948,0.978,0.927,40.9,39.9,39.9,959
2012-07-19,2011,10,42,201,282.42,0.59,5,Dry,37,8,6,4,53,108,0.38,174.4,0.62,174.4,0,0,0,0,-4,4,37,8,6,0,57,225,990,964.8,25.2,0.115,0.0106,0.00042,0.126,0.00499,1,0.178,0.304,0.0121,24.9,0.947,0.977,0.925,40.3,39.3,39.3,944
2012-07-20,2011,10,42,202,279.96,0.59,5,Dry,37,8,6,4,53,108,0.39,172,0.61,172,0,0,0,0,-4,4,37,8,6,0,57,223,990,964.8,25.2,0.114,0.0104,0.000412,0.125,0.00495,1,0.175,0.299,0.0119,24.9,0.946,0.975,0.923,39.7,38.7,38.7,929
2012-07-21,2011,10,43,203,277.5,0.59,5,Dry,37,8,6,4,53,108,0.39,169.5,0.61,169.5,0,0,0,0,-4,4,37,8,6,0,57,221,990,964.8,25.2,0.113,0.0102,0.000403,0.124,0.0049,1,0.171,0.295,0.0117,24.9,0.945,0.974,0.921,39.1,38.1,38.1,915
2012-07-22,2011,10,43,204,275.04,0.6,5,Dry,37,8,6,4,53,108,0.39,167,0.61,167,0,0,0,0,-4,4,37,8,6,0,57,218,990,964.8,25.2,0.112,0.00995,0.000395,0.122,0.00486,1,0.168,0.29,0.0115,24.9,0.945,0.973,0.919,38.5,37.5,37.5,900
2012-07-23,2011,10,43,205,272.58,0.6,5,Dry,37,8,6,4,53,108,0.4,164.6,0.6,164.6,0,0,0,0,-4,4,37,8,6,0,57,216,990,964.8,25.2,0.112,0.00974,0.000386,0.121,0.00481,1,0.165,0.286,0.0113,24.9,0.944,0.972,0.917,38,36.9,36.9,885
2012-07-24,2011,10,43,206,270.11,0.6,5,Dry,37,8,6,4,53,108,0.4,162.1,0.6,162.1,0,0,0,0,-4,4,37,8,6,0,57,213,990,964.8,25.2,0.111,0.00953,0.000378,0.12,0.00477,1,0.161,0.282,0.0112,24.9,0.943,0.97,0.915,37.4,36.3,36.3,871
2012-07-25,2011,10,43,207,267.65,0.61,5,Dry,37,8,6,4,53,108,0.4,159.7,0.6,159.7,0,0,0,0,-4,4,37,8,6,0,57,211,990,964.8,25.2,0.11,0.00932,0.000369,0.119,0.00472,1,0.158,0.277,0.011,25,0.942,0.97,0.914,36.8,35.7,35.7,857
2012-07-26,2011,10,43,208,265.19,0.61,5,Dry,37,8,6,4,53,108,0.41,157.2,0.59,157.2,0,0,0,0,-4,4,37,8,6,0,57,208,990,964.8,25.2,0.109,0.00911,0.000361,0.118,0.00468,1,0.155,0.273,0.0108,25,0.941,0.97,0.913,36.2,35.1,35.1,844
2012-07-27,2011,10,43,209,262.73,0.61,5,Dry,37,8,6,4,53,108,0.41,154.7,0.59,154.7,0,0,0,0,-4,4,37,8,6,0,57,206,990,964.8,25.2,0.108,0.0089,0.000353,0.117,0.00464,1,0.151,0.268,0.0106,25,0.941,0.97,0.912,35.7,34.6,34.6,830
2012-07-28,2011,10,44,210,260.27,0.62,5,Dry,37,8,6,4,53,108,0.41,152.3,0.58,152.3,0,0,0,0,-4,4,37,8,6,0,57,203,990,964.7,25.3,0.107,0.00869,0.000344,0.116,0.00459,1,0.148,0.264,0.0105,25,0.94,0.97,0.912,35.1,34,34,817
2012-07-29,2011,10,44,211,257.81,0.62,5,Dry,37,8,6,4,53,108,0.42,149.8,0.58,149.8,0,0,0,0,-4,4,37,8,6,0,57,201,990,964.7,25.3,0.106,0.00848,0.000336,0.115,0.00455,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.5,33.5,33.5,803
2012-07-30,2011,10,44,212,256.44,0.63,5,Dry,37,8,6,4,53,108,0.42,148.4,0.58,148.4,0,0,0,0,-4,4,37,8,6,0,57,199,990,964.7,25.3,0.106,0.00837,0.000331,0.114,0.00452,1,0.143,0.257,0.0102,25,0.939,0.97,0.91,34.2,33.2,33.2,796
2012-07-31,2011,10,44,213,253.43,0.63,5,Dry,37,8,6,4,53,108,0.43,145.4,0.57,145.4,0,0,0,0,-4,4,37,8,6,0,57,196,990,964.7,25.3,0.105,0.00811,0.000321,0.113,0.00447,1,0.139,0.252,0.00996,25,0.937,0.97,0.909,33.5,32.5,32.5,779
2012-08-01,2011,11,44,214,250.97,0.64,5,Dry,34,7,5,3,44,93,0.37,158,0.63,158,0,0,0,0,-3,3,34,7,5,0,47,204,990,964.7,25.3,0.108,0.00918,0.000363,0.117,0.00461,1,0.156,0.272,0.0108,25,0.942,0.97,0.913,36.5,35.4,35.4,850
2012-08-02,2011,11,44,215,246.87,0.64,5,Dry,34,7,5,3,44,93,0.38,153.9,0.62,153.9,0,0,0,0,-3,3,34,7,5,0,47,200,990,964.7,25.3,0.106,0.00883,0.000349,0.115,0.00454,1,0.15,0.265,0.0105,25.1,0.94,0.97,0.912,35.5,34.5,34.5,828
2012-08-03,2011,11,44,216,244.41,0.65,5,Dry,34,7,5,3,44,93,0.38,151.4,0.62,151.4,0,0,0,0,-3,3,34,7,5,0,47,197,990,964.7,25.3,0.105,0.00862,0.00034,0.114,0.00449,1,0.147,0.261,0.0103,25.1,0.939,0.97,0.911,35,33.9,33.9,814
2012-08-04,2011,11,45,217,241.4,0.66,5,Dry,34,7,5,3,44,93,0.39,148.4,0.61,148.4,0,0,0,0,-3,3,34,7,5,0,47,194,990,964.6,25.4,0.104,0.00836,0.00033,0.113,0.00444,1,0.143,0.255,0.0101,25.1,0.938,0.97,0.91,34.3,33.2,33.2,798
2012-08-05,2011,11,45,218,238.4,0.66,5,Dry,34,7,5,3,44,93,0.39,145.4,0.61,145.4,0,0,0,0,-3,3,34,7,5,0,47,191,990,964.6,25.4,0.103,0.00811,0.00032,0.111,0.00438,1,0.139,0.25,0.00985,25.1,0.937,0.97,0.909,33.6,32.6,32.6,781
2012-08-06,2011,11,45,219,235.39,0.67,5,Dry,34,7,5,3,44,93,0.4,142.4,0.6,142.4,0,0,0,0,-3,3,34,7,5,0,47,188,990,964.6,25.4,0.102,0.00785,0.000309,0.11,0.00433,1,0.135,0.245,0.00963,25.1,0.936,0.97,0.908,32.9,31.9,31.9,765
2012-08-07,2011,11,45,220,232.38,0.68,5,Dry,34,7,5,3,44,93,0.4,139.4,0.6,139.4,0,0,0,0,-3,3,34,7,5,0,47,185,990,964.6,25.4,0.101,0.0076,0.000299,0.109,0.00427,1,0.131,0.239,0.00942,25.2,0.935,0.97,0.906,32.1,31.2,31.2,748
2012-08-08,2011,11,45,221,229.37,0.68,5,Dry,34,7,5,3,44,93,0.41,136.4,0.59,136.4,0,0,0,0,-3,3,34,7,5,0,47,182,990,964.6,25.4,0.0999,0.00734,0.000289,0.107,0.00422,1,0.127,0.234,0.0092,25.2,0.933,0.97,0.905,31.4,30.5,30.5,732
2012-08-09,2011,11,45,222,226.91,0.69,5,Dry,34,7,5,3,44,93,0.41,133.9,0.59,133.9,0,0,0,0,-3,3,34,7,5,0,47,180,990,964.6,25.4,0.099,0.00713,0.00028,0.106,0.00417,1,0.123,0.229,0.00902,25.2,0.932,0.97,0.904,30.9,29.9,29.9,718
2012-08-10,2011,11,45,223,224.45,0.69,5,Dry,34,7,5,3,44,93,0.41,131.4,0.59,131.4,0,0,0,0,-3,3,34,7,5,0,47,177,990,964.5,25.5,0.0982,0.00692,0.000272,0.105,0.00413,1,0.12,0.225,0.00884,25.2,0.931,0.97,0.903,30.3,29.4,29.4,705
2012-08-11,2011,11,46,224,221.99,0.7,5,Dry,34,7,5,3,44,93,0.42,129,0.58,129,0,0,0,0,-3,3,34,7,5,0,47,175,990,964.5,25.5,0.0973,0.00671,0.000264,0.104,0.00408,1,0.117,0.221,0.00866,25.2,0.93,0.97,0.902,29.7,28.8,28.8,692
