date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2012-08-12,2011,11,46,225,219.53,0.71,5,Dry,34,7,5,3,44,93,0.42,126.5,0.58,126.5,0,0,0,0,-3,3,34,7,5,0,47,173,990,964.5,25.5,0.0964,0.00651,0.000255,0.103,0.00404,1,0.113,0.216,0.00849,25.3,0.929,0.97,0.901,29.1,28.3,28.3,678
2012-08-13,2011,11,46,226,217.07,0.72,5,Dry,34,7,5,3,44,93,0.43,124.1,0.57,124.1,0,0,0,0,-3,3,34,7,5,0,47,170,990,964.5,25.5,0.0956,0.0063,0.000247,0.102,0.00399,1,0.11,0.212,0.00831,25.3,0.928,0.97,0.9,28.5,27.7,27.7,665
2012-08-14,2011,11,46,227,214.61,0.72,5,Dry,34,7,5,3,44,93,0.43,121.6,0.57,121.6,0,0,0,0,-3,3,34,7,5,0,47,168,990,964.5,25.5,0.0947,0.00609,0.000239,0.101,0.00395,1,0.107,0.207,0.00813,25.3,0.926,0.97,0.898,28,27.1,27.1,651
2012-08-15,2011,11,46,228,213.24,0.73,5,Dry,34,7,5,3,44,93,0.44,120.2,0.56,120.2,0,0,0,0,-3,3,34,7,5,0,47,166,990,964.5,25.5,0.0942,0.00597,0.000234,0.1,0.00393,1,0.105,0.205,0.00803,25.3,0.925,0.97,0.897,27.6,26.8,26.8,643
2012-08-16,2011,11,46,229,211.33,0.73,5,Dry,34,7,5,3,44,93,0.44,118.3,0.56,118.3,0,0,0,0,-3,3,34,7,5,0,47,164,990,964.5,25.5,0.0935,0.00581,0.000227,0.0993,0.00389,1,0.102,0.202,0.0079,25.3,0.924,0.97,0.896,27.2,26.3,26.3,632
2012-08-17,2011,11,46,230,209.41,0.74,5,Dry,34,7,5,3,44,93,0.44,116.4,0.56,116.4,0,0,0,0,-3,3,34,7,5,0,47,162,990,964.5,25.5,0.0929,0.00564,0.000221,0.0985,0.00386,1,0.0997,0.198,0.00776,25.3,0.922,0.97,0.895,26.7,25.9,25.9,621
2012-08-18,2011,11,47,231,207.5,0.75,5,Dry,34,7,5,3,44,93,0.45,114.5,0.55,114.5,0,0,0,0,-3,3,34,7,5,0,47,161,990,964.4,25.6,0.0922,0.00548,0.000215,0.0977,0.00382,1,0.0971,0.195,0.00762,25.4,0.921,0.97,0.893,26.2,25.4,25.4,611
2012-08-19,2011,11,47,232,205.58,0.76,5,Dry,34,7,5,3,44,93,0.45,112.6,0.55,112.6,0,0,0,0,-3,3,34,7,5,0,47,159,990,964.4,25.6,0.0915,0.00532,0.000208,0.0968,0.00379,1,0.0945,0.191,0.00748,25.4,0.92,0.97,0.892,25.8,25,25,600
2012-08-20,2011,11,47,233,203.67,0.76,5,Dry,34,7,5,3,44,93,0.46,110.7,0.54,110.7,0,0,0,0,-3,3,34,7,5,0,47,157,990,964.4,25.6,0.0908,0.00516,0.000202,0.096,0.00375,1,0.0919,0.188,0.00735,25.4,0.918,0.97,0.891,25.3,24.5,24.5,589
2012-08-21,2011,11,47,234,201.76,0.77,5,Dry,34,7,5,3,44,93,0.46,108.8,0.54,108.8,0,0,0,0,-3,3,34,7,5,0,47,155,990,964.4,25.6,0.0902,0.00499,0.000195,0.0951,0.00372,1,0.0893,0.184,0.00721,25.4,0,0,0,0,0,0,0
2012-08-22,2011,11,47,235,199.84,0.78,5,Dry,34,7,5,3,44,93,0.47,106.8,0.54,106.8,0,0,0,0,-3,3,34,7,5,0,47,153,990,964.4,25.6,0.0895,0.00483,0.000189,0.0943,0.00368,1,0.0867,0.181,0.00707,25.4,0,0,0,0,0,0,0
2012-08-23,2011,11,47,236,197.93,0.78,5,Dry,34,7,5,3,44,93,0.47,104.9,0.53,104.9,0,0,0,0,-3,3,34,7,5,0,47,151,990,964.4,25.6,0.0888,0.00467,0.000182,0.0935,0.00365,1,0.0842,0.178,0.00694,25.4,0,0,0,0,0,0,0
2012-08-24,2011,11,47,237,196.01,0.79,5,Dry,34,7,5,3,44,93,0.47,103,0.53,103,0,0,0,0,-3,3,34,7,5,0,47,149,990,964.4,25.6,0.0881,0.00451,0.000176,0.0926,0.00362,1,0.0816,0.174,0.00681,25.4,0,0,0,0,0,0,0
2012-08-25,2011,11,48,238,194.1,0.8,5,Dry,34,7,5,3,44,93,0.48,101.1,0.52,101.1,0,0,0,0,-3,3,34,7,5,0,47,147,990,964.4,25.6,0.0874,0.00434,0.00017,0.0918,0.00359,1,0.079,0.171,0.00667,25.4,0,0,0,0,0,0,0
2012-08-26,2011,11,48,239,192.18,0.8,5,Dry,34,7,5,3,44,93,0.48,99.18,0.52,99.18,0,0,0,0,-3,3,34,7,5,0,47,145,990,964.4,25.6,0.0868,0.00418,0.000163,0.091,0.00355,1,0.0764,0.167,0.00654,25.4,0,0,0,0,0,0,0
2012-08-27,2011,11,48,240,190.82,0.8,5,Dry,34,7,5,3,44,93,0.49,97.82,0.51,97.82,0,0,0,0,-3,3,34,7,5,0,47,144,990,964.4,25.6,0.0863,0.00406,0.000159,0.0904,0.00353,1,0.0746,0.165,0.00645,25.4,0,0,0,0,0,0,0
2012-08-28,2011,11,48,241,189.45,0.81,5,Dry,34,7,5,3,44,93,0.49,96.45,0.51,96.45,0,0,0,0,-3,3,34,7,5,0,47,142,990,964.4,25.6,0.0858,0.00395,0.000154,0.0898,0.00351,1,0.0727,0.162,0.00635,25.4,0,0,0,0,0,0,0
2012-08-29,2011,11,48,242,188.08,0.81,5,Dry,34,7,5,3,44,93,0.49,95.08,0.51,95.08,0,0,0,0,-3,3,34,7,5,0,47,141,990,964.4,25.6,0.0853,0.00383,0.00015,0.0892,0.00349,1,0.0709,0.16,0.00626,25.4,0,0,0,0,0,0,0
2012-08-30,2011,11,48,243,186.72,0.82,5,Dry,34,7,5,3,44,93,0.5,93.72,0.5,93.72,0,0,0,0,-3,3,34,7,5,0,47,140,990,964.4,25.6,0.0848,0.00372,0.000145,0.0886,0.00346,1,0.069,0.158,0.00616,25.4,0,0,0,0,0,0,0
2012-08-31,2011,11,48,244,185.35,0.82,5,Dry,34,7,5,3,44,93,0.5,92.35,0.5,92.35,0,0,0,0,-3,3,34,7,5,0,47,138,990,964.4,25.6,0.0844,0.0036,0.000141,0.088,0.00344,1,0.0672,0.155,0.00607,25.4,0,0,0,0,0,0,0
2012-09-01,2011,12,49,245,182.89,0.83,5,Dry,30,6,4,2,30,72,0.39,110.9,0.61,110.9,0,0,0,0,-2,2,30,6,4,0,32,151,990,964.4,25.6,0.0888,0.00518,0.000202,0.094,0.00368,1,0.0922,0.186,0.00728,25.4,0.918,0.97,0.891,25.3,24.6,24.6,590
2012-09-02,2011,12,49,246,180.43,0.84,5,Dry,30,6,4,2,30,72,0.4,108.4,0.6,108.4,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0879,0.00497,0.000194,0.0929,0.00363,1,0.0889,0.182,0.00711,25.4,0.917,0.97,0.889,24.7,24,24,576
2012-09-03,2011,12,49,247,177.42,0.85,5,Dry,30,6,4,2,30,72,0.41,105.4,0.59,105.4,0,0,0,0,-2,2,30,6,4,0,32,145,990,964.4,25.6,0.0869,0.00471,0.000184,0.0916,0.00358,1,0.0848,0.176,0.0069,25.4,0.914,0.97,0.887,24,23.3,23.3,559
2012-09-04,2011,12,49,248,174.41,0.86,5,Dry,30,6,4,2,30,72,0.41,102.4,0.59,102.4,0,0,0,0,-2,2,30,6,4,0,32,142,990,964.5,25.5,0.0858,0.00445,0.000174,0.0902,0.00353,1,0.0808,0.171,0.00669,25.4,0.912,0.97,0.885,23.3,22.6,22.6,541
2012-09-05,2011,12,49,249,171.4,0.87,5,Dry,30,6,4,2,30,72,0.42,99.4,0.58,99.4,0,0,0,0,-2,2,30,6,4,0,32,139,990,964.5,25.5,0.0847,0.0042,0.000164,0.0889,0.00348,1,0.0767,0.166,0.00648,25.4,0.911,0.968,0.883,22.5,21.8,21.8,524
2012-09-06,2011,12,49,250,168.4,0.87,5,Dry,30,6,4,2,30,72,0.43,96.4,0.57,96.4,0,0,0,0,-2,2,30,6,4,0,32,136,990,964.5,25.5,0.0837,0.00394,0.000154,0.0876,0.00343,1,0.0726,0.16,0.00628,25.4,0.915,0.967,0.885,21.9,21.2,21.2,509
2012-09-07,2011,12,49,251,165.93,0.88,5,Dry,30,6,4,2,30,72,0.43,93.93,0.57,93.93,0,0,0,0,-2,2,30,6,4,0,32,134,990,964.5,25.5,0.0828,0.00373,0.000146,0.0865,0.00339,1,0.0693,0.156,0.0061,25.4,0.918,0.966,0.887,21.5,20.7,20.7,497
2012-09-08,2011,12,50,252,163.47,0.89,5,Dry,30,6,4,2,30,72,0.44,91.47,0.56,91.47,0,0,0,0,-2,2,30,6,4,0,32,131,990,964.5,25.5,0.0819,0.00352,0.000138,0.0855,0.00335,1,0.066,0.151,0.00593,25.4,0.921,0.965,0.888,21,20.2,20.2,485
2012-09-09,2011,12,50,253,161.01,0.89,5,Dry,30,6,4,2,30,72,0.45,89.01,0.55,89.01,0,0,0,0,-2,2,30,6,4,0,32,129,990,964.5,25.5,0.0811,0.00332,0.00013,0.0844,0.00331,1,0.0627,0.147,0.00576,25.4,0.923,0.964,0.89,20.5,19.7,19.7,473
2012-09-10,2011,12,50,254,158.55,0.9,5,Dry,30,6,4,2,30,72,0.45,86.55,0.55,86.55,0,0,0,0,-2,2,30,6,4,0,32,127,990,964.5,25.5,0.0802,0.00311,0.000122,0.0833,0.00326,1,0.0593,0.143,0.00559,25.4,0.926,0.963,0.892,19.9,19.2,19.2,461
2012-09-11,2011,12,50,255,157.18,0.9,5,Dry,30,6,4,2,30,72,0.46,85.18,0.54,85.18,0,0,0,0,-2,2,30,6,4,0,32,125,990,964.5,25.5,0.0797,0.00299,0.000117,0.0827,0.00324,1,0.0575,0.14,0.00549,25.4,0.928,0.962,0.893,19.7,18.9,18.9,454
2012-09-12,2011,12,50,256,155.27,0.9,5,Dry,30,6,4,2,30,72,0.46,83.27,0.54,83.27,0,0,0,0,-2,2,30,6,4,0,32,123,990,964.5,25.5,0.079,0.00283,0.000111,0.0819,0.00321,1,0.0549,0.137,0.00536,25.4,0.93,0.961,0.894,19.3,18.5,18.5,445
2012-09-13,2011,12,50,257,153.36,0.91,5,Dry,30,6,4,2,30,72,0.47,81.36,0.53,81.36,0,0,0,0,-2,2,30,6,4,0,32,121,990,964.5,25.5,0.0784,0.00267,0.000105,0.081,0.00318,1,0.0523,0.133,0.00523,25.4,0.932,0.961,0.895,18.9,18.1,18.1,435
2012-09-14,2011,12,50,258,151.44,0.91,5,Dry,30,6,4,2,30,72,0.47,79.44,0.53,79.44,0,0,0,0,-2,2,30,6,4,0,32,119,990,964.5,25.5,0.0777,0.0025,0.0000981,0.0802,0.00314,1,0.0497,0.13,0.00509,25.4,0.934,0.96,0.897,18.5,17.7,17.7,426
2012-09-15,2011,12,51,259,149.53,0.91,5,Dry,30,6,4,2,30,72,0.48,77.53,0.52,77.53,0,0,0,0,-2,2,30,6,4,0,32,118,990,964.5,25.5,0.077,0.00234,0.0000918,0.0794,0.00311,1,0.0472,0.127,0.00496,25.4,0.937,0.96,0.899,18.1,17.3,17.3,416
2012-09-16,2011,12,51,260,147.61,0.92,5,Dry,30,6,4,2,30,72,0.49,75.61,0.51,75.61,0,0,0,0,-2,2,30,6,4,0,32,116,990,964.5,25.5,0.0763,0.00218,0.0000854,0.0785,0.00308,1,0.0446,0.123,0.00483,25.4,0.939,0.96,0.902,17.7,17,17,407
2012-09-17,2011,12,51,261,145.7,0.92,5,Dry,30,6,4,2,30,72,0.49,73.7,0.51,73.7,0,0,0,0,-2,2,30,6,4,0,32,114,990,964.5,25.5,0.0757,0.00201,0.000079,0.0777,0.00305,1,0.042,0.12,0.00469,25.4,0.933,0.96,0.896,17.1,16.4,16.4,394
2012-09-18,2011,12,51,262,143.79,0.92,5,Dry,30,6,4,2,30,72,0.5,71.79,0.5,71.79,0,0,0,0,-2,2,30,6,4,0,32,112,990,964.5,25.5,0.075,0.00185,0.0000726,0.0768,0.00301,1,0.0394,0.116,0.00456,25.4,0.923,0.96,0.886,16.5,15.8,15.8,380
2012-09-19,2011,12,51,263,142.42,0.92,5,Dry,30,6,4,2,30,72,0.51,70.42,0.49,70.42,0,0,0,0,-2,2,30,6,4,0,32,110,990,964.5,25.5,0.0745,0.00174,0.0000681,0.0762,0.00299,1,0.0376,0.114,0.00446,25.4,0.915,0.96,0.879,16,15.4,15.4,370
2012-09-20,2011,12,51,264,141.05,0.93,5,Dry,30,6,4,2,30,72,0.51,69.05,0.49,69.05,0,0,0,0,-2,2,30,6,4,0,32,109,990,964.5,25.5,0.074,0.00162,0.0000635,0.0756,0.00297,1,0.0357,0.111,0.00437,25.4,0.908,0.96,0.871,15.6,15,15,360
2012-09-21,2011,12,51,265,139.68,0.93,5,Dry,30,6,4,2,30,72,0.52,67.68,0.48,67.68,0,0,0,0,-2,2,30,6,4,0,32,108,990,964.5,25.5,0.0735,0.0015,0.0000589,0.075,0.00294,1,0.0339,0.109,0.00427,25.4,0.9,0.96,0.864,15.2,14.6,14.6,350
2012-09-22,2011,12,52,266,138.32,0.93,5,Dry,30,6,4,2,30,72,0.52,66.32,0.48,66.32,0,0,0,0,-2,2,30,6,4,0,32,106,990,964.5,25.5,0.0731,0.00139,0.0000544,0.0744,0.00292,1,0.032,0.106,0.00418,25.4,0.893,0.96,0.857,14.7,14.2,14.2,340
2012-09-23,2011,12,52,267,136.95,0.93,5,Dry,30,6,4,2,30,72,0.53,64.95,0.47,64.95,0,0,0,0,-2,2,30,6,4,0,32,105,990,964.5,25.5,0.0726,0.00127,0.0000498,0.0738,0.0029,1,0.0302,0.104,0.00408,25.4,0.885,0.96,0.85,14.3,13.7,13.7,330
2012-09-24,2011,12,52,268,135.58,0.94,5,Dry,30,6,4,2,30,72,0.53,63.58,0.47,63.58,0,0,0,0,-2,2,30,6,4,0,32,104,990,964.5,25.5,0.0721,0.00115,0.0000453,0.0732,0.00287,1,0.0283,0.102,0.00398,25.4,0.878,0.96,0.842,13.9,13.3,13.3,320
2012-09-25,2011,12,52,269,134.22,0.94,5,Dry,30,6,4,2,30,72,0.54,62.22,0.46,62.22,0,0,0,0,-2,2,30,6,4,0,32,102,990,964.5,25.5,0.0716,0.00104,0.0000407,0.0726,0.00285,1,0.0265,0.0991,0.00389,25.4,0,0,0,0,0,0,0
2012-09-26,2011,12,52,270,132.85,0.94,5,Dry,30,6,4,2,30,72,0.54,60.85,0.46,60.85,0,0,0,0,-2,2,30,6,4,0,32,101,990,964.5,25.5,0.0711,0.000922,0.0000362,0.072,0.00283,1,0.0246,0.0967,0.00379,25.4,0,0,0,0,0,0,0
2012-09-27,2011,12,52,271,131.48,0.94,5,Dry,30,6,4,2,30,72,0.55,59.48,0.45,59.48,0,0,0,0,-2,2,30,6,4,0,32,99.5,990,964.5,25.5,0.0708,0.000806,0.0000316,0.0716,0.00281,1,0.0228,0.0944,0.0037,25.4,0,0,0,0,0,0,0
2012-09-28,2011,12,52,272,130.11,0.94,5,Dry,30,6,4,2,30,72,0.55,58.11,0.45,58.11,0,0,0,0,-2,2,30,6,4,0,32,98.1,990,964.5,25.5,0.0708,0.000689,0.000027,0.0715,0.0028,1,0.0209,0.0925,0.00363,25.4,0,0,0,0,0,0,0
2012-09-29,2011,12,53,273,129.84,0.94,5,Dry,30,6,4,2,30,72,0.56,57.84,0.45,57.84,0,0,0,0,-2,2,30,6,4,0,32,97.8,990,964.5,25.5,0.0708,0.000666,0.0000261,0.0715,0.0028,1,0.0206,0.0921,0.00361,25.4,0,0,0,0,0,0,0
2012-09-30,2011,12,53,274,129.02,0.95,5,Dry,30,6,4,2,30,72,0.56,57.02,0.44,57.02,0,0,0,0,-2,2,30,6,4,0,32,97,990,964.5,25.5,0.0708,0.000597,0.0000234,0.0714,0.0028,1,0.0195,0.0909,0.00356,25.4,0,0,0,0,0,0,0
2012-10-01,2012,1,1,275,128.2,0.95,5,Dry,24,4,2,2,20,52,0.41,76.2,0.59,76.2,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.073,0.00223,0.0000873,0.0752,0.00295,1,0.0454,0.121,0.00473,25.4,0.939,0.96,0.901,17.8,17.1,17.1,410
2012-10-02,2012,1,1,276,127.38,0.95,5,Dry,24,4,2,2,20,52,0.41,75.38,0.59,75.38,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0727,0.00216,0.0000846,0.0749,0.00294,1,0.0443,0.119,0.00467,25.4,0.94,0.96,0.902,17.6,16.9,16.9,406
2012-10-03,2012,1,1,277,127.11,0.95,5,Dry,24,4,2,2,20,52,0.41,75.11,0.59,75.11,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0726,0.00213,0.0000837,0.0748,0.00293,1,0.0439,0.119,0.00465,25.4,0.94,0.96,0.903,17.6,16.9,16.9,405
2012-10-04,2012,1,1,278,126.83,0.95,5,Dry,24,4,2,2,20,52,0.41,74.83,0.59,74.83,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0725,0.00211,0.0000828,0.0746,0.00293,1,0.0435,0.118,0.00463,25.4,0.94,0.96,0.902,17.5,16.8,16.8,403
2012-10-05,2012,1,1,279,126.01,0.95,5,Dry,24,4,2,2,20,52,0.41,74.01,0.59,74.01,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0722,0.00204,0.00008,0.0743,0.00291,1,0.0424,0.117,0.00458,25.4,0.935,0.96,0.898,17.2,16.5,16.5,397
2012-10-06,2012,1,1,280,125.19,0.95,5,Dry,24,4,2,2,20,52,0.41,73.19,0.58,73.19,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.072,0.00197,0.0000773,0.0739,0.0029,1,0.0413,0.115,0.00452,25.4,0.931,0.96,0.893,17,16.3,16.3,391
2012-10-07,2012,1,1,281,124.37,0.95,5,Dry,24,4,2,2,20,52,0.42,72.37,0.58,72.37,0,0,0,0,-2,2,24,4,2,0,22,102,990,964.5,25.5,0.0717,0.0019,0.0000746,0.0736,0.00288,1,0.0402,0.114,0.00446,25.4,0.926,0.96,0.889,16.7,16,16,385
2012-10-08,2012,1,2,282,123.55,0.96,5,Dry,24,4,2,2,20,52,0.42,71.55,0.58,71.55,0,0,0,0,-2,2,24,4,2,0,22,102,990,964.5,25.5,0.0714,0.00183,0.0000718,0.0732,0.00287,1,0.0391,0.112,0.0044,25.4,0.922,0.96,0.885,16.4,15.8,15.8,378
2012-10-09,2012,1,2,283,124.37,0.95,5,Dry,24,4,2,2,20,52,0.42,72.37,0.58,72.37,0,0,0,0,-2,2,24,4,2,0,22,102,990,964.5,25.5,0.0717,0.0019,0.0000746,0.0736,0.00288,1,0.0402,0.114,0.00446,25.4,0.926,0.96,0.889,16.7,16,16,385
2012-10-10,2012,1,2,284,125.74,0.95,5,Dry,24,4,2,2,20,52,0.41,73.74,0.59,73.74,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0721,0.00202,0.0000791,0.0742,0.00291,1,0.042,0.116,0.00456,25.4,0.934,0.96,0.896,17.1,16.5,16.5,395
2012-10-11,2012,1,2,285,128.2,0.95,5,Dry,24,4,2,2,20,52,0.41,76.2,0.59,76.2,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.073,0.00223,0.0000873,0.0752,0.00295,1,0.0454,0.121,0.00473,25.4,0.939,0.96,0.901,17.8,17.1,17.1,410
2012-10-12,2012,1,2,286,129.57,0.95,5,Dry,24,4,2,2,20,52,0.4,77.57,0.6,77.57,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0735,0.00234,0.0000919,0.0758,0.00297,1,0.0472,0.123,0.00483,25.4,0.937,0.96,0.899,18.1,17.4,17.4,417
2012-10-13,2012,1,2,287,130.93,0.94,5,Dry,24,4,2,2,20,52,0.4,78.93,0.6,78.93,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.074,0.00246,0.0000964,0.0764,0.003,1,0.0491,0.125,0.00492,25.4,0.935,0.96,0.898,18.4,17.6,17.6,423
2012-10-14,2012,1,2,288,132.85,0.94,5,Dry,24,4,2,2,20,52,0.39,80.85,0.61,80.85,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0747,0.00262,0.000103,0.0773,0.00303,1,0.0516,0.129,0.00506,25.4,0.932,0.96,0.895,18.8,18,18,432
2012-10-15,2012,1,3,289,131.48,0.94,5,Dry,24,4,2,2,20,52,0.4,79.48,0.6,79.48,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0742,0.00251,0.0000983,0.0767,0.00301,1,0.0498,0.126,0.00496,25.4,0.934,0.96,0.897,18.5,17.7,17.7,426
2012-10-16,2012,1,3,290,130.11,0.94,5,Dry,24,4,2,2,20,52,0.4,78.11,0.6,78.11,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0737,0.00239,0.0000937,0.0761,0.00298,1,0.0479,0.124,0.00486,25.4,0.936,0.96,0.899,18.2,17.5,17.5,419
2012-10-17,2012,1,3,291,129.84,0.94,5,Dry,24,4,2,2,20,52,0.4,77.84,0.6,77.84,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0736,0.00237,0.0000928,0.076,0.00298,1,0.0476,0.124,0.00484,25.4,0.937,0.96,0.899,18.1,17.4,17.4,418
2012-10-18,2012,1,3,292,129.02,0.95,5,Dry,24,4,2,2,20,52,0.4,77.02,0.6,77.02,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0733,0.0023,0.0000901,0.0756,0.00296,1,0.0465,0.122,0.00479,25.4,0.938,0.96,0.9,18,17.3,17.3,414
2012-10-19,2012,1,3,293,128.75,0.95,5,Dry,24,4,2,2,20,52,0.4,76.75,0.6,76.75,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0732,0.00227,0.0000892,0.0755,0.00296,1,0.0461,0.122,0.00477,25.4,0.938,0.96,0.901,17.9,17.2,17.2,413
2012-10-20,2012,1,3,294,127.93,0.95,5,Dry,24,4,2,2,20,52,0.41,75.93,0.59,75.93,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.0729,0.0022,0.0000864,0.0751,0.00295,1,0.045,0.12,0.00471,25.4,0.939,0.96,0.902,17.7,17,17,409
2012-10-21,2012,1,3,295,128.2,0.95,5,Dry,24,4,2,2,20,52,0.41,76.2,0.59,76.2,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.073,0.00223,0.0000873,0.0752,0.00295,1,0.0454,0.121,0.00473,25.4,0.939,0.96,0.901,17.8,17.1,17.1,410
2012-10-22,2012,1,4,296,129.57,0.95,5,Dry,24,4,2,2,20,52,0.4,77.57,0.6,77.57,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0735,0.00234,0.0000919,0.0758,0.00297,1,0.0472,0.123,0.00483,25.4,0.937,0.96,0.899,18.1,17.4,17.4,417
2012-10-23,2012,1,4,297,132.03,0.94,5,Dry,24,4,2,2,20,52,0.39,80.03,0.61,80.03,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0744,0.00255,0.0001,0.0769,0.00302,1,0.0505,0.127,0.005,25.4,0.934,0.96,0.896,18.6,17.8,17.8,428
2012-10-24,2012,1,4,298,133.4,0.94,5,Dry,24,4,2,2,20,52,0.39,81.4,0.61,81.4,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0748,0.00267,0.000105,0.0775,0.00304,1,0.0524,0.13,0.00509,25.4,0.932,0.961,0.895,18.9,18.1,18.1,435
2012-10-25,2012,1,4,299,133.67,0.94,5,Dry,24,4,2,2,20,52,0.39,81.67,0.61,81.67,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.0749,0.00269,0.000106,0.0776,0.00304,1,0.0528,0.13,0.00511,25.4,0.931,0.961,0.895,18.9,18.2,18.2,436
2012-10-26,2012,1,4,300,132.85,0.94,5,Dry,24,4,2,2,20,52,0.39,80.85,0.61,80.85,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0747,0.00262,0.000103,0.0773,0.00303,1,0.0516,0.129,0.00506,25.4,0.932,0.96,0.895,18.8,18,18,432
2012-10-27,2012,1,4,301,131.48,0.94,5,Dry,24,4,2,2,20,52,0.4,79.48,0.6,79.48,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0742,0.00251,0.0000983,0.0767,0.00301,1,0.0498,0.126,0.00496,25.4,0.934,0.96,0.897,18.5,17.7,17.7,426
2012-10-28,2012,1,4,302,129.57,0.95,5,Dry,24,4,2,2,20,52,0.4,77.57,0.6,77.57,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0735,0.00234,0.0000919,0.0758,0.00297,1,0.0472,0.123,0.00483,25.4,0.937,0.96,0.899,18.1,17.4,17.4,417
2012-10-29,2012,1,5,303,127.65,0.95,5,Dry,24,4,2,2,20,52,0.41,75.65,0.59,75.65,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.0728,0.00218,0.0000855,0.075,0.00294,1,0.0446,0.12,0.00469,25.4,0.94,0.96,0.902,17.7,17,17,408
2012-10-30,2012,1,5,304,125.74,0.95,5,Dry,24,4,2,2,20,52,0.41,73.74,0.59,73.74,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0721,0.00202,0.0000791,0.0742,0.00291,1,0.042,0.116,0.00456,25.4,0.934,0.96,0.896,17.1,16.5,16.5,395
2012-10-31,2012,1,5,305,125.47,0.95,5,Dry,24,4,2,2,20,52,0.41,73.47,0.59,73.47,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.072,0.00199,0.0000782,0.074,0.0029,1,0.0417,0.116,0.00454,25.4,0.932,0.96,0.895,17.1,16.4,16.4,393
2012-11-01,2012,2,5,306,129.02,0.95,5,Dry,23,4,2,2,19,50,0.39,79.02,0.61,79.02,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0737,0.00247,0.0000967,0.0761,0.00299,1,0.0492,0.125,0.00491,25.4,0.935,0.96,0.898,18.4,17.6,17.6,424
2012-11-02,2012,2,5,307,132.58,0.94,5,Dry,23,4,2,2,19,50,0.38,82.58,0.62,82.58,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.0749,0.00277,0.000109,0.0777,0.00305,1,0.054,0.132,0.00516,25.4,0.93,0.961,0.894,19.1,18.4,18.4,441
2012-11-03,2012,2,5,308,131.76,0.94,5,Dry,23,4,2,2,19,50,0.38,81.76,0.62,81.76,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0746,0.0027,0.000106,0.0773,0.00303,1,0.0529,0.13,0.00511,25.4,0.931,0.961,0.895,18.9,18.2,18.2,437
2012-11-04,2012,2,5,309,131.48,0.94,5,Dry,23,4,2,2,19,50,0.38,81.48,0.62,81.48,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0745,0.00268,0.000105,0.0772,0.00303,1,0.0525,0.13,0.00509,25.4,0.932,0.961,0.895,18.9,18.1,18.1,435
2012-11-05,2012,2,6,310,131.21,0.94,5,Dry,23,4,2,2,19,50,0.38,81.21,0.62,81.21,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0744,0.00265,0.000104,0.0771,0.00302,1,0.0521,0.129,0.00507,25.4,0.932,0.961,0.895,18.8,18.1,18.1,434
2012-11-06,2012,2,6,311,130.93,0.94,5,Dry,23,4,2,2,19,50,0.38,80.93,0.62,80.93,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0743,0.00263,0.000103,0.077,0.00302,1,0.0518,0.129,0.00505,25.4,0.932,0.96,0.895,18.8,18,18,433
2012-11-07,2012,2,6,312,130.66,0.94,5,Dry,23,4,2,2,19,50,0.38,80.66,0.62,80.66,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0742,0.00261,0.000102,0.0768,0.00301,1,0.0514,0.128,0.00503,25.4,0.933,0.96,0.896,18.7,18,18,431
2012-11-08,2012,2,6,313,130.39,0.94,5,Dry,23,4,2,2,19,50,0.38,80.39,0.62,80.39,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.0741,0.00258,0.000101,0.0767,0.00301,1,0.051,0.128,0.00501,25.4,0.933,0.96,0.896,18.7,17.9,17.9,430
2012-11-09,2012,2,6,314,132.3,0.94,5,Dry,23,4,2,2,19,50,0.38,82.3,0.62,82.3,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0748,0.00275,0.000108,0.0776,0.00304,1,0.0536,0.131,0.00514,25.4,0.931,0.961,0.894,19.1,18.3,18.3,439
2012-11-10,2012,2,6,315,137.5,0.93,5,Dry,23,4,2,2,19,50,0.36,87.5,0.64,87.5,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.0766,0.00319,0.000125,0.0798,0.00313,1,0.0606,0.14,0.00551,25.4,0.924,0.963,0.89,20.1,19.4,19.4,465
2012-11-11,2012,2,6,316,138.86,0.93,5,Dry,23,4,2,2,19,50,0.36,88.86,0.64,88.86,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0771,0.0033,0.00013,0.0804,0.00315,1,0.0625,0.143,0.0056,25.4,0.923,0.964,0.889,20.4,19.7,19.7,472
2012-11-12,2012,2,7,317,136.95,0.93,5,Dry,23,4,2,2,19,50,0.36,86.95,0.64,86.95,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0765,0.00314,0.000123,0.0796,0.00312,1,0.0599,0.139,0.00547,25.4,0.925,0.963,0.891,20,19.3,19.3,462
2012-11-13,2012,2,7,318,135.58,0.94,5,Dry,23,4,2,2,19,50,0.37,85.58,0.63,85.58,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.076,0.00302,0.000119,0.079,0.0031,1,0.058,0.137,0.00537,25.4,0.927,0.962,0.892,19.7,19,19,456
2012-11-14,2012,2,7,319,136.4,0.93,5,Dry,23,4,2,2,19,50,0.37,86.4,0.63,86.4,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.0763,0.00309,0.000121,0.0794,0.00311,1,0.0591,0.138,0.00543,25.4,0.926,0.963,0.891,19.9,19.1,19.1,460
2012-11-15,2012,2,7,320,138.32,0.93,5,Dry,23,4,2,2,19,50,0.36,88.32,0.64,88.32,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.0769,0.00326,0.000128,0.0802,0.00314,1,0.0617,0.142,0.00557,25.4,0.923,0.964,0.89,20.3,19.5,19.5,469
2012-11-16,2012,2,7,321,137.5,0.93,5,Dry,23,4,2,2,19,50,0.36,87.5,0.64,87.5,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.0766,0.00319,0.000125,0.0798,0.00313,1,0.0606,0.14,0.00551,25.4,0.924,0.963,0.89,20.1,19.4,19.4,465
2012-11-17,2012,2,7,322,139.41,0.93,5,Dry,23,4,2,2,19,50,0.36,89.41,0.64,89.41,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0773,0.00335,0.000131,0.0807,0.00316,1,0.0632,0.144,0.00564,25.4,0.922,0.964,0.889,20.5,19.8,19.8,474
2012-11-18,2012,2,7,323,141.33,0.93,5,Dry,23,4,2,2,19,50,0.35,91.33,0.65,91.33,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.078,0.00351,0.000138,0.0815,0.0032,1,0.0658,0.147,0.00578,25.4,0.92,0.965,0.888,20.9,20.2,20.2,484
2012-11-19,2012,2,8,324,142.15,0.92,5,Dry,23,4,2,2,19,50,0.35,92.15,0.65,92.15,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0783,0.00358,0.000141,0.0819,0.00321,1,0.0669,0.149,0.00583,25.4,0.919,0.965,0.887,21.1,20.3,20.3,488
2012-11-20,2012,2,8,325,141.33,0.93,5,Dry,23,4,2,2,19,50,0.35,91.33,0.65,91.33,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.078,0.00351,0.000138,0.0815,0.0032,1,0.0658,0.147,0.00578,25.4,0.92,0.965,0.888,20.9,20.2,20.2,484
2012-11-21,2012,2,8,326,141.05,0.93,5,Dry,23,4,2,2,19,50,0.35,91.05,0.65,91.05,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0779,0.00349,0.000137,0.0814,0.00319,1,0.0654,0.147,0.00576,25.4,0.92,0.965,0.888,20.8,20.1,20.1,482
2012-11-22,2012,2,8,327,140.78,0.93,5,Dry,23,4,2,2,19,50,0.35,90.78,0.65,90.78,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0778,0.00347,0.000136,0.0813,0.00319,1,0.0651,0.146,0.00574,25.4,0.92,0.965,0.888,20.8,20,20,481
2012-11-23,2012,2,8,328,141.6,0.93,5,Dry,23,4,2,2,19,50,0.35,91.6,0.65,91.6,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0781,0.00354,0.000139,0.0816,0.0032,1,0.0662,0.148,0.0058,25.4,0.92,0.965,0.887,20.9,20.2,20.2,485
2012-11-24,2012,2,8,329,145.7,0.92,5,Dry,23,4,2,2,19,50,0.34,95.7,0.66,95.7,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0795,0.00388,0.000152,0.0834,0.00327,1,0.0717,0.155,0.00608,25.3,0.915,0.967,0.885,21.8,21,21,505
2012-11-25,2012,2,8,330,149.26,0.91,5,Dry,23,4,2,2,19,50,0.34,99.26,0.67,99.26,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0808,0.00419,0.000164,0.085,0.00333,1,0.0765,0.161,0.00633,25.3,0.912,0.968,0.883,22.5,21.8,21.8,523
2012-11-26,2012,2,9,331,153.36,0.91,5,Dry,23,4,2,2,19,50,0.33,103.4,0.67,103.4,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0822,0.00454,0.000178,0.0868,0.0034,1,0.082,0.169,0.00662,25.3,0.913,0.97,0.886,23.5,22.8,22.8,546
2012-11-27,2012,2,9,332,156.36,0.9,5,Dry,23,4,2,2,19,50,0.32,106.4,0.68,106.4,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0833,0.00479,0.000188,0.0881,0.00345,1,0.0861,0.174,0.00683,25.3,0.915,0.97,0.888,24.2,23.5,23.5,563
2012-11-28,2012,2,9,333,159.37,0.9,5,Dry,23,4,2,2,19,50,0.31,109.4,0.69,109.4,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0844,0.00505,0.000198,0.0894,0.0035,1,0.0901,0.18,0.00704,25.3,0.918,0.97,0.89,24.9,24.2,24.2,581
2012-11-29,2012,2,9,334,164.57,0.88,5,Dry,23,4,2,2,19,50,0.3,114.6,0.7,114.6,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0862,0.00549,0.000215,0.0917,0.00359,1,0.0972,0.189,0.0074,25.3,0.921,0.97,0.894,26.2,25.4,25.4,611
2012-11-30,2012,2,9,335,168.12,0.88,5,Dry,23,4,2,2,19,50,0.3,118.1,0.7,118.1,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0875,0.00579,0.000227,0.0932,0.00365,1,0.102,0.195,0.00764,25.3,0.924,0.97,0.896,27.1,26.3,26.3,631
2012-12-01,2012,3,9,336,172.22,0.86,5,Dry,26,4,3,2,24,59,0.34,113.2,0.66,113.2,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.0871,0.00537,0.00021,0.0925,0.00362,1,0.0953,0.188,0.00735,25.4,0.92,0.97,0.893,25.9,25.1,25.1,603
2012-12-02,2012,3,9,337,172.5,0.86,5,Dry,26,4,3,2,24,59,0.34,113.5,0.66,113.5,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0872,0.0054,0.000211,0.0926,0.00363,1,0.0957,0.188,0.00737,25.4,0.92,0.97,0.893,26,25.2,25.2,605
2012-12-03,2012,3,10,338,173.32,0.86,5,Dry,26,4,3,2,24,59,0.34,114.3,0.66,114.3,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0875,0.00547,0.000214,0.093,0.00364,1,0.0968,0.19,0.00743,25.4,0.921,0.97,0.893,26.2,25.4,25.4,609
2012-12-04,2012,3,10,339,176.87,0.85,5,Dry,26,4,3,2,24,59,0.33,117.9,0.67,117.9,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0888,0.00577,0.000226,0.0945,0.0037,1,0.102,0.196,0.00768,25.4,0.923,0.97,0.896,27.1,26.3,26.3,630
2012-12-05,2012,3,10,340,180.43,0.84,5,Dry,26,4,3,2,24,59,0.33,121.4,0.67,121.4,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.09,0.00607,0.000238,0.0961,0.00376,1,0.106,0.203,0.00792,25.4,0.926,0.97,0.898,28,27.1,27.1,651
2012-12-06,2012,3,10,341,179.61,0.84,5,Dry,26,4,3,2,24,59,0.33,120.6,0.67,120.6,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0897,0.006,0.000235,0.0957,0.00375,1,0.105,0.201,0.00787,25.4,0.925,0.97,0.898,27.8,26.9,26.9,646
2012-12-07,2012,3,10,342,180.43,0.84,5,Dry,26,4,3,2,24,59,0.33,121.4,0.67,121.4,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.09,0.00607,0.000238,0.0961,0.00376,1,0.106,0.203,0.00792,25.4,0.926,0.97,0.898,28,27.1,27.1,651
2012-12-08,2012,3,10,343,181.79,0.83,5,Dry,26,4,3,2,24,59,0.33,122.8,0.68,122.8,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0905,0.00619,0.000242,0.0967,0.00378,1,0.108,0.205,0.00802,25.4,0.927,0.97,0.899,28.3,27.5,27.5,659
2012-12-09,2012,3,10,344,183.71,0.83,5,Dry,26,4,3,2,24,59,0.32,124.7,0.68,124.7,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0912,0.00635,0.000248,0.0975,0.00382,1,0.111,0.208,0.00815,25.4,0.928,0.97,0.9,28.8,27.9,27.9,670
2012-12-10,2012,3,11,345,186.72,0.82,5,Dry,26,4,3,2,24,59,0.32,127.7,0.68,127.7,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0923,0.00661,0.000258,0.0989,0.00387,1,0.115,0.214,0.00836,25.4,0.93,0.97,0.902,29.5,28.6,28.6,687
2012-12-11,2012,3,11,346,188.08,0.81,5,Dry,26,4,3,2,24,59,0.31,129.1,0.69,129.1,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0927,0.00672,0.000263,0.0995,0.00389,1,0.117,0.216,0.00845,25.4,0.93,0.97,0.902,29.9,29,29,695
2012-12-12,2012,3,11,347,188.9,0.81,5,Dry,26,4,3,2,24,59,0.31,129.9,0.69,129.9,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.093,0.00679,0.000266,0.0998,0.0039,1,0.118,0.218,0.00851,25.4,0.93,0.97,0.902,30.1,29.2,29.2,700
2012-12-13,2012,3,11,348,188.08,0.81,5,Dry,26,4,3,2,24,59,0.31,129.1,0.69,129.1,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0927,0.00672,0.000263,0.0995,0.00389,1,0.117,0.216,0.00845,25.4,0.93,0.97,0.902,29.9,29,29,695
2012-12-14,2012,3,11,349,189.45,0.81,5,Dry,26,4,3,2,24,59,0.31,130.4,0.69,130.4,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0932,0.00684,0.000267,0.1,0.00391,1,0.119,0.219,0.00855,25.4,0.931,0.97,0.903,30.2,29.3,29.3,703
2012-12-15,2012,3,11,350,192.46,0.8,5,Dry,26,4,3,2,24,59,0.31,133.5,0.69,133.5,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.0943,0.00709,0.000277,0.101,0.00396,1,0.123,0.224,0.00876,25.4,0.932,0.97,0.904,30.9,30,30,720
2012-12-16,2012,3,11,351,193.28,0.8,5,Dry,26,4,3,2,24,59,0.3,134.3,0.69,134.3,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0946,0.00716,0.00028,0.102,0.00398,1,0.124,0.226,0.00881,25.4,0.932,0.97,0.904,31.1,30.2,30.2,725
2012-12-17,2012,3,12,352,194.1,0.8,5,Dry,26,4,3,2,24,59,0.3,135.1,0.7,135.1,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0949,0.00723,0.000283,0.102,0.00399,1,0.125,0.227,0.00887,25.4,0.932,0.97,0.904,31.3,30.4,30.4,729
2012-12-18,2012,3,12,353,194.92,0.79,5,Dry,26,4,3,2,24,59,0.3,135.9,0.7,135.9,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0951,0.0073,0.000285,0.102,0.004,1,0.126,0.228,0.00893,25.4,0.933,0.97,0.905,31.5,30.6,30.6,734
2012-12-19,2012,3,12,354,195.74,0.79,5,Dry,26,4,3,2,24,59,0.3,136.7,0.7,136.7,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0954,0.00737,0.000288,0.103,0.00402,1,0.127,0.23,0.00898,25.4,0.933,0.97,0.905,31.7,30.8,30.8,739
2012-12-20,2012,3,12,355,199.84,0.78,5,Dry,26,4,3,2,24,59,0.29,140.8,0.7,140.8,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0969,0.00772,0.000302,0.105,0.00409,1,0.133,0.237,0.00927,25.4,0.935,0.97,0.907,32.7,31.8,31.8,762
2012-12-21,2012,3,12,356,203.4,0.77,5,Dry,26,4,3,2,24,59,0.29,144.4,0.71,144.4,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0981,0.00802,0.000314,0.106,0.00415,1,0.137,0.244,0.00952,25.3,0.936,0.97,0.908,33.6,32.6,32.6,782
2012-12-22,2012,3,12,357,207.5,0.75,5,Dry,26,4,3,2,24,59,0.28,148.5,0.72,148.5,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0996,0.00837,0.000328,0.108,0.00422,1,0.143,0.251,0.00982,25.3,0.938,0.97,0.91,34.6,33.5,33.5,805
2012-12-23,2012,3,12,358,210.51,0.74,5,Dry,26,4,3,2,24,59,0.28,151.5,0.72,151.5,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00863,0.000338,0.109,0.00428,1,0.147,0.256,0.01,25.3,0.939,0.97,0.911,35.3,34.2,34.2,821
2012-12-24,2012,3,13,359,209.68,0.74,5,Dry,26,4,3,2,24,59,0.28,150.7,0.72,150.7,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.1,0.00856,0.000335,0.109,0.00426,1,0.146,0.255,0.00998,25.3,0.939,0.97,0.911,35.1,34,34,817
2012-12-25,2012,3,13,360,211.6,0.73,5,Dry,26,4,3,2,24,59,0.28,152.6,0.72,152.6,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00872,0.000342,0.11,0.0043,1,0.149,0.258,0.0101,25.3,0.939,0.97,0.911,35.5,34.5,34.5,827
2012-12-26,2012,3,13,361,217.89,0.71,5,Dry,26,4,3,2,24,59,0.27,158.9,0.73,158.9,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00926,0.000363,0.113,0.00441,1,0.157,0.27,0.0106,25.2,0.941,0.97,0.913,37,35.9,35.9,861
2012-12-27,2012,3,13,362,223.63,0.7,5,Dry,26,4,3,2,24,59,0.26,164.6,0.74,164.6,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00974,0.000383,0.115,0.00452,1,0.165,0.28,0.011,25.2,0.943,0.972,0.917,38.3,37.3,37.3,895
2012-12-28,2012,3,13,363,229.37,0.68,5,Dry,26,4,3,2,24,59,0.26,170.4,0.74,170.4,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000402,0.118,0.00462,1,0.172,0.29,0.0114,25.1,0.945,0.975,0.922,39.7,38.7,38.7,929
2012-12-29,2012,3,13,364,236.76,0.67,5,Dry,26,4,3,2,24,59,0.25,177.8,0.75,177.8,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.000428,0.121,0.00476,1,0.182,0.303,0.0119,25.1,0.948,0.979,0.928,41.4,40.6,40.6,973
2012-12-30,2012,3,13,365,243.59,0.65,5,Dry,26,4,3,2,24,59,0.24,184.6,0.76,184.6,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.112,0.0114,0.000451,0.124,0.00488,1,0.192,0.315,0.0124,25,0.95,0.98,0.931,43,42.2,42.2,1010
2012-12-31,2012,3,14,366,252.07,0.63,5,Dry,26,4,3,2,24,59,0.23,193.1,0.77,193.1,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0122,0.000481,0.127,0.00504,1,0.203,0.331,0.0131,25,0.952,0.98,0.933,45,44.1,44.1,1060
2013-01-01,2012,4,14,1,257.81,0.62,5,Dry,29,5,4,2,33,73,0.28,184.8,0.72,184.8,0,0,0,0,-2,2,29,5,4,0,35,223,990,964.7,25.3,0.114,0.0115,0.000453,0.126,0.00497,1,0.192,0.318,0.0126,25,0.95,0.98,0.931,43,42.1,42.1,1010
2013-01-02,2012,4,14,2,261.36,0.62,5,Dry,29,5,4,2,33,73,0.28,188.4,0.72,188.4,0,0,0,0,-2,2,29,5,4,0,35,226,990,964.7,25.3,0.115,0.0118,0.000466,0.127,0.00504,1,0.197,0.324,0.0128,24.9,0.951,0.98,0.932,43.8,42.9,42.9,1030
2013-01-03,2012,4,14,3,268.2,0.61,5,Dry,29,5,4,2,33,73,0.27,195.2,0.73,195.2,0,0,0,0,-2,2,29,5,4,0,35,233,990,964.8,25.2,0.118,0.0123,0.000489,0.13,0.00516,1,0.206,0.336,0.0133,24.9,0.953,0.98,0.934,45.4,44.5,44.5,1070
2013-01-04,2012,4,14,4,278.86,0.59,5,Dry,29,5,4,2,33,73,0.26,205.9,0.74,205.9,0,0,0,0,-2,2,29,5,4,0,35,244,990,964.8,25.2,0.122,0.0132,0.000526,0.135,0.00535,1,0.22,0.355,0.0141,24.8,0.956,0.98,0.937,47.9,47,47,1130
2013-01-05,2012,4,14,5,290.62,0.57,5,Dry,29,5,4,2,33,73,0.25,217.6,0.75,217.6,0,0,0,0,-2,2,29,5,4,0,35,256,990,964.9,25.1,0.126,0.0142,0.000567,0.14,0.00557,1,0.236,0.376,0.015,24.8,0.958,0.98,0.939,50.6,48.2,48.2,1160
2013-01-06,2012,4,14,6,300.19,0.56,5,Dry,29,5,4,2,33,73,0.24,227.2,0.76,227.2,0,0,0,0,-2,2,29,5,4,0,35,265,990,964.9,25.1,0.129,0.0151,0.0006,0.144,0.00574,2,0.0959,0.24,0.00956,24.9,0.922,0.97,0.894,25.5,24.8,49.5,1190
2013-01-07,2012,4,15,7,310.86,0.55,5,Dry,29,5,4,2,33,73,0.23,237.9,0.77,237.9,0,0,0,0,-2,2,29,5,4,0,35,276,990,965,25,0.133,0.016,0.000638,0.149,0.00594,2,0.103,0.252,0.0101,24.8,0.925,0.97,0.898,26.8,26,51.9,1250
2013-01-08,2012,4,15,8,324.26,0.53,5,Dry,29,5,4,2,33,73,0.23,251.3,0.78,251.3,0,0,0,0,-2,2,29,5,4,0,35,289,990,965,25,0.138,0.0176,0.000704,0.155,0.00621,2,0.112,0.267,0.0107,24.7,0.93,0.97,0.902,28.3,27.5,54.9,1320
2013-01-09,2012,4,15,9,337.65,0.52,5,Dry,29,5,4,2,33,73,0.22,264.6,0.78,264.6,0,0,0,0,-2,2,29,5,4,0,35,303,990,965.1,24.9,0.142,0.0239,0.00096,0.166,0.00667,2,0.121,0.287,0.0115,24.6,0.932,0.97,0.904,29.8,28.9,57.8,1390
2013-01-10,2012,4,15,10,351.6,0.5,5,Dry,29,5,4,2,33,73,0.21,278.6,0.79,278.6,0,0,0,0,-2,2,29,5,4,0,35,317,990,965.2,24.8,0.147,0.0305,0.00123,0.178,0.00716,2,0.131,0.308,0.0124,24.5,0.936,0.97,0.907,31.4,30.4,60.8,1460
2013-01-11,2012,4,15,11,366.64,0.49,5,Dry,29,5,4,2,33,73,0.2,293.6,0.8,293.6,0,0,0,0,-2,2,29,5,4,0,35,332,990,965.2,24.8,0.153,0.0376,0.00152,0.19,0.00768,2,0.141,0.331,0.0134,24.4,0.939,0.97,0.911,33,32,64.1,1540
2013-01-12,2012,4,15,12,382.22,0.48,5,Dry,29,5,4,2,33,73,0.19,309.2,0.81,309.2,0,0,0,0,-2,2,29,5,4,0,35,347,990,965.3,24.7,0.158,0.045,0.00182,0.203,0.00822,2,0.151,0.354,0.0143,24.3,0.942,0.97,0.913,34.7,33.7,67.4,1620
2013-01-13,2012,4,15,13,397.26,0.46,5,Dry,29,5,4,2,33,73,0.18,324.3,0.82,324.3,0,0,0,0,-2,2,29,5,4,0,35,362,990,965.4,24.6,0.163,0.0521,0.00211,0.215,0.00875,2,0.161,0.377,0.0153,24.2,0.944,0.97,0.916,36.4,35.3,70.6,1690
2013-01-14,2012,4,16,14,413.4,0.45,5,Dry,29,5,4,2,33,73,0.18,340.4,0.82,340.4,0,0,0,0,-2,2,29,5,4,0,35,378,990,965.5,24.5,0.169,0.0597,0.00243,0.229,0.00932,2,0.172,0.401,0.0163,24.1,0.947,0.972,0.92,38.1,37.1,74.2,1780
2013-01-15,2012,4,16,15,431.17,0.44,5,Dry,29,5,4,2,33,73,0.17,358.2,0.83,358.2,0,0,0,0,-2,2,29,5,4,0,35,396,990,965.5,24.5,0.175,0.0681,0.00278,0.243,0.00995,2,0.184,0.428,0.0175,24,0.949,0.976,0.927,40.1,39.1,78.2,1880
2013-01-16,2012,4,16,16,450.04,0.42,5,Dry,29,5,4,2,33,73,0.16,377,0.84,377,0,0,0,0,-2,2,29,5,4,0,35,415,990,965.6,24.4,0.182,0.077,0.00316,0.259,0.0106,2,0.197,0.456,0.0187,23.9,0.952,0.98,0.933,42.1,41.3,82.5,1980
2013-01-17,2012,4,16,17,468.36,0.41,5,Dry,29,5,4,2,33,73,0.16,395.4,0.84,395.4,0,0,0,0,-2,2,29,5,4,0,35,433,990,965.7,24.3,0.188,0.0856,0.00352,0.274,0.0113,2,0.209,0.483,0.0199,23.8,0.954,0.98,0.935,44.1,43.2,86.3,2070
2013-01-18,2012,4,16,18,487.77,0.4,5,Dry,29,5,4,2,33,73,0.15,414.8,0.85,414.8,0,0,0,0,-2,2,29,5,4,0,35,453,990,965.8,24.2,0.195,0.0948,0.00392,0.29,0.012,2,0.222,0.513,0.0212,23.7,0.956,0.98,0.937,46.1,45.1,90.3,2170
2013-01-19,2012,4,16,19,512.65,0.38,5,Dry,29,5,4,2,33,73,0.14,439.6,0.86,439.6,0,0,0,0,-2,2,29,5,4,0,35,478,990,965.9,24.1,0.204,0.107,0.00442,0.311,0.0129,2,0.239,0.55,0.0228,23.5,0.958,0.98,0.938,48.6,47.6,95.3,2290
2013-01-20,2012,4,16,20,539.18,0.37,5,Dry,29,5,4,2,33,73,0.14,466.2,0.86,466.2,0,0,0,0,-2,2,29,5,4,0,35,504,990,966,24,0.213,0.119,0.00497,0.333,0.0139,2,0.257,0.59,0.0246,23.4,0.957,0.98,0.938,51.1,48.2,96.4,2310
2013-01-21,2012,4,17,21,566.25,0.35,5,Dry,29,5,4,2,33,73,0.13,493.3,0.87,493.3,0,0,0,0,-2,2,29,5,4,0,35,531,990,966.1,23.9,0.228,0.132,0.00553,0.36,0.0151,3,0.164,0.525,0.022,23.3,0.945,0.97,0.917,35.6,34.5,103,2480
2013-01-22,2012,4,17,22,593.32,0.33,5,Dry,29,5,4,2,33,73,0.12,520.3,0.88,520.3,0,0,0,0,-2,2,29,5,4,0,35,558,990,966.3,23.7,0.244,0.149,0.00626,0.392,0.0165,3,0.177,0.569,0.024,23.2,0.948,0.97,0.92,37.4,36.2,109,2610
2013-01-23,2012,4,17,23,619.84,0.32,5,Dry,29,5,4,2,33,73,0.12,546.8,0.88,546.8,0,0,0,0,-2,2,29,5,4,0,35,585,990,966.4,23.6,0.259,0.166,0.00704,0.425,0.018,3,0.189,0.614,0.026,23,0.951,0.974,0.926,39.1,38.1,114,2740
2013-01-24,2012,4,17,24,646.36,0.31,5,Dry,29,5,4,2,33,73,0.11,573.4,0.89,573.4,0,0,0,0,-2,2,29,5,4,0,35,611,990,966.5,23.5,0.274,0.184,0.00783,0.458,0.0195,3,0.201,0.658,0.028,22.9,0.953,0.978,0.931,40.8,39.9,120,2870
2013-01-25,2012,4,17,25,672.89,0.29,5,Dry,29,5,4,2,33,73,0.11,599.9,0.89,599.9,0,0,0,0,-2,2,29,5,4,0,35,638,990,966.6,23.4,0.289,0.202,0.00862,0.491,0.021,3,0.212,0.703,0.03,22.7,0.954,0.98,0.935,42.5,41.6,125,3000
2013-01-26,2012,4,17,26,701.6,0.28,5,Dry,29,5,4,2,33,73,0.1,628.6,0.9,628.6,0,0,0,0,-2,2,29,5,4,0,35,667,990,966.7,23.3,0.305,0.221,0.00948,0.526,0.0226,3,0.225,0.752,0.0323,22.5,0.956,0.98,0.936,44.3,43.4,130,3120
2013-01-27,2012,4,17,27,730.86,0.27,5,Dry,29,5,4,2,33,73,0.1,657.9,0.9,657.9,0,0,0,0,-2,2,29,5,4,0,35,696,990,966.8,23.2,0.322,0.24,0.0104,0.562,0.0243,3,0.239,0.801,0.0346,22.4,0.957,0.98,0.938,46,45.1,135,3250
2013-01-28,2012,4,18,28,759.02,0.26,5,Dry,29,5,4,2,33,73,0.096,686,0.9,686,0,0,0,0,-2,2,29,5,4,0,35,724,990,966.9,23.1,0.338,0.259,0.0112,0.597,0.0259,3,0.251,0.848,0.0368,22.2,0.957,0.98,0.938,47.7,46.7,140,3360
2013-01-29,2012,4,18,29,778.07,0.25,5,Dry,29,5,4,2,33,73,0.094,705.1,0.91,705.1,0,0,0,0,-2,2,29,5,4,0,35,743,990,967,23,0.349,0.272,0.0118,0.621,0.027,3,0.26,0.881,0.0383,22.1,0.957,0.98,0.938,48.8,47.8,143,3440
2013-01-30,2012,4,18,30,796.81,0.24,5,Dry,29,5,4,2,33,73,0.092,723.8,0.91,723.8,0,0,0,0,-2,2,29,5,4,0,35,762,990,967.1,22.9,0.359,0.285,0.0124,0.644,0.0281,3,0.268,0.912,0.0398,22,0.957,0.98,0.938,49.8,48.2,145,3470
2013-01-31,2012,4,18,31,815.32,0.24,5,Dry,29,5,4,2,33,73,0.089,742.3,0.91,742.3,0,0,0,0,-2,2,29,5,4,0,35,780,990,967.2,22.8,0.37,0.297,0.013,0.667,0.0292,3,0.277,0.943,0.0413,21.9,0.957,0.98,0.938,50.8,48.2,145,3470
2013-02-01,2012,5,18,32,835.56,0.23,3,Normal,43,7,5,4,78,137,0.16,698.6,0.84,698.6,0,0,0,0,-4,4,43,7,5,0,82,754,990,967.2,22.8,0.355,0.268,0.0118,0.622,0.0273,3,0.257,0.879,0.0386,21.9,0.957,0.98,0.938,47.8,46.9,141,3370
2013-02-02,2012,5,18,33,861.26,0.22,3,Normal,43,7,5,4,78,137,0.16,724.3,0.84,724.3,0,0,0,0,-4,4,43,7,5,0,82,779,990,967.3,22.7,0.369,0.285,0.0126,0.654,0.0289,3,0.268,0.923,0.0407,21.7,0.957,0.98,0.938,49.2,48.2,145,3470
2013-02-03,2012,5,18,34,888.57,0.21,3,Normal,43,7,5,4,78,137,0.15,751.6,0.85,751.6,0,0,0,0,-4,4,43,7,5,0,82,807,990,967.5,22.5,0.393,0.303,0.0134,0.696,0.0309,3,0.28,0.976,0.0433,21.6,0.957,0.98,0.938,50.7,48.2,145,3470
2013-02-04,2012,5,19,35,917.28,0.21,3,Normal,43,7,5,4,78,137,0.15,780.3,0.85,780.3,0,0,0,0,-4,4,43,7,5,0,82,835,990,967.6,22.4,0.42,0.317,0.0141,0.736,0.0328,3,0.288,1.02,0.0457,21.4,0.956,0.98,0.937,52.2,48.2,145,3470
2013-02-05,2012,5,19,36,942.53,0.2,3,Normal,43,7,5,4,78,137,0.14,805.5,0.85,805.5,0,0,0,0,-4,4,43,7,5,0,82,861,990,967.7,22.3,0.443,0.329,0.0147,0.772,0.0346,4,0.214,0.986,0.0442,21.3,0.953,0.976,0.931,40.2,39.2,157,3770
2013-02-06,2012,5,19,37,963.8,0.19,3,Normal,43,7,5,4,78,137,0.14,826.8,0.86,826.8,0,0,0,0,-4,4,43,7,5,0,82,882,990,967.8,22.2,0.462,0.339,0.0152,0.801,0.036,4,0.222,1.02,0.046,21.2,0.954,0.978,0.933,41,40.1,161,3850
2013-02-07,2012,5,19,38,980.69,0.19,3,Normal,43,7,5,4,78,137,0.14,843.7,0.86,843.7,0,0,0,0,-4,4,43,7,5,0,82,899,990,967.8,22.2,0.478,0.347,0.0157,0.825,0.0372,4,0.227,1.05,0.0474,21.1,0.954,0.98,0.935,41.7,40.8,163,3920
2013-02-08,2012,5,19,39,992.94,0.19,3,Normal,43,7,5,4,78,137,0.14,855.9,0.86,855.9,0,0,0,0,-4,4,43,7,5,0,82,911,990,967.9,22.1,0.489,0.353,0.016,0.842,0.0381,4,0.231,1.07,0.0485,21.1,0.954,0.98,0.935,42.2,41.3,165,3970
2013-02-09,2012,5,19,40,1000.4,0.19,3,Normal,43,7,5,4,78,137,0.14,863.4,0.86,863.4,0,0,0,0,-4,4,43,7,5,0,82,918,990,967.9,22.1,0.496,0.357,0.0161,0.852,0.0386,4,0.234,1.09,0.0492,21,0.955,0.98,0.936,42.5,41.6,166,3990
2013-02-10,2012,5,19,41,1007.8,0.18,3,Normal,43,7,5,4,78,137,0.14,870.8,0.86,870.8,0,0,0,0,-4,4,43,7,5,0,82,926,990,967.9,22.1,0.502,0.36,0.0163,0.863,0.0391,4,0.236,1.1,0.0498,21,0.955,0.98,0.936,42.8,41.9,168,4020
2013-02-11,2012,5,20,42,1010.3,0.18,2,Mod_Wet,49,8,7,5,93,162,0.16,848.3,0.84,848.3,0,0,0,0,-5,5,49,8,7,0,98,912,990,967.9,22.1,0.49,0.35,0.0158,0.84,0.038,4,0.229,1.07,0.0484,21,0.954,0.98,0.935,41.7,40.8,163,3920
2013-02-12,2012,5,20,43,1007.8,0.18,2,Mod_Wet,49,8,7,5,93,162,0.16,845.8,0.84,845.8,0,0,0,0,-5,5,49,8,7,0,98,910,990,967.9,22.1,0.488,0.348,0.0158,0.836,0.0379,4,0.228,1.06,0.0482,21,0.954,0.979,0.934,41.6,40.7,163,3910
2013-02-13,2012,5,20,44,1005.3,0.18,2,Mod_Wet,49,8,7,5,93,162,0.16,843.3,0.84,843.3,0,0,0,0,-5,5,49,8,7,0,98,907,990,967.9,22.1,0.486,0.347,0.0157,0.833,0.0377,4,0.227,1.06,0.048,21,0.954,0.979,0.934,41.5,40.6,162,3900
2013-02-14,2012,5,20,45,1002.8,0.18,2,Mod_Wet,49,8,7,5,93,162,0.16,840.8,0.84,840.8,0,0,0,0,-5,5,49,8,7,0,98,905,990,967.9,22.1,0.483,0.346,0.0157,0.829,0.0375,4,0.226,1.06,0.0478,21,0.954,0.979,0.934,41.4,40.5,162,3890
2013-02-15,2012,5,20,46,1005.3,0.18,2,Mod_Wet,49,8,7,5,93,162,0.16,843.3,0.84,843.3,0,0,0,0,-5,5,49,8,7,0,98,907,990,967.9,22.1,0.486,0.347,0.0157,0.833,0.0377,4,0.227,1.06,0.048,21,0.954,0.979,0.934,41.5,40.6,162,3900
2013-02-16,2012,5,20,47,1007.8,0.18,2,Mod_Wet,49,8,7,5,93,162,0.16,845.8,0.84,845.8,0,0,0,0,-5,5,49,8,7,0,98,910,990,967.9,22.1,0.488,0.348,0.0158,0.836,0.0379,4,0.228,1.06,0.0482,21,0.954,0.979,0.934,41.6,40.7,163,3910
2013-02-17,2012,5,20,48,1010.3,0.18,2,Mod_Wet,49,8,7,5,93,162,0.16,848.3,0.84,848.3,0,0,0,0,-5,5,49,8,7,0,98,912,990,967.9,22.1,0.49,0.35,0.0158,0.84,0.038,4,0.229,1.07,0.0484,21,0.954,0.98,0.935,41.7,40.8,163,3920
2013-02-18,2012,5,21,49,1012.8,0.18,2,Mod_Wet,49,8,7,5,93,162,0.16,850.8,0.84,850.8,0,0,0,0,-5,5,49,8,7,0,98,915,990,967.9,22.1,0.492,0.351,0.0159,0.843,0.0382,4,0.23,1.07,0.0486,21,0.954,0.98,0.935,41.8,40.9,164,3930
2013-02-19,2012,5,21,50,1015.3,0.18,2,Mod_Wet,49,8,7,5,93,162,0.16,853.3,0.84,853.3,0,0,0,0,-5,5,49,8,7,0,98,917,990,967.9,22.1,0.495,0.352,0.016,0.847,0.0384,4,0.231,1.08,0.0488,21,0.954,0.98,0.935,41.9,41,164,3940
2013-02-20,2012,5,21,51,1012.8,0.18,2,Mod_Wet,49,8,7,5,93,162,0.16,850.8,0.84,850.8,0,0,0,0,-5,5,49,8,7,0,98,915,990,967.9,22.1,0.492,0.351,0.0159,0.843,0.0382,4,0.23,1.07,0.0486,21,0.954,0.98,0.935,41.8,40.9,164,3930
2013-02-21,2012,5,21,52,1015.3,0.18,3,Normal,43,7,5,4,78,137,0.14,878.3,0.86,878.3,0,0,0,0,-4,4,43,7,5,0,82,933,990,967.9,22.1,0.509,0.364,0.0165,0.873,0.0396,4,0.239,1.11,0.0504,20.9,0.955,0.98,0.936,43.1,42.2,169,4050
2013-02-22,2012,5,21,53,1022.9,0.18,3,Normal,43,7,5,4,78,137,0.13,885.9,0.87,885.9,0,0,0,0,-4,4,43,7,5,0,82,941,990,968,22,0.516,0.368,0.0167,0.884,0.0401,4,0.241,1.13,0.0511,20.9,0.955,0.98,0.936,43.4,42.5,170,4080
2013-02-23,2012,5,21,54,1030.5,0.18,3,Normal,43,7,5,4,78,137,0.13,893.5,0.87,893.5,0,0,0,0,-4,4,43,7,5,0,82,949,990,968,22,0.523,0.371,0.0169,0.895,0.0407,4,0.244,1.14,0.0518,20.9,0.955,0.98,0.936,43.7,42.8,171,4110
2013-02-24,2012,5,21,55,1038.2,0.18,3,Normal,43,7,5,4,78,137,0.13,901.2,0.87,901.2,0,0,0,0,-4,4,43,7,5,0,82,956,990,968,22,0.53,0.375,0.0171,0.905,0.0412,4,0.247,1.15,0.0524,20.8,0.955,0.98,0.936,44,43.1,172,4140
2013-02-25,2012,5,22,56,1045.9,0.18,3,Normal,43,7,5,4,78,137,0.13,908.9,0.87,908.9,0,0,0,0,-4,4,43,7,5,0,82,964,990,968,22,0.537,0.379,0.0173,0.916,0.0417,4,0.249,1.17,0.0531,20.8,0.955,0.98,0.936,44.3,43.4,174,4160
2013-02-26,2012,5,22,57,1053.7,0.17,3,Normal,43,7,5,4,78,137,0.13,916.6,0.87,916.6,0,0,0,0,-4,4,43,7,5,0,82,972,990,968.1,21.9,0.544,0.383,0.0174,0.927,0.0423,4,0.252,1.18,0.0538,20.8,0.955,0.98,0.936,44.6,43.7,175,4190
2013-02-27,2012,5,22,58,1061.5,0.17,3,Normal,43,7,5,4,78,137,0.13,924.5,0.87,924.5,0,0,0,0,-4,4,43,7,5,0,82,979,990,968.1,21.9,0.552,0.386,0.0176,0.938,0.0428,4,0.255,1.19,0.0544,20.7,0.955,0.98,0.936,44.9,44,176,4220
2013-02-28,2012,5,22,59,1069.3,0.17,3,Normal,43,7,5,4,78,137,0.13,932.3,0.87,932.3,0,0,0,0,-4,4,43,7,5,0,82,987,990,968.1,21.9,0.559,0.39,0.0178,0.949,0.0434,4,0.257,1.21,0.0551,20.7,0.955,0.98,0.936,45.2,44.3,177,4250
2013-03-01,2012,6,22,60,1082.5,0.17,3,Normal,49,9,9,9,107,183,0.17,899.5,0.83,899.5,0,0,0,0,-9,9,49,9,9,0,116,966,990,968.2,21.8,0.54,0.374,0.0171,0.914,0.0418,4,0.246,1.16,0.0531,20.7,0.955,0.98,0.936,43.6,42.7,171,4100
2013-03-02,2012,6,22,61,1101.1,0.16,3,Normal,49,9,9,9,107,183,0.17,918.1,0.83,918.1,0,0,0,0,-9,9,49,9,9,0,116,985,990,968.2,21.8,0.557,0.383,0.0176,0.94,0.0432,4,0.252,1.19,0.0547,20.6,0.955,0.98,0.936,44.3,43.4,174,4160
2013-03-03,2012,6,22,62,1114.6,0.16,3,Normal,49,9,9,9,107,183,0.16,931.6,0.84,931.6,0,0,0,0,-9,9,49,9,9,0,116,999,990,968.3,21.7,0.569,0.39,0.0179,0.959,0.0441,4,0.257,1.22,0.0559,20.5,0.955,0.98,0.936,44.8,43.9,176,4210
2013-03-04,2012,6,23,63,1128.2,0.16,3,Normal,49,9,9,9,107,183,0.16,945.1,0.84,945.1,0,0,0,0,-9,9,49,9,9,0,116,1010,990,968.3,21.7,0.581,0.396,0.0183,0.978,0.0451,4,0.261,1.24,0.0571,20.5,0.955,0.98,0.936,45.3,44.4,178,4260
2013-03-05,2012,6,23,64,1141.8,0.16,3,Normal,49,9,9,9,107,183,0.16,958.8,0.84,958.8,0,0,0,0,-9,9,49,9,9,0,116,1030,990,968.3,21.7,0.594,0.403,0.0186,0.997,0.046,4,0.266,1.26,0.0583,20.4,0.955,0.98,0.936,45.8,44.9,180,4310
2013-03-06,2012,6,23,65,1155.6,0.15,3,Normal,49,9,9,9,107,183,0.16,972.6,0.84,972.6,0,0,0,0,-9,9,49,9,9,0,116,1040,990,968.4,21.6,0.61,0.41,0.019,1.02,0.0472,4,0.271,1.29,0.0597,20.3,0.955,0.98,0.936,46.3,45.4,181,4360
2013-03-07,2012,6,23,66,1169.5,0.15,3,Normal,49,9,9,9,107,183,0.16,986.5,0.84,986.5,0,0,0,0,-9,9,49,9,9,0,116,1050,990,968.4,21.6,0.63,0.416,0.0193,1.05,0.0485,4,0.275,1.32,0.0613,20.2,0.955,0.98,0.936,46.8,45.8,183,4400
2013-03-08,2012,6,23,67,1183.5,0.15,3,Normal,49,9,9,9,107,183,0.15,1001,0.84,1001,0,0,0,0,-9,9,49,9,9,0,116,1070,990,968.5,21.5,0.651,0.424,0.0197,1.08,0.0499,4,0.28,1.36,0.063,20.2,0.955,0.98,0.936,47.3,46.3,185,4450
2013-03-09,2012,6,23,68,1192,0.15,3,Normal,49,9,9,9,107,183,0.15,1009,0.85,1009,0,0,0,0,-9,9,49,9,9,0,116,1080,990,968.5,21.5,0.663,0.443,0.0206,1.11,0.0515,4,0.282,1.39,0.0646,20.1,0.955,0.98,0.936,47.5,46.6,186,4470
2013-03-10,2012,6,23,69,1200.5,0.15,3,Normal,49,9,9,9,107,183,0.15,1017,0.85,1017,0,0,0,0,-9,9,49,9,9,0,116,1080,990,968.5,21.5,0.676,0.462,0.0215,1.14,0.053,4,0.283,1.42,0.0662,20,0.955,0.98,0.936,47.8,46.8,187,4490
2013-03-11,2012,6,24,70,1214.7,0.14,3,Normal,49,9,9,9,107,183,0.15,1032,0.85,1032,0,0,0,0,-9,9,49,9,9,0,116,1100,990,968.6,21.4,0.697,0.494,0.0231,1.19,0.0556,4,0.286,1.48,0.0689,19.9,0.955,0.98,0.936,48.2,47.2,189,4530
2013-03-12,2012,6,24,71,1223.3,0.14,3,Normal,49,9,9,9,107,183,0.15,1040,0.85,1040,0,0,0,0,-9,9,49,9,9,0,116,1110,990,968.6,21.4,0.709,0.514,0.024,1.22,0.0571,4,0.288,1.51,0.0706,19.9,0.955,0.98,0.936,48.4,47.5,190,4560
2013-03-13,2012,6,24,72,1231.9,0.14,3,Normal,49,9,9,9,107,183,0.15,1049,0.85,1049,0,0,0,0,-9,9,49,9,9,0,116,1120,990,968.6,21.4,0.722,0.533,0.0249,1.25,0.0587,4,0.29,1.54,0.0723,19.8,0.955,0.98,0.936,48.7,47.7,191,4580
2013-03-14,2012,6,24,73,1246.3,0.14,3,Normal,49,9,9,9,107,183,0.15,1063,0.85,1063,0,0,0,0,-9,9,49,9,9,0,116,1130,990,968.7,21.3,0.743,0.565,0.0265,1.31,0.0614,4,0.293,1.6,0.0751,19.7,0.954,0.98,0.935,49.1,48.1,192,4620
2013-03-15,2012,6,24,74,1260.8,0.14,3,Normal,49,9,9,9,107,183,0.14,1078,0.85,1078,0,0,0,0,-9,9,49,9,9,0,116,1140,990,968.7,21.3,0.764,0.598,0.0281,1.36,0.064,4,0.296,1.66,0.0779,19.6,0.954,0.98,0.935,49.5,48.2,193,4630
2013-03-16,2012,6,24,75,1281.3,0.14,3,Normal,49,9,9,9,107,183,0.14,1098,0.86,1098,0,0,0,0,-9,9,49,9,9,0,116,1170,990,968.8,21.2,0.794,0.644,0.0304,1.44,0.0678,4,0.3,1.74,0.0819,19.5,0.954,0.98,0.935,50,48.2,193,4630
