date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2013-03-17,2012,6,24,76,1308,0.13,3,Normal,49,9,9,9,107,183,0.14,1125,0.86,1100,25,6,1,1,-8,25,55,10,10,1,132,1180,990,968.9,21.1,0.808,0.648,0.0307,1.46,0.0689,4,0.3,1.76,0.0831,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2013-03-18,2012,6,25,77,1346.9,0.13,3,Normal,49,9,9,9,107,183,0.14,1164,0.86,1100,64,14,2,2,-7,53,63,11,11,2,160,1190,990,969,21,0.823,0.648,0.0308,1.47,0.07,4,0.3,1.77,0.0843,19.2,0.953,0.98,0.934,49.5,48.2,193,4630
2013-03-19,2012,6,25,78,1392.6,0.12,3,Normal,49,9,9,9,107,183,0.13,1210,0.87,1100,110,25,3,3,-6,85,74,12,12,3,192,1200,990,969.1,20.9,0.842,0.648,0.0311,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49,48,192,4610
2013-03-20,2012,6,25,79,1426.6,0.12,3,Normal,49,9,9,9,107,183,0.13,1244,0.87,1100,144,33,4,4,-5,108,82,13,13,4,215,1210,990,969.2,20.8,0.857,0.648,0.0312,1.5,0.0725,4,0.3,1.8,0.087,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2013-03-21,2012,6,25,80,1467.2,0.11,4,Mod_Dry,41,8,7,6,67,129,0.088,1338,0.91,1100,238,54,7,7,1,169,95,15,14,7,236,1220,990,969.4,20.6,0.88,0.648,0.0314,1.53,0.0741,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2013-03-22,2012,6,25,81,1508.3,0.11,4,Mod_Dry,41,8,7,6,67,129,0.086,1379,0.91,1100,279,59,8,9,2,201,100,16,16,8,268,1230,990,969.5,20.5,0.898,0.648,0.0316,1.55,0.0754,4,0.3,1.85,0.0901,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2013-03-23,2012,6,25,82,1562.9,0.1,4,Mod_Dry,41,8,7,6,67,129,0.083,1434,0.92,1100,334,59,10,10,4,251,100,18,17,10,318,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0765,4,0.3,1.85,0.0913,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2013-03-24,2012,6,25,83,1624.8,0.096,4,Mod_Dry,41,8,7,6,67,129,0.079,1496,0.92,1100,396,59,10,12,6,309,100,18,19,12,376,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.8,45.9,184,4410
2013-03-25,2012,6,26,84,1694.5,0.088,4,Mod_Dry,41,8,7,6,67,129,0.076,1565,0.92,1100,465,59,10,14,8,374,100,18,21,14,441,1240,990,970.1,19.9,0.916,0.648,0.0326,1.56,0.0786,4,0.3,1.86,0.0937,18,0.951,0.98,0.932,46.2,45.3,181,4350
2013-03-26,2012,6,26,85,1772,0.079,4,Mod_Dry,41,8,7,6,67,129,0.073,1643,0.93,1100,543,59,10,17,10,447,100,18,24,16,514,1240,990,970.4,19.6,0.924,0.648,0.033,1.57,0.08,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.5,44.6,179,4280
2013-03-27,2012,6,26,86,1844,0.073,4,Mod_Dry,41,8,7,6,67,129,0.07,1715,0.93,1100,615,59,10,18,12,516,100,18,25,18,583,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4220
2013-03-28,2012,6,26,87,1917.1,0.065,4,Mod_Dry,41,8,7,6,67,129,0.067,1788,0.93,1100,688,59,10,18,15,586,100,18,25,21,653,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.3,43.4,173,4160
2013-03-29,2012,6,26,88,1984.1,0.057,4,Mod_Dry,41,8,7,6,67,129,0.065,1855,0.94,1100,755,59,10,18,17,651,100,18,25,23,718,1240,990,971,19,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2013-03-30,2012,6,26,89,2044.7,0.051,4,Mod_Dry,41,8,7,6,67,129,0.063,1916,0.94,1100,816,59,10,18,18,711,100,18,25,24,778,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.2,42.4,170,4070
2013-03-31,2012,6,26,90,2098.8,0.047,4,Mod_Dry,41,8,7,6,67,129,0.061,1970,0.94,1100,870,59,10,18,20,763,100,18,25,26,830,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4040
2013-04-01,2012,7,27,91,2146,0.044,3,Normal,54,13,14,19,117,217,0.1,1929,0.9,1100,829,46,5,11,6,761,100,18,25,25,878,1240,990,971.5,18.5,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2013-04-02,2012,7,27,92,2186.2,0.041,3,Normal,54,13,14,19,117,217,0.099,1969,0.9,1100,869,46,5,11,7,800,100,18,25,26,917,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2013-04-03,2012,7,27,93,2219.3,0.039,3,Normal,54,13,14,19,117,217,0.098,2002,0.9,1100,902,46,5,11,8,832,100,18,25,27,949,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.3,165,3960
2013-04-04,2012,7,27,94,2245.2,0.038,3,Normal,54,13,14,19,117,217,0.097,2028,0.9,1100,928,46,5,11,9,857,100,18,25,28,974,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3950
2013-04-05,2012,7,27,95,2263.7,0.037,3,Normal,54,13,14,19,117,217,0.096,2047,0.9,1100,947,46,5,11,9,876,100,18,25,28,993,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3930
2013-04-06,2012,7,27,96,2267.4,0.037,3,Normal,54,13,14,19,117,217,0.096,2050,0.9,1100,950,46,5,11,10,878,100,18,25,29,995,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3930
2013-04-07,2012,7,27,97,2263.7,0.037,3,Normal,54,13,14,19,117,217,0.096,2047,0.9,1100,947,46,5,11,9,876,100,18,25,28,993,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3930
2013-04-08,2012,7,28,98,2252.6,0.037,3,Normal,54,13,14,19,117,217,0.096,2036,0.9,1100,936,46,5,11,9,865,100,18,25,28,982,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3940
2013-04-09,2012,7,28,99,2234.1,0.038,3,Normal,54,13,14,19,117,217,0.097,2017,0.9,1100,917,46,5,11,9,846,100,18,25,28,963,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0859,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2013-04-10,2012,7,28,100,2215.6,0.04,3,Normal,54,13,14,19,117,217,0.098,1999,0.9,1100,899,46,5,11,8,829,100,18,25,27,946,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.1,41.3,165,3960
2013-04-11,2012,7,28,101,2189.9,0.041,3,Normal,54,13,14,19,117,217,0.099,1973,0.9,1100,873,46,5,11,7,804,100,18,25,26,921,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2013-04-12,2012,7,28,102,2164.2,0.043,3,Normal,54,13,14,19,117,217,0.1,1947,0.9,1100,847,46,5,11,6,779,100,18,25,25,896,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,166,4000
2013-04-13,2012,7,28,103,2131.4,0.045,3,Normal,54,13,14,19,117,217,0.1,1914,0.9,1100,814,46,5,11,5,747,100,18,25,24,864,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4020
2013-04-14,2012,7,28,104,2098.8,0.047,3,Normal,54,13,14,19,117,217,0.1,1882,0.9,1100,782,46,5,11,4,716,100,18,25,23,833,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4040
2013-04-15,2012,7,29,105,2066.3,0.049,3,Normal,54,13,14,19,117,217,0.1,1849,0.9,1100,749,46,5,11,3,684,100,18,25,22,801,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4060
2013-04-16,2012,7,29,106,2034,0.052,3,Normal,54,13,14,19,117,217,0.11,1817,0.89,1100,717,46,5,11,3,652,100,18,25,22,769,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0837,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2013-04-17,2012,7,29,107,2001.9,0.056,3,Normal,54,13,14,19,117,217,0.11,1785,0.89,1100,685,46,5,11,2,621,100,18,25,21,738,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.7,171,4090
2013-04-18,2012,7,29,108,1969.9,0.059,3,Normal,54,13,14,19,117,217,0.11,1753,0.89,1100,653,46,5,11,1,590,100,18,25,20,707,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2013-04-19,2012,7,29,109,1931.1,0.063,3,Normal,54,13,14,19,117,217,0.11,1714,0.89,1100,614,46,5,11,-1,553,100,18,25,18,670,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.2,0.949,0.98,0.93,44.1,43.3,173,4150
2013-04-20,2012,7,29,110,1892.6,0.068,3,Normal,54,13,14,19,117,217,0.12,1676,0.89,1100,576,46,5,11,-2,516,100,18,25,17,633,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4180
2013-04-21,2012,7,29,111,1854.4,0.072,4,Mod_Dry,45,11,10,10,72,148,0.08,1706,0.92,1100,606,55,7,15,8,521,100,18,25,18,593,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4220
2013-04-22,2012,7,30,112,1816.5,0.075,4,Mod_Dry,45,11,10,10,72,148,0.082,1668,0.92,1100,568,55,7,15,7,484,100,18,25,17,556,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4250
2013-04-23,2012,7,30,113,1778.8,0.079,4,Mod_Dry,45,11,10,10,72,148,0.083,1631,0.92,1100,531,55,7,15,6,448,100,18,25,16,520,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2013-04-24,2012,7,30,114,1741.5,0.083,4,Mod_Dry,45,11,10,10,72,148,0.085,1594,0.92,1100,494,55,7,15,5,412,100,18,25,15,484,1240,990,970.3,19.7,0.926,0.648,0.0328,1.57,0.0798,4,0.3,1.87,0.095,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2013-04-25,2012,7,30,115,1704.5,0.087,4,Mod_Dry,45,11,10,10,72,148,0.087,1557,0.91,1100,457,55,7,14,4,377,100,18,24,14,449,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0792,4,0.3,1.87,0.0943,18,0.951,0.98,0.932,46.1,45.2,181,4340
2013-04-26,2012,7,30,116,1667.8,0.091,4,Mod_Dry,45,11,10,10,72,148,0.089,1520,0.91,1100,420,55,7,13,3,342,100,18,23,13,414,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0786,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
2013-04-27,2012,7,30,117,1631.4,0.095,4,Mod_Dry,45,11,10,10,72,148,0.091,1483,0.91,1100,383,55,7,12,1,308,100,18,22,11,380,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.078,4,0.3,1.87,0.0929,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2013-04-28,2012,7,30,118,1595.4,0.1,4,Mod_Dry,45,11,10,10,72,148,0.093,1447,0.91,1100,347,55,7,11,0,274,100,18,21,10,346,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
2013-04-29,2012,7,31,119,1559.7,0.1,4,Mod_Dry,45,11,10,10,72,148,0.095,1412,0.91,1100,312,55,7,10,-1,241,100,18,20,9,313,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0768,4,0.3,1.86,0.0916,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2013-04-30,2012,7,31,120,1530.7,0.11,4,Mod_Dry,45,11,10,10,72,148,0.097,1383,0.9,1100,283,55,7,9,-2,214,100,18,19,8,286,1240,990,969.6,20.4,0.911,0.648,0.0317,1.56,0.0763,4,0.3,1.86,0.091,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
2013-05-01,2012,8,31,121,1502,0.11,4,Mod_Dry,47,10,10,10,115,192,0.13,1310,0.87,1100,210,47,6,6,-4,155,94,16,16,6,270,1230,990,969.5,20.5,0.883,0.648,0.0316,1.53,0.0747,4,0.3,1.83,0.0893,18.7,0.952,0.98,0.933,48,47,188,4510
2013-05-02,2012,8,31,122,1473.5,0.11,4,Mod_Dry,47,10,10,10,115,192,0.13,1281,0.87,1100,181,41,5,6,-5,134,88,15,16,5,249,1220,990,969.4,20.6,0.873,0.648,0.0315,1.52,0.0738,4,0.3,1.82,0.0884,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2013-05-03,2012,8,31,123,1445.2,0.12,4,Mod_Dry,47,10,10,10,115,192,0.13,1253,0.87,1100,153,35,5,5,-5,113,82,15,15,5,228,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2013-05-04,2012,8,31,124,1417.3,0.12,4,Mod_Dry,47,10,10,10,115,192,0.14,1225,0.86,1100,125,28,4,4,-6,95,75,14,14,4,210,1200,990,969.2,20.8,0.849,0.648,0.0312,1.5,0.0721,4,0.3,1.8,0.0865,19,0.952,0.98,0.933,48.8,47.8,191,4590
2013-05-05,2012,8,31,125,1389.5,0.12,4,Mod_Dry,47,10,10,10,115,192,0.14,1198,0.86,1100,98,22,3,3,-7,77,69,13,13,3,192,1200,990,969.1,20.9,0.838,0.648,0.031,1.49,0.0712,4,0.3,1.79,0.0856,19.1,0.953,0.98,0.934,49,48.1,192,4610
2013-05-06,2012,8,32,126,1337.9,0.13,4,Mod_Dry,47,10,10,10,115,192,0.14,1146,0.86,1100,46,10,1,1,-9,43,57,11,11,1,158,1180,990,969,21,0.814,0.648,0.0308,1.46,0.0695,4,0.3,1.76,0.0838,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2013-05-07,2012,8,32,127,1287.3,0.13,4,Mod_Dry,47,10,10,10,115,192,0.15,1095,0.85,1095,0,0,0,0,-10,10,47,10,10,0,125,1160,990,968.8,21.2,0.79,0.637,0.0301,1.43,0.0673,4,0.299,1.73,0.0814,19.5,0.954,0.98,0.935,49.9,48.2,193,4630
2013-05-08,2012,8,32,128,1243.4,0.14,4,Mod_Dry,47,10,10,10,115,192,0.15,1051,0.85,1051,0,0,0,0,-10,10,47,10,10,0,125,1120,990,968.7,21.3,0.725,0.539,0.0252,1.26,0.0593,4,0.29,1.55,0.0729,19.8,0.955,0.98,0.935,48.7,47.7,191,4580
2013-05-09,2012,8,32,129,1200.5,0.15,4,Mod_Dry,47,10,10,10,115,192,0.16,1008,0.84,1008,0,0,0,0,-10,10,47,10,10,0,125,1080,990,968.5,21.5,0.663,0.442,0.0206,1.1,0.0514,4,0.282,1.39,0.0646,20.1,0.955,0.98,0.936,47.4,46.5,186,4460
2013-05-10,2012,8,32,130,1164,0.15,4,Mod_Dry,47,10,10,10,115,192,0.17,972,0.83,972,0,0,0,0,-10,10,47,10,10,0,125,1040,990,968.4,21.6,0.609,0.409,0.019,1.02,0.0472,4,0.271,1.29,0.0597,20.3,0.955,0.98,0.936,46.2,45.3,181,4350
2013-05-11,2012,8,32,131,1128.2,0.16,4,Mod_Dry,47,10,10,10,115,192,0.17,936.1,0.83,936.1,0,0,0,0,-10,10,47,10,10,0,125,1000,990,968.3,21.7,0.573,0.392,0.0181,0.965,0.0445,4,0.258,1.22,0.0564,20.5,0.955,0.98,0.936,44.9,44,176,4220
2013-05-12,2012,8,32,132,1098.5,0.16,4,Mod_Dry,47,10,10,10,115,192,0.17,906.5,0.82,906.5,0,0,0,0,-10,10,47,10,10,0,125,973,990,968.2,21.8,0.546,0.378,0.0173,0.924,0.0424,4,0.248,1.17,0.0538,20.6,0.955,0.98,0.936,43.8,42.9,172,4120
2013-05-13,2012,8,33,133,1069.3,0.17,4,Mod_Dry,47,10,10,10,115,192,0.18,877.3,0.82,877.3,0,0,0,0,-10,10,47,10,10,0,125,944,990,968.1,21.9,0.519,0.364,0.0166,0.883,0.0404,4,0.239,1.12,0.0513,20.8,0.955,0.98,0.936,42.6,41.8,167,4010
2013-05-14,2012,8,33,134,1040.8,0.18,4,Mod_Dry,47,10,10,10,115,192,0.18,848.8,0.82,848.8,0,0,0,0,-10,10,47,10,10,0,125,916,990,968,22,0.493,0.35,0.0159,0.843,0.0384,4,0.229,1.07,0.0488,20.9,0.954,0.979,0.934,41.5,40.6,163,3900
2013-05-15,2012,8,33,135,1017.9,0.18,4,Mod_Dry,47,10,10,10,115,192,0.19,825.9,0.81,825.9,0,0,0,0,-10,10,47,10,10,0,125,893,990,968,22,0.472,0.339,0.0154,0.811,0.0368,4,0.221,1.03,0.0468,21,0.954,0.977,0.932,40.6,39.6,159,3810
2013-05-16,2012,8,33,136,995.41,0.19,4,Mod_Dry,47,10,10,10,115,192,0.19,803.4,0.81,803.4,0,0,0,0,-10,10,47,10,10,0,125,870,990,967.9,22.1,0.452,0.328,0.0148,0.78,0.0352,4,0.214,0.993,0.0449,21.1,0.953,0.975,0.929,39.7,38.7,155,3710
2013-05-17,2012,8,33,137,973.42,0.19,4,Mod_Dry,47,10,10,10,115,192,0.2,781.4,0.8,781.4,0,0,0,0,-10,10,47,10,10,0,125,848,990,967.8,22.2,0.432,0.317,0.0143,0.749,0.0337,3,0.288,1.04,0.0467,21.2,0.956,0.98,0.937,51.7,48.2,145,3470
2013-05-18,2012,8,33,138,951.92,0.2,4,Mod_Dry,47,10,10,10,115,192,0.2,759.9,0.8,759.9,0,0,0,0,-10,10,47,10,10,0,125,827,990,967.7,22.3,0.412,0.307,0.0138,0.719,0.0322,3,0.283,1,0.0449,21.3,0.957,0.98,0.937,50.6,48.2,145,3470
2013-05-19,2012,8,33,139,930.95,0.2,4,Mod_Dry,47,10,10,10,115,192,0.21,739,0.79,739,0,0,0,0,-10,10,47,10,10,0,125,806,990,967.6,22.4,0.393,0.295,0.0132,0.687,0.0307,3,0.275,0.962,0.043,21.4,0.957,0.98,0.938,49.5,48.2,145,3470
2013-05-20,2012,8,34,140,915.02,0.21,4,Mod_Dry,47,10,10,10,115,192,0.21,723,0.79,723,0,0,0,0,-10,10,47,10,10,0,125,790,990,967.6,22.4,0.378,0.284,0.0127,0.662,0.0295,3,0.268,0.93,0.0414,21.5,0.957,0.98,0.938,48.6,47.7,143,3430
2013-05-21,2012,8,34,141,899.46,0.21,5,Dry,42,9,8,6,82,147,0.16,752.5,0.84,752.5,0,0,0,0,-6,6,42,9,8,0,88,811,990,967.5,22.5,0.398,0.303,0.0135,0.701,0.0312,3,0.281,0.982,0.0436,21.5,0.957,0.98,0.938,50.6,48.2,145,3470
2013-05-22,2012,8,34,142,884.28,0.21,5,Dry,42,9,8,6,82,147,0.17,737.3,0.83,737.3,0,0,0,0,-6,6,42,9,8,0,88,796,990,967.4,22.6,0.384,0.294,0.013,0.677,0.03,3,0.274,0.952,0.0422,21.6,0.957,0.98,0.938,49.8,48.2,145,3470
2013-05-23,2012,8,34,143,869.5,0.22,5,Dry,42,9,8,6,82,147,0.17,722.5,0.83,722.5,0,0,0,0,-6,6,42,9,8,0,88,782,990,967.4,22.6,0.371,0.284,0.0125,0.654,0.0289,3,0.268,0.922,0.0408,21.7,0.957,0.98,0.938,49,48.1,144,3460
2013-05-24,2012,8,34,144,855.18,0.22,5,Dry,42,9,8,6,82,147,0.17,708.2,0.83,708.2,0,0,0,0,-6,6,42,9,8,0,88,767,990,967.3,22.7,0.363,0.274,0.0121,0.637,0.0281,3,0.261,0.898,0.0396,21.8,0.957,0.98,0.938,48.2,47.3,142,3400
2013-05-25,2012,8,34,145,841.33,0.23,5,Dry,42,9,8,6,82,147,0.17,694.3,0.82,694.3,0,0,0,0,-6,6,42,9,8,0,88,753,990,967.3,22.7,0.355,0.265,0.0116,0.619,0.0272,3,0.255,0.874,0.0385,21.9,0.957,0.98,0.938,47.5,46.5,140,3350
2013-05-26,2012,8,34,146,828.03,0.23,5,Dry,42,9,8,6,82,147,0.18,681,0.82,681,0,0,0,0,-6,6,42,9,8,0,88,740,990,967.2,22.8,0.347,0.256,0.0112,0.603,0.0265,3,0.249,0.852,0.0374,21.9,0.957,0.98,0.938,46.7,45.8,137,3300
2013-05-27,2012,8,35,147,815.32,0.24,5,Dry,42,9,8,6,82,147,0.18,668.3,0.82,668.3,0,0,0,0,-6,6,42,9,8,0,88,727,990,967.2,22.8,0.34,0.247,0.0108,0.587,0.0257,3,0.243,0.831,0.0364,22,0.957,0.98,0.938,46,45.1,135,3250
2013-05-28,2012,8,35,148,803.31,0.24,5,Dry,42,9,8,6,82,147,0.18,656.3,0.82,656.3,0,0,0,0,-6,6,42,9,8,0,88,715,990,967.1,22.9,0.333,0.239,0.0105,0.572,0.025,3,0.238,0.81,0.0354,22.1,0.956,0.98,0.937,45.3,44.4,133,3200
2013-05-29,2012,8,35,149,792.13,0.25,5,Dry,42,9,8,6,82,147,0.19,645.1,0.81,645.1,0,0,0,0,-6,6,42,9,8,0,88,704,990,967.1,22.9,0.327,0.232,0.0101,0.559,0.0244,3,0.233,0.791,0.0345,22.1,0.956,0.98,0.937,44.6,43.7,131,3150
2013-05-30,2012,8,35,150,781.99,0.25,5,Dry,42,9,8,6,82,147,0.19,635,0.81,635,0,0,0,0,-6,6,42,9,8,0,88,694,990,967,23,0.321,0.225,0.0098,0.546,0.0238,3,0.228,0.774,0.0337,22.2,0.956,0.98,0.936,44,43.2,129,3110
2013-05-31,2012,8,35,151,773.4,0.26,5,Dry,42,9,8,6,82,147,0.19,626.4,0.81,626.4,0,0,0,0,-6,6,42,9,8,0,88,685,990,967,23,0.316,0.219,0.00954,0.535,0.0233,3,0.224,0.76,0.033,22.2,0.955,0.98,0.936,43.5,42.6,128,3070
2013-06-01,2012,9,35,152,765.04,0.26,5,Dry,39,9,7,5,59,119,0.16,646,0.84,646,0,0,0,0,-5,5,39,9,7,0,64,701,990,967,23,0.325,0.233,0.0101,0.557,0.0242,3,0.233,0.791,0.0343,22.2,0.956,0.98,0.937,44.9,44,132,3170
2013-06-02,2012,9,35,153,752.73,0.26,5,Dry,39,9,7,5,59,119,0.16,633.7,0.84,633.7,0,0,0,0,-5,5,39,9,7,0,64,689,990,966.9,23.1,0.318,0.224,0.00972,0.542,0.0235,3,0.228,0.77,0.0333,22.3,0.956,0.98,0.937,44.2,43.3,130,3120
2013-06-03,2012,9,36,154,740.43,0.27,5,Dry,39,9,7,5,59,119,0.16,621.4,0.84,621.4,0,0,0,0,-5,5,39,9,7,0,64,676,990,966.9,23.1,0.311,0.216,0.00934,0.527,0.0228,3,0.222,0.749,0.0324,22.4,0.955,0.98,0.936,43.4,42.6,128,3070
2013-06-04,2012,9,36,155,729.22,0.27,5,Dry,39,9,7,5,59,119,0.16,610.2,0.84,610.2,0,0,0,0,-5,5,39,9,7,0,64,665,990,966.8,23.2,0.305,0.209,0.009,0.513,0.0221,3,0.217,0.73,0.0315,22.5,0.955,0.98,0.936,42.8,41.9,126,3020
2013-06-05,2012,9,36,156,717.46,0.28,5,Dry,39,9,7,5,59,119,0.17,598.5,0.83,598.5,0,0,0,0,-5,5,39,9,7,0,64,653,990,966.8,23.2,0.298,0.201,0.00864,0.499,0.0215,3,0.212,0.71,0.0306,22.5,0.954,0.98,0.935,42,41.2,124,2970
2013-06-06,2012,9,36,157,705.7,0.28,5,Dry,39,9,7,5,59,119,0.17,586.7,0.83,586.7,0,0,0,0,-5,5,39,9,7,0,64,642,990,966.7,23.3,0.291,0.193,0.00829,0.484,0.0208,3,0.207,0.691,0.0297,22.6,0.953,0.979,0.933,41.3,40.4,121,2910
2013-06-07,2012,9,36,158,694.49,0.29,5,Dry,39,9,7,5,59,119,0.17,575.5,0.83,575.5,0,0,0,0,-5,5,39,9,7,0,64,630,990,966.7,23.3,0.285,0.185,0.00795,0.47,0.0202,3,0.201,0.672,0.0288,22.7,0.953,0.977,0.931,40.6,39.7,119,2860
2013-06-08,2012,9,36,159,683.28,0.29,5,Dry,39,9,7,5,59,119,0.17,564.3,0.83,564.3,0,0,0,0,-5,5,39,9,7,0,64,619,990,966.6,23.4,0.278,0.178,0.00762,0.456,0.0195,3,0.196,0.653,0.0279,22.7,0.952,0.976,0.929,39.9,38.9,117,2800
2013-06-09,2012,9,36,160,673.16,0.29,5,Dry,39,9,7,5,59,119,0.18,554.2,0.82,554.2,0,0,0,0,-5,5,39,9,7,0,64,609,990,966.6,23.4,0.273,0.171,0.00731,0.444,0.019,3,0.192,0.636,0.0272,22.8,0.951,0.974,0.927,39.2,38.2,115,2750
2013-06-10,2012,9,37,161,662.5,0.3,5,Dry,39,9,7,5,59,119,0.18,543.5,0.82,543.5,0,0,0,0,-5,5,39,9,7,0,64,599,990,966.5,23.5,0.267,0.164,0.007,0.431,0.0184,3,0.187,0.618,0.0263,22.8,0.95,0.973,0.924,38.5,37.5,113,2700
2013-06-11,2012,9,37,162,651.83,0.3,5,Dry,39,9,7,5,59,119,0.18,532.8,0.82,532.8,0,0,0,0,-5,5,39,9,7,0,64,588,990,966.5,23.5,0.261,0.157,0.00668,0.418,0.0178,3,0.182,0.6,0.0255,22.9,0.949,0.971,0.922,37.9,36.8,110,2650
2013-06-12,2012,9,37,163,641.72,0.31,5,Dry,39,9,7,5,59,119,0.18,522.7,0.81,522.7,0,0,0,0,-5,5,39,9,7,0,64,578,990,966.5,23.5,0.255,0.15,0.00638,0.405,0.0172,3,0.178,0.583,0.0248,23,0.949,0.97,0.92,37.2,36.1,108,2600
2013-06-13,2012,9,37,164,632.69,0.31,5,Dry,39,9,7,5,59,119,0.19,513.7,0.81,513.7,0,0,0,0,-5,5,39,9,7,0,64,569,990,966.4,23.6,0.25,0.144,0.00612,0.394,0.0167,3,0.174,0.568,0.0241,23,0.948,0.97,0.919,36.6,35.5,107,2560
2013-06-14,2012,9,37,165,623.12,0.32,5,Dry,39,9,7,5,59,119,0.19,504.1,0.81,504.1,0,0,0,0,-5,5,39,9,7,0,64,559,990,966.4,23.6,0.244,0.138,0.00584,0.382,0.0162,3,0.169,0.551,0.0234,23.1,0.947,0.97,0.918,36,34.9,105,2510
2013-06-15,2012,9,37,166,613.55,0.32,5,Dry,39,9,7,5,59,119,0.19,494.6,0.81,494.6,0,0,0,0,-5,5,39,9,7,0,64,550,990,966.4,23.6,0.239,0.132,0.0056,0.371,0.0157,3,0.165,0.536,0.0227,23.1,0.946,0.97,0.917,35.3,34.3,103,2470
2013-06-16,2012,9,37,167,603.98,0.33,5,Dry,39,9,7,5,59,119,0.2,485,0.8,485,0,0,0,0,-5,5,39,9,7,0,64,540,990,966.3,23.7,0.233,0.128,0.0054,0.361,0.0153,2,0.27,0.631,0.0266,23.1,0.956,0.98,0.937,52.4,48.2,96.4,2310
2013-06-17,2012,9,38,168,594.96,0.33,5,Dry,39,9,7,5,59,119,0.2,476,0.8,476,0,0,0,0,-5,5,39,9,7,0,64,531,990,966.3,23.7,0.228,0.124,0.00521,0.352,0.0148,2,0.264,0.616,0.026,23.1,0.956,0.98,0.937,51.6,48.2,96.4,2310
2013-06-18,2012,9,38,169,587.03,0.34,5,Dry,39,9,7,5,59,119,0.2,468,0.8,468,0,0,0,0,-5,5,39,9,7,0,64,523,990,966.2,23.8,0.224,0.12,0.00505,0.344,0.0145,2,0.258,0.602,0.0253,23.2,0.957,0.98,0.938,50.9,48.2,96.4,2310
2013-06-19,2012,9,38,170,578.55,0.34,5,Dry,39,9,7,5,59,119,0.21,459.6,0.79,459.6,0,0,0,0,-5,5,39,9,7,0,64,515,990,966.2,23.8,0.219,0.116,0.00487,0.335,0.0141,2,0.253,0.588,0.0247,23.2,0.957,0.98,0.938,50.1,48.2,96.4,2310
2013-06-20,2012,9,38,171,570.08,0.35,5,Dry,39,9,7,5,59,119,0.21,451.1,0.79,451.1,0,0,0,0,-5,5,39,9,7,0,64,506,990,966.2,23.8,0.214,0.112,0.0047,0.326,0.0137,2,0.247,0.573,0.024,23.3,0.958,0.98,0.939,49.3,48.2,96.4,2310
2013-06-21,2012,9,38,172,561.6,0.35,4,Mod_Dry,45,10,9,9,88,161,0.29,400.6,0.71,400.6,0,0,0,0,-9,9,45,10,9,0,97,465,990,966.1,23.9,0.2,0.0881,0.00369,0.288,0.012,2,0.213,0.5,0.021,23.4,0.955,0.98,0.936,43.8,43,85.9,2060
2013-06-22,2012,9,38,173,553.67,0.36,4,Mod_Dry,45,10,9,9,88,161,0.29,392.7,0.71,392.7,0,0,0,0,-9,9,45,10,9,0,97,457,990,966.1,23.9,0.197,0.0843,0.00353,0.281,0.0118,2,0.208,0.489,0.0204,23.4,0.954,0.98,0.935,43,42.2,84.3,2020
2013-06-23,2012,9,38,174,545.74,0.36,4,Mod_Dry,45,10,9,9,88,161,0.29,384.7,0.7,384.7,0,0,0,0,-9,9,45,10,9,0,97,449,990,966.1,23.9,0.194,0.0806,0.00337,0.275,0.0115,2,0.202,0.477,0.0199,23.5,0.953,0.98,0.934,42.2,41.3,82.7,1980
2013-06-24,2012,9,39,175,538.9,0.37,4,Mod_Dry,45,10,9,9,88,161,0.3,377.9,0.7,377.9,0,0,0,0,-9,9,45,10,9,0,97,442,990,966,24,0.191,0.0774,0.00323,0.269,0.0112,2,0.198,0.466,0.0195,23.5,0.952,0.979,0.932,41.5,40.6,81.2,1950
2013-06-25,2012,9,39,176,531.52,0.37,4,Mod_Dry,45,10,9,9,88,161,0.3,370.5,0.7,370.5,0,0,0,0,-9,9,45,10,9,0,97,435,990,966,24,0.189,0.0739,0.00308,0.263,0.0109,2,0.193,0.455,0.019,23.6,0.951,0.978,0.93,40.7,39.8,79.6,1910
2013-06-26,2012,9,39,177,524.14,0.37,4,Mod_Dry,45,10,9,9,88,161,0.31,363.1,0.69,363.1,0,0,0,0,-9,9,45,10,9,0,97,427,990,966,24,0.186,0.0704,0.00293,0.257,0.0107,2,0.188,0.444,0.0185,23.6,0.95,0.976,0.927,39.9,39,77.9,1870
2013-06-27,2012,9,39,178,516.76,0.38,4,Mod_Dry,45,10,9,9,88,161,0.31,355.8,0.69,355.8,0,0,0,0,-9,9,45,10,9,0,97,420,990,965.9,24.1,0.184,0.0669,0.00278,0.251,0.0104,2,0.183,0.433,0.018,23.6,0.949,0.974,0.925,39.2,38.1,76.3,1830
2013-06-28,2012,9,39,179,509.37,0.38,4,Mod_Dry,45,10,9,9,88,161,0.32,348.4,0.68,348.4,0,0,0,0,-9,9,45,10,9,0,97,412,990,965.9,24.1,0.181,0.0634,0.00263,0.245,0.0101,2,0.178,0.422,0.0175,23.7,0.948,0.973,0.922,38.4,37.3,74.6,1790
2013-06-29,2012,9,39,180,502.54,0.39,4,Mod_Dry,45,10,9,9,88,161,0.32,341.5,0.68,341.5,0,0,0,0,-9,9,45,10,9,0,97,406,990,965.9,24.1,0.179,0.0602,0.00249,0.239,0.0099,2,0.173,0.412,0.0171,23.7,0.947,0.971,0.92,37.6,36.5,73.1,1750
2013-06-30,2012,9,39,181,495.7,0.39,4,Mod_Dry,45,10,9,9,88,161,0.33,334.7,0.68,334.7,0,0,0,0,-9,9,45,10,9,0,97,399,990,965.8,24.2,0.176,0.057,0.00236,0.233,0.00965,2,0.168,0.402,0.0166,23.8,0.946,0.97,0.918,36.9,35.8,71.6,1720
2013-07-01,2012,10,40,182,489.96,0.4,4,Mod_Dry,42,9,8,6,70,135,0.28,355,0.72,355,0,0,0,0,-6,6,42,9,8,0,76,414,990,965.8,24.2,0.182,0.0665,0.00275,0.248,0.0103,2,0.182,0.43,0.0178,23.8,0.949,0.974,0.925,39.3,38.3,76.5,1840
2013-07-02,2012,10,40,183,483.67,0.4,4,Mod_Dry,42,9,8,6,70,135,0.28,348.7,0.72,348.7,0,0,0,0,-6,6,42,9,8,0,76,408,990,965.8,24.2,0.179,0.0636,0.00262,0.243,0.01,2,0.178,0.421,0.0174,23.8,0.948,0.973,0.923,38.6,37.5,75.1,1800
2013-07-03,2012,10,40,184,477.38,0.4,4,Mod_Dry,42,9,8,6,70,135,0.28,342.4,0.72,342.4,0,0,0,0,-6,6,42,9,8,0,76,401,990,965.7,24.3,0.177,0.0606,0.0025,0.238,0.00981,2,0.174,0.411,0.017,23.8,0.947,0.972,0.92,37.9,36.8,73.7,1770
2013-07-04,2012,10,40,185,471.09,0.41,4,Mod_Dry,42,9,8,6,70,135,0.29,336.1,0.71,336.1,0,0,0,0,-6,6,42,9,8,0,76,395,990,965.7,24.3,0.175,0.0576,0.00237,0.233,0.00958,2,0.169,0.402,0.0166,23.9,0.946,0.97,0.918,37.2,36.1,72.3,1730
2013-07-05,2012,10,40,186,464.8,0.41,4,Mod_Dry,42,9,8,6,70,135,0.29,329.8,0.71,329.8,0,0,0,0,-6,6,42,9,8,0,76,389,990,965.7,24.3,0.173,0.0547,0.00225,0.227,0.00936,2,0.165,0.393,0.0161,23.9,0.945,0.97,0.917,36.6,35.5,70.9,1700
2013-07-06,2012,10,40,187,458.51,0.42,4,Mod_Dry,42,9,8,6,70,135,0.29,323.5,0.71,323.5,0,0,0,0,-6,6,42,9,8,0,76,383,990,965.7,24.3,0.171,0.0517,0.00212,0.222,0.00913,2,0.161,0.383,0.0157,24,0.944,0.97,0.916,35.9,34.8,69.6,1670
2013-07-07,2012,10,40,188,452.77,0.42,4,Mod_Dry,42,9,8,6,70,135,0.3,317.8,0.7,317.8,0,0,0,0,-6,6,42,9,8,0,76,377,990,965.6,24.4,0.169,0.049,0.00201,0.217,0.00893,2,0.157,0.374,0.0154,24,0.944,0.97,0.915,35.3,34.2,68.4,1640
2013-07-08,2012,10,41,189,447.03,0.42,4,Mod_Dry,42,9,8,6,70,135,0.3,312,0.7,312,0,0,0,0,-6,6,42,9,8,0,76,371,990,965.6,24.4,0.166,0.0463,0.0019,0.213,0.00872,2,0.153,0.366,0.015,24,0.943,0.97,0.914,34.6,33.6,67.2,1610
2013-07-09,2012,10,41,190,441.29,0.43,4,Mod_Dry,42,9,8,6,70,135,0.31,306.3,0.69,306.3,0,0,0,0,-6,6,42,9,8,0,76,365,990,965.6,24.4,0.164,0.0436,0.00178,0.208,0.00852,2,0.149,0.357,0.0146,24.1,0.942,0.97,0.913,34,33,66,1580
2013-07-10,2012,10,41,191,436.64,0.43,4,Mod_Dry,42,9,8,6,70,135,0.31,301.6,0.69,301.6,0,0,0,0,-6,6,42,9,8,0,76,361,990,965.6,24.4,0.163,0.0414,0.00169,0.204,0.00836,2,0.146,0.35,0.0143,24.1,0.941,0.97,0.913,33.5,32.5,65,1560
2013-07-11,2012,10,41,192,431.44,0.44,4,Mod_Dry,42,9,8,6,70,135,0.31,296.4,0.69,296.4,0,0,0,0,-6,6,42,9,8,0,76,355,990,965.5,24.5,0.161,0.0389,0.00159,0.2,0.00817,2,0.143,0.342,0.014,24.1,0.94,0.97,0.912,32.9,32,63.9,1530
2013-07-12,2012,10,41,193,426.25,0.44,4,Mod_Dry,42,9,8,6,70,135,0.32,291.3,0.68,291.3,0,0,0,0,-6,6,42,9,8,0,76,350,990,965.5,24.5,0.159,0.0365,0.00149,0.196,0.00799,2,0.139,0.335,0.0137,24.1,0.939,0.97,0.911,32.4,31.4,62.8,1510
2013-07-13,2012,10,41,194,421.05,0.44,4,Mod_Dry,42,9,8,6,70,135,0.32,286.1,0.68,286.1,0,0,0,0,-6,6,42,9,8,0,76,345,990,965.5,24.5,0.157,0.034,0.00139,0.191,0.00781,2,0.136,0.327,0.0133,24.2,0.938,0.97,0.91,31.8,30.8,61.7,1480
2013-07-14,2012,10,41,195,415.86,0.45,4,Mod_Dry,42,9,8,6,70,135,0.33,280.9,0.68,280.9,0,0,0,0,-6,6,42,9,8,0,76,340,990,965.5,24.5,0.155,0.0316,0.00129,0.187,0.00763,2,0.132,0.319,0.013,24.2,0.936,0.97,0.908,31.2,30.3,60.6,1450
2013-07-15,2012,10,42,196,410.66,0.45,4,Mod_Dry,42,9,8,6,70,135,0.33,275.7,0.67,275.7,0,0,0,0,-6,6,42,9,8,0,76,335,990,965.4,24.6,0.154,0.0291,0.00119,0.183,0.00744,2,0.129,0.311,0.0127,24.2,0.935,0.97,0.907,30.6,29.7,59.5,1430
2013-07-16,2012,10,42,197,406.01,0.46,4,Mod_Dry,42,9,8,6,70,135,0.33,271,0.67,271,0,0,0,0,-6,6,42,9,8,0,76,330,990,965.4,24.6,0.152,0.0269,0.0011,0.179,0.00728,2,0.125,0.304,0.0124,24.3,0.934,0.97,0.906,30.1,29.2,58.5,1400
2013-07-17,2012,10,42,198,401.36,0.46,4,Mod_Dry,42,9,8,6,70,135,0.34,266.4,0.66,266.4,0,0,0,0,-6,6,42,9,8,0,76,325,990,965.4,24.6,0.15,0.0247,0.00101,0.175,0.00712,2,0.122,0.297,0.0121,24.3,0.933,0.97,0.905,29.6,28.7,57.5,1380
2013-07-18,2012,10,42,199,396.72,0.46,4,Mod_Dry,42,9,8,6,70,135,0.34,261.7,0.66,261.7,0,0,0,0,-6,6,42,9,8,0,76,321,990,965.4,24.6,0.149,0.0225,0.000915,0.171,0.00696,2,0.119,0.29,0.0118,24.3,0.932,0.97,0.904,29.1,28.2,56.5,1360
2013-07-19,2012,10,42,200,392.07,0.47,4,Mod_Dry,42,9,8,6,70,135,0.34,257.1,0.66,257.1,0,0,0,0,-6,6,42,9,8,0,76,316,990,965.4,24.6,0.147,0.0203,0.000825,0.167,0.00679,2,0.116,0.283,0.0115,24.4,0.931,0.97,0.903,28.6,27.7,55.5,1330
2013-07-20,2012,10,42,201,387.42,0.47,4,Mod_Dry,42,9,8,6,70,135,0.35,252.4,0.65,252.4,0,0,0,0,-6,6,42,9,8,0,76,311,990,965.3,24.7,0.145,0.0181,0.000736,0.164,0.00663,2,0.113,0.276,0.0112,24.4,0.93,0.97,0.902,28.1,27.2,54.5,1310
2013-07-21,2012,10,42,202,383.86,0.47,4,Mod_Dry,42,9,8,6,70,135,0.35,248.9,0.65,248.9,0,0,0,0,-6,6,42,9,8,0,76,308,990,965.3,24.7,0.144,0.0169,0.000685,0.161,0.00653,2,0.11,0.272,0.011,24.4,0.929,0.97,0.901,27.7,26.8,53.7,1290
2013-07-22,2012,10,43,203,379.76,0.48,4,Mod_Dry,42,9,8,6,70,135,0.35,244.8,0.65,244.8,0,0,0,0,-6,6,42,9,8,0,76,304,990,965.3,24.7,0.143,0.0166,0.00067,0.159,0.00645,2,0.108,0.267,0.0108,24.4,0.928,0.97,0.9,27.2,26.4,52.8,1270
2013-07-23,2012,10,43,204,375.66,0.48,4,Mod_Dry,42,9,8,6,70,135,0.36,240.7,0.64,240.7,0,0,0,0,-6,6,42,9,8,0,76,300,990,965.3,24.7,0.141,0.0162,0.000656,0.157,0.00637,2,0.105,0.262,0.0106,24.5,0.927,0.97,0.899,26.7,25.9,51.9,1250
2013-07-24,2012,10,43,205,371.56,0.48,4,Mod_Dry,42,9,8,6,70,135,0.36,236.6,0.64,236.6,0,0,0,0,-6,6,42,9,8,0,76,296,990,965.3,24.7,0.14,0.0159,0.000641,0.156,0.00629,2,0.102,0.258,0.0104,24.5,0.925,0.97,0.897,26.3,25.5,51,1220
2013-07-25,2012,10,43,206,367.46,0.49,4,Mod_Dry,42,9,8,6,70,135,0.37,232.5,0.63,232.5,0,0,0,0,-6,6,42,9,8,0,76,291,990,965.2,24.8,0.138,0.0155,0.000626,0.154,0.00622,2,0.0994,0.253,0.0102,24.5,0.924,0.97,0.896,25.8,25,50.1,1200
2013-07-26,2012,10,43,207,363.36,0.49,4,Mod_Dry,42,9,8,6,70,135,0.37,228.4,0.63,228.4,0,0,0,0,-6,6,42,9,8,0,76,287,990,965.2,24.8,0.137,0.0152,0.000612,0.152,0.00614,1,0.251,0.403,0.0163,24.4,0.958,0.98,0.939,52.3,48.2,48.2,1160
2013-07-27,2012,10,43,208,359.26,0.5,4,Mod_Dry,42,9,8,6,70,135,0.38,224.3,0.62,224.3,0,0,0,0,-6,6,42,9,8,0,76,283,990,965.2,24.8,0.136,0.0148,0.000597,0.15,0.00606,1,0.245,0.396,0.0159,24.4,0.959,0.98,0.94,51.5,48.2,48.2,1160
2013-07-28,2012,10,43,209,355.15,0.5,4,Mod_Dry,42,9,8,6,70,135,0.38,220.2,0.62,220.2,0,0,0,0,-6,6,42,9,8,0,76,279,990,965.2,24.8,0.134,0.0145,0.000583,0.149,0.00598,1,0.24,0.388,0.0156,24.4,0.958,0.98,0.939,50.6,48.2,48.2,1160
2013-07-29,2012,10,44,210,351.6,0.5,4,Mod_Dry,42,9,8,6,70,135,0.38,216.6,0.62,216.6,0,0,0,0,-6,6,42,9,8,0,76,276,990,965.2,24.8,0.133,0.0142,0.00057,0.147,0.00592,1,0.235,0.382,0.0154,24.5,0.958,0.98,0.938,49.8,48.2,48.2,1160
2013-07-30,2012,10,44,211,348.04,0.51,4,Mod_Dry,42,9,8,6,70,135,0.39,213,0.61,213,0,0,0,0,-6,6,42,9,8,0,76,272,990,965.1,24.9,0.132,0.0139,0.000557,0.145,0.00585,1,0.23,0.376,0.0151,24.5,0.957,0.98,0.938,49,48,48,1150
2013-07-31,2012,10,44,212,344.49,0.51,4,Mod_Dry,42,9,8,6,70,135,0.39,209.5,0.61,209.5,0,0,0,0,-6,6,42,9,8,0,76,268,990,965.1,24.9,0.13,0.0136,0.000545,0.144,0.00578,1,0.225,0.369,0.0148,24.5,0.956,0.98,0.937,48.2,47.2,47.2,1130
2013-08-01,2012,11,44,213,340.93,0.52,4,Mod_Dry,39,7,5,4,60,115,0.34,225.9,0.66,225.9,0,0,0,0,-4,4,39,7,5,0,64,277,990,965.1,24.9,0.133,0.015,0.000601,0.148,0.00595,1,0.248,0.396,0.0159,24.5,0.959,0.98,0.94,52.1,48.2,48.2,1160
2013-08-02,2012,11,44,214,335.74,0.52,4,Mod_Dry,39,7,5,4,60,115,0.34,220.7,0.66,220.7,0,0,0,0,-4,4,39,7,5,0,64,272,990,965.1,24.9,0.131,0.0145,0.000582,0.146,0.00586,1,0.24,0.386,0.0155,24.5,0.958,0.98,0.939,50.9,48.2,48.2,1160
2013-08-03,2012,11,44,215,331.09,0.53,4,Mod_Dry,39,7,5,4,60,115,0.35,216.1,0.65,216.1,0,0,0,0,-4,4,39,7,5,0,64,267,990,965.1,24.9,0.13,0.0141,0.000566,0.144,0.00577,1,0.234,0.378,0.0152,24.6,0.958,0.98,0.938,49.9,48.2,48.2,1160
2013-08-04,2012,11,44,216,326.44,0.53,4,Mod_Dry,39,7,5,4,60,115,0.35,211.4,0.65,211.4,0,0,0,0,-4,4,39,7,5,0,64,262,990,965,25,0.128,0.0137,0.00055,0.142,0.00568,1,0.228,0.37,0.0148,24.6,0.957,0.98,0.938,48.8,47.8,47.8,1150
2013-08-05,2012,11,45,217,322.89,0.54,4,Mod_Dry,39,7,5,4,60,115,0.36,207.9,0.64,207.9,0,0,0,0,-4,4,39,7,5,0,64,259,990,965,25,0.127,0.0134,0.000537,0.14,0.00562,1,0.223,0.363,0.0145,24.6,0.956,0.98,0.937,48,47,47,1130
2013-08-06,2012,11,45,218,318.79,0.54,4,Mod_Dry,39,7,5,4,60,115,0.36,203.8,0.64,203.8,0,0,0,0,-4,4,39,7,5,0,64,255,990,965,25,0.125,0.0131,0.000523,0.139,0.00554,1,0.218,0.356,0.0142,24.6,0.955,0.98,0.936,47.1,46.1,46.1,1110
2013-08-07,2012,11,45,219,314.68,0.55,4,Mod_Dry,39,7,5,4,60,115,0.36,199.7,0.64,199.7,0,0,0,0,-4,4,39,7,5,0,64,251,990,965,25,0.124,0.0127,0.000508,0.137,0.00546,1,0.212,0.349,0.0139,24.7,0.955,0.98,0.936,46.1,45.2,45.2,1090
2013-08-08,2012,11,45,220,310.58,0.55,4,Mod_Dry,39,7,5,4,60,115,0.37,195.6,0.63,195.6,0,0,0,0,-4,4,39,7,5,0,64,247,990,965,25,0.123,0.0124,0.000494,0.135,0.00539,1,0.207,0.341,0.0136,24.7,0.953,0.98,0.934,45.2,44.3,44.3,1060
2013-08-09,2012,11,45,221,306.48,0.55,4,Mod_Dry,39,7,5,4,60,115,0.38,191.5,0.63,191.5,0,0,0,0,-4,4,39,7,5,0,64,242,990,964.9,25.1,0.121,0.012,0.00048,0.133,0.00531,1,0.201,0.334,0.0133,24.7,0.952,0.98,0.933,44.2,43.3,43.3,1040
2013-08-10,2012,11,45,222,302.38,0.56,4,Mod_Dry,39,7,5,4,60,115,0.38,187.4,0.62,187.4,0,0,0,0,-4,4,39,7,5,0,64,238,990,964.9,25.1,0.12,0.0117,0.000465,0.131,0.00524,1,0.195,0.327,0.013,24.8,0.951,0.98,0.932,43.3,42.4,42.4,1020
2013-08-11,2012,11,45,223,298.83,0.56,4,Mod_Dry,39,7,5,4,60,115,0.39,183.8,0.61,183.8,0,0,0,0,-4,4,39,7,5,0,64,235,990,964.9,25.1,0.118,0.0114,0.000453,0.13,0.00517,1,0.191,0.32,0.0128,24.8,0.95,0.98,0.931,42.4,41.6,41.6,998
2013-08-12,2012,11,46,224,295.27,0.57,4,Mod_Dry,39,7,5,4,60,115,0.39,180.3,0.61,180.3,0,0,0,0,-4,4,39,7,5,0,64,231,990,964.9,25.1,0.117,0.0111,0.000441,0.128,0.0051,1,0.186,0.314,0.0125,24.8,0.949,0.979,0.929,41.6,40.7,40.7,978
2013-08-13,2012,11,46,225,291.72,0.57,4,Mod_Dry,39,7,5,4,60,115,0.39,176.7,0.61,176.7,0,0,0,0,-4,4,39,7,5,0,64,228,990,964.9,25.1,0.116,0.0108,0.000429,0.127,0.00504,1,0.181,0.308,0.0122,24.8,0.948,0.978,0.926,40.8,39.9,39.9,957
2013-08-14,2012,11,46,226,288.16,0.58,4,Mod_Dry,39,7,5,4,60,115,0.4,173.2,0.6,173.2,0,0,0,0,-4,4,39,7,5,0,64,224,990,964.9,25.1,0.115,0.0105,0.000416,0.125,0.00498,1,0.176,0.301,0.012,24.8,0.946,0.976,0.924,39.9,39,39,935
2013-08-15,2012,11,46,227,285.7,0.58,4,Mod_Dry,39,7,5,4,60,115,0.4,170.7,0.6,170.7,0,0,0,0,-4,4,39,7,5,0,64,222,990,964.8,25.2,0.114,0.0103,0.000408,0.124,0.00493,1,0.173,0.297,0.0118,24.9,0.946,0.975,0.922,39.4,38.4,38.4,921
2013-08-16,2012,11,46,228,282.69,0.59,4,Mod_Dry,39,7,5,4,60,115,0.41,167.7,0.59,167.7,0,0,0,0,-4,4,39,7,5,0,64,219,990,964.8,25.2,0.113,0.01,0.000397,0.123,0.00488,1,0.169,0.292,0.0116,24.9,0.945,0.973,0.919,38.7,37.6,37.6,903
2013-08-17,2012,11,46,229,279.68,0.59,4,Mod_Dry,39,7,5,4,60,115,0.41,164.7,0.59,164.7,0,0,0,0,-4,4,39,7,5,0,64,216,990,964.8,25.2,0.112,0.00975,0.000387,0.121,0.00482,1,0.165,0.286,0.0114,24.9,0.944,0.972,0.917,37.9,36.9,36.9,885
2013-08-18,2012,11,46,230,276.68,0.59,4,Mod_Dry,39,7,5,4,60,115,0.42,161.7,0.58,161.7,0,0,0,0,-4,4,39,7,5,0,64,213,990,964.8,25.2,0.111,0.00949,0.000377,0.12,0.00477,1,0.161,0.281,0.0111,24.9,0.943,0.97,0.915,37.2,36.1,36.1,867
2013-08-19,2012,11,47,231,273.67,0.6,4,Mod_Dry,39,7,5,4,60,115,0.42,158.7,0.58,158.7,0,0,0,0,-4,4,39,7,5,0,64,210,990,964.8,25.2,0.11,0.00924,0.000366,0.119,0.00471,1,0.157,0.275,0.0109,24.9,0.942,0.97,0.914,36.5,35.4,35.4,851
2013-08-20,2012,11,47,232,270.66,0.6,4,Mod_Dry,39,7,5,4,60,115,0.42,155.7,0.57,155.7,0,0,0,0,-4,4,39,7,5,0,64,207,990,964.8,25.2,0.108,0.00898,0.000356,0.117,0.00466,1,0.153,0.27,0.0107,24.9,0.941,0.97,0.913,35.8,34.8,34.8,834
2013-08-21,2012,11,47,233,267.65,0.61,4,Mod_Dry,39,7,5,4,60,115,0.43,152.7,0.57,152.7,0,0,0,0,-4,4,39,7,5,0,64,204,990,964.8,25.2,0.107,0.00873,0.000346,0.116,0.0046,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.1,34.1,34.1,818
2013-08-22,2012,11,47,234,264.65,0.61,4,Mod_Dry,39,7,5,4,60,115,0.43,149.7,0.56,149.7,0,0,0,0,-4,4,39,7,5,0,64,201,990,964.8,25.2,0.106,0.00847,0.000336,0.115,0.00455,1,0.145,0.259,0.0103,25,0.939,0.97,0.911,34.4,33.4,33.4,802
2013-08-23,2012,11,47,235,262.18,0.62,4,Mod_Dry,39,7,5,4,60,115,0.44,147.2,0.56,147.2,0,0,0,0,-4,4,39,7,5,0,64,198,990,964.7,25.3,0.105,0.00826,0.000327,0.114,0.0045,1,0.141,0.255,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,788
2013-08-24,2012,11,47,236,259.72,0.62,4,Mod_Dry,39,7,5,4,60,115,0.44,144.7,0.56,144.7,0,0,0,0,-4,4,39,7,5,0,64,196,990,964.7,25.3,0.105,0.00805,0.000319,0.113,0.00446,1,0.138,0.251,0.00992,25,0.937,0.97,0.909,33.3,32.3,32.3,774
2013-08-25,2012,11,47,237,257.26,0.62,4,Mod_Dry,39,7,5,4,60,115,0.45,142.3,0.55,142.3,0,0,0,0,-4,4,39,7,5,0,64,193,990,964.7,25.3,0.104,0.00784,0.00031,0.112,0.00442,1,0.135,0.246,0.00974,25,0.936,0.97,0.908,32.7,31.7,31.7,761
2013-08-26,2012,11,48,238,254.8,0.63,4,Mod_Dry,39,7,5,4,60,115,0.45,139.8,0.55,139.8,0,0,0,0,-4,4,39,7,5,0,64,191,990,964.7,25.3,0.103,0.00763,0.000302,0.111,0.00437,1,0.131,0.242,0.00956,25,0.935,0.97,0.907,32.1,31.1,31.1,747
2013-08-27,2012,11,48,239,252.34,0.63,4,Mod_Dry,39,7,5,4,60,115,0.46,137.3,0.54,137.3,0,0,0,0,-4,4,39,7,5,0,64,188,990,964.7,25.3,0.102,0.00742,0.000294,0.109,0.00433,1,0.128,0.237,0.00938,25.1,0.934,0.97,0.906,31.5,30.6,30.6,734
2013-08-28,2012,11,48,240,249.88,0.64,4,Mod_Dry,39,7,5,4,60,115,0.46,134.9,0.54,134.9,0,0,0,0,-4,4,39,7,5,0,64,186,990,964.7,25.3,0.101,0.00721,0.000285,0.108,0.00428,1,0.125,0.233,0.00921,25.1,0.933,0.97,0.905,30.9,30,30,720
2013-08-29,2012,11,48,241,247.42,0.64,4,Mod_Dry,39,7,5,4,60,115,0.47,132.4,0.54,132.4,0,0,0,0,-4,4,39,7,5,0,64,183,990,964.7,25.3,0.1,0.00701,0.000277,0.107,0.00424,1,0.121,0.229,0.00903,25.1,0.932,0.97,0.904,30.4,29.4,29.4,707
2013-08-30,2012,11,48,242,244.96,0.65,4,Mod_Dry,39,7,5,4,60,115,0.47,130,0.53,130,0,0,0,0,-4,4,39,7,5,0,64,181,990,964.7,25.3,0.0994,0.0068,0.000268,0.106,0.00419,1,0.118,0.224,0.00885,25.1,0.931,0.97,0.903,29.8,28.9,28.9,693
2013-08-31,2012,11,48,243,242.5,0.65,4,Mod_Dry,39,7,5,4,60,115,0.47,127.5,0.53,127.5,0,0,0,0,-4,4,39,7,5,0,64,179,990,964.7,25.3,0.0985,0.00659,0.00026,0.105,0.00415,1,0.115,0.22,0.00867,25.1,0.93,0.97,0.902,29.2,28.3,28.3,680
2013-09-01,2012,12,48,244,240.04,0.66,4,Mod_Dry,34,6,4,3,44,91,0.38,149,0.62,149,0,0,0,0,-3,3,34,6,4,0,47,193,990,964.6,25.4,0.104,0.00842,0.000332,0.112,0.00442,1,0.144,0.256,0.0101,25.1,0.939,0.97,0.91,34.4,33.4,33.4,802
2013-09-02,2012,12,49,245,235.93,0.67,4,Mod_Dry,34,6,4,3,44,91,0.39,144.9,0.61,144.9,0,0,0,0,-3,3,34,6,4,0,47,189,990,964.6,25.4,0.102,0.00807,0.000318,0.11,0.00434,1,0.138,0.248,0.00979,25.1,0.937,0.97,0.909,33.5,32.5,32.5,779
2013-09-03,2012,12,49,246,231.83,0.68,4,Mod_Dry,34,6,4,3,44,91,0.39,140.8,0.61,140.8,0,0,0,0,-3,3,34,6,4,0,47,185,990,964.6,25.4,0.101,0.00772,0.000304,0.108,0.00427,1,0.133,0.241,0.00949,25.2,0.935,0.97,0.907,32.5,31.5,31.5,757
2013-09-04,2012,12,49,247,228.28,0.69,4,Mod_Dry,34,6,4,3,44,91,0.4,137.3,0.6,137.3,0,0,0,0,-3,3,34,6,4,0,47,181,990,964.6,25.4,0.0995,0.00742,0.000292,0.107,0.0042,1,0.128,0.235,0.00923,25.2,0.934,0.97,0.906,31.7,30.7,30.7,737
2013-09-05,2012,12,49,248,224.72,0.69,4,Mod_Dry,34,6,4,3,44,91,0.41,133.7,0.59,133.7,0,0,0,0,-3,3,34,6,4,0,47,178,990,964.5,25.5,0.0983,0.00712,0.00028,0.105,0.00414,1,0.123,0.228,0.00897,25.2,0.932,0.97,0.904,30.8,29.9,29.9,718
2013-09-06,2012,12,49,249,221.17,0.7,4,Mod_Dry,34,6,4,3,44,91,0.41,130.2,0.59,130.2,0,0,0,0,-3,3,34,6,4,0,47,174,990,964.5,25.5,0.097,0.00681,0.000268,0.104,0.00408,1,0.118,0.222,0.00872,25.3,0.931,0.97,0.903,30,29.1,29.1,698
2013-09-07,2012,12,49,250,218.71,0.71,4,Mod_Dry,34,6,4,3,44,91,0.42,127.7,0.58,127.7,0,0,0,0,-3,3,34,6,4,0,47,172,990,964.5,25.5,0.0961,0.00661,0.000259,0.103,0.00403,1,0.115,0.218,0.00854,25.3,0.93,0.97,0.902,29.4,28.5,28.5,685
2013-09-08,2012,12,49,251,215.7,0.72,4,Mod_Dry,34,6,4,3,44,91,0.42,124.7,0.58,124.7,0,0,0,0,-3,3,34,6,4,0,47,169,990,964.5,25.5,0.0951,0.00635,0.000249,0.101,0.00398,1,0.111,0.212,0.00832,25.3,0.928,0.97,0.9,28.7,27.9,27.9,668
2013-09-09,2012,12,50,252,212.69,0.73,4,Mod_Dry,34,6,4,3,44,91,0.43,121.7,0.57,121.7,0,0,0,0,-3,3,34,6,4,0,47,166,990,964.5,25.5,0.094,0.00609,0.000239,0.1,0.00392,1,0.107,0.207,0.00811,25.3,0.926,0.97,0.898,28,27.1,27.1,651
2013-09-10,2012,12,50,253,209.68,0.74,4,Mod_Dry,34,6,4,3,44,91,0.43,118.7,0.57,118.7,0,0,0,0,-3,3,34,6,4,0,47,163,990,964.5,25.5,0.0929,0.00584,0.000229,0.0988,0.00387,1,0.103,0.202,0.00789,25.3,0.924,0.97,0.896,27.3,26.4,26.4,634
2013-09-11,2012,12,50,254,206.68,0.75,5,Dry,30,6,4,2,30,72,0.35,134.7,0.65,134.7,0,0,0,0,-2,2,30,6,4,0,32,175,990,964.4,25.6,0.0972,0.0072,0.000282,0.104,0.00408,1,0.124,0.229,0.00895,25.3,0.932,0.97,0.904,31.2,30.3,30.3,726
2013-09-12,2012,12,50,255,203.67,0.76,5,Dry,30,6,4,2,30,72,0.35,131.7,0.65,131.7,0,0,0,0,-2,2,30,6,4,0,32,172,990,964.4,25.6,0.0961,0.00694,0.000271,0.103,0.00403,1,0.12,0.223,0.00873,25.4,0.931,0.97,0.903,30.5,29.6,29.6,710
2013-09-13,2012,12,50,256,201.21,0.77,5,Dry,30,6,4,2,30,72,0.36,129.2,0.64,129.2,0,0,0,0,-2,2,30,6,4,0,32,169,990,964.4,25.6,0.0953,0.00673,0.000263,0.102,0.00398,1,0.117,0.219,0.00855,25.4,0.93,0.97,0.902,29.9,29,29,696
2013-09-14,2012,12,50,257,198.75,0.78,5,Dry,30,6,4,2,30,72,0.36,126.8,0.64,126.8,0,0,0,0,-2,2,30,6,4,0,32,167,990,964.4,25.6,0.0944,0.00652,0.000255,0.101,0.00394,1,0.114,0.215,0.00838,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
2013-09-15,2012,12,50,258,196.29,0.79,5,Dry,30,6,4,2,30,72,0.37,124.3,0.63,124.3,0,0,0,0,-2,2,30,6,4,0,32,164,990,964.4,25.6,0.0935,0.00631,0.000247,0.0998,0.0039,1,0.11,0.21,0.00821,25.4,0.928,0.97,0.9,28.7,27.8,27.8,668
2013-09-16,2012,12,51,259,193.83,0.8,5,Dry,30,6,4,2,30,72,0.37,121.8,0.63,121.8,0,0,0,0,-2,2,30,6,4,0,32,162,990,964.4,25.6,0.0926,0.00611,0.000239,0.0988,0.00386,1,0.107,0.206,0.00804,25.4,0.926,0.97,0.898,28.1,27.2,27.2,654
2013-09-17,2012,12,51,260,191.36,0.8,5,Dry,30,6,4,2,30,72,0.38,119.4,0.62,119.4,0,0,0,0,-2,2,30,6,4,0,32,159,990,964.4,25.6,0.0918,0.0059,0.00023,0.0977,0.00382,1,0.104,0.201,0.00787,25.4,0.924,0.97,0.897,27.5,26.6,26.6,639
2013-09-18,2012,12,51,261,190,0.81,5,Dry,30,6,4,2,30,72,0.38,118,0.62,118,0,0,0,0,-2,2,30,6,4,0,32,158,990,964.4,25.6,0.0913,0.00578,0.000226,0.0971,0.00379,1,0.102,0.199,0.00777,25.4,0.923,0.97,0.896,27.1,26.3,26.3,631
2013-09-19,2012,12,51,262,188.08,0.81,5,Dry,30,6,4,2,30,72,0.38,116.1,0.62,116.1,0,0,0,0,-2,2,30,6,4,0,32,156,990,964.4,25.6,0.0906,0.00562,0.00022,0.0962,0.00376,1,0.0992,0.195,0.00764,25.4,0.922,0.97,0.894,26.6,25.8,25.8,620
2013-09-20,2012,12,51,263,186.17,0.82,5,Dry,30,6,4,2,30,72,0.39,114.2,0.61,114.2,0,0,0,0,-2,2,30,6,4,0,32,154,990,964.4,25.6,0.0899,0.00545,0.000213,0.0954,0.00373,1,0.0966,0.192,0.00751,25.4,0.921,0.97,0.893,26.2,25.4,25.4,609
2013-09-21,2012,12,51,264,184.26,0.82,5,Dry,30,6,4,2,30,72,0.39,112.3,0.61,112.3,0,0,0,0,-2,2,30,6,4,0,32,152,990,964.4,25.6,0.0893,0.00529,0.000207,0.0946,0.0037,1,0.0941,0.189,0.00738,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
2013-09-22,2012,12,51,265,182.34,0.83,5,Dry,30,6,4,2,30,72,0.4,110.3,0.6,110.3,0,0,0,0,-2,2,30,6,4,0,32,150,990,964.4,25.6,0.0886,0.00513,0.000201,0.0937,0.00367,1,0.0915,0.185,0.00724,25.4,0.918,0.97,0.89,25.2,24.5,24.5,587
2013-09-23,2012,12,52,266,180.43,0.84,5,Dry,30,6,4,2,30,72,0.4,108.4,0.6,108.4,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0879,0.00497,0.000194,0.0929,0.00363,1,0.0889,0.182,0.00711,25.4,0.917,0.97,0.889,24.7,24,24,576
2013-09-24,2012,12,52,267,178.51,0.85,5,Dry,30,6,4,2,30,72,0.4,106.5,0.6,106.5,0,0,0,0,-2,2,30,6,4,0,32,147,990,964.4,25.6,0.0872,0.0048,0.000188,0.092,0.0036,1,0.0863,0.178,0.00698,25.4,0.915,0.97,0.888,24.3,23.5,23.5,565
2013-09-25,2012,12,52,268,176.6,0.85,5,Dry,30,6,4,2,30,72,0.41,104.6,0.59,104.6,0,0,0,0,-2,2,30,6,4,0,32,145,990,964.4,25.6,0.0866,0.00464,0.000182,0.0912,0.00357,1,0.0837,0.175,0.00685,25.4,0.914,0.97,0.886,23.8,23.1,23.1,554
2013-09-26,2012,12,52,269,174.68,0.86,5,Dry,30,6,4,2,30,72,0.41,102.7,0.59,102.7,0,0,0,0,-2,2,30,6,4,0,32,143,990,964.5,25.5,0.0859,0.00448,0.000175,0.0904,0.00354,1,0.0811,0.171,0.00671,25.4,0.913,0.97,0.885,23.3,22.6,22.6,543
2013-09-27,2012,12,52,270,172.77,0.86,5,Dry,30,6,4,2,30,72,0.42,100.8,0.58,100.8,0,0,0,0,-2,2,30,6,4,0,32,141,990,964.5,25.5,0.0852,0.00432,0.000169,0.0895,0.0035,1,0.0785,0.168,0.00658,25.4,0.911,0.969,0.883,22.9,22.1,22.1,532
2013-09-28,2012,12,52,271,170.86,0.87,5,Dry,30,6,4,2,30,72,0.42,98.86,0.58,98.86,0,0,0,0,-2,2,30,6,4,0,32,139,990,964.5,25.5,0.0845,0.00415,0.000163,0.0887,0.00347,1,0.076,0.165,0.00645,25.4,0.912,0.968,0.883,22.4,21.7,21.7,521
2013-09-29,2012,12,52,272,168.94,0.87,5,Dry,30,6,4,2,30,72,0.43,96.94,0.57,96.94,0,0,0,0,-2,2,30,6,4,0,32,137,990,964.5,25.5,0.0839,0.00399,0.000156,0.0879,0.00344,1,0.0734,0.161,0.00631,25.4,0.914,0.967,0.884,22.1,21.3,21.3,512
2013-09-30,2012,12,53,273,167.58,0.88,5,Dry,30,6,4,2,30,72,0.43,95.58,0.57,95.58,0,0,0,0,-2,2,30,6,4,0,32,136,990,964.5,25.5,0.0834,0.00387,0.000152,0.0873,0.00342,1,0.0715,0.159,0.00622,25.4,0.916,0.967,0.885,21.8,21.1,21.1,505
2013-10-01,2013,1,1,274,166.21,0.88,5,Dry,24,4,2,2,20,52,0.31,114.2,0.69,114.2,0,0,0,0,-2,2,24,4,2,0,22,144,990,964.5,25.5,0.0864,0.00546,0.000214,0.0919,0.0036,1,0.0967,0.189,0.00739,25.3,0.921,0.97,0.893,26.1,25.4,25.4,609
2013-10-02,2013,1,1,275,165.93,0.88,5,Dry,24,4,2,2,20,52,0.31,113.9,0.69,113.9,0,0,0,0,-2,2,24,4,2,0,22,144,990,964.5,25.5,0.0863,0.00543,0.000213,0.0918,0.00359,1,0.0963,0.188,0.00737,25.3,0.921,0.97,0.893,26.1,25.3,25.3,607
2013-10-03,2013,1,1,276,165.11,0.88,5,Dry,24,4,2,2,20,52,0.32,113.1,0.69,113.1,0,0,0,0,-2,2,24,4,2,0,22,143,990,964.5,25.5,0.086,0.00536,0.00021,0.0914,0.00358,1,0.0952,0.187,0.00731,25.3,0.92,0.97,0.893,25.9,25.1,25.1,602
2013-10-04,2013,1,1,277,164.29,0.88,5,Dry,24,4,2,2,20,52,0.32,112.3,0.68,112.3,0,0,0,0,-2,2,24,4,2,0,22,142,990,964.5,25.5,0.0857,0.00529,0.000207,0.091,0.00357,1,0.0941,0.185,0.00725,25.3,0.92,0.97,0.892,25.7,24.9,24.9,597
2013-10-05,2013,1,1,278,163.47,0.89,5,Dry,24,4,2,2,20,52,0.32,111.5,0.68,111.5,0,0,0,0,-2,2,24,4,2,0,22,141,990,964.5,25.5,0.0855,0.00522,0.000205,0.0907,0.00355,1,0.093,0.184,0.0072,25.3,0.919,0.97,0.891,25.5,24.7,24.7,593
2013-10-06,2013,1,1,279,162.65,0.89,5,Dry,24,4,2,2,20,52,0.32,110.7,0.68,110.7,0,0,0,0,-2,2,24,4,2,0,22,141,990,964.5,25.5,0.0852,0.00516,0.000202,0.0903,0.00354,1,0.0919,0.182,0.00714,25.3,0.918,0.97,0.891,25.3,24.5,24.5,588
2013-10-07,2013,1,1,280,161.83,0.89,5,Dry,24,4,2,2,20,52,0.32,109.8,0.68,109.8,0,0,0,0,-2,2,24,4,2,0,22,140,990,964.5,25.5,0.0849,0.00509,0.000199,0.09,0.00352,1,0.0908,0.181,0.00708,25.3,0.918,0.97,0.89,25.1,24.3,24.3,583
2013-10-08,2013,1,2,281,161.01,0.89,5,Dry,24,4,2,2,20,52,0.32,109,0.68,109,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0846,0.00502,0.000197,0.0896,0.00351,1,0.0897,0.179,0.00702,25.3,0.917,0.97,0.89,24.9,24.1,24.1,579
2013-10-09,2013,1,2,282,160.19,0.89,5,Dry,24,4,2,2,20,52,0.33,108.2,0.68,108.2,0,0,0,0,-2,2,24,4,2,0,22,138,990,964.5,25.5,0.0843,0.00495,0.000194,0.0892,0.0035,1,0.0886,0.178,0.00697,25.3,0.917,0.97,0.889,24.6,23.9,23.9,574
2013-10-10,2013,1,2,283,159.37,0.9,5,Dry,24,4,2,2,20,52,0.33,107.4,0.67,107.4,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.084,0.00488,0.000191,0.0889,0.00348,1,0.0874,0.176,0.00691,25.3,0.916,0.97,0.889,24.4,23.7,23.7,569
2013-10-11,2013,1,2,284,158.55,0.9,5,Dry,24,4,2,2,20,52,0.33,106.5,0.67,106.5,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.0837,0.00481,0.000188,0.0885,0.00347,1,0.0863,0.175,0.00685,25.3,0.916,0.97,0.888,24.2,23.5,23.5,564
2013-10-12,2013,1,2,285,157.73,0.9,5,Dry,24,4,2,2,20,52,0.33,105.7,0.67,105.7,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0834,0.00474,0.000186,0.0882,0.00346,1,0.0852,0.173,0.0068,25.3,0.915,0.97,0.887,24,23.3,23.3,560
2013-10-13,2013,1,2,286,156.91,0.9,5,Dry,24,4,2,2,20,52,0.33,104.9,0.67,104.9,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.0831,0.00467,0.000183,0.0878,0.00344,1,0.0841,0.172,0.00674,25.3,0.914,0.97,0.887,23.8,23.1,23.1,555
2013-10-14,2013,1,2,287,156.09,0.9,5,Dry,24,4,2,2,20,52,0.33,104.1,0.67,104.1,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.0829,0.0046,0.00018,0.0875,0.00343,1,0.083,0.17,0.00668,25.3,0.914,0.97,0.886,23.6,22.9,22.9,550
2013-10-15,2013,1,3,288,155.27,0.9,5,Dry,24,4,2,2,20,52,0.34,103.3,0.67,103.3,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0826,0.00453,0.000177,0.0871,0.00341,1,0.0819,0.169,0.00663,25.3,0.913,0.97,0.886,23.4,22.7,22.7,546
