date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2013-10-16,2013,1,3,289,154.45,0.91,5,Dry,24,4,2,2,20,52,0.34,102.5,0.66,102.5,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.0823,0.00446,0.000175,0.0867,0.0034,1,0.0808,0.168,0.00657,25.3,0.913,0.97,0.885,23.2,22.5,22.5,541
2013-10-17,2013,1,3,290,153.63,0.91,5,Dry,24,4,2,2,20,52,0.34,101.6,0.66,101.6,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.082,0.00439,0.000172,0.0864,0.00339,1,0.0797,0.166,0.00651,25.3,0.912,0.97,0.884,23,22.3,22.3,536
2013-10-18,2013,1,3,291,152.81,0.91,5,Dry,24,4,2,2,20,52,0.34,100.8,0.66,100.8,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0817,0.00432,0.000169,0.086,0.00337,1,0.0786,0.165,0.00645,25.3,0.911,0.969,0.883,22.8,22.1,22.1,531
2013-10-19,2013,1,3,292,151.99,0.91,5,Dry,24,4,2,2,20,52,0.34,99.99,0.66,99.99,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0814,0.00425,0.000167,0.0857,0.00336,1,0.0775,0.163,0.0064,25.3,0.911,0.969,0.882,22.6,21.9,21.9,526
2013-10-20,2013,1,3,293,151.17,0.91,5,Dry,24,4,2,2,20,52,0.34,99.17,0.66,99.17,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.0811,0.00418,0.000164,0.0853,0.00334,1,0.0764,0.162,0.00634,25.3,0.912,0.968,0.883,22.5,21.8,21.8,522
2013-10-21,2013,1,3,294,150.9,0.91,5,Dry,24,4,2,2,20,52,0.34,98.9,0.66,98.9,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.081,0.00416,0.000163,0.0852,0.00334,1,0.076,0.161,0.00632,25.3,0.912,0.968,0.883,22.4,21.7,21.7,521
2013-10-22,2013,1,4,295,151.72,0.91,5,Dry,24,4,2,2,20,52,0.34,99.72,0.66,99.72,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0813,0.00423,0.000166,0.0855,0.00335,1,0.0771,0.163,0.00638,25.3,0.911,0.969,0.883,22.6,21.9,21.9,525
2013-10-23,2013,1,4,296,155.27,0.9,5,Dry,24,4,2,2,20,52,0.34,103.3,0.67,103.3,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0826,0.00453,0.000177,0.0871,0.00341,1,0.0819,0.169,0.00663,25.3,0.913,0.97,0.886,23.4,22.7,22.7,546
2013-10-24,2013,1,4,297,158.28,0.9,5,Dry,24,4,2,2,20,52,0.33,106.3,0.67,106.3,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0836,0.00478,0.000187,0.0884,0.00346,1,0.086,0.174,0.00683,25.3,0.915,0.97,0.888,24.2,23.5,23.5,563
2013-10-25,2013,1,4,298,156.91,0.9,5,Dry,24,4,2,2,20,52,0.33,104.9,0.67,104.9,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.0831,0.00467,0.000183,0.0878,0.00344,1,0.0841,0.172,0.00674,25.3,0.914,0.97,0.887,23.8,23.1,23.1,555
2013-10-26,2013,1,4,299,156.64,0.9,5,Dry,24,4,2,2,20,52,0.33,104.6,0.67,104.6,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.083,0.00464,0.000182,0.0877,0.00344,1,0.0838,0.171,0.00672,25.3,0.914,0.97,0.887,23.8,23.1,23.1,553
2013-10-27,2013,1,4,300,158.55,0.9,5,Dry,24,4,2,2,20,52,0.33,106.5,0.67,106.5,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.0837,0.00481,0.000188,0.0885,0.00347,1,0.0863,0.175,0.00685,25.3,0.916,0.97,0.888,24.2,23.5,23.5,564
2013-10-28,2013,1,4,301,157.73,0.9,5,Dry,24,4,2,2,20,52,0.33,105.7,0.67,105.7,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0834,0.00474,0.000186,0.0882,0.00346,1,0.0852,0.173,0.0068,25.3,0.915,0.97,0.887,24,23.3,23.3,560
2013-10-29,2013,1,5,302,156.36,0.9,5,Dry,24,4,2,2,20,52,0.33,104.4,0.67,104.4,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.083,0.00462,0.000181,0.0876,0.00343,1,0.0834,0.171,0.0067,25.3,0.914,0.97,0.887,23.7,23,23,552
2013-10-30,2013,1,5,303,156.09,0.9,5,Dry,24,4,2,2,20,52,0.33,104.1,0.67,104.1,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.0829,0.0046,0.00018,0.0875,0.00343,1,0.083,0.17,0.00668,25.3,0.914,0.97,0.886,23.6,22.9,22.9,550
2013-10-31,2013,1,5,304,154.72,0.91,5,Dry,24,4,2,2,20,52,0.34,102.7,0.66,102.7,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0824,0.00448,0.000176,0.0869,0.0034,1,0.0812,0.168,0.00659,25.3,0.913,0.97,0.885,23.3,22.6,22.6,543
2013-11-01,2013,2,5,305,154.45,0.91,5,Dry,23,4,2,2,19,50,0.32,104.5,0.68,104.5,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0826,0.00463,0.000181,0.0873,0.00342,1,0.0835,0.171,0.00669,25.3,0.914,0.97,0.887,23.7,23,23,552
2013-11-02,2013,2,5,306,158.01,0.9,5,Dry,23,4,2,2,19,50,0.32,108,0.68,108,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0839,0.00493,0.000193,0.0888,0.00348,1,0.0883,0.177,0.00694,25.3,0.917,0.97,0.889,24.6,23.9,23.9,573
2013-11-03,2013,2,5,307,162.65,0.89,5,Dry,23,4,2,2,19,50,0.31,112.7,0.69,112.7,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0855,0.00533,0.000209,0.0908,0.00356,1,0.0946,0.185,0.00726,25.3,0.92,0.97,0.892,25.7,25,25,599
2013-11-04,2013,2,5,308,162.93,0.89,5,Dry,23,4,2,2,19,50,0.31,112.9,0.69,112.9,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0856,0.00535,0.00021,0.091,0.00356,1,0.095,0.186,0.00728,25.3,0.92,0.97,0.892,25.8,25,25,601
2013-11-05,2013,2,6,309,165.93,0.88,5,Dry,23,4,2,2,19,50,0.3,115.9,0.7,115.9,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0867,0.0056,0.000219,0.0923,0.00361,1,0.099,0.191,0.00749,25.3,0.922,0.97,0.894,26.6,25.8,25.8,618
2013-11-06,2013,2,6,310,168.4,0.87,5,Dry,23,4,2,2,19,50,0.3,118.4,0.7,118.4,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0876,0.00581,0.000228,0.0934,0.00366,1,0.102,0.196,0.00766,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
2013-11-07,2013,2,6,311,169.76,0.87,5,Dry,23,4,2,2,19,50,0.29,119.8,0.7,119.8,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.088,0.00593,0.000232,0.094,0.00368,1,0.104,0.198,0.00776,25.3,0.925,0.97,0.897,27.5,26.7,26.7,641
2013-11-08,2013,2,6,312,171.68,0.87,5,Dry,23,4,2,2,19,50,0.29,121.7,0.71,121.7,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0887,0.00609,0.000239,0.0948,0.00371,1,0.107,0.202,0.00789,25.3,0.926,0.97,0.898,28,27.2,27.2,652
2013-11-09,2013,2,6,313,170.31,0.87,5,Dry,23,4,2,2,19,50,0.29,120.3,0.71,120.3,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0882,0.00598,0.000234,0.0942,0.00369,1,0.105,0.199,0.0078,25.3,0.925,0.97,0.897,27.7,26.8,26.8,644
2013-11-10,2013,2,6,314,170.04,0.87,5,Dry,23,4,2,2,19,50,0.29,120,0.71,120,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0881,0.00595,0.000233,0.0941,0.00368,1,0.105,0.199,0.00778,25.3,0.925,0.97,0.897,27.6,26.8,26.8,642
2013-11-11,2013,2,6,315,168.12,0.88,5,Dry,23,4,2,2,19,50,0.3,118.1,0.7,118.1,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0875,0.00579,0.000227,0.0932,0.00365,1,0.102,0.195,0.00764,25.3,0.924,0.97,0.896,27.1,26.3,26.3,631
2013-11-12,2013,2,7,316,166.21,0.88,5,Dry,23,4,2,2,19,50,0.3,116.2,0.7,116.2,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0868,0.00563,0.00022,0.0924,0.00362,1,0.0994,0.192,0.00751,25.3,0.922,0.97,0.895,26.6,25.8,25.8,620
2013-11-13,2013,2,7,317,165.93,0.88,5,Dry,23,4,2,2,19,50,0.3,115.9,0.7,115.9,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0867,0.0056,0.000219,0.0923,0.00361,1,0.099,0.191,0.00749,25.3,0.922,0.97,0.894,26.6,25.8,25.8,618
2013-11-14,2013,2,7,318,165.11,0.88,5,Dry,23,4,2,2,19,50,0.3,115.1,0.7,115.1,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0864,0.00553,0.000217,0.0919,0.0036,1,0.0979,0.19,0.00744,25.3,0.922,0.97,0.894,26.4,25.6,25.6,614
2013-11-15,2013,2,7,319,163.2,0.89,5,Dry,23,4,2,2,19,50,0.31,113.2,0.69,113.2,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0857,0.00537,0.00021,0.0911,0.00357,1,0.0953,0.186,0.0073,25.3,0.92,0.97,0.893,25.9,25.1,25.1,603
2013-11-16,2013,2,7,320,165.11,0.88,5,Dry,23,4,2,2,19,50,0.3,115.1,0.7,115.1,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0864,0.00553,0.000217,0.0919,0.0036,1,0.0979,0.19,0.00744,25.3,0.922,0.97,0.894,26.4,25.6,25.6,614
2013-11-17,2013,2,7,321,166.48,0.88,5,Dry,23,4,2,2,19,50,0.3,116.5,0.7,116.5,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0869,0.00565,0.000221,0.0925,0.00362,1,0.0997,0.192,0.00753,25.3,0.922,0.97,0.895,26.7,25.9,25.9,622
2013-11-18,2013,2,7,322,165.66,0.88,5,Dry,23,4,2,2,19,50,0.3,115.7,0.7,115.7,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0866,0.00558,0.000219,0.0922,0.00361,1,0.0986,0.191,0.00747,25.3,0.922,0.97,0.894,26.5,25.7,25.7,617
2013-11-19,2013,2,8,323,168.12,0.88,5,Dry,23,4,2,2,19,50,0.3,118.1,0.7,118.1,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0875,0.00579,0.000227,0.0932,0.00365,1,0.102,0.195,0.00764,25.3,0.924,0.97,0.896,27.1,26.3,26.3,631
2013-11-20,2013,2,8,324,171.13,0.87,5,Dry,23,4,2,2,19,50,0.29,121.1,0.71,121.1,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0885,0.00605,0.000237,0.0946,0.0037,1,0.106,0.201,0.00785,25.3,0.926,0.97,0.898,27.9,27,27,649
2013-11-21,2013,2,8,325,172.5,0.86,5,Dry,23,4,2,2,19,50,0.29,122.5,0.71,122.5,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.089,0.00616,0.000241,0.0952,0.00373,1,0.108,0.203,0.00795,25.3,0.927,0.97,0.899,28.2,27.4,27.4,657
2013-11-22,2013,2,8,326,178.79,0.84,5,Dry,23,4,2,2,19,50,0.28,128.8,0.72,128.8,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0912,0.0067,0.000262,0.0979,0.00383,1,0.116,0.214,0.00838,25.3,0.93,0.97,0.902,29.8,28.9,28.9,693
2013-11-23,2013,2,8,327,180.15,0.84,5,Dry,23,4,2,2,19,50,0.28,130.2,0.72,130.2,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0917,0.00681,0.000267,0.0985,0.00385,1,0.118,0.217,0.00848,25.3,0.931,0.97,0.903,30.1,29.2,29.2,701
2013-11-24,2013,2,8,328,181.52,0.83,5,Dry,23,4,2,2,19,50,0.28,131.5,0.72,131.5,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0922,0.00693,0.000271,0.0991,0.00388,1,0.12,0.219,0.00857,25.3,0.931,0.97,0.903,30.4,29.5,29.5,709
2013-11-25,2013,2,8,329,183.98,0.83,5,Dry,23,4,2,2,19,50,0.27,134,0.73,134,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0931,0.00714,0.000279,0.1,0.00392,1,0.123,0.224,0.00874,25.3,0.932,0.97,0.904,31,30.1,30.1,723
2013-11-26,2013,2,9,330,182.07,0.83,5,Dry,23,4,2,2,19,50,0.28,132.1,0.72,132.1,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0924,0.00698,0.000273,0.0994,0.00389,1,0.121,0.22,0.00861,25.3,0.931,0.97,0.903,30.6,29.7,29.7,712
2013-11-27,2013,2,9,331,180.7,0.84,5,Dry,23,4,2,2,19,50,0.28,130.7,0.72,130.7,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0919,0.00686,0.000268,0.0988,0.00386,1,0.119,0.218,0.00852,25.3,0.931,0.97,0.903,30.2,29.3,29.3,704
2013-11-28,2013,2,9,332,178.79,0.84,5,Dry,23,4,2,2,19,50,0.28,128.8,0.72,128.8,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0912,0.0067,0.000262,0.0979,0.00383,1,0.116,0.214,0.00838,25.3,0.93,0.97,0.902,29.8,28.9,28.9,693
2013-11-29,2013,2,9,333,176.87,0.85,5,Dry,23,4,2,2,19,50,0.28,126.9,0.72,126.9,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0905,0.00653,0.000256,0.0971,0.0038,1,0.114,0.211,0.00825,25.3,0.929,0.97,0.901,29.3,28.4,28.4,682
2013-11-30,2013,2,9,334,178.24,0.85,5,Dry,23,4,2,2,19,50,0.28,128.2,0.72,128.2,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.091,0.00665,0.00026,0.0977,0.00382,1,0.116,0.213,0.00835,25.3,0.93,0.97,0.902,29.6,28.7,28.7,690
2013-12-01,2013,3,9,335,181.25,0.84,5,Dry,26,4,3,2,24,59,0.33,122.3,0.67,122.3,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0903,0.00614,0.00024,0.0965,0.00377,1,0.108,0.204,0.00798,25.4,0.927,0.97,0.899,28.2,27.3,27.3,656
2013-12-02,2013,3,9,336,184.26,0.82,5,Dry,26,4,3,2,24,59,0.32,125.3,0.68,125.3,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0914,0.0064,0.00025,0.0978,0.00382,1,0.112,0.209,0.00819,25.4,0.929,0.97,0.901,28.9,28.1,28.1,673
2013-12-03,2013,3,10,337,189.45,0.81,5,Dry,26,4,3,2,24,59,0.31,130.4,0.69,130.4,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0932,0.00684,0.000267,0.1,0.00391,1,0.119,0.219,0.00855,25.4,0.931,0.97,0.903,30.2,29.3,29.3,703
2013-12-04,2013,3,10,338,192.46,0.8,5,Dry,26,4,3,2,24,59,0.31,133.5,0.69,133.5,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.0943,0.00709,0.000277,0.101,0.00396,1,0.123,0.224,0.00876,25.4,0.932,0.97,0.904,30.9,30,30,720
2013-12-05,2013,3,10,339,192.73,0.8,5,Dry,26,4,3,2,24,59,0.31,133.7,0.69,133.7,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0944,0.00712,0.000278,0.101,0.00397,1,0.123,0.225,0.00878,25.4,0.932,0.97,0.904,31,30.1,30.1,722
2013-12-06,2013,3,10,340,193.01,0.8,5,Dry,26,4,3,2,24,59,0.31,134,0.69,134,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0945,0.00714,0.000279,0.102,0.00397,1,0.123,0.225,0.00879,25.4,0.932,0.97,0.904,31.1,30.1,30.1,723
2013-12-07,2013,3,10,341,195.47,0.79,5,Dry,26,4,3,2,24,59,0.3,136.5,0.7,136.5,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0953,0.00735,0.000287,0.103,0.00401,1,0.127,0.229,0.00897,25.4,0.933,0.97,0.905,31.7,30.7,30.7,737
2013-12-08,2013,3,10,342,200.11,0.78,5,Dry,26,4,3,2,24,59,0.29,141.1,0.7,141.1,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.097,0.00774,0.000303,0.105,0.00409,1,0.133,0.238,0.00929,25.4,0.935,0.97,0.907,32.8,31.8,31.8,764
2013-12-09,2013,3,10,343,205.31,0.76,5,Dry,26,4,3,2,24,59,0.29,146.3,0.71,146.3,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0988,0.00819,0.00032,0.107,0.00418,1,0.14,0.247,0.00966,25.3,0.937,0.97,0.909,34,33,33,793
2013-12-10,2013,3,11,344,209.96,0.74,5,Dry,26,4,3,2,24,59,0.28,151,0.72,151,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.1,0.00858,0.000336,0.109,0.00427,1,0.146,0.255,0.01,25.3,0.939,0.97,0.911,35.1,34.1,34.1,818
2013-12-11,2013,3,11,345,213.51,0.73,5,Dry,26,4,3,2,24,59,0.28,154.5,0.72,154.5,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00888,0.000348,0.111,0.00433,1,0.151,0.262,0.0103,25.3,0.94,0.97,0.912,36,34.9,34.9,838
2013-12-12,2013,3,11,346,217.07,0.72,5,Dry,26,4,3,2,24,59,0.27,158.1,0.73,158.1,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00919,0.00036,0.112,0.0044,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.8,35.7,35.7,857
2013-12-13,2013,3,11,347,219.53,0.71,5,Dry,26,4,3,2,24,59,0.27,160.5,0.73,160.5,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.0094,0.000369,0.113,0.00444,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.4,36.3,36.3,871
2013-12-14,2013,3,11,348,219.8,0.71,5,Dry,26,4,3,2,24,59,0.27,160.8,0.73,160.8,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00942,0.00037,0.113,0.00445,1,0.16,0.273,0.0107,25.2,0.942,0.971,0.914,37.4,36.3,36.3,872
2013-12-15,2013,3,11,349,221.17,0.7,5,Dry,26,4,3,2,24,59,0.27,162.2,0.73,162.2,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00953,0.000374,0.114,0.00447,1,0.161,0.275,0.0108,25.2,0.943,0.971,0.915,37.8,36.7,36.7,880
2013-12-16,2013,3,11,350,226.36,0.69,5,Dry,26,4,3,2,24,59,0.26,167.4,0.74,167.4,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00998,0.000392,0.116,0.00457,1,0.168,0.285,0.0112,25.2,0.944,0.974,0.919,39,38,38,911
2013-12-17,2013,3,12,351,229.92,0.68,5,Dry,26,4,3,2,24,59,0.26,170.9,0.74,170.9,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.108,0.0103,0.000404,0.118,0.00463,1,0.173,0.291,0.0114,25.1,0.945,0.976,0.922,39.8,38.8,38.8,932
2013-12-18,2013,3,12,352,233.47,0.67,5,Dry,26,4,3,2,24,59,0.25,174.5,0.75,174.5,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0106,0.000417,0.119,0.0047,1,0.178,0.297,0.0117,25.1,0.946,0.977,0.925,40.7,39.7,39.7,954
2013-12-19,2013,3,12,353,238.12,0.66,5,Dry,26,4,3,2,24,59,0.25,179.1,0.75,179.1,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.011,0.000433,0.121,0.00478,1,0.184,0.306,0.012,25.1,0.948,0.98,0.929,41.7,40.9,40.9,982
2013-12-20,2013,3,12,354,242.77,0.65,5,Dry,26,4,3,2,24,59,0.24,183.8,0.76,183.8,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.000449,0.123,0.00487,1,0.191,0.314,0.0124,25,0.95,0.98,0.931,42.8,42,42,1010
2013-12-21,2013,3,12,355,244.14,0.65,5,Dry,26,4,3,2,24,59,0.24,185.1,0.76,185.1,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.113,0.0115,0.000453,0.124,0.00489,1,0.192,0.316,0.0125,25,0.95,0.98,0.931,43.2,42.3,42.3,1010
2013-12-22,2013,3,12,356,246.05,0.65,5,Dry,26,4,3,2,24,59,0.24,187.1,0.76,187.1,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0116,0.00046,0.125,0.00493,1,0.195,0.32,0.0126,25,0.951,0.98,0.932,43.6,42.7,42.7,1030
2013-12-23,2013,3,12,357,249.61,0.64,5,Dry,26,4,3,2,24,59,0.24,190.6,0.76,190.6,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.114,0.012,0.000472,0.126,0.005,1,0.2,0.326,0.0129,25,0.952,0.98,0.933,44.4,43.5,43.5,1050
2013-12-24,2013,3,13,358,255.35,0.63,5,Dry,26,4,3,2,24,59,0.23,196.3,0.77,196.3,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.116,0.0124,0.000492,0.129,0.0051,1,0.208,0.336,0.0133,24.9,0.953,0.98,0.934,45.8,44.9,44.9,1080
2013-12-25,2013,3,13,359,260,0.62,5,Dry,26,4,3,2,24,59,0.23,201,0.77,201,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0128,0.000508,0.131,0.00518,1,0.214,0.345,0.0137,24.9,0.955,0.98,0.936,46.9,46,46,1100
2013-12-26,2013,3,13,360,264.1,0.61,5,Dry,26,4,3,2,24,59,0.22,205.1,0.78,205.1,0,0,0,0,-2,2,26,4,3,0,26,238,990,964.8,25.2,0.12,0.0132,0.000522,0.133,0.00526,1,0.219,0.352,0.0139,24.9,0.956,0.98,0.937,47.8,46.9,46.9,1130
2013-12-27,2013,3,13,361,266.56,0.61,5,Dry,26,4,3,2,24,59,0.22,207.6,0.78,207.6,0,0,0,0,-2,2,26,4,3,0,26,241,990,964.8,25.2,0.12,0.0134,0.000531,0.134,0.0053,1,0.223,0.357,0.0141,24.9,0.956,0.98,0.937,48.4,47.4,47.4,1140
2013-12-28,2013,3,13,362,272.85,0.6,5,Dry,26,4,3,2,24,59,0.22,213.8,0.78,213.8,0,0,0,0,-2,2,26,4,3,0,26,247,990,964.8,25.2,0.123,0.0139,0.000552,0.137,0.00542,1,0.231,0.368,0.0146,24.8,0.957,0.98,0.938,49.9,48.2,48.2,1160
2013-12-29,2013,3,13,363,281.33,0.59,5,Dry,26,4,3,2,24,59,0.21,222.3,0.79,222.3,0,0,0,0,-2,2,26,4,3,0,26,255,990,964.8,25.2,0.126,0.0146,0.000582,0.14,0.00557,1,0.243,0.383,0.0152,24.8,0.959,0.98,0.94,51.8,48.2,48.2,1160
2013-12-30,2013,3,13,364,290.9,0.57,5,Dry,26,4,3,2,24,59,0.2,231.9,0.8,231.9,0,0,0,0,-2,2,26,4,3,0,26,265,990,964.9,25.1,0.129,0.0155,0.000615,0.144,0.00575,2,0.099,0.244,0.00969,24.9,0.924,0.97,0.896,26.1,25.4,50.7,1220
2013-12-31,2013,3,14,365,302.11,0.56,5,Dry,26,4,3,2,24,59,0.2,243.1,0.81,243.1,0,0,0,0,-2,2,26,4,3,0,26,276,990,964.9,25.1,0.133,0.0164,0.000654,0.149,0.00595,2,0.107,0.256,0.0102,24.8,0.927,0.97,0.899,27.4,26.6,53.2,1280
2014-01-01,2013,4,14,1,313.32,0.55,5,Dry,29,5,4,2,33,73,0.23,240.3,0.77,240.3,0,0,0,0,-2,2,29,5,4,0,35,278,990,965,25,0.134,0.0162,0.000646,0.15,0.00599,2,0.105,0.255,0.0102,24.8,0.926,0.97,0.898,27,26.2,52.5,1260
2014-01-02,2013,4,14,2,326.17,0.53,5,Dry,29,5,4,2,33,73,0.22,253.2,0.78,253.2,0,0,0,0,-2,2,29,5,4,0,35,291,990,965,25,0.138,0.0185,0.000741,0.157,0.00628,2,0.113,0.27,0.0108,24.7,0.93,0.97,0.902,28.5,27.7,55.3,1330
2014-01-03,2013,4,14,3,336.83,0.52,5,Dry,29,5,4,2,33,73,0.22,263.8,0.78,263.8,0,0,0,0,-2,2,29,5,4,0,35,302,990,965.1,24.9,0.142,0.0235,0.000944,0.166,0.00665,2,0.121,0.286,0.0115,24.6,0.932,0.97,0.904,29.7,28.8,57.6,1380
2014-01-04,2013,4,14,4,346.4,0.51,5,Dry,29,5,4,2,33,73,0.21,273.4,0.79,273.4,0,0,0,0,-2,2,29,5,4,0,35,311,990,965.1,24.9,0.145,0.028,0.00113,0.173,0.00698,2,0.127,0.301,0.0121,24.6,0.934,0.97,0.906,30.8,29.9,59.7,1430
2014-01-05,2013,4,14,5,355.43,0.5,5,Dry,29,5,4,2,33,73,0.2,282.4,0.8,282.4,0,0,0,0,-2,2,29,5,4,0,35,320,990,965.2,24.8,0.149,0.0323,0.0013,0.181,0.00729,2,0.133,0.314,0.0127,24.5,0.936,0.97,0.908,31.8,30.8,61.7,1480
2014-01-06,2013,4,14,6,365,0.49,5,Dry,29,5,4,2,33,73,0.2,292,0.8,292,0,0,0,0,-2,2,29,5,4,0,35,330,990,965.2,24.8,0.152,0.0368,0.00149,0.189,0.00762,2,0.14,0.328,0.0133,24.4,0.938,0.97,0.91,32.8,31.9,63.7,1530
2014-01-07,2013,4,15,7,377.3,0.48,5,Dry,29,5,4,2,33,73,0.19,304.3,0.81,304.3,0,0,0,0,-2,2,29,5,4,0,35,342,990,965.3,24.7,0.156,0.0426,0.00172,0.199,0.00805,2,0.148,0.347,0.014,24.4,0.941,0.97,0.913,34.2,33.2,66.4,1590
2014-01-08,2013,4,15,8,391.25,0.47,5,Dry,29,5,4,2,33,73,0.19,318.3,0.81,318.3,0,0,0,0,-2,2,29,5,4,0,35,356,990,965.4,24.6,0.161,0.0492,0.002,0.21,0.00854,2,0.157,0.368,0.0149,24.3,0.943,0.97,0.915,35.7,34.7,69.3,1660
2014-01-09,2013,4,15,9,403.01,0.46,5,Dry,29,5,4,2,33,73,0.18,330,0.82,330,0,0,0,0,-2,2,29,5,4,0,35,368,990,965.4,24.6,0.165,0.0548,0.00223,0.22,0.00896,2,0.165,0.385,0.0157,24.2,0.945,0.97,0.917,37,35.9,71.8,1720
2014-01-10,2013,4,15,10,414.76,0.45,5,Dry,29,5,4,2,33,73,0.18,341.8,0.82,341.8,0,0,0,0,-2,2,29,5,4,0,35,380,990,965.5,24.5,0.17,0.0603,0.00246,0.23,0.00937,2,0.173,0.403,0.0164,24.1,0.947,0.972,0.921,38.3,37.2,74.5,1790
2014-01-11,2013,4,15,11,427.61,0.44,5,Dry,29,5,4,2,33,73,0.17,354.6,0.83,354.6,0,0,0,0,-2,2,29,5,4,0,35,393,990,965.5,24.5,0.174,0.0664,0.00271,0.24,0.00982,2,0.182,0.422,0.0173,24.1,0.949,0.975,0.926,39.7,38.7,77.4,1860
2014-01-12,2013,4,15,12,442.65,0.43,5,Dry,29,5,4,2,33,73,0.17,369.6,0.83,369.6,0,0,0,0,-2,2,29,5,4,0,35,408,990,965.6,24.4,0.179,0.0735,0.00301,0.253,0.0104,2,0.192,0.445,0.0182,24,0.951,0.979,0.931,41.3,40.4,80.9,1940
2014-01-13,2013,4,15,13,458.79,0.42,5,Dry,29,5,4,2,33,73,0.16,385.8,0.84,385.8,0,0,0,0,-2,2,29,5,4,0,35,424,990,965.7,24.3,0.185,0.0811,0.00333,0.266,0.0109,2,0.203,0.469,0.0193,23.9,0.953,0.98,0.934,43,42.2,84.3,2020
2014-01-14,2013,4,16,14,473.83,0.41,5,Dry,29,5,4,2,33,73,0.15,400.8,0.85,400.8,0,0,0,0,-2,2,29,5,4,0,35,439,990,965.7,24.3,0.19,0.0882,0.00363,0.279,0.0115,2,0.213,0.492,0.0203,23.8,0.955,0.98,0.936,44.6,43.7,87.5,2100
2014-01-15,2013,4,16,15,491.05,0.4,5,Dry,29,5,4,2,33,73,0.15,418.1,0.85,418.1,0,0,0,0,-2,2,29,5,4,0,35,456,990,965.8,24.2,0.196,0.0963,0.00398,0.293,0.0121,2,0.225,0.517,0.0214,23.7,0.956,0.98,0.937,46.4,45.5,90.9,2180
2014-01-16,2013,4,16,16,508.28,0.38,5,Dry,29,5,4,2,33,73,0.14,435.3,0.86,435.3,0,0,0,0,-2,2,29,5,4,0,35,473,990,965.9,24.1,0.203,0.104,0.00433,0.307,0.0127,2,0.236,0.543,0.0225,23.6,0.957,0.98,0.938,48.2,47.2,94.4,2270
2014-01-17,2013,4,16,17,524.96,0.37,5,Dry,29,5,4,2,33,73,0.14,452,0.86,452,0,0,0,0,-2,2,29,5,4,0,35,490,990,966,24,0.208,0.112,0.00467,0.321,0.0133,2,0.248,0.568,0.0236,23.5,0.958,0.98,0.939,49.8,48.2,96.4,2310
2014-01-18,2013,4,16,18,544.92,0.36,5,Dry,29,5,4,2,33,73,0.13,471.9,0.87,471.9,0,0,0,0,-2,2,29,5,4,0,35,510,990,966.1,23.9,0.216,0.122,0.00508,0.338,0.0141,2,0.261,0.599,0.025,23.3,0.956,0.98,0.937,51.7,48.2,96.4,2310
2014-01-19,2013,4,16,19,566.52,0.35,5,Dry,29,5,4,2,33,73,0.13,493.5,0.87,493.5,0,0,0,0,-2,2,29,5,4,0,35,532,990,966.1,23.9,0.229,0.132,0.00553,0.361,0.0151,3,0.165,0.525,0.022,23.3,0.945,0.97,0.917,35.6,34.5,104,2480
2014-01-20,2013,4,16,20,587.58,0.34,5,Dry,29,5,4,2,33,73,0.12,514.6,0.88,514.6,0,0,0,0,-2,2,29,5,4,0,35,553,990,966.2,23.8,0.241,0.145,0.00609,0.385,0.0162,3,0.174,0.559,0.0235,23.2,0.948,0.97,0.919,37,35.9,108,2580
2014-01-21,2013,4,17,21,605.35,0.33,4,Mod_Dry,34,5,4,3,45,91,0.15,514.4,0.85,514.4,0,0,0,0,-3,3,34,5,4,0,48,557,990,966.3,23.7,0.243,0.145,0.00611,0.388,0.0164,3,0.174,0.562,0.0237,23.1,0.948,0.97,0.919,36.8,35.7,107,2570
2014-01-22,2013,4,17,22,624.76,0.32,4,Mod_Dry,34,5,4,3,45,91,0.15,533.8,0.85,533.8,0,0,0,0,-3,3,34,5,4,0,48,577,990,966.4,23.6,0.254,0.158,0.00668,0.412,0.0175,3,0.183,0.595,0.0252,23,0.949,0.972,0.923,38.1,37,111,2670
2014-01-23,2013,4,17,23,645.82,0.31,4,Mod_Dry,34,5,4,3,45,91,0.14,554.8,0.86,554.8,0,0,0,0,-3,3,34,5,4,0,48,598,990,966.5,23.5,0.266,0.172,0.0073,0.438,0.0186,3,0.192,0.63,0.0268,22.9,0.951,0.975,0.927,39.5,38.5,115,2770
2014-01-24,2013,4,17,24,666.87,0.3,4,Mod_Dry,34,5,4,3,45,91,0.14,575.9,0.86,575.9,0,0,0,0,-3,3,34,5,4,0,48,619,990,966.6,23.4,0.278,0.186,0.00792,0.464,0.0198,3,0.202,0.666,0.0284,22.8,0.953,0.978,0.932,40.8,39.9,120,2870
2014-01-25,2013,4,17,25,690.66,0.29,4,Mod_Dry,34,5,4,3,45,91,0.13,599.7,0.87,599.7,0,0,0,0,-3,3,34,5,4,0,48,643,990,966.7,23.3,0.292,0.202,0.00864,0.493,0.0211,3,0.212,0.706,0.0302,22.6,0.954,0.98,0.935,42.3,41.5,124,2990
2014-01-26,2013,4,17,26,715,0.28,4,Mod_Dry,34,5,4,3,45,91,0.13,624,0.87,624,0,0,0,0,-3,3,34,5,4,0,48,667,990,966.8,23.2,0.306,0.218,0.00937,0.523,0.0225,3,0.223,0.747,0.0321,22.5,0.955,0.98,0.936,43.8,43,129,3090
2014-01-27,2013,4,17,27,739.33,0.27,4,Mod_Dry,34,5,4,3,45,91,0.12,648.3,0.88,648.3,0,0,0,0,-3,3,34,5,4,0,48,691,990,966.9,23.1,0.319,0.234,0.0101,0.553,0.0239,3,0.234,0.788,0.034,22.4,0.956,0.98,0.937,45.3,44.4,133,3200
2014-01-28,2013,4,18,28,765.31,0.26,4,Mod_Dry,34,5,4,3,45,91,0.12,674.3,0.88,674.3,0,0,0,0,-3,3,34,5,4,0,48,717,990,967,23,0.334,0.251,0.0109,0.586,0.0254,3,0.246,0.832,0.0361,22.2,0.957,0.98,0.938,46.9,45.9,138,3310
2014-01-29,2013,4,18,29,781.99,0.25,4,Mod_Dry,34,5,4,3,45,91,0.12,691,0.88,691,0,0,0,0,-3,3,34,5,4,0,48,734,990,967,23,0.344,0.263,0.0114,0.606,0.0264,3,0.253,0.86,0.0374,22.1,0.957,0.98,0.938,47.8,46.8,141,3370
2014-01-30,2013,4,18,30,804.98,0.24,4,Mod_Dry,34,5,4,3,45,91,0.11,714,0.89,714,0,0,0,0,-3,3,34,5,4,0,48,757,990,967.1,22.9,0.357,0.278,0.0121,0.635,0.0277,3,0.264,0.898,0.0393,22,0.957,0.98,0.938,49.1,48.1,144,3460
2014-01-31,2013,4,18,31,831.77,0.23,4,Mod_Dry,34,5,4,3,45,91,0.11,740.8,0.89,740.8,0,0,0,0,-3,3,34,5,4,0,48,784,990,967.2,22.8,0.372,0.296,0.013,0.668,0.0293,3,0.276,0.944,0.0415,21.8,0.957,0.98,0.938,50.6,48.2,145,3470
2014-02-01,2013,5,18,32,861.26,0.22,3,Normal,43,7,5,4,78,137,0.16,724.3,0.84,724.3,0,0,0,0,-4,4,43,7,5,0,82,779,990,967.3,22.7,0.369,0.285,0.0126,0.654,0.0289,3,0.268,0.923,0.0407,21.7,0.957,0.98,0.938,49.2,48.2,145,3470
2014-02-02,2013,5,18,33,892.9,0.21,3,Normal,43,7,5,4,78,137,0.15,755.9,0.85,755.9,0,0,0,0,-4,4,43,7,5,0,82,811,990,967.5,22.5,0.397,0.305,0.0135,0.702,0.0312,3,0.282,0.984,0.0437,21.5,0.957,0.98,0.938,50.9,48.2,145,3470
2014-02-03,2013,5,18,34,926.36,0.2,3,Normal,43,7,5,4,78,137,0.15,789.4,0.85,789.4,0,0,0,0,-4,4,43,7,5,0,82,844,990,967.6,22.4,0.428,0.321,0.0143,0.749,0.0334,4,0.209,0.958,0.0428,21.4,0.953,0.975,0.929,39.5,38.5,154,3700
2014-02-04,2013,5,19,35,961.41,0.19,3,Normal,43,7,5,4,78,137,0.14,824.4,0.86,824.4,0,0,0,0,-4,4,43,7,5,0,82,879,990,967.7,22.3,0.46,0.338,0.0152,0.798,0.0359,4,0.221,1.02,0.0458,21.2,0.954,0.978,0.933,40.9,40,160,3840
2014-02-05,2013,5,19,36,992.94,0.19,3,Normal,43,7,5,4,78,137,0.14,855.9,0.86,855.9,0,0,0,0,-4,4,43,7,5,0,82,911,990,967.9,22.1,0.489,0.353,0.016,0.842,0.0381,4,0.231,1.07,0.0485,21.1,0.954,0.98,0.935,42.2,41.3,165,3970
2014-02-06,2013,5,19,37,1020.4,0.18,3,Normal,43,7,5,4,78,137,0.13,883.4,0.87,883.4,0,0,0,0,-4,4,43,7,5,0,82,938,990,968,22,0.514,0.367,0.0166,0.88,0.04,4,0.241,1.12,0.0509,20.9,0.955,0.98,0.936,43.3,42.4,170,4070
2014-02-07,2013,5,19,38,1038.2,0.18,3,Normal,43,7,5,4,78,137,0.13,901.2,0.87,901.2,0,0,0,0,-4,4,43,7,5,0,82,956,990,968,22,0.53,0.375,0.0171,0.905,0.0412,4,0.247,1.15,0.0524,20.8,0.955,0.98,0.936,44,43.1,172,4140
2014-02-08,2013,5,19,39,1051.1,0.17,3,Normal,43,7,5,4,78,137,0.13,914.1,0.87,914.1,0,0,0,0,-4,4,43,7,5,0,82,969,990,968.1,21.9,0.542,0.381,0.0174,0.923,0.0421,4,0.251,1.17,0.0535,20.8,0.955,0.98,0.936,44.5,43.6,174,4180
2014-02-09,2013,5,19,40,1064.1,0.17,3,Normal,43,7,5,4,78,137,0.13,927.1,0.87,927.1,0,0,0,0,-4,4,43,7,5,0,82,982,990,968.1,21.9,0.554,0.388,0.0177,0.942,0.043,4,0.255,1.2,0.0547,20.7,0.955,0.98,0.936,45,44.1,176,4230
2014-02-10,2013,5,19,41,1077.2,0.17,3,Normal,43,7,5,4,78,137,0.13,940.2,0.87,940.2,0,0,0,0,-4,4,43,7,5,0,82,995,990,968.1,21.9,0.566,0.394,0.018,0.96,0.0439,4,0.26,1.22,0.0558,20.6,0.955,0.98,0.936,45.5,44.5,178,4280
2014-02-11,2013,5,20,42,1090.4,0.17,2,Mod_Wet,49,8,7,5,93,162,0.15,928.4,0.85,928.4,0,0,0,0,-5,5,49,8,7,0,98,992,990,968.2,21.8,0.563,0.388,0.0178,0.952,0.0436,4,0.256,1.21,0.0554,20.6,0.955,0.98,0.936,44.8,43.9,176,4220
2014-02-12,2013,5,20,43,1103.8,0.16,2,Mod_Wet,49,8,7,5,93,162,0.15,941.8,0.85,941.8,0,0,0,0,-5,5,49,8,7,0,98,1010,990,968.2,21.8,0.576,0.395,0.0181,0.97,0.0446,4,0.26,1.23,0.0565,20.5,0.955,0.98,0.936,45.3,44.4,178,4260
2014-02-13,2013,5,20,44,1122.7,0.16,2,Mod_Wet,49,8,7,5,93,162,0.14,960.7,0.86,960.7,0,0,0,0,-5,5,49,8,7,0,98,1020,990,968.3,21.7,0.593,0.404,0.0186,0.997,0.0459,4,0.267,1.26,0.0582,20.5,0.955,0.98,0.936,46,45.1,180,4330
2014-02-14,2013,5,20,45,1136.3,0.16,2,Mod_Wet,49,8,7,5,93,162,0.14,974.4,0.86,974.4,0,0,0,0,-5,5,49,8,7,0,98,1040,990,968.3,21.7,0.608,0.411,0.0189,1.02,0.047,4,0.271,1.29,0.0595,20.4,0.955,0.98,0.936,46.5,45.6,182,4380
2014-02-15,2013,5,20,46,1144.6,0.16,2,Mod_Wet,49,8,7,5,93,162,0.14,982.6,0.86,982.6,0,0,0,0,-5,5,49,8,7,0,98,1050,990,968.4,21.6,0.62,0.415,0.0192,1.03,0.0478,4,0.274,1.31,0.0605,20.3,0.955,0.98,0.936,46.8,45.9,183,4400
2014-02-16,2013,5,20,47,1147.3,0.16,2,Mod_Wet,49,8,7,5,93,162,0.14,985.3,0.86,985.3,0,0,0,0,-5,5,49,8,7,0,98,1050,990,968.4,21.6,0.624,0.416,0.0192,1.04,0.0481,4,0.275,1.32,0.0608,20.3,0.955,0.98,0.936,46.9,46,184,4410
2014-02-17,2013,5,20,48,1150.1,0.16,2,Mod_Wet,49,8,7,5,93,162,0.14,988.1,0.86,988.1,0,0,0,0,-5,5,49,8,7,0,98,1050,990,968.4,21.6,0.628,0.417,0.0193,1.05,0.0483,4,0.276,1.32,0.0611,20.3,0.955,0.98,0.936,47,46.1,184,4420
2014-02-18,2013,5,21,49,1152.9,0.15,2,Mod_Wet,49,8,7,5,93,162,0.14,990.9,0.86,990.9,0,0,0,0,-5,5,49,8,7,0,98,1050,990,968.4,21.6,0.632,0.419,0.0194,1.05,0.0486,4,0.277,1.33,0.0614,20.3,0.955,0.98,0.936,47.1,46.2,185,4430
2014-02-19,2013,5,21,50,1150.1,0.16,2,Mod_Wet,49,8,7,5,93,162,0.14,988.1,0.86,988.1,0,0,0,0,-5,5,49,8,7,0,98,1050,990,968.4,21.6,0.628,0.417,0.0193,1.05,0.0483,4,0.276,1.32,0.0611,20.3,0.955,0.98,0.936,47,46.1,184,4420
2014-02-20,2013,5,21,51,1147.3,0.16,2,Mod_Wet,49,8,7,5,93,162,0.14,985.3,0.86,985.3,0,0,0,0,-5,5,49,8,7,0,98,1050,990,968.4,21.6,0.624,0.416,0.0192,1.04,0.0481,4,0.275,1.32,0.0608,20.3,0.955,0.98,0.936,46.9,46,184,4410
2014-02-21,2013,5,21,52,1139.1,0.16,2,Mod_Wet,49,8,7,5,93,162,0.14,977.1,0.86,977.1,0,0,0,0,-5,5,49,8,7,0,98,1040,990,968.3,21.7,0.612,0.412,0.019,1.02,0.0473,4,0.272,1.3,0.0598,20.4,0.955,0.98,0.936,46.6,45.7,183,4390
2014-02-22,2013,5,21,53,1130.9,0.16,2,Mod_Wet,49,8,7,5,93,162,0.14,968.9,0.86,968.9,0,0,0,0,-5,5,49,8,7,0,98,1030,990,968.3,21.7,0.6,0.408,0.0188,1.01,0.0465,4,0.269,1.28,0.0589,20.4,0.955,0.98,0.936,46.3,45.4,182,4360
2014-02-23,2013,5,21,54,1117.3,0.16,2,Mod_Wet,49,8,7,5,93,162,0.14,955.3,0.85,955.3,0,0,0,0,-5,5,49,8,7,0,98,1020,990,968.3,21.7,0.588,0.401,0.0185,0.989,0.0455,4,0.265,1.25,0.0577,20.5,0.955,0.98,0.936,45.8,44.9,180,4310
2014-02-24,2013,5,21,55,1103.8,0.16,2,Mod_Wet,49,8,7,5,93,162,0.15,941.8,0.85,941.8,0,0,0,0,-5,5,49,8,7,0,98,1010,990,968.2,21.8,0.576,0.395,0.0181,0.97,0.0446,4,0.26,1.23,0.0565,20.5,0.955,0.98,0.936,45.3,44.4,178,4260
2014-02-25,2013,5,22,56,1090.4,0.17,2,Mod_Wet,49,8,7,5,93,162,0.15,928.4,0.85,928.4,0,0,0,0,-5,5,49,8,7,0,98,992,990,968.2,21.8,0.563,0.388,0.0178,0.952,0.0436,4,0.256,1.21,0.0554,20.6,0.955,0.98,0.936,44.8,43.9,176,4220
2014-02-26,2013,5,22,57,1077.2,0.17,2,Mod_Wet,49,8,7,5,93,162,0.15,915.2,0.85,915.2,0,0,0,0,-5,5,49,8,7,0,98,979,990,968.1,21.9,0.551,0.382,0.0175,0.933,0.0427,4,0.251,1.18,0.0542,20.7,0.955,0.98,0.936,44.3,43.4,174,4170
2014-02-27,2013,5,22,58,1064.1,0.17,2,Mod_Wet,49,8,7,5,93,162,0.15,902.1,0.85,902.1,0,0,0,0,-5,5,49,8,7,0,98,966,990,968.1,21.9,0.539,0.376,0.0172,0.915,0.0418,4,0.247,1.16,0.0531,20.7,0.955,0.98,0.936,43.8,42.9,172,4120
2014-02-28,2013,5,22,59,1051.1,0.17,2,Mod_Wet,49,8,7,5,93,162,0.15,889.1,0.85,889.1,0,0,0,0,-5,5,49,8,7,0,98,953,990,968.1,21.9,0.527,0.369,0.0168,0.897,0.0409,4,0.243,1.14,0.0519,20.8,0.955,0.98,0.936,43.3,42.4,170,4070
2014-03-01,2013,6,22,60,1038.2,0.18,3,Normal,49,9,9,9,107,183,0.18,855.2,0.82,855.2,0,0,0,0,-9,9,49,9,9,0,116,922,990,968,22,0.499,0.353,0.0161,0.852,0.0388,4,0.231,1.08,0.0493,20.9,0.954,0.98,0.935,41.8,41,164,3930
2014-03-02,2013,6,22,61,1030.5,0.18,3,Normal,49,9,9,9,107,183,0.18,847.5,0.82,847.5,0,0,0,0,-9,9,49,9,9,0,116,915,990,968,22,0.492,0.349,0.0159,0.841,0.0382,4,0.229,1.07,0.0486,20.9,0.954,0.979,0.934,41.5,40.6,163,3900
2014-03-03,2013,6,22,62,1028,0.18,3,Normal,49,9,9,9,107,183,0.18,845,0.82,845,0,0,0,0,-9,9,49,9,9,0,116,912,990,968,22,0.49,0.348,0.0158,0.838,0.0381,4,0.228,1.07,0.0484,20.9,0.954,0.979,0.934,41.4,40.5,162,3890
2014-03-04,2013,6,23,63,1025.4,0.18,3,Normal,49,9,9,9,107,183,0.18,842.4,0.82,842.4,0,0,0,0,-9,9,49,9,9,0,116,909,990,968,22,0.487,0.347,0.0157,0.834,0.0379,4,0.227,1.06,0.0482,21,0.954,0.979,0.934,41.3,40.4,162,3880
2014-03-05,2013,6,23,64,1022.9,0.18,3,Normal,49,9,9,9,107,183,0.18,839.9,0.82,839.9,0,0,0,0,-9,9,49,9,9,0,116,907,990,968,22,0.485,0.346,0.0157,0.831,0.0377,4,0.226,1.06,0.048,21,0.954,0.979,0.933,41.2,40.3,161,3870
2014-03-06,2013,6,23,65,1030.5,0.18,3,Normal,49,9,9,9,107,183,0.18,847.5,0.82,847.5,0,0,0,0,-9,9,49,9,9,0,116,915,990,968,22,0.492,0.349,0.0159,0.841,0.0382,4,0.229,1.07,0.0486,20.9,0.954,0.979,0.934,41.5,40.6,163,3900
2014-03-07,2013,6,23,66,1038.2,0.18,3,Normal,49,9,9,9,107,183,0.18,855.2,0.82,855.2,0,0,0,0,-9,9,49,9,9,0,116,922,990,968,22,0.499,0.353,0.0161,0.852,0.0388,4,0.231,1.08,0.0493,20.9,0.954,0.98,0.935,41.8,41,164,3930
2014-03-08,2013,6,23,67,1051.1,0.17,3,Normal,49,9,9,9,107,183,0.17,868.1,0.83,868.1,0,0,0,0,-9,9,49,9,9,0,116,935,990,968.1,21.9,0.511,0.359,0.0164,0.87,0.0397,4,0.235,1.11,0.0504,20.8,0.955,0.98,0.935,42.3,41.5,166,3980
2014-03-09,2013,6,23,68,1069.3,0.17,3,Normal,49,9,9,9,107,183,0.17,886.3,0.83,886.3,0,0,0,0,-9,9,49,9,9,0,116,953,990,968.1,21.9,0.528,0.368,0.0168,0.896,0.0409,4,0.242,1.14,0.052,20.7,0.955,0.98,0.936,43,42.2,169,4050
2014-03-10,2013,6,23,69,1093.1,0.17,3,Normal,49,9,9,9,107,183,0.17,910.1,0.83,910.1,0,0,0,0,-9,9,49,9,9,0,116,977,990,968.2,21.8,0.549,0.379,0.0174,0.929,0.0426,4,0.25,1.18,0.054,20.6,0.955,0.98,0.936,44,43.1,172,4140
2014-03-11,2013,6,24,70,1117.3,0.16,4,Mod_Dry,41,8,7,6,67,129,0.12,988.3,0.89,988.3,0,0,0,0,-6,6,41,8,7,0,73,1040,990,968.3,21.7,0.617,0.417,0.0192,1.03,0.0476,4,0.276,1.31,0.0603,20.4,0.956,0.98,0.937,47.3,46.3,185,4450
2014-03-12,2013,6,24,71,1147.3,0.16,4,Mod_Dry,41,8,7,6,67,129,0.11,1018,0.89,1018,0,0,0,0,-6,6,41,8,7,0,73,1070,990,968.4,21.6,0.661,0.464,0.0215,1.13,0.052,4,0.284,1.41,0.0651,20.2,0.955,0.98,0.936,48.3,47.3,189,4540
2014-03-13,2013,6,24,72,1177.9,0.15,4,Mod_Dry,41,8,7,6,67,129,0.11,1049,0.89,1049,0,0,0,0,-6,6,41,8,7,0,73,1100,990,968.5,21.5,0.706,0.533,0.0247,1.24,0.0575,4,0.29,1.53,0.071,20,0.955,0.98,0.936,49.2,48.2,193,4620
2014-03-14,2013,6,24,73,1209,0.15,4,Mod_Dry,41,8,7,6,67,129,0.11,1080,0.89,1080,0,0,0,0,-6,6,41,8,7,0,73,1140,990,968.6,21.4,0.751,0.603,0.0281,1.35,0.0632,4,0.296,1.65,0.077,19.8,0.955,0.98,0.935,50,48.2,193,4630
2014-03-15,2013,6,24,74,1240.5,0.14,4,Mod_Dry,41,8,7,6,67,129,0.1,1112,0.9,1100,12,3,0,0,-6,15,44,8,7,0,82,1160,990,968.7,21.3,0.785,0.648,0.0304,1.43,0.0671,4,0.3,1.73,0.0812,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
2014-03-16,2013,6,24,75,1272.5,0.14,4,Mod_Dry,41,8,7,6,67,129,0.1,1144,0.9,1100,44,10,1,1,-5,37,51,9,8,1,104,1170,990,968.8,21.2,0.798,0.648,0.0305,1.45,0.0681,4,0.3,1.75,0.0822,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2014-03-17,2013,6,24,76,1305,0.13,4,Mod_Dry,41,8,7,6,67,129,0.099,1176,0.9,1100,76,17,2,2,-4,59,58,10,9,2,126,1180,990,968.9,21.1,0.811,0.648,0.0307,1.46,0.069,4,0.3,1.76,0.0832,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2014-03-18,2013,6,25,77,1337.9,0.13,4,Mod_Dry,41,8,7,6,67,129,0.096,1209,0.9,1100,109,25,3,3,-3,81,66,11,10,3,148,1190,990,969,21,0.826,0.648,0.0308,1.47,0.0701,4,0.3,1.77,0.0843,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2014-03-19,2013,6,25,78,1371.2,0.13,4,Mod_Dry,41,8,7,6,67,129,0.094,1242,0.91,1100,142,32,4,4,-2,104,73,12,11,4,171,1200,990,969.1,20.9,0.839,0.648,0.031,1.49,0.071,4,0.3,1.79,0.0854,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2014-03-20,2013,6,25,79,1398.7,0.12,4,Mod_Dry,41,8,7,6,67,129,0.092,1270,0.91,1100,170,38,5,5,-1,123,79,13,12,5,190,1200,990,969.2,20.8,0.851,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.934,48.9,47.9,192,4600
2014-03-21,2013,6,25,80,1426.6,0.12,4,Mod_Dry,41,8,7,6,67,129,0.09,1298,0.91,1100,198,45,6,6,0,141,86,14,13,6,208,1210,990,969.2,20.8,0.864,0.648,0.0312,1.51,0.0729,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2014-03-22,2013,6,25,81,1454.6,0.12,4,Mod_Dry,41,8,7,6,67,129,0.089,1326,0.91,1100,226,51,7,7,1,160,92,15,14,7,227,1220,990,969.3,20.7,0.876,0.648,0.0314,1.52,0.0737,4,0.3,1.82,0.0883,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2014-03-23,2013,6,25,82,1489.3,0.11,4,Mod_Dry,41,8,7,6,67,129,0.087,1360,0.91,1100,260,59,8,8,2,183,100,16,15,8,250,1230,990,969.4,20.6,0.895,0.648,0.0315,1.54,0.0751,4,0.3,1.84,0.0897,18.7,0.952,0.98,0.933,48,47.1,188,4520
2014-03-24,2013,6,25,83,1524.3,0.11,4,Mod_Dry,41,8,7,6,67,129,0.085,1395,0.92,1100,295,59,9,9,3,215,100,17,16,9,282,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0758,4,0.3,1.85,0.0904,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2014-03-25,2013,6,26,84,1566.1,0.1,4,Mod_Dry,41,8,7,6,67,129,0.082,1437,0.92,1100,337,59,10,10,4,254,100,18,17,10,321,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0765,4,0.3,1.85,0.0913,18.4,0.952,0.98,0.933,47.4,46.4,186,4460
2014-03-26,2013,6,26,85,1615,0.097,4,Mod_Dry,41,8,7,6,67,129,0.08,1486,0.92,1100,386,59,10,12,6,299,100,18,19,12,366,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,46.9,46,184,4420
2014-03-27,2013,6,26,86,1664.5,0.091,4,Mod_Dry,41,8,7,6,67,129,0.077,1535,0.92,1100,435,59,10,13,7,346,100,18,20,13,413,1240,990,970,20,0.913,0.648,0.0324,1.56,0.0781,4,0.3,1.86,0.0931,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
2014-03-28,2013,6,26,87,1714.6,0.086,4,Mod_Dry,41,8,7,6,67,129,0.075,1586,0.93,1100,486,59,10,15,9,393,100,18,22,15,460,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.079,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.1,45.1,181,4330
2014-03-29,2013,6,26,88,1765.2,0.08,4,Mod_Dry,41,8,7,6,67,129,0.073,1636,0.93,1100,536,59,10,16,10,441,100,18,23,16,508,1240,990,970.3,19.7,0.921,0.648,0.033,1.57,0.0798,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2014-03-30,2013,6,26,89,1816.5,0.075,4,Mod_Dry,41,8,7,6,67,129,0.071,1687,0.93,1100,587,59,10,18,12,488,100,18,25,18,555,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4250
2014-03-31,2013,6,26,90,1861.3,0.071,4,Mod_Dry,41,8,7,6,67,129,0.069,1732,0.93,1100,632,59,10,18,13,532,100,18,25,19,599,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.9,175,4210
2014-04-01,2013,7,27,91,1906.6,0.066,4,Mod_Dry,45,11,10,10,72,148,0.078,1759,0.92,1100,659,55,7,15,10,572,100,18,25,20,644,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4170
2014-04-02,2013,7,27,92,1945.2,0.062,4,Mod_Dry,45,11,10,10,72,148,0.076,1797,0.92,1100,697,55,7,15,11,609,100,18,25,21,681,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.1,173,4140
2014-04-03,2013,7,27,93,1977,0.058,4,Mod_Dry,45,11,10,10,72,148,0.075,1829,0.93,1100,729,55,7,15,12,640,100,18,25,22,712,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.9,171,4110
2014-04-04,2013,7,27,94,2009,0.055,4,Mod_Dry,45,11,10,10,72,148,0.074,1861,0.93,1100,761,55,7,15,13,671,100,18,25,23,743,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2014-04-05,2013,7,27,95,2026.8,0.053,4,Mod_Dry,45,11,10,10,72,148,0.073,1879,0.93,1100,779,55,7,15,13,689,100,18,25,23,761,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2014-04-06,2013,7,27,96,2044.7,0.051,4,Mod_Dry,45,11,10,10,72,148,0.072,1897,0.93,1100,797,55,7,15,14,706,100,18,25,24,778,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.2,42.4,170,4070
2014-04-07,2013,7,27,97,2055.5,0.05,4,Mod_Dry,45,11,10,10,72,148,0.072,1907,0.93,1100,807,55,7,15,14,716,100,18,25,24,788,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2014-04-08,2013,7,28,98,2059.1,0.05,4,Mod_Dry,45,11,10,10,72,148,0.072,1911,0.93,1100,811,55,7,15,14,720,100,18,25,24,792,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2014-04-09,2013,7,28,99,2055.5,0.05,4,Mod_Dry,45,11,10,10,72,148,0.072,1907,0.93,1100,807,55,7,15,14,716,100,18,25,24,788,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2014-04-10,2013,7,28,100,2051.9,0.05,4,Mod_Dry,45,11,10,10,72,148,0.072,1904,0.93,1100,804,55,7,15,14,713,100,18,25,24,785,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2014-04-11,2013,7,28,101,2048.3,0.051,4,Mod_Dry,45,11,10,10,72,148,0.072,1900,0.93,1100,800,55,7,15,14,709,100,18,25,24,781,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.4,169,4070
2014-04-12,2013,7,28,102,2044.7,0.051,4,Mod_Dry,45,11,10,10,72,148,0.072,1897,0.93,1100,797,55,7,15,14,706,100,18,25,24,778,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.2,42.4,170,4070
2014-04-13,2013,7,28,103,2041.1,0.051,4,Mod_Dry,45,11,10,10,72,148,0.072,1893,0.93,1100,793,55,7,15,14,702,100,18,25,24,774,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2014-04-14,2013,7,28,104,2030.4,0.053,4,Mod_Dry,45,11,10,10,72,148,0.073,1882,0.93,1100,782,55,7,15,13,692,100,18,25,23,764,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0996,17,0.948,0.98,0.929,43.3,42.5,170,4080
2014-04-15,2013,7,29,105,2019.7,0.054,4,Mod_Dry,45,11,10,10,72,148,0.073,1872,0.93,1100,772,55,7,15,13,682,100,18,25,23,754,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2014-04-16,2013,7,29,106,2009,0.055,4,Mod_Dry,45,11,10,10,72,148,0.074,1861,0.93,1100,761,55,7,15,13,671,100,18,25,23,743,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2014-04-17,2013,7,29,107,2005.4,0.055,4,Mod_Dry,45,11,10,10,72,148,0.074,1857,0.93,1100,757,55,7,15,13,667,100,18,25,23,739,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,171,4090
2014-04-18,2013,7,29,108,2001.9,0.056,4,Mod_Dry,45,11,10,10,72,148,0.074,1854,0.93,1100,754,55,7,15,13,664,100,18,25,23,736,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.7,171,4090
2014-04-19,2013,7,29,109,1998.3,0.056,4,Mod_Dry,45,11,10,10,72,148,0.074,1850,0.93,1100,750,55,7,15,13,660,100,18,25,23,732,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.5,42.7,171,4100
2014-04-20,2013,7,29,110,1994.7,0.056,4,Mod_Dry,45,11,10,10,72,148,0.074,1847,0.93,1100,747,55,7,15,12,658,100,18,25,22,730,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
2014-04-21,2013,7,29,111,1998.3,0.056,4,Mod_Dry,45,11,10,10,72,148,0.074,1850,0.93,1100,750,55,7,15,13,660,100,18,25,23,732,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.5,42.7,171,4100
2014-04-22,2013,7,30,112,1994.7,0.056,4,Mod_Dry,45,11,10,10,72,148,0.074,1847,0.93,1100,747,55,7,15,12,658,100,18,25,22,730,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
2014-04-23,2013,7,30,113,1991.2,0.057,4,Mod_Dry,45,11,10,10,72,148,0.074,1843,0.93,1100,743,55,7,15,12,654,100,18,25,22,726,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0832,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.7,171,4100
2014-04-24,2013,7,30,114,1987.6,0.057,4,Mod_Dry,45,11,10,10,72,148,0.074,1840,0.93,1100,740,55,7,15,12,651,100,18,25,22,723,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.8,171,4110
2014-04-25,2013,7,30,115,1984.1,0.057,4,Mod_Dry,45,11,10,10,72,148,0.075,1836,0.93,1100,736,55,7,15,12,647,100,18,25,22,719,1240,990,971,19,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2014-04-26,2013,7,30,116,1980.5,0.058,4,Mod_Dry,45,11,10,10,72,148,0.075,1833,0.93,1100,733,55,7,15,12,644,100,18,25,22,716,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2014-04-27,2013,7,30,117,1977,0.058,4,Mod_Dry,45,11,10,10,72,148,0.075,1829,0.93,1100,729,55,7,15,12,640,100,18,25,22,712,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.9,171,4110
2014-04-28,2013,7,30,118,1973.5,0.059,4,Mod_Dry,45,11,10,10,72,148,0.075,1825,0.93,1100,725,55,7,15,12,636,100,18,25,22,708,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2014-04-29,2013,7,31,119,1969.9,0.059,4,Mod_Dry,45,11,10,10,72,148,0.075,1822,0.93,1100,722,55,7,15,12,633,100,18,25,22,705,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2014-04-30,2013,7,31,120,1959.3,0.06,4,Mod_Dry,45,11,10,10,72,148,0.075,1811,0.92,1100,711,55,7,15,11,623,100,18,25,21,695,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.949,0.98,0.93,43.9,43,172,4130
2014-05-01,2013,8,31,121,1948.7,0.061,4,Mod_Dry,47,10,10,10,115,192,0.099,1757,0.9,1100,657,53,8,15,10,571,100,18,25,20,686,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2014-05-02,2013,8,31,122,1931.1,0.063,4,Mod_Dry,47,10,10,10,115,192,0.099,1739,0.9,1100,639,53,8,15,9,554,100,18,25,19,669,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.2,0.949,0.98,0.93,44.1,43.3,173,4150
2014-05-03,2013,8,31,123,1906.6,0.066,4,Mod_Dry,47,10,10,10,115,192,0.1,1715,0.9,1100,615,53,8,15,8,531,100,18,25,18,646,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4170
2014-05-04,2013,8,31,124,1882.2,0.069,4,Mod_Dry,47,10,10,10,115,192,0.1,1690,0.9,1100,590,53,8,15,8,506,100,18,25,18,621,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2014-05-05,2013,8,31,125,1857.9,0.071,4,Mod_Dry,47,10,10,10,115,192,0.1,1666,0.9,1100,566,53,8,15,7,483,100,18,25,17,598,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4210
2014-05-06,2013,8,32,126,1833.7,0.074,4,Mod_Dry,47,10,10,10,115,192,0.1,1642,0.9,1100,542,53,8,15,6,460,100,18,25,16,575,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2014-05-07,2013,8,32,127,1802.8,0.076,4,Mod_Dry,47,10,10,10,115,192,0.11,1611,0.89,1100,511,53,8,15,5,430,100,18,25,15,545,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,177,4260
2014-05-08,2013,8,32,128,1772,0.079,4,Mod_Dry,47,10,10,10,115,192,0.11,1580,0.89,1100,480,53,8,15,4,400,100,18,25,14,515,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.5,44.6,178,4280
2014-05-09,2013,8,32,129,1741.5,0.083,4,Mod_Dry,47,10,10,10,115,192,0.11,1550,0.89,1100,450,53,8,14,4,371,100,18,24,14,486,1240,990,970.3,19.7,0.924,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2014-05-10,2013,8,32,130,1711.2,0.086,4,Mod_Dry,47,10,10,10,115,192,0.11,1519,0.89,1100,419,53,8,13,3,342,100,18,23,13,457,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.1,45.2,181,4340
2014-05-11,2013,8,32,131,1681.1,0.089,4,Mod_Dry,47,10,10,10,115,192,0.11,1489,0.89,1100,389,53,8,12,2,314,100,18,22,12,429,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2014-05-12,2013,8,32,132,1651.2,0.093,4,Mod_Dry,47,10,10,10,115,192,0.12,1459,0.88,1100,359,53,8,11,1,286,100,18,21,11,401,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0781,4,0.3,1.86,0.0931,18.2,0.951,0.98,0.932,46.6,45.7,183,4380
2014-05-13,2013,8,33,133,1621.5,0.097,4,Mod_Dry,47,10,10,10,115,192,0.12,1430,0.88,1100,330,53,8,10,0,259,100,18,20,10,374,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2014-05-14,2013,8,33,134,1592.1,0.1,4,Mod_Dry,47,10,10,10,115,192,0.12,1400,0.88,1100,300,53,8,9,-1,231,100,18,19,9,346,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2014-05-15,2013,8,33,135,1562.9,0.1,4,Mod_Dry,47,10,10,10,115,192,0.12,1371,0.88,1100,271,53,8,8,-2,204,100,18,18,8,319,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0766,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2014-05-16,2013,8,33,136,1533.9,0.11,4,Mod_Dry,47,10,10,10,115,192,0.13,1342,0.88,1100,242,53,7,7,-3,178,100,17,17,7,293,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.076,4,0.3,1.85,0.0907,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
2014-05-17,2013,8,33,137,1505.1,0.11,4,Mod_Dry,47,10,10,10,115,192,0.13,1313,0.87,1100,213,48,6,6,-4,157,95,16,16,6,272,1230,990,969.5,20.5,0.885,0.648,0.0316,1.53,0.0748,4,0.3,1.83,0.0894,18.7,0.952,0.98,0.933,47.9,47,188,4510
2014-05-18,2013,8,33,138,1476.6,0.11,4,Mod_Dry,47,10,10,10,115,192,0.13,1285,0.87,1100,185,42,6,6,-4,135,89,16,16,6,250,1220,990,969.4,20.6,0.876,0.648,0.0315,1.52,0.074,4,0.3,1.82,0.0886,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
