date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2014-05-19,2013,8,33,139,1448.4,0.12,4,Mod_Dry,47,10,10,10,115,192,0.13,1256,0.87,1100,156,35,5,5,-5,116,82,15,15,5,231,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2014-05-20,2013,8,34,140,1420.3,0.12,4,Mod_Dry,47,10,10,10,115,192,0.14,1228,0.86,1100,128,29,4,4,-6,97,76,14,14,4,212,1200,990,969.2,20.8,0.851,0.648,0.0312,1.5,0.0722,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.7,47.8,191,4590
2014-05-21,2013,8,34,141,1392.6,0.12,4,Mod_Dry,47,10,10,10,115,192,0.14,1201,0.86,1100,101,23,3,3,-7,79,70,13,13,3,194,1200,990,969.1,20.9,0.839,0.648,0.0311,1.49,0.0713,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49,48,192,4610
2014-05-22,2013,8,34,142,1346.9,0.13,4,Mod_Dry,47,10,10,10,115,192,0.14,1155,0.86,1100,55,12,2,2,-8,47,59,12,12,2,162,1180,990,969,21,0.82,0.648,0.0308,1.47,0.0699,4,0.3,1.77,0.0842,19.2,0.953,0.98,0.934,49.5,48.2,193,4630
2014-05-23,2013,8,34,143,1302,0.13,4,Mod_Dry,47,10,10,10,115,192,0.15,1110,0.85,1100,10,2,0,0,-10,18,49,10,10,0,133,1170,990,968.8,21.2,0.8,0.648,0.0306,1.45,0.0684,4,0.3,1.75,0.0826,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2014-05-24,2013,8,34,144,1257.9,0.14,4,Mod_Dry,47,10,10,10,115,192,0.15,1066,0.85,1066,0,0,0,0,-10,10,47,10,10,0,125,1130,990,968.7,21.3,0.747,0.571,0.0268,1.32,0.0619,4,0.293,1.61,0.0757,19.7,0.954,0.98,0.935,49.1,48.1,192,4620
2014-05-25,2013,8,34,145,1220.4,0.14,4,Mod_Dry,47,10,10,10,115,192,0.16,1028,0.84,1028,0,0,0,0,-10,10,47,10,10,0,125,1100,990,968.6,21.4,0.692,0.487,0.0227,1.18,0.0551,4,0.286,1.46,0.0684,19.9,0.955,0.98,0.936,48,47.1,188,4520
2014-05-26,2013,8,34,146,1183.5,0.15,4,Mod_Dry,47,10,10,10,115,192,0.16,991.5,0.84,991.5,0,0,0,0,-10,10,47,10,10,0,125,1060,990,968.5,21.5,0.638,0.419,0.0195,1.06,0.0491,4,0.277,1.33,0.062,20.2,0.955,0.98,0.936,46.9,45.9,184,4410
2014-05-27,2013,8,35,147,1152.9,0.15,4,Mod_Dry,47,10,10,10,115,192,0.17,960.9,0.83,960.9,0,0,0,0,-10,10,47,10,10,0,125,1030,990,968.4,21.6,0.596,0.404,0.0187,1,0.0462,4,0.267,1.27,0.0586,20.4,0.955,0.98,0.936,45.8,44.9,180,4310
2014-05-28,2013,8,35,148,1122.7,0.16,4,Mod_Dry,47,10,10,10,115,192,0.17,930.7,0.83,930.7,0,0,0,0,-10,10,47,10,10,0,125,998,990,968.3,21.7,0.568,0.389,0.0179,0.958,0.0441,4,0.257,1.21,0.0559,20.5,0.955,0.98,0.936,44.7,43.8,175,4200
2014-05-29,2013,8,35,149,1093.1,0.17,4,Mod_Dry,47,10,10,10,115,192,0.18,901.1,0.82,901.1,0,0,0,0,-10,10,47,10,10,0,125,968,990,968.2,21.8,0.541,0.375,0.0172,0.916,0.042,4,0.247,1.16,0.0533,20.6,0.955,0.98,0.936,43.6,42.7,171,4100
2014-05-30,2013,8,35,150,1064.1,0.17,4,Mod_Dry,47,10,10,10,115,192,0.18,872.1,0.82,872.1,0,0,0,0,-10,10,47,10,10,0,125,939,990,968.1,21.9,0.515,0.361,0.0165,0.876,0.04,4,0.237,1.11,0.0508,20.8,0.955,0.98,0.935,42.4,41.6,166,3990
2014-05-31,2013,8,35,151,1040.8,0.18,4,Mod_Dry,47,10,10,10,115,192,0.18,848.8,0.82,848.8,0,0,0,0,-10,10,47,10,10,0,125,916,990,968,22,0.493,0.35,0.0159,0.843,0.0384,4,0.229,1.07,0.0488,20.9,0.954,0.979,0.934,41.5,40.6,163,3900
2014-06-01,2013,9,35,152,1017.9,0.18,4,Mod_Dry,45,10,9,9,88,161,0.16,856.9,0.84,856.9,0,0,0,0,-9,9,45,10,9,0,97,921,990,968,22,0.498,0.354,0.016,0.852,0.0386,4,0.232,1.08,0.0491,21,0.954,0.98,0.935,42,41.2,165,3950
2014-06-02,2013,9,35,153,995.41,0.19,4,Mod_Dry,45,10,9,9,88,161,0.16,834.4,0.84,834.4,0,0,0,0,-9,9,45,10,9,0,97,898,990,967.9,22.1,0.477,0.343,0.0155,0.82,0.0371,4,0.224,1.04,0.0472,21.1,0.954,0.978,0.933,41.1,40.2,161,3860
2014-06-03,2013,9,36,154,973.42,0.19,4,Mod_Dry,45,10,9,9,88,161,0.17,812.4,0.83,812.4,0,0,0,0,-9,9,45,10,9,0,97,876,990,967.8,22.2,0.457,0.332,0.015,0.789,0.0356,4,0.217,1.01,0.0453,21.2,0.953,0.977,0.931,40.3,39.3,157,3770
2014-06-04,2013,9,36,155,951.92,0.2,4,Mod_Dry,45,10,9,9,88,161,0.17,790.9,0.83,790.9,0,0,0,0,-9,9,45,10,9,0,97,855,990,967.7,22.3,0.438,0.322,0.0144,0.759,0.0341,4,0.209,0.969,0.0435,21.3,0.953,0.975,0.929,39.4,38.4,154,3690
2014-06-05,2013,9,36,156,935.56,0.2,4,Mod_Dry,45,10,9,9,88,161,0.17,774.6,0.83,774.6,0,0,0,0,-9,9,45,10,9,0,97,839,990,967.6,22.4,0.423,0.314,0.014,0.736,0.0329,3,0.287,1.02,0.0458,21.3,0.956,0.98,0.937,51.7,48.2,145,3470
2014-06-06,2013,9,36,157,919.54,0.21,4,Mod_Dry,45,10,9,9,88,161,0.17,758.5,0.82,758.5,0,0,0,0,-9,9,45,10,9,0,97,823,990,967.6,22.4,0.408,0.306,0.0137,0.714,0.0318,3,0.282,0.996,0.0444,21.4,0.957,0.98,0.937,50.8,48.2,145,3470
2014-06-07,2013,9,36,158,903.87,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,742.9,0.82,742.9,0,0,0,0,-9,9,45,10,9,0,97,807,990,967.5,22.5,0.394,0.297,0.0132,0.691,0.0307,3,0.277,0.968,0.043,21.5,0.957,0.98,0.938,50,48.2,145,3470
2014-06-08,2013,9,36,159,888.57,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,727.6,0.82,727.6,0,0,0,0,-9,9,45,10,9,0,97,792,990,967.5,22.5,0.38,0.287,0.0127,0.667,0.0296,3,0.27,0.937,0.0415,21.6,0.957,0.98,0.938,49.2,48.2,145,3470
2014-06-09,2013,9,36,160,873.68,0.22,4,Mod_Dry,45,10,9,9,88,161,0.18,712.7,0.82,712.7,0,0,0,0,-9,9,45,10,9,0,97,777,990,967.4,22.6,0.368,0.277,0.0123,0.645,0.0285,3,0.263,0.908,0.0402,21.7,0.957,0.98,0.938,48.4,47.4,142,3410
2014-06-10,2013,9,37,161,859.22,0.22,4,Mod_Dry,45,10,9,9,88,161,0.19,698.2,0.81,698.2,0,0,0,0,-9,9,45,10,9,0,97,762,990,967.3,22.7,0.36,0.267,0.0118,0.627,0.0277,3,0.257,0.884,0.039,21.8,0.957,0.98,0.938,47.6,46.6,140,3360
2014-06-11,2013,9,37,162,845.24,0.23,4,Mod_Dry,45,10,9,9,88,161,0.19,684.2,0.81,684.2,0,0,0,0,-9,9,45,10,9,0,97,748,990,967.3,22.7,0.352,0.258,0.0114,0.61,0.0268,3,0.25,0.86,0.0379,21.9,0.957,0.98,0.938,46.8,45.8,138,3300
2014-06-12,2013,9,37,163,831.77,0.23,4,Mod_Dry,45,10,9,9,88,161,0.19,670.8,0.81,670.8,0,0,0,0,-9,9,45,10,9,0,97,735,990,967.2,22.8,0.344,0.249,0.0109,0.593,0.026,3,0.244,0.838,0.0368,21.9,0.957,0.98,0.938,46,45.1,135,3250
2014-06-13,2013,9,37,164,818.89,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,657.9,0.8,657.9,0,0,0,0,-9,9,45,10,9,0,97,722,990,967.2,22.8,0.337,0.24,0.0105,0.577,0.0253,3,0.239,0.816,0.0357,22,0.956,0.98,0.937,45.3,44.4,133,3190
2014-06-14,2013,9,37,165,806.66,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,645.7,0.8,645.7,0,0,0,0,-9,9,45,10,9,0,97,710,990,967.1,22.9,0.33,0.232,0.0102,0.562,0.0246,3,0.233,0.795,0.0348,22.1,0.956,0.98,0.937,44.5,43.7,131,3140
2014-06-15,2013,9,37,166,795.23,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,634.2,0.8,634.2,0,0,0,0,-9,9,45,10,9,0,97,698,990,967.1,22.9,0.323,0.225,0.0098,0.548,0.0239,3,0.228,0.776,0.0339,22.1,0.955,0.98,0.936,43.9,43,129,3100
2014-06-16,2013,9,37,167,784.76,0.25,4,Mod_Dry,45,10,9,9,88,161,0.2,623.8,0.8,623.8,0,0,0,0,-9,9,45,10,9,0,97,688,990,967,23,0.317,0.218,0.00948,0.535,0.0233,3,0.223,0.758,0.033,22.2,0.955,0.98,0.936,43.2,42.4,127,3050
2014-06-17,2013,9,38,168,778.07,0.25,4,Mod_Dry,45,10,9,9,88,161,0.21,617.1,0.79,617.1,0,0,0,0,-9,9,45,10,9,0,97,681,990,967,23,0.314,0.213,0.00927,0.527,0.0229,3,0.22,0.747,0.0325,22.2,0.955,0.98,0.936,42.8,42,126,3020
2014-06-18,2013,9,38,169,770.51,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,609.5,0.79,609.5,0,0,0,0,-9,9,45,10,9,0,97,674,990,967,23,0.309,0.208,0.00904,0.517,0.0225,3,0.217,0.734,0.0319,22.3,0.955,0.98,0.936,42.4,41.5,125,2990
2014-06-19,2013,9,38,170,758.75,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,597.8,0.79,597.8,0,0,0,0,-9,9,45,10,9,0,97,662,990,966.9,23.1,0.303,0.2,0.00868,0.503,0.0218,3,0.211,0.714,0.031,22.4,0.954,0.98,0.935,41.7,40.8,122,2940
2014-06-20,2013,9,38,171,746.44,0.27,4,Mod_Dry,45,10,9,9,88,161,0.22,585.4,0.78,585.4,0,0,0,0,-9,9,45,10,9,0,97,649,990,966.9,23.1,0.296,0.192,0.00831,0.488,0.0211,3,0.206,0.694,0.03,22.4,0.953,0.978,0.932,40.9,40,120,2880
2014-06-21,2013,9,38,172,735.23,0.27,4,Mod_Dry,45,10,9,9,88,161,0.22,574.2,0.78,574.2,0,0,0,0,-9,9,45,10,9,0,97,638,990,966.8,23.2,0.289,0.185,0.00797,0.474,0.0205,3,0.201,0.675,0.0291,22.5,0.952,0.976,0.93,40.2,39.3,118,2830
2014-06-22,2013,9,38,173,723.47,0.28,4,Mod_Dry,45,10,9,9,88,161,0.22,562.5,0.78,562.5,0,0,0,0,-9,9,45,10,9,0,97,626,990,966.8,23.2,0.283,0.177,0.00762,0.459,0.0198,3,0.196,0.655,0.0282,22.6,0.952,0.975,0.928,39.5,38.5,115,2770
2014-06-23,2013,9,38,174,711.72,0.28,4,Mod_Dry,45,10,9,9,88,161,0.23,550.7,0.77,550.7,0,0,0,0,-9,9,45,10,9,0,97,615,990,966.7,23.3,0.276,0.169,0.00726,0.445,0.0191,3,0.19,0.635,0.0273,22.6,0.951,0.973,0.925,38.7,37.7,113,2710
2014-06-24,2013,9,39,175,699.96,0.28,4,Mod_Dry,45,10,9,9,88,161,0.23,539,0.77,539,0,0,0,0,-9,9,45,10,9,0,97,603,990,966.7,23.3,0.269,0.161,0.00691,0.43,0.0185,3,0.185,0.615,0.0264,22.7,0.95,0.972,0.923,38,36.9,111,2660
2014-06-25,2013,9,39,176,688.75,0.29,4,Mod_Dry,45,10,9,9,88,161,0.23,527.8,0.77,527.8,0,0,0,0,-9,9,45,10,9,0,97,592,990,966.7,23.3,0.263,0.154,0.00658,0.416,0.0178,3,0.18,0.596,0.0255,22.7,0.949,0.97,0.921,37.2,36.1,108,2600
2014-06-26,2013,9,39,177,678.63,0.29,4,Mod_Dry,45,10,9,9,88,161,0.24,517.6,0.76,517.6,0,0,0,0,-9,9,45,10,9,0,97,582,990,966.6,23.4,0.257,0.147,0.00628,0.404,0.0173,3,0.175,0.579,0.0248,22.8,0.948,0.97,0.92,36.6,35.5,106,2560
2014-06-27,2013,9,39,178,667.97,0.3,4,Mod_Dry,45,10,9,9,88,161,0.24,507,0.76,507,0,0,0,0,-9,9,45,10,9,0,97,571,990,966.6,23.4,0.251,0.14,0.00596,0.391,0.0167,3,0.171,0.561,0.024,22.9,0.947,0.97,0.919,35.9,34.8,104,2510
2014-06-28,2013,9,39,179,657.3,0.3,4,Mod_Dry,45,10,9,9,88,161,0.24,496.3,0.76,496.3,0,0,0,0,-9,9,45,10,9,0,97,560,990,966.5,23.5,0.245,0.133,0.00568,0.378,0.0161,3,0.166,0.544,0.0232,22.9,0.946,0.97,0.917,35.2,34.1,102,2460
2014-06-29,2013,9,39,180,647.18,0.31,4,Mod_Dry,45,10,9,9,88,161,0.25,486.2,0.75,486.2,0,0,0,0,-9,9,45,10,9,0,97,550,990,966.5,23.5,0.239,0.128,0.00546,0.368,0.0156,2,0.271,0.638,0.0272,22.9,0.956,0.98,0.937,52.1,48.2,96.4,2310
2014-06-30,2013,9,39,181,638.16,0.31,4,Mod_Dry,45,10,9,9,88,161,0.25,477.2,0.75,477.2,0,0,0,0,-9,9,45,10,9,0,97,541,990,966.5,23.5,0.234,0.124,0.00528,0.358,0.0152,2,0.265,0.623,0.0265,22.9,0.957,0.98,0.937,51.3,48.2,96.4,2310
2014-07-01,2013,10,40,182,628.59,0.32,4,Mod_Dry,42,9,8,6,70,135,0.21,493.6,0.79,493.6,0,0,0,0,-6,6,42,9,8,0,76,553,990,966.4,23.6,0.241,0.132,0.0056,0.373,0.0158,3,0.165,0.537,0.0228,23,0.946,0.97,0.917,35.2,34.1,102,2460
2014-07-02,2013,10,40,183,619.02,0.32,4,Mod_Dry,42,9,8,6,70,135,0.22,484,0.78,484,0,0,0,0,-6,6,42,9,8,0,76,543,990,966.4,23.6,0.235,0.127,0.0054,0.363,0.0153,2,0.269,0.632,0.0267,23,0.956,0.98,0.937,52.2,48.2,96.4,2310
2014-07-03,2013,10,40,184,609.45,0.33,4,Mod_Dry,42,9,8,6,70,135,0.22,474.4,0.78,474.4,0,0,0,0,-6,6,42,9,8,0,76,533,990,966.3,23.7,0.23,0.123,0.0052,0.353,0.0149,2,0.263,0.615,0.026,23,0.957,0.98,0.937,51.3,48.2,96.4,2310
2014-07-04,2013,10,40,185,600.43,0.33,4,Mod_Dry,42,9,8,6,70,135,0.23,465.4,0.78,465.4,0,0,0,0,-6,6,42,9,8,0,76,524,990,966.3,23.7,0.225,0.119,0.00501,0.343,0.0145,2,0.257,0.6,0.0253,23.1,0.957,0.98,0.938,50.5,48.2,96.4,2310
2014-07-05,2013,10,40,186,591.4,0.34,4,Mod_Dry,42,9,8,6,70,135,0.23,456.4,0.77,456.4,0,0,0,0,-6,6,42,9,8,0,76,515,990,966.3,23.7,0.219,0.114,0.00482,0.334,0.0141,2,0.251,0.584,0.0246,23.2,0.958,0.98,0.939,49.6,48.2,96.4,2310
2014-07-06,2013,10,40,187,583.47,0.34,4,Mod_Dry,42,9,8,6,70,135,0.23,448.5,0.77,448.5,0,0,0,0,-6,6,42,9,8,0,76,507,990,966.2,23.8,0.215,0.111,0.00466,0.326,0.0137,2,0.245,0.571,0.024,23.2,0.958,0.98,0.939,48.9,47.9,95.8,2300
2014-07-07,2013,10,40,188,575,0.35,4,Mod_Dry,42,9,8,6,70,135,0.23,440,0.77,440,0,0,0,0,-6,6,42,9,8,0,76,499,990,966.2,23.8,0.212,0.107,0.00448,0.318,0.0134,2,0.24,0.558,0.0234,23.3,0.958,0.98,0.938,48,47.1,94.2,2260
2014-07-08,2013,10,41,189,566.52,0.35,4,Mod_Dry,42,9,8,6,70,135,0.24,431.5,0.76,431.5,0,0,0,0,-6,6,42,9,8,0,76,491,990,966.1,23.9,0.209,0.103,0.00431,0.311,0.0131,2,0.234,0.545,0.0229,23.3,0.957,0.98,0.938,47.2,46.2,92.5,2220
2014-07-09,2013,10,41,190,558.04,0.36,4,Mod_Dry,42,9,8,6,70,135,0.24,423,0.76,423,0,0,0,0,-6,6,42,9,8,0,76,482,990,966.1,23.9,0.206,0.0987,0.00413,0.304,0.0127,2,0.228,0.532,0.0223,23.4,0.956,0.98,0.937,46.3,45.4,90.8,2180
2014-07-10,2013,10,41,191,550.11,0.36,4,Mod_Dry,42,9,8,6,70,135,0.24,415.1,0.76,415.1,0,0,0,0,-6,6,42,9,8,0,76,474,990,966.1,23.9,0.203,0.0949,0.00397,0.298,0.0124,2,0.223,0.52,0.0218,23.4,0.956,0.98,0.937,45.5,44.6,89.3,2140
2014-07-11,2013,10,41,192,542.18,0.36,3,Normal,50,10,9,9,108,186,0.34,356.2,0.66,356.2,0,0,0,0,-9,9,50,10,9,0,117,425,990,966,24,0.186,0.0671,0.0028,0.253,0.0105,2,0.183,0.436,0.0182,23.5,0.949,0.974,0.925,39,38,76,1820
2014-07-12,2013,10,41,193,535.35,0.37,3,Normal,50,10,9,9,108,186,0.35,349.4,0.65,349.4,0,0,0,0,-9,9,50,10,9,0,117,418,990,966,24,0.183,0.0639,0.00266,0.247,0.0103,2,0.178,0.425,0.0177,23.6,0.948,0.972,0.922,38.3,37.2,74.5,1790
2014-07-13,2013,10,41,194,527.97,0.37,3,Normal,50,10,9,9,108,186,0.35,342,0.65,342,0,0,0,0,-9,9,50,10,9,0,117,411,990,966,24,0.181,0.0604,0.00251,0.241,0.01,2,0.173,0.414,0.0172,23.6,0.947,0.971,0.92,37.5,36.4,72.8,1750
2014-07-14,2013,10,41,195,520.58,0.38,3,Normal,50,10,9,9,108,186,0.36,334.6,0.64,334.6,0,0,0,0,-9,9,50,10,9,0,117,404,990,965.9,24.1,0.178,0.0569,0.00237,0.235,0.00976,2,0.168,0.403,0.0168,23.7,0.946,0.97,0.918,36.7,35.6,71.2,1710
2014-07-15,2013,10,42,196,513.2,0.38,3,Normal,50,10,9,9,108,186,0.36,327.2,0.64,327.2,0,0,0,0,-9,9,50,10,9,0,117,396,990,965.9,24.1,0.175,0.0534,0.00222,0.229,0.0095,2,0.163,0.392,0.0163,23.7,0.945,0.97,0.917,35.9,34.9,69.7,1670
2014-07-16,2013,10,42,197,506.36,0.39,3,Normal,50,10,9,9,108,186,0.37,320.4,0.63,320.4,0,0,0,0,-9,9,50,10,9,0,117,389,990,965.9,24.1,0.173,0.0502,0.00208,0.223,0.00925,2,0.159,0.382,0.0158,23.7,0.944,0.97,0.916,35.2,34.1,68.3,1640
2014-07-17,2013,10,42,198,499.53,0.39,3,Normal,50,10,9,9,108,186,0.37,313.5,0.63,313.5,0,0,0,0,-9,9,50,10,9,0,117,383,990,965.8,24.2,0.171,0.047,0.00195,0.218,0.00901,2,0.154,0.372,0.0154,23.8,0.943,0.97,0.915,34.5,33.4,66.9,1610
2014-07-18,2013,10,42,199,492.69,0.39,3,Normal,50,10,9,9,108,186,0.38,306.7,0.62,306.7,0,0,0,0,-9,9,50,10,9,0,117,376,990,965.8,24.2,0.168,0.0438,0.00181,0.212,0.00876,2,0.15,0.361,0.0149,23.8,0.942,0.97,0.914,33.7,32.7,65.5,1570
2014-07-19,2013,10,42,200,486.95,0.4,3,Normal,50,10,9,9,108,186,0.38,300.9,0.62,300.9,0,0,0,0,-9,9,50,10,9,0,117,370,990,965.8,24.2,0.166,0.041,0.0017,0.207,0.00856,2,0.146,0.353,0.0146,23.9,0.941,0.97,0.913,33.1,32.1,64.3,1540
2014-07-20,2013,10,42,201,480.66,0.4,3,Normal,50,10,9,9,108,186,0.39,294.7,0.61,294.7,0,0,0,0,-9,9,50,10,9,0,117,364,990,965.8,24.2,0.164,0.0381,0.00157,0.202,0.00833,2,0.141,0.343,0.0142,23.9,0.94,0.97,0.912,32.4,31.5,62.9,1510
2014-07-21,2013,10,42,202,474.37,0.41,3,Normal,50,10,9,9,108,186,0.39,288.4,0.61,288.4,0,0,0,0,-9,9,50,10,9,0,117,357,990,965.7,24.3,0.162,0.0351,0.00145,0.197,0.00811,2,0.137,0.334,0.0138,23.9,0.938,0.97,0.91,31.8,30.8,61.6,1480
2014-07-22,2013,10,43,203,468.08,0.41,3,Normal,50,10,9,9,108,186,0.4,282.1,0.6,282.1,0,0,0,0,-9,9,50,10,9,0,117,351,990,965.7,24.3,0.159,0.0321,0.00132,0.192,0.00789,2,0.133,0.324,0.0134,24,0.937,0.97,0.909,31.1,30.1,60.3,1450
2014-07-23,2013,10,43,204,461.79,0.41,3,Normal,50,10,9,9,108,186,0.4,275.8,0.6,275.8,0,0,0,0,-9,9,50,10,9,0,117,345,990,965.7,24.3,0.157,0.0292,0.0012,0.186,0.00766,2,0.129,0.315,0.013,24,0.936,0.97,0.908,30.4,29.5,58.9,1410
2014-07-24,2013,10,43,205,456.05,0.42,3,Normal,50,10,9,9,108,186,0.41,270.1,0.59,270.1,0,0,0,0,-9,9,50,10,9,0,117,339,990,965.7,24.3,0.155,0.0265,0.00109,0.182,0.00746,2,0.125,0.306,0.0126,24,0.934,0.97,0.906,29.7,28.9,57.7,1390
2014-07-25,2013,10,43,206,450.31,0.42,3,Normal,50,10,9,9,108,186,0.41,264.3,0.59,264.3,0,0,0,0,-9,9,50,10,9,0,117,333,990,965.6,24.4,0.153,0.0238,0.000975,0.177,0.00726,2,0.121,0.298,0.0122,24.1,0.933,0.97,0.905,29.1,28.2,56.5,1360
2014-07-26,2013,10,43,207,444.57,0.43,3,Normal,50,10,9,9,108,186,0.42,258.6,0.58,258.6,0,0,0,0,-9,9,50,10,9,0,117,328,990,965.6,24.4,0.151,0.021,0.000863,0.172,0.00706,2,0.117,0.289,0.0119,24.1,0.932,0.97,0.904,28.5,27.6,55.3,1330
2014-07-27,2013,10,43,208,438.83,0.43,3,Normal,50,10,9,9,108,186,0.42,252.8,0.58,252.8,0,0,0,0,-9,9,50,10,9,0,117,322,990,965.6,24.4,0.149,0.0183,0.000751,0.167,0.00686,2,0.113,0.281,0.0115,24.1,0.931,0.97,0.903,27.9,27,54,1300
2014-07-28,2013,10,43,209,434.18,0.43,3,Normal,50,10,9,9,108,186,0.43,248.2,0.57,248.2,0,0,0,0,-9,9,50,10,9,0,117,317,990,965.6,24.4,0.147,0.0168,0.000689,0.164,0.00672,2,0.11,0.274,0.0112,24.2,0.929,0.97,0.901,27.3,26.5,53,1270
2014-07-29,2013,10,44,210,428.98,0.44,3,Normal,50,10,9,9,108,186,0.43,243,0.57,243,0,0,0,0,-9,9,50,10,9,0,117,312,990,965.5,24.5,0.146,0.0164,0.00067,0.162,0.00662,2,0.107,0.269,0.011,24.2,0.928,0.97,0.9,26.7,25.9,51.9,1250
2014-07-30,2013,10,44,211,423.79,0.44,3,Normal,50,10,9,9,108,186,0.44,237.8,0.56,237.8,0,0,0,0,-9,9,50,10,9,0,117,307,990,965.5,24.5,0.144,0.016,0.000652,0.16,0.00652,2,0.103,0.263,0.0107,24.2,0.926,0.97,0.898,26.2,25.4,50.7,1220
2014-07-31,2013,10,44,212,418.59,0.45,3,Normal,50,10,9,9,108,186,0.44,232.6,0.56,232.6,0,0,0,0,-9,9,50,10,9,0,117,302,990,965.5,24.5,0.142,0.0155,0.000633,0.157,0.00642,1,0.256,0.414,0.0169,24.1,0.957,0.98,0.938,52.6,48.2,48.2,1160
2014-08-01,2013,11,44,213,412.3,0.45,3,Normal,47,8,6,5,89,155,0.38,257.3,0.62,257.3,0,0,0,0,-5,5,47,8,6,0,94,318,990,965.5,24.5,0.148,0.0204,0.000833,0.168,0.00686,2,0.116,0.284,0.0116,24.3,0.931,0.97,0.903,28.5,27.7,55.3,1330
2014-08-02,2013,11,44,214,406.56,0.45,3,Normal,47,8,6,5,89,155,0.38,251.6,0.62,251.6,0,0,0,0,-5,5,47,8,6,0,94,313,990,965.4,24.6,0.146,0.0177,0.000722,0.164,0.00666,2,0.112,0.276,0.0112,24.3,0.93,0.97,0.902,27.9,27,54.1,1300
2014-08-03,2013,11,44,215,400.27,0.46,3,Normal,47,8,6,5,89,155,0.39,245.3,0.61,245.3,0,0,0,0,-5,5,47,8,6,0,94,306,990,965.4,24.6,0.144,0.0166,0.000675,0.16,0.00651,2,0.108,0.268,0.0109,24.3,0.928,0.97,0.9,27.2,26.3,52.7,1260
2014-08-04,2013,11,44,216,394.53,0.47,3,Normal,47,8,6,5,89,155,0.39,239.5,0.61,239.5,0,0,0,0,-5,5,47,8,6,0,94,301,990,965.4,24.6,0.142,0.0161,0.000654,0.158,0.0064,2,0.104,0.262,0.0106,24.4,0.926,0.97,0.898,26.5,25.7,51.4,1230
2014-08-05,2013,11,45,217,388.79,0.47,3,Normal,47,8,6,5,89,155,0.4,233.8,0.6,233.8,0,0,0,0,-5,5,47,8,6,0,94,295,990,965.3,24.7,0.14,0.0156,0.000634,0.155,0.00629,2,0.1,0.256,0.0104,24.4,0.924,0.97,0.897,25.9,25.1,50.2,1200
2014-08-06,2013,11,45,218,384.14,0.47,3,Normal,47,8,6,5,89,155,0.4,229.1,0.6,229.1,0,0,0,0,-5,5,47,8,6,0,94,290,990,965.3,24.7,0.138,0.0152,0.000617,0.153,0.00621,1,0.252,0.405,0.0164,24.3,0.958,0.98,0.939,52.3,48.2,48.2,1160
2014-08-07,2013,11,45,219,378.94,0.48,3,Normal,47,8,6,5,89,155,0.41,223.9,0.59,223.9,0,0,0,0,-5,5,47,8,6,0,94,285,990,965.3,24.7,0.136,0.0148,0.000598,0.151,0.00611,1,0.245,0.396,0.016,24.3,0.959,0.98,0.939,51.2,48.2,48.2,1160
2014-08-08,2013,11,45,220,373.75,0.48,3,Normal,47,8,6,5,89,155,0.41,218.8,0.58,218.8,0,0,0,0,-5,5,47,8,6,0,94,280,990,965.3,24.7,0.134,0.0143,0.00058,0.149,0.00601,1,0.238,0.386,0.0156,24.3,0.958,0.98,0.939,50,48.2,48.2,1160
2014-08-09,2013,11,45,221,368.55,0.49,3,Normal,47,8,6,5,89,155,0.42,213.6,0.58,213.6,0,0,0,0,-5,5,47,8,6,0,94,275,990,965.2,24.8,0.132,0.0139,0.000562,0.146,0.00591,1,0.231,0.377,0.0152,24.4,0.957,0.98,0.938,48.9,47.9,47.9,1150
2014-08-10,2013,11,45,222,363.36,0.49,3,Normal,47,8,6,5,89,155,0.43,208.4,0.57,208.4,0,0,0,0,-5,5,47,8,6,0,94,269,990,965.2,24.8,0.131,0.0135,0.000543,0.144,0.00581,1,0.224,0.368,0.0148,24.4,0.956,0.98,0.937,47.7,46.8,46.8,1120
2014-08-11,2013,11,45,223,358.71,0.5,3,Normal,47,8,6,5,89,155,0.43,203.7,0.57,203.7,0,0,0,0,-5,5,47,8,6,0,94,265,990,965.2,24.8,0.129,0.0131,0.000527,0.142,0.00573,1,0.218,0.36,0.0145,24.4,0.955,0.98,0.936,46.7,45.7,45.7,1100
2014-08-12,2013,11,46,224,354.06,0.5,3,Normal,47,8,6,5,89,155,0.44,199.1,0.56,199.1,0,0,0,0,-5,5,47,8,6,0,94,260,990,965.2,24.8,0.127,0.0127,0.00051,0.14,0.00564,1,0.211,0.351,0.0141,24.5,0.955,0.98,0.935,45.6,44.7,44.7,1070
2014-08-13,2013,11,46,225,349.41,0.51,3,Normal,47,8,6,5,89,155,0.44,194.4,0.56,194.4,0,0,0,0,-5,5,47,8,6,0,94,255,990,965.1,24.9,0.126,0.0123,0.000494,0.138,0.00555,1,0.205,0.343,0.0138,24.5,0.953,0.98,0.934,44.5,43.7,43.7,1050
2014-08-14,2013,11,46,226,345.86,0.51,3,Normal,47,8,6,5,89,155,0.45,190.9,0.55,190.9,0,0,0,0,-5,5,47,8,6,0,94,252,990,965.1,24.9,0.124,0.012,0.000481,0.136,0.00548,1,0.2,0.337,0.0135,24.5,0.952,0.98,0.933,43.7,42.9,42.9,1030
2014-08-15,2013,11,46,227,341.76,0.52,3,Normal,47,8,6,5,89,155,0.45,186.8,0.55,186.8,0,0,0,0,-5,5,47,8,6,0,94,248,990,965.1,24.9,0.123,0.0116,0.000467,0.135,0.00541,1,0.195,0.329,0.0132,24.6,0.951,0.98,0.932,42.8,41.9,41.9,1010
2014-08-16,2013,11,46,228,337.65,0.52,3,Normal,47,8,6,5,89,155,0.46,182.7,0.54,182.7,0,0,0,0,-5,5,47,8,6,0,94,244,990,965.1,24.9,0.122,0.0113,0.000453,0.133,0.00533,1,0.189,0.322,0.0129,24.6,0.95,0.98,0.931,41.8,41,41,984
2014-08-17,2013,11,46,229,333.55,0.52,3,Normal,47,8,6,5,89,155,0.47,178.6,0.54,178.6,0,0,0,0,-5,5,47,8,6,0,94,240,990,965.1,24.9,0.12,0.0109,0.000438,0.131,0.00525,1,0.184,0.315,0.0126,24.6,0.948,0.978,0.928,40.9,40,40,960
2014-08-18,2013,11,46,230,329.45,0.53,3,Normal,47,8,6,5,89,155,0.47,174.4,0.53,174.4,0,0,0,0,-5,5,47,8,6,0,94,235,990,965,25,0.119,0.0106,0.000424,0.129,0.00518,1,0.178,0.307,0.0123,24.6,0.947,0.976,0.924,39.9,39,39,935
2014-08-19,2013,11,47,231,325.35,0.53,3,Normal,47,8,6,5,89,155,0.48,170.3,0.52,170.3,0,0,0,0,-5,5,47,8,6,0,94,231,990,965,25,0.117,0.0102,0.00041,0.127,0.0051,1,0.172,0.3,0.012,24.7,0.946,0.974,0.921,39,38,38,911
2014-08-20,2013,11,47,232,321.79,0.54,3,Normal,47,8,6,5,89,155,0.48,166.8,0.52,166.8,0,0,0,0,-5,5,47,8,6,0,94,228,990,965,25,0.116,0.00993,0.000397,0.126,0.00504,1,0.168,0.294,0.0117,24.7,0.945,0.972,0.918,38.2,37.1,37.1,890
2014-08-21,2013,11,47,233,318.24,0.54,3,Normal,47,8,6,5,89,155,0.49,163.2,0.51,163.2,0,0,0,0,-5,5,47,8,6,0,94,224,990,965,25,0.115,0.00963,0.000385,0.124,0.00497,1,0.163,0.287,0.0115,24.7,0.944,0.97,0.916,37.3,36.2,36.2,870
2014-08-22,2013,11,47,234,314.68,0.55,3,Normal,47,8,6,5,89,155,0.49,159.7,0.51,159.7,0,0,0,0,-5,5,47,8,6,0,94,221,990,965,25,0.113,0.00932,0.000373,0.123,0.0049,1,0.158,0.281,0.0112,24.7,0.943,0.97,0.914,36.5,35.4,35.4,850
2014-08-23,2013,11,47,235,311.13,0.55,3,Normal,47,8,6,5,89,155,0.5,156.1,0.5,156.1,0,0,0,0,-5,5,47,8,6,0,94,217,990,965,25,0.112,0.00902,0.00036,0.121,0.00484,1,0.153,0.274,0.011,24.8,0.941,0.97,0.913,35.7,34.6,34.6,831
2014-08-24,2013,11,47,236,307.58,0.55,3,Normal,47,8,6,5,89,155,0.5,152.6,0.5,152.6,0,0,0,0,-5,5,47,8,6,0,94,214,990,964.9,25.1,0.111,0.00872,0.000348,0.12,0.00477,1,0.148,0.268,0.0107,24.8,0.94,0.97,0.912,34.9,33.8,33.8,812
2014-08-25,2013,11,47,237,304.02,0.56,3,Normal,47,8,6,5,89,155,0.51,149,0.49,149,0,0,0,0,-5,5,47,8,6,0,94,210,990,964.9,25.1,0.11,0.00842,0.000336,0.118,0.00471,1,0.144,0.262,0.0104,24.8,0.939,0.97,0.911,34.1,33,33,793
2014-08-26,2013,11,48,238,301.56,0.56,3,Normal,47,8,6,5,89,155,0.51,146.6,0.49,146.6,0,0,0,0,-5,5,47,8,6,0,94,208,990,964.9,25.1,0.109,0.00821,0.000327,0.117,0.00466,1,0.14,0.257,0.0103,24.8,0.938,0.97,0.91,33.5,32.5,32.5,780
2014-08-27,2013,11,48,239,298.55,0.56,3,Normal,47,8,6,5,89,155,0.52,143.6,0.48,143.6,0,0,0,0,-5,5,47,8,6,0,94,205,990,964.9,25.1,0.108,0.00795,0.000317,0.116,0.00461,1,0.136,0.252,0.01,24.9,0.937,0.97,0.909,32.8,31.8,31.8,763
2014-08-28,2013,11,48,240,295.54,0.57,3,Normal,47,8,6,5,89,155,0.52,140.5,0.48,140.5,0,0,0,0,-5,5,47,8,6,0,94,202,990,964.9,25.1,0.107,0.0077,0.000306,0.114,0.00455,1,0.132,0.247,0.00982,24.9,0.936,0.97,0.907,32.1,31.1,31.1,747
2014-08-29,2013,11,48,241,292.54,0.57,3,Normal,47,8,6,5,89,155,0.53,137.5,0.47,137.5,0,0,0,0,-5,5,47,8,6,0,94,199,990,964.9,25.1,0.106,0.00744,0.000296,0.113,0.0045,1,0.128,0.241,0.0096,24.9,0.934,0.97,0.906,31.4,30.4,30.4,730
2014-08-30,2013,11,48,242,289.53,0.58,3,Normal,47,8,6,5,89,155,0.54,134.5,0.47,134.5,0,0,0,0,-5,5,47,8,6,0,94,196,990,964.9,25.1,0.105,0.00719,0.000286,0.112,0.00444,1,0.124,0.236,0.00938,24.9,0.933,0.97,0.905,30.7,29.7,29.7,714
2014-08-31,2013,11,48,243,286.52,0.58,3,Normal,47,8,6,5,89,155,0.54,131.5,0.46,131.5,0,0,0,0,-5,5,47,8,6,0,94,193,990,964.8,25.2,0.103,0.00693,0.000275,0.11,0.00439,1,0.12,0.23,0.00916,24.9,0.932,0.97,0.904,30,29.1,29.1,697
2014-09-01,2013,12,48,244,282.42,0.59,3,Normal,40,6,4,3,65,118,0.42,164.4,0.58,164.4,0,0,0,0,-3,3,40,6,4,0,68,214,990,964.8,25.2,0.111,0.00973,0.000386,0.121,0.0048,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.917,37.9,36.8,36.8,883
2014-09-02,2013,12,49,245,277.77,0.59,3,Normal,40,6,4,3,65,118,0.42,159.8,0.57,159.8,0,0,0,0,-3,3,40,6,4,0,68,210,990,964.8,25.2,0.11,0.00933,0.00037,0.119,0.00472,1,0.158,0.277,0.011,24.9,0.942,0.97,0.914,36.8,35.7,35.7,856
2014-09-03,2013,12,49,246,273.12,0.6,3,Normal,40,6,4,3,65,118,0.43,155.1,0.57,155.1,0,0,0,0,-3,3,40,6,4,0,68,205,990,964.8,25.2,0.108,0.00894,0.000354,0.117,0.00464,1,0.152,0.269,0.0107,24.9,0.941,0.97,0.913,35.7,34.6,34.6,831
2014-09-04,2013,12,49,247,269.57,0.6,3,Normal,40,6,4,3,65,118,0.44,151.6,0.56,151.6,0,0,0,0,-3,3,40,6,4,0,68,202,990,964.8,25.2,0.107,0.00863,0.000342,0.115,0.00457,1,0.147,0.262,0.0104,25,0.94,0.97,0.912,34.9,33.8,33.8,812
2014-09-05,2013,12,49,248,265.47,0.61,3,Normal,40,6,4,3,65,118,0.44,147.5,0.56,147.5,0,0,0,0,-3,3,40,6,4,0,68,197,990,964.8,25.2,0.105,0.00828,0.000328,0.114,0.0045,1,0.142,0.255,0.0101,25,0.938,0.97,0.91,33.9,32.9,32.9,789
2014-09-06,2013,12,49,249,261.36,0.62,3,Normal,40,6,4,3,65,118,0.45,143.4,0.55,143.4,0,0,0,0,-3,3,40,6,4,0,68,193,990,964.7,25.3,0.104,0.00794,0.000314,0.112,0.00442,1,0.136,0.248,0.00981,25,0.936,0.97,0.908,32.9,31.9,31.9,766
2014-09-07,2013,12,49,250,257.81,0.62,3,Normal,40,6,4,3,65,118,0.46,139.8,0.54,139.8,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.103,0.00763,0.000302,0.11,0.00436,1,0.131,0.241,0.00955,25,0.935,0.97,0.907,32.1,31.1,31.1,747
2014-09-08,2013,12,49,251,253.71,0.63,3,Normal,40,6,4,3,65,118,0.47,135.7,0.54,135.7,0,0,0,0,-3,3,40,6,4,0,68,186,990,964.7,25.3,0.101,0.00729,0.000288,0.108,0.00429,1,0.126,0.234,0.00926,25.1,0.933,0.97,0.905,31.1,30.2,30.2,724
2014-09-09,2013,12,50,252,250.15,0.64,3,Normal,40,6,4,3,65,118,0.47,132.2,0.53,132.2,0,0,0,0,-3,3,40,6,4,0,68,182,990,964.7,25.3,0.0998,0.00698,0.000276,0.107,0.00422,1,0.121,0.228,0.009,25.1,0.932,0.97,0.904,30.3,29.4,29.4,705
2014-09-10,2013,12,50,253,246.6,0.65,3,Normal,40,6,4,3,65,118,0.48,128.6,0.52,128.6,0,0,0,0,-3,3,40,6,4,0,68,179,990,964.7,25.3,0.0986,0.00668,0.000264,0.105,0.00416,1,0.116,0.221,0.00874,25.1,0.93,0.97,0.902,29.4,28.6,28.6,686
2014-09-11,2013,12,50,254,244.14,0.65,4,Mod_Dry,34,6,4,3,44,91,0.37,153.1,0.63,153.1,0,0,0,0,-3,3,34,6,4,0,47,197,990,964.7,25.3,0.105,0.00877,0.000346,0.114,0.00449,1,0.149,0.263,0.0104,25.1,0.94,0.97,0.912,35.4,34.3,34.3,824
2014-09-12,2013,12,50,255,241.13,0.66,4,Mod_Dry,34,6,4,3,44,91,0.38,150.1,0.62,150.1,0,0,0,0,-3,3,34,6,4,0,47,194,990,964.6,25.4,0.104,0.00851,0.000336,0.113,0.00444,1,0.145,0.258,0.0102,25.1,0.939,0.97,0.911,34.7,33.7,33.7,808
2014-09-13,2013,12,50,256,238.12,0.66,4,Mod_Dry,34,6,4,3,44,91,0.38,147.1,0.62,147.1,0,0,0,0,-3,3,34,6,4,0,47,191,990,964.6,25.4,0.103,0.00826,0.000325,0.111,0.00438,1,0.141,0.252,0.00995,25.1,0.938,0.97,0.91,34,33,33,791
2014-09-14,2013,12,50,257,235.11,0.67,4,Mod_Dry,34,6,4,3,44,91,0.39,144.1,0.61,144.1,0,0,0,0,-3,3,34,6,4,0,47,188,990,964.6,25.4,0.102,0.008,0.000315,0.11,0.00433,1,0.137,0.247,0.00973,25.1,0.936,0.97,0.908,33.3,32.3,32.3,775
2014-09-15,2013,12,50,258,232.11,0.68,4,Mod_Dry,34,6,4,3,44,91,0.39,141.1,0.61,141.1,0,0,0,0,-3,3,34,6,4,0,47,185,990,964.6,25.4,0.101,0.00774,0.000305,0.109,0.00427,1,0.133,0.242,0.00951,25.2,0.935,0.97,0.907,32.6,31.6,31.6,758
2014-09-16,2013,12,51,259,229.1,0.68,4,Mod_Dry,34,6,4,3,44,91,0.4,138.1,0.6,138.1,0,0,0,0,-3,3,34,6,4,0,47,182,990,964.6,25.4,0.0998,0.00749,0.000295,0.107,0.00422,1,0.129,0.236,0.00929,25.2,0.934,0.97,0.906,31.9,30.9,30.9,742
2014-09-17,2013,12,51,260,226.09,0.69,4,Mod_Dry,34,6,4,3,44,91,0.4,135.1,0.6,135.1,0,0,0,0,-3,3,34,6,4,0,47,179,990,964.6,25.4,0.0987,0.00723,0.000284,0.106,0.00416,1,0.125,0.231,0.00907,25.2,0.933,0.97,0.905,31.2,30.2,30.2,725
2014-09-18,2013,12,51,261,223.08,0.7,4,Mod_Dry,34,6,4,3,44,91,0.41,132.1,0.59,132.1,0,0,0,0,-3,3,34,6,4,0,47,176,990,964.5,25.5,0.0977,0.00698,0.000274,0.105,0.00411,1,0.121,0.225,0.00885,25.2,0.931,0.97,0.904,30.4,29.5,29.5,709
2014-09-19,2013,12,51,262,220.62,0.71,4,Mod_Dry,34,6,4,3,44,91,0.41,129.6,0.59,129.6,0,0,0,0,-3,3,34,6,4,0,47,174,990,964.5,25.5,0.0968,0.00677,0.000266,0.104,0.00407,1,0.117,0.221,0.00868,25.3,0.93,0.97,0.903,29.9,29,29,695
2014-09-20,2013,12,51,263,218.16,0.71,4,Mod_Dry,34,6,4,3,44,91,0.42,127.2,0.58,127.2,0,0,0,0,-3,3,34,6,4,0,47,171,990,964.5,25.5,0.0959,0.00656,0.000257,0.102,0.00402,1,0.114,0.217,0.0085,25.3,0.929,0.97,0.902,29.3,28.4,28.4,682
2014-09-21,2013,12,51,264,215.7,0.72,4,Mod_Dry,34,6,4,3,44,91,0.42,124.7,0.58,124.7,0,0,0,0,-3,3,34,6,4,0,47,169,990,964.5,25.5,0.0951,0.00635,0.000249,0.101,0.00398,1,0.111,0.212,0.00832,25.3,0.928,0.97,0.9,28.7,27.9,27.9,668
2014-09-22,2013,12,51,265,213.24,0.73,4,Mod_Dry,34,6,4,3,44,91,0.43,122.2,0.57,122.2,0,0,0,0,-3,3,34,6,4,0,47,166,990,964.5,25.5,0.0942,0.00614,0.000241,0.1,0.00393,1,0.108,0.208,0.00815,25.3,0.927,0.97,0.899,28.1,27.3,27.3,655
2014-09-23,2013,12,52,266,210.78,0.74,4,Mod_Dry,34,6,4,3,44,91,0.43,119.8,0.57,119.8,0,0,0,0,-3,3,34,6,4,0,47,164,990,964.5,25.5,0.0933,0.00593,0.000232,0.0993,0.00389,1,0.104,0.203,0.00797,25.3,0.925,0.97,0.897,27.5,26.7,26.7,641
2014-09-24,2013,12,52,267,208.32,0.75,4,Mod_Dry,34,6,4,3,44,91,0.44,117.3,0.56,117.3,0,0,0,0,-3,3,34,6,4,0,47,161,990,964.4,25.6,0.0925,0.00572,0.000224,0.0982,0.00384,1,0.101,0.199,0.00779,25.4,0.923,0.97,0.895,26.9,26.1,26.1,627
2014-09-25,2013,12,52,268,205.86,0.76,4,Mod_Dry,34,6,4,3,44,91,0.44,114.9,0.56,114.9,0,0,0,0,-3,3,34,6,4,0,47,159,990,964.4,25.6,0.0916,0.00551,0.000216,0.0971,0.0038,1,0.0976,0.195,0.00761,25.4,0.921,0.97,0.894,26.3,25.5,25.5,613
2014-09-26,2013,12,52,269,204.49,0.76,4,Mod_Dry,34,6,4,3,44,91,0.45,113.5,0.56,113.5,0,0,0,0,-3,3,34,6,4,0,47,157,990,964.4,25.6,0.0911,0.0054,0.000211,0.0965,0.00377,1,0.0957,0.192,0.00752,25.4,0.92,0.97,0.893,26,25.2,25.2,605
2014-09-27,2013,12,52,270,202.58,0.77,4,Mod_Dry,34,6,4,3,44,91,0.45,111.6,0.55,111.6,0,0,0,0,-3,3,34,6,4,0,47,156,990,964.4,25.6,0.0904,0.00523,0.000205,0.0957,0.00374,1,0.0931,0.189,0.00738,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
2014-09-28,2013,12,52,271,200.66,0.77,4,Mod_Dry,34,6,4,3,44,91,0.45,109.7,0.55,109.7,0,0,0,0,-3,3,34,6,4,0,47,154,990,964.4,25.6,0.0898,0.00507,0.000198,0.0948,0.00371,1,0.0905,0.185,0.00724,25.4,0,0,0,0,0,0,0
2014-09-29,2013,12,52,272,198.75,0.78,4,Mod_Dry,34,6,4,3,44,91,0.46,107.8,0.54,107.8,0,0,0,0,-3,3,34,6,4,0,47,152,990,964.4,25.6,0.0891,0.00491,0.000192,0.094,0.00367,1,0.088,0.182,0.00711,25.4,0,0,0,0,0,0,0
2014-09-30,2013,12,53,273,196.83,0.79,4,Mod_Dry,34,6,4,3,44,91,0.46,105.8,0.54,105.8,0,0,0,0,-3,3,34,6,4,0,47,150,990,964.4,25.6,0.0884,0.00475,0.000185,0.0932,0.00364,1,0.0854,0.179,0.00698,25.4,0,0,0,0,0,0,0
2014-10-01,2014,1,1,274,194.92,0.79,4,Mod_Dry,31,4,3,2,33,73,0.38,121.9,0.63,121.9,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.092,0.00611,0.000239,0.0981,0.00383,1,0.107,0.205,0.00802,25.4,0.926,0.97,0.898,28.1,27.3,27.3,654
2014-10-02,2014,1,1,275,194.65,0.79,4,Mod_Dry,31,4,3,2,33,73,0.38,121.7,0.63,121.7,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.0919,0.00609,0.000238,0.098,0.00383,1,0.107,0.205,0.008,25.4,0.926,0.97,0.898,28,27.2,27.2,653
2014-10-03,2014,1,1,276,192.73,0.8,4,Mod_Dry,31,4,3,2,33,73,0.38,119.7,0.62,119.7,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0912,0.00593,0.000232,0.0971,0.0038,1,0.104,0.201,0.00787,25.4,0.925,0.97,0.897,27.6,26.7,26.7,642
2014-10-04,2014,1,1,277,194.65,0.79,4,Mod_Dry,31,4,3,2,33,73,0.38,121.7,0.63,121.7,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.0919,0.00609,0.000238,0.098,0.00383,1,0.107,0.205,0.008,25.4,0.926,0.97,0.898,28,27.2,27.2,653
2014-10-05,2014,1,1,278,196.01,0.79,4,Mod_Dry,31,4,3,2,33,73,0.37,123,0.63,123,0,0,0,0,-2,2,31,4,3,0,35,161,990,964.4,25.6,0.0924,0.00621,0.000242,0.0986,0.00385,1,0.109,0.207,0.00809,25.4,0.927,0.97,0.899,28.4,27.5,27.5,661
2014-10-06,2014,1,1,279,194.1,0.8,4,Mod_Dry,31,4,3,2,33,73,0.38,121.1,0.62,121.1,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0917,0.00604,0.000236,0.0977,0.00382,1,0.106,0.204,0.00796,25.4,0.926,0.97,0.898,27.9,27.1,27.1,650
2014-10-07,2014,1,1,280,192.18,0.8,4,Mod_Dry,31,4,3,2,33,73,0.38,119.2,0.62,119.2,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.091,0.00588,0.00023,0.0969,0.00379,1,0.103,0.2,0.00783,25.4,0.924,0.97,0.897,27.4,26.6,26.6,638
2014-10-08,2014,1,2,281,190.82,0.8,4,Mod_Dry,31,4,3,2,33,73,0.38,117.8,0.62,117.8,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0905,0.00576,0.000225,0.0963,0.00376,1,0.102,0.198,0.00773,25.4,0.923,0.97,0.896,27.1,26.3,26.3,630
2014-10-09,2014,1,2,282,188.9,0.81,4,Mod_Dry,31,4,3,2,33,73,0.39,115.9,0.61,115.9,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0898,0.0056,0.000219,0.0954,0.00373,1,0.099,0.194,0.0076,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
2014-10-10,2014,1,2,283,186.99,0.82,4,Mod_Dry,31,4,3,2,33,73,0.39,114,0.61,114,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0892,0.00544,0.000213,0.0946,0.0037,1,0.0964,0.191,0.00747,25.4,0.921,0.97,0.893,26.1,25.3,25.3,608
2014-10-11,2014,1,2,284,186.72,0.82,4,Mod_Dry,31,4,3,2,33,73,0.39,113.7,0.61,113.7,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0891,0.00542,0.000212,0.0945,0.0037,1,0.096,0.191,0.00745,25.4,0.92,0.97,0.893,26.1,25.3,25.3,607
2014-10-12,2014,1,2,285,184.8,0.82,4,Mod_Dry,31,4,3,2,33,73,0.4,111.8,0.6,111.8,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0884,0.00525,0.000205,0.0937,0.00366,1,0.0934,0.187,0.00732,25.4,0.919,0.97,0.891,25.6,24.8,24.8,595
2014-10-13,2014,1,2,286,183.43,0.83,4,Mod_Dry,31,4,3,2,33,73,0.4,110.4,0.6,110.4,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0879,0.00514,0.000201,0.0931,0.00364,1,0.0916,0.185,0.00722,25.4,0.918,0.97,0.89,25.2,24.5,24.5,587
2014-10-14,2014,1,2,287,182.07,0.83,4,Mod_Dry,31,4,3,2,33,73,0.4,109.1,0.6,109.1,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0874,0.00502,0.000196,0.0925,0.00362,1,0.0897,0.182,0.00713,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
2014-10-15,2014,1,3,288,182.89,0.83,4,Mod_Dry,31,4,3,2,33,73,0.4,109.9,0.6,109.9,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0877,0.00509,0.000199,0.0928,0.00363,1,0.0909,0.184,0.00718,25.4,0.918,0.97,0.89,25.1,24.3,24.3,584
2014-10-16,2014,1,3,289,183.16,0.83,4,Mod_Dry,31,4,3,2,33,73,0.4,110.2,0.6,110.2,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0878,0.00511,0.0002,0.0929,0.00364,1,0.0912,0.184,0.0072,25.4,0.918,0.97,0.89,25.2,24.4,24.4,586
2014-10-17,2014,1,3,290,181.79,0.83,4,Mod_Dry,31,4,3,2,33,73,0.4,108.8,0.6,108.8,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0873,0.005,0.000195,0.0923,0.00361,1,0.0894,0.182,0.00711,25.4,0.917,0.97,0.889,24.8,24.1,24.1,578
2014-10-18,2014,1,3,291,180.43,0.84,4,Mod_Dry,31,4,3,2,33,73,0.41,107.4,0.59,107.4,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0869,0.00488,0.000191,0.0917,0.00359,1,0.0875,0.179,0.00701,25.4,0.916,0.97,0.888,24.5,23.8,23.8,570
2014-10-19,2014,1,3,292,179.06,0.84,4,Mod_Dry,31,4,3,2,33,73,0.41,106.1,0.59,106.1,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0864,0.00477,0.000186,0.0911,0.00357,1,0.0857,0.177,0.00692,25.4,0.915,0.97,0.887,24.2,23.4,23.4,562
2014-10-20,2014,1,3,293,177.69,0.85,4,Mod_Dry,31,4,3,2,33,73,0.41,104.7,0.59,104.7,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.0859,0.00465,0.000182,0.0905,0.00354,1,0.0838,0.174,0.00682,25.4,0.914,0.97,0.887,23.8,23.1,23.1,554
2014-10-21,2014,1,3,294,175.78,0.85,4,Mod_Dry,31,4,3,2,33,73,0.41,102.8,0.58,102.8,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0852,0.00449,0.000176,0.0897,0.00351,1,0.0813,0.171,0.00669,25.4,0.913,0.97,0.885,23.3,22.6,22.6,543
2014-10-22,2014,1,4,295,173.86,0.86,4,Mod_Dry,31,4,3,2,33,73,0.42,100.9,0.58,100.9,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0845,0.00432,0.000169,0.0889,0.00348,1,0.0787,0.168,0.00656,25.4,0.911,0.969,0.883,22.9,22.2,22.2,532
2014-10-23,2014,1,4,296,172.5,0.86,4,Mod_Dry,31,4,3,2,33,73,0.42,99.5,0.58,99.5,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0841,0.00421,0.000165,0.0883,0.00346,1,0.0768,0.165,0.00646,25.4,0.911,0.969,0.882,22.6,21.9,21.9,525
2014-10-24,2014,1,4,297,171.13,0.87,4,Mod_Dry,31,4,3,2,33,73,0.43,98.13,0.57,98.13,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0836,0.00409,0.00016,0.0877,0.00343,1,0.075,0.163,0.00637,25.4,0.913,0.968,0.884,22.3,21.6,21.6,518
2014-10-25,2014,1,4,298,169.22,0.87,4,Mod_Dry,31,4,3,2,33,73,0.43,96.22,0.57,96.22,0,0,0,0,-2,2,31,4,3,0,35,134,990,964.5,25.5,0.0829,0.00393,0.000154,0.0868,0.0034,1,0.0724,0.159,0.00623,25.4,0.915,0.967,0.885,21.9,21.2,21.2,509
2014-10-26,2014,1,4,299,168.4,0.87,4,Mod_Dry,31,4,3,2,33,73,0.43,95.4,0.57,95.4,0,0,0,0,-2,2,31,4,3,0,35,133,990,964.5,25.5,0.0826,0.00386,0.000151,0.0865,0.00339,1,0.0713,0.158,0.00618,25.4,0.916,0.967,0.886,21.8,21,21,505
2014-10-27,2014,1,4,300,167.58,0.88,4,Mod_Dry,31,4,3,2,33,73,0.44,94.58,0.56,94.58,0,0,0,0,-2,2,31,4,3,0,35,133,990,964.5,25.5,0.0823,0.00379,0.000148,0.0861,0.00337,1,0.0702,0.156,0.00612,25.4,0.917,0.966,0.886,21.6,20.9,20.9,501
2014-10-28,2014,1,4,301,165.66,0.88,4,Mod_Dry,31,4,3,2,33,73,0.44,92.66,0.56,92.66,0,0,0,0,-2,2,31,4,3,0,35,131,990,964.5,25.5,0.0816,0.00363,0.000142,0.0853,0.00334,1,0.0676,0.153,0.00599,25.4,0.919,0.966,0.888,21.2,20.5,20.5,491
2014-10-29,2014,1,5,302,164.29,0.88,4,Mod_Dry,31,4,3,2,33,73,0.44,91.29,0.56,91.29,0,0,0,0,-2,2,31,4,3,0,35,129,990,964.5,25.5,0.0812,0.00351,0.000137,0.0847,0.00332,1,0.0657,0.15,0.00589,25.4,0.921,0.965,0.889,20.9,20.2,20.2,485
2014-10-30,2014,1,5,303,162.93,0.89,4,Mod_Dry,31,4,3,2,33,73,0.45,89.93,0.55,89.93,0,0,0,0,-2,2,31,4,3,0,35,128,990,964.5,25.5,0.0807,0.00339,0.000133,0.0841,0.00329,1,0.0639,0.148,0.0058,25.4,0.922,0.964,0.89,20.6,19.9,19.9,478
2014-10-31,2014,1,5,304,161.56,0.89,4,Mod_Dry,31,4,3,2,33,73,0.45,88.56,0.55,88.56,0,0,0,0,-2,2,31,4,3,0,35,127,990,964.5,25.5,0.0802,0.00328,0.000128,0.0835,0.00327,1,0.0621,0.146,0.0057,25.4,0.924,0.964,0.891,20.4,19.6,19.6,471
2014-11-01,2014,2,5,305,161.29,0.89,5,Dry,23,4,2,2,19,50,0.31,111.3,0.69,111.3,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.085,0.00521,0.000204,0.0903,0.00354,1,0.0927,0.183,0.00717,25.3,0.919,0.97,0.891,25.4,24.6,24.6,592
2014-11-02,2014,2,5,306,162.11,0.89,5,Dry,23,4,2,2,19,50,0.31,112.1,0.69,112.1,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0853,0.00528,0.000207,0.0906,0.00355,1,0.0938,0.184,0.00723,25.3,0.919,0.97,0.892,25.6,24.8,24.8,596
2014-11-03,2014,2,5,307,165.11,0.88,5,Dry,23,4,2,2,19,50,0.3,115.1,0.7,115.1,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0864,0.00553,0.000217,0.0919,0.0036,1,0.0979,0.19,0.00744,25.3,0.922,0.97,0.894,26.4,25.6,25.6,614
2014-11-04,2014,2,5,308,167.58,0.88,5,Dry,23,4,2,2,19,50,0.3,117.6,0.7,117.6,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0873,0.00574,0.000225,0.093,0.00364,1,0.101,0.194,0.00761,25.3,0.923,0.97,0.896,27,26.2,26.2,628
2014-11-05,2014,2,6,309,169.49,0.87,5,Dry,23,4,2,2,19,50,0.29,119.5,0.7,119.5,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0879,0.00591,0.000231,0.0938,0.00367,1,0.104,0.198,0.00774,25.3,0.925,0.97,0.897,27.5,26.6,26.6,639
2014-11-06,2014,2,6,310,169.76,0.87,5,Dry,23,4,2,2,19,50,0.29,119.8,0.7,119.8,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.088,0.00593,0.000232,0.094,0.00368,1,0.104,0.198,0.00776,25.3,0.925,0.97,0.897,27.5,26.7,26.7,641
2014-11-07,2014,2,6,311,170.58,0.87,5,Dry,23,4,2,2,19,50,0.29,120.6,0.71,120.6,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0883,0.006,0.000235,0.0943,0.00369,1,0.105,0.2,0.00782,25.3,0.925,0.97,0.898,27.7,26.9,26.9,646
2014-11-08,2014,2,6,312,170.86,0.87,5,Dry,23,4,2,2,19,50,0.29,120.9,0.71,120.9,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0884,0.00602,0.000236,0.0944,0.0037,1,0.106,0.2,0.00783,25.3,0.926,0.97,0.898,27.8,27,27,647
2014-11-09,2014,2,6,313,174.96,0.86,5,Dry,23,4,2,2,19,50,0.29,125,0.71,125,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.5,25.5,0.0899,0.00637,0.000249,0.0962,0.00377,1,0.111,0.207,0.00812,25.3,0.928,0.97,0.901,28.8,28,28,671
2014-11-10,2014,2,6,314,179.61,0.84,5,Dry,23,4,2,2,19,50,0.28,129.6,0.72,129.6,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0915,0.00677,0.000265,0.0983,0.00385,1,0.117,0.216,0.00844,25.3,0.93,0.97,0.902,30,29.1,29.1,698
2014-11-11,2014,2,6,315,180.43,0.84,5,Dry,23,4,2,2,19,50,0.28,130.4,0.72,130.4,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0918,0.00684,0.000267,0.0986,0.00386,1,0.119,0.217,0.0085,25.3,0.931,0.97,0.903,30.2,29.3,29.3,702
2014-11-12,2014,2,7,316,182.34,0.83,5,Dry,23,4,2,2,19,50,0.27,132.3,0.73,132.3,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0925,0.007,0.000274,0.0995,0.00389,1,0.121,0.221,0.00863,25.3,0.931,0.97,0.903,30.6,29.7,29.7,713
2014-11-13,2014,2,7,317,184.26,0.82,5,Dry,23,4,2,2,19,50,0.27,134.3,0.73,134.3,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0932,0.00716,0.00028,0.1,0.00392,1,0.124,0.224,0.00876,25.3,0.932,0.97,0.904,31.1,30.2,30.2,724
2014-11-14,2014,2,7,318,183.98,0.83,5,Dry,23,4,2,2,19,50,0.27,134,0.73,134,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0931,0.00714,0.000279,0.1,0.00392,1,0.123,0.224,0.00874,25.3,0.932,0.97,0.904,31,30.1,30.1,723
2014-11-15,2014,2,7,319,183.16,0.83,5,Dry,23,4,2,2,19,50,0.27,133.2,0.73,133.2,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0928,0.00707,0.000276,0.0998,0.0039,1,0.122,0.222,0.00869,25.3,0.932,0.97,0.904,30.8,29.9,29.9,718
2014-11-16,2014,2,7,320,181.25,0.84,5,Dry,23,4,2,2,19,50,0.28,131.3,0.72,131.3,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0921,0.00691,0.00027,0.099,0.00387,1,0.12,0.219,0.00855,25.3,0.931,0.97,0.903,30.4,29.5,29.5,707
2014-11-17,2014,2,7,321,179.88,0.84,5,Dry,23,4,2,2,19,50,0.28,129.9,0.72,129.9,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0916,0.00679,0.000266,0.0984,0.00385,1,0.118,0.216,0.00846,25.3,0.93,0.97,0.903,30,29.1,29.1,699
2014-11-18,2014,2,7,322,179.61,0.84,5,Dry,23,4,2,2,19,50,0.28,129.6,0.72,129.6,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0915,0.00677,0.000265,0.0983,0.00385,1,0.117,0.216,0.00844,25.3,0.93,0.97,0.902,30,29.1,29.1,698
2014-11-19,2014,2,8,323,179.33,0.84,5,Dry,23,4,2,2,19,50,0.28,129.3,0.72,129.3,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0914,0.00674,0.000264,0.0982,0.00384,1,0.117,0.215,0.00842,25.3,0.93,0.97,0.902,29.9,29,29,696
2014-11-20,2014,2,8,324,177.97,0.85,5,Dry,23,4,2,2,19,50,0.28,128,0.72,128,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0909,0.00663,0.000259,0.0976,0.00382,1,0.115,0.213,0.00833,25.3,0.93,0.97,0.902,29.6,28.7,28.7,688
2014-11-21,2014,2,8,325,177.15,0.85,5,Dry,23,4,2,2,19,50,0.28,127.2,0.72,127.2,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0906,0.00656,0.000257,0.0972,0.0038,1,0.114,0.211,0.00827,25.3,0.929,0.97,0.901,29.4,28.5,28.5,684
2014-11-22,2014,2,8,326,177.97,0.85,5,Dry,23,4,2,2,19,50,0.28,128,0.72,128,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0909,0.00663,0.000259,0.0976,0.00382,1,0.115,0.213,0.00833,25.3,0.93,0.97,0.902,29.6,28.7,28.7,688
2014-11-23,2014,2,8,327,179.33,0.84,5,Dry,23,4,2,2,19,50,0.28,129.3,0.72,129.3,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0914,0.00674,0.000264,0.0982,0.00384,1,0.117,0.215,0.00842,25.3,0.93,0.97,0.902,29.9,29,29,696
2014-11-24,2014,2,8,328,181.25,0.84,5,Dry,23,4,2,2,19,50,0.28,131.3,0.72,131.3,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0921,0.00691,0.00027,0.099,0.00387,1,0.12,0.219,0.00855,25.3,0.931,0.97,0.903,30.4,29.5,29.5,707
2014-11-25,2014,2,8,329,180.43,0.84,5,Dry,23,4,2,2,19,50,0.28,130.4,0.72,130.4,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0918,0.00684,0.000267,0.0986,0.00386,1,0.119,0.217,0.0085,25.3,0.931,0.97,0.903,30.2,29.3,29.3,702
2014-11-26,2014,2,9,330,178.51,0.85,5,Dry,23,4,2,2,19,50,0.28,128.5,0.72,128.5,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0911,0.00667,0.000261,0.0978,0.00383,1,0.116,0.214,0.00836,25.3,0.93,0.97,0.902,29.7,28.8,28.8,691
2014-11-27,2014,2,9,331,177.15,0.85,5,Dry,23,4,2,2,19,50,0.28,127.2,0.72,127.2,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0906,0.00656,0.000257,0.0972,0.0038,1,0.114,0.211,0.00827,25.3,0.929,0.97,0.901,29.4,28.5,28.5,684
2014-11-28,2014,2,9,332,176.87,0.85,5,Dry,23,4,2,2,19,50,0.28,126.9,0.72,126.9,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0905,0.00653,0.000256,0.0971,0.0038,1,0.114,0.211,0.00825,25.3,0.929,0.97,0.901,29.3,28.4,28.4,682
2014-11-29,2014,2,9,333,178.24,0.85,5,Dry,23,4,2,2,19,50,0.28,128.2,0.72,128.2,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.091,0.00665,0.00026,0.0977,0.00382,1,0.116,0.213,0.00835,25.3,0.93,0.97,0.902,29.6,28.7,28.7,690
2014-11-30,2014,2,9,334,180.15,0.84,5,Dry,23,4,2,2,19,50,0.28,130.2,0.72,130.2,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0917,0.00681,0.000267,0.0985,0.00385,1,0.118,0.217,0.00848,25.3,0.931,0.97,0.903,30.1,29.2,29.2,701
2014-12-01,2014,3,9,335,178.79,0.84,5,Dry,26,4,3,2,24,59,0.33,119.8,0.67,119.8,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0895,0.00593,0.000232,0.0954,0.00373,1,0.104,0.2,0.00781,25.4,0.925,0.97,0.897,27.5,26.7,26.7,641
2014-12-02,2014,3,9,336,180.7,0.84,5,Dry,26,4,3,2,24,59,0.33,121.7,0.67,121.7,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0901,0.00609,0.000238,0.0962,0.00376,1,0.107,0.203,0.00794,25.4,0.926,0.97,0.898,28,27.2,27.2,653
2014-12-03,2014,3,10,337,185.9,0.82,5,Dry,26,4,3,2,24,59,0.32,126.9,0.68,126.9,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.092,0.00654,0.000256,0.0985,0.00385,1,0.114,0.212,0.0083,25.4,0.929,0.97,0.901,29.3,28.4,28.4,683
2014-12-04,2014,3,10,338,190.54,0.81,5,Dry,26,4,3,2,24,59,0.31,131.5,0.69,131.5,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0936,0.00693,0.000271,0.101,0.00393,1,0.12,0.221,0.00862,25.4,0.931,0.97,0.903,30.5,29.5,29.5,709
2014-12-05,2014,3,10,339,193.01,0.8,5,Dry,26,4,3,2,24,59,0.31,134,0.69,134,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0945,0.00714,0.000279,0.102,0.00397,1,0.123,0.225,0.00879,25.4,0.932,0.97,0.904,31.1,30.1,30.1,723
2014-12-06,2014,3,10,340,194.37,0.79,5,Dry,26,4,3,2,24,59,0.3,135.4,0.7,135.4,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.095,0.00726,0.000284,0.102,0.00399,1,0.125,0.227,0.00889,25.4,0.933,0.97,0.905,31.4,30.5,30.5,731
2014-12-07,2014,3,10,341,198.47,0.78,5,Dry,26,4,3,2,24,59,0.3,139.5,0.7,139.5,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0964,0.0076,0.000297,0.104,0.00406,1,0.131,0.235,0.00917,25.4,0.934,0.97,0.906,32.4,31.4,31.4,754
2014-12-08,2014,3,10,342,198.75,0.78,5,Dry,26,4,3,2,24,59,0.3,139.8,0.7,139.8,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0965,0.00763,0.000298,0.104,0.00407,1,0.131,0.235,0.00919,25.4,0.934,0.97,0.906,32.5,31.5,31.5,756
2014-12-09,2014,3,10,343,196.83,0.79,5,Dry,26,4,3,2,24,59,0.3,137.8,0.7,137.8,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0958,0.00747,0.000292,0.103,0.00404,1,0.129,0.232,0.00906,25.4,0.934,0.97,0.906,32,31,31,745
2014-12-10,2014,3,11,344,198.2,0.78,5,Dry,26,4,3,2,24,59,0.3,139.2,0.7,139.2,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0963,0.00758,0.000296,0.104,0.00406,1,0.13,0.234,0.00915,25.4,0.934,0.97,0.906,32.3,31.4,31.4,753
2014-12-11,2014,3,11,345,199.57,0.78,5,Dry,26,4,3,2,24,59,0.3,140.6,0.7,140.6,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0968,0.0077,0.000301,0.104,0.00408,1,0.132,0.237,0.00925,25.4,0.935,0.97,0.907,32.7,31.7,31.7,761
2014-12-12,2014,3,11,346,201.48,0.77,5,Dry,26,4,3,2,24,59,0.29,142.5,0.71,142.5,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0975,0.00786,0.000307,0.105,0.00412,1,0.135,0.24,0.00938,25.4,0.935,0.97,0.907,33.1,32.1,32.1,771
2014-12-13,2014,3,11,347,202.3,0.77,5,Dry,26,4,3,2,24,59,0.29,143.3,0.71,143.3,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0978,0.00793,0.00031,0.106,0.00413,1,0.136,0.242,0.00944,25.3,0.936,0.97,0.908,33.3,32.3,32.3,776
2014-12-14,2014,3,11,348,199.29,0.78,5,Dry,26,4,3,2,24,59,0.3,140.3,0.7,140.3,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0967,0.00767,0.0003,0.104,0.00408,1,0.132,0.236,0.00923,25.4,0.935,0.97,0.906,32.6,31.6,31.6,759
2014-12-15,2014,3,11,349,199.57,0.78,5,Dry,26,4,3,2,24,59,0.3,140.6,0.7,140.6,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0968,0.0077,0.000301,0.104,0.00408,1,0.132,0.237,0.00925,25.4,0.935,0.97,0.907,32.7,31.7,31.7,761
2014-12-16,2014,3,11,350,203.67,0.76,5,Dry,26,4,3,2,24,59,0.29,144.7,0.71,144.7,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0982,0.00805,0.000315,0.106,0.00416,1,0.138,0.244,0.00954,25.3,0.936,0.97,0.908,33.7,32.6,32.6,783
2014-12-17,2014,3,12,351,205.04,0.76,5,Dry,26,4,3,2,24,59,0.29,146,0.71,146,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0987,0.00816,0.000319,0.107,0.00418,1,0.14,0.247,0.00964,25.3,0.937,0.97,0.909,34,33,33,791
