date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2014-12-18,2014,3,12,352,206.4,0.75,5,Dry,26,4,3,2,24,59,0.29,147.4,0.71,147.4,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0992,0.00828,0.000324,0.107,0.0042,1,0.141,0.249,0.00974,25.3,0.937,0.97,0.909,34.3,33.3,33.3,799
2014-12-19,2014,3,12,353,208.86,0.74,5,Dry,26,4,3,2,24,59,0.28,149.9,0.72,149.9,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00849,0.000332,0.109,0.00425,1,0.145,0.253,0.00992,25.3,0.938,0.97,0.91,34.9,33.8,33.8,812
2014-12-20,2014,3,12,354,211.87,0.73,5,Dry,26,4,3,2,24,59,0.28,152.9,0.72,152.9,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00874,0.000343,0.11,0.0043,1,0.149,0.259,0.0101,25.3,0.939,0.97,0.911,35.6,34.5,34.5,829
2014-12-21,2014,3,12,355,214.88,0.72,5,Dry,26,4,3,2,24,59,0.28,155.9,0.72,155.9,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.009,0.000353,0.111,0.00436,1,0.153,0.264,0.0104,25.2,0.94,0.97,0.912,36.3,35.2,35.2,845
2014-12-22,2014,3,12,356,214.61,0.72,5,Dry,26,4,3,2,24,59,0.28,155.6,0.72,155.6,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00898,0.000352,0.111,0.00435,1,0.153,0.264,0.0103,25.2,0.94,0.97,0.912,36.2,35.1,35.1,844
2014-12-23,2014,3,12,357,214.33,0.72,5,Dry,26,4,3,2,24,59,0.28,155.3,0.72,155.3,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00895,0.000351,0.111,0.00435,1,0.152,0.263,0.0103,25.3,0.94,0.97,0.912,36.2,35.1,35.1,842
2014-12-24,2014,3,13,358,217.34,0.71,5,Dry,26,4,3,2,24,59,0.27,158.3,0.73,158.3,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00921,0.000361,0.112,0.0044,1,0.156,0.269,0.0105,25.2,0.941,0.97,0.913,36.9,35.8,35.8,858
2014-12-25,2014,3,13,359,220.35,0.71,5,Dry,26,4,3,2,24,59,0.27,161.3,0.73,161.3,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00946,0.000371,0.114,0.00446,1,0.16,0.274,0.0108,25.2,0.942,0.971,0.915,37.6,36.5,36.5,876
2014-12-26,2014,3,13,360,220.62,0.71,5,Dry,26,4,3,2,24,59,0.27,161.6,0.73,161.6,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00949,0.000372,0.114,0.00446,1,0.161,0.274,0.0108,25.2,0.942,0.971,0.915,37.6,36.5,36.5,877
2014-12-27,2014,3,13,361,220.9,0.7,5,Dry,26,4,3,2,24,59,0.27,161.9,0.73,161.9,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00951,0.000373,0.114,0.00447,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.7,36.6,36.6,879
2014-12-28,2014,3,13,362,220.08,0.71,5,Dry,26,4,3,2,24,59,0.27,161.1,0.73,161.1,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00944,0.000371,0.113,0.00445,1,0.16,0.273,0.0107,25.2,0.942,0.971,0.915,37.5,36.4,36.4,874
2014-12-29,2014,3,13,363,217.61,0.71,5,Dry,26,4,3,2,24,59,0.27,158.6,0.73,158.6,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00923,0.000362,0.112,0.00441,1,0.157,0.269,0.0106,25.2,0.941,0.97,0.913,36.9,35.8,35.8,860
2014-12-30,2014,3,13,364,218.43,0.71,5,Dry,26,4,3,2,24,59,0.27,159.4,0.73,159.4,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.0093,0.000365,0.113,0.00442,1,0.158,0.27,0.0106,25.2,0.942,0.97,0.913,37.1,36,36,864
2014-12-31,2014,3,14,365,223.63,0.7,5,Dry,26,4,3,2,24,59,0.26,164.6,0.74,164.6,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00974,0.000383,0.115,0.00452,1,0.165,0.28,0.011,25.2,0.943,0.972,0.917,38.3,37.3,37.3,895
2015-01-01,2014,4,14,1,228.28,0.69,5,Dry,29,5,4,2,33,73,0.32,155.3,0.68,155.3,0,0,0,0,-2,2,29,5,4,0,35,193,990,964.6,25.4,0.104,0.00895,0.000352,0.113,0.00443,1,0.152,0.265,0.0104,25.2,0.94,0.97,0.912,36,35,35,839
2015-01-02,2014,4,14,2,230.74,0.68,5,Dry,29,5,4,2,33,73,0.32,157.7,0.68,157.7,0,0,0,0,-2,2,29,5,4,0,35,196,990,964.6,25.4,0.105,0.00916,0.00036,0.114,0.00448,1,0.155,0.269,0.0106,25.1,0.941,0.97,0.913,36.6,35.5,35.5,852
2015-01-03,2014,4,14,3,233.2,0.67,5,Dry,29,5,4,2,33,73,0.31,160.2,0.69,160.2,0,0,0,0,-2,2,29,5,4,0,35,198,990,964.6,25.4,0.105,0.00937,0.000369,0.115,0.00452,1,0.159,0.274,0.0108,25.1,0.942,0.97,0.914,37.2,36.1,36.1,866
2015-01-04,2014,4,14,4,237.85,0.66,5,Dry,29,5,4,2,33,73,0.31,164.8,0.69,164.8,0,0,0,0,-2,2,29,5,4,0,35,203,990,964.6,25.4,0.107,0.00976,0.000385,0.117,0.00461,1,0.165,0.282,0.0111,25.1,0.944,0.972,0.917,38.3,37.2,37.2,893
2015-01-05,2014,4,14,5,240.31,0.66,5,Dry,29,5,4,2,33,73,0.3,167.3,0.7,167.3,0,0,0,0,-2,2,29,5,4,0,35,205,990,964.6,25.4,0.108,0.00997,0.000393,0.118,0.00465,1,0.168,0.286,0.0113,25.1,0.944,0.974,0.919,38.8,37.8,37.8,908
2015-01-06,2014,4,14,6,240.58,0.66,5,Dry,29,5,4,2,33,73,0.3,167.6,0.7,167.6,0,0,0,0,-2,2,29,5,4,0,35,206,990,964.6,25.4,0.108,0.00999,0.000394,0.118,0.00466,1,0.169,0.287,0.0113,25.1,0.944,0.974,0.92,38.9,37.9,37.9,909
2015-01-07,2014,4,15,7,243.04,0.65,5,Dry,29,5,4,2,33,73,0.3,170,0.7,170,0,0,0,0,-2,2,29,5,4,0,35,208,990,964.7,25.3,0.109,0.0102,0.000403,0.119,0.0047,1,0.172,0.291,0.0115,25.1,0.945,0.975,0.921,39.5,38.5,38.5,924
2015-01-08,2014,4,15,8,248.24,0.64,5,Dry,29,5,4,2,33,73,0.29,175.2,0.71,175.2,0,0,0,0,-2,2,29,5,4,0,35,213,990,964.7,25.3,0.111,0.0106,0.000421,0.121,0.0048,1,0.179,0.301,0.0119,25,0.947,0.978,0.926,40.7,39.8,39.8,955
2015-01-09,2014,4,15,9,251.79,0.63,5,Dry,29,5,4,2,33,73,0.29,178.8,0.71,178.8,0,0,0,0,-2,2,29,5,4,0,35,217,990,964.7,25.3,0.112,0.0109,0.000433,0.123,0.00486,1,0.184,0.307,0.0121,25,0.948,0.979,0.928,41.5,40.7,40.7,976
2015-01-10,2014,4,15,10,255.9,0.63,5,Dry,29,5,4,2,33,73,0.28,182.9,0.71,182.9,0,0,0,0,-2,2,29,5,4,0,35,221,990,964.7,25.3,0.113,0.0113,0.000447,0.125,0.00494,1,0.189,0.314,0.0124,25,0.949,0.98,0.93,42.5,41.7,41.7,1000
2015-01-11,2014,4,15,11,259.45,0.62,5,Dry,29,5,4,2,33,73,0.28,186.4,0.72,186.4,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.115,0.0116,0.000459,0.126,0.005,1,0.194,0.321,0.0127,24.9,0.95,0.98,0.931,43.3,42.5,42.5,1020
2015-01-12,2014,4,15,12,264.65,0.61,5,Dry,29,5,4,2,33,73,0.28,191.7,0.72,191.7,0,0,0,0,-2,2,29,5,4,0,35,230,990,964.8,25.2,0.117,0.012,0.000477,0.129,0.0051,1,0.201,0.33,0.0131,24.9,0.952,0.98,0.933,44.6,43.7,43.7,1050
2015-01-13,2014,4,15,13,269.29,0.6,5,Dry,29,5,4,2,33,73,0.27,196.3,0.73,196.3,0,0,0,0,-2,2,29,5,4,0,35,234,990,964.8,25.2,0.118,0.0124,0.000493,0.131,0.00518,1,0.207,0.338,0.0134,24.9,0.954,0.98,0.934,45.7,44.8,44.8,1070
2015-01-14,2014,4,16,14,275.04,0.6,5,Dry,29,5,4,2,33,73,0.27,202,0.73,202,0,0,0,0,-2,2,29,5,4,0,35,240,990,964.8,25.2,0.12,0.0129,0.000513,0.133,0.00528,1,0.215,0.348,0.0138,24.9,0.955,0.98,0.936,47,46.1,46.1,1110
2015-01-15,2014,4,16,15,281.33,0.59,5,Dry,29,5,4,2,33,73,0.26,208.3,0.74,208.3,0,0,0,0,-2,2,29,5,4,0,35,246,990,964.8,25.2,0.122,0.0135,0.000535,0.136,0.0054,1,0.224,0.36,0.0143,24.8,0.956,0.98,0.937,48.5,47.5,47.5,1140
2015-01-16,2014,4,16,16,288.16,0.58,5,Dry,29,5,4,2,33,73,0.25,215.2,0.75,215.2,0,0,0,0,-2,2,29,5,4,0,35,253,990,964.9,25.1,0.125,0.014,0.000558,0.139,0.00552,1,0.233,0.372,0.0148,24.8,0.957,0.98,0.938,50.1,48.2,48.2,1160
2015-01-17,2014,4,16,17,296.64,0.57,5,Dry,29,5,4,2,33,73,0.25,223.6,0.75,223.6,0,0,0,0,-2,2,29,5,4,0,35,262,990,964.9,25.1,0.128,0.0148,0.000588,0.143,0.00568,1,0.244,0.387,0.0154,24.7,0.959,0.98,0.94,52,48.2,48.2,1160
2015-01-18,2014,4,16,18,305.11,0.56,5,Dry,29,5,4,2,33,73,0.24,232.1,0.76,232.1,0,0,0,0,-2,2,29,5,4,0,35,270,990,964.9,25.1,0.131,0.0155,0.000617,0.146,0.00584,2,0.0992,0.246,0.00979,24.8,0.924,0.97,0.896,26.1,25.3,50.6,1220
2015-01-19,2014,4,16,19,313.59,0.55,5,Dry,29,5,4,2,33,73,0.23,240.6,0.77,240.6,0,0,0,0,-2,2,29,5,4,0,35,279,990,965,25,0.134,0.0162,0.000647,0.15,0.00599,2,0.105,0.255,0.0102,24.8,0.926,0.97,0.898,27.1,26.3,52.5,1260
2015-01-20,2014,4,16,20,322.07,0.54,5,Dry,29,5,4,2,33,73,0.23,249.1,0.77,249.1,0,0,0,0,-2,2,29,5,4,0,35,287,990,965,25,0.137,0.0169,0.000677,0.154,0.00615,2,0.111,0.264,0.0106,24.7,0.929,0.97,0.901,28.1,27.2,54.4,1310
2015-01-21,2014,4,17,21,331.64,0.53,5,Dry,29,5,4,2,33,73,0.22,258.6,0.78,258.6,0,0,0,0,-2,2,29,5,4,0,35,297,990,965.1,24.9,0.14,0.0211,0.000845,0.161,0.00647,2,0.117,0.278,0.0112,24.7,0.931,0.97,0.903,29.1,28.3,56.5,1360
2015-01-22,2014,4,17,22,340.66,0.52,5,Dry,29,5,4,2,33,73,0.21,267.7,0.79,267.7,0,0,0,0,-2,2,29,5,4,0,35,306,990,965.1,24.9,0.143,0.0253,0.00102,0.169,0.00678,2,0.123,0.292,0.0117,24.6,0.933,0.97,0.905,30.1,29.2,58.5,1400
2015-01-23,2014,4,17,23,349.68,0.51,5,Dry,29,5,4,2,33,73,0.21,276.7,0.79,276.7,0,0,0,0,-2,2,29,5,4,0,35,315,990,965.1,24.9,0.147,0.0296,0.00119,0.176,0.00709,2,0.129,0.305,0.0123,24.5,0.935,0.97,0.907,31.1,30.2,60.4,1450
2015-01-24,2014,4,17,24,357.61,0.5,5,Dry,29,5,4,2,33,73,0.2,284.6,0.8,284.6,0,0,0,0,-2,2,29,5,4,0,35,323,990,965.2,24.8,0.149,0.0333,0.00134,0.183,0.00736,2,0.135,0.317,0.0128,24.5,0.937,0.97,0.909,32,31.1,62.1,1490
2015-01-25,2014,4,17,25,364.45,0.49,5,Dry,29,5,4,2,33,73,0.2,291.4,0.8,291.4,0,0,0,0,-2,2,29,5,4,0,35,329,990,965.2,24.8,0.152,0.0366,0.00148,0.188,0.0076,2,0.139,0.328,0.0132,24.5,0.938,0.97,0.91,32.8,31.8,63.6,1530
2015-01-26,2014,4,17,26,373.47,0.48,5,Dry,29,5,4,2,33,73,0.2,300.5,0.81,300.5,0,0,0,0,-2,2,29,5,4,0,35,338,990,965.3,24.7,0.155,0.0408,0.00165,0.196,0.00792,2,0.145,0.341,0.0138,24.4,0.94,0.97,0.912,33.8,32.8,65.6,1570
2015-01-27,2014,4,17,27,386.33,0.47,5,Dry,29,5,4,2,33,73,0.19,313.3,0.81,313.3,0,0,0,0,-2,2,29,5,4,0,35,351,990,965.3,24.7,0.16,0.0469,0.0019,0.206,0.00837,2,0.154,0.36,0.0146,24.3,0.942,0.97,0.914,35.2,34.1,68.3,1640
2015-01-28,2014,4,18,28,399.72,0.46,5,Dry,29,5,4,2,33,73,0.18,326.7,0.82,326.7,0,0,0,0,-2,2,29,5,4,0,35,365,990,965.4,24.6,0.164,0.0532,0.00216,0.217,0.00884,2,0.163,0.381,0.0155,24.2,0.945,0.97,0.916,36.7,35.6,71.1,1710
2015-01-29,2014,4,18,29,414.22,0.45,5,Dry,29,5,4,2,33,73,0.18,341.2,0.82,341.2,0,0,0,0,-2,2,29,5,4,0,35,379,990,965.5,24.5,0.169,0.0601,0.00245,0.229,0.00935,2,0.173,0.402,0.0164,24.1,0.947,0.972,0.921,38.2,37.2,74.3,1780
2015-01-30,2014,4,18,30,430.9,0.44,5,Dry,29,5,4,2,33,73,0.17,357.9,0.83,357.9,0,0,0,0,-2,2,29,5,4,0,35,396,990,965.5,24.5,0.175,0.0679,0.00278,0.243,0.00994,2,0.184,0.427,0.0175,24,0.949,0.976,0.927,40,39.1,78.2,1880
2015-01-31,2014,4,18,31,449.76,0.42,5,Dry,29,5,4,2,33,73,0.16,376.8,0.84,376.8,0,0,0,0,-2,2,29,5,4,0,35,415,990,965.6,24.4,0.182,0.0768,0.00315,0.259,0.0106,2,0.197,0.456,0.0187,23.9,0.952,0.98,0.933,42.1,41.2,82.5,1980
2015-02-01,2014,5,18,32,471.36,0.41,5,Dry,31,6,4,3,41,85,0.18,386.4,0.82,386.4,0,0,0,0,-3,3,31,6,4,0,44,427,990,965.7,24.3,0.186,0.0814,0.00335,0.268,0.011,2,0.203,0.471,0.0194,23.8,0.953,0.98,0.934,43,42.1,84.3,2020
2015-02-02,2014,5,18,33,493.51,0.39,5,Dry,31,6,4,3,41,85,0.17,408.5,0.83,408.5,0,0,0,0,-3,3,31,6,4,0,44,450,990,965.8,24.2,0.194,0.0918,0.0038,0.286,0.0118,2,0.218,0.504,0.0209,23.7,0.956,0.98,0.936,45.3,44.4,88.8,2130
2015-02-03,2014,5,18,34,513.47,0.38,5,Dry,31,6,4,3,41,85,0.17,428.5,0.83,428.5,0,0,0,0,-3,3,31,6,4,0,44,469,990,965.9,24.1,0.201,0.101,0.0042,0.302,0.0126,2,0.232,0.534,0.0222,23.6,0.957,0.98,0.938,47.4,46.4,92.8,2230
2015-02-04,2014,5,19,35,534.53,0.37,5,Dry,31,6,4,3,41,85,0.16,449.5,0.84,449.5,0,0,0,0,-3,3,31,6,4,0,44,491,990,966,24,0.209,0.111,0.00463,0.32,0.0133,2,0.246,0.566,0.0236,23.4,0.958,0.98,0.939,49.5,48.2,96.4,2310
2015-02-05,2014,5,19,36,557.22,0.36,5,Dry,31,6,4,3,41,85,0.15,472.2,0.85,472.2,0,0,0,0,-3,3,31,6,4,0,44,513,990,966.1,23.9,0.218,0.122,0.0051,0.34,0.0142,2,0.261,0.601,0.0252,23.3,0.956,0.98,0.937,51.6,48.2,96.4,2310
2015-02-06,2014,5,19,37,578.83,0.34,5,Dry,31,6,4,3,41,85,0.15,493.8,0.85,493.8,0,0,0,0,-3,3,31,6,4,0,44,535,990,966.2,23.8,0.23,0.132,0.00555,0.363,0.0152,3,0.165,0.527,0.0222,23.3,0.946,0.97,0.917,35.5,34.5,103,2480
2015-02-07,2014,5,19,38,603.71,0.33,5,Dry,31,6,4,3,41,85,0.14,518.7,0.86,518.7,0,0,0,0,-3,3,31,6,4,0,44,560,990,966.3,23.7,0.245,0.147,0.00623,0.392,0.0166,3,0.176,0.568,0.024,23.1,0.948,0.97,0.92,37.2,36.1,108,2600
2015-02-08,2014,5,19,39,631.33,0.31,5,Dry,31,6,4,3,41,85,0.14,546.3,0.86,546.3,0,0,0,0,-3,3,31,6,4,0,44,587,990,966.4,23.6,0.26,0.166,0.00704,0.426,0.0181,3,0.188,0.615,0.0261,23,0.95,0.974,0.926,39,38,114,2730
2015-02-09,2014,5,19,40,660.04,0.3,5,Dry,31,6,4,3,41,85,0.13,575,0.87,575,0,0,0,0,-3,3,31,6,4,0,44,616,990,966.5,23.5,0.277,0.185,0.00789,0.462,0.0197,3,0.201,0.663,0.0283,22.8,0.953,0.978,0.931,40.8,39.9,120,2870
2015-02-10,2014,5,19,41,685.47,0.29,5,Dry,31,6,4,3,41,85,0.12,600.5,0.88,600.5,0,0,0,0,-3,3,31,6,4,0,44,641,990,966.6,23.4,0.291,0.202,0.00865,0.493,0.0211,3,0.213,0.706,0.0302,22.7,0.954,0.98,0.935,42.4,41.6,125,2990
2015-02-11,2014,5,20,42,708.71,0.28,5,Dry,31,6,4,3,41,85,0.12,623.7,0.88,623.7,0,0,0,0,-3,3,31,6,4,0,44,665,990,966.7,23.3,0.304,0.218,0.00935,0.522,0.0224,3,0.223,0.745,0.032,22.5,0.955,0.98,0.936,43.9,43,129,3100
2015-02-12,2014,5,20,43,735.78,0.27,5,Dry,31,6,4,3,41,85,0.12,650.8,0.88,650.8,0,0,0,0,-3,3,31,6,4,0,44,692,990,966.8,23.2,0.32,0.236,0.0102,0.555,0.024,3,0.235,0.791,0.0341,22.4,0.956,0.98,0.937,45.5,44.6,134,3210
2015-02-13,2014,5,20,44,761.76,0.26,5,Dry,31,6,4,3,41,85,0.11,676.8,0.89,676.8,0,0,0,0,-3,3,31,6,4,0,44,718,990,966.9,23.1,0.334,0.253,0.011,0.587,0.0255,3,0.247,0.835,0.0362,22.2,0.957,0.98,0.938,47.1,46.1,138,3320
2015-02-14,2014,5,20,45,775.64,0.25,5,Dry,31,6,4,3,41,85,0.11,690.6,0.89,690.6,0,0,0,0,-3,3,31,6,4,0,44,732,990,967,23,0.342,0.262,0.0114,0.605,0.0263,3,0.253,0.858,0.0373,22.1,0.957,0.98,0.938,47.8,46.9,141,3380
2015-02-15,2014,5,20,46,793.67,0.24,5,Dry,31,6,4,3,41,85,0.11,708.7,0.89,708.7,0,0,0,0,-3,3,31,6,4,0,44,750,990,967.1,22.9,0.353,0.274,0.012,0.627,0.0273,3,0.261,0.888,0.0387,22,0.957,0.98,0.938,48.9,47.9,144,3450
2015-02-16,2014,5,20,47,811.81,0.24,5,Dry,31,6,4,3,41,85,0.1,726.8,0.9,726.8,0,0,0,0,-3,3,31,6,4,0,44,768,990,967.1,22.9,0.363,0.287,0.0125,0.649,0.0284,3,0.27,0.919,0.0402,21.9,0.957,0.98,0.938,49.9,48.2,145,3470
2015-02-17,2014,5,20,48,831.77,0.23,5,Dry,31,6,4,3,41,85,0.1,746.8,0.9,746.8,0,0,0,0,-3,3,31,6,4,0,44,788,990,967.2,22.8,0.376,0.3,0.0132,0.676,0.0297,3,0.279,0.955,0.0419,21.8,0.957,0.98,0.938,51,48.2,145,3470
2015-02-18,2014,5,21,49,853.17,0.22,5,Dry,31,6,4,3,41,85,0.1,768.2,0.9,768.2,0,0,0,0,-3,3,31,6,4,0,44,809,990,967.3,22.7,0.396,0.311,0.0137,0.706,0.0311,3,0.285,0.991,0.0437,21.7,0.956,0.98,0.937,52.1,48.2,145,3470
2015-02-19,2014,5,21,50,871.59,0.22,5,Dry,31,6,4,3,41,85,0.098,786.6,0.9,786.6,0,0,0,0,-3,3,31,6,4,0,44,828,990,967.4,22.6,0.413,0.32,0.0141,0.732,0.0324,4,0.208,0.94,0.0416,21.7,0.953,0.976,0.93,39.8,38.9,155,3730
2015-02-20,2014,5,21,51,890.73,0.21,5,Dry,31,6,4,3,41,85,0.095,805.7,0.91,805.7,0,0,0,0,-3,3,31,6,4,0,44,847,990,967.5,22.5,0.43,0.329,0.0146,0.759,0.0337,4,0.214,0.973,0.0432,21.6,0.954,0.977,0.932,40.6,39.7,159,3810
2015-02-21,2014,5,21,52,910.54,0.21,4,Mod_Dry,36,6,5,4,54,105,0.12,805.5,0.89,805.5,0,0,0,0,-4,4,36,6,5,0,58,853,990,967.5,22.5,0.435,0.329,0.0146,0.764,0.034,4,0.214,0.979,0.0436,21.5,0.954,0.977,0.932,40.5,39.5,158,3790
2015-02-22,2014,5,21,53,930.95,0.2,4,Mod_Dry,36,6,5,4,54,105,0.11,826,0.89,826,0,0,0,0,-4,4,36,6,5,0,58,873,990,967.6,22.4,0.454,0.339,0.0151,0.793,0.0354,4,0.221,1.01,0.0453,21.4,0.954,0.979,0.934,41.3,40.4,162,3880
2015-02-23,2014,5,21,54,947.22,0.2,4,Mod_Dry,36,6,5,4,54,105,0.11,842.2,0.89,842.2,0,0,0,0,-4,4,36,6,5,0,58,889,990,967.7,22.3,0.469,0.347,0.0155,0.816,0.0366,4,0.227,1.04,0.0467,21.3,0.954,0.98,0.935,41.9,41.1,164,3940
2015-02-24,2014,5,21,55,959.03,0.2,4,Mod_Dry,36,6,5,4,54,105,0.11,854,0.89,854,0,0,0,0,-4,4,36,6,5,0,58,901,990,967.7,22.3,0.48,0.352,0.0158,0.832,0.0374,4,0.231,1.06,0.0477,21.2,0.955,0.98,0.936,42.4,41.5,166,3990
2015-02-25,2014,5,22,56,966.2,0.19,4,Mod_Dry,36,6,5,4,54,105,0.11,861.2,0.89,861.2,0,0,0,0,-4,4,36,6,5,0,58,908,990,967.8,22.2,0.486,0.356,0.016,0.842,0.0379,4,0.233,1.08,0.0484,21.2,0.955,0.98,0.936,42.7,41.8,167,4010
2015-02-26,2014,5,22,57,968.6,0.19,4,Mod_Dry,36,6,5,4,54,105,0.11,863.6,0.89,863.6,0,0,0,0,-4,4,36,6,5,0,58,911,990,967.8,22.2,0.489,0.357,0.0161,0.845,0.038,4,0.234,1.08,0.0486,21.1,0.955,0.98,0.936,42.8,41.9,168,4020
2015-02-27,2014,5,22,58,971,0.19,4,Mod_Dry,36,6,5,4,54,105,0.11,866,0.89,866,0,0,0,0,-4,4,36,6,5,0,58,913,990,967.8,22.2,0.491,0.358,0.0161,0.849,0.0382,4,0.235,1.08,0.0488,21.1,0.955,0.98,0.936,42.8,42,168,4030
2015-02-28,2014,5,22,59,973.42,0.19,4,Mod_Dry,36,6,5,4,54,105,0.11,868.4,0.89,868.4,0,0,0,0,-4,4,36,6,5,0,58,915,990,967.8,22.2,0.493,0.359,0.0162,0.852,0.0384,4,0.236,1.09,0.049,21.1,0.955,0.98,0.936,42.9,42.1,168,4040
2015-03-01,2014,6,22,60,975.84,0.19,4,Mod_Dry,41,8,7,6,67,129,0.13,846.8,0.87,846.8,0,0,0,0,-6,6,41,8,7,0,73,903,990,967.8,22.2,0.481,0.349,0.0157,0.83,0.0374,4,0.228,1.06,0.0477,21.1,0.954,0.98,0.935,41.9,41,164,3940
2015-03-02,2014,6,22,61,978.26,0.19,4,Mod_Dry,41,8,7,6,67,129,0.13,849.3,0.87,849.3,0,0,0,0,-6,6,41,8,7,0,73,905,990,967.8,22.2,0.484,0.35,0.0158,0.834,0.0376,4,0.229,1.06,0.0479,21.1,0.954,0.98,0.935,42,41.1,165,3950
2015-03-03,2014,6,22,62,980.69,0.19,4,Mod_Dry,41,8,7,6,67,129,0.13,851.7,0.87,851.7,0,0,0,0,-6,6,41,8,7,0,73,908,990,967.8,22.2,0.486,0.351,0.0158,0.837,0.0377,4,0.23,1.07,0.0481,21.1,0.954,0.98,0.935,42.1,41.2,165,3960
2015-03-04,2014,6,23,63,978.26,0.19,4,Mod_Dry,41,8,7,6,67,129,0.13,849.3,0.87,849.3,0,0,0,0,-6,6,41,8,7,0,73,905,990,967.8,22.2,0.484,0.35,0.0158,0.834,0.0376,4,0.229,1.06,0.0479,21.1,0.954,0.98,0.935,42,41.1,165,3950
2015-03-05,2014,6,23,64,975.84,0.19,4,Mod_Dry,41,8,7,6,67,129,0.13,846.8,0.87,846.8,0,0,0,0,-6,6,41,8,7,0,73,903,990,967.8,22.2,0.481,0.349,0.0157,0.83,0.0374,4,0.228,1.06,0.0477,21.1,0.954,0.98,0.935,41.9,41,164,3940
2015-03-06,2014,6,23,65,973.42,0.19,4,Mod_Dry,41,8,7,6,67,129,0.13,844.4,0.87,844.4,0,0,0,0,-6,6,41,8,7,0,73,900,990,967.8,22.2,0.479,0.348,0.0157,0.827,0.0372,4,0.227,1.05,0.0475,21.2,0.954,0.98,0.935,41.8,40.9,164,3930
2015-03-07,2014,6,23,66,971,0.19,4,Mod_Dry,41,8,7,6,67,129,0.13,842,0.87,842,0,0,0,0,-6,6,41,8,7,0,73,898,990,967.8,22.2,0.477,0.347,0.0156,0.824,0.0371,4,0.227,1.05,0.0473,21.2,0.954,0.98,0.935,41.7,40.8,163,3920
2015-03-08,2014,6,23,67,968.6,0.19,4,Mod_Dry,41,8,7,6,67,129,0.13,839.6,0.87,839.6,0,0,0,0,-6,6,41,8,7,0,73,896,990,967.8,22.2,0.475,0.345,0.0155,0.82,0.0369,4,0.226,1.05,0.0471,21.2,0.954,0.979,0.935,41.6,40.7,163,3910
2015-03-09,2014,6,23,68,966.2,0.19,4,Mod_Dry,41,8,7,6,67,129,0.13,837.2,0.87,837.2,0,0,0,0,-6,6,41,8,7,0,73,893,990,967.8,22.2,0.473,0.344,0.0155,0.817,0.0367,4,0.225,1.04,0.0469,21.2,0.954,0.979,0.934,41.5,40.6,163,3900
2015-03-10,2014,6,23,69,963.8,0.19,4,Mod_Dry,41,8,7,6,67,129,0.13,834.8,0.87,834.8,0,0,0,0,-6,6,41,8,7,0,73,891,990,967.8,22.2,0.47,0.343,0.0154,0.813,0.0366,4,0.224,1.04,0.0466,21.2,0.954,0.979,0.934,41.4,40.5,162,3890
2015-03-11,2014,6,24,70,961.41,0.19,4,Mod_Dry,41,8,7,6,67,129,0.13,832.4,0.87,832.4,0,0,0,0,-6,6,41,8,7,0,73,888,990,967.7,22.3,0.468,0.342,0.0154,0.81,0.0364,4,0.223,1.03,0.0464,21.2,0.954,0.979,0.934,41.3,40.4,162,3880
2015-03-12,2014,6,24,71,959.03,0.2,4,Mod_Dry,41,8,7,6,67,129,0.14,830,0.86,830,0,0,0,0,-6,6,41,8,7,0,73,886,990,967.7,22.3,0.466,0.341,0.0153,0.807,0.0362,4,0.223,1.03,0.0462,21.2,0.954,0.979,0.934,41.2,40.3,161,3870
2015-03-13,2014,6,24,72,956.65,0.2,4,Mod_Dry,41,8,7,6,67,129,0.14,827.6,0.86,827.6,0,0,0,0,-6,6,41,8,7,0,73,884,990,967.7,22.3,0.464,0.34,0.0152,0.803,0.0361,4,0.222,1.03,0.046,21.2,0.954,0.978,0.933,41.1,40.2,161,3860
2015-03-14,2014,6,24,73,959.03,0.2,4,Mod_Dry,41,8,7,6,67,129,0.14,830,0.86,830,0,0,0,0,-6,6,41,8,7,0,73,886,990,967.7,22.3,0.466,0.341,0.0153,0.807,0.0362,4,0.223,1.03,0.0462,21.2,0.954,0.979,0.934,41.2,40.3,161,3870
2015-03-15,2014,6,24,74,961.41,0.19,4,Mod_Dry,41,8,7,6,67,129,0.13,832.4,0.87,832.4,0,0,0,0,-6,6,41,8,7,0,73,888,990,967.7,22.3,0.468,0.342,0.0154,0.81,0.0364,4,0.223,1.03,0.0464,21.2,0.954,0.979,0.934,41.3,40.4,162,3880
2015-03-16,2014,6,24,75,968.6,0.19,4,Mod_Dry,41,8,7,6,67,129,0.13,839.6,0.87,839.6,0,0,0,0,-6,6,41,8,7,0,73,896,990,967.8,22.2,0.475,0.345,0.0155,0.82,0.0369,4,0.226,1.05,0.0471,21.2,0.954,0.979,0.935,41.6,40.7,163,3910
2015-03-17,2014,6,24,76,975.84,0.19,4,Mod_Dry,41,8,7,6,67,129,0.13,846.8,0.87,846.8,0,0,0,0,-6,6,41,8,7,0,73,903,990,967.8,22.2,0.481,0.349,0.0157,0.83,0.0374,4,0.228,1.06,0.0477,21.1,0.954,0.98,0.935,41.9,41,164,3940
2015-03-18,2014,6,25,77,988.02,0.19,4,Mod_Dry,41,8,7,6,67,129,0.13,859,0.87,859,0,0,0,0,-6,6,41,8,7,0,73,915,990,967.9,22.1,0.493,0.355,0.016,0.847,0.0383,4,0.232,1.08,0.0488,21.1,0.955,0.98,0.936,42.4,41.5,166,3980
2015-03-19,2014,6,25,78,1005.3,0.18,4,Mod_Dry,41,8,7,6,67,129,0.13,876.3,0.87,876.3,0,0,0,0,-6,6,41,8,7,0,73,932,990,967.9,22.1,0.508,0.363,0.0164,0.872,0.0395,4,0.238,1.11,0.0503,21,0.955,0.98,0.936,43,42.2,169,4050
2015-03-20,2014,6,25,79,1028,0.18,4,Mod_Dry,41,8,7,6,67,129,0.13,899,0.88,899,0,0,0,0,-6,6,41,8,7,0,73,955,990,968,22,0.529,0.374,0.017,0.903,0.041,4,0.246,1.15,0.0522,20.9,0.955,0.98,0.936,43.9,43.1,172,4130
2015-03-21,2014,6,25,80,1051.1,0.17,4,Mod_Dry,41,8,7,6,67,129,0.12,922.1,0.88,922.1,0,0,0,0,-6,6,41,8,7,0,73,978,990,968.1,21.9,0.55,0.385,0.0176,0.936,0.0426,4,0.254,1.19,0.0542,20.8,0.955,0.98,0.936,44.8,43.9,176,4220
2015-03-22,2014,6,25,81,1069.3,0.17,4,Mod_Dry,41,8,7,6,67,129,0.12,940.3,0.88,940.3,0,0,0,0,-6,6,41,8,7,0,73,996,990,968.1,21.9,0.567,0.394,0.018,0.961,0.0439,4,0.26,1.22,0.0558,20.7,0.956,0.98,0.936,45.5,44.6,178,4280
2015-03-23,2014,6,25,82,1093.1,0.17,4,Mod_Dry,41,8,7,6,67,129,0.12,964.1,0.88,964.1,0,0,0,0,-6,6,41,8,7,0,73,1020,990,968.2,21.8,0.589,0.406,0.0186,0.994,0.0456,4,0.268,1.26,0.0579,20.5,0.956,0.98,0.936,46.4,45.5,182,4370
2015-03-24,2014,6,25,83,1122.7,0.16,4,Mod_Dry,41,8,7,6,67,129,0.12,993.7,0.89,993.7,0,0,0,0,-6,6,41,8,7,0,73,1050,990,968.3,21.7,0.625,0.42,0.0193,1.04,0.0481,4,0.278,1.32,0.0609,20.4,0.956,0.98,0.937,47.5,46.5,186,4470
2015-03-25,2014,6,26,84,1152.9,0.15,4,Mod_Dry,41,8,7,6,67,129,0.11,1024,0.89,1024,0,0,0,0,-6,6,41,8,7,0,73,1080,990,968.4,21.6,0.669,0.477,0.022,1.15,0.053,4,0.285,1.43,0.0662,20.2,0.955,0.98,0.936,48.4,47.4,190,4560
2015-03-26,2014,6,26,85,1177.9,0.15,4,Mod_Dry,41,8,7,6,67,129,0.11,1049,0.89,1049,0,0,0,0,-6,6,41,8,7,0,73,1100,990,968.5,21.5,0.706,0.533,0.0247,1.24,0.0575,4,0.29,1.53,0.071,20,0.955,0.98,0.936,49.2,48.2,193,4620
2015-03-27,2014,6,26,86,1192,0.15,4,Mod_Dry,41,8,7,6,67,129,0.11,1063,0.89,1063,0,0,0,0,-6,6,41,8,7,0,73,1120,990,968.5,21.5,0.726,0.565,0.0263,1.29,0.0601,4,0.293,1.58,0.0737,19.9,0.955,0.98,0.936,49.6,48.2,193,4630
2015-03-28,2014,6,26,87,1200.5,0.15,4,Mod_Dry,41,8,7,6,67,129,0.11,1071,0.89,1071,0,0,0,0,-6,6,41,8,7,0,73,1130,990,968.5,21.5,0.739,0.584,0.0272,1.32,0.0616,4,0.294,1.62,0.0753,19.9,0.955,0.98,0.936,49.8,48.2,193,4630
2015-03-29,2014,6,26,88,1203.3,0.15,4,Mod_Dry,41,8,7,6,67,129,0.11,1074,0.89,1074,0,0,0,0,-6,6,41,8,7,0,73,1130,990,968.5,21.5,0.743,0.59,0.0275,1.33,0.0621,4,0.295,1.63,0.0759,19.8,0.955,0.98,0.936,49.9,48.2,193,4630
2015-03-30,2014,6,26,89,1200.5,0.15,4,Mod_Dry,41,8,7,6,67,129,0.11,1071,0.89,1071,0,0,0,0,-6,6,41,8,7,0,73,1130,990,968.5,21.5,0.739,0.584,0.0272,1.32,0.0616,4,0.294,1.62,0.0753,19.9,0.955,0.98,0.936,49.8,48.2,193,4630
2015-03-31,2014,6,26,90,1197.6,0.15,4,Mod_Dry,41,8,7,6,67,129,0.11,1069,0.89,1069,0,0,0,0,-6,6,41,8,7,0,73,1120,990,968.5,21.5,0.735,0.577,0.0269,1.31,0.0611,4,0.294,1.61,0.0748,19.9,0.955,0.98,0.936,49.7,48.2,193,4630
2015-04-01,2014,7,27,91,1194.8,0.15,4,Mod_Dry,45,11,10,10,72,148,0.12,1047,0.88,1047,0,0,0,0,-10,10,45,11,10,0,82,1110,990,968.5,21.5,0.717,0.528,0.0246,1.25,0.058,4,0.289,1.53,0.0714,20,0.955,0.98,0.936,48.9,47.9,192,4600
2015-04-02,2014,7,27,92,1186.3,0.15,4,Mod_Dry,45,11,10,10,72,148,0.13,1038,0.88,1038,0,0,0,0,-10,10,45,11,10,0,82,1100,990,968.5,21.5,0.705,0.509,0.0237,1.21,0.0564,4,0.288,1.5,0.0698,20,0.955,0.98,0.936,48.7,47.7,191,4580
2015-04-03,2014,7,27,93,1177.9,0.15,4,Mod_Dry,45,11,10,10,72,148,0.13,1030,0.87,1030,0,0,0,0,-10,10,45,11,10,0,82,1100,990,968.5,21.5,0.692,0.49,0.0228,1.18,0.0549,4,0.286,1.47,0.0682,20.1,0.955,0.98,0.936,48.4,47.4,190,4550
2015-04-04,2014,7,27,94,1169.5,0.15,4,Mod_Dry,45,11,10,10,72,148,0.13,1022,0.87,1022,0,0,0,0,-10,10,45,11,10,0,82,1090,990,968.4,21.6,0.68,0.471,0.0219,1.15,0.0534,4,0.284,1.44,0.0666,20.1,0.955,0.98,0.936,48.2,47.2,189,4530
2015-04-05,2014,7,27,95,1155.6,0.15,4,Mod_Dry,45,11,10,10,72,148,0.13,1008,0.87,1008,0,0,0,0,-10,10,45,11,10,0,82,1070,990,968.4,21.6,0.66,0.44,0.0204,1.1,0.0509,4,0.282,1.38,0.0639,20.2,0.955,0.98,0.936,47.7,46.8,187,4490
2015-04-06,2014,7,27,96,1136.3,0.16,4,Mod_Dry,45,11,10,10,72,148,0.13,988.4,0.87,988.4,0,0,0,0,-10,10,45,11,10,0,82,1050,990,968.3,21.7,0.632,0.417,0.0193,1.05,0.0484,4,0.276,1.33,0.0611,20.3,0.955,0.98,0.936,47.1,46.2,185,4430
2015-04-07,2014,7,27,97,1117.3,0.16,4,Mod_Dry,45,11,10,10,72,148,0.13,969.3,0.87,969.3,0,0,0,0,-10,10,45,11,10,0,82,1040,990,968.3,21.7,0.604,0.408,0.0188,1.01,0.0466,4,0.27,1.28,0.059,20.4,0.955,0.98,0.936,46.4,45.5,182,4370
2015-04-08,2014,7,28,98,1103.8,0.16,4,Mod_Dry,45,11,10,10,72,148,0.13,955.8,0.87,955.8,0,0,0,0,-10,10,45,11,10,0,82,1020,990,968.2,21.8,0.59,0.402,0.0184,0.992,0.0456,4,0.265,1.26,0.0577,20.5,0.955,0.98,0.936,45.9,45,180,4320
2015-04-09,2014,7,28,99,1090.4,0.17,4,Mod_Dry,45,11,10,10,72,148,0.14,942.4,0.86,942.4,0,0,0,0,-10,10,45,11,10,0,82,1010,990,968.2,21.8,0.578,0.395,0.0181,0.973,0.0446,4,0.261,1.23,0.0566,20.6,0.955,0.98,0.936,45.4,44.5,178,4270
2015-04-10,2014,7,28,100,1082.5,0.17,4,Mod_Dry,45,11,10,10,72,148,0.14,934.5,0.86,934.5,0,0,0,0,-10,10,45,11,10,0,82,1000,990,968.2,21.8,0.571,0.391,0.0179,0.962,0.044,4,0.258,1.22,0.0559,20.6,0.955,0.98,0.936,45.1,44.2,177,4250
2015-04-11,2014,7,28,101,1074.6,0.17,5,Dry,40,10,8,5,62,125,0.12,949.6,0.88,949.6,0,0,0,0,-5,5,40,10,8,0,67,1010,990,968.1,21.9,0.577,0.399,0.0182,0.976,0.0446,4,0.263,1.24,0.0567,20.6,0.956,0.98,0.936,45.9,45,180,4320
2015-04-12,2014,7,28,102,1071.9,0.17,5,Dry,40,10,8,5,62,125,0.12,946.9,0.88,946.9,0,0,0,0,-5,5,40,10,8,0,67,1000,990,968.1,21.9,0.575,0.397,0.0182,0.972,0.0444,4,0.262,1.23,0.0564,20.6,0.956,0.98,0.936,45.8,44.9,179,4310
2015-04-13,2014,7,28,103,1074.6,0.17,5,Dry,40,10,8,5,62,125,0.12,949.6,0.88,949.6,0,0,0,0,-5,5,40,10,8,0,67,1010,990,968.1,21.9,0.577,0.399,0.0182,0.976,0.0446,4,0.263,1.24,0.0567,20.6,0.956,0.98,0.936,45.9,45,180,4320
2015-04-14,2014,7,28,104,1082.5,0.17,5,Dry,40,10,8,5,62,125,0.12,957.5,0.89,957.5,0,0,0,0,-5,5,40,10,8,0,67,1020,990,968.2,21.8,0.584,0.402,0.0184,0.987,0.0452,4,0.266,1.25,0.0573,20.6,0.956,0.98,0.936,46.2,45.3,181,4340
2015-04-15,2014,7,29,105,1090.4,0.17,5,Dry,40,10,8,5,62,125,0.12,965.4,0.89,965.4,0,0,0,0,-5,5,40,10,8,0,67,1020,990,968.2,21.8,0.592,0.406,0.0186,0.998,0.0457,4,0.268,1.27,0.058,20.5,0.956,0.98,0.936,46.5,45.6,182,4370
2015-04-16,2014,7,29,106,1098.5,0.16,5,Dry,40,10,8,5,62,125,0.11,973.5,0.89,973.5,0,0,0,0,-5,5,40,10,8,0,67,1030,990,968.2,21.8,0.599,0.41,0.0188,1.01,0.0463,4,0.271,1.28,0.0588,20.5,0.956,0.98,0.936,46.8,45.8,183,4400
2015-04-17,2014,7,29,107,1111.9,0.16,5,Dry,40,10,8,5,62,125,0.11,986.9,0.89,986.9,0,0,0,0,-5,5,40,10,8,0,67,1040,990,968.3,21.7,0.618,0.417,0.0192,1.03,0.0476,4,0.276,1.31,0.0602,20.4,0.956,0.98,0.937,47.3,46.3,185,4450
2015-04-18,2014,7,29,108,1130.9,0.16,5,Dry,40,10,8,5,62,125,0.11,1006,0.89,1006,0,0,0,0,-5,5,40,10,8,0,67,1060,990,968.3,21.7,0.646,0.436,0.0201,1.08,0.0499,4,0.281,1.36,0.0628,20.3,0.956,0.98,0.936,47.9,46.9,188,4510
2015-04-19,2014,7,29,109,1150.1,0.16,5,Dry,40,10,8,5,62,125,0.11,1025,0.89,1025,0,0,0,0,-5,5,40,10,8,0,67,1080,990,968.4,21.6,0.674,0.479,0.0222,1.15,0.0533,4,0.285,1.44,0.0665,20.2,0.955,0.98,0.936,48.5,47.5,190,4560
2015-04-20,2014,7,29,110,1169.5,0.15,5,Dry,40,10,8,5,62,125,0.11,1045,0.89,1045,0,0,0,0,-5,5,40,10,8,0,67,1100,990,968.4,21.6,0.702,0.523,0.0243,1.23,0.0568,4,0.289,1.51,0.0702,20.1,0.955,0.98,0.936,49,48.1,192,4610
2015-04-21,2014,7,29,111,1189.2,0.15,5,Dry,40,10,8,5,62,125,0.1,1064,0.9,1064,0,0,0,0,-5,5,40,10,8,0,67,1120,990,968.5,21.5,0.731,0.567,0.0264,1.3,0.0604,4,0.293,1.59,0.074,19.9,0.955,0.98,0.936,49.6,48.2,193,4630
2015-04-22,2014,7,30,112,1209,0.15,5,Dry,40,10,8,5,62,125,0.1,1084,0.9,1084,0,0,0,0,-5,5,40,10,8,0,67,1140,990,968.6,21.4,0.76,0.612,0.0285,1.37,0.064,4,0.297,1.67,0.0778,19.8,0.954,0.98,0.935,50.2,48.2,193,4630
2015-04-23,2014,7,30,113,1229,0.14,5,Dry,40,10,8,5,62,125,0.1,1104,0.9,1100,4,1,0,0,-5,8,41,10,8,0,70,1160,990,968.6,21.4,0.785,0.648,0.0303,1.43,0.067,4,0.3,1.73,0.0811,19.6,0.954,0.98,0.935,50.6,48.2,193,4630
2015-04-24,2014,7,30,114,1243.4,0.14,5,Dry,40,10,8,5,62,125,0.1,1118,0.9,1100,18,4,1,1,-4,16,44,11,9,1,78,1160,990,968.7,21.3,0.792,0.648,0.0304,1.44,0.0675,4,0.3,1.74,0.0816,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2015-04-25,2014,7,30,115,1252.1,0.14,5,Dry,40,10,8,5,62,125,0.1,1127,0.9,1100,27,6,1,1,-4,23,46,11,9,1,85,1170,990,968.7,21.3,0.795,0.648,0.0304,1.44,0.0677,4,0.3,1.74,0.0818,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
2015-04-26,2014,7,30,116,1255,0.14,5,Dry,40,10,8,5,62,125,0.1,1130,0.9,1100,30,7,1,1,-4,25,47,11,9,1,87,1170,990,968.7,21.3,0.797,0.648,0.0304,1.44,0.0678,4,0.3,1.74,0.0819,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
2015-04-27,2014,7,30,117,1252.1,0.14,5,Dry,40,10,8,5,62,125,0.1,1127,0.9,1100,27,6,1,1,-4,23,46,11,9,1,85,1170,990,968.7,21.3,0.795,0.648,0.0304,1.44,0.0677,4,0.3,1.74,0.0818,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
2015-04-28,2014,7,30,118,1243.4,0.14,5,Dry,40,10,8,5,62,125,0.1,1118,0.9,1100,18,4,1,1,-4,16,44,11,9,1,78,1160,990,968.7,21.3,0.792,0.648,0.0304,1.44,0.0675,4,0.3,1.74,0.0816,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2015-04-29,2014,7,31,119,1234.8,0.14,5,Dry,40,10,8,5,62,125,0.1,1110,0.9,1100,10,2,0,0,-5,13,42,10,8,0,75,1160,990,968.6,21.4,0.786,0.648,0.0303,1.43,0.0671,4,0.3,1.73,0.0812,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
2015-04-30,2014,7,31,120,1220.4,0.14,5,Dry,40,10,8,5,62,125,0.1,1095,0.9,1095,0,0,0,0,-5,5,40,10,8,0,67,1150,990,968.6,21.4,0.777,0.638,0.0298,1.41,0.0661,4,0.299,1.71,0.08,19.7,0.954,0.98,0.935,50.5,48.2,193,4630
2015-05-01,2014,8,31,121,1200.5,0.15,4,Mod_Dry,47,10,10,10,115,192,0.16,1008,0.84,1008,0,0,0,0,-10,10,47,10,10,0,125,1080,990,968.5,21.5,0.663,0.442,0.0206,1.1,0.0514,4,0.282,1.39,0.0646,20.1,0.955,0.98,0.936,47.4,46.5,186,4460
2015-05-02,2014,8,31,122,1180.7,0.15,4,Mod_Dry,47,10,10,10,115,192,0.16,988.7,0.84,988.7,0,0,0,0,-10,10,47,10,10,0,125,1060,990,968.5,21.5,0.634,0.418,0.0194,1.05,0.0488,4,0.276,1.33,0.0616,20.2,0.955,0.98,0.936,46.8,45.9,183,4400
2015-05-03,2014,8,31,123,1161.2,0.15,4,Mod_Dry,47,10,10,10,115,192,0.17,969.2,0.83,969.2,0,0,0,0,-10,10,47,10,10,0,125,1040,990,968.4,21.6,0.605,0.408,0.0189,1.01,0.0469,4,0.27,1.28,0.0594,20.3,0.955,0.98,0.936,46.1,45.2,181,4340
2015-05-04,2014,8,31,124,1136.3,0.16,4,Mod_Dry,47,10,10,10,115,192,0.17,944.4,0.83,944.4,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.581,0.396,0.0183,0.977,0.0451,4,0.261,1.24,0.0571,20.4,0.955,0.98,0.936,45.2,44.3,177,4250
2015-05-05,2014,8,31,125,1111.9,0.16,4,Mod_Dry,47,10,10,10,115,192,0.17,919.9,0.83,919.9,0,0,0,0,-10,10,47,10,10,0,125,987,990,968.3,21.7,0.558,0.384,0.0177,0.943,0.0433,4,0.253,1.2,0.055,20.6,0.955,0.98,0.936,44.3,43.4,174,4170
2015-05-06,2014,8,32,126,1087.8,0.17,4,Mod_Dry,47,10,10,10,115,192,0.18,895.8,0.82,895.8,0,0,0,0,-10,10,47,10,10,0,125,963,990,968.2,21.8,0.536,0.373,0.0171,0.909,0.0416,4,0.245,1.15,0.0529,20.7,0.955,0.98,0.936,43.4,42.5,170,4080
2015-05-07,2014,8,32,127,1064.1,0.17,4,Mod_Dry,47,10,10,10,115,192,0.18,872.1,0.82,872.1,0,0,0,0,-10,10,47,10,10,0,125,939,990,968.1,21.9,0.515,0.361,0.0165,0.876,0.04,4,0.237,1.11,0.0508,20.8,0.955,0.98,0.935,42.4,41.6,166,3990
2015-05-08,2014,8,32,128,1040.8,0.18,4,Mod_Dry,47,10,10,10,115,192,0.18,848.8,0.82,848.8,0,0,0,0,-10,10,47,10,10,0,125,916,990,968,22,0.493,0.35,0.0159,0.843,0.0384,4,0.229,1.07,0.0488,20.9,0.954,0.979,0.934,41.5,40.6,163,3900
2015-05-09,2014,8,32,129,1017.9,0.18,4,Mod_Dry,47,10,10,10,115,192,0.19,825.9,0.81,825.9,0,0,0,0,-10,10,47,10,10,0,125,893,990,968,22,0.472,0.339,0.0154,0.811,0.0368,4,0.221,1.03,0.0468,21,0.954,0.977,0.932,40.6,39.6,159,3810
2015-05-10,2014,8,32,130,995.41,0.19,4,Mod_Dry,47,10,10,10,115,192,0.19,803.4,0.81,803.4,0,0,0,0,-10,10,47,10,10,0,125,870,990,967.9,22.1,0.452,0.328,0.0148,0.78,0.0352,4,0.214,0.993,0.0449,21.1,0.953,0.975,0.929,39.7,38.7,155,3710
2015-05-11,2014,8,32,131,973.42,0.19,5,Dry,42,9,8,6,82,147,0.15,826.4,0.85,826.4,0,0,0,0,-6,6,42,9,8,0,88,885,990,967.8,22.2,0.465,0.339,0.0153,0.804,0.0362,4,0.221,1.03,0.0462,21.2,0.954,0.978,0.933,40.9,40,160,3840
2015-05-12,2014,8,32,132,951.92,0.2,5,Dry,42,9,8,6,82,147,0.15,804.9,0.85,804.9,0,0,0,0,-6,6,42,9,8,0,88,864,990,967.7,22.3,0.446,0.329,0.0147,0.774,0.0347,4,0.214,0.989,0.0443,21.3,0.953,0.976,0.931,40.1,39.1,157,3760
2015-05-13,2014,8,33,133,935.56,0.2,5,Dry,42,9,8,6,82,147,0.16,788.6,0.84,788.6,0,0,0,0,-6,6,42,9,8,0,88,848,990,967.6,22.4,0.431,0.321,0.0143,0.751,0.0336,4,0.209,0.96,0.0429,21.4,0.953,0.975,0.929,39.4,38.4,154,3690
2015-05-14,2014,8,33,134,919.54,0.21,5,Dry,42,9,8,6,82,147,0.16,772.5,0.84,772.5,0,0,0,0,-6,6,42,9,8,0,88,832,990,967.6,22.4,0.416,0.313,0.014,0.729,0.0325,3,0.286,1.02,0.0453,21.4,0.956,0.98,0.937,51.7,48.2,145,3470
2015-05-15,2014,8,33,135,903.87,0.21,5,Dry,42,9,8,6,82,147,0.16,756.9,0.84,756.9,0,0,0,0,-6,6,42,9,8,0,88,816,990,967.5,22.5,0.402,0.305,0.0136,0.707,0.0315,3,0.282,0.989,0.044,21.5,0.957,0.98,0.937,50.9,48.2,145,3470
2015-05-16,2014,8,33,136,888.57,0.21,5,Dry,42,9,8,6,82,147,0.17,741.6,0.83,741.6,0,0,0,0,-6,6,42,9,8,0,88,801,990,967.5,22.5,0.388,0.296,0.0131,0.684,0.0303,3,0.276,0.96,0.0426,21.6,0.957,0.98,0.938,50.1,48.2,145,3470
2015-05-17,2014,8,33,137,873.68,0.22,5,Dry,42,9,8,6,82,147,0.17,726.7,0.83,726.7,0,0,0,0,-6,6,42,9,8,0,88,786,990,967.4,22.6,0.374,0.286,0.0127,0.661,0.0292,3,0.27,0.93,0.0411,21.7,0.957,0.98,0.938,49.3,48.2,145,3470
2015-05-18,2014,8,33,138,859.22,0.22,5,Dry,42,9,8,6,82,147,0.17,712.2,0.83,712.2,0,0,0,0,-6,6,42,9,8,0,88,771,990,967.3,22.7,0.365,0.277,0.0122,0.642,0.0283,3,0.263,0.905,0.0399,21.8,0.957,0.98,0.938,48.5,47.5,143,3420
2015-05-19,2014,8,33,139,845.24,0.23,5,Dry,42,9,8,6,82,147,0.17,698.2,0.83,698.2,0,0,0,0,-6,6,42,9,8,0,88,757,990,967.3,22.7,0.357,0.267,0.0118,0.624,0.0275,3,0.257,0.881,0.0388,21.8,0.957,0.98,0.938,47.7,46.7,140,3370
2015-05-20,2014,8,34,140,831.77,0.23,5,Dry,42,9,8,6,82,147,0.18,684.8,0.82,684.8,0,0,0,0,-6,6,42,9,8,0,88,744,990,967.2,22.8,0.349,0.258,0.0113,0.608,0.0267,3,0.251,0.858,0.0377,21.9,0.957,0.98,0.938,46.9,46,138,3310
2015-05-21,2014,8,34,141,818.89,0.23,5,Dry,42,9,8,6,82,147,0.18,671.9,0.82,671.9,0,0,0,0,-6,6,42,9,8,0,88,731,990,967.2,22.8,0.342,0.25,0.0109,0.592,0.0259,3,0.245,0.837,0.0367,22,0.957,0.98,0.938,46.2,45.3,136,3260
2015-05-22,2014,8,34,142,806.66,0.24,5,Dry,42,9,8,6,82,147,0.18,659.7,0.82,659.7,0,0,0,0,-6,6,42,9,8,0,88,719,990,967.1,22.9,0.335,0.242,0.0106,0.577,0.0252,3,0.239,0.816,0.0357,22.1,0.956,0.98,0.937,45.5,44.6,134,3210
2015-05-23,2014,8,34,143,795.23,0.24,5,Dry,42,9,8,6,82,147,0.18,648.2,0.81,648.2,0,0,0,0,-6,6,42,9,8,0,88,707,990,967.1,22.9,0.328,0.234,0.0102,0.562,0.0245,3,0.234,0.797,0.0348,22.1,0.956,0.98,0.937,44.8,43.9,132,3160
2015-05-24,2014,8,34,144,784.76,0.25,5,Dry,42,9,8,6,82,147,0.19,637.8,0.81,637.8,0,0,0,0,-6,6,42,9,8,0,88,697,990,967,23,0.322,0.227,0.00989,0.55,0.0239,3,0.229,0.779,0.0339,22.2,0.956,0.98,0.937,44.2,43.3,130,3120
2015-05-25,2014,8,34,145,775.64,0.25,5,Dry,42,9,8,6,82,147,0.19,628.6,0.81,628.6,0,0,0,0,-6,6,42,9,8,0,88,688,990,967,23,0.317,0.221,0.00961,0.538,0.0234,3,0.225,0.764,0.0332,22.2,0.955,0.98,0.936,43.7,42.8,128,3080
2015-05-26,2014,8,34,146,767.77,0.26,5,Dry,42,9,8,6,82,147,0.19,620.8,0.81,620.8,0,0,0,0,-6,6,42,9,8,0,88,680,990,967,23,0.313,0.216,0.00937,0.529,0.0229,3,0.222,0.75,0.0326,22.3,0.955,0.98,0.936,43.2,42.3,127,3050
2015-05-27,2014,8,35,147,754.37,0.26,5,Dry,42,9,8,6,82,147,0.2,607.4,0.81,607.4,0,0,0,0,-6,6,42,9,8,0,88,666,990,966.9,23.1,0.305,0.207,0.00896,0.512,0.0222,3,0.216,0.728,0.0315,22.4,0.955,0.98,0.935,42.4,41.5,125,2990
2015-05-28,2014,8,35,148,740.43,0.27,5,Dry,42,9,8,6,82,147,0.2,593.4,0.8,593.4,0,0,0,0,-6,6,42,9,8,0,88,652,990,966.9,23.1,0.297,0.197,0.00853,0.495,0.0214,3,0.21,0.704,0.0304,22.4,0.954,0.979,0.934,41.5,40.6,122,2930
2015-05-29,2014,8,35,149,727.03,0.27,5,Dry,42,9,8,6,82,147,0.2,580,0.8,580,0,0,0,0,-6,6,42,9,8,0,88,639,990,966.8,23.2,0.29,0.188,0.00813,0.478,0.0206,3,0.204,0.682,0.0294,22.5,0.953,0.977,0.931,40.7,39.8,119,2860
2015-05-30,2014,8,35,150,714.72,0.28,5,Dry,42,9,8,6,82,147,0.21,567.7,0.79,567.7,0,0,0,0,-6,6,42,9,8,0,88,627,990,966.8,23.2,0.283,0.18,0.00776,0.463,0.0199,3,0.198,0.661,0.0284,22.6,0.952,0.976,0.929,39.9,38.9,117,2800
2015-05-31,2014,8,35,151,701.87,0.28,5,Dry,42,9,8,6,82,147,0.21,554.9,0.79,554.9,0,0,0,0,-6,6,42,9,8,0,88,614,990,966.7,23.3,0.275,0.172,0.00737,0.447,0.0192,3,0.192,0.639,0.0274,22.7,0.951,0.974,0.926,39.1,38.1,114,2740
2015-06-01,2014,9,35,152,689.57,0.29,5,Dry,39,9,7,5,59,119,0.17,570.6,0.83,570.6,0,0,0,0,-5,5,39,9,7,0,64,626,990,966.7,23.3,0.282,0.182,0.0078,0.464,0.0199,3,0.199,0.663,0.0284,22.7,0.952,0.977,0.93,40.3,39.3,118,2830
2015-06-02,2014,9,35,153,678.36,0.29,5,Dry,39,9,7,5,59,119,0.17,559.4,0.82,559.4,0,0,0,0,-5,5,39,9,7,0,64,614,990,966.6,23.4,0.276,0.175,0.00747,0.45,0.0193,3,0.194,0.645,0.0276,22.7,0.951,0.975,0.928,39.6,38.6,116,2780
2015-06-03,2014,9,36,154,666.6,0.3,5,Dry,39,9,7,5,59,119,0.18,547.6,0.82,547.6,0,0,0,0,-5,5,39,9,7,0,64,603,990,966.6,23.4,0.269,0.167,0.00712,0.436,0.0186,3,0.189,0.625,0.0267,22.8,0.951,0.973,0.925,38.8,37.8,113,2720
2015-06-04,2014,9,36,155,655.39,0.3,5,Dry,39,9,7,5,59,119,0.18,536.4,0.82,536.4,0,0,0,0,-5,5,39,9,7,0,64,591,990,966.5,23.5,0.263,0.159,0.00679,0.422,0.018,3,0.184,0.606,0.0258,22.9,0.95,0.972,0.923,38.1,37,111,2670
2015-06-05,2014,9,36,156,645.27,0.31,5,Dry,39,9,7,5,59,119,0.18,526.3,0.82,526.3,0,0,0,0,-5,5,39,9,7,0,64,581,990,966.5,23.5,0.257,0.153,0.00649,0.409,0.0174,3,0.179,0.589,0.025,22.9,0.949,0.97,0.921,37.4,36.3,109,2620
2015-06-06,2014,9,36,157,634.61,0.31,5,Dry,39,9,7,5,59,119,0.19,515.6,0.81,515.6,0,0,0,0,-5,5,39,9,7,0,64,571,990,966.4,23.6,0.251,0.145,0.00617,0.396,0.0168,3,0.175,0.571,0.0242,23,0.948,0.97,0.919,36.7,35.6,107,2570
2015-06-07,2014,9,36,158,624.49,0.32,5,Dry,39,9,7,5,59,119,0.19,505.5,0.81,505.5,0,0,0,0,-5,5,39,9,7,0,64,560,990,966.4,23.6,0.245,0.139,0.00588,0.384,0.0163,3,0.17,0.554,0.0235,23,0.947,0.97,0.918,36.1,35,105,2520
2015-06-08,2014,9,36,159,615.47,0.32,5,Dry,39,9,7,5,59,119,0.19,496.5,0.81,496.5,0,0,0,0,-5,5,39,9,7,0,64,551,990,966.4,23.6,0.24,0.133,0.00564,0.373,0.0158,3,0.166,0.539,0.0228,23.1,0.946,0.97,0.917,35.5,34.4,103,2480
2015-06-09,2014,9,36,160,605.9,0.33,5,Dry,39,9,7,5,59,119,0.2,486.9,0.8,486.9,0,0,0,0,-5,5,39,9,7,0,64,542,990,966.3,23.7,0.234,0.129,0.00544,0.363,0.0153,2,0.271,0.634,0.0268,23,0.956,0.98,0.937,52.6,48.2,96.4,2310
2015-06-10,2014,9,37,161,596.33,0.33,5,Dry,39,9,7,5,59,119,0.2,477.3,0.8,477.3,0,0,0,0,-5,5,39,9,7,0,64,532,990,966.3,23.7,0.229,0.124,0.00524,0.353,0.0149,2,0.265,0.618,0.0261,23.1,0.956,0.98,0.937,51.7,48.2,96.4,2310
2015-06-11,2014,9,37,162,586.76,0.34,5,Dry,39,9,7,5,59,119,0.2,467.8,0.8,467.8,0,0,0,0,-5,5,39,9,7,0,64,523,990,966.2,23.8,0.224,0.12,0.00504,0.343,0.0145,2,0.258,0.602,0.0253,23.2,0.957,0.98,0.938,50.8,48.2,96.4,2310
2015-06-12,2014,9,37,163,577.73,0.34,5,Dry,39,9,7,5,59,119,0.21,458.7,0.79,458.7,0,0,0,0,-5,5,39,9,7,0,64,514,990,966.2,23.8,0.218,0.116,0.00485,0.334,0.014,2,0.252,0.586,0.0246,23.2,0.958,0.98,0.938,50,48.2,96.4,2310
2015-06-13,2014,9,37,164,569.8,0.35,5,Dry,39,9,7,5,59,119,0.21,450.8,0.79,450.8,0,0,0,0,-5,5,39,9,7,0,64,506,990,966.2,23.8,0.214,0.112,0.00469,0.326,0.0137,2,0.247,0.573,0.024,23.3,0.958,0.98,0.939,49.3,48.2,96.4,2310
2015-06-14,2014,9,37,165,561.33,0.35,5,Dry,39,9,7,5,59,119,0.21,442.3,0.79,442.3,0,0,0,0,-5,5,39,9,7,0,64,497,990,966.1,23.9,0.211,0.108,0.00451,0.319,0.0134,2,0.241,0.56,0.0235,23.3,0.958,0.98,0.939,48.4,47.5,94.9,2280
2015-06-15,2014,9,37,166,552.85,0.36,5,Dry,39,9,7,5,59,119,0.21,433.9,0.79,433.9,0,0,0,0,-5,5,39,9,7,0,64,489,990,966.1,23.9,0.208,0.104,0.00434,0.312,0.013,2,0.235,0.547,0.0229,23.4,0.957,0.98,0.938,47.6,46.6,93.3,2240
2015-06-16,2014,9,37,167,544.37,0.36,5,Dry,39,9,7,5,59,119,0.22,425.4,0.78,425.4,0,0,0,0,-5,5,39,9,7,0,64,480,990,966,24,0.205,0.0998,0.00417,0.305,0.0127,2,0.23,0.534,0.0223,23.4,0.957,0.98,0.937,46.7,45.8,91.6,2200
2015-06-17,2014,9,38,168,536.44,0.37,5,Dry,39,9,7,5,59,119,0.22,417.4,0.78,417.4,0,0,0,0,-5,5,39,9,7,0,64,472,990,966,24,0.202,0.096,0.004,0.298,0.0124,2,0.224,0.523,0.0218,23.5,0.956,0.98,0.937,45.9,45,90,2160
2015-06-18,2014,9,38,169,529.61,0.37,5,Dry,39,9,7,5,59,119,0.23,410.6,0.78,410.6,0,0,0,0,-5,5,39,9,7,0,64,466,990,966,24,0.2,0.0928,0.00386,0.293,0.0122,2,0.22,0.512,0.0213,23.5,0.956,0.98,0.937,45.2,44.3,88.6,2130
2015-06-19,2014,9,38,170,522.22,0.38,5,Dry,39,9,7,5,59,119,0.23,403.2,0.77,403.2,0,0,0,0,-5,5,39,9,7,0,64,458,990,965.9,24.1,0.197,0.0893,0.00371,0.287,0.0119,2,0.215,0.501,0.0208,23.5,0.955,0.98,0.936,44.5,43.6,87.2,2090
2015-06-20,2014,9,38,171,514.84,0.38,5,Dry,39,9,7,5,59,119,0.23,395.8,0.77,395.8,0,0,0,0,-5,5,39,9,7,0,64,451,990,965.9,24.1,0.195,0.0858,0.00356,0.28,0.0116,2,0.21,0.49,0.0204,23.6,0.954,0.98,0.935,43.7,42.8,85.7,2060
2015-06-21,2014,9,38,172,507.46,0.38,5,Dry,39,9,7,5,59,119,0.23,388.5,0.77,388.5,0,0,0,0,-5,5,39,9,7,0,64,443,990,965.9,24.1,0.192,0.0824,0.00341,0.274,0.0114,2,0.205,0.479,0.0199,23.6,0.953,0.98,0.934,42.9,42.1,84.1,2020
2015-06-22,2014,9,38,173,500.62,0.39,5,Dry,39,9,7,5,59,119,0.24,381.6,0.76,381.6,0,0,0,0,-5,5,39,9,7,0,64,437,990,965.9,24.1,0.19,0.0791,0.00328,0.269,0.0111,2,0.2,0.469,0.0194,23.7,0.953,0.98,0.934,42.2,41.4,82.7,1990
2015-06-23,2014,9,38,174,493.79,0.39,5,Dry,39,9,7,5,59,119,0.24,374.8,0.76,374.8,0,0,0,0,-5,5,39,9,7,0,64,430,990,965.8,24.2,0.187,0.0759,0.00314,0.263,0.0109,2,0.195,0.459,0.019,23.7,0.952,0.979,0.932,41.5,40.6,81.2,1950
2015-06-24,2014,9,39,175,486.95,0.4,5,Dry,39,9,7,5,59,119,0.24,367.9,0.76,367.9,0,0,0,0,-5,5,39,9,7,0,64,423,990,965.8,24.2,0.185,0.0727,0.003,0.257,0.0106,2,0.191,0.448,0.0185,23.8,0.951,0.978,0.93,40.8,39.9,79.7,1910
2015-06-25,2014,9,39,176,481.21,0.4,5,Dry,39,9,7,5,59,119,0.25,362.2,0.75,362.2,0,0,0,0,-5,5,39,9,7,0,64,417,990,965.8,24.2,0.183,0.07,0.00289,0.253,0.0104,2,0.187,0.44,0.0181,23.8,0.95,0.976,0.928,40.2,39.2,78.4,1880
2015-06-26,2014,9,39,177,474.92,0.41,5,Dry,39,9,7,5,59,119,0.25,355.9,0.75,355.9,0,0,0,0,-5,5,39,9,7,0,64,411,990,965.7,24.3,0.181,0.067,0.00276,0.248,0.0102,2,0.183,0.43,0.0177,23.8,0.949,0.975,0.925,39.5,38.5,77,1850
2015-06-27,2014,9,39,178,468.63,0.41,5,Dry,39,9,7,5,59,119,0.25,349.6,0.75,349.6,0,0,0,0,-5,5,39,9,7,0,64,405,990,965.7,24.3,0.178,0.064,0.00264,0.242,0.00998,2,0.179,0.421,0.0173,23.9,0.948,0.973,0.923,38.8,37.8,75.6,1810
2015-06-28,2014,9,39,179,462.34,0.41,5,Dry,39,9,7,5,59,119,0.26,343.3,0.74,343.3,0,0,0,0,-5,5,39,9,7,0,64,398,990,965.7,24.3,0.176,0.0611,0.00251,0.237,0.00975,2,0.174,0.411,0.0169,23.9,0.947,0.972,0.921,38.1,37.1,74.1,1780
2015-06-29,2014,9,39,180,456.05,0.42,5,Dry,39,9,7,5,59,119,0.26,337.1,0.74,337.1,0,0,0,0,-5,5,39,9,7,0,64,392,990,965.7,24.3,0.174,0.0581,0.00239,0.232,0.00953,2,0.17,0.402,0.0165,23.9,0.946,0.971,0.919,37.5,36.4,72.7,1750
2015-06-30,2014,9,39,181,450.31,0.42,5,Dry,39,9,7,5,59,119,0.26,331.3,0.74,331.3,0,0,0,0,-5,5,39,9,7,0,64,386,990,965.6,24.4,0.172,0.0554,0.00227,0.227,0.00932,2,0.166,0.393,0.0161,24,0.946,0.97,0.917,36.8,35.7,71.5,1720
2015-07-01,2014,10,40,182,444.57,0.43,4,Mod_Dry,42,9,8,6,70,135,0.3,309.6,0.7,309.6,0,0,0,0,-6,6,42,9,8,0,76,369,990,965.6,24.4,0.166,0.0451,0.00185,0.211,0.00864,2,0.151,0.362,0.0148,24,0.942,0.97,0.914,34.4,33.4,66.7,1600
2015-07-02,2014,10,40,183,438.83,0.43,4,Mod_Dry,42,9,8,6,70,135,0.31,303.8,0.69,303.8,0,0,0,0,-6,6,42,9,8,0,76,363,990,965.6,24.4,0.164,0.0424,0.00174,0.206,0.00843,2,0.148,0.354,0.0145,24.1,0.941,0.97,0.913,33.8,32.7,65.5,1570
2015-07-03,2014,10,40,184,433.08,0.43,4,Mod_Dry,42,9,8,6,70,135,0.31,298.1,0.69,298.1,0,0,0,0,-6,6,42,9,8,0,76,357,990,965.5,24.5,0.162,0.0397,0.00162,0.201,0.00823,2,0.144,0.345,0.0141,24.1,0.94,0.97,0.912,33.1,32.1,64.3,1540
2015-07-04,2014,10,40,185,428.43,0.44,4,Mod_Dry,42,9,8,6,70,135,0.32,293.4,0.69,293.4,0,0,0,0,-6,6,42,9,8,0,76,352,990,965.5,24.5,0.16,0.0375,0.00153,0.197,0.00807,2,0.141,0.338,0.0138,24.1,0.939,0.97,0.911,32.6,31.6,63.3,1520
2015-07-05,2014,10,40,186,423.24,0.44,4,Mod_Dry,42,9,8,6,70,135,0.32,288.2,0.68,288.2,0,0,0,0,-6,6,42,9,8,0,76,347,990,965.5,24.5,0.158,0.035,0.00143,0.193,0.00788,2,0.137,0.33,0.0135,24.2,0.938,0.97,0.91,32,31.1,62.2,1490
2015-07-06,2014,10,40,187,418.04,0.45,4,Mod_Dry,42,9,8,6,70,135,0.32,283,0.68,283,0,0,0,0,-6,6,42,9,8,0,76,342,990,965.5,24.5,0.156,0.0326,0.00133,0.189,0.0077,2,0.134,0.322,0.0131,24.2,0.937,0.97,0.909,31.5,30.5,61,1470
2015-07-07,2014,10,40,188,412.85,0.45,4,Mod_Dry,42,9,8,6,70,135,0.33,277.9,0.67,277.9,0,0,0,0,-6,6,42,9,8,0,76,337,990,965.5,24.5,0.154,0.0301,0.00123,0.185,0.00752,2,0.13,0.315,0.0128,24.2,0.936,0.97,0.908,30.9,30,59.9,1440
2015-07-08,2014,10,41,189,407.65,0.45,4,Mod_Dry,42,9,8,6,70,135,0.33,272.6,0.67,272.6,0,0,0,0,-6,6,42,9,8,0,76,332,990,965.4,24.6,0.153,0.0277,0.00113,0.18,0.00734,2,0.127,0.307,0.0125,24.3,0.935,0.97,0.907,30.3,29.4,58.8,1410
2015-07-09,2014,10,41,190,402.46,0.46,4,Mod_Dry,42,9,8,6,70,135,0.34,267.5,0.67,267.5,0,0,0,0,-6,6,42,9,8,0,76,326,990,965.4,24.6,0.151,0.0252,0.00103,0.176,0.00716,2,0.123,0.299,0.0122,24.3,0.934,0.97,0.906,29.7,28.8,57.7,1380
2015-07-10,2014,10,41,191,397.81,0.46,4,Mod_Dry,42,9,8,6,70,135,0.34,262.8,0.66,262.8,0,0,0,0,-6,6,42,9,8,0,76,322,990,965.4,24.6,0.149,0.023,0.000936,0.172,0.007,2,0.12,0.292,0.0119,24.3,0.932,0.97,0.905,29.2,28.3,56.7,1360
2015-07-11,2014,10,41,192,393.16,0.47,4,Mod_Dry,42,9,8,6,70,135,0.34,258.2,0.66,258.2,0,0,0,0,-6,6,42,9,8,0,76,317,990,965.4,24.6,0.147,0.0209,0.000846,0.168,0.00683,2,0.117,0.285,0.0116,24.3,0.931,0.97,0.904,28.7,27.8,55.7,1340
2015-07-12,2014,10,41,193,388.51,0.47,4,Mod_Dry,42,9,8,6,70,135,0.35,253.5,0.65,253.5,0,0,0,0,-6,6,42,9,8,0,76,313,990,965.3,24.7,0.146,0.0187,0.000757,0.164,0.00667,2,0.114,0.278,0.0113,24.4,0.93,0.97,0.903,28.2,27.4,54.7,1310
2015-07-13,2014,10,41,194,383.86,0.47,4,Mod_Dry,42,9,8,6,70,135,0.35,248.9,0.65,248.9,0,0,0,0,-6,6,42,9,8,0,76,308,990,965.3,24.7,0.144,0.0169,0.000685,0.161,0.00653,2,0.11,0.272,0.011,24.4,0.929,0.97,0.901,27.7,26.8,53.7,1290
2015-07-14,2014,10,41,195,380.31,0.48,4,Mod_Dry,42,9,8,6,70,135,0.35,245.3,0.65,245.3,0,0,0,0,-6,6,42,9,8,0,76,304,990,965.3,24.7,0.143,0.0166,0.000672,0.16,0.00646,2,0.108,0.268,0.0108,24.4,0.928,0.97,0.9,27.3,26.5,52.9,1270
2015-07-15,2014,10,42,196,376.21,0.48,4,Mod_Dry,42,9,8,6,70,135,0.36,241.2,0.64,241.2,0,0,0,0,-6,6,42,9,8,0,76,300,990,965.3,24.7,0.141,0.0163,0.000658,0.158,0.00638,2,0.105,0.263,0.0106,24.5,0.927,0.97,0.899,26.8,26,52,1250
2015-07-16,2014,10,42,197,372.11,0.48,4,Mod_Dry,42,9,8,6,70,135,0.36,237.1,0.64,237.1,0,0,0,0,-6,6,42,9,8,0,76,296,990,965.3,24.7,0.14,0.0159,0.000643,0.156,0.0063,2,0.103,0.258,0.0104,24.5,0.925,0.97,0.898,26.3,25.5,51.1,1230
2015-07-17,2014,10,42,198,368.01,0.49,4,Mod_Dry,42,9,8,6,70,135,0.37,233,0.63,233,0,0,0,0,-6,6,42,9,8,0,76,292,990,965.2,24.8,0.139,0.0156,0.000628,0.154,0.00623,2,0.0998,0.254,0.0103,24.5,0.924,0.97,0.896,25.9,25.1,50.2,1200
2015-07-18,2014,10,42,199,363.9,0.49,4,Mod_Dry,42,9,8,6,70,135,0.37,228.9,0.63,228.9,0,0,0,0,-6,6,42,9,8,0,76,288,990,965.2,24.8,0.137,0.0152,0.000614,0.152,0.00615,1,0.252,0.404,0.0163,24.4,0.958,0.98,0.939,52.4,48.2,48.2,1160
2015-07-19,2014,10,42,200,359.8,0.5,4,Mod_Dry,42,9,8,6,70,135,0.38,224.8,0.63,224.8,0,0,0,0,-6,6,42,9,8,0,76,284,990,965.2,24.8,0.136,0.0149,0.000599,0.151,0.00607,1,0.246,0.397,0.016,24.4,0.959,0.98,0.94,51.6,48.2,48.2,1160
2015-07-20,2014,10,42,201,355.7,0.5,4,Mod_Dry,42,9,8,6,70,135,0.38,220.7,0.62,220.7,0,0,0,0,-6,6,42,9,8,0,76,280,990,965.2,24.8,0.134,0.0145,0.000585,0.149,0.00599,1,0.24,0.389,0.0157,24.4,0.958,0.98,0.939,50.7,48.2,48.2,1160
2015-07-21,2014,10,42,202,351.6,0.5,5,Dry,37,8,6,4,53,108,0.31,243.6,0.69,243.6,0,0,0,0,-4,4,37,8,6,0,57,295,990,965.2,24.8,0.14,0.0165,0.000662,0.156,0.00628,2,0.107,0.263,0.0106,24.6,0.927,0.97,0.9,27.2,26.4,52.8,1270
2015-07-22,2014,10,43,203,347.5,0.51,5,Dry,37,8,6,4,53,108,0.31,239.5,0.69,239.5,0,0,0,0,-4,4,37,8,6,0,57,291,990,965.1,24.9,0.138,0.0161,0.000648,0.154,0.0062,2,0.104,0.258,0.0104,24.6,0.926,0.97,0.898,26.8,26,51.9,1250
2015-07-23,2014,10,43,204,343.94,0.51,5,Dry,37,8,6,4,53,108,0.31,235.9,0.69,235.9,0,0,0,0,-4,4,37,8,6,0,57,287,990,965.1,24.9,0.137,0.0158,0.000635,0.153,0.00613,2,0.102,0.254,0.0102,24.6,0.925,0.97,0.897,26.4,25.6,51.1,1230
