date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2015-07-24,2014,10,43,205,340.39,0.52,5,Dry,37,8,6,4,53,108,0.32,232.4,0.68,232.4,0,0,0,0,-4,4,37,8,6,0,57,283,990,965.1,24.9,0.136,0.0155,0.000623,0.151,0.00607,2,0.0994,0.25,0.0101,24.6,0.924,0.97,0.896,25.9,25.2,50.3,1210
2015-07-25,2014,10,43,206,336.83,0.52,5,Dry,37,8,6,4,53,108,0.32,228.8,0.68,228.8,0,0,0,0,-4,4,37,8,6,0,57,280,990,965.1,24.9,0.134,0.0152,0.00061,0.149,0.006,1,0.251,0.401,0.0161,24.5,0.959,0.98,0.939,52.7,48.2,48.2,1160
2015-07-26,2014,10,43,207,333.28,0.52,5,Dry,37,8,6,4,53,108,0.32,225.3,0.68,225.3,0,0,0,0,-4,4,37,8,6,0,57,276,990,965.1,24.9,0.133,0.0149,0.000598,0.148,0.00593,1,0.247,0.395,0.0158,24.5,0.959,0.98,0.94,52,48.2,48.2,1160
2015-07-27,2014,10,43,208,329.72,0.53,5,Dry,37,8,6,4,53,108,0.33,221.7,0.67,221.7,0,0,0,0,-4,4,37,8,6,0,57,273,990,965,25,0.132,0.0146,0.000585,0.146,0.00587,1,0.242,0.388,0.0156,24.6,0.959,0.98,0.939,51.2,48.2,48.2,1160
2015-07-28,2014,10,43,209,326.17,0.53,5,Dry,37,8,6,4,53,108,0.33,218.2,0.67,218.2,0,0,0,0,-4,4,37,8,6,0,57,269,990,965,25,0.131,0.0143,0.000572,0.145,0.0058,1,0.237,0.382,0.0153,24.6,0.958,0.98,0.939,50.4,48.2,48.2,1160
2015-07-29,2014,10,44,210,323.71,0.53,5,Dry,37,8,6,4,53,108,0.33,215.7,0.67,215.7,0,0,0,0,-4,4,37,8,6,0,57,267,990,965,25,0.13,0.0141,0.000564,0.144,0.00575,1,0.234,0.377,0.0151,24.6,0.958,0.98,0.938,49.8,48.2,48.2,1160
2015-07-30,2014,10,44,211,320.7,0.54,5,Dry,37,8,6,4,53,108,0.34,212.7,0.66,212.7,0,0,0,0,-4,4,37,8,6,0,57,264,990,965,25,0.129,0.0138,0.000553,0.142,0.0057,1,0.23,0.372,0.0149,24.6,0.957,0.98,0.938,49.2,48.2,48.2,1160
2015-07-31,2014,10,44,212,317.69,0.54,5,Dry,37,8,6,4,53,108,0.34,209.7,0.66,209.7,0,0,0,0,-4,4,37,8,6,0,57,261,990,965,25,0.128,0.0136,0.000543,0.141,0.00564,1,0.226,0.367,0.0147,24.6,0.956,0.98,0.937,48.5,47.5,47.5,1140
2015-08-01,2014,11,44,213,313.59,0.55,5,Dry,34,7,5,3,44,93,0.3,220.6,0.7,220.6,0,0,0,0,-3,3,34,7,5,0,47,267,990,965,25,0.13,0.0145,0.000579,0.144,0.00576,1,0.24,0.384,0.0154,24.6,0.958,0.98,0.939,51.1,48.2,48.2,1160
2015-08-02,2014,11,44,214,310.04,0.55,5,Dry,34,7,5,3,44,93,0.3,217,0.7,217,0,0,0,0,-3,3,34,7,5,0,47,263,990,965,25,0.128,0.0142,0.000567,0.143,0.00569,1,0.236,0.378,0.0151,24.7,0.958,0.98,0.939,50.3,48.2,48.2,1160
2015-08-03,2014,11,44,215,305.93,0.56,5,Dry,34,7,5,3,44,93,0.3,212.9,0.7,212.9,0,0,0,0,-3,3,34,7,5,0,47,259,990,964.9,25.1,0.127,0.0138,0.000552,0.141,0.00561,1,0.23,0.371,0.0148,24.7,0.957,0.98,0.938,49.4,48.2,48.2,1160
2015-08-04,2014,11,44,216,301.83,0.56,5,Dry,34,7,5,3,44,93,0.31,208.8,0.69,208.8,0,0,0,0,-3,3,34,7,5,0,47,255,990,964.9,25.1,0.125,0.0135,0.000538,0.139,0.00554,1,0.224,0.363,0.0145,24.7,0.956,0.98,0.937,48.4,47.5,47.5,1140
2015-08-05,2014,11,45,217,297.73,0.57,5,Dry,34,7,5,3,44,93,0.31,204.7,0.69,204.7,0,0,0,0,-3,3,34,7,5,0,47,251,990,964.9,25.1,0.124,0.0132,0.000524,0.137,0.00546,1,0.219,0.356,0.0142,24.8,0.956,0.98,0.936,47.5,46.5,46.5,1120
2015-08-06,2014,11,45,218,293.63,0.57,5,Dry,34,7,5,3,44,93,0.32,200.6,0.68,200.6,0,0,0,0,-3,3,34,7,5,0,47,247,990,964.9,25.1,0.123,0.0128,0.00051,0.135,0.00539,1,0.213,0.349,0.0139,24.8,0.955,0.98,0.936,46.5,45.6,45.6,1090
2015-08-07,2014,11,45,219,290.08,0.58,5,Dry,34,7,5,3,44,93,0.32,197.1,0.68,197.1,0,0,0,0,-3,3,34,7,5,0,47,243,990,964.9,25.1,0.121,0.0125,0.000497,0.134,0.00532,1,0.209,0.342,0.0136,24.8,0.954,0.98,0.935,45.7,44.8,44.8,1080
2015-08-08,2014,11,45,220,286.52,0.58,5,Dry,34,7,5,3,44,93,0.33,193.5,0.68,193.5,0,0,0,0,-3,3,34,7,5,0,47,240,990,964.8,25.2,0.12,0.0122,0.000485,0.132,0.00526,1,0.204,0.336,0.0134,24.8,0.953,0.98,0.934,44.9,44,44,1060
2015-08-09,2014,11,45,221,282.97,0.58,5,Dry,34,7,5,3,44,93,0.33,190,0.67,190,0,0,0,0,-3,3,34,7,5,0,47,236,990,964.8,25.2,0.119,0.0119,0.000473,0.131,0.00519,1,0.199,0.33,0.0131,24.8,0.952,0.98,0.933,44,43.2,43.2,1040
2015-08-10,2014,11,45,222,279.41,0.59,5,Dry,34,7,5,3,44,93,0.33,186.4,0.67,186.4,0,0,0,0,-3,3,34,7,5,0,47,232,990,964.8,25.2,0.118,0.0116,0.00046,0.129,0.00513,1,0.194,0.323,0.0128,24.9,0.951,0.98,0.932,43.2,42.3,42.3,1020
2015-08-11,2014,11,45,223,276.95,0.59,5,Dry,34,7,5,3,44,93,0.34,183.9,0.66,183.9,0,0,0,0,-3,3,34,7,5,0,47,230,990,964.8,25.2,0.117,0.0114,0.000452,0.128,0.00508,1,0.191,0.319,0.0127,24.9,0.95,0.98,0.931,42.6,41.8,41.8,1000
2015-08-12,2014,11,46,224,273.94,0.6,5,Dry,34,7,5,3,44,93,0.34,180.9,0.66,180.9,0,0,0,0,-3,3,34,7,5,0,47,227,990,964.8,25.2,0.116,0.0111,0.000442,0.127,0.00503,1,0.187,0.314,0.0124,24.9,0.949,0.98,0.93,41.9,41.1,41.1,986
2015-08-13,2014,11,46,225,270.93,0.6,5,Dry,34,7,5,3,44,93,0.34,177.9,0.66,177.9,0,0,0,0,-3,3,34,7,5,0,47,224,990,964.8,25.2,0.115,0.0109,0.000431,0.125,0.00497,1,0.183,0.308,0.0122,24.9,0.948,0.979,0.928,41.2,40.3,40.3,968
2015-08-14,2014,11,46,226,267.93,0.61,5,Dry,34,7,5,3,44,93,0.35,174.9,0.65,174.9,0,0,0,0,-3,3,34,7,5,0,47,221,990,964.8,25.2,0.114,0.0106,0.000421,0.124,0.00492,1,0.179,0.303,0.012,24.9,0.947,0.977,0.925,40.5,39.6,39.6,949
2015-08-15,2014,11,46,227,264.92,0.61,5,Dry,34,7,5,3,44,93,0.35,171.9,0.65,171.9,0,0,0,0,-3,3,34,7,5,0,47,218,990,964.8,25.2,0.112,0.0104,0.000411,0.123,0.00487,1,0.175,0.297,0.0118,24.9,0.946,0.976,0.923,39.8,38.8,38.8,931
2015-08-16,2014,11,46,228,261.91,0.62,5,Dry,34,7,5,3,44,93,0.35,168.9,0.65,168.9,0,0,0,0,-3,3,34,7,5,0,47,215,990,964.7,25.3,0.111,0.0101,0.0004,0.121,0.00481,1,0.171,0.292,0.0116,25,0.945,0.974,0.92,39.1,38.1,38.1,913
2015-08-17,2014,11,46,229,258.9,0.62,5,Dry,34,7,5,3,44,93,0.36,165.9,0.64,165.9,0,0,0,0,-3,3,34,7,5,0,47,212,990,964.7,25.3,0.11,0.00985,0.00039,0.12,0.00476,1,0.166,0.287,0.0113,25,0.944,0.973,0.918,38.4,37.3,37.3,895
2015-08-18,2014,11,46,230,255.9,0.63,5,Dry,34,7,5,3,44,93,0.36,162.9,0.64,162.9,0,0,0,0,-3,3,34,7,5,0,47,209,990,964.7,25.3,0.109,0.0096,0.00038,0.119,0.0047,1,0.162,0.281,0.0111,25,0.943,0.971,0.916,37.7,36.6,36.6,878
2015-08-19,2014,11,47,231,253.43,0.63,5,Dry,34,7,5,3,44,93,0.37,160.4,0.63,160.4,0,0,0,0,-3,3,34,7,5,0,47,206,990,964.7,25.3,0.108,0.00939,0.000371,0.118,0.00466,1,0.159,0.277,0.0109,25,0.942,0.97,0.914,37.1,36,36,863
2015-08-20,2014,11,47,232,250.97,0.64,5,Dry,34,7,5,3,44,93,0.37,158,0.63,158,0,0,0,0,-3,3,34,7,5,0,47,204,990,964.7,25.3,0.108,0.00918,0.000363,0.117,0.00461,1,0.156,0.272,0.0108,25,0.942,0.97,0.913,36.5,35.4,35.4,850
2015-08-21,2014,11,47,233,248.51,0.64,5,Dry,34,7,5,3,44,93,0.37,155.5,0.63,155.5,0,0,0,0,-3,3,34,7,5,0,47,202,990,964.7,25.3,0.107,0.00897,0.000354,0.116,0.00457,1,0.152,0.268,0.0106,25,0.941,0.97,0.913,35.9,34.9,34.9,836
2015-08-22,2014,11,47,234,246.05,0.65,5,Dry,34,7,5,3,44,93,0.38,153.1,0.62,153.1,0,0,0,0,-3,3,34,7,5,0,47,199,990,964.7,25.3,0.106,0.00876,0.000346,0.115,0.00452,1,0.149,0.264,0.0104,25.1,0.94,0.97,0.912,35.4,34.3,34.3,823
2015-08-23,2014,11,47,235,243.59,0.65,5,Dry,34,7,5,3,44,93,0.38,150.6,0.62,150.6,0,0,0,0,-3,3,34,7,5,0,47,197,990,964.7,25.3,0.105,0.00855,0.000337,0.113,0.00448,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.8,33.7,33.7,810
2015-08-24,2014,11,47,236,241.13,0.66,5,Dry,34,7,5,3,44,93,0.39,148.1,0.61,148.1,0,0,0,0,-3,3,34,7,5,0,47,194,990,964.6,25.4,0.104,0.00834,0.000329,0.112,0.00443,1,0.142,0.255,0.0101,25.1,0.938,0.97,0.91,34.2,33.2,33.2,796
2015-08-25,2014,11,47,237,238.67,0.66,5,Dry,34,7,5,3,44,93,0.39,145.7,0.61,145.7,0,0,0,0,-3,3,34,7,5,0,47,192,990,964.6,25.4,0.103,0.00813,0.000321,0.111,0.00439,1,0.139,0.25,0.00987,25.1,0.937,0.97,0.909,33.6,32.6,32.6,783
2015-08-26,2014,11,48,238,236.21,0.67,5,Dry,34,7,5,3,44,93,0.39,143.2,0.61,143.2,0,0,0,0,-3,3,34,7,5,0,47,189,990,964.6,25.4,0.102,0.00792,0.000312,0.11,0.00434,1,0.136,0.246,0.00969,25.1,0.936,0.97,0.908,33,32.1,32.1,769
2015-08-27,2014,11,48,239,233.75,0.67,5,Dry,34,7,5,3,44,93,0.4,140.8,0.6,140.8,0,0,0,0,-3,3,34,7,5,0,47,187,990,964.6,25.4,0.101,0.00771,0.000304,0.109,0.0043,1,0.133,0.242,0.00952,25.2,0.935,0.97,0.907,32.5,31.5,31.5,756
2015-08-28,2014,11,48,240,232.38,0.68,5,Dry,34,7,5,3,44,93,0.4,139.4,0.6,139.4,0,0,0,0,-3,3,34,7,5,0,47,185,990,964.6,25.4,0.101,0.0076,0.000299,0.109,0.00427,1,0.131,0.239,0.00942,25.2,0.935,0.97,0.906,32.1,31.2,31.2,748
2015-08-29,2014,11,48,241,230.47,0.68,5,Dry,34,7,5,3,44,93,0.4,137.5,0.6,137.5,0,0,0,0,-3,3,34,7,5,0,47,183,990,964.6,25.4,0.1,0.00743,0.000293,0.108,0.00424,1,0.128,0.236,0.00928,25.2,0.934,0.97,0.906,31.7,30.7,30.7,738
2015-08-30,2014,11,48,242,228.55,0.68,5,Dry,34,7,5,3,44,93,0.41,135.6,0.59,135.6,0,0,0,0,-3,3,34,7,5,0,47,182,990,964.6,25.4,0.0996,0.00727,0.000286,0.107,0.0042,1,0.125,0.232,0.00914,25.2,0.933,0.97,0.905,31.2,30.3,30.3,727
2015-08-31,2014,11,48,243,226.64,0.69,5,Dry,34,7,5,3,44,93,0.41,133.6,0.59,133.6,0,0,0,0,-3,3,34,7,5,0,47,180,990,964.6,25.4,0.0989,0.00711,0.000279,0.106,0.00417,1,0.123,0.229,0.009,25.2,0.932,0.97,0.904,30.8,29.9,29.9,717
2015-09-01,2014,12,48,244,223.63,0.7,5,Dry,30,6,4,2,30,72,0.32,151.6,0.68,151.6,0,0,0,0,-2,2,30,6,4,0,32,192,990,964.5,25.5,0.103,0.00864,0.000339,0.112,0.00439,1,0.147,0.259,0.0102,25.2,0.939,0.97,0.911,35.2,34.1,34.1,819
2015-09-02,2014,12,49,245,219.53,0.71,5,Dry,30,6,4,2,30,72,0.33,147.5,0.67,147.5,0,0,0,0,-2,2,30,6,4,0,32,188,990,964.5,25.5,0.102,0.00829,0.000325,0.11,0.00432,1,0.142,0.252,0.00988,25.2,0.938,0.97,0.91,34.2,33.2,33.2,797
2015-09-03,2014,12,49,246,215.43,0.72,5,Dry,30,6,4,2,30,72,0.33,143.4,0.67,143.4,0,0,0,0,-2,2,30,6,4,0,32,183,990,964.5,25.5,0.1,0.00794,0.000311,0.108,0.00424,1,0.136,0.244,0.00958,25.3,0.936,0.97,0.908,33.3,32.3,32.3,774
2015-09-04,2014,12,49,247,211.33,0.73,5,Dry,30,6,4,2,30,72,0.34,139.3,0.66,139.3,0,0,0,0,-2,2,30,6,4,0,32,179,990,964.5,25.5,0.0988,0.00759,0.000297,0.106,0.00417,1,0.131,0.237,0.00928,25.3,0.934,0.97,0.906,32.3,31.3,31.3,752
2015-09-05,2014,12,49,248,207.77,0.75,5,Dry,30,6,4,2,30,72,0.35,135.8,0.65,135.8,0,0,0,0,-2,2,30,6,4,0,32,176,990,964.4,25.6,0.0976,0.00729,0.000285,0.105,0.0041,1,0.126,0.231,0.00903,25.3,0.933,0.97,0.905,31.5,30.5,30.5,732
2015-09-06,2014,12,49,249,205.31,0.76,5,Dry,30,6,4,2,30,72,0.35,133.3,0.65,133.3,0,0,0,0,-2,2,30,6,4,0,32,173,990,964.4,25.6,0.0967,0.00708,0.000277,0.104,0.00406,1,0.122,0.226,0.00885,25.3,0.932,0.97,0.904,30.9,29.9,29.9,719
2015-09-07,2014,12,49,250,201.21,0.77,5,Dry,30,6,4,2,30,72,0.36,129.2,0.64,129.2,0,0,0,0,-2,2,30,6,4,0,32,169,990,964.4,25.6,0.0953,0.00673,0.000263,0.102,0.00398,1,0.117,0.219,0.00855,25.4,0.93,0.97,0.902,29.9,29,29,696
2015-09-08,2014,12,49,251,198.75,0.78,5,Dry,30,6,4,2,30,72,0.36,126.8,0.64,126.8,0,0,0,0,-2,2,30,6,4,0,32,167,990,964.4,25.6,0.0944,0.00652,0.000255,0.101,0.00394,1,0.114,0.215,0.00838,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
2015-09-09,2014,12,50,252,195.74,0.79,5,Dry,30,6,4,2,30,72,0.37,123.7,0.63,123.7,0,0,0,0,-2,2,30,6,4,0,32,164,990,964.4,25.6,0.0933,0.00627,0.000245,0.0996,0.00389,1,0.11,0.209,0.00817,25.4,0.928,0.97,0.9,28.6,27.7,27.7,665
2015-09-10,2014,12,50,253,192.73,0.8,5,Dry,30,6,4,2,30,72,0.37,120.7,0.63,120.7,0,0,0,0,-2,2,30,6,4,0,32,161,990,964.4,25.6,0.0923,0.00601,0.000235,0.0983,0.00384,1,0.105,0.204,0.00796,25.4,0.925,0.97,0.898,27.8,27,27,647
2015-09-11,2014,12,50,254,189.72,0.81,5,Dry,30,6,4,2,30,72,0.38,117.7,0.62,117.7,0,0,0,0,-2,2,30,6,4,0,32,158,990,964.4,25.6,0.0912,0.00576,0.000225,0.097,0.00379,1,0.101,0.198,0.00776,25.4,0.923,0.97,0.896,27.1,26.2,26.2,630
2015-09-12,2014,12,50,255,186.72,0.82,5,Dry,30,6,4,2,30,72,0.39,114.7,0.61,114.7,0,0,0,0,-2,2,30,6,4,0,32,155,990,964.4,25.6,0.0901,0.0055,0.000215,0.0956,0.00374,1,0.0974,0.193,0.00755,25.4,0.921,0.97,0.893,26.3,25.5,25.5,612
2015-09-13,2014,12,50,256,184.26,0.82,5,Dry,30,6,4,2,30,72,0.39,112.3,0.61,112.3,0,0,0,0,-2,2,30,6,4,0,32,152,990,964.4,25.6,0.0893,0.00529,0.000207,0.0946,0.0037,1,0.0941,0.189,0.00738,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
2015-09-14,2014,12,50,257,181.79,0.83,5,Dry,30,6,4,2,30,72,0.4,109.8,0.6,109.8,0,0,0,0,-2,2,30,6,4,0,32,150,990,964.4,25.6,0.0884,0.00508,0.000199,0.0935,0.00366,1,0.0907,0.184,0.00721,25.4,0.918,0.97,0.89,25.1,24.3,24.3,584
2015-09-15,2014,12,50,258,179.33,0.84,5,Dry,30,6,4,2,30,72,0.4,107.3,0.6,107.3,0,0,0,0,-2,2,30,6,4,0,32,147,990,964.4,25.6,0.0875,0.00487,0.000191,0.0924,0.00362,1,0.0874,0.18,0.00703,25.4,0.916,0.97,0.888,24.5,23.7,23.7,570
2015-09-16,2014,12,51,259,176.87,0.85,5,Dry,30,6,4,2,30,72,0.41,104.9,0.59,104.9,0,0,0,0,-2,2,30,6,4,0,32,145,990,964.4,25.6,0.0867,0.00466,0.000183,0.0913,0.00357,1,0.0841,0.175,0.00686,25.4,0.914,0.97,0.887,23.9,23.1,23.1,555
2015-09-17,2014,12,51,260,174.41,0.86,5,Dry,30,6,4,2,30,72,0.41,102.4,0.59,102.4,0,0,0,0,-2,2,30,6,4,0,32,142,990,964.5,25.5,0.0858,0.00445,0.000174,0.0902,0.00353,1,0.0808,0.171,0.00669,25.4,0.912,0.97,0.885,23.3,22.6,22.6,541
2015-09-18,2014,12,51,261,173.04,0.86,5,Dry,30,6,4,2,30,72,0.42,101,0.58,101,0,0,0,0,-2,2,30,6,4,0,32,141,990,964.5,25.5,0.0853,0.00434,0.00017,0.0896,0.00351,1,0.0789,0.169,0.0066,25.4,0.911,0.969,0.883,22.9,22.2,22.2,533
2015-09-19,2014,12,51,262,171.13,0.87,5,Dry,30,6,4,2,30,72,0.42,99.13,0.58,99.13,0,0,0,0,-2,2,30,6,4,0,32,139,990,964.5,25.5,0.0846,0.00418,0.000163,0.0888,0.00348,1,0.0763,0.165,0.00647,25.4,0.912,0.968,0.883,22.5,21.8,21.8,523
2015-09-20,2014,12,51,263,169.22,0.87,5,Dry,30,6,4,2,30,72,0.42,97.22,0.57,97.22,0,0,0,0,-2,2,30,6,4,0,32,137,990,964.5,25.5,0.084,0.00401,0.000157,0.088,0.00344,1,0.0737,0.162,0.00633,25.4,0.914,0.968,0.884,22.1,21.4,21.4,513
2015-09-21,2014,12,51,264,167.3,0.88,5,Dry,30,6,4,2,30,72,0.43,95.3,0.57,95.3,0,0,0,0,-2,2,30,6,4,0,32,135,990,964.5,25.5,0.0833,0.00385,0.000151,0.0871,0.00341,1,0.0712,0.158,0.0062,25.4,0.916,0.967,0.886,21.7,21,21,504
2015-09-22,2014,12,51,265,165.39,0.88,5,Dry,30,6,4,2,30,72,0.43,93.39,0.56,93.39,0,0,0,0,-2,2,30,6,4,0,32,133,990,964.5,25.5,0.0826,0.00369,0.000144,0.0863,0.00338,1,0.0686,0.155,0.00607,25.4,0.918,0.966,0.887,21.3,20.6,20.6,495
2015-09-23,2014,12,52,266,163.47,0.89,5,Dry,30,6,4,2,30,72,0.44,91.47,0.56,91.47,0,0,0,0,-2,2,30,6,4,0,32,131,990,964.5,25.5,0.0819,0.00352,0.000138,0.0855,0.00335,1,0.066,0.151,0.00593,25.4,0.921,0.965,0.888,21,20.2,20.2,485
2015-09-24,2014,12,52,267,161.56,0.89,5,Dry,30,6,4,2,30,72,0.45,89.56,0.55,89.56,0,0,0,0,-2,2,30,6,4,0,32,130,990,964.5,25.5,0.0813,0.00336,0.000132,0.0846,0.00332,1,0.0634,0.148,0.0058,25.4,0.923,0.964,0.89,20.6,19.8,19.8,476
2015-09-25,2014,12,52,268,159.65,0.9,5,Dry,30,6,4,2,30,72,0.45,87.65,0.55,87.65,0,0,0,0,-2,2,30,6,4,0,32,128,990,964.5,25.5,0.0806,0.0032,0.000125,0.0838,0.00328,1,0.0608,0.145,0.00567,25.4,0.925,0.963,0.891,20.2,19.4,19.4,466
2015-09-26,2014,12,52,269,157.73,0.9,5,Dry,30,6,4,2,30,72,0.46,85.73,0.54,85.73,0,0,0,0,-2,2,30,6,4,0,32,126,990,964.5,25.5,0.0799,0.00304,0.000119,0.0829,0.00325,1,0.0582,0.141,0.00553,25.4,0.927,0.963,0.892,19.8,19,19,457
2015-09-27,2014,12,52,270,155.82,0.9,5,Dry,30,6,4,2,30,72,0.46,83.82,0.54,83.82,0,0,0,0,-2,2,30,6,4,0,32,124,990,964.5,25.5,0.0792,0.00287,0.000113,0.0821,0.00322,1,0.0557,0.138,0.0054,25.4,0.929,0.962,0.894,19.4,18.6,18.6,447
2015-09-28,2014,12,52,271,153.9,0.91,5,Dry,30,6,4,2,30,72,0.47,81.9,0.53,81.9,0,0,0,0,-2,2,30,6,4,0,32,122,990,964.5,25.5,0.0786,0.00271,0.000106,0.0813,0.00319,1,0.0531,0.134,0.00527,25.4,0.931,0.961,0.895,19,18.2,18.2,438
2015-09-29,2014,12,52,272,152.54,0.91,5,Dry,30,6,4,2,30,72,0.47,80.54,0.53,80.54,0,0,0,0,-2,2,30,6,4,0,32,121,990,964.5,25.5,0.0781,0.0026,0.000102,0.0807,0.00316,1,0.0512,0.132,0.00517,25.4,0.933,0.96,0.896,18.7,18,18,431
2015-09-30,2014,12,53,273,151.17,0.91,5,Dry,30,6,4,2,30,72,0.48,79.17,0.52,79.17,0,0,0,0,-2,2,30,6,4,0,32,119,990,964.5,25.5,0.0776,0.00248,0.0000972,0.0801,0.00314,1,0.0494,0.129,0.00508,25.4,0.935,0.96,0.897,18.4,17.7,17.7,424
2015-10-01,2015,1,1,274,150.9,0.91,5,Dry,24,4,2,2,20,52,0.34,98.9,0.66,98.9,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.081,0.00416,0.000163,0.0852,0.00334,1,0.076,0.161,0.00632,25.3,0.912,0.968,0.883,22.4,21.7,21.7,521
2015-10-02,2015,1,1,275,150.08,0.91,5,Dry,24,4,2,2,20,52,0.35,98.08,0.65,98.08,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0807,0.00409,0.00016,0.0848,0.00333,1,0.0749,0.16,0.00626,25.3,0.913,0.968,0.883,22.2,21.5,21.5,517
2015-10-03,2015,1,1,276,150.35,0.91,5,Dry,24,4,2,2,20,52,0.35,98.35,0.65,98.35,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0808,0.00411,0.000161,0.0849,0.00333,1,0.0753,0.16,0.00628,25.3,0.913,0.968,0.883,22.3,21.6,21.6,518
2015-10-04,2015,1,1,277,150.62,0.91,5,Dry,24,4,2,2,20,52,0.34,98.62,0.66,98.62,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.0809,0.00413,0.000162,0.0851,0.00334,1,0.0756,0.161,0.0063,25.3,0.912,0.968,0.883,22.4,21.6,21.6,519
2015-10-05,2015,1,1,278,150.35,0.91,5,Dry,24,4,2,2,20,52,0.35,98.35,0.65,98.35,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0808,0.00411,0.000161,0.0849,0.00333,1,0.0753,0.16,0.00628,25.3,0.913,0.968,0.883,22.3,21.6,21.6,518
2015-10-06,2015,1,1,279,150.08,0.91,5,Dry,24,4,2,2,20,52,0.35,98.08,0.65,98.08,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0807,0.00409,0.00016,0.0848,0.00333,1,0.0749,0.16,0.00626,25.3,0.913,0.968,0.883,22.2,21.5,21.5,517
2015-10-07,2015,1,1,280,148.16,0.92,5,Dry,24,4,2,2,20,52,0.35,96.16,0.65,96.16,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.0801,0.00392,0.000154,0.084,0.00329,1,0.0723,0.156,0.00613,25.3,0.915,0.967,0.885,21.9,21.1,21.1,507
2015-10-08,2015,1,2,281,146.79,0.92,5,Dry,24,4,2,2,20,52,0.35,94.79,0.65,94.79,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0796,0.00381,0.000149,0.0834,0.00327,1,0.0705,0.154,0.00603,25.3,0.916,0.966,0.885,21.6,20.9,20.9,501
2015-10-09,2015,1,2,282,145.43,0.92,5,Dry,24,4,2,2,20,52,0.36,93.43,0.64,93.43,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.0791,0.00369,0.000145,0.0828,0.00325,1,0.0686,0.151,0.00594,25.3,0.918,0.966,0.886,21.3,20.6,20.6,494
2015-10-10,2015,1,2,283,144.06,0.92,5,Dry,24,4,2,2,20,52,0.36,92.06,0.64,92.06,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0786,0.00358,0.00014,0.0822,0.00322,1,0.0668,0.149,0.00584,25.4,0.919,0.965,0.887,21,20.3,20.3,487
2015-10-11,2015,1,2,284,142.69,0.92,5,Dry,24,4,2,2,20,52,0.36,90.69,0.64,90.69,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0781,0.00346,0.000136,0.0816,0.0032,1,0.0649,0.147,0.00575,25.4,0.921,0.965,0.888,20.8,20,20,481
2015-10-12,2015,1,2,285,142.42,0.92,5,Dry,24,4,2,2,20,52,0.36,90.42,0.64,90.42,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.078,0.00344,0.000135,0.0815,0.00319,1,0.0646,0.146,0.00573,25.4,0.921,0.965,0.888,20.7,20,20,479
2015-10-13,2015,1,2,286,140.51,0.93,5,Dry,24,4,2,2,20,52,0.37,88.51,0.63,88.51,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0774,0.00327,0.000128,0.0806,0.00316,1,0.062,0.143,0.00559,25.4,0.923,0.964,0.889,20.3,19.6,19.6,470
2015-10-14,2015,1,2,287,139.14,0.93,5,Dry,24,4,2,2,20,52,0.37,87.14,0.63,87.14,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0769,0.00316,0.000124,0.08,0.00314,1,0.0601,0.14,0.0055,25.4,0.925,0.963,0.89,20,19.3,19.3,463
2015-10-15,2015,1,3,288,139.96,0.93,5,Dry,24,4,2,2,20,52,0.37,87.96,0.63,87.96,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0772,0.00323,0.000127,0.0804,0.00315,1,0.0612,0.142,0.00555,25.4,0.924,0.963,0.89,20.2,19.5,19.5,467
2015-10-16,2015,1,3,289,140.78,0.93,5,Dry,24,4,2,2,20,52,0.37,88.78,0.63,88.78,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0775,0.0033,0.000129,0.0807,0.00317,1,0.0624,0.143,0.00561,25.4,0.923,0.964,0.889,20.4,19.6,19.6,471
2015-10-17,2015,1,3,290,140.51,0.93,5,Dry,24,4,2,2,20,52,0.37,88.51,0.63,88.51,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0774,0.00327,0.000128,0.0806,0.00316,1,0.062,0.143,0.00559,25.4,0.923,0.964,0.889,20.3,19.6,19.6,470
2015-10-18,2015,1,3,291,139.68,0.93,5,Dry,24,4,2,2,20,52,0.37,87.68,0.63,87.68,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0771,0.0032,0.000126,0.0803,0.00315,1,0.0609,0.141,0.00553,25.4,0.924,0.963,0.89,20.1,19.4,19.4,466
2015-10-19,2015,1,3,292,137.77,0.93,5,Dry,24,4,2,2,20,52,0.38,85.77,0.62,85.77,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0764,0.00304,0.000119,0.0794,0.00311,1,0.0583,0.138,0.0054,25.4,0.926,0.962,0.892,19.8,19,19,456
2015-10-20,2015,1,3,293,136.4,0.93,5,Dry,24,4,2,2,20,52,0.38,84.4,0.62,84.4,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0759,0.00292,0.000115,0.0788,0.00309,1,0.0564,0.135,0.0053,25.4,0.928,0.962,0.893,19.5,18.7,18.7,450
2015-10-21,2015,1,3,294,135.04,0.94,5,Dry,24,4,2,2,20,52,0.39,83.04,0.61,83.04,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0754,0.00281,0.00011,0.0782,0.00307,1,0.0546,0.133,0.00521,25.4,0.93,0.961,0.894,19.2,18.5,18.5,443
2015-10-22,2015,1,4,295,133.67,0.94,5,Dry,24,4,2,2,20,52,0.39,81.67,0.61,81.67,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.0749,0.00269,0.000106,0.0776,0.00304,1,0.0528,0.13,0.00511,25.4,0.931,0.961,0.895,18.9,18.2,18.2,436
2015-10-23,2015,1,4,296,132.3,0.94,5,Dry,24,4,2,2,20,52,0.39,80.3,0.61,80.3,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0745,0.00258,0.000101,0.077,0.00302,1,0.0509,0.128,0.00502,25.4,0.933,0.96,0.896,18.6,17.9,17.9,430
2015-10-24,2015,1,4,297,130.93,0.94,5,Dry,24,4,2,2,20,52,0.4,78.93,0.6,78.93,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.074,0.00246,0.0000964,0.0764,0.003,1,0.0491,0.125,0.00492,25.4,0.935,0.96,0.898,18.4,17.6,17.6,423
2015-10-25,2015,1,4,298,130.66,0.94,5,Dry,24,4,2,2,20,52,0.4,78.66,0.6,78.66,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0739,0.00244,0.0000955,0.0763,0.00299,1,0.0487,0.125,0.0049,25.4,0.935,0.96,0.898,18.3,17.6,17.6,422
2015-10-26,2015,1,4,299,129.84,0.94,5,Dry,24,4,2,2,20,52,0.4,77.84,0.6,77.84,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0736,0.00237,0.0000928,0.076,0.00298,1,0.0476,0.124,0.00484,25.4,0.937,0.96,0.899,18.1,17.4,17.4,418
2015-10-27,2015,1,4,300,129.02,0.95,5,Dry,24,4,2,2,20,52,0.4,77.02,0.6,77.02,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0733,0.0023,0.0000901,0.0756,0.00296,1,0.0465,0.122,0.00479,25.4,0.938,0.96,0.9,18,17.3,17.3,414
2015-10-28,2015,1,4,301,128.2,0.95,5,Dry,24,4,2,2,20,52,0.41,76.2,0.59,76.2,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.073,0.00223,0.0000873,0.0752,0.00295,1,0.0454,0.121,0.00473,25.4,0.939,0.96,0.901,17.8,17.1,17.1,410
2015-10-29,2015,1,5,302,127.38,0.95,5,Dry,24,4,2,2,20,52,0.41,75.38,0.59,75.38,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0727,0.00216,0.0000846,0.0749,0.00294,1,0.0443,0.119,0.00467,25.4,0.94,0.96,0.902,17.6,16.9,16.9,406
2015-10-30,2015,1,5,303,127.11,0.95,5,Dry,24,4,2,2,20,52,0.41,75.11,0.59,75.11,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0726,0.00213,0.0000837,0.0748,0.00293,1,0.0439,0.119,0.00465,25.4,0.94,0.96,0.903,17.6,16.9,16.9,405
2015-10-31,2015,1,5,304,126.83,0.95,5,Dry,24,4,2,2,20,52,0.41,74.83,0.59,74.83,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0725,0.00211,0.0000828,0.0746,0.00293,1,0.0435,0.118,0.00463,25.4,0.94,0.96,0.902,17.5,16.8,16.8,403
2015-11-01,2015,2,5,305,129.84,0.94,5,Dry,23,4,2,2,19,50,0.39,79.84,0.61,79.84,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.0739,0.00254,0.0000995,0.0765,0.003,1,0.0503,0.127,0.00497,25.4,0.934,0.96,0.896,18.6,17.8,17.8,427
2015-11-02,2015,2,5,306,133.94,0.94,5,Dry,23,4,2,2,19,50,0.37,83.94,0.63,83.94,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0754,0.00288,0.000113,0.0783,0.00307,1,0.0558,0.134,0.00526,25.4,0.929,0.962,0.893,19.4,18.6,18.6,448
2015-11-03,2015,2,5,307,134.22,0.94,5,Dry,23,4,2,2,19,50,0.37,84.22,0.63,84.22,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0755,0.00291,0.000114,0.0784,0.00307,1,0.0562,0.135,0.00528,25.4,0.928,0.962,0.893,19.4,18.7,18.7,449
2015-11-04,2015,2,5,308,136.13,0.93,5,Dry,23,4,2,2,19,50,0.37,86.13,0.63,86.13,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.0762,0.00307,0.00012,0.0792,0.00311,1,0.0588,0.138,0.00541,25.4,0.926,0.963,0.891,19.8,19.1,19.1,458
2015-11-05,2015,2,6,309,136.4,0.93,5,Dry,23,4,2,2,19,50,0.37,86.4,0.63,86.4,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.0763,0.00309,0.000121,0.0794,0.00311,1,0.0591,0.138,0.00543,25.4,0.926,0.963,0.891,19.9,19.1,19.1,460
2015-11-06,2015,2,6,310,137.22,0.93,5,Dry,23,4,2,2,19,50,0.36,87.22,0.64,87.22,0,0,0,0,-2,2,23,4,2,0,21,116,990,964.5,25.5,0.0765,0.00316,0.000124,0.0797,0.00313,1,0.0602,0.14,0.00549,25.4,0.925,0.963,0.89,20.1,19.3,19.3,464
2015-11-07,2015,2,6,311,138.04,0.93,5,Dry,23,4,2,2,19,50,0.36,88.04,0.64,88.04,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.0768,0.00323,0.000127,0.0801,0.00314,1,0.0614,0.141,0.00555,25.4,0.924,0.963,0.89,20.2,19.5,19.5,468
2015-11-08,2015,2,6,312,138.86,0.93,5,Dry,23,4,2,2,19,50,0.36,88.86,0.64,88.86,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0771,0.0033,0.00013,0.0804,0.00315,1,0.0625,0.143,0.0056,25.4,0.923,0.964,0.889,20.4,19.7,19.7,472
2015-11-09,2015,2,6,313,139.14,0.93,5,Dry,23,4,2,2,19,50,0.36,89.14,0.64,89.14,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0772,0.00333,0.00013,0.0806,0.00316,1,0.0628,0.143,0.00562,25.4,0.922,0.964,0.889,20.4,19.7,19.7,473
2015-11-10,2015,2,6,314,139.96,0.93,5,Dry,23,4,2,2,19,50,0.36,89.96,0.64,89.96,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0775,0.0034,0.000133,0.0809,0.00317,1,0.0639,0.145,0.00568,25.4,0.921,0.964,0.888,20.6,19.9,19.9,477
2015-11-11,2015,2,6,315,139.68,0.93,5,Dry,23,4,2,2,19,50,0.36,89.68,0.64,89.68,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0774,0.00337,0.000132,0.0808,0.00317,1,0.0636,0.144,0.00566,25.4,0.922,0.964,0.889,20.6,19.8,19.8,476
2015-11-12,2015,2,7,316,142.69,0.92,5,Dry,23,4,2,2,19,50,0.35,92.69,0.65,92.69,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0785,0.00363,0.000142,0.0821,0.00322,1,0.0676,0.15,0.00587,25.4,0.918,0.966,0.887,21.2,20.4,20.4,490
2015-11-13,2015,2,7,317,145.15,0.92,5,Dry,23,4,2,2,19,50,0.34,95.15,0.66,95.15,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0793,0.00384,0.000151,0.0832,0.00326,1,0.071,0.154,0.00604,25.3,0.916,0.967,0.885,21.7,20.9,20.9,502
2015-11-14,2015,2,7,318,144.33,0.92,5,Dry,23,4,2,2,19,50,0.35,94.33,0.65,94.33,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.0791,0.00377,0.000148,0.0828,0.00325,1,0.0698,0.153,0.00599,25.3,0.917,0.966,0.886,21.5,20.8,20.8,498
2015-11-15,2015,2,7,319,144.06,0.92,5,Dry,23,4,2,2,19,50,0.35,94.06,0.65,94.06,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.079,0.00375,0.000147,0.0827,0.00324,1,0.0695,0.152,0.00597,25.3,0.917,0.966,0.886,21.4,20.7,20.7,497
2015-11-16,2015,2,7,320,143.79,0.92,5,Dry,23,4,2,2,19,50,0.35,93.79,0.65,93.79,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.0789,0.00372,0.000146,0.0826,0.00324,1,0.0691,0.152,0.00595,25.3,0.917,0.966,0.886,21.4,20.7,20.7,496
2015-11-17,2015,2,7,321,147.89,0.92,5,Dry,23,4,2,2,19,50,0.34,97.89,0.66,97.89,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0803,0.00407,0.00016,0.0844,0.00331,1,0.0747,0.159,0.00624,25.3,0.913,0.968,0.884,22.2,21.5,21.5,516
2015-11-18,2015,2,7,322,151.44,0.91,5,Dry,23,4,2,2,19,50,0.33,101.4,0.67,101.4,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0816,0.00437,0.000171,0.0859,0.00337,1,0.0794,0.165,0.00648,25.3,0.912,0.969,0.884,23,22.3,22.3,535
2015-11-19,2015,2,8,323,155.54,0.9,5,Dry,23,4,2,2,19,50,0.32,105.5,0.68,105.5,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.083,0.00472,0.000185,0.0877,0.00344,1,0.085,0.173,0.00677,25.3,0.915,0.97,0.887,24,23.3,23.3,559
2015-11-20,2015,2,8,324,158.01,0.9,5,Dry,23,4,2,2,19,50,0.32,108,0.68,108,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0839,0.00493,0.000193,0.0888,0.00348,1,0.0883,0.177,0.00694,25.3,0.917,0.97,0.889,24.6,23.9,23.9,573
2015-11-21,2015,2,8,325,161.01,0.89,5,Dry,23,4,2,2,19,50,0.31,111,0.69,111,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0849,0.00519,0.000203,0.0901,0.00353,1,0.0924,0.182,0.00715,25.3,0.919,0.97,0.891,25.3,24.6,24.6,590
2015-11-22,2015,2,8,326,166.21,0.88,5,Dry,23,4,2,2,19,50,0.3,116.2,0.7,116.2,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0868,0.00563,0.00022,0.0924,0.00362,1,0.0994,0.192,0.00751,25.3,0.922,0.97,0.895,26.6,25.8,25.8,620
2015-11-23,2015,2,8,327,169.76,0.87,5,Dry,23,4,2,2,19,50,0.29,119.8,0.7,119.8,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.088,0.00593,0.000232,0.094,0.00368,1,0.104,0.198,0.00776,25.3,0.925,0.97,0.897,27.5,26.7,26.7,641
2015-11-24,2015,2,8,328,170.04,0.87,5,Dry,23,4,2,2,19,50,0.29,120,0.71,120,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0881,0.00595,0.000233,0.0941,0.00368,1,0.105,0.199,0.00778,25.3,0.925,0.97,0.897,27.6,26.8,26.8,642
2015-11-25,2015,2,8,329,168.67,0.87,5,Dry,23,4,2,2,19,50,0.3,118.7,0.7,118.7,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0876,0.00584,0.000229,0.0935,0.00366,1,0.103,0.196,0.00768,25.3,0.924,0.97,0.896,27.3,26.4,26.4,634
2015-11-26,2015,2,9,330,168.4,0.87,5,Dry,23,4,2,2,19,50,0.3,118.4,0.7,118.4,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0876,0.00581,0.000228,0.0934,0.00366,1,0.102,0.196,0.00766,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
2015-11-27,2015,2,9,331,166.48,0.88,5,Dry,23,4,2,2,19,50,0.3,116.5,0.7,116.5,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0869,0.00565,0.000221,0.0925,0.00362,1,0.0997,0.192,0.00753,25.3,0.922,0.97,0.895,26.7,25.9,25.9,622
2015-11-28,2015,2,9,332,166.21,0.88,5,Dry,23,4,2,2,19,50,0.3,116.2,0.7,116.2,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0868,0.00563,0.00022,0.0924,0.00362,1,0.0994,0.192,0.00751,25.3,0.922,0.97,0.895,26.6,25.8,25.8,620
2015-11-29,2015,2,9,333,165.39,0.88,5,Dry,23,4,2,2,19,50,0.3,115.4,0.7,115.4,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0865,0.00556,0.000218,0.092,0.00361,1,0.0983,0.19,0.00745,25.3,0.922,0.97,0.894,26.4,25.6,25.6,615
2015-11-30,2015,2,9,334,166.76,0.88,5,Dry,23,4,2,2,19,50,0.3,116.8,0.7,116.8,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.087,0.00567,0.000222,0.0926,0.00363,1,0.1,0.193,0.00755,25.3,0.923,0.97,0.895,26.8,26,26,623
2015-12-01,2015,3,9,335,168.67,0.87,5,Dry,26,4,3,2,24,59,0.35,109.7,0.65,109.7,0,0,0,0,-2,2,26,4,3,0,26,143,990,964.5,25.5,0.0859,0.00507,0.000199,0.091,0.00356,1,0.0906,0.182,0.00711,25.4,0.918,0.97,0.89,25,24.3,24.3,583
2015-12-02,2015,3,9,336,167.85,0.88,5,Dry,26,4,3,2,24,59,0.35,108.8,0.65,108.8,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0856,0.005,0.000196,0.0906,0.00355,1,0.0894,0.18,0.00705,25.4,0.917,0.97,0.89,24.8,24.1,24.1,578
2015-12-03,2015,3,10,337,170.86,0.87,5,Dry,26,4,3,2,24,59,0.34,111.9,0.66,111.9,0,0,0,0,-2,2,26,4,3,0,26,145,990,964.5,25.5,0.0867,0.00526,0.000206,0.0919,0.0036,1,0.0935,0.185,0.00726,25.4,0.919,0.97,0.892,25.6,24.8,24.8,595
2015-12-04,2015,3,10,338,176.05,0.85,5,Dry,26,4,3,2,24,59,0.34,117,0.67,117,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0885,0.0057,0.000223,0.0942,0.00369,1,0.101,0.195,0.00762,25.4,0.923,0.97,0.895,26.9,26.1,26.1,625
2015-12-05,2015,3,10,339,181.25,0.84,5,Dry,26,4,3,2,24,59,0.33,122.3,0.67,122.3,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0903,0.00614,0.00024,0.0965,0.00377,1,0.108,0.204,0.00798,25.4,0.927,0.97,0.899,28.2,27.3,27.3,656
2015-12-06,2015,3,10,340,183.71,0.83,5,Dry,26,4,3,2,24,59,0.32,124.7,0.68,124.7,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0912,0.00635,0.000248,0.0975,0.00382,1,0.111,0.208,0.00815,25.4,0.928,0.97,0.9,28.8,27.9,27.9,670
2015-12-07,2015,3,10,341,185.62,0.82,5,Dry,26,4,3,2,24,59,0.32,126.6,0.68,126.6,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.0919,0.00651,0.000255,0.0984,0.00385,1,0.113,0.212,0.00828,25.4,0.929,0.97,0.901,29.3,28.4,28.4,681
2015-12-08,2015,3,10,342,184.8,0.82,5,Dry,26,4,3,2,24,59,0.32,125.8,0.68,125.8,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0916,0.00644,0.000252,0.098,0.00383,1,0.112,0.21,0.00823,25.4,0.929,0.97,0.901,29.1,28.2,28.2,676
2015-12-09,2015,3,10,343,186.72,0.82,5,Dry,26,4,3,2,24,59,0.32,127.7,0.68,127.7,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0923,0.00661,0.000258,0.0989,0.00387,1,0.115,0.214,0.00836,25.4,0.93,0.97,0.902,29.5,28.6,28.6,687
2015-12-10,2015,3,11,344,191.36,0.8,5,Dry,26,4,3,2,24,59,0.31,132.4,0.69,132.4,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0939,0.007,0.000274,0.101,0.00394,1,0.121,0.222,0.00868,25.4,0.931,0.97,0.903,30.7,29.7,29.7,714
2015-12-11,2015,3,11,345,193.83,0.8,5,Dry,26,4,3,2,24,59,0.3,134.8,0.7,134.8,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0948,0.00721,0.000282,0.102,0.00399,1,0.125,0.226,0.00885,25.4,0.932,0.97,0.904,31.3,30.3,30.3,728
2015-12-12,2015,3,11,346,196.83,0.79,5,Dry,26,4,3,2,24,59,0.3,137.8,0.7,137.8,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0958,0.00747,0.000292,0.103,0.00404,1,0.129,0.232,0.00906,25.4,0.934,0.97,0.906,32,31,31,745
2015-12-13,2015,3,11,347,198.2,0.78,5,Dry,26,4,3,2,24,59,0.3,139.2,0.7,139.2,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0963,0.00758,0.000296,0.104,0.00406,1,0.13,0.234,0.00915,25.4,0.934,0.97,0.906,32.3,31.4,31.4,753
2015-12-14,2015,3,11,348,196.83,0.79,5,Dry,26,4,3,2,24,59,0.3,137.8,0.7,137.8,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0958,0.00747,0.000292,0.103,0.00404,1,0.129,0.232,0.00906,25.4,0.934,0.97,0.906,32,31,31,745
2015-12-15,2015,3,11,349,198.75,0.78,5,Dry,26,4,3,2,24,59,0.3,139.8,0.7,139.8,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0965,0.00763,0.000298,0.104,0.00407,1,0.131,0.235,0.00919,25.4,0.934,0.97,0.906,32.5,31.5,31.5,756
2015-12-16,2015,3,11,350,201.21,0.77,5,Dry,26,4,3,2,24,59,0.29,142.2,0.71,142.2,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0974,0.00784,0.000306,0.105,0.00411,1,0.134,0.24,0.00937,25.4,0.935,0.97,0.907,33.1,32.1,32.1,770
2015-12-17,2015,3,12,351,203.67,0.76,5,Dry,26,4,3,2,24,59,0.29,144.7,0.71,144.7,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0982,0.00805,0.000315,0.106,0.00416,1,0.138,0.244,0.00954,25.3,0.936,0.97,0.908,33.7,32.6,32.6,783
2015-12-18,2015,3,12,352,207.22,0.75,5,Dry,26,4,3,2,24,59,0.28,148.2,0.71,148.2,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0995,0.00835,0.000327,0.108,0.00422,1,0.143,0.25,0.0098,25.3,0.938,0.97,0.91,34.5,33.5,33.5,803
2015-12-19,2015,3,12,353,211.33,0.73,5,Dry,26,4,3,2,24,59,0.28,152.3,0.72,152.3,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.0087,0.000341,0.11,0.00429,1,0.148,0.258,0.0101,25.3,0.939,0.97,0.911,35.5,34.4,34.4,826
2015-12-20,2015,3,12,354,212.15,0.73,5,Dry,26,4,3,2,24,59,0.28,153.2,0.72,153.2,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00877,0.000343,0.11,0.00431,1,0.149,0.259,0.0102,25.3,0.94,0.97,0.911,35.7,34.6,34.6,830
2015-12-21,2015,3,12,355,209.14,0.74,5,Dry,26,4,3,2,24,59,0.28,150.1,0.72,150.1,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00851,0.000333,0.109,0.00425,1,0.145,0.254,0.00994,25.3,0.939,0.97,0.91,35,33.9,33.9,814
2015-12-22,2015,3,12,356,207.77,0.75,5,Dry,26,4,3,2,24,59,0.28,148.8,0.72,148.8,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0997,0.0084,0.000329,0.108,0.00423,1,0.143,0.251,0.00984,25.3,0.938,0.97,0.91,34.6,33.6,33.6,806
2015-12-23,2015,3,12,357,209.14,0.74,5,Dry,26,4,3,2,24,59,0.28,150.1,0.72,150.1,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00851,0.000333,0.109,0.00425,1,0.145,0.254,0.00994,25.3,0.939,0.97,0.91,35,33.9,33.9,814
2015-12-24,2015,3,13,358,213.79,0.73,5,Dry,26,4,3,2,24,59,0.28,154.8,0.72,154.8,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00891,0.000349,0.111,0.00434,1,0.151,0.262,0.0103,25.3,0.94,0.97,0.912,36,35,35,839
2015-12-25,2015,3,13,359,218.43,0.71,5,Dry,26,4,3,2,24,59,0.27,159.4,0.73,159.4,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.0093,0.000365,0.113,0.00442,1,0.158,0.27,0.0106,25.2,0.942,0.97,0.913,37.1,36,36,864
2015-12-26,2015,3,13,360,221.44,0.7,5,Dry,26,4,3,2,24,59,0.27,162.4,0.73,162.4,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.105,0.00956,0.000375,0.114,0.00448,1,0.162,0.276,0.0108,25.2,0.943,0.971,0.916,37.8,36.8,36.8,882
2015-12-27,2015,3,13,361,222.81,0.7,5,Dry,26,4,3,2,24,59,0.27,163.8,0.73,163.8,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00967,0.00038,0.115,0.0045,1,0.164,0.278,0.0109,25.2,0.943,0.972,0.917,38.2,37.1,37.1,890
2015-12-28,2015,3,13,362,228.01,0.69,5,Dry,26,4,3,2,24,59,0.26,169,0.74,169,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000398,0.117,0.0046,1,0.171,0.288,0.0113,25.1,0.945,0.975,0.921,39.4,38.4,38.4,921
2015-12-29,2015,3,13,363,231.56,0.68,5,Dry,26,4,3,2,24,59,0.26,172.6,0.74,172.6,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0104,0.00041,0.118,0.00466,1,0.175,0.294,0.0116,25.1,0.946,0.976,0.924,40.2,39.3,39.3,942
2015-12-30,2015,3,13,364,232.93,0.67,5,Dry,26,4,3,2,24,59,0.25,173.9,0.75,173.9,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0105,0.000415,0.119,0.00469,1,0.177,0.296,0.0117,25.1,0.946,0.977,0.925,40.5,39.6,39.6,950
2015-12-31,2015,3,14,365,232.11,0.68,5,Dry,26,4,3,2,24,59,0.25,173.1,0.75,173.1,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0105,0.000412,0.119,0.00467,1,0.176,0.295,0.0116,25.1,0.946,0.977,0.924,40.3,39.4,39.4,945
2016-01-01,2015,4,14,1,231.83,0.68,5,Dry,29,5,4,2,33,73,0.32,158.8,0.69,158.8,0,0,0,0,-2,2,29,5,4,0,35,197,990,964.6,25.4,0.105,0.00925,0.000364,0.114,0.0045,1,0.157,0.271,0.0107,25.1,0.942,0.97,0.913,36.9,35.8,35.8,858
2016-01-02,2015,4,14,2,233.75,0.67,5,Dry,29,5,4,2,33,73,0.31,160.8,0.69,160.8,0,0,0,0,-2,2,29,5,4,0,35,199,990,964.6,25.4,0.106,0.00941,0.000371,0.115,0.00453,1,0.16,0.275,0.0108,25.1,0.942,0.97,0.914,37.3,36.2,36.2,869
2016-01-03,2015,4,14,3,240.04,0.66,5,Dry,29,5,4,2,33,73,0.3,167,0.7,167,0,0,0,0,-2,2,29,5,4,0,35,205,990,964.6,25.4,0.108,0.00995,0.000392,0.118,0.00465,1,0.168,0.286,0.0113,25.1,0.944,0.973,0.919,38.8,37.8,37.8,906
2016-01-04,2015,4,14,4,247.97,0.64,5,Dry,29,5,4,2,33,73,0.29,175,0.71,175,0,0,0,0,-2,2,29,5,4,0,35,213,990,964.7,25.3,0.111,0.0106,0.00042,0.121,0.00479,1,0.179,0.3,0.0119,25,0.947,0.977,0.925,40.6,39.7,39.7,953
2016-01-05,2015,4,14,5,252.61,0.63,5,Dry,29,5,4,2,33,73,0.29,179.6,0.71,179.6,0,0,0,0,-2,2,29,5,4,0,35,218,990,964.7,25.3,0.112,0.011,0.000436,0.123,0.00488,1,0.185,0.308,0.0122,25,0.948,0.98,0.929,41.7,40.9,40.9,981
2016-01-06,2015,4,14,6,253.98,0.63,5,Dry,29,5,4,2,33,73,0.29,181,0.71,181,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0111,0.00044,0.124,0.0049,1,0.187,0.311,0.0123,25,0.949,0.98,0.93,42.1,41.2,41.2,989
2016-01-07,2015,4,15,7,256.99,0.62,5,Dry,29,5,4,2,33,73,0.28,184,0.72,184,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.000451,0.125,0.00496,1,0.191,0.316,0.0125,25,0.95,0.98,0.931,42.8,41.9,41.9,1010
2016-01-08,2015,4,15,8,263.83,0.61,5,Dry,29,5,4,2,33,73,0.28,190.8,0.72,190.8,0,0,0,0,-2,2,29,5,4,0,35,229,990,964.8,25.2,0.116,0.012,0.000474,0.128,0.00508,1,0.2,0.328,0.013,24.9,0.952,0.98,0.933,44.4,43.5,43.5,1040
2016-01-09,2015,4,15,9,269.57,0.6,5,Dry,29,5,4,2,33,73,0.27,196.6,0.73,196.6,0,0,0,0,-2,2,29,5,4,0,35,235,990,964.8,25.2,0.118,0.0125,0.000494,0.131,0.00519,1,0.208,0.339,0.0134,24.9,0.954,0.98,0.935,45.7,44.8,44.8,1080
2016-01-10,2015,4,15,10,273.67,0.6,5,Dry,29,5,4,2,33,73,0.27,200.7,0.73,200.7,0,0,0,0,-2,2,29,5,4,0,35,239,990,964.8,25.2,0.12,0.0128,0.000508,0.133,0.00526,1,0.213,0.346,0.0137,24.9,0.955,0.98,0.936,46.7,45.8,45.8,1100
2016-01-11,2015,4,15,11,280.51,0.59,5,Dry,29,5,4,2,33,73,0.26,207.5,0.74,207.5,0,0,0,0,-2,2,29,5,4,0,35,246,990,964.8,25.2,0.122,0.0134,0.000532,0.136,0.00538,1,0.223,0.358,0.0142,24.8,0.956,0.98,0.937,48.3,47.3,47.3,1140
2016-01-12,2015,4,15,12,287.89,0.58,5,Dry,29,5,4,2,33,73,0.25,214.9,0.75,214.9,0,0,0,0,-2,2,29,5,4,0,35,253,990,964.9,25.1,0.125,0.014,0.000557,0.139,0.00552,1,0.233,0.371,0.0148,24.8,0.957,0.98,0.938,50,48.2,48.2,1160
2016-01-13,2015,4,15,13,294.18,0.57,5,Dry,29,5,4,2,33,73,0.25,221.2,0.75,221.2,0,0,0,0,-2,2,29,5,4,0,35,259,990,964.9,25.1,0.127,0.0146,0.000579,0.142,0.00563,1,0.241,0.383,0.0152,24.7,0.959,0.98,0.939,51.4,48.2,48.2,1160
2016-01-14,2015,4,16,14,302.65,0.56,5,Dry,29,5,4,2,33,73,0.24,229.7,0.76,229.7,0,0,0,0,-2,2,29,5,4,0,35,268,990,964.9,25.1,0.13,0.0153,0.000609,0.145,0.00579,2,0.0975,0.243,0.00968,24.8,0.923,0.97,0.895,25.8,25,50.1,1200
2016-01-15,2015,4,16,15,312.22,0.55,5,Dry,29,5,4,2,33,73,0.23,239.2,0.77,239.2,0,0,0,0,-2,2,29,5,4,0,35,277,990,965,25,0.133,0.0161,0.000642,0.149,0.00597,2,0.104,0.253,0.0101,24.8,0.926,0.97,0.898,26.9,26.1,52.2,1250
2016-01-16,2015,4,16,16,321.79,0.54,5,Dry,29,5,4,2,33,73,0.23,248.8,0.77,248.8,0,0,0,0,-2,2,29,5,4,0,35,287,990,965,25,0.137,0.0169,0.000676,0.154,0.00615,2,0.11,0.264,0.0106,24.7,0.929,0.97,0.901,28,27.2,54.4,1300
2016-01-17,2015,4,16,17,331.36,0.53,5,Dry,29,5,4,2,33,73,0.22,258.4,0.78,258.4,0,0,0,0,-2,2,29,5,4,0,35,296,990,965.1,24.9,0.14,0.0209,0.00084,0.161,0.00646,2,0.117,0.278,0.0111,24.7,0.931,0.97,0.903,29.1,28.2,56.4,1350
2016-01-18,2015,4,16,18,339.29,0.52,5,Dry,29,5,4,2,33,73,0.21,266.3,0.79,266.3,0,0,0,0,-2,2,29,5,4,0,35,304,990,965.1,24.9,0.143,0.0247,0.000991,0.168,0.00673,2,0.122,0.29,0.0116,24.6,0.933,0.97,0.905,30,29.1,58.2,1400
2016-01-19,2015,4,16,19,344.49,0.51,5,Dry,29,5,4,2,33,73,0.21,271.5,0.79,271.5,0,0,0,0,-2,2,29,5,4,0,35,309,990,965.1,24.9,0.145,0.0271,0.00109,0.172,0.00691,2,0.126,0.298,0.012,24.6,0.934,0.97,0.906,30.6,29.6,59.3,1420
2016-01-20,2015,4,16,20,349.68,0.51,5,Dry,29,5,4,2,33,73,0.21,276.7,0.79,276.7,0,0,0,0,-2,2,29,5,4,0,35,315,990,965.1,24.9,0.147,0.0296,0.00119,0.176,0.00709,2,0.129,0.305,0.0123,24.5,0.935,0.97,0.907,31.1,30.2,60.4,1450
2016-01-21,2015,4,17,21,355.43,0.5,5,Dry,29,5,4,2,33,73,0.2,282.4,0.8,282.4,0,0,0,0,-2,2,29,5,4,0,35,320,990,965.2,24.8,0.149,0.0323,0.0013,0.181,0.00729,2,0.133,0.314,0.0127,24.5,0.936,0.97,0.908,31.8,30.8,61.7,1480
2016-01-22,2015,4,17,22,360.08,0.5,5,Dry,29,5,4,2,33,73,0.2,287.1,0.8,287.1,0,0,0,0,-2,2,29,5,4,0,35,325,990,965.2,24.8,0.15,0.0345,0.00139,0.185,0.00745,2,0.136,0.321,0.0129,24.5,0.937,0.97,0.909,32.3,31.3,62.7,1500
2016-01-23,2015,4,17,23,366.36,0.49,5,Dry,29,5,4,2,33,73,0.2,293.4,0.8,293.4,0,0,0,0,-2,2,29,5,4,0,35,331,990,965.2,24.8,0.152,0.0375,0.00151,0.19,0.00767,2,0.141,0.33,0.0133,24.4,0.939,0.97,0.911,33,32,64,1540
2016-01-24,2015,4,17,24,372.65,0.48,5,Dry,29,5,4,2,33,73,0.2,299.6,0.8,299.6,0,0,0,0,-2,2,29,5,4,0,35,338,990,965.3,24.7,0.155,0.0404,0.00163,0.195,0.00789,2,0.145,0.34,0.0137,24.4,0.94,0.97,0.912,33.7,32.7,65.4,1570
2016-01-25,2015,4,17,25,376.21,0.48,5,Dry,29,5,4,2,33,73,0.19,303.2,0.81,303.2,0,0,0,0,-2,2,29,5,4,0,35,341,990,965.3,24.7,0.156,0.0421,0.0017,0.198,0.00801,2,0.147,0.345,0.014,24.4,0.941,0.97,0.913,34.1,33.1,66.1,1590
2016-01-26,2015,4,17,26,381.4,0.48,5,Dry,29,5,4,2,33,73,0.19,308.4,0.81,308.4,0,0,0,0,-2,2,29,5,4,0,35,346,990,965.3,24.7,0.158,0.0446,0.0018,0.202,0.00819,2,0.151,0.353,0.0143,24.3,0.942,0.97,0.913,34.7,33.6,67.2,1610
2016-01-27,2015,4,17,27,384.96,0.47,5,Dry,29,5,4,2,33,73,0.19,312,0.81,312,0,0,0,0,-2,2,29,5,4,0,35,350,990,965.3,24.7,0.159,0.0462,0.00187,0.205,0.00832,2,0.153,0.358,0.0145,24.3,0.942,0.97,0.914,35,34,68,1630
2016-01-28,2015,4,18,28,388.51,0.47,5,Dry,29,5,4,2,33,73,0.19,315.5,0.81,315.5,0,0,0,0,-2,2,29,5,4,0,35,354,990,965.3,24.7,0.16,0.0479,0.00194,0.208,0.00844,2,0.155,0.364,0.0147,24.3,0.943,0.97,0.914,35.4,34.4,68.7,1650
2016-01-29,2015,4,18,29,395.9,0.46,5,Dry,29,5,4,2,33,73,0.18,322.9,0.82,322.9,0,0,0,0,-2,2,29,5,4,0,35,361,990,965.4,24.6,0.163,0.0514,0.00209,0.214,0.0087,2,0.16,0.375,0.0152,24.2,0.944,0.97,0.916,36.2,35.1,70.3,1690
2016-01-30,2015,4,18,30,404.37,0.46,5,Dry,29,5,4,2,33,73,0.18,331.4,0.82,331.4,0,0,0,0,-2,2,29,5,4,0,35,369,990,965.4,24.6,0.166,0.0554,0.00225,0.221,0.009,2,0.166,0.387,0.0158,24.2,0.945,0.97,0.917,37.2,36,72.1,1730
2016-01-31,2015,4,18,31,413.94,0.45,5,Dry,29,5,4,2,33,73,0.18,340.9,0.82,340.9,0,0,0,0,-2,2,29,5,4,0,35,379,990,965.5,24.5,0.169,0.0599,0.00244,0.229,0.00934,2,0.173,0.402,0.0164,24.1,0.947,0.972,0.92,38.2,37.1,74.3,1780
2016-02-01,2015,5,18,32,421.87,0.44,5,Dry,31,6,4,3,41,85,0.2,336.9,0.8,336.9,0,0,0,0,-3,3,31,6,4,0,44,378,990,965.5,24.5,0.169,0.058,0.00237,0.227,0.00926,2,0.17,0.397,0.0162,24.1,0.946,0.971,0.919,37.7,36.6,73.2,1760
2016-02-02,2015,5,18,33,431.44,0.44,5,Dry,31,6,4,3,41,85,0.2,346.4,0.8,346.4,0,0,0,0,-3,3,31,6,4,0,44,387,990,965.5,24.5,0.172,0.0625,0.00256,0.235,0.0096,2,0.176,0.411,0.0168,24,0.948,0.973,0.922,38.7,37.7,75.4,1810
2016-02-03,2015,5,18,34,444.29,0.43,5,Dry,31,6,4,3,41,85,0.19,359.3,0.81,359.3,0,0,0,0,-3,3,31,6,4,0,44,400,990,965.6,24.4,0.177,0.0686,0.00281,0.245,0.0101,2,0.185,0.43,0.0176,24,0.95,0.976,0.927,40.1,39.2,78.3,1880
2016-02-04,2015,5,19,35,456.6,0.42,5,Dry,31,6,4,3,41,85,0.19,371.6,0.81,371.6,0,0,0,0,-3,3,31,6,4,0,44,413,990,965.7,24.3,0.181,0.0744,0.00306,0.256,0.0105,2,0.193,0.449,0.0184,23.9,0.951,0.979,0.931,41.4,40.6,81.1,1950
2016-02-05,2015,5,19,36,470.54,0.41,5,Dry,31,6,4,3,41,85,0.18,385.5,0.82,385.5,0,0,0,0,-3,3,31,6,4,0,44,427,990,965.7,24.3,0.186,0.081,0.00333,0.267,0.011,2,0.203,0.47,0.0193,23.8,0.953,0.98,0.934,42.9,42.1,84.1,2020
2016-02-06,2015,5,19,37,482.85,0.4,5,Dry,31,6,4,3,41,85,0.18,397.9,0.82,397.9,0,0,0,0,-3,3,31,6,4,0,44,439,990,965.8,24.2,0.19,0.0868,0.00358,0.277,0.0114,2,0.211,0.488,0.0202,23.7,0.955,0.98,0.936,44.2,43.3,86.7,2080
2016-02-07,2015,5,19,38,494.61,0.39,5,Dry,31,6,4,3,41,85,0.17,409.6,0.83,409.6,0,0,0,0,-3,3,31,6,4,0,44,451,990,965.8,24.2,0.195,0.0923,0.00382,0.287,0.0119,2,0.219,0.506,0.0209,23.7,0.956,0.98,0.937,45.4,44.5,89,2140
2016-02-08,2015,5,19,39,505.27,0.39,5,Dry,31,6,4,3,41,85,0.17,420.3,0.83,420.3,0,0,0,0,-3,3,31,6,4,0,44,461,990,965.9,24.1,0.198,0.0974,0.00404,0.296,0.0123,2,0.226,0.522,0.0216,23.6,0.956,0.98,0.937,46.5,45.6,91.2,2190
2016-02-09,2015,5,19,40,515.93,0.38,5,Dry,31,6,4,3,41,85,0.17,430.9,0.83,430.9,0,0,0,0,-3,3,31,6,4,0,44,472,990,965.9,24.1,0.202,0.102,0.00425,0.304,0.0126,2,0.233,0.538,0.0223,23.5,0.957,0.98,0.938,47.6,46.7,93.3,2240
2016-02-10,2015,5,19,41,527.69,0.37,5,Dry,31,6,4,3,41,85,0.16,442.7,0.84,442.7,0,0,0,0,-3,3,31,6,4,0,44,484,990,966,24,0.206,0.108,0.00449,0.314,0.0131,2,0.241,0.556,0.0231,23.5,0.958,0.98,0.939,48.8,47.8,95.6,2300
2016-02-11,2015,5,20,42,537.81,0.37,5,Dry,31,6,4,3,41,85,0.16,452.8,0.84,452.8,0,0,0,0,-3,3,31,6,4,0,44,494,990,966,24,0.21,0.113,0.0047,0.323,0.0135,2,0.248,0.571,0.0238,23.4,0.958,0.98,0.939,49.8,48.2,96.4,2310
2016-02-12,2015,5,20,43,550.66,0.36,5,Dry,31,6,4,3,41,85,0.15,465.7,0.85,465.7,0,0,0,0,-3,3,31,6,4,0,44,507,990,966.1,23.9,0.214,0.119,0.00497,0.333,0.0139,2,0.257,0.59,0.0247,23.3,0.957,0.98,0.938,51,48.2,96.4,2310
2016-02-13,2015,5,20,44,567.89,0.35,5,Dry,31,6,4,3,41,85,0.15,482.9,0.85,482.9,0,0,0,0,-3,3,31,6,4,0,44,524,990,966.2,23.8,0.224,0.127,0.00532,0.351,0.0147,2,0.268,0.62,0.026,23.2,0.956,0.98,0.937,52.6,48.2,96.4,2310
2016-02-14,2015,5,20,45,584.02,0.34,5,Dry,31,6,4,3,41,85,0.15,499,0.85,499,0,0,0,0,-3,3,31,6,4,0,44,540,990,966.2,23.8,0.233,0.135,0.00566,0.368,0.0155,3,0.167,0.535,0.0225,23.2,0.946,0.97,0.918,35.9,34.8,104,2500
2016-02-15,2015,5,20,46,599.61,0.33,5,Dry,31,6,4,3,41,85,0.14,514.6,0.86,514.6,0,0,0,0,-3,3,31,6,4,0,44,556,990,966.3,23.7,0.242,0.145,0.00611,0.387,0.0163,3,0.174,0.561,0.0237,23.1,0.948,0.97,0.919,36.9,35.8,107,2580
2016-02-16,2015,5,20,47,618.47,0.32,5,Dry,31,6,4,3,41,85,0.14,533.5,0.86,533.5,0,0,0,0,-3,3,31,6,4,0,44,574,990,966.4,23.6,0.253,0.157,0.00666,0.41,0.0174,3,0.183,0.593,0.0251,23,0.949,0.972,0.923,38.1,37.1,111,2670
2016-02-17,2015,5,20,48,637.34,0.31,5,Dry,31,6,4,3,41,85,0.13,552.3,0.87,552.3,0,0,0,0,-3,3,31,6,4,0,44,593,990,966.4,23.6,0.264,0.17,0.00722,0.434,0.0184,3,0.191,0.625,0.0265,22.9,0.951,0.975,0.927,39.4,38.4,115,2760
2016-02-18,2015,5,21,49,654.02,0.3,5,Dry,31,6,4,3,41,85,0.13,569,0.87,569,0,0,0,0,-3,3,31,6,4,0,44,610,990,966.5,23.5,0.273,0.181,0.00771,0.454,0.0193,3,0.199,0.653,0.0278,22.8,0.952,0.977,0.93,40.4,39.5,119,2840
2016-02-19,2015,5,21,50,668.51,0.3,5,Dry,31,6,4,3,41,85,0.13,583.5,0.87,583.5,0,0,0,0,-3,3,31,6,4,0,44,625,990,966.6,23.4,0.281,0.191,0.00814,0.472,0.0202,3,0.205,0.677,0.0289,22.7,0.953,0.979,0.933,41.4,40.5,121,2920
2016-02-20,2015,5,21,51,684.1,0.29,5,Dry,31,6,4,3,41,85,0.12,599.1,0.88,599.1,0,0,0,0,-3,3,31,6,4,0,44,640,990,966.6,23.4,0.29,0.201,0.00861,0.491,0.021,3,0.212,0.704,0.0301,22.7,0.954,0.98,0.935,42.4,41.5,125,2990
2016-02-21,2015,5,21,52,700.78,0.28,5,Dry,31,6,4,3,41,85,0.12,615.8,0.88,615.8,0,0,0,0,-3,3,31,6,4,0,44,657,990,966.7,23.3,0.3,0.212,0.00911,0.512,0.022,3,0.22,0.732,0.0314,22.6,0.955,0.98,0.936,43.4,42.5,128,3060
2016-02-22,2015,5,21,53,719.65,0.28,5,Dry,31,6,4,3,41,85,0.12,634.6,0.88,634.6,0,0,0,0,-3,3,31,6,4,0,44,676,990,966.8,23.2,0.31,0.225,0.00969,0.535,0.0231,3,0.228,0.764,0.0329,22.5,0.956,0.98,0.937,44.5,43.6,131,3140
2016-02-23,2015,5,21,54,739.06,0.27,5,Dry,31,6,4,3,41,85,0.12,654.1,0.89,654.1,0,0,0,0,-3,3,31,6,4,0,44,695,990,966.9,23.1,0.322,0.238,0.0103,0.559,0.0242,3,0.237,0.796,0.0344,22.3,0.957,0.98,0.937,45.7,44.8,134,3220
2016-02-24,2015,5,21,55,754.65,0.26,5,Dry,31,6,4,3,41,85,0.11,669.6,0.89,669.6,0,0,0,0,-3,3,31,6,4,0,44,711,990,966.9,23.1,0.33,0.248,0.0108,0.579,0.0251,3,0.244,0.823,0.0356,22.3,0.957,0.98,0.938,46.6,45.7,137,3290
