date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2016-02-25,2015,5,22,56,769.14,0.26,5,Dry,31,6,4,3,41,85,0.11,684.1,0.89,684.1,0,0,0,0,-3,3,31,6,4,0,44,725,990,967,23,0.339,0.258,0.0112,0.597,0.0259,3,0.25,0.847,0.0368,22.2,0.957,0.98,0.938,47.5,46.5,140,3350
2016-02-26,2015,5,22,57,776.84,0.25,5,Dry,31,6,4,3,41,85,0.11,691.8,0.89,691.8,0,0,0,0,-3,3,31,6,4,0,44,733,990,967,23,0.343,0.263,0.0114,0.606,0.0264,3,0.254,0.86,0.0374,22.1,0.957,0.98,0.938,47.9,46.9,141,3380
2016-02-27,2015,5,22,58,789.11,0.25,5,Dry,31,6,4,3,41,85,0.11,704.1,0.89,704.1,0,0,0,0,-3,3,31,6,4,0,44,745,990,967.1,22.9,0.35,0.271,0.0118,0.621,0.0271,3,0.259,0.881,0.0384,22.1,0.957,0.98,0.938,48.6,47.6,143,3430
2016-02-28,2015,5,22,59,803.31,0.24,5,Dry,31,6,4,3,41,85,0.11,718.3,0.89,718.3,0,0,0,0,-3,3,31,6,4,0,44,759,990,967.1,22.9,0.358,0.281,0.0123,0.639,0.0279,3,0.266,0.905,0.0395,22,0.957,0.98,0.938,49.4,48.2,145,3470
2016-02-29,2015,5,22,60,818.89,0.23,5,Dry,31,6,4,3,41,85,0.1,733.9,0.9,733.9,0,0,0,0,-3,3,31,6,4,0,44,775,990,967.2,22.8,0.367,0.291,0.0128,0.658,0.0288,3,0.273,0.931,0.0408,21.9,0.957,0.98,0.938,50.3,48.2,145,3470
2016-03-01,2015,6,22,61,835.56,0.23,4,Mod_Dry,41,8,7,6,67,129,0.15,706.6,0.85,706.6,0,0,0,0,-6,6,41,8,7,0,73,763,990,967.2,22.8,0.36,0.273,0.012,0.633,0.0278,3,0.26,0.893,0.0393,21.9,0.957,0.98,0.938,48.3,47.4,142,3410
2016-03-02,2015,6,22,62,853.17,0.22,4,Mod_Dry,41,8,7,6,67,129,0.15,724.2,0.85,724.2,0,0,0,0,-6,6,41,8,7,0,73,780,990,967.3,22.7,0.37,0.285,0.0126,0.655,0.0289,3,0.268,0.923,0.0407,21.8,0.957,0.98,0.938,49.3,48.2,145,3470
2016-03-03,2015,6,23,63,871.59,0.22,4,Mod_Dry,41,8,7,6,67,129,0.15,742.6,0.85,742.6,0,0,0,0,-6,6,41,8,7,0,73,799,990,967.4,22.6,0.386,0.297,0.0131,0.683,0.0302,3,0.277,0.96,0.0424,21.7,0.957,0.98,0.938,50.3,48.2,145,3470
2016-03-04,2015,6,23,64,890.73,0.21,4,Mod_Dry,41,8,7,6,67,129,0.14,761.7,0.85,761.7,0,0,0,0,-6,6,41,8,7,0,73,818,990,967.5,22.5,0.404,0.308,0.0137,0.711,0.0316,3,0.283,0.994,0.0441,21.5,0.957,0.98,0.937,51.3,48.2,145,3470
2016-03-05,2015,6,23,65,910.54,0.21,4,Mod_Dry,41,8,7,6,67,129,0.14,781.5,0.86,781.5,0,0,0,0,-6,6,41,8,7,0,73,838,990,967.5,22.5,0.422,0.317,0.0141,0.739,0.0329,4,0.206,0.945,0.0421,21.5,0.952,0.974,0.928,39.3,38.3,153,3670
2016-03-06,2015,6,23,66,926.36,0.2,4,Mod_Dry,41,8,7,6,67,129,0.14,797.4,0.86,797.4,0,0,0,0,-6,6,41,8,7,0,73,853,990,967.6,22.4,0.436,0.325,0.0145,0.761,0.034,4,0.212,0.973,0.0434,21.4,0.953,0.976,0.93,39.9,39,156,3740
2016-03-07,2015,6,23,67,942.53,0.2,4,Mod_Dry,41,8,7,6,67,129,0.14,813.5,0.86,813.5,0,0,0,0,-6,6,41,8,7,0,73,870,990,967.7,22.3,0.451,0.333,0.0149,0.784,0.0351,4,0.217,1,0.0448,21.3,0.954,0.977,0.932,40.6,39.6,159,3810
2016-03-08,2015,6,23,68,959.03,0.2,4,Mod_Dry,41,8,7,6,67,129,0.14,830,0.86,830,0,0,0,0,-6,6,41,8,7,0,73,886,990,967.7,22.3,0.466,0.341,0.0153,0.807,0.0362,4,0.223,1.03,0.0462,21.2,0.954,0.979,0.934,41.2,40.3,161,3870
2016-03-09,2015,6,23,69,975.84,0.19,4,Mod_Dry,41,8,7,6,67,129,0.13,846.8,0.87,846.8,0,0,0,0,-6,6,41,8,7,0,73,903,990,967.8,22.2,0.481,0.349,0.0157,0.83,0.0374,4,0.228,1.06,0.0477,21.1,0.954,0.98,0.935,41.9,41,164,3940
2016-03-10,2015,6,24,70,992.94,0.19,4,Mod_Dry,41,8,7,6,67,129,0.13,863.9,0.87,863.9,0,0,0,0,-6,6,41,8,7,0,73,920,990,967.9,22.1,0.497,0.357,0.0161,0.854,0.0386,4,0.234,1.09,0.0492,21,0.955,0.98,0.936,42.5,41.7,167,4000
2016-03-11,2015,6,24,71,1005.3,0.18,4,Mod_Dry,41,8,7,6,67,129,0.13,876.3,0.87,876.3,0,0,0,0,-6,6,41,8,7,0,73,932,990,967.9,22.1,0.508,0.363,0.0164,0.872,0.0395,4,0.238,1.11,0.0503,21,0.955,0.98,0.936,43,42.2,169,4050
2016-03-12,2015,6,24,72,1017.9,0.18,4,Mod_Dry,41,8,7,6,67,129,0.13,888.9,0.87,888.9,0,0,0,0,-6,6,41,8,7,0,73,945,990,968,22,0.52,0.369,0.0167,0.889,0.0403,4,0.242,1.13,0.0513,20.9,0.955,0.98,0.936,43.5,42.7,171,4100
2016-03-13,2015,6,24,73,1030.5,0.18,4,Mod_Dry,41,8,7,6,67,129,0.13,901.5,0.88,901.5,0,0,0,0,-6,6,41,8,7,0,73,958,990,968,22,0.531,0.375,0.0171,0.907,0.0412,4,0.247,1.15,0.0524,20.9,0.955,0.98,0.936,44,43.2,173,4140
2016-03-14,2015,6,24,74,1048.5,0.17,4,Mod_Dry,41,8,7,6,67,129,0.12,919.5,0.88,919.5,0,0,0,0,-6,6,41,8,7,0,73,975,990,968.1,21.9,0.548,0.384,0.0175,0.932,0.0425,4,0.253,1.18,0.054,20.8,0.955,0.98,0.936,44.7,43.8,175,4210
2016-03-15,2015,6,24,75,1071.9,0.17,4,Mod_Dry,41,8,7,6,67,129,0.12,942.9,0.88,942.9,0,0,0,0,-6,6,41,8,7,0,73,999,990,968.1,21.9,0.569,0.395,0.0181,0.965,0.0441,4,0.261,1.23,0.056,20.6,0.956,0.98,0.936,45.6,44.7,179,4290
2016-03-16,2015,6,24,76,1095.8,0.17,4,Mod_Dry,41,8,7,6,67,129,0.12,966.8,0.88,966.8,0,0,0,0,-6,6,41,8,7,0,73,1020,990,968.2,21.8,0.591,0.407,0.0187,0.998,0.0458,4,0.269,1.27,0.0581,20.5,0.956,0.98,0.936,46.5,45.6,182,4380
2016-03-17,2015,6,25,77,1125.4,0.16,4,Mod_Dry,41,8,7,6,67,129,0.12,996.4,0.89,996.4,0,0,0,0,-6,6,41,8,7,0,73,1050,990,968.3,21.7,0.629,0.421,0.0194,1.05,0.0484,4,0.279,1.33,0.0612,20.4,0.956,0.98,0.937,47.6,46.6,186,4480
2016-03-18,2015,6,25,78,1161.2,0.15,4,Mod_Dry,41,8,7,6,67,129,0.11,1032,0.89,1032,0,0,0,0,-6,6,41,8,7,0,73,1090,990,968.4,21.6,0.681,0.495,0.0229,1.18,0.0545,4,0.286,1.46,0.0677,20.1,0.955,0.98,0.936,48.7,47.7,191,4580
2016-03-19,2015,6,25,79,1203.3,0.15,4,Mod_Dry,41,8,7,6,67,129,0.11,1074,0.89,1074,0,0,0,0,-6,6,41,8,7,0,73,1130,990,968.5,21.5,0.743,0.59,0.0275,1.33,0.0621,4,0.295,1.63,0.0759,19.8,0.955,0.98,0.936,49.9,48.2,193,4630
2016-03-20,2015,6,25,80,1246.3,0.14,4,Mod_Dry,41,8,7,6,67,129,0.1,1117,0.9,1100,17,4,1,1,-5,16,45,9,8,1,83,1160,990,968.7,21.3,0.789,0.648,0.0304,1.44,0.0674,4,0.3,1.74,0.0815,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2016-03-21,2015,6,25,81,1296.1,0.13,4,Mod_Dry,41,8,7,6,67,129,0.1,1167,0.9,1100,67,15,2,2,-4,52,56,10,9,2,119,1180,990,968.8,21.2,0.808,0.648,0.0306,1.46,0.0688,4,0.3,1.76,0.083,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2016-03-22,2015,6,25,82,1346.9,0.13,4,Mod_Dry,41,8,7,6,67,129,0.096,1218,0.9,1100,118,27,4,4,-2,85,68,12,11,4,152,1190,990,969,21,0.832,0.648,0.0308,1.48,0.0704,4,0.3,1.78,0.0847,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2016-03-23,2015,6,25,83,1392.6,0.12,4,Mod_Dry,41,8,7,6,67,129,0.093,1264,0.91,1100,164,37,5,5,-1,118,78,13,12,5,185,1200,990,969.1,20.9,0.849,0.648,0.0311,1.5,0.0718,4,0.3,1.8,0.0862,19.1,0.953,0.98,0.934,49,48,192,4610
2016-03-24,2015,6,26,84,1420.3,0.12,4,Mod_Dry,41,8,7,6,67,129,0.091,1291,0.91,1100,191,43,6,6,0,136,84,14,13,6,203,1210,990,969.2,20.8,0.861,0.648,0.0312,1.51,0.0727,4,0.3,1.81,0.0871,19,0.952,0.98,0.933,48.7,47.7,191,4580
2016-03-25,2015,6,26,85,1448.4,0.12,4,Mod_Dry,41,8,7,6,67,129,0.089,1319,0.91,1100,219,49,7,7,1,155,90,15,14,7,222,1220,990,969.3,20.7,0.873,0.648,0.0313,1.52,0.0735,4,0.3,1.82,0.088,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2016-03-26,2015,6,26,86,1476.6,0.11,4,Mod_Dry,41,8,7,6,67,129,0.087,1348,0.91,1100,248,56,7,8,1,176,97,15,15,7,243,1230,990,969.4,20.6,0.885,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2016-03-27,2015,6,26,87,1505.1,0.11,4,Mod_Dry,41,8,7,6,67,129,0.086,1376,0.91,1100,276,59,8,8,2,199,100,16,15,8,266,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0753,4,0.3,1.84,0.0899,18.7,0.952,0.98,0.933,47.9,46.9,188,4510
2016-03-28,2015,6,26,88,1527.5,0.11,4,Mod_Dry,41,8,7,6,67,129,0.085,1398,0.92,1100,298,59,9,9,3,218,100,17,16,9,285,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0758,4,0.3,1.85,0.0905,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2016-03-29,2015,6,26,89,1550,0.1,4,Mod_Dry,41,8,7,6,67,129,0.083,1421,0.92,1100,321,59,10,10,4,238,100,18,17,10,305,1240,990,969.6,20.4,0.906,0.648,0.0318,1.55,0.0763,4,0.3,1.85,0.0911,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2016-03-30,2015,6,26,90,1566.1,0.1,4,Mod_Dry,41,8,7,6,67,129,0.082,1437,0.92,1100,337,59,10,10,4,254,100,18,17,10,321,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0765,4,0.3,1.85,0.0913,18.4,0.952,0.98,0.933,47.4,46.4,186,4460
2016-03-31,2015,6,27,91,1582.3,0.1,4,Mod_Dry,41,8,7,6,67,129,0.082,1453,0.92,1100,353,59,10,11,5,268,100,18,18,11,335,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.0768,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2016-04-01,2015,7,27,92,1592.1,0.1,4,Mod_Dry,45,11,10,10,72,148,0.093,1444,0.91,1100,344,55,7,10,0,272,100,18,20,10,344,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.0921,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2016-04-02,2015,7,27,93,1601.9,0.099,4,Mod_Dry,45,11,10,10,72,148,0.092,1454,0.91,1100,354,55,7,11,1,280,100,18,21,11,352,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46.1,184,4420
2016-04-03,2015,7,27,94,1605.2,0.099,4,Mod_Dry,45,11,10,10,72,148,0.092,1457,0.91,1100,357,55,7,11,1,283,100,18,21,11,355,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,47,46.1,184,4420
2016-04-04,2015,7,27,95,1608.4,0.098,4,Mod_Dry,45,11,10,10,72,148,0.092,1460,0.91,1100,360,55,7,11,1,286,100,18,21,11,358,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0776,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,47,46,184,4420
2016-04-05,2015,7,27,96,1611.7,0.098,4,Mod_Dry,45,11,10,10,72,148,0.092,1464,0.91,1100,364,55,7,11,1,290,100,18,21,11,362,1240,990,969.8,20.2,0.916,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,46,184,4420
2016-04-06,2015,7,27,97,1615,0.097,4,Mod_Dry,45,11,10,10,72,148,0.092,1467,0.91,1100,367,55,7,11,1,293,100,18,21,11,365,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,46,184,4410
2016-04-07,2015,7,28,98,1618.3,0.097,4,Mod_Dry,45,11,10,10,72,148,0.091,1470,0.91,1100,370,55,7,11,1,296,100,18,21,11,368,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.3,0.952,0.98,0.933,46.9,46,184,4410
2016-04-08,2015,7,28,99,1621.5,0.097,4,Mod_Dry,45,11,10,10,72,148,0.091,1474,0.91,1100,374,55,7,11,1,300,100,18,21,11,372,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2016-04-09,2015,7,28,100,1624.8,0.096,4,Mod_Dry,45,11,10,10,72,148,0.091,1477,0.91,1100,377,55,7,11,1,303,100,18,21,11,375,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0778,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.8,45.9,184,4410
2016-04-10,2015,7,28,101,1628.1,0.096,4,Mod_Dry,45,11,10,10,72,148,0.091,1480,0.91,1100,380,55,7,12,1,305,100,18,22,11,377,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.0779,4,0.3,1.87,0.0929,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
2016-04-11,2015,7,28,102,1631.4,0.095,4,Mod_Dry,45,11,10,10,72,148,0.091,1483,0.91,1100,383,55,7,12,1,308,100,18,22,11,380,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.078,4,0.3,1.87,0.0929,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2016-04-12,2015,7,28,103,1634.7,0.095,4,Mod_Dry,45,11,10,10,72,148,0.09,1487,0.91,1100,387,55,7,12,2,311,100,18,22,12,383,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.078,4,0.3,1.87,0.093,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2016-04-13,2015,7,28,104,1638,0.094,4,Mod_Dry,45,11,10,10,72,148,0.09,1490,0.91,1100,390,55,7,12,2,314,100,18,22,12,386,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.0781,4,0.3,1.87,0.093,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
2016-04-14,2015,7,29,105,1641.3,0.094,4,Mod_Dry,45,11,10,10,72,148,0.09,1493,0.91,1100,393,55,7,12,2,317,100,18,22,12,389,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.0781,4,0.3,1.87,0.0931,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
2016-04-15,2015,7,29,106,1644.6,0.094,4,Mod_Dry,45,11,10,10,72,148,0.09,1497,0.91,1100,397,55,7,12,2,321,100,18,22,12,393,1240,990,970,20,0.919,0.648,0.0323,1.57,0.0781,4,0.3,1.87,0.0931,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2016-04-16,2015,7,29,107,1641.3,0.094,4,Mod_Dry,45,11,10,10,72,148,0.09,1493,0.91,1100,393,55,7,12,2,317,100,18,22,12,389,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.0781,4,0.3,1.87,0.0931,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
2016-04-17,2015,7,29,108,1638,0.094,4,Mod_Dry,45,11,10,10,72,148,0.09,1490,0.91,1100,390,55,7,12,2,314,100,18,22,12,386,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.0781,4,0.3,1.87,0.093,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
2016-04-18,2015,7,29,109,1634.7,0.095,4,Mod_Dry,45,11,10,10,72,148,0.09,1487,0.91,1100,387,55,7,12,2,311,100,18,22,12,383,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.078,4,0.3,1.87,0.093,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2016-04-19,2015,7,29,110,1624.8,0.096,4,Mod_Dry,45,11,10,10,72,148,0.091,1477,0.91,1100,377,55,7,11,1,303,100,18,21,11,375,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0778,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.8,45.9,184,4410
2016-04-20,2015,7,29,111,1615,0.097,4,Mod_Dry,45,11,10,10,72,148,0.092,1467,0.91,1100,367,55,7,11,1,293,100,18,21,11,365,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,46,184,4410
2016-04-21,2015,7,30,112,1598.6,0.099,4,Mod_Dry,45,11,10,10,72,148,0.093,1451,0.91,1100,351,55,7,11,1,277,100,18,21,11,349,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47.1,46.1,184,4430
2016-04-22,2015,7,30,113,1582.3,0.1,4,Mod_Dry,45,11,10,10,72,148,0.093,1434,0.91,1100,334,55,7,10,0,262,100,18,20,10,334,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2016-04-23,2015,7,30,114,1566.1,0.1,4,Mod_Dry,45,11,10,10,72,148,0.095,1418,0.91,1100,318,55,7,10,0,246,100,18,20,10,318,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2016-04-24,2015,7,30,115,1550,0.1,4,Mod_Dry,45,11,10,10,72,148,0.096,1402,0.91,1100,302,55,7,9,-1,232,100,18,19,9,304,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0766,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2016-04-25,2015,7,30,116,1527.5,0.11,4,Mod_Dry,45,11,10,10,72,148,0.097,1379,0.9,1100,279,55,7,9,-2,210,100,18,19,8,282,1240,990,969.6,20.4,0.911,0.648,0.0317,1.56,0.0763,4,0.3,1.86,0.091,18.6,0.952,0.98,0.933,47.7,46.7,187,4480
2016-04-26,2015,7,30,117,1505.1,0.11,4,Mod_Dry,45,11,10,10,72,148,0.098,1357,0.9,1100,257,55,7,8,-2,189,100,18,18,8,261,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0759,4,0.3,1.86,0.0905,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2016-04-27,2015,7,30,118,1482.9,0.11,4,Mod_Dry,45,11,10,10,72,148,0.1,1335,0.9,1100,235,53,7,7,-3,171,98,18,17,7,243,1230,990,969.4,20.6,0.9,0.648,0.0315,1.55,0.0753,4,0.3,1.85,0.0899,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2016-04-28,2015,7,31,119,1460.9,0.12,4,Mod_Dry,45,11,10,10,72,148,0.1,1313,0.9,1100,213,48,6,6,-4,157,93,17,16,6,229,1230,990,969.4,20.6,0.883,0.648,0.0314,1.53,0.0742,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2016-04-29,2015,7,31,120,1439,0.12,4,Mod_Dry,45,11,10,10,72,148,0.1,1291,0.9,1100,191,43,6,6,-4,140,88,17,16,6,212,1220,990,969.3,20.7,0.876,0.648,0.0313,1.52,0.0736,4,0.3,1.82,0.0881,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2016-04-30,2015,7,31,121,1417.3,0.12,4,Mod_Dry,45,11,10,10,72,148,0.1,1269,0.9,1100,169,38,5,5,-5,126,83,16,15,5,198,1210,990,969.2,20.8,0.866,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0873,19,0.952,0.98,0.933,48.7,47.8,191,4580
2016-05-01,2015,8,31,122,1395.7,0.12,4,Mod_Dry,47,10,10,10,115,192,0.14,1204,0.86,1100,104,24,3,3,-7,81,71,13,13,3,196,1200,990,969.1,20.9,0.841,0.648,0.0311,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49,48,192,4610
2016-05-02,2015,8,31,123,1356,0.13,4,Mod_Dry,47,10,10,10,115,192,0.14,1164,0.86,1100,64,14,2,2,-8,54,61,12,12,2,169,1190,990,969,21,0.823,0.648,0.0309,1.47,0.0701,4,0.3,1.77,0.0844,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2016-05-03,2015,8,31,124,1316.9,0.13,4,Mod_Dry,47,10,10,10,115,192,0.15,1125,0.85,1100,25,6,1,1,-9,26,53,11,11,1,141,1180,990,968.9,21.1,0.808,0.648,0.0307,1.46,0.069,4,0.3,1.76,0.0832,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2016-05-04,2015,8,31,125,1278.4,0.14,4,Mod_Dry,47,10,10,10,115,192,0.15,1086,0.85,1086,0,0,0,0,-10,10,47,10,10,0,125,1150,990,968.8,21.2,0.777,0.617,0.0291,1.39,0.0657,4,0.297,1.69,0.0797,19.5,0.954,0.98,0.935,49.6,48.2,193,4630
2016-05-05,2015,8,32,126,1240.5,0.14,4,Mod_Dry,47,10,10,10,115,192,0.15,1049,0.84,1049,0,0,0,0,-10,10,47,10,10,0,125,1120,990,968.7,21.3,0.721,0.532,0.0249,1.25,0.0587,4,0.29,1.54,0.0723,19.8,0.955,0.98,0.936,48.6,47.6,190,4570
2016-05-06,2015,8,32,127,1209,0.15,4,Mod_Dry,47,10,10,10,115,192,0.16,1017,0.84,1017,0,0,0,0,-10,10,47,10,10,0,125,1080,990,968.6,21.4,0.675,0.461,0.0215,1.14,0.053,4,0.283,1.42,0.0662,20,0.955,0.98,0.936,47.7,46.7,187,4490
2016-05-07,2015,8,32,128,1177.9,0.15,4,Mod_Dry,47,10,10,10,115,192,0.16,985.9,0.84,985.9,0,0,0,0,-10,10,47,10,10,0,125,1050,990,968.5,21.5,0.629,0.416,0.0193,1.05,0.0485,4,0.275,1.32,0.0613,20.2,0.955,0.98,0.936,46.7,45.8,183,4390
2016-05-08,2015,8,32,129,1147.3,0.16,4,Mod_Dry,47,10,10,10,115,192,0.17,955.3,0.83,955.3,0,0,0,0,-10,10,47,10,10,0,125,1020,990,968.4,21.6,0.591,0.401,0.0186,0.992,0.0459,4,0.265,1.26,0.0581,20.4,0.955,0.98,0.936,45.6,44.7,179,4290
2016-05-09,2015,8,32,130,1117.3,0.16,4,Mod_Dry,47,10,10,10,115,192,0.17,925.3,0.83,925.3,0,0,0,0,-10,10,47,10,10,0,125,992,990,968.3,21.7,0.563,0.387,0.0178,0.95,0.0437,4,0.255,1.2,0.0554,20.5,0.955,0.98,0.936,44.5,43.6,174,4180
2016-05-10,2015,8,32,131,1093.1,0.17,4,Mod_Dry,47,10,10,10,115,192,0.18,901.1,0.82,901.1,0,0,0,0,-10,10,47,10,10,0,125,968,990,968.2,21.8,0.541,0.375,0.0172,0.916,0.042,4,0.247,1.16,0.0533,20.6,0.955,0.98,0.936,43.6,42.7,171,4100
2016-05-11,2015,8,32,132,1069.3,0.17,5,Dry,42,9,8,6,82,147,0.14,922.3,0.86,922.3,0,0,0,0,-6,6,42,9,8,0,88,981,990,968.1,21.9,0.553,0.385,0.0176,0.939,0.0429,4,0.254,1.19,0.0545,20.7,0.955,0.98,0.936,44.7,43.8,175,4210
2016-05-12,2015,8,33,133,1045.9,0.18,5,Dry,42,9,8,6,82,147,0.14,898.9,0.86,898.9,0,0,0,0,-6,6,42,9,8,0,88,958,990,968,22,0.532,0.374,0.017,0.906,0.0413,4,0.246,1.15,0.0525,20.8,0.955,0.98,0.936,43.8,42.9,172,4120
2016-05-13,2015,8,33,134,1022.9,0.18,5,Dry,42,9,8,6,82,147,0.14,875.9,0.86,875.9,0,0,0,0,-6,6,42,9,8,0,88,935,990,968,22,0.511,0.363,0.0165,0.874,0.0397,4,0.238,1.11,0.0505,20.9,0.955,0.98,0.936,42.9,42,168,4040
2016-05-14,2015,8,33,135,1000.4,0.19,5,Dry,42,9,8,6,82,147,0.15,853.4,0.85,853.4,0,0,0,0,-6,6,42,9,8,0,88,912,990,967.9,22.1,0.49,0.352,0.0159,0.842,0.0381,4,0.231,1.07,0.0485,21,0.954,0.98,0.935,42,41.1,165,3950
2016-05-15,2015,8,33,136,983.13,0.19,5,Dry,42,9,8,6,82,147,0.15,836.1,0.85,836.1,0,0,0,0,-6,6,42,9,8,0,88,895,990,967.8,22.2,0.474,0.344,0.0155,0.818,0.0369,4,0.225,1.04,0.047,21.1,0.954,0.979,0.934,41.3,40.4,162,3880
2016-05-16,2015,8,33,137,966.2,0.19,5,Dry,42,9,8,6,82,147,0.15,819.2,0.85,819.2,0,0,0,0,-6,6,42,9,8,0,88,878,990,967.8,22.2,0.459,0.335,0.0151,0.794,0.0357,4,0.219,1.01,0.0456,21.2,0.954,0.977,0.932,40.6,39.7,159,3810
2016-05-17,2015,8,33,138,949.57,0.2,5,Dry,42,9,8,6,82,147,0.15,802.6,0.84,802.6,0,0,0,0,-6,6,42,9,8,0,88,862,990,967.7,22.3,0.444,0.327,0.0147,0.771,0.0346,4,0.213,0.984,0.0441,21.3,0.953,0.976,0.93,40,39,156,3750
2016-05-18,2015,8,33,139,933.25,0.2,5,Dry,42,9,8,6,82,147,0.16,786.3,0.84,786.3,0,0,0,0,-6,6,42,9,8,0,88,845,990,967.6,22.4,0.429,0.32,0.0143,0.748,0.0335,4,0.208,0.956,0.0427,21.4,0.953,0.975,0.928,39.3,38.3,153,3680
2016-05-19,2015,8,34,140,917.28,0.21,5,Dry,42,9,8,6,82,147,0.16,770.3,0.84,770.3,0,0,0,0,-6,6,42,9,8,0,88,829,990,967.6,22.4,0.414,0.312,0.0139,0.726,0.0324,3,0.285,1.01,0.0451,21.4,0.956,0.98,0.937,51.6,48.2,145,3470
2016-05-20,2015,8,34,141,901.66,0.21,5,Dry,42,9,8,6,82,147,0.16,754.7,0.84,754.7,0,0,0,0,-6,6,42,9,8,0,88,814,990,967.5,22.5,0.4,0.304,0.0135,0.704,0.0313,3,0.281,0.985,0.0438,21.5,0.957,0.98,0.938,50.8,48.2,145,3470
2016-05-21,2015,8,34,142,886.42,0.21,5,Dry,42,9,8,6,82,147,0.17,739.4,0.83,739.4,0,0,0,0,-6,6,42,9,8,0,88,798,990,967.4,22.6,0.386,0.295,0.0131,0.681,0.0302,3,0.275,0.956,0.0424,21.6,0.957,0.98,0.938,50,48.2,145,3470
2016-05-22,2015,8,34,143,871.59,0.22,5,Dry,42,9,8,6,82,147,0.17,724.6,0.83,724.6,0,0,0,0,-6,6,42,9,8,0,88,784,990,967.4,22.6,0.372,0.285,0.0126,0.657,0.0291,3,0.269,0.926,0.0409,21.7,0.957,0.98,0.938,49.2,48.2,145,3470
2016-05-23,2015,8,34,144,857.19,0.22,5,Dry,42,9,8,6,82,147,0.17,710.2,0.83,710.2,0,0,0,0,-6,6,42,9,8,0,88,769,990,967.3,22.7,0.364,0.275,0.0121,0.639,0.0282,3,0.262,0.901,0.0397,21.8,0.957,0.98,0.938,48.4,47.4,142,3410
2016-05-24,2015,8,34,145,843.28,0.23,5,Dry,42,9,8,6,82,147,0.17,696.3,0.83,696.3,0,0,0,0,-6,6,42,9,8,0,88,755,990,967.3,22.7,0.356,0.266,0.0117,0.622,0.0274,3,0.256,0.878,0.0386,21.8,0.957,0.98,0.938,47.6,46.6,140,3360
2016-05-25,2015,8,34,146,829.89,0.23,5,Dry,42,9,8,6,82,147,0.18,682.9,0.82,682.9,0,0,0,0,-6,6,42,9,8,0,88,742,990,967.2,22.8,0.348,0.257,0.0113,0.605,0.0266,3,0.25,0.855,0.0375,21.9,0.957,0.98,0.938,46.8,45.9,138,3300
2016-05-26,2015,8,35,147,817.1,0.23,5,Dry,42,9,8,6,82,147,0.18,670.1,0.82,670.1,0,0,0,0,-6,6,42,9,8,0,88,729,990,967.2,22.8,0.341,0.249,0.0109,0.589,0.0258,3,0.244,0.834,0.0365,22,0.957,0.98,0.938,46.1,45.2,136,3250
2016-05-27,2015,8,35,148,804.98,0.24,5,Dry,42,9,8,6,82,147,0.18,658,0.82,658,0,0,0,0,-6,6,42,9,8,0,88,717,990,967.1,22.9,0.334,0.241,0.0105,0.575,0.0251,3,0.239,0.813,0.0355,22.1,0.956,0.98,0.937,45.4,44.5,133,3200
2016-05-28,2015,8,35,149,796.81,0.24,5,Dry,42,9,8,6,82,147,0.18,649.8,0.82,649.8,0,0,0,0,-6,6,42,9,8,0,88,709,990,967.1,22.9,0.329,0.235,0.0103,0.564,0.0246,3,0.235,0.799,0.0349,22.1,0.956,0.98,0.937,44.9,44,132,3170
2016-05-29,2015,8,35,150,786.19,0.25,5,Dry,42,9,8,6,82,147,0.19,639.2,0.81,639.2,0,0,0,0,-6,6,42,9,8,0,88,698,990,967,23,0.323,0.228,0.00993,0.551,0.024,3,0.23,0.781,0.034,22.2,0.956,0.98,0.937,44.3,43.4,130,3120
2016-05-30,2015,8,35,151,779.35,0.25,5,Dry,42,9,8,6,82,147,0.19,632.4,0.81,632.4,0,0,0,0,-6,6,42,9,8,0,88,691,990,967,23,0.319,0.223,0.00972,0.543,0.0236,3,0.227,0.77,0.0335,22.2,0.955,0.98,0.936,43.9,43,129,3100
2016-05-31,2015,8,35,152,771.41,0.26,5,Dry,42,9,8,6,82,147,0.19,624.4,0.81,624.4,0,0,0,0,-6,6,42,9,8,0,88,683,990,967,23,0.315,0.218,0.00948,0.533,0.0232,3,0.223,0.756,0.0329,22.3,0.955,0.98,0.936,43.4,42.5,128,3060
2016-06-01,2015,9,35,153,761.21,0.26,5,Dry,39,9,7,5,59,119,0.16,642.2,0.84,642.2,0,0,0,0,-5,5,39,9,7,0,64,697,990,966.9,23.1,0.323,0.23,0.00998,0.553,0.024,3,0.231,0.784,0.034,22.3,0.956,0.98,0.937,44.7,43.8,131,3150
2016-06-02,2015,9,36,154,748.9,0.27,5,Dry,39,9,7,5,59,119,0.16,629.9,0.84,629.9,0,0,0,0,-5,5,39,9,7,0,64,685,990,966.9,23.1,0.316,0.222,0.0096,0.538,0.0233,3,0.226,0.763,0.033,22.3,0.955,0.98,0.936,44,43.1,129,3100
2016-06-03,2015,9,36,155,737.69,0.27,5,Dry,39,9,7,5,59,119,0.16,618.7,0.84,618.7,0,0,0,0,-5,5,39,9,7,0,64,674,990,966.9,23.1,0.309,0.214,0.00926,0.524,0.0226,3,0.221,0.745,0.0322,22.4,0.955,0.98,0.936,43.3,42.4,127,3050
2016-06-04,2015,9,36,156,725.93,0.27,5,Dry,39,9,7,5,59,119,0.16,606.9,0.84,606.9,0,0,0,0,-5,5,39,9,7,0,64,662,990,966.8,23.2,0.303,0.206,0.0089,0.509,0.0219,3,0.216,0.725,0.0312,22.5,0.955,0.98,0.936,42.6,41.7,125,3000
2016-06-05,2015,9,36,157,714.18,0.28,5,Dry,39,9,7,5,59,119,0.17,595.2,0.83,595.2,0,0,0,0,-5,5,39,9,7,0,64,650,990,966.8,23.2,0.296,0.199,0.00854,0.495,0.0213,3,0.21,0.705,0.0303,22.5,0.954,0.98,0.935,41.8,41,123,2950
2016-06-06,2015,9,36,158,702.97,0.28,5,Dry,39,9,7,5,59,119,0.17,584,0.83,584,0,0,0,0,-5,5,39,9,7,0,64,639,990,966.7,23.3,0.29,0.191,0.00821,0.481,0.0206,3,0.205,0.686,0.0295,22.6,0.953,0.978,0.933,41.1,40.2,121,2900
2016-06-07,2015,9,36,159,692.85,0.29,5,Dry,39,9,7,5,59,119,0.17,573.9,0.83,573.9,0,0,0,0,-5,5,39,9,7,0,64,629,990,966.7,23.3,0.284,0.184,0.0079,0.468,0.0201,3,0.201,0.669,0.0287,22.7,0.952,0.977,0.931,40.5,39.6,119,2850
2016-06-08,2015,9,36,160,682.18,0.29,5,Dry,39,9,7,5,59,119,0.17,563.2,0.83,563.2,0,0,0,0,-5,5,39,9,7,0,64,618,990,966.6,23.4,0.278,0.177,0.00758,0.455,0.0195,3,0.196,0.651,0.0279,22.7,0.952,0.976,0.928,39.8,38.8,117,2800
2016-06-09,2015,9,37,161,671.52,0.3,5,Dry,39,9,7,5,59,119,0.18,552.5,0.82,552.5,0,0,0,0,-5,5,39,9,7,0,64,608,990,966.6,23.4,0.272,0.17,0.00726,0.442,0.0189,3,0.191,0.633,0.027,22.8,0.951,0.974,0.926,39.1,38.1,114,2740
2016-06-10,2015,9,37,162,660.86,0.3,5,Dry,39,9,7,5,59,119,0.18,541.9,0.82,541.9,0,0,0,0,-5,5,39,9,7,0,64,597,990,966.5,23.5,0.266,0.163,0.00695,0.429,0.0183,3,0.186,0.615,0.0262,22.8,0.95,0.973,0.924,38.4,37.4,112,2690
2016-06-11,2015,9,37,163,650.74,0.3,5,Dry,39,9,7,5,59,119,0.18,531.7,0.82,531.7,0,0,0,0,-5,5,39,9,7,0,64,587,990,966.5,23.5,0.26,0.156,0.00665,0.416,0.0177,3,0.182,0.598,0.0254,22.9,0.949,0.971,0.922,37.8,36.7,110,2640
2016-06-12,2015,9,37,164,641.72,0.31,5,Dry,39,9,7,5,59,119,0.18,522.7,0.81,522.7,0,0,0,0,-5,5,39,9,7,0,64,578,990,966.5,23.5,0.255,0.15,0.00638,0.405,0.0172,3,0.178,0.583,0.0248,23,0.949,0.97,0.92,37.2,36.1,108,2600
2016-06-13,2015,9,37,165,632.15,0.31,5,Dry,39,9,7,5,59,119,0.19,513.1,0.81,513.1,0,0,0,0,-5,5,39,9,7,0,64,568,990,966.4,23.6,0.249,0.144,0.0061,0.393,0.0167,3,0.173,0.567,0.024,23,0.948,0.97,0.919,36.6,35.5,106,2550
2016-06-14,2015,9,37,166,622.58,0.32,5,Dry,39,9,7,5,59,119,0.19,503.6,0.81,503.6,0,0,0,0,-5,5,39,9,7,0,64,559,990,966.4,23.6,0.244,0.137,0.00582,0.381,0.0162,3,0.169,0.55,0.0233,23.1,0.947,0.97,0.918,35.9,34.9,105,2510
2016-06-15,2015,9,37,167,613.01,0.32,5,Dry,39,9,7,5,59,119,0.19,494,0.81,494,0,0,0,0,-5,5,39,9,7,0,64,549,990,966.4,23.6,0.239,0.132,0.00559,0.371,0.0157,3,0.165,0.535,0.0226,23.1,0.946,0.97,0.917,35.3,34.2,103,2470
2016-06-16,2015,9,38,168,603.98,0.33,5,Dry,39,9,7,5,59,119,0.2,485,0.8,485,0,0,0,0,-5,5,39,9,7,0,64,540,990,966.3,23.7,0.233,0.128,0.0054,0.361,0.0153,2,0.27,0.631,0.0266,23.1,0.956,0.98,0.937,52.4,48.2,96.4,2310
2016-06-17,2015,9,38,169,596.05,0.33,5,Dry,39,9,7,5,59,119,0.2,477.1,0.8,477.1,0,0,0,0,-5,5,39,9,7,0,64,532,990,966.3,23.7,0.229,0.124,0.00524,0.353,0.0149,2,0.265,0.618,0.026,23.1,0.956,0.98,0.937,51.7,48.2,96.4,2310
2016-06-18,2015,9,38,170,587.58,0.34,5,Dry,39,9,7,5,59,119,0.2,468.6,0.8,468.6,0,0,0,0,-5,5,39,9,7,0,64,524,990,966.2,23.8,0.224,0.12,0.00506,0.344,0.0145,2,0.259,0.603,0.0254,23.2,0.957,0.98,0.938,50.9,48.2,96.4,2310
2016-06-19,2015,9,38,171,579.1,0.34,5,Dry,39,9,7,5,59,119,0.2,460.1,0.8,460.1,0,0,0,0,-5,5,39,9,7,0,64,515,990,966.2,23.8,0.219,0.116,0.00488,0.335,0.0141,2,0.253,0.588,0.0247,23.2,0.957,0.98,0.938,50.1,48.2,96.4,2310
2016-06-20,2015,9,38,172,570.62,0.35,5,Dry,39,9,7,5,59,119,0.21,451.6,0.79,451.6,0,0,0,0,-5,5,39,9,7,0,64,507,990,966.2,23.8,0.214,0.112,0.00471,0.327,0.0137,2,0.247,0.574,0.0241,23.3,0.958,0.98,0.939,49.3,48.2,96.4,2310
2016-06-21,2015,9,38,173,562.69,0.35,4,Mod_Dry,45,10,9,9,88,161,0.29,401.7,0.71,401.7,0,0,0,0,-9,9,45,10,9,0,97,466,990,966.1,23.9,0.2,0.0886,0.00371,0.288,0.0121,2,0.214,0.502,0.021,23.4,0.955,0.98,0.936,44,43.1,86.1,2070
2016-06-22,2015,9,38,174,554.76,0.36,4,Mod_Dry,45,10,9,9,88,161,0.29,393.8,0.71,393.8,0,0,0,0,-9,9,45,10,9,0,97,458,990,966.1,23.9,0.197,0.0849,0.00355,0.282,0.0118,2,0.208,0.49,0.0205,23.4,0.954,0.98,0.935,43.1,42.3,84.5,2030
2016-06-23,2015,9,39,175,547.93,0.36,4,Mod_Dry,45,10,9,9,88,161,0.29,386.9,0.71,386.9,0,0,0,0,-9,9,45,10,9,0,97,451,990,966.1,23.9,0.195,0.0816,0.00341,0.276,0.0115,2,0.204,0.48,0.0201,23.5,0.953,0.98,0.934,42.4,41.6,83.1,2000
2016-06-24,2015,9,39,176,540.54,0.36,4,Mod_Dry,45,10,9,9,88,161,0.3,379.5,0.7,379.5,0,0,0,0,-9,9,45,10,9,0,97,444,990,966,24,0.192,0.0781,0.00326,0.27,0.0113,2,0.199,0.469,0.0196,23.5,0.952,0.98,0.933,41.6,40.8,81.6,1960
2016-06-25,2015,9,39,177,533.16,0.37,4,Mod_Dry,45,10,9,9,88,161,0.3,372.2,0.7,372.2,0,0,0,0,-9,9,45,10,9,0,97,436,990,966,24,0.189,0.0747,0.00311,0.264,0.011,2,0.194,0.458,0.0191,23.5,0.951,0.978,0.93,40.9,40,79.9,1920
2016-06-26,2015,9,39,178,525.78,0.37,4,Mod_Dry,45,10,9,9,88,161,0.31,364.8,0.69,364.8,0,0,0,0,-9,9,45,10,9,0,97,429,990,966,24,0.187,0.0712,0.00296,0.258,0.0107,2,0.189,0.447,0.0186,23.6,0.95,0.976,0.928,40.1,39.1,78.3,1880
2016-06-27,2015,9,39,179,518.4,0.38,4,Mod_Dry,45,10,9,9,88,161,0.31,357.4,0.69,357.4,0,0,0,0,-9,9,45,10,9,0,97,421,990,965.9,24.1,0.184,0.0677,0.00281,0.252,0.0105,2,0.184,0.436,0.0181,23.6,0.949,0.975,0.925,39.3,38.3,76.6,1840
2016-06-28,2015,9,39,180,511.56,0.38,4,Mod_Dry,45,10,9,9,88,161,0.32,350.6,0.69,350.6,0,0,0,0,-9,9,45,10,9,0,97,415,990,965.9,24.1,0.182,0.0645,0.00268,0.246,0.0102,2,0.179,0.425,0.0177,23.7,0.949,0.973,0.923,38.6,37.6,75.1,1800
2016-06-29,2015,9,39,181,504.72,0.39,4,Mod_Dry,45,10,9,9,88,161,0.32,343.7,0.68,343.7,0,0,0,0,-9,9,45,10,9,0,97,408,990,965.9,24.1,0.179,0.0612,0.00254,0.241,0.00997,2,0.175,0.415,0.0172,23.7,0.948,0.971,0.921,37.9,36.8,73.6,1770
2016-06-30,2015,9,40,182,498.98,0.39,4,Mod_Dry,45,10,9,9,88,161,0.32,338,0.68,338,0,0,0,0,-9,9,45,10,9,0,97,402,990,965.8,24.2,0.177,0.0585,0.00242,0.236,0.00977,2,0.171,0.407,0.0168,23.7,0.947,0.97,0.918,37.3,36.1,72.3,1740
2016-07-01,2015,10,40,183,492.69,0.39,4,Mod_Dry,42,9,8,6,70,135,0.27,357.7,0.73,357.7,0,0,0,0,-6,6,42,9,8,0,76,417,990,965.8,24.2,0.183,0.0678,0.0028,0.25,0.0104,2,0.184,0.434,0.018,23.7,0.95,0.975,0.926,39.6,38.6,77.1,1850
2016-07-02,2015,10,40,184,486.4,0.4,4,Mod_Dry,42,9,8,6,70,135,0.28,351.4,0.72,351.4,0,0,0,0,-6,6,42,9,8,0,76,410,990,965.8,24.2,0.18,0.0649,0.00268,0.245,0.0101,2,0.18,0.425,0.0176,23.8,0.949,0.974,0.924,38.9,37.9,75.7,1820
2016-07-03,2015,10,40,185,480.11,0.4,4,Mod_Dry,42,9,8,6,70,135,0.28,345.1,0.72,345.1,0,0,0,0,-6,6,42,9,8,0,76,404,990,965.8,24.2,0.178,0.0619,0.00255,0.24,0.0099,2,0.175,0.415,0.0171,23.8,0.948,0.972,0.921,38.2,37.1,74.3,1780
2016-07-04,2015,10,40,186,473.83,0.41,4,Mod_Dry,42,9,8,6,70,135,0.28,338.8,0.71,338.8,0,0,0,0,-6,6,42,9,8,0,76,398,990,965.7,24.3,0.176,0.0589,0.00243,0.235,0.00968,2,0.171,0.406,0.0167,23.9,0.947,0.971,0.919,37.5,36.4,72.9,1750
2016-07-05,2015,10,40,187,467.54,0.41,4,Mod_Dry,42,9,8,6,70,135,0.29,332.5,0.71,332.5,0,0,0,0,-6,6,42,9,8,0,76,392,990,965.7,24.3,0.174,0.056,0.0023,0.23,0.00945,2,0.167,0.397,0.0163,23.9,0.946,0.97,0.917,36.9,35.8,71.5,1720
2016-07-06,2015,10,40,188,461.79,0.41,4,Mod_Dry,42,9,8,6,70,135,0.29,326.8,0.71,326.8,0,0,0,0,-6,6,42,9,8,0,76,386,990,965.7,24.3,0.172,0.0532,0.00219,0.225,0.00925,2,0.163,0.388,0.016,23.9,0.945,0.97,0.917,36.2,35.2,70.3,1690
2016-07-07,2015,10,41,189,456.05,0.42,4,Mod_Dry,42,9,8,6,70,135,0.3,321.1,0.7,321.1,0,0,0,0,-6,6,42,9,8,0,76,380,990,965.7,24.3,0.17,0.0505,0.00208,0.22,0.00904,2,0.159,0.379,0.0156,24,0.944,0.97,0.916,35.6,34.6,69.1,1660
2016-07-08,2015,10,41,190,450.31,0.42,4,Mod_Dry,42,9,8,6,70,135,0.3,315.3,0.7,315.3,0,0,0,0,-6,6,42,9,8,0,76,374,990,965.6,24.4,0.168,0.0478,0.00196,0.215,0.00884,2,0.155,0.371,0.0152,24,0.943,0.97,0.915,35,34,67.9,1630
2016-07-09,2015,10,41,191,445.66,0.43,4,Mod_Dry,42,9,8,6,70,135,0.3,310.7,0.7,310.7,0,0,0,0,-6,6,42,9,8,0,76,370,990,965.6,24.4,0.166,0.0456,0.00187,0.212,0.00868,2,0.152,0.364,0.0149,24,0.942,0.97,0.914,34.5,33.5,66.9,1610
2016-07-10,2015,10,41,192,440.47,0.43,4,Mod_Dry,42,9,8,6,70,135,0.31,305.5,0.69,305.5,0,0,0,0,-6,6,42,9,8,0,76,364,990,965.6,24.4,0.164,0.0432,0.00177,0.207,0.00849,2,0.149,0.356,0.0146,24.1,0.942,0.97,0.913,33.9,32.9,65.8,1580
2016-07-11,2015,10,41,193,435.27,0.43,4,Mod_Dry,42,9,8,6,70,135,0.31,300.3,0.69,300.3,0,0,0,0,-6,6,42,9,8,0,76,359,990,965.6,24.4,0.162,0.0407,0.00167,0.203,0.00831,2,0.145,0.348,0.0142,24.1,0.941,0.97,0.913,33.4,32.4,64.7,1550
2016-07-12,2015,10,41,194,430.08,0.44,4,Mod_Dry,42,9,8,6,70,135,0.31,295.1,0.69,295.1,0,0,0,0,-6,6,42,9,8,0,76,354,990,965.5,24.5,0.16,0.0383,0.00156,0.199,0.00813,2,0.142,0.34,0.0139,24.1,0.94,0.97,0.911,32.8,31.8,63.6,1530
2016-07-13,2015,10,41,195,424.88,0.44,4,Mod_Dry,42,9,8,6,70,135,0.32,289.9,0.68,289.9,0,0,0,0,-6,6,42,9,8,0,76,349,990,965.5,24.5,0.159,0.0358,0.00146,0.194,0.00794,2,0.138,0.333,0.0136,24.2,0.938,0.97,0.91,32.2,31.3,62.5,1500
2016-07-14,2015,10,42,196,419.68,0.44,4,Mod_Dry,42,9,8,6,70,135,0.32,284.7,0.68,284.7,0,0,0,0,-6,6,42,9,8,0,76,344,990,965.5,24.5,0.157,0.0334,0.00136,0.19,0.00776,2,0.135,0.325,0.0133,24.2,0.937,0.97,0.909,31.6,30.7,61.4,1470
2016-07-15,2015,10,42,197,414.49,0.45,4,Mod_Dry,42,9,8,6,70,135,0.33,279.5,0.67,279.5,0,0,0,0,-6,6,42,9,8,0,76,338,990,965.5,24.5,0.155,0.0309,0.00126,0.186,0.00758,2,0.131,0.317,0.0129,24.2,0.936,0.97,0.908,31.1,30.1,60.3,1450
2016-07-16,2015,10,42,198,409.84,0.45,4,Mod_Dry,42,9,8,6,70,135,0.33,274.8,0.67,274.8,0,0,0,0,-6,6,42,9,8,0,76,334,990,965.4,24.6,0.153,0.0287,0.00117,0.182,0.00741,2,0.128,0.31,0.0126,24.2,0.935,0.97,0.907,30.6,29.6,59.3,1420
2016-07-17,2015,10,42,199,405.19,0.46,4,Mod_Dry,42,9,8,6,70,135,0.33,270.2,0.67,270.2,0,0,0,0,-6,6,42,9,8,0,76,329,990,965.4,24.6,0.152,0.0265,0.00108,0.178,0.00725,2,0.125,0.303,0.0123,24.3,0.934,0.97,0.906,30,29.1,58.3,1400
2016-07-18,2015,10,42,200,400.54,0.46,4,Mod_Dry,42,9,8,6,70,135,0.34,265.5,0.66,265.5,0,0,0,0,-6,6,42,9,8,0,76,325,990,965.4,24.6,0.15,0.0243,0.000989,0.174,0.00709,2,0.122,0.296,0.012,24.3,0.933,0.97,0.905,29.5,28.6,57.3,1370
2016-07-19,2015,10,42,201,395.9,0.46,4,Mod_Dry,42,9,8,6,70,135,0.34,260.9,0.66,260.9,0,0,0,0,-6,6,42,9,8,0,76,320,990,965.4,24.6,0.148,0.0221,0.000899,0.171,0.00693,2,0.119,0.289,0.0117,24.3,0.932,0.97,0.904,29,28.1,56.3,1350
2016-07-20,2015,10,42,202,392.34,0.47,4,Mod_Dry,42,9,8,6,70,135,0.34,257.3,0.66,257.3,0,0,0,0,-6,6,42,9,8,0,76,316,990,965.4,24.6,0.147,0.0205,0.000831,0.168,0.0068,2,0.116,0.284,0.0115,24.4,0.931,0.97,0.903,28.6,27.8,55.5,1330
2016-07-21,2015,10,43,203,388.24,0.47,4,Mod_Dry,42,9,8,6,70,135,0.35,253.2,0.65,253.2,0,0,0,0,-6,6,42,9,8,0,76,312,990,965.3,24.7,0.146,0.0185,0.000751,0.164,0.00666,2,0.113,0.278,0.0113,24.4,0.93,0.97,0.902,28.2,27.3,54.6,1310
2016-07-22,2015,10,43,204,384.14,0.47,4,Mod_Dry,42,9,8,6,70,135,0.35,249.1,0.65,249.1,0,0,0,0,-6,6,42,9,8,0,76,308,990,965.3,24.7,0.144,0.0169,0.000686,0.161,0.00653,2,0.111,0.272,0.011,24.4,0.929,0.97,0.902,27.7,26.9,53.8,1290
2016-07-23,2015,10,43,205,380.04,0.48,4,Mod_Dry,42,9,8,6,70,135,0.35,245,0.65,245,0,0,0,0,-6,6,42,9,8,0,76,304,990,965.3,24.7,0.143,0.0166,0.000671,0.159,0.00645,2,0.108,0.267,0.0108,24.4,0.928,0.97,0.9,27.2,26.4,52.9,1270
2016-07-24,2015,10,43,206,375.93,0.48,4,Mod_Dry,42,9,8,6,70,135,0.36,240.9,0.64,240.9,0,0,0,0,-6,6,42,9,8,0,76,300,990,965.3,24.7,0.141,0.0162,0.000657,0.158,0.00638,2,0.105,0.263,0.0106,24.5,0.927,0.97,0.899,26.8,26,51.9,1250
2016-07-25,2015,10,43,207,371.83,0.48,4,Mod_Dry,42,9,8,6,70,135,0.36,236.8,0.64,236.8,0,0,0,0,-6,6,42,9,8,0,76,296,990,965.3,24.7,0.14,0.0159,0.000642,0.156,0.0063,2,0.102,0.258,0.0104,24.5,0.925,0.97,0.898,26.3,25.5,51,1220
2016-07-26,2015,10,43,208,367.73,0.49,4,Mod_Dry,42,9,8,6,70,135,0.37,232.7,0.63,232.7,0,0,0,0,-6,6,42,9,8,0,76,292,990,965.2,24.8,0.138,0.0155,0.000627,0.154,0.00622,2,0.0996,0.254,0.0102,24.5,0.924,0.97,0.896,25.8,25.1,50.1,1200
2016-07-27,2015,10,43,209,363.63,0.49,4,Mod_Dry,42,9,8,6,70,135,0.37,228.6,0.63,228.6,0,0,0,0,-6,6,42,9,8,0,76,288,990,965.2,24.8,0.137,0.0152,0.000613,0.152,0.00614,1,0.251,0.403,0.0163,24.4,0.958,0.98,0.939,52.4,48.2,48.2,1160
2016-07-28,2015,10,44,210,359.53,0.5,4,Mod_Dry,42,9,8,6,70,135,0.38,224.5,0.63,224.5,0,0,0,0,-6,6,42,9,8,0,76,284,990,965.2,24.8,0.136,0.0148,0.000598,0.15,0.00607,1,0.246,0.396,0.016,24.4,0.959,0.98,0.94,51.5,48.2,48.2,1160
2016-07-29,2015,10,44,211,355.97,0.5,4,Mod_Dry,42,9,8,6,70,135,0.38,221,0.62,221,0,0,0,0,-6,6,42,9,8,0,76,280,990,965.2,24.8,0.134,0.0145,0.000586,0.149,0.006,1,0.241,0.39,0.0157,24.4,0.958,0.98,0.939,50.7,48.2,48.2,1160
2016-07-30,2015,10,44,212,352.42,0.5,4,Mod_Dry,42,9,8,6,70,135,0.38,217.4,0.62,217.4,0,0,0,0,-6,6,42,9,8,0,76,276,990,965.2,24.8,0.133,0.0142,0.000573,0.147,0.00593,1,0.236,0.383,0.0154,24.5,0.958,0.98,0.939,49.9,48.2,48.2,1160
2016-07-31,2015,10,44,213,348.86,0.51,4,Mod_Dry,42,9,8,6,70,135,0.39,213.9,0.61,213.9,0,0,0,0,-6,6,42,9,8,0,76,273,990,965.1,24.9,0.132,0.0139,0.00056,0.146,0.00586,1,0.231,0.377,0.0152,24.5,0.957,0.98,0.938,49.1,48.2,48.2,1160
2016-08-01,2015,11,44,214,345.31,0.51,4,Mod_Dry,39,7,5,4,60,115,0.33,230.3,0.67,230.3,0,0,0,0,-4,4,39,7,5,0,64,281,990,965.1,24.9,0.135,0.0153,0.000616,0.15,0.00604,2,0.098,0.248,0.00997,24.6,0.923,0.97,0.895,25.7,24.9,49.8,1200
2016-08-02,2015,11,44,215,340.11,0.52,4,Mod_Dry,39,7,5,4,60,115,0.34,225.1,0.66,225.1,0,0,0,0,-4,4,39,7,5,0,64,276,990,965.1,24.9,0.133,0.0149,0.000598,0.148,0.00594,1,0.246,0.394,0.0158,24.5,0.959,0.98,0.94,51.9,48.2,48.2,1160
2016-08-03,2015,11,44,216,335.47,0.52,4,Mod_Dry,39,7,5,4,60,115,0.34,220.5,0.66,220.5,0,0,0,0,-4,4,39,7,5,0,64,271,990,965.1,24.9,0.131,0.0145,0.000581,0.146,0.00585,1,0.24,0.386,0.0155,24.5,0.958,0.98,0.939,50.8,48.2,48.2,1160
2016-08-04,2015,11,45,217,331.91,0.53,4,Mod_Dry,39,7,5,4,60,115,0.35,216.9,0.65,216.9,0,0,0,0,-4,4,39,7,5,0,64,268,990,965.1,24.9,0.13,0.0142,0.000569,0.144,0.00578,1,0.235,0.38,0.0152,24.6,0.958,0.98,0.939,50,48.2,48.2,1160
2016-08-05,2015,11,45,218,327.81,0.53,4,Mod_Dry,39,7,5,4,60,115,0.35,212.8,0.65,212.8,0,0,0,0,-4,4,39,7,5,0,64,264,990,965,25,0.129,0.0138,0.000554,0.142,0.00571,1,0.23,0.372,0.0149,24.6,0.957,0.98,0.938,49.1,48.1,48.1,1160
2016-08-06,2015,11,45,219,323.71,0.53,4,Mod_Dry,39,7,5,4,60,115,0.35,208.7,0.65,208.7,0,0,0,0,-4,4,39,7,5,0,64,260,990,965,25,0.127,0.0135,0.00054,0.141,0.00563,1,0.224,0.365,0.0146,24.6,0.956,0.98,0.937,48.2,47.2,47.2,1130
2016-08-07,2015,11,45,220,319.61,0.54,4,Mod_Dry,39,7,5,4,60,115,0.36,204.6,0.64,204.6,0,0,0,0,-4,4,39,7,5,0,64,256,990,965,25,0.126,0.0131,0.000526,0.139,0.00556,1,0.219,0.358,0.0143,24.6,0.956,0.98,0.936,47.3,46.3,46.3,1110
2016-08-08,2015,11,45,221,315.51,0.54,4,Mod_Dry,39,7,5,4,60,115,0.36,200.5,0.64,200.5,0,0,0,0,-4,4,39,7,5,0,64,252,990,965,25,0.124,0.0128,0.000511,0.137,0.00548,1,0.213,0.35,0.014,24.7,0.955,0.98,0.936,46.3,45.4,45.4,1090
2016-08-09,2015,11,45,222,311.4,0.55,4,Mod_Dry,39,7,5,4,60,115,0.37,196.4,0.63,196.4,0,0,0,0,-4,4,39,7,5,0,64,247,990,965,25,0.123,0.0124,0.000497,0.135,0.0054,1,0.208,0.343,0.0137,24.7,0.954,0.98,0.935,45.4,44.5,44.5,1070
2016-08-10,2015,11,45,223,307.85,0.55,4,Mod_Dry,39,7,5,4,60,115,0.37,192.8,0.63,192.8,0,0,0,0,-4,4,39,7,5,0,64,244,990,964.9,25.1,0.122,0.0121,0.000485,0.134,0.00534,1,0.203,0.337,0.0134,24.7,0.953,0.98,0.934,44.5,43.7,43.7,1050
2016-08-11,2015,11,46,224,304.29,0.56,4,Mod_Dry,39,7,5,4,60,115,0.38,189.3,0.62,189.3,0,0,0,0,-4,4,39,7,5,0,64,240,990,964.9,25.1,0.12,0.0118,0.000472,0.132,0.00527,1,0.198,0.33,0.0132,24.7,0.952,0.98,0.932,43.7,42.8,42.8,1030
2016-08-12,2015,11,46,225,300.74,0.56,4,Mod_Dry,39,7,5,4,60,115,0.38,185.7,0.62,185.7,0,0,0,0,-4,4,39,7,5,0,64,237,990,964.9,25.1,0.119,0.0115,0.00046,0.131,0.0052,1,0.193,0.324,0.0129,24.8,0.95,0.98,0.931,42.9,42,42,1010
2016-08-13,2015,11,46,226,297.18,0.57,4,Mod_Dry,39,7,5,4,60,115,0.39,182.2,0.61,182.2,0,0,0,0,-4,4,39,7,5,0,64,233,990,964.9,25.1,0.118,0.0112,0.000447,0.129,0.00514,1,0.188,0.318,0.0126,24.8,0.949,0.98,0.93,42.1,41.2,41.2,989
2016-08-14,2015,11,46,227,294.72,0.57,4,Mod_Dry,39,7,5,4,60,115,0.39,179.7,0.61,179.7,0,0,0,0,-4,4,39,7,5,0,64,231,990,964.9,25.1,0.117,0.011,0.000439,0.128,0.00509,1,0.185,0.313,0.0125,24.8,0.949,0.979,0.929,41.5,40.6,40.6,975
2016-08-15,2015,11,46,228,291.72,0.57,4,Mod_Dry,39,7,5,4,60,115,0.39,176.7,0.61,176.7,0,0,0,0,-4,4,39,7,5,0,64,228,990,964.9,25.1,0.116,0.0108,0.000429,0.127,0.00504,1,0.181,0.308,0.0122,24.8,0.948,0.978,0.926,40.8,39.9,39.9,957
2016-08-16,2015,11,46,229,288.71,0.58,4,Mod_Dry,39,7,5,4,60,115,0.4,173.7,0.6,173.7,0,0,0,0,-4,4,39,7,5,0,64,225,990,964.9,25.1,0.115,0.0105,0.000418,0.125,0.00499,1,0.177,0.302,0.012,24.8,0.947,0.976,0.924,40.1,39.1,39.1,939
2016-08-17,2015,11,46,230,285.7,0.58,4,Mod_Dry,39,7,5,4,60,115,0.4,170.7,0.6,170.7,0,0,0,0,-4,4,39,7,5,0,64,222,990,964.8,25.2,0.114,0.0103,0.000408,0.124,0.00493,1,0.173,0.297,0.0118,24.9,0.946,0.975,0.922,39.4,38.4,38.4,921
2016-08-18,2015,11,47,231,282.69,0.59,4,Mod_Dry,39,7,5,4,60,115,0.41,167.7,0.59,167.7,0,0,0,0,-4,4,39,7,5,0,64,219,990,964.8,25.2,0.113,0.01,0.000397,0.123,0.00488,1,0.169,0.292,0.0116,24.9,0.945,0.973,0.919,38.7,37.6,37.6,903
2016-08-19,2015,11,47,232,279.68,0.59,4,Mod_Dry,39,7,5,4,60,115,0.41,164.7,0.59,164.7,0,0,0,0,-4,4,39,7,5,0,64,216,990,964.8,25.2,0.112,0.00975,0.000387,0.121,0.00482,1,0.165,0.286,0.0114,24.9,0.944,0.972,0.917,37.9,36.9,36.9,885
2016-08-20,2015,11,47,233,276.68,0.59,4,Mod_Dry,39,7,5,4,60,115,0.42,161.7,0.58,161.7,0,0,0,0,-4,4,39,7,5,0,64,213,990,964.8,25.2,0.111,0.00949,0.000377,0.12,0.00477,1,0.161,0.281,0.0111,24.9,0.943,0.97,0.915,37.2,36.1,36.1,867
2016-08-21,2015,11,47,234,273.67,0.6,4,Mod_Dry,39,7,5,4,60,115,0.42,158.7,0.58,158.7,0,0,0,0,-4,4,39,7,5,0,64,210,990,964.8,25.2,0.11,0.00924,0.000366,0.119,0.00471,1,0.157,0.275,0.0109,24.9,0.942,0.97,0.914,36.5,35.4,35.4,851
2016-08-22,2015,11,47,235,270.66,0.6,4,Mod_Dry,39,7,5,4,60,115,0.42,155.7,0.57,155.7,0,0,0,0,-4,4,39,7,5,0,64,207,990,964.8,25.2,0.108,0.00898,0.000356,0.117,0.00466,1,0.153,0.27,0.0107,24.9,0.941,0.97,0.913,35.8,34.8,34.8,834
2016-08-23,2015,11,47,236,268.2,0.61,4,Mod_Dry,39,7,5,4,60,115,0.43,153.2,0.57,153.2,0,0,0,0,-4,4,39,7,5,0,64,204,990,964.8,25.2,0.108,0.00877,0.000348,0.116,0.00461,1,0.149,0.266,0.0105,25,0.94,0.97,0.912,35.3,34.2,34.2,821
2016-08-24,2015,11,47,237,265.74,0.61,4,Mod_Dry,39,7,5,4,60,115,0.43,150.7,0.57,150.7,0,0,0,0,-4,4,39,7,5,0,64,202,990,964.8,25.2,0.107,0.00856,0.000339,0.115,0.00457,1,0.146,0.261,0.0104,25,0.939,0.97,0.911,34.7,33.6,33.6,808
2016-08-25,2015,11,48,238,263.28,0.61,4,Mod_Dry,39,7,5,4,60,115,0.44,148.3,0.56,148.3,0,0,0,0,-4,4,39,7,5,0,64,199,990,964.8,25.2,0.106,0.00835,0.000331,0.114,0.00452,1,0.143,0.257,0.0102,25,0.939,0.97,0.91,34.1,33.1,33.1,794
2016-08-26,2015,11,48,239,260.82,0.62,4,Mod_Dry,39,7,5,4,60,115,0.44,145.8,0.56,145.8,0,0,0,0,-4,4,39,7,5,0,64,197,990,964.7,25.3,0.105,0.00814,0.000322,0.113,0.00448,1,0.139,0.252,0.01,25,0.937,0.97,0.909,33.5,32.5,32.5,780
2016-08-27,2015,11,48,240,258.36,0.62,4,Mod_Dry,39,7,5,4,60,115,0.45,143.4,0.56,143.4,0,0,0,0,-4,4,39,7,5,0,64,194,990,964.7,25.3,0.104,0.00794,0.000314,0.112,0.00444,1,0.136,0.248,0.00982,25,0.936,0.97,0.908,32.9,32,32,767
2016-08-28,2015,11,48,241,255.9,0.63,4,Mod_Dry,39,7,5,4,60,115,0.45,140.9,0.55,140.9,0,0,0,0,-4,4,39,7,5,0,64,192,990,964.7,25.3,0.103,0.00773,0.000306,0.111,0.00439,1,0.133,0.244,0.00964,25,0.935,0.97,0.907,32.4,31.4,31.4,753
2016-08-29,2015,11,48,242,253.43,0.63,4,Mod_Dry,39,7,5,4,60,115,0.45,138.4,0.55,138.4,0,0,0,0,-4,4,39,7,5,0,64,189,990,964.7,25.3,0.102,0.00752,0.000297,0.11,0.00435,1,0.129,0.239,0.00946,25,0.934,0.97,0.906,31.8,30.8,30.8,740
2016-08-30,2015,11,48,243,250.97,0.64,4,Mod_Dry,39,7,5,4,60,115,0.46,136,0.54,136,0,0,0,0,-4,4,39,7,5,0,64,187,990,964.7,25.3,0.102,0.00731,0.000289,0.109,0.0043,1,0.126,0.235,0.00929,25.1,0.933,0.97,0.905,31.2,30.3,30.3,726
2016-08-31,2015,11,48,244,248.51,0.64,4,Mod_Dry,39,7,5,4,60,115,0.46,133.5,0.54,133.5,0,0,0,0,-4,4,39,7,5,0,64,185,990,964.7,25.3,0.101,0.0071,0.00028,0.108,0.00426,1,0.123,0.23,0.00911,25.1,0.932,0.97,0.904,30.6,29.7,29.7,713
2016-09-01,2015,12,49,245,246.05,0.65,4,Mod_Dry,34,6,4,3,44,91,0.37,155.1,0.63,155.1,0,0,0,0,-3,3,34,6,4,0,47,199,990,964.7,25.3,0.106,0.00893,0.000353,0.115,0.00453,1,0.152,0.267,0.0105,25.1,0.941,0.97,0.912,35.8,34.8,34.8,834
2016-09-02,2015,12,49,246,241.95,0.66,4,Mod_Dry,34,6,4,3,44,91,0.38,150.9,0.62,150.9,0,0,0,0,-3,3,34,6,4,0,47,195,990,964.7,25.3,0.104,0.00858,0.000339,0.113,0.00445,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.9,33.8,33.8,812
2016-09-03,2015,12,49,247,237.85,0.66,4,Mod_Dry,34,6,4,3,44,91,0.38,146.8,0.62,146.8,0,0,0,0,-3,3,34,6,4,0,47,191,990,964.6,25.4,0.103,0.00823,0.000324,0.111,0.00438,1,0.141,0.252,0.00993,25.1,0.938,0.97,0.91,33.9,32.9,32.9,790
2016-09-04,2015,12,49,248,234.29,0.67,4,Mod_Dry,34,6,4,3,44,91,0.39,143.3,0.61,143.3,0,0,0,0,-3,3,34,6,4,0,47,187,990,964.6,25.4,0.102,0.00793,0.000312,0.11,0.00431,1,0.136,0.246,0.00967,25.1,0.936,0.97,0.908,33.1,32.1,32.1,770
2016-09-05,2015,12,49,249,230.74,0.68,4,Mod_Dry,34,6,4,3,44,91,0.39,139.7,0.61,139.7,0,0,0,0,-3,3,34,6,4,0,47,184,990,964.6,25.4,0.1,0.00763,0.0003,0.108,0.00425,1,0.131,0.239,0.00941,25.2,0.935,0.97,0.907,32.2,31.3,31.3,751
2016-09-06,2015,12,49,250,227.18,0.69,4,Mod_Dry,34,6,4,3,44,91,0.4,136.2,0.6,136.2,0,0,0,0,-3,3,34,6,4,0,47,180,990,964.6,25.4,0.0991,0.00733,0.000288,0.106,0.00418,1,0.126,0.233,0.00915,25.2,0.933,0.97,0.905,31.4,30.5,30.5,731
2016-09-07,2015,12,49,251,224.72,0.69,4,Mod_Dry,34,6,4,3,44,91,0.41,133.7,0.59,133.7,0,0,0,0,-3,3,34,6,4,0,47,178,990,964.5,25.5,0.0983,0.00712,0.00028,0.105,0.00414,1,0.123,0.228,0.00897,25.2,0.932,0.97,0.904,30.8,29.9,29.9,718
2016-09-08,2015,12,50,252,221.72,0.7,4,Mod_Dry,34,6,4,3,44,91,0.41,130.7,0.59,130.7,0,0,0,0,-3,3,34,6,4,0,47,175,990,964.5,25.5,0.0972,0.00686,0.000269,0.104,0.00409,1,0.119,0.223,0.00876,25.2,0.931,0.97,0.903,30.1,29.2,29.2,701
2016-09-09,2015,12,50,253,218.71,0.71,4,Mod_Dry,34,6,4,3,44,91,0.42,127.7,0.58,127.7,0,0,0,0,-3,3,34,6,4,0,47,172,990,964.5,25.5,0.0961,0.00661,0.000259,0.103,0.00403,1,0.115,0.218,0.00854,25.3,0.93,0.97,0.902,29.4,28.5,28.5,685
2016-09-10,2015,12,50,254,215.7,0.72,4,Mod_Dry,34,6,4,3,44,91,0.42,124.7,0.58,124.7,0,0,0,0,-3,3,34,6,4,0,47,169,990,964.5,25.5,0.0951,0.00635,0.000249,0.101,0.00398,1,0.111,0.212,0.00832,25.3,0.928,0.97,0.9,28.7,27.9,27.9,668
2016-09-11,2015,12,50,255,212.69,0.73,5,Dry,30,6,4,2,30,72,0.34,140.7,0.66,140.7,0,0,0,0,-2,2,30,6,4,0,32,181,990,964.5,25.5,0.0993,0.00771,0.000302,0.107,0.00419,1,0.132,0.239,0.00938,25.3,0.935,0.97,0.907,32.6,31.6,31.6,759
2016-09-12,2015,12,50,256,209.68,0.74,5,Dry,30,6,4,2,30,72,0.34,137.7,0.66,137.7,0,0,0,0,-2,2,30,6,4,0,32,178,990,964.5,25.5,0.0982,0.00745,0.000292,0.106,0.00414,1,0.128,0.234,0.00916,25.3,0.934,0.97,0.906,31.9,30.9,30.9,743
2016-09-13,2015,12,50,257,207.22,0.75,5,Dry,30,6,4,2,30,72,0.35,135.2,0.65,135.2,0,0,0,0,-2,2,30,6,4,0,32,175,990,964.4,25.6,0.0974,0.00724,0.000283,0.105,0.00409,1,0.125,0.23,0.00899,25.3,0.933,0.97,0.905,31.3,30.4,30.4,729
2016-09-14,2015,12,50,258,204.76,0.76,5,Dry,30,6,4,2,30,72,0.35,132.8,0.65,132.8,0,0,0,0,-2,2,30,6,4,0,32,173,990,964.4,25.6,0.0965,0.00703,0.000275,0.104,0.00405,1,0.122,0.225,0.00881,25.3,0.932,0.97,0.904,30.7,29.8,29.8,716
2016-09-15,2015,12,51,259,202.3,0.77,5,Dry,30,6,4,2,30,72,0.36,130.3,0.64,130.3,0,0,0,0,-2,2,30,6,4,0,32,170,990,964.4,25.6,0.0956,0.00683,0.000267,0.102,0.004,1,0.118,0.221,0.00863,25.4,0.931,0.97,0.903,30.2,29.3,29.3,702
2016-09-16,2015,12,51,260,199.84,0.78,5,Dry,30,6,4,2,30,72,0.36,127.8,0.64,127.8,0,0,0,0,-2,2,30,6,4,0,32,168,990,964.4,25.6,0.0948,0.00662,0.000258,0.101,0.00396,1,0.115,0.216,0.00846,25.4,0.93,0.97,0.902,29.6,28.7,28.7,689
2016-09-17,2015,12,51,261,198.47,0.78,5,Dry,30,6,4,2,30,72,0.36,126.5,0.64,126.5,0,0,0,0,-2,2,30,6,4,0,32,166,990,964.4,25.6,0.0943,0.0065,0.000254,0.101,0.00394,1,0.113,0.214,0.00836,25.4,0.929,0.97,0.901,29.2,28.4,28.4,681
2016-09-18,2015,12,51,262,196.56,0.79,5,Dry,30,6,4,2,30,72,0.37,124.6,0.63,124.6,0,0,0,0,-2,2,30,6,4,0,32,165,990,964.4,25.6,0.0936,0.00634,0.000248,0.0999,0.00391,1,0.111,0.211,0.00823,25.4,0.928,0.97,0.9,28.8,27.9,27.9,670
2016-09-19,2015,12,51,263,194.65,0.79,5,Dry,30,6,4,2,30,72,0.37,122.7,0.63,122.7,0,0,0,0,-2,2,30,6,4,0,32,163,990,964.4,25.6,0.0929,0.00618,0.000241,0.0991,0.00387,1,0.108,0.207,0.0081,25.4,0.927,0.97,0.899,28.3,27.4,27.4,659
2016-09-20,2015,12,51,264,192.73,0.8,5,Dry,30,6,4,2,30,72,0.37,120.7,0.63,120.7,0,0,0,0,-2,2,30,6,4,0,32,161,990,964.4,25.6,0.0923,0.00601,0.000235,0.0983,0.00384,1,0.105,0.204,0.00796,25.4,0.925,0.97,0.898,27.8,27,27,647
2016-09-21,2015,12,51,265,190.82,0.8,5,Dry,30,6,4,2,30,72,0.38,118.8,0.62,118.8,0,0,0,0,-2,2,30,6,4,0,32,159,990,964.4,25.6,0.0916,0.00585,0.000229,0.0974,0.00381,1,0.103,0.2,0.00783,25.4,0.924,0.97,0.896,27.3,26.5,26.5,636
2016-09-22,2015,12,52,266,188.9,0.81,5,Dry,30,6,4,2,30,72,0.38,116.9,0.62,116.9,0,0,0,0,-2,2,30,6,4,0,32,157,990,964.4,25.6,0.0909,0.00569,0.000222,0.0966,0.00378,1,0.1,0.197,0.0077,25.4,0.923,0.97,0.895,26.8,26,26,625
2016-09-23,2015,12,52,267,186.99,0.82,5,Dry,30,6,4,2,30,72,0.39,115,0.61,115,0,0,0,0,-2,2,30,6,4,0,32,155,990,964.4,25.6,0.0902,0.00552,0.000216,0.0958,0.00374,1,0.0977,0.193,0.00757,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
2016-09-24,2015,12,52,268,185.08,0.82,5,Dry,30,6,4,2,30,72,0.39,113.1,0.61,113.1,0,0,0,0,-2,2,30,6,4,0,32,153,990,964.4,25.6,0.0896,0.00536,0.00021,0.0949,0.00371,1,0.0952,0.19,0.00743,25.4,0.92,0.97,0.892,25.9,25.1,25.1,603
2016-09-25,2015,12,52,269,183.16,0.83,5,Dry,30,6,4,2,30,72,0.39,111.2,0.61,111.2,0,0,0,0,-2,2,30,6,4,0,32,151,990,964.4,25.6,0.0889,0.0052,0.000203,0.0941,0.00368,1,0.0926,0.187,0.0073,25.4,0.919,0.97,0.891,25.4,24.7,24.7,592
