date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2016-09-26,2015,12,52,270,181.25,0.84,5,Dry,30,6,4,2,30,72,0.4,109.3,0.6,109.3,0,0,0,0,-2,2,30,6,4,0,32,149,990,964.4,25.6,0.0882,0.00504,0.000197,0.0932,0.00365,1,0.09,0.183,0.00717,25.4,0.917,0.97,0.89,24.9,24.2,24.2,581
2016-09-27,2015,12,52,271,179.33,0.84,5,Dry,30,6,4,2,30,72,0.4,107.3,0.6,107.3,0,0,0,0,-2,2,30,6,4,0,32,147,990,964.4,25.6,0.0875,0.00487,0.000191,0.0924,0.00362,1,0.0874,0.18,0.00703,25.4,0.916,0.97,0.888,24.5,23.7,23.7,570
2016-09-28,2015,12,52,272,177.42,0.85,5,Dry,30,6,4,2,30,72,0.41,105.4,0.59,105.4,0,0,0,0,-2,2,30,6,4,0,32,145,990,964.4,25.6,0.0869,0.00471,0.000184,0.0916,0.00358,1,0.0848,0.176,0.0069,25.4,0.914,0.97,0.887,24,23.3,23.3,559
2016-09-29,2015,12,53,273,175.51,0.85,5,Dry,30,6,4,2,30,72,0.41,103.5,0.59,103.5,0,0,0,0,-2,2,30,6,4,0,32,144,990,964.4,25.6,0.0862,0.00455,0.000178,0.0907,0.00355,1,0.0822,0.173,0.00677,25.4,0.913,0.97,0.886,23.5,22.8,22.8,548
2016-09-30,2015,12,53,274,173.59,0.86,5,Dry,30,6,4,2,30,72,0.41,101.6,0.58,101.6,0,0,0,0,-2,2,30,6,4,0,32,142,990,964.5,25.5,0.0855,0.00439,0.000172,0.0899,0.00352,1,0.0796,0.17,0.00664,25.4,0.912,0.97,0.884,23.1,22.4,22.4,536
2016-10-01,2016,1,1,275,172.22,0.86,5,Dry,24,4,2,2,20,52,0.3,120.2,0.7,120.2,0,0,0,0,-2,2,24,4,2,0,22,150,990,964.5,25.5,0.0885,0.00597,0.000234,0.0945,0.0037,1,0.105,0.199,0.0078,25.3,0.925,0.97,0.897,27.6,26.8,26.8,644
2016-10-02,2016,1,1,276,173.04,0.86,5,Dry,24,4,2,2,20,52,0.3,121,0.7,121,0,0,0,0,-2,2,24,4,2,0,22,151,990,964.5,25.5,0.0888,0.00604,0.000236,0.0949,0.00371,1,0.106,0.201,0.00786,25.3,0.926,0.97,0.898,27.9,27,27,648
2016-10-03,2016,1,1,277,173.32,0.86,5,Dry,24,4,2,2,20,52,0.3,121.3,0.7,121.3,0,0,0,0,-2,2,24,4,2,0,22,151,990,964.5,25.5,0.0889,0.00606,0.000237,0.095,0.00372,1,0.106,0.201,0.00788,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2016-10-04,2016,1,1,278,171.4,0.87,5,Dry,24,4,2,2,20,52,0.3,119.4,0.7,119.4,0,0,0,0,-2,2,24,4,2,0,22,149,990,964.5,25.5,0.0883,0.0059,0.000231,0.0942,0.00369,1,0.104,0.198,0.00775,25.3,0.925,0.97,0.897,27.4,26.6,26.6,639
2016-10-05,2016,1,1,279,170.04,0.87,5,Dry,24,4,2,2,20,52,0.31,118,0.69,118,0,0,0,0,-2,2,24,4,2,0,22,148,990,964.5,25.5,0.0878,0.00578,0.000226,0.0936,0.00366,1,0.102,0.195,0.00765,25.3,0.924,0.97,0.896,27.1,26.3,26.3,631
2016-10-06,2016,1,1,280,168.67,0.87,5,Dry,24,4,2,2,20,52,0.31,116.7,0.69,116.7,0,0,0,0,-2,2,24,4,2,0,22,147,990,964.5,25.5,0.0873,0.00567,0.000222,0.093,0.00364,1,0.1,0.193,0.00756,25.3,0.923,0.97,0.895,26.8,26,26,623
2016-10-07,2016,1,1,281,167.3,0.88,5,Dry,24,4,2,2,20,52,0.31,115.3,0.69,115.3,0,0,0,0,-2,2,24,4,2,0,22,145,990,964.5,25.5,0.0868,0.00555,0.000217,0.0924,0.00362,1,0.0982,0.191,0.00746,25.3,0.922,0.97,0.894,26.4,25.6,25.6,615
2016-10-08,2016,1,2,282,167.03,0.88,5,Dry,24,4,2,2,20,52,0.31,115,0.69,115,0,0,0,0,-2,2,24,4,2,0,22,145,990,964.5,25.5,0.0867,0.00553,0.000216,0.0922,0.00361,1,0.0978,0.19,0.00744,25.3,0.921,0.97,0.894,26.3,25.6,25.6,613
2016-10-09,2016,1,2,283,167.85,0.88,5,Dry,24,4,2,2,20,52,0.31,115.8,0.69,115.8,0,0,0,0,-2,2,24,4,2,0,22,146,990,964.5,25.5,0.087,0.0056,0.000219,0.0926,0.00363,1,0.0989,0.192,0.0075,25.3,0.922,0.97,0.894,26.5,25.8,25.8,618
2016-10-10,2016,1,2,284,165.93,0.88,5,Dry,24,4,2,2,20,52,0.31,113.9,0.69,113.9,0,0,0,0,-2,2,24,4,2,0,22,144,990,964.5,25.5,0.0863,0.00543,0.000213,0.0918,0.00359,1,0.0963,0.188,0.00737,25.3,0.921,0.97,0.893,26.1,25.3,25.3,607
2016-10-11,2016,1,2,285,164.57,0.88,5,Dry,24,4,2,2,20,52,0.32,112.6,0.68,112.6,0,0,0,0,-2,2,24,4,2,0,22,143,990,964.5,25.5,0.0858,0.00532,0.000208,0.0912,0.00357,1,0.0945,0.186,0.00727,25.3,0.92,0.97,0.892,25.7,25,25,599
2016-10-12,2016,1,2,286,162.65,0.89,5,Dry,24,4,2,2,20,52,0.32,110.7,0.68,110.7,0,0,0,0,-2,2,24,4,2,0,22,141,990,964.5,25.5,0.0852,0.00516,0.000202,0.0903,0.00354,1,0.0919,0.182,0.00714,25.3,0.918,0.97,0.891,25.3,24.5,24.5,588
2016-10-13,2016,1,2,287,160.74,0.89,5,Dry,24,4,2,2,20,52,0.32,108.7,0.68,108.7,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0845,0.00499,0.000196,0.0895,0.00351,1,0.0893,0.179,0.00701,25.3,0.917,0.97,0.89,24.8,24,24,577
2016-10-14,2016,1,2,288,159.37,0.9,5,Dry,24,4,2,2,20,52,0.33,107.4,0.67,107.4,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.084,0.00488,0.000191,0.0889,0.00348,1,0.0874,0.176,0.00691,25.3,0.916,0.97,0.889,24.4,23.7,23.7,569
2016-10-15,2016,1,3,289,158.01,0.9,5,Dry,24,4,2,2,20,52,0.33,106,0.67,106,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0835,0.00476,0.000187,0.0883,0.00346,1,0.0856,0.174,0.00682,25.3,0.915,0.97,0.888,24.1,23.4,23.4,561
2016-10-16,2016,1,3,290,156.64,0.9,5,Dry,24,4,2,2,20,52,0.33,104.6,0.67,104.6,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.083,0.00464,0.000182,0.0877,0.00344,1,0.0838,0.171,0.00672,25.3,0.914,0.97,0.887,23.8,23.1,23.1,553
2016-10-17,2016,1,3,291,155.27,0.9,5,Dry,24,4,2,2,20,52,0.34,103.3,0.67,103.3,0,0,0,0,-2,2,24,4,2,0,22,133,990,964.5,25.5,0.0826,0.00453,0.000177,0.0871,0.00341,1,0.0819,0.169,0.00663,25.3,0.913,0.97,0.886,23.4,22.7,22.7,546
2016-10-18,2016,1,3,292,153.9,0.91,5,Dry,24,4,2,2,20,52,0.34,101.9,0.66,101.9,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.0821,0.00441,0.000173,0.0865,0.00339,1,0.0801,0.167,0.00653,25.3,0.912,0.97,0.885,23.1,22.4,22.4,538
2016-10-19,2016,1,3,293,152.54,0.91,5,Dry,24,4,2,2,20,52,0.34,100.5,0.66,100.5,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0816,0.0043,0.000168,0.0859,0.00337,1,0.0782,0.164,0.00644,25.3,0.911,0.969,0.883,22.8,22.1,22.1,530
2016-10-20,2016,1,3,294,151.17,0.91,5,Dry,24,4,2,2,20,52,0.34,99.17,0.66,99.17,0,0,0,0,-2,2,24,4,2,0,22,129,990,964.5,25.5,0.0811,0.00418,0.000164,0.0853,0.00334,1,0.0764,0.162,0.00634,25.3,0.912,0.968,0.883,22.5,21.8,21.8,522
2016-10-21,2016,1,3,295,149.8,0.91,5,Dry,24,4,2,2,20,52,0.35,97.8,0.65,97.8,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0806,0.00406,0.000159,0.0847,0.00332,1,0.0745,0.159,0.00624,25.3,0.913,0.968,0.884,22.2,21.5,21.5,515
2016-10-22,2016,1,4,296,148.43,0.92,5,Dry,24,4,2,2,20,52,0.35,96.43,0.65,96.43,0,0,0,0,-2,2,24,4,2,0,22,126,990,964.5,25.5,0.0802,0.00395,0.000155,0.0841,0.0033,1,0.0727,0.157,0.00615,25.3,0.914,0.967,0.884,21.9,21.2,21.2,509
2016-10-23,2016,1,4,297,147.07,0.92,5,Dry,24,4,2,2,20,52,0.35,95.07,0.65,95.07,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0797,0.00383,0.00015,0.0835,0.00327,1,0.0708,0.154,0.00605,25.3,0.916,0.967,0.885,21.6,20.9,20.9,502
2016-10-24,2016,1,4,298,145.7,0.92,5,Dry,24,4,2,2,20,52,0.36,93.7,0.64,93.7,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0792,0.00371,0.000146,0.0829,0.00325,1,0.069,0.152,0.00596,25.3,0.917,0.966,0.886,21.4,20.6,20.6,495
2016-10-25,2016,1,4,299,144.33,0.92,5,Dry,24,4,2,2,20,52,0.36,92.33,0.64,92.33,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0787,0.0036,0.000141,0.0823,0.00323,1,0.0671,0.149,0.00586,25.4,0.919,0.965,0.887,21.1,20.4,20.4,489
2016-10-26,2016,1,4,300,144.06,0.92,5,Dry,24,4,2,2,20,52,0.36,92.06,0.64,92.06,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0786,0.00358,0.00014,0.0822,0.00322,1,0.0668,0.149,0.00584,25.4,0.919,0.965,0.887,21,20.3,20.3,487
2016-10-27,2016,1,4,301,143.24,0.92,5,Dry,24,4,2,2,20,52,0.36,91.24,0.64,91.24,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0783,0.00351,0.000137,0.0818,0.00321,1,0.0657,0.148,0.00578,25.4,0.92,0.965,0.888,20.9,20.1,20.1,483
2016-10-28,2016,1,4,302,142.42,0.92,5,Dry,24,4,2,2,20,52,0.36,90.42,0.64,90.42,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.078,0.00344,0.000135,0.0815,0.00319,1,0.0646,0.146,0.00573,25.4,0.921,0.965,0.888,20.7,20,20,479
2016-10-29,2016,1,5,303,142.15,0.92,5,Dry,24,4,2,2,20,52,0.37,90.15,0.63,90.15,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.0779,0.00341,0.000134,0.0813,0.00319,1,0.0642,0.146,0.00571,25.4,0.921,0.964,0.888,20.6,19.9,19.9,478
2016-10-30,2016,1,5,304,141.87,0.93,5,Dry,24,4,2,2,20,52,0.37,89.87,0.63,89.87,0,0,0,0,-2,2,24,4,2,0,22,120,990,964.5,25.5,0.0778,0.00339,0.000133,0.0812,0.00319,1,0.0638,0.145,0.00569,25.4,0.921,0.964,0.889,20.6,19.9,19.9,477
2016-10-31,2016,1,5,305,139.96,0.93,5,Dry,24,4,2,2,20,52,0.37,87.96,0.63,87.96,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0772,0.00323,0.000127,0.0804,0.00315,1,0.0612,0.142,0.00555,25.4,0.924,0.963,0.89,20.2,19.5,19.5,467
2016-11-01,2016,2,5,306,140.78,0.93,5,Dry,23,4,2,2,19,50,0.35,90.78,0.65,90.78,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0778,0.00347,0.000136,0.0813,0.00319,1,0.0651,0.146,0.00574,25.4,0.92,0.965,0.888,20.8,20,20,481
2016-11-02,2016,2,5,307,142.69,0.92,5,Dry,23,4,2,2,19,50,0.35,92.69,0.65,92.69,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0785,0.00363,0.000142,0.0821,0.00322,1,0.0676,0.15,0.00587,25.4,0.918,0.966,0.887,21.2,20.4,20.4,490
2016-11-03,2016,2,5,308,144.61,0.92,5,Dry,23,4,2,2,19,50,0.35,94.61,0.65,94.61,0,0,0,0,-2,2,23,4,2,0,21,124,990,964.5,25.5,0.0792,0.00379,0.000149,0.0829,0.00325,1,0.0702,0.153,0.00601,25.3,0.916,0.966,0.885,21.5,20.8,20.8,500
2016-11-04,2016,2,5,309,149.26,0.91,5,Dry,23,4,2,2,19,50,0.34,99.26,0.67,99.26,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0808,0.00419,0.000164,0.085,0.00333,1,0.0765,0.161,0.00633,25.3,0.912,0.968,0.883,22.5,21.8,21.8,523
2016-11-05,2016,2,6,310,155,0.91,5,Dry,23,4,2,2,19,50,0.32,105,0.68,105,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0828,0.00468,0.000183,0.0875,0.00343,1,0.0843,0.172,0.00673,25.3,0.914,0.97,0.887,23.9,23.1,23.1,555
2016-11-06,2016,2,6,311,158.01,0.9,5,Dry,23,4,2,2,19,50,0.32,108,0.68,108,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0839,0.00493,0.000193,0.0888,0.00348,1,0.0883,0.177,0.00694,25.3,0.917,0.97,0.889,24.6,23.9,23.9,573
2016-11-07,2016,2,6,312,157.73,0.9,5,Dry,23,4,2,2,19,50,0.32,107.7,0.68,107.7,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0838,0.00491,0.000192,0.0887,0.00348,1,0.0879,0.177,0.00692,25.3,0.916,0.97,0.889,24.5,23.8,23.8,571
2016-11-08,2016,2,6,313,157.46,0.9,5,Dry,23,4,2,2,19,50,0.32,107.5,0.68,107.5,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0837,0.00488,0.000191,0.0886,0.00347,1,0.0876,0.176,0.0069,25.3,0.916,0.97,0.889,24.5,23.7,23.7,570
2016-11-09,2016,2,6,314,160.47,0.89,5,Dry,23,4,2,2,19,50,0.31,110.5,0.69,110.5,0,0,0,0,-2,2,23,4,2,0,21,139,990,964.5,25.5,0.0848,0.00514,0.000201,0.0899,0.00352,1,0.0916,0.182,0.00711,25.3,0.918,0.97,0.891,25.2,24.5,24.5,587
2016-11-10,2016,2,6,315,167.85,0.88,5,Dry,23,4,2,2,19,50,0.3,117.8,0.7,117.8,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0874,0.00577,0.000226,0.0931,0.00365,1,0.102,0.195,0.00763,25.3,0.923,0.97,0.896,27,26.2,26.2,630
2016-11-11,2016,2,6,316,170.31,0.87,5,Dry,23,4,2,2,19,50,0.29,120.3,0.71,120.3,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0882,0.00598,0.000234,0.0942,0.00369,1,0.105,0.199,0.0078,25.3,0.925,0.97,0.897,27.7,26.8,26.8,644
2016-11-12,2016,2,7,317,171.68,0.87,5,Dry,23,4,2,2,19,50,0.29,121.7,0.71,121.7,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0887,0.00609,0.000239,0.0948,0.00371,1,0.107,0.202,0.00789,25.3,0.926,0.97,0.898,28,27.2,27.2,652
2016-11-13,2016,2,7,318,173.59,0.86,5,Dry,23,4,2,2,19,50,0.29,123.6,0.71,123.6,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0894,0.00626,0.000245,0.0956,0.00374,1,0.109,0.205,0.00802,25.3,0.927,0.97,0.9,28.5,27.6,27.6,663
2016-11-14,2016,2,7,319,171.68,0.87,5,Dry,23,4,2,2,19,50,0.29,121.7,0.71,121.7,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0887,0.00609,0.000239,0.0948,0.00371,1,0.107,0.202,0.00789,25.3,0.926,0.97,0.898,28,27.2,27.2,652
2016-11-15,2016,2,7,320,169.76,0.87,5,Dry,23,4,2,2,19,50,0.29,119.8,0.7,119.8,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.088,0.00593,0.000232,0.094,0.00368,1,0.104,0.198,0.00776,25.3,0.925,0.97,0.897,27.5,26.7,26.7,641
2016-11-16,2016,2,7,321,167.85,0.88,5,Dry,23,4,2,2,19,50,0.3,117.8,0.7,117.8,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0874,0.00577,0.000226,0.0931,0.00365,1,0.102,0.195,0.00763,25.3,0.923,0.97,0.896,27,26.2,26.2,630
2016-11-17,2016,2,7,322,168.12,0.88,5,Dry,23,4,2,2,19,50,0.3,118.1,0.7,118.1,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0875,0.00579,0.000227,0.0932,0.00365,1,0.102,0.195,0.00764,25.3,0.924,0.97,0.896,27.1,26.3,26.3,631
2016-11-18,2016,2,7,323,171.13,0.87,5,Dry,23,4,2,2,19,50,0.29,121.1,0.71,121.1,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0885,0.00605,0.000237,0.0946,0.0037,1,0.106,0.201,0.00785,25.3,0.926,0.97,0.898,27.9,27,27,649
2016-11-19,2016,2,8,324,174.68,0.86,5,Dry,23,4,2,2,19,50,0.29,124.7,0.71,124.7,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.5,25.5,0.0898,0.00635,0.000248,0.0961,0.00376,1,0.111,0.207,0.0081,25.3,0.928,0.97,0.9,28.8,27.9,27.9,670
2016-11-20,2016,2,8,325,177.15,0.85,5,Dry,23,4,2,2,19,50,0.28,127.2,0.72,127.2,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0906,0.00656,0.000257,0.0972,0.0038,1,0.114,0.211,0.00827,25.3,0.929,0.97,0.901,29.4,28.5,28.5,684
2016-11-21,2016,2,8,326,177.42,0.85,5,Dry,23,4,2,2,19,50,0.28,127.4,0.72,127.4,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0907,0.00658,0.000258,0.0973,0.00381,1,0.115,0.212,0.00829,25.3,0.929,0.97,0.902,29.4,28.6,28.6,685
2016-11-22,2016,2,8,327,179.33,0.84,5,Dry,23,4,2,2,19,50,0.28,129.3,0.72,129.3,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0914,0.00674,0.000264,0.0982,0.00384,1,0.117,0.215,0.00842,25.3,0.93,0.97,0.902,29.9,29,29,696
2016-11-23,2016,2,8,328,180.7,0.84,5,Dry,23,4,2,2,19,50,0.28,130.7,0.72,130.7,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0919,0.00686,0.000268,0.0988,0.00386,1,0.119,0.218,0.00852,25.3,0.931,0.97,0.903,30.2,29.3,29.3,704
2016-11-24,2016,2,8,329,182.61,0.83,5,Dry,23,4,2,2,19,50,0.27,132.6,0.73,132.6,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0926,0.00702,0.000275,0.0996,0.0039,1,0.122,0.221,0.00865,25.3,0.932,0.97,0.904,30.7,29.8,29.8,715
2016-11-25,2016,2,8,330,183.98,0.83,5,Dry,23,4,2,2,19,50,0.27,134,0.73,134,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0931,0.00714,0.000279,0.1,0.00392,1,0.123,0.224,0.00874,25.3,0.932,0.97,0.904,31,30.1,30.1,723
2016-11-26,2016,2,9,331,184.8,0.82,5,Dry,23,4,2,2,19,50,0.27,134.8,0.73,134.8,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0933,0.00721,0.000282,0.101,0.00393,1,0.124,0.225,0.0088,25.3,0.932,0.97,0.904,31.2,30.3,30.3,727
2016-11-27,2016,2,9,332,182.34,0.83,5,Dry,23,4,2,2,19,50,0.27,132.3,0.73,132.3,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0925,0.007,0.000274,0.0995,0.00389,1,0.121,0.221,0.00863,25.3,0.931,0.97,0.903,30.6,29.7,29.7,713
2016-11-28,2016,2,9,333,179.33,0.84,5,Dry,23,4,2,2,19,50,0.28,129.3,0.72,129.3,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0914,0.00674,0.000264,0.0982,0.00384,1,0.117,0.215,0.00842,25.3,0.93,0.97,0.902,29.9,29,29,696
2016-11-29,2016,2,9,334,179.61,0.84,5,Dry,23,4,2,2,19,50,0.28,129.6,0.72,129.6,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0915,0.00677,0.000265,0.0983,0.00385,1,0.117,0.216,0.00844,25.3,0.93,0.97,0.902,30,29.1,29.1,698
2016-11-30,2016,2,9,335,182.61,0.83,5,Dry,23,4,2,2,19,50,0.27,132.6,0.73,132.6,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0926,0.00702,0.000275,0.0996,0.0039,1,0.122,0.221,0.00865,25.3,0.932,0.97,0.904,30.7,29.8,29.8,715
2016-12-01,2016,3,9,336,182.89,0.83,5,Dry,26,4,3,2,24,59,0.32,123.9,0.68,123.9,0,0,0,0,-2,2,26,4,3,0,26,157,990,964.4,25.6,0.0909,0.00628,0.000246,0.0972,0.0038,1,0.11,0.207,0.00809,25.4,0.928,0.97,0.9,28.6,27.7,27.7,665
2016-12-02,2016,3,9,337,182.07,0.83,5,Dry,26,4,3,2,24,59,0.32,123.1,0.68,123.1,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0906,0.00621,0.000243,0.0968,0.00379,1,0.109,0.205,0.00804,25.4,0.927,0.97,0.899,28.4,27.5,27.5,661
2016-12-03,2016,3,10,338,181.25,0.84,5,Dry,26,4,3,2,24,59,0.33,122.3,0.67,122.3,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0903,0.00614,0.00024,0.0965,0.00377,1,0.108,0.204,0.00798,25.4,0.927,0.97,0.899,28.2,27.3,27.3,656
2016-12-04,2016,3,10,339,182.07,0.83,5,Dry,26,4,3,2,24,59,0.32,123.1,0.68,123.1,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0906,0.00621,0.000243,0.0968,0.00379,1,0.109,0.205,0.00804,25.4,0.927,0.97,0.899,28.4,27.5,27.5,661
2016-12-05,2016,3,10,340,180.15,0.84,5,Dry,26,4,3,2,24,59,0.33,121.2,0.67,121.2,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0899,0.00605,0.000237,0.096,0.00376,1,0.106,0.202,0.0079,25.4,0.926,0.97,0.898,27.9,27.1,27.1,649
2016-12-06,2016,3,10,341,179.88,0.84,5,Dry,26,4,3,2,24,59,0.33,120.9,0.67,120.9,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0898,0.00602,0.000236,0.0959,0.00375,1,0.106,0.202,0.00789,25.4,0.926,0.97,0.898,27.8,27,27,648
2016-12-07,2016,3,10,342,181.25,0.84,5,Dry,26,4,3,2,24,59,0.33,122.3,0.67,122.3,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0903,0.00614,0.00024,0.0965,0.00377,1,0.108,0.204,0.00798,25.4,0.927,0.97,0.899,28.2,27.3,27.3,656
2016-12-08,2016,3,10,343,184.26,0.82,5,Dry,26,4,3,2,24,59,0.32,125.3,0.68,125.3,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0914,0.0064,0.00025,0.0978,0.00382,1,0.112,0.209,0.00819,25.4,0.929,0.97,0.901,28.9,28.1,28.1,673
2016-12-09,2016,3,10,344,184.53,0.82,5,Dry,26,4,3,2,24,59,0.32,125.5,0.68,125.5,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0915,0.00642,0.000251,0.0979,0.00383,1,0.112,0.21,0.00821,25.4,0.929,0.97,0.901,29,28.1,28.1,675
2016-12-10,2016,3,11,345,185.9,0.82,5,Dry,26,4,3,2,24,59,0.32,126.9,0.68,126.9,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.092,0.00654,0.000256,0.0985,0.00385,1,0.114,0.212,0.0083,25.4,0.929,0.97,0.901,29.3,28.4,28.4,683
2016-12-11,2016,3,11,346,190,0.81,5,Dry,26,4,3,2,24,59,0.31,131,0.69,131,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0934,0.00689,0.000269,0.1,0.00392,1,0.119,0.22,0.00859,25.4,0.931,0.97,0.903,30.3,29.4,29.4,706
2016-12-12,2016,3,11,347,193.01,0.8,5,Dry,26,4,3,2,24,59,0.31,134,0.69,134,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0945,0.00714,0.000279,0.102,0.00397,1,0.123,0.225,0.00879,25.4,0.932,0.97,0.904,31.1,30.1,30.1,723
2016-12-13,2016,3,11,348,194.92,0.79,5,Dry,26,4,3,2,24,59,0.3,135.9,0.7,135.9,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0951,0.0073,0.000285,0.102,0.004,1,0.126,0.228,0.00893,25.4,0.933,0.97,0.905,31.5,30.6,30.6,734
2016-12-14,2016,3,11,349,197.38,0.78,5,Dry,26,4,3,2,24,59,0.3,138.4,0.7,138.4,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.096,0.00751,0.000294,0.104,0.00404,1,0.129,0.233,0.0091,25.4,0.934,0.97,0.906,32.1,31.2,31.2,748
2016-12-15,2016,3,11,350,200.93,0.77,5,Dry,26,4,3,2,24,59,0.29,141.9,0.71,141.9,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0973,0.00781,0.000305,0.105,0.00411,1,0.134,0.239,0.00935,25.4,0.935,0.97,0.907,33,32,32,768
2016-12-16,2016,3,11,351,202.3,0.77,5,Dry,26,4,3,2,24,59,0.29,143.3,0.71,143.3,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0978,0.00793,0.00031,0.106,0.00413,1,0.136,0.242,0.00944,25.3,0.936,0.97,0.908,33.3,32.3,32.3,776
2016-12-17,2016,3,12,352,204.22,0.76,5,Dry,26,4,3,2,24,59,0.29,145.2,0.71,145.2,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0984,0.00809,0.000316,0.107,0.00417,1,0.139,0.245,0.00958,25.3,0.937,0.97,0.908,33.8,32.8,32.8,787
2016-12-18,2016,3,12,353,207.22,0.75,5,Dry,26,4,3,2,24,59,0.28,148.2,0.71,148.2,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0995,0.00835,0.000327,0.108,0.00422,1,0.143,0.25,0.0098,25.3,0.938,0.97,0.91,34.5,33.5,33.5,803
2016-12-19,2016,3,12,354,210.23,0.74,5,Dry,26,4,3,2,24,59,0.28,151.2,0.72,151.2,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.101,0.0086,0.000337,0.109,0.00427,1,0.147,0.256,0.01,25.3,0.939,0.97,0.911,35.2,34.2,34.2,820
2016-12-20,2016,3,12,355,213.24,0.73,5,Dry,26,4,3,2,24,59,0.28,154.2,0.72,154.2,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00886,0.000347,0.11,0.00433,1,0.151,0.261,0.0102,25.3,0.94,0.97,0.912,35.9,34.8,34.8,836
2016-12-21,2016,3,12,356,216.25,0.72,5,Dry,26,4,3,2,24,59,0.27,157.3,0.73,157.3,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00912,0.000357,0.112,0.00438,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.6,35.5,35.5,852
2016-12-22,2016,3,12,357,218.71,0.71,5,Dry,26,4,3,2,24,59,0.27,159.7,0.73,159.7,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00933,0.000366,0.113,0.00443,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.913,37.2,36.1,36.1,866
2016-12-23,2016,3,12,358,221.17,0.7,5,Dry,26,4,3,2,24,59,0.27,162.2,0.73,162.2,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00953,0.000374,0.114,0.00447,1,0.161,0.275,0.0108,25.2,0.943,0.971,0.915,37.8,36.7,36.7,880
2016-12-24,2016,3,13,359,223.63,0.7,5,Dry,26,4,3,2,24,59,0.26,164.6,0.74,164.6,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00974,0.000383,0.115,0.00452,1,0.165,0.28,0.011,25.2,0.943,0.972,0.917,38.3,37.3,37.3,895
2016-12-25,2016,3,13,360,225,0.69,5,Dry,26,4,3,2,24,59,0.26,166,0.74,166,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.5,25.5,0.106,0.00986,0.000387,0.116,0.00454,1,0.167,0.282,0.0111,25.2,0.944,0.973,0.918,38.7,37.6,37.6,903
2016-12-26,2016,3,13,361,224.72,0.69,5,Dry,26,4,3,2,24,59,0.26,165.7,0.74,165.7,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.5,25.5,0.106,0.00984,0.000386,0.116,0.00454,1,0.166,0.282,0.0111,25.2,0.944,0.973,0.918,38.6,37.6,37.6,901
2016-12-27,2016,3,13,362,225,0.69,5,Dry,26,4,3,2,24,59,0.26,166,0.74,166,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.5,25.5,0.106,0.00986,0.000387,0.116,0.00454,1,0.167,0.282,0.0111,25.2,0.944,0.973,0.918,38.7,37.6,37.6,903
2016-12-28,2016,3,13,363,228.55,0.68,5,Dry,26,4,3,2,24,59,0.26,169.6,0.74,169.6,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.0004,0.117,0.00461,1,0.171,0.289,0.0113,25.1,0.945,0.975,0.921,39.5,38.5,38.5,924
2016-12-29,2016,3,13,364,229.92,0.68,5,Dry,26,4,3,2,24,59,0.26,170.9,0.74,170.9,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.108,0.0103,0.000404,0.118,0.00463,1,0.173,0.291,0.0114,25.1,0.945,0.976,0.922,39.8,38.8,38.8,932
2016-12-30,2016,3,13,365,230.74,0.68,5,Dry,26,4,3,2,24,59,0.26,171.7,0.74,171.7,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0103,0.000407,0.118,0.00465,1,0.174,0.292,0.0115,25.1,0.946,0.976,0.923,40,39.1,39.1,937
2016-12-31,2016,3,14,366,233.2,0.67,5,Dry,26,4,3,2,24,59,0.25,174.2,0.75,174.2,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0106,0.000416,0.119,0.00469,1,0.178,0.297,0.0117,25.1,0.946,0.977,0.925,40.6,39.7,39.7,952
2017-01-01,2016,4,14,1,238.4,0.66,5,Dry,29,5,4,2,33,73,0.31,165.4,0.69,165.4,0,0,0,0,-2,2,29,5,4,0,35,203,990,964.6,25.4,0.107,0.00981,0.000387,0.117,0.00462,1,0.166,0.283,0.0112,25.1,0.944,0.973,0.918,38.4,37.3,37.3,896
2017-01-02,2016,4,14,2,244.68,0.65,5,Dry,29,5,4,2,33,73,0.3,171.7,0.7,171.7,0,0,0,0,-2,2,29,5,4,0,35,210,990,964.7,25.3,0.11,0.0103,0.000408,0.12,0.00473,1,0.174,0.294,0.0116,25,0.946,0.976,0.923,39.9,38.9,38.9,934
2017-01-03,2016,4,14,3,250.43,0.64,5,Dry,29,5,4,2,33,73,0.29,177.4,0.71,177.4,0,0,0,0,-2,2,29,5,4,0,35,215,990,964.7,25.3,0.112,0.0108,0.000428,0.122,0.00484,1,0.182,0.304,0.012,25,0.948,0.979,0.927,41.2,40.3,40.3,968
2017-01-04,2016,4,14,4,256.72,0.62,5,Dry,29,5,4,2,33,73,0.28,183.7,0.72,183.7,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.00045,0.125,0.00495,1,0.191,0.316,0.0125,25,0.95,0.98,0.931,42.7,41.8,41.8,1000
2017-01-05,2016,4,14,5,260.82,0.62,5,Dry,29,5,4,2,33,73,0.28,187.8,0.72,187.8,0,0,0,0,-2,2,29,5,4,0,35,226,990,964.7,25.3,0.115,0.0117,0.000464,0.127,0.00503,1,0.196,0.323,0.0128,24.9,0.951,0.98,0.932,43.7,42.8,42.8,1030
2017-01-06,2016,4,14,6,262.73,0.61,5,Dry,29,5,4,2,33,73,0.28,189.7,0.72,189.7,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.00047,0.128,0.00506,1,0.199,0.326,0.0129,24.9,0.951,0.98,0.932,44.1,43.2,43.2,1040
2017-01-07,2016,4,15,7,265.74,0.61,5,Dry,29,5,4,2,33,73,0.28,192.7,0.72,192.7,0,0,0,0,-2,2,29,5,4,0,35,231,990,964.8,25.2,0.117,0.0121,0.000481,0.129,0.00512,1,0.203,0.332,0.0131,24.9,0.952,0.98,0.933,44.8,43.9,43.9,1050
2017-01-08,2016,4,15,8,272.03,0.6,5,Dry,29,5,4,2,33,73,0.27,199,0.73,199,0,0,0,0,-2,2,29,5,4,0,35,237,990,964.8,25.2,0.119,0.0127,0.000502,0.132,0.00523,1,0.211,0.343,0.0136,24.9,0.954,0.98,0.935,46.3,45.4,45.4,1090
2017-01-09,2016,4,15,9,279.41,0.59,5,Dry,29,5,4,2,33,73,0.26,206.4,0.74,206.4,0,0,0,0,-2,2,29,5,4,0,35,244,990,964.8,25.2,0.122,0.0133,0.000528,0.135,0.00536,1,0.221,0.356,0.0141,24.8,0.956,0.98,0.937,48,47.1,47.1,1130
2017-01-10,2016,4,15,10,285.7,0.58,5,Dry,29,5,4,2,33,73,0.26,212.7,0.74,212.7,0,0,0,0,-2,2,29,5,4,0,35,251,990,964.8,25.2,0.124,0.0138,0.00055,0.138,0.00548,1,0.23,0.367,0.0146,24.8,0.957,0.98,0.938,49.5,48.2,48.2,1160
2017-01-11,2016,4,15,11,292.54,0.57,5,Dry,29,5,4,2,33,73,0.25,219.5,0.75,219.5,0,0,0,0,-2,2,29,5,4,0,35,258,990,964.9,25.1,0.126,0.0144,0.000573,0.141,0.0056,1,0.239,0.38,0.0151,24.8,0.958,0.98,0.939,51.1,48.2,48.2,1160
2017-01-12,2016,4,15,12,299.37,0.56,5,Dry,29,5,4,2,33,73,0.24,226.4,0.76,226.4,0,0,0,0,-2,2,29,5,4,0,35,264,990,964.9,25.1,0.129,0.015,0.000597,0.144,0.00573,1,0.248,0.392,0.0156,24.7,0.959,0.98,0.94,52.6,48.2,48.2,1160
2017-01-13,2016,4,15,13,308.4,0.55,5,Dry,29,5,4,2,33,73,0.24,235.4,0.76,235.4,0,0,0,0,-2,2,29,5,4,0,35,273,990,964.9,25.1,0.132,0.0158,0.000629,0.148,0.0059,2,0.101,0.249,0.00994,24.8,0.925,0.97,0.897,26.5,25.7,51.4,1230
2017-01-14,2016,4,16,14,321.25,0.54,5,Dry,29,5,4,2,33,73,0.23,248.3,0.77,248.3,0,0,0,0,-2,2,29,5,4,0,35,286,990,965,25,0.137,0.0169,0.000674,0.153,0.00614,2,0.11,0.263,0.0105,24.7,0.929,0.97,0.901,28,27.1,54.2,1300
2017-01-15,2016,4,16,15,330.27,0.53,5,Dry,29,5,4,2,33,73,0.22,257.3,0.78,257.3,0,0,0,0,-2,2,29,5,4,0,35,295,990,965.1,24.9,0.14,0.0204,0.000819,0.16,0.00642,2,0.116,0.276,0.0111,24.7,0.931,0.97,0.903,29,28.1,56.2,1350
2017-01-16,2016,4,16,16,338.2,0.52,5,Dry,29,5,4,2,33,73,0.22,265.2,0.78,265.2,0,0,0,0,-2,2,29,5,4,0,35,303,990,965.1,24.9,0.143,0.0242,0.000971,0.167,0.00669,2,0.122,0.288,0.0116,24.6,0.933,0.97,0.905,29.9,29,57.9,1390
2017-01-17,2016,4,16,17,348.86,0.51,5,Dry,29,5,4,2,33,73,0.21,275.9,0.79,275.9,0,0,0,0,-2,2,29,5,4,0,35,314,990,965.1,24.9,0.146,0.0292,0.00118,0.176,0.00706,2,0.129,0.304,0.0122,24.6,0.935,0.97,0.907,31,30.1,60.2,1450
2017-01-18,2016,4,16,18,359.53,0.5,5,Dry,29,5,4,2,33,73,0.2,286.5,0.8,286.5,0,0,0,0,-2,2,29,5,4,0,35,325,990,965.2,24.8,0.15,0.0342,0.00138,0.184,0.00743,2,0.136,0.32,0.0129,24.5,0.937,0.97,0.909,32.2,31.3,62.5,1500
2017-01-19,2016,4,16,19,366.36,0.49,5,Dry,29,5,4,2,33,73,0.2,293.4,0.8,293.4,0,0,0,0,-2,2,29,5,4,0,35,331,990,965.2,24.8,0.152,0.0375,0.00151,0.19,0.00767,2,0.141,0.33,0.0133,24.4,0.939,0.97,0.911,33,32,64,1540
2017-01-20,2016,4,16,20,373.2,0.48,5,Dry,29,5,4,2,33,73,0.2,300.2,0.8,300.2,0,0,0,0,-2,2,29,5,4,0,35,338,990,965.3,24.7,0.155,0.0407,0.00165,0.196,0.00791,2,0.145,0.341,0.0138,24.4,0.94,0.97,0.912,33.8,32.7,65.5,1570
2017-01-21,2016,4,17,21,382.22,0.48,5,Dry,29,5,4,2,33,73,0.19,309.2,0.81,309.2,0,0,0,0,-2,2,29,5,4,0,35,347,990,965.3,24.7,0.158,0.045,0.00182,0.203,0.00822,2,0.151,0.354,0.0143,24.3,0.942,0.97,0.913,34.7,33.7,67.4,1620
2017-01-22,2016,4,17,22,391.25,0.47,5,Dry,29,5,4,2,33,73,0.19,318.3,0.81,318.3,0,0,0,0,-2,2,29,5,4,0,35,356,990,965.4,24.6,0.161,0.0492,0.002,0.21,0.00854,2,0.157,0.368,0.0149,24.3,0.943,0.97,0.915,35.7,34.7,69.3,1660
2017-01-23,2016,4,17,23,400.27,0.46,5,Dry,29,5,4,2,33,73,0.18,327.3,0.82,327.3,0,0,0,0,-2,2,29,5,4,0,35,365,990,965.4,24.6,0.164,0.0535,0.00217,0.218,0.00886,2,0.163,0.381,0.0155,24.2,0.945,0.97,0.916,36.7,35.6,71.2,1710
2017-01-24,2016,4,17,24,407.11,0.45,5,Dry,29,5,4,2,33,73,0.18,334.1,0.82,334.1,0,0,0,0,-2,2,29,5,4,0,35,372,990,965.4,24.6,0.167,0.0567,0.00231,0.224,0.0091,2,0.168,0.392,0.0159,24.2,0.946,0.971,0.918,37.5,36.4,72.7,1750
2017-01-25,2016,4,17,25,411.21,0.45,5,Dry,29,5,4,2,33,73,0.18,338.2,0.82,338.2,0,0,0,0,-2,2,29,5,4,0,35,376,990,965.5,24.5,0.168,0.0586,0.00239,0.227,0.00924,2,0.171,0.398,0.0162,24.2,0.946,0.972,0.919,37.9,36.8,73.7,1770
2017-01-26,2016,4,17,26,417.5,0.45,5,Dry,29,5,4,2,33,73,0.17,344.5,0.82,344.5,0,0,0,0,-2,2,29,5,4,0,35,383,990,965.5,24.5,0.171,0.0616,0.00251,0.232,0.00947,2,0.175,0.407,0.0166,24.1,0.947,0.973,0.922,38.6,37.5,75.1,1800
2017-01-27,2016,4,17,27,425.43,0.44,5,Dry,29,5,4,2,33,73,0.17,352.4,0.83,352.4,0,0,0,0,-2,2,29,5,4,0,35,390,990,965.5,24.5,0.173,0.0653,0.00267,0.239,0.00975,2,0.18,0.419,0.0171,24.1,0.949,0.975,0.925,39.5,38.5,76.9,1850
2017-01-28,2016,4,18,28,431.17,0.44,5,Dry,29,5,4,2,33,73,0.17,358.2,0.83,358.2,0,0,0,0,-2,2,29,5,4,0,35,396,990,965.5,24.5,0.175,0.0681,0.00278,0.243,0.00995,2,0.184,0.428,0.0175,24,0.949,0.976,0.927,40.1,39.1,78.2,1880
2017-01-29,2016,4,18,29,437.46,0.43,5,Dry,29,5,4,2,33,73,0.17,364.5,0.83,364.5,0,0,0,0,-2,2,29,5,4,0,35,402,990,965.6,24.4,0.178,0.071,0.00291,0.249,0.0102,2,0.189,0.437,0.0179,24,0.95,0.978,0.929,40.8,39.8,79.7,1910
2017-01-30,2016,4,18,30,443.75,0.43,5,Dry,29,5,4,2,33,73,0.17,370.8,0.83,370.8,0,0,0,0,-2,2,29,5,4,0,35,409,990,965.6,24.4,0.18,0.074,0.00303,0.254,0.0104,2,0.193,0.447,0.0183,24,0.951,0.979,0.931,41.4,40.6,81.1,1950
2017-01-31,2016,4,18,31,451.13,0.42,5,Dry,29,5,4,2,33,73,0.16,378.1,0.84,378.1,0,0,0,0,-2,2,29,5,4,0,35,416,990,965.6,24.4,0.182,0.0775,0.00318,0.26,0.0107,2,0.198,0.458,0.0188,23.9,0.952,0.98,0.933,42.2,41.4,82.7,1990
2017-02-01,2016,5,18,32,461.79,0.41,5,Dry,31,6,4,3,41,85,0.18,376.8,0.82,376.8,0,0,0,0,-3,3,31,6,4,0,44,418,990,965.7,24.3,0.183,0.0768,0.00316,0.26,0.0107,2,0.197,0.457,0.0188,23.9,0.952,0.98,0.933,42,41.1,82.3,1970
2017-02-02,2016,5,18,33,472.46,0.41,5,Dry,31,6,4,3,41,85,0.18,387.5,0.82,387.5,0,0,0,0,-3,3,31,6,4,0,44,428,990,965.7,24.3,0.187,0.0819,0.00337,0.269,0.0111,2,0.204,0.473,0.0195,23.8,0.953,0.98,0.934,43.1,42.3,84.5,2030
2017-02-03,2016,5,18,34,484.22,0.4,5,Dry,31,6,4,3,41,85,0.18,399.2,0.82,399.2,0,0,0,0,-3,3,31,6,4,0,44,440,990,965.8,24.2,0.191,0.0874,0.00361,0.278,0.0115,2,0.212,0.49,0.0202,23.7,0.955,0.98,0.936,44.4,43.5,86.9,2090
2017-02-04,2016,5,19,35,495.43,0.39,5,Dry,31,6,4,3,41,85,0.17,410.4,0.83,410.4,0,0,0,0,-3,3,31,6,4,0,44,451,990,965.8,24.2,0.195,0.0927,0.00384,0.288,0.0119,2,0.22,0.507,0.021,23.7,0.956,0.98,0.937,45.5,44.6,89.2,2140
2017-02-05,2016,5,19,36,503.36,0.39,5,Dry,31,6,4,3,41,85,0.17,418.4,0.83,418.4,0,0,0,0,-3,3,31,6,4,0,44,459,990,965.9,24.1,0.198,0.0965,0.004,0.294,0.0122,2,0.225,0.519,0.0215,23.6,0.956,0.98,0.937,46.3,45.4,90.8,2180
2017-02-06,2016,5,19,37,511.83,0.38,5,Dry,31,6,4,3,41,85,0.17,426.8,0.83,426.8,0,0,0,0,-3,3,31,6,4,0,44,468,990,965.9,24.1,0.201,0.1,0.00417,0.301,0.0125,2,0.231,0.532,0.0221,23.6,0.957,0.98,0.938,47.2,46.2,92.5,2220
2017-02-07,2016,5,19,38,523.59,0.37,5,Dry,31,6,4,3,41,85,0.16,438.6,0.84,438.6,0,0,0,0,-3,3,31,6,4,0,44,480,990,966,24,0.205,0.106,0.00441,0.311,0.0129,2,0.239,0.549,0.0228,23.5,0.958,0.98,0.938,48.4,47.4,94.8,2280
2017-02-08,2016,5,19,39,533.71,0.37,5,Dry,31,6,4,3,41,85,0.16,448.7,0.84,448.7,0,0,0,0,-3,3,31,6,4,0,44,490,990,966,24,0.208,0.111,0.00462,0.319,0.0133,2,0.245,0.565,0.0235,23.4,0.958,0.98,0.939,49.4,48.2,96.4,2310
2017-02-09,2016,5,19,40,543.28,0.36,5,Dry,31,6,4,3,41,85,0.16,458.3,0.84,458.3,0,0,0,0,-3,3,31,6,4,0,44,499,990,966,24,0.212,0.115,0.00481,0.327,0.0137,2,0.252,0.579,0.0242,23.4,0.958,0.98,0.938,50.3,48.2,96.4,2310
2017-02-10,2016,5,19,41,551.76,0.36,5,Dry,31,6,4,3,41,85,0.15,466.8,0.85,466.8,0,0,0,0,-3,3,31,6,4,0,44,508,990,966.1,23.9,0.215,0.119,0.00499,0.334,0.014,2,0.258,0.592,0.0248,23.3,0.957,0.98,0.938,51.1,48.2,96.4,2310
2017-02-11,2016,5,20,42,559.14,0.35,5,Dry,31,6,4,3,41,85,0.15,474.1,0.85,474.1,0,0,0,0,-3,3,31,6,4,0,44,515,990,966.1,23.9,0.219,0.123,0.00514,0.342,0.0143,2,0.263,0.605,0.0253,23.3,0.956,0.98,0.937,51.8,48.2,96.4,2310
2017-02-12,2016,5,20,43,567.61,0.35,5,Dry,31,6,4,3,41,85,0.15,482.6,0.85,482.6,0,0,0,0,-3,3,31,6,4,0,44,524,990,966.2,23.8,0.224,0.127,0.00532,0.351,0.0147,2,0.268,0.619,0.026,23.2,0.956,0.98,0.937,52.5,48.2,96.4,2310
2017-02-13,2016,5,20,44,577.18,0.34,5,Dry,31,6,4,3,41,85,0.15,492.2,0.85,492.2,0,0,0,0,-3,3,31,6,4,0,44,533,990,966.2,23.8,0.23,0.131,0.00552,0.361,0.0152,3,0.164,0.525,0.022,23.3,0.945,0.97,0.917,35.4,34.3,103,2470
2017-02-14,2016,5,20,45,582.93,0.34,5,Dry,31,6,4,3,41,85,0.15,497.9,0.85,497.9,0,0,0,0,-3,3,31,6,4,0,44,539,990,966.2,23.8,0.233,0.134,0.00564,0.367,0.0154,3,0.167,0.533,0.0224,23.2,0.946,0.97,0.918,35.8,34.7,104,2500
2017-02-15,2016,5,20,46,592.5,0.34,5,Dry,31,6,4,3,41,85,0.14,507.5,0.86,507.5,0,0,0,0,-3,3,31,6,4,0,44,549,990,966.3,23.7,0.238,0.14,0.0059,0.378,0.0159,3,0.171,0.549,0.0231,23.2,0.947,0.97,0.919,36.4,35.3,106,2540
2017-02-16,2016,5,20,47,604.8,0.33,5,Dry,31,6,4,3,41,85,0.14,519.8,0.86,519.8,0,0,0,0,-3,3,31,6,4,0,44,561,990,966.3,23.7,0.245,0.148,0.00626,0.393,0.0166,3,0.176,0.57,0.0241,23.1,0.948,0.97,0.92,37.2,36.1,108,2600
2017-02-17,2016,5,20,48,619.84,0.32,5,Dry,31,6,4,3,41,85,0.14,534.8,0.86,534.8,0,0,0,0,-3,3,31,6,4,0,44,576,990,966.4,23.6,0.254,0.158,0.0067,0.412,0.0174,3,0.183,0.595,0.0252,23,0.95,0.972,0.923,38.2,37.2,111,2680
2017-02-18,2016,5,21,49,634.33,0.31,5,Dry,31,6,4,3,41,85,0.13,549.3,0.87,549.3,0,0,0,0,-3,3,31,6,4,0,44,590,990,966.4,23.6,0.262,0.168,0.00713,0.43,0.0182,3,0.19,0.62,0.0263,22.9,0.951,0.974,0.926,39.2,38.2,114,2750
2017-02-19,2016,5,21,50,649.92,0.3,5,Dry,31,6,4,3,41,85,0.13,564.9,0.87,564.9,0,0,0,0,-3,3,31,6,4,0,44,606,990,966.5,23.5,0.271,0.178,0.00759,0.449,0.0191,3,0.197,0.646,0.0275,22.9,0.952,0.976,0.929,40.2,39.2,118,2820
2017-02-20,2016,5,21,51,667.69,0.3,5,Dry,31,6,4,3,41,85,0.13,582.7,0.87,582.7,0,0,0,0,-3,3,31,6,4,0,44,624,990,966.6,23.4,0.281,0.19,0.00812,0.471,0.0201,3,0.205,0.676,0.0288,22.8,0.953,0.979,0.933,41.3,40.4,121,2910
2017-02-21,2016,5,21,52,686.56,0.29,5,Dry,31,6,4,3,41,85,0.12,601.6,0.88,601.6,0,0,0,0,-3,3,31,6,4,0,44,643,990,966.6,23.4,0.292,0.203,0.00869,0.495,0.0212,3,0.213,0.708,0.0303,22.6,0.955,0.98,0.935,42.5,41.7,125,3000
2017-02-22,2016,5,21,53,705.43,0.28,5,Dry,31,6,4,3,41,85,0.12,620.4,0.88,620.4,0,0,0,0,-3,3,31,6,4,0,44,661,990,966.7,23.3,0.302,0.215,0.00926,0.518,0.0222,3,0.222,0.74,0.0318,22.5,0.955,0.98,0.936,43.7,42.8,128,3080
2017-02-23,2016,5,21,54,725.39,0.27,5,Dry,31,6,4,3,41,85,0.12,640.4,0.88,640.4,0,0,0,0,-3,3,31,6,4,0,44,681,990,966.8,23.2,0.314,0.229,0.00986,0.543,0.0234,3,0.231,0.773,0.0333,22.4,0.956,0.98,0.937,44.9,44,132,3170
2017-02-24,2016,5,21,55,747.54,0.27,5,Dry,31,6,4,3,41,85,0.11,662.5,0.89,662.5,0,0,0,0,-3,3,31,6,4,0,44,704,990,966.9,23.1,0.326,0.244,0.0105,0.57,0.0247,3,0.241,0.811,0.0351,22.3,0.957,0.98,0.938,46.2,45.3,136,3260
2017-02-25,2016,5,22,56,769.68,0.26,5,Dry,31,6,4,3,41,85,0.11,684.7,0.89,684.7,0,0,0,0,-3,3,31,6,4,0,44,726,990,967,23,0.339,0.258,0.0112,0.597,0.0259,3,0.251,0.848,0.0368,22.2,0.957,0.98,0.938,47.5,46.6,140,3350
2017-02-26,2016,5,22,57,781.99,0.25,5,Dry,31,6,4,3,41,85,0.11,697,0.89,697,0,0,0,0,-3,3,31,6,4,0,44,738,990,967,23,0.346,0.267,0.0116,0.613,0.0267,3,0.256,0.869,0.0378,22.1,0.957,0.98,0.938,48.2,47.2,142,3400
2017-02-27,2016,5,22,58,798.41,0.24,5,Dry,31,6,4,3,41,85,0.11,713.4,0.89,713.4,0,0,0,0,-3,3,31,6,4,0,44,754,990,967.1,22.9,0.355,0.278,0.0121,0.633,0.0276,3,0.264,0.896,0.0391,22,0.957,0.98,0.938,49.1,48.1,144,3470
2017-02-28,2016,5,22,59,820.69,0.23,5,Dry,31,6,4,3,41,85,0.1,735.7,0.9,735.7,0,0,0,0,-3,3,31,6,4,0,44,777,990,967.2,22.8,0.368,0.292,0.0128,0.66,0.0289,3,0.274,0.934,0.0409,21.9,0.957,0.98,0.938,50.4,48.2,145,3470
2017-03-01,2016,6,22,60,845.24,0.23,4,Mod_Dry,41,8,7,6,67,129,0.15,716.2,0.85,716.2,0,0,0,0,-6,6,41,8,7,0,73,772,990,967.3,22.7,0.365,0.279,0.0123,0.645,0.0284,3,0.265,0.91,0.04,21.8,0.957,0.98,0.938,48.9,47.9,144,3450
2017-03-02,2016,6,22,61,871.59,0.22,4,Mod_Dry,41,8,7,6,67,129,0.15,742.6,0.85,742.6,0,0,0,0,-6,6,41,8,7,0,73,799,990,967.4,22.6,0.386,0.297,0.0131,0.683,0.0302,3,0.277,0.96,0.0424,21.7,0.957,0.98,0.938,50.3,48.2,145,3470
2017-03-03,2016,6,22,62,903.87,0.21,4,Mod_Dry,41,8,7,6,67,129,0.14,774.9,0.86,774.9,0,0,0,0,-6,6,41,8,7,0,73,831,990,967.5,22.5,0.416,0.314,0.014,0.73,0.0324,3,0.287,1.02,0.0452,21.5,0.956,0.98,0.937,52,48.2,145,3470
2017-03-04,2016,6,23,63,942.53,0.2,4,Mod_Dry,41,8,7,6,67,129,0.14,813.5,0.86,813.5,0,0,0,0,-6,6,41,8,7,0,73,870,990,967.7,22.3,0.451,0.333,0.0149,0.784,0.0351,4,0.217,1,0.0448,21.3,0.954,0.977,0.932,40.6,39.6,159,3810
2017-03-05,2016,6,23,64,983.13,0.19,4,Mod_Dry,41,8,7,6,67,129,0.13,854.1,0.87,854.1,0,0,0,0,-6,6,41,8,7,0,73,910,990,967.8,22.2,0.488,0.352,0.0159,0.84,0.0379,4,0.231,1.07,0.0483,21.1,0.954,0.98,0.935,42.2,41.3,165,3970
2017-03-06,2016,6,23,65,1025.4,0.18,4,Mod_Dry,41,8,7,6,67,129,0.13,896.4,0.87,896.4,0,0,0,0,-6,6,41,8,7,0,73,952,990,968,22,0.527,0.373,0.0169,0.9,0.0409,4,0.245,1.14,0.052,20.9,0.955,0.98,0.936,43.8,43,172,4120
2017-03-07,2016,6,23,66,1069.3,0.17,4,Mod_Dry,41,8,7,6,67,129,0.12,940.3,0.88,940.3,0,0,0,0,-6,6,41,8,7,0,73,996,990,968.1,21.9,0.567,0.394,0.018,0.961,0.0439,4,0.26,1.22,0.0558,20.7,0.956,0.98,0.936,45.5,44.6,178,4280
2017-03-08,2016,6,23,67,1114.6,0.16,4,Mod_Dry,41,8,7,6,67,129,0.12,985.6,0.88,985.6,0,0,0,0,-6,6,41,8,7,0,73,1040,990,968.3,21.7,0.613,0.416,0.0191,1.03,0.0473,4,0.275,1.3,0.06,20.4,0.956,0.98,0.936,47.2,46.2,185,4440
2017-03-09,2016,6,23,68,1161.2,0.15,4,Mod_Dry,41,8,7,6,67,129,0.11,1032,0.89,1032,0,0,0,0,-6,6,41,8,7,0,73,1090,990,968.4,21.6,0.681,0.495,0.0229,1.18,0.0545,4,0.286,1.46,0.0677,20.1,0.955,0.98,0.936,48.7,47.7,191,4580
2017-03-10,2016,6,23,69,1214.7,0.14,4,Mod_Dry,41,8,7,6,67,129,0.11,1086,0.89,1086,0,0,0,0,-6,6,41,8,7,0,73,1140,990,968.6,21.4,0.76,0.616,0.0287,1.38,0.0642,4,0.297,1.67,0.0781,19.8,0.954,0.98,0.935,50.2,48.2,193,4630
2017-03-11,2016,6,24,70,1269.6,0.14,4,Mod_Dry,41,8,7,6,67,129,0.1,1141,0.9,1100,41,9,1,1,-5,35,50,9,8,1,102,1170,990,968.7,21.3,0.797,0.648,0.0305,1.44,0.068,4,0.3,1.74,0.0821,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2017-03-12,2016,6,24,71,1331.9,0.13,4,Mod_Dry,41,8,7,6,67,129,0.097,1203,0.9,1100,103,23,3,3,-3,77,64,11,10,3,144,1190,990,968.9,21.1,0.823,0.648,0.0308,1.47,0.0699,4,0.3,1.77,0.0841,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2017-03-13,2016,6,24,72,1395.7,0.12,4,Mod_Dry,41,8,7,6,67,129,0.092,1267,0.91,1100,167,38,5,5,-1,120,79,13,12,5,187,1200,990,969.1,20.9,0.851,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19.1,0.953,0.98,0.934,49,48,192,4610
2017-03-14,2016,6,24,73,1435.9,0.12,4,Mod_Dry,41,8,7,6,67,129,0.09,1307,0.91,1100,207,47,6,6,0,148,88,14,13,6,215,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0731,4,0.3,1.82,0.0876,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2017-03-15,2016,6,24,74,1482.9,0.11,4,Mod_Dry,41,8,7,6,67,129,0.087,1354,0.91,1100,254,57,8,8,2,179,98,16,15,8,246,1230,990,969.4,20.6,0.89,0.648,0.0315,1.54,0.0748,4,0.3,1.84,0.0894,18.7,0.952,0.98,0.933,48.1,47.1,189,4530
2017-03-16,2016,6,24,75,1543.5,0.11,4,Mod_Dry,41,8,7,6,67,129,0.084,1415,0.92,1100,315,59,9,10,3,234,100,17,17,9,301,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0761,4,0.3,1.85,0.0908,18.5,0.952,0.98,0.933,47.6,46.6,186,4470
2017-03-17,2016,6,24,76,1611.7,0.098,4,Mod_Dry,41,8,7,6,67,129,0.08,1483,0.92,1100,383,59,10,12,5,297,100,18,19,11,364,1240,990,969.8,20.2,0.911,0.648,0.0322,1.56,0.0773,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47,46,184,4420
2017-03-18,2016,6,25,77,1687.8,0.089,4,Mod_Dry,41,8,7,6,67,129,0.076,1559,0.92,1100,459,59,10,14,8,368,100,18,21,14,435,1240,990,970.1,19.9,0.916,0.648,0.0325,1.56,0.0786,4,0.3,1.86,0.0936,18,0.951,0.98,0.932,46.3,45.4,181,4360
2017-03-19,2016,6,25,78,1772,0.079,4,Mod_Dry,41,8,7,6,67,129,0.073,1643,0.93,1100,543,59,10,17,10,447,100,18,24,16,514,1240,990,970.4,19.6,0.924,0.648,0.033,1.57,0.08,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.5,44.6,179,4280
2017-03-20,2016,6,25,79,1864.8,0.071,4,Mod_Dry,41,8,7,6,67,129,0.069,1736,0.93,1100,636,59,10,18,13,536,100,18,25,19,603,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2017-03-21,2016,6,25,80,1966.4,0.059,3,Normal,49,9,9,9,107,183,0.093,1783,0.91,1100,683,51,9,16,11,596,100,18,25,20,703,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,43,172,4120
2017-03-22,2016,6,25,81,2084.3,0.048,3,Normal,49,9,9,9,107,183,0.088,1901,0.91,1100,801,51,9,16,15,710,100,18,25,24,817,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,169,4040
2017-03-23,2016,6,25,82,2211.9,0.04,3,Normal,49,9,9,9,107,183,0.083,2029,0.92,1100,929,51,9,16,19,834,100,18,25,28,941,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.3,165,3970
2017-03-24,2016,6,25,83,2327.1,0.033,3,Normal,49,9,9,9,107,183,0.079,2144,0.92,1100,1040,51,9,16,22,946,100,18,25,31,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2017-03-25,2016,6,26,84,2421.3,0.028,3,Normal,49,9,9,9,107,183,0.076,2238,0.92,1100,1140,51,9,16,25,1040,100,18,25,34,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2017-03-26,2016,6,26,85,2516.8,0.022,3,Normal,49,9,9,9,107,183,0.073,2334,0.93,1100,1230,51,9,16,28,1130,100,18,25,37,1240,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3770
2017-03-27,2016,6,26,86,2613.4,0.017,3,Normal,49,9,9,9,107,183,0.07,2430,0.93,1100,1330,51,9,16,31,1220,100,18,25,40,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0904,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.5,38.6,154,3700
2017-03-28,2016,6,26,87,2703.2,0.012,3,Normal,49,9,9,9,107,183,0.068,2520,0.93,1100,1420,51,9,16,34,1310,100,18,25,43,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0915,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,37.9,152,3640
2017-03-29,2016,6,26,88,2786.1,0.0095,3,Normal,49,9,9,9,107,183,0.066,2603,0.93,1100,1500,51,9,16,36,1390,100,18,25,45,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0926,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.4,37.4,149,3590
2017-03-30,2016,6,26,89,2861.7,0.0087,3,Normal,49,9,9,9,107,183,0.064,2679,0.94,1100,1580,51,9,16,38,1470,100,18,25,47,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,14.9,0.941,0.972,0.914,37.9,36.8,147,3540
2017-03-31,2016,6,26,90,2921.8,0.0081,3,Normal,49,9,9,9,107,183,0.063,2739,0.94,1100,1640,51,9,16,40,1520,100,18,25,49,1630,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0944,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3500
2017-04-01,2016,7,27,91,2974.2,0.0075,3,Normal,54,13,14,19,117,217,0.073,2757,0.93,1100,1660,46,5,11,31,1560,100,18,25,50,1680,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0951,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36,144,3460
2017-04-02,2016,7,27,92,3010.7,0.0071,3,Normal,54,13,14,19,117,217,0.072,2794,0.93,1100,1690,46,5,11,32,1600,100,18,25,51,1720,1240,990,973.5,16.5,0.926,0.648,0.0394,1.57,0.0956,4,0.3,1.87,0.114,14.6,0.939,0.97,0.91,36.9,35.8,143,3440
2017-04-03,2016,7,27,93,3031,0.0069,3,Normal,54,13,14,19,117,217,0.072,2814,0.93,1100,1710,46,5,11,32,1620,100,18,25,51,1740,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0959,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.8,35.7,143,3430
2017-04-04,2016,7,27,94,3043.2,0.0068,3,Normal,54,13,14,19,117,217,0.071,2826,0.93,1100,1730,46,5,11,33,1630,100,18,25,52,1750,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0961,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,142,3420
2017-04-05,2016,7,27,95,3055.4,0.0066,3,Normal,54,13,14,19,117,217,0.071,2838,0.93,1100,1740,46,5,11,33,1640,100,18,25,52,1760,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0963,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2017-04-06,2016,7,27,96,3059.4,0.0066,3,Normal,54,13,14,19,117,217,0.071,2842,0.93,1100,1740,46,5,11,33,1650,100,18,25,52,1760,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0963,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2017-04-07,2016,7,27,97,3055.4,0.0066,3,Normal,54,13,14,19,117,217,0.071,2838,0.93,1100,1740,46,5,11,33,1640,100,18,25,52,1760,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0963,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2017-04-08,2016,7,28,98,3051.3,0.0067,3,Normal,54,13,14,19,117,217,0.071,2834,0.93,1100,1730,46,5,11,33,1640,100,18,25,52,1760,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0962,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2017-04-09,2016,7,28,99,3047.2,0.0067,3,Normal,54,13,14,19,117,217,0.071,2830,0.93,1100,1730,46,5,11,33,1640,100,18,25,52,1750,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0962,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,142,3420
2017-04-10,2016,7,28,100,3043.2,0.0068,3,Normal,54,13,14,19,117,217,0.071,2826,0.93,1100,1730,46,5,11,33,1630,100,18,25,52,1750,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0961,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,142,3420
2017-04-11,2016,7,28,101,3039.1,0.0068,3,Normal,54,13,14,19,117,217,0.071,2822,0.93,1100,1720,46,5,11,33,1630,100,18,25,52,1740,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.096,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,143,3420
2017-04-12,2016,7,28,102,3026.9,0.0069,3,Normal,54,13,14,19,117,217,0.072,2810,0.93,1100,1710,46,5,11,32,1620,100,18,25,51,1730,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0959,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.8,35.7,143,3430
2017-04-13,2016,7,28,103,3014.7,0.0071,3,Normal,54,13,14,19,117,217,0.072,2798,0.93,1100,1700,46,5,11,32,1600,100,18,25,51,1720,1240,990,973.5,16.5,0.926,0.648,0.0394,1.57,0.0957,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.9,35.8,143,3440
2017-04-14,2016,7,28,104,3002.6,0.0072,3,Normal,54,13,14,19,117,217,0.072,2786,0.93,1100,1690,46,5,11,32,1590,100,18,25,51,1710,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0955,4,0.3,1.87,0.114,14.6,0.939,0.97,0.91,37,35.9,143,3440
2017-04-15,2016,7,29,105,2982.3,0.0074,3,Normal,54,13,14,19,117,217,0.073,2765,0.93,1100,1670,46,5,11,31,1570,100,18,25,50,1690,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0952,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.1,36,144,3460
2017-04-16,2016,7,29,106,2954,0.0077,3,Normal,54,13,14,19,117,217,0.073,2737,0.93,1100,1640,46,5,11,30,1550,100,18,25,49,1660,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0949,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.2,145,3470
2017-04-17,2016,7,29,107,2925.8,0.008,3,Normal,54,13,14,19,117,217,0.074,2709,0.93,1100,1610,46,5,11,29,1520,100,18,25,48,1640,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0945,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3490
2017-04-18,2016,7,29,108,2889.7,0.0084,3,Normal,54,13,14,19,117,217,0.075,2673,0.93,1100,1570,46,5,11,28,1480,100,18,25,47,1600,1240,990,973.2,16.8,0.926,0.648,0.0387,1.57,0.094,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,147,3520
2017-04-19,2016,7,29,109,2853.7,0.0088,3,Normal,54,13,14,19,117,217,0.076,2637,0.92,1100,1540,46,5,11,27,1450,100,18,25,46,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
2017-04-20,2016,7,29,110,2817.8,0.0092,3,Normal,54,13,14,19,117,217,0.077,2601,0.92,1100,1500,46,5,11,26,1410,100,18,25,45,1530,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.093,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.2,37.1,149,3570
2017-04-21,2016,7,29,111,2782.1,0.0096,3,Normal,54,13,14,19,117,217,0.078,2565,0.92,1100,1470,46,5,11,25,1380,100,18,25,44,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0925,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.4,37.4,150,3590
2017-04-22,2016,7,30,112,2746.5,0.01,3,Normal,54,13,14,19,117,217,0.079,2530,0.92,1100,1430,46,5,11,24,1340,100,18,25,43,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0921,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.6,151,3610
2017-04-23,2016,7,30,113,2711.1,0.012,3,Normal,54,13,14,19,117,217,0.08,2494,0.92,1100,1390,46,5,11,23,1310,100,18,25,42,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0916,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.9,152,3640
2017-04-24,2016,7,30,114,2675.8,0.014,3,Normal,54,13,14,19,117,217,0.081,2459,0.92,1100,1360,46,5,11,22,1280,100,18,25,41,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2017-04-25,2016,7,30,115,2632.8,0.016,3,Normal,54,13,14,19,117,217,0.082,2416,0.92,1100,1320,46,5,11,20,1230,100,18,25,39,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2017-04-26,2016,7,30,116,2590.1,0.018,3,Normal,54,13,14,19,117,217,0.084,2373,0.92,1100,1270,46,5,11,19,1190,100,18,25,38,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2017-04-27,2016,7,30,117,2547.6,0.02,3,Normal,54,13,14,19,117,217,0.085,2331,0.92,1100,1230,46,5,11,18,1150,100,18,25,37,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3750
2017-04-28,2016,7,30,118,2505.3,0.023,3,Normal,54,13,14,19,117,217,0.087,2288,0.91,1100,1190,46,5,11,17,1110,100,18,25,36,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.3,157,3770
