date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2017-04-29,2016,7,31,119,2470.8,0.025,3,Normal,54,13,14,19,117,217,0.088,2254,0.91,1100,1150,46,5,11,16,1080,100,18,25,35,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.5,39.5,158,3800
2017-04-30,2016,7,31,120,2436.5,0.027,3,Normal,54,13,14,19,117,217,0.089,2220,0.91,1100,1120,46,5,11,15,1040,100,18,25,34,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2017-05-01,2016,8,31,121,2402.4,0.029,3,Normal,55,13,13,17,178,276,0.12,2126,0.89,1100,1030,45,5,12,14,950,100,18,25,31,1130,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2017-05-02,2016,8,31,122,2368.4,0.031,3,Normal,55,13,13,17,178,276,0.12,2092,0.88,1100,992,45,5,12,13,917,100,18,25,30,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.3,161,3860
2017-05-03,2016,8,31,123,2334.6,0.033,3,Normal,55,13,13,17,178,276,0.12,2059,0.88,1100,959,45,5,12,12,885,100,18,25,29,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2017-05-04,2016,8,31,124,2300.9,0.035,3,Normal,55,13,13,17,178,276,0.12,2025,0.88,1100,925,45,5,12,11,852,100,18,25,28,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2017-05-05,2016,8,31,125,2267.4,0.037,3,Normal,55,13,13,17,178,276,0.12,1991,0.88,1100,891,45,5,12,10,819,100,18,25,27,997,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3930
2017-05-06,2016,8,32,126,2226.7,0.039,3,Normal,55,13,13,17,178,276,0.12,1951,0.88,1100,851,45,5,12,9,780,100,18,25,26,958,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.2,165,3960
2017-05-07,2016,8,32,127,2186.2,0.041,3,Normal,55,13,13,17,178,276,0.13,1910,0.87,1100,810,45,5,12,7,741,100,18,25,24,919,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2017-05-08,2016,8,32,128,2153.3,0.044,3,Normal,55,13,13,17,178,276,0.13,1877,0.87,1100,777,45,5,12,6,709,100,18,25,23,887,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.5,41.7,167,4000
2017-05-09,2016,8,32,129,2120.5,0.046,3,Normal,55,13,13,17,178,276,0.13,1845,0.87,1100,745,45,5,12,5,678,100,18,25,22,856,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4020
2017-05-10,2016,8,32,130,2087.9,0.048,3,Normal,55,13,13,17,178,276,0.13,1812,0.87,1100,712,45,5,12,4,646,100,18,25,21,824,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,43,42.1,168,4040
2017-05-11,2016,8,32,131,2055.5,0.05,3,Normal,55,13,13,17,178,276,0.13,1779,0.87,1100,679,45,5,12,3,614,100,18,25,20,792,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2017-05-12,2016,8,32,132,2030.4,0.053,3,Normal,55,13,13,17,178,276,0.14,1754,0.86,1100,654,45,5,12,3,589,100,18,25,20,767,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0996,17,0.948,0.98,0.929,43.3,42.5,170,4080
2017-05-13,2016,8,33,133,2005.4,0.055,3,Normal,55,13,13,17,178,276,0.14,1729,0.86,1100,629,45,5,12,2,565,100,18,25,19,743,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,171,4090
2017-05-14,2016,8,33,134,1980.5,0.058,3,Normal,55,13,13,17,178,276,0.14,1705,0.86,1100,605,45,5,12,1,542,100,18,25,18,720,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2017-05-15,2016,8,33,135,1948.7,0.061,3,Normal,55,13,13,17,178,276,0.14,1673,0.86,1100,573,45,5,12,0,511,100,18,25,17,689,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2017-05-16,2016,8,33,136,1917.1,0.065,3,Normal,55,13,13,17,178,276,0.14,1641,0.86,1100,541,45,5,12,-1,480,100,18,25,16,658,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.3,43.4,173,4160
2017-05-17,2016,8,33,137,1885.7,0.068,3,Normal,55,13,13,17,178,276,0.15,1610,0.85,1100,510,45,5,12,-2,450,100,18,25,15,628,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,175,4190
2017-05-18,2016,8,33,138,1854.4,0.072,3,Normal,55,13,13,17,178,276,0.15,1578,0.85,1100,478,45,5,12,-3,419,100,18,25,14,597,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4220
2017-05-19,2016,8,33,139,1823.3,0.075,3,Normal,55,13,13,17,178,276,0.15,1547,0.85,1100,447,45,5,12,-4,389,100,18,25,13,567,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2017-05-20,2016,8,34,140,1792.5,0.077,3,Normal,55,13,13,17,178,276,0.15,1517,0.85,1100,417,45,5,12,-4,359,100,18,25,13,537,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.4,44.4,178,4270
2017-05-21,2016,8,34,141,1761.8,0.08,3,Normal,55,13,13,17,178,276,0.16,1486,0.84,1100,386,45,5,12,-5,329,100,18,25,12,507,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2017-05-22,2016,8,34,142,1731.4,0.084,3,Normal,55,13,13,17,178,276,0.16,1455,0.84,1100,355,45,5,11,-6,300,100,18,24,11,478,1240,990,970.2,19.8,0.924,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.9,45,180,4320
2017-05-23,2016,8,34,143,1701.2,0.087,3,Normal,55,13,13,17,178,276,0.16,1425,0.84,1100,325,45,5,10,-7,272,100,18,23,10,450,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.2,181,4340
2017-05-24,2016,8,34,144,1671.1,0.09,3,Normal,55,13,13,17,178,276,0.17,1395,0.83,1100,295,45,5,9,-8,244,100,18,22,9,422,1240,990,970,20,0.919,0.648,0.0325,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2017-05-25,2016,8,34,145,1641.3,0.094,3,Normal,55,13,13,17,178,276,0.17,1365,0.83,1100,265,45,5,8,-9,216,100,18,21,8,394,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.078,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
2017-05-26,2016,8,34,146,1611.7,0.098,3,Normal,55,13,13,17,178,276,0.17,1336,0.83,1100,236,45,5,7,-10,189,100,18,20,7,367,1240,990,969.8,20.2,0.913,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,47,46,184,4420
2017-05-27,2016,8,35,147,1582.3,0.1,3,Normal,55,13,13,17,178,276,0.17,1306,0.83,1100,206,45,5,6,-11,161,100,18,19,6,339,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2017-05-28,2016,8,35,148,1553.2,0.1,3,Normal,55,13,13,17,178,276,0.18,1277,0.82,1100,177,40,5,5,-12,139,95,18,18,5,317,1230,990,969.7,20.3,0.895,0.648,0.0319,1.54,0.0759,4,0.3,1.84,0.0906,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2017-05-29,2016,8,35,149,1524.3,0.11,3,Normal,55,13,13,17,178,276,0.18,1248,0.82,1100,148,33,4,5,-13,119,88,17,18,4,297,1220,990,969.6,20.4,0.879,0.648,0.0317,1.53,0.0747,4,0.3,1.83,0.0894,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2017-05-30,2016,8,35,150,1495.6,0.11,3,Normal,55,13,13,17,178,276,0.18,1220,0.81,1100,120,27,4,4,-13,98,82,17,17,4,276,1220,990,969.5,20.5,0.868,0.648,0.0316,1.52,0.0739,4,0.3,1.82,0.0885,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2017-05-31,2016,8,35,151,1467.2,0.11,3,Normal,55,13,13,17,178,276,0.19,1191,0.81,1100,91,21,3,3,-14,78,76,16,16,3,256,1210,990,969.4,20.6,0.857,0.648,0.0314,1.5,0.073,4,0.3,1.8,0.0875,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2017-06-01,2016,9,35,152,1439,0.12,3,Normal,53,12,12,13,120,210,0.15,1229,0.85,1100,129,29,4,4,-9,101,82,16,16,4,221,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.0731,4,0.3,1.81,0.0876,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2017-06-02,2016,9,35,153,1411.1,0.12,3,Normal,53,12,12,13,120,210,0.15,1201,0.85,1100,101,23,3,3,-10,82,76,15,15,3,202,1210,990,969.2,20.8,0.854,0.648,0.0311,1.5,0.0722,4,0.3,1.8,0.0866,19,0.953,0.98,0.933,48.8,47.8,191,4590
2017-06-03,2016,9,36,154,1383.4,0.12,3,Normal,53,12,12,13,120,210,0.15,1173,0.85,1100,73,16,2,2,-11,64,69,14,14,2,184,1200,990,969.1,20.9,0.841,0.648,0.031,1.49,0.0713,4,0.3,1.79,0.0856,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2017-06-04,2016,9,36,155,1331.9,0.13,3,Normal,53,12,12,13,120,210,0.16,1122,0.84,1100,22,5,1,1,-12,27,58,13,13,1,147,1180,990,968.9,21.1,0.822,0.648,0.0308,1.47,0.0698,4,0.3,1.77,0.084,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2017-06-05,2016,9,36,156,1287.3,0.13,3,Normal,53,12,12,13,120,210,0.16,1077,0.84,1077,0,0,0,0,-13,13,53,12,12,0,133,1150,990,968.8,21.2,0.778,0.597,0.0282,1.37,0.0649,4,0.295,1.67,0.0788,19.5,0.954,0.98,0.935,49.2,48.2,193,4630
2017-06-06,2016,9,36,157,1243.4,0.14,3,Normal,53,12,12,13,120,210,0.17,1033,0.83,1033,0,0,0,0,-13,13,53,12,12,0,133,1110,990,968.7,21.3,0.714,0.498,0.0234,1.21,0.0568,4,0.287,1.5,0.0702,19.8,0.955,0.98,0.936,48,47,188,4510
2017-06-07,2016,9,36,158,1206.1,0.15,3,Normal,53,12,12,13,120,210,0.17,996.1,0.83,996.1,0,0,0,0,-13,13,53,12,12,0,133,1070,990,968.5,21.5,0.659,0.421,0.0196,1.08,0.0504,4,0.279,1.36,0.0633,20.1,0.955,0.98,0.936,46.9,45.9,184,4410
2017-06-08,2016,9,36,159,1169.5,0.15,3,Normal,53,12,12,13,120,210,0.18,959.5,0.82,959.5,0,0,0,0,-13,13,53,12,12,0,133,1040,990,968.4,21.6,0.605,0.403,0.0187,1.01,0.0468,4,0.266,1.28,0.0591,20.3,0.955,0.98,0.936,45.6,44.7,179,4290
2017-06-09,2016,9,36,160,1139.1,0.16,3,Normal,53,12,12,13,120,210,0.18,929.1,0.82,929.1,0,0,0,0,-13,13,53,12,12,0,133,1010,990,968.3,21.7,0.576,0.389,0.0179,0.965,0.0445,4,0.256,1.22,0.0563,20.4,0.955,0.98,0.936,44.5,43.6,174,4180
2017-06-10,2016,9,37,161,1109.2,0.16,3,Normal,53,12,12,13,120,210,0.19,899.2,0.81,899.2,0,0,0,0,-13,13,53,12,12,0,133,976,990,968.2,21.8,0.549,0.374,0.0172,0.923,0.0424,4,0.246,1.17,0.0537,20.6,0.955,0.98,0.936,43.3,42.5,170,4080
2017-06-11,2016,9,37,162,1079.8,0.17,3,Normal,53,12,12,13,120,210,0.19,869.8,0.81,869.8,0,0,0,0,-13,13,53,12,12,0,133,947,990,968.2,21.8,0.522,0.36,0.0165,0.882,0.0404,4,0.236,1.12,0.0512,20.7,0.954,0.98,0.935,42.2,41.4,165,3970
2017-06-12,2016,9,37,163,1056.3,0.17,3,Normal,53,12,12,13,120,210,0.2,846.3,0.8,846.3,0,0,0,0,-13,13,53,12,12,0,133,923,990,968.1,21.9,0.5,0.349,0.0159,0.849,0.0387,4,0.228,1.08,0.0491,20.8,0.954,0.979,0.934,41.3,40.4,162,3880
2017-06-13,2016,9,37,164,1033.1,0.18,3,Normal,53,12,12,13,120,210,0.2,823.1,0.8,823.1,0,0,0,0,-13,13,53,12,12,0,133,900,990,968,22,0.479,0.337,0.0153,0.816,0.0371,4,0.22,1.04,0.0471,21,0.953,0.977,0.931,40.3,39.4,158,3780
2017-06-14,2016,9,37,165,1010.3,0.18,3,Normal,53,12,12,13,120,210,0.21,800.3,0.79,800.3,0,0,0,0,-13,13,53,12,12,0,133,877,990,967.9,22.1,0.458,0.326,0.0148,0.784,0.0355,4,0.213,0.997,0.0452,21.1,0.953,0.975,0.929,39.4,38.4,154,3690
2017-06-15,2016,9,37,166,988.02,0.19,3,Normal,53,12,12,13,120,210,0.21,778,0.79,778,0,0,0,0,-13,13,53,12,12,0,133,855,990,967.9,22.1,0.438,0.316,0.0142,0.753,0.034,3,0.287,1.04,0.047,21.1,0.956,0.98,0.937,51.3,48.2,145,3470
2017-06-16,2016,9,37,167,966.2,0.19,3,Normal,53,12,12,13,120,210,0.22,756.2,0.78,756.2,0,0,0,0,-13,13,53,12,12,0,133,833,990,967.8,22.2,0.418,0.305,0.0137,0.723,0.0325,3,0.282,1,0.0452,21.2,0.957,0.98,0.937,50.2,48.2,145,3470
2017-06-17,2016,9,38,168,949.57,0.2,3,Normal,53,12,12,13,120,210,0.22,739.6,0.78,739.6,0,0,0,0,-13,13,53,12,12,0,133,817,990,967.7,22.3,0.402,0.295,0.0132,0.697,0.0313,3,0.275,0.973,0.0436,21.3,0.957,0.98,0.938,49.3,48.2,145,3470
2017-06-18,2016,9,38,169,933.25,0.2,3,Normal,53,12,12,13,120,210,0.23,723.3,0.78,723.3,0,0,0,0,-13,13,53,12,12,0,133,800,990,967.6,22.4,0.388,0.284,0.0127,0.672,0.03,3,0.268,0.94,0.042,21.4,0.957,0.98,0.937,48.5,47.5,142,3420
2017-06-19,2016,9,38,170,917.28,0.21,3,Normal,53,12,12,13,120,210,0.23,707.3,0.77,707.3,0,0,0,0,-13,13,53,12,12,0,133,784,990,967.6,22.4,0.373,0.273,0.0122,0.646,0.0288,3,0.261,0.907,0.0404,21.5,0.957,0.98,0.937,47.6,46.7,140,3360
2017-06-20,2016,9,38,171,901.66,0.21,3,Normal,53,12,12,13,120,210,0.23,691.7,0.77,691.7,0,0,0,0,-13,13,53,12,12,0,133,769,990,967.5,22.5,0.363,0.263,0.0117,0.626,0.0278,3,0.254,0.88,0.0391,21.6,0.957,0.98,0.937,46.7,45.8,137,3300
2017-06-21,2016,9,38,172,886.42,0.21,3,Normal,53,12,12,13,120,210,0.24,676.4,0.76,676.4,0,0,0,0,-13,13,53,12,12,0,133,753,990,967.4,22.6,0.355,0.253,0.0112,0.608,0.0269,3,0.247,0.854,0.0379,21.7,0.957,0.98,0.937,45.9,45,135,3240
2017-06-22,2016,9,38,173,871.59,0.22,3,Normal,53,12,12,13,120,210,0.24,661.6,0.76,661.6,0,0,0,0,-13,13,53,12,12,0,133,739,990,967.4,22.6,0.346,0.243,0.0107,0.589,0.0261,3,0.24,0.829,0.0367,21.8,0.956,0.98,0.937,45,44.1,132,3180
2017-06-23,2016,9,38,174,857.19,0.22,3,Normal,53,12,12,13,120,210,0.24,647.2,0.76,647.2,0,0,0,0,-13,13,53,12,12,0,133,724,990,967.3,22.7,0.338,0.233,0.0103,0.571,0.0252,3,0.234,0.805,0.0355,21.9,0.956,0.98,0.937,44.2,43.3,130,3120
2017-06-24,2016,9,39,175,843.28,0.23,3,Normal,53,12,12,13,120,210,0.25,633.3,0.75,633.3,0,0,0,0,-13,13,53,12,12,0,133,710,990,967.3,22.7,0.33,0.224,0.00986,0.554,0.0244,3,0.227,0.782,0.0344,21.9,0.955,0.98,0.936,43.4,42.5,128,3060
2017-06-25,2016,9,39,176,829.89,0.23,3,Normal,53,12,12,13,120,210,0.25,619.9,0.75,619.9,0,0,0,0,-13,13,53,12,12,0,133,697,990,967.2,22.8,0.323,0.215,0.00944,0.538,0.0236,3,0.221,0.759,0.0333,22,0.955,0.98,0.936,42.6,41.8,125,3010
2017-06-26,2016,9,39,177,820.69,0.23,3,Normal,53,12,12,13,120,210,0.26,610.7,0.74,610.7,0,0,0,0,-13,13,53,12,12,0,133,688,990,967.2,22.8,0.317,0.209,0.00916,0.526,0.0231,3,0.217,0.744,0.0326,22.1,0.954,0.98,0.935,42.1,41.2,124,2970
2017-06-27,2016,9,39,178,811.81,0.24,3,Normal,53,12,12,13,120,210,0.26,601.8,0.74,601.8,0,0,0,0,-13,13,53,12,12,0,133,679,990,967.1,22.9,0.312,0.203,0.00888,0.515,0.0225,3,0.213,0.729,0.0319,22.1,0.954,0.979,0.934,41.5,40.7,122,2930
2017-06-28,2016,9,39,179,803.31,0.24,3,Normal,53,12,12,13,120,210,0.26,593.3,0.74,593.3,0,0,0,0,-13,13,53,12,12,0,133,670,990,967.1,22.9,0.307,0.197,0.00862,0.505,0.0221,3,0.209,0.714,0.0312,22.2,0.954,0.978,0.933,41,40.1,120,2890
2017-06-29,2016,9,39,180,795.23,0.24,3,Normal,53,12,12,13,120,210,0.26,585.2,0.74,585.2,0,0,0,0,-13,13,53,12,12,0,133,662,990,967.1,22.9,0.303,0.192,0.00837,0.495,0.0216,3,0.206,0.701,0.0306,22.2,0.953,0.977,0.931,40.5,39.6,119,2850
2017-06-30,2016,9,39,181,787.64,0.25,3,Normal,53,12,12,13,120,210,0.27,577.6,0.73,577.6,0,0,0,0,-13,13,53,12,12,0,133,655,990,967.1,22.9,0.299,0.187,0.00814,0.485,0.0212,3,0.202,0.688,0.03,22.3,0.953,0.976,0.93,40,39.1,117,2810
2017-07-01,2016,10,40,182,780.65,0.25,3,Normal,50,10,9,9,108,186,0.24,594.6,0.76,594.6,0,0,0,0,-9,9,50,10,9,0,117,664,990,967,23,0.304,0.198,0.00863,0.502,0.0218,3,0.21,0.712,0.031,22.3,0.954,0.979,0.934,41.3,40.4,121,2910
2017-07-02,2016,10,40,183,774.49,0.25,3,Normal,50,10,9,9,108,186,0.24,588.5,0.76,588.5,0,0,0,0,-9,9,50,10,9,0,117,657,990,967,23,0.3,0.194,0.00844,0.494,0.0215,3,0.207,0.702,0.0305,22.3,0.953,0.978,0.932,40.9,40,120,2880
2017-07-03,2016,10,40,184,767.5,0.26,3,Normal,50,10,9,9,108,186,0.24,581.5,0.76,581.5,0,0,0,0,-9,9,50,10,9,0,117,651,990,967,23,0.296,0.189,0.00823,0.486,0.0211,3,0.204,0.69,0.03,22.3,0.953,0.977,0.931,40.5,39.5,119,2850
2017-07-04,2016,10,40,185,755.19,0.26,3,Normal,50,10,9,9,108,186,0.25,569.2,0.75,569.2,0,0,0,0,-9,9,50,10,9,0,117,638,990,966.9,23.1,0.289,0.181,0.00785,0.47,0.0204,3,0.199,0.669,0.029,22.4,0.952,0.975,0.929,39.7,38.7,116,2790
2017-07-05,2016,10,40,186,743.98,0.27,3,Normal,50,10,9,9,108,186,0.25,558,0.75,558,0,0,0,0,-9,9,50,10,9,0,117,627,990,966.9,23.1,0.283,0.174,0.00751,0.457,0.0197,3,0.194,0.65,0.0281,22.5,0.951,0.974,0.926,39,38,114,2730
2017-07-06,2016,10,40,187,732.22,0.27,3,Normal,50,10,9,9,108,186,0.25,546.2,0.75,546.2,0,0,0,0,-9,9,50,10,9,0,117,615,990,966.8,23.2,0.276,0.166,0.00716,0.442,0.0191,3,0.188,0.63,0.0272,22.5,0.95,0.972,0.924,38.2,37.2,112,2680
2017-07-07,2016,10,40,188,720.47,0.28,3,Normal,50,10,9,9,108,186,0.26,534.5,0.74,534.5,0,0,0,0,-9,9,50,10,9,0,117,603,990,966.8,23.2,0.269,0.158,0.00681,0.427,0.0184,3,0.183,0.611,0.0263,22.6,0.949,0.971,0.922,37.5,36.4,109,2620
2017-07-08,2016,10,41,189,709.26,0.28,3,Normal,50,10,9,9,108,186,0.26,523.3,0.74,523.3,0,0,0,0,-9,9,50,10,9,0,117,592,990,966.7,23.3,0.263,0.151,0.00647,0.414,0.0178,3,0.178,0.592,0.0254,22.7,0.949,0.97,0.92,36.8,35.7,107,2570
2017-07-09,2016,10,41,190,699.14,0.28,3,Normal,50,10,9,9,108,186,0.27,513.1,0.73,513.1,0,0,0,0,-9,9,50,10,9,0,117,582,990,966.7,23.3,0.257,0.144,0.00617,0.401,0.0172,3,0.173,0.575,0.0247,22.7,0.948,0.97,0.919,36.1,35,105,2520
2017-07-10,2016,10,41,191,688.47,0.29,3,Normal,50,10,9,9,108,186,0.27,502.5,0.73,502.5,0,0,0,0,-9,9,50,10,9,0,117,571,990,966.7,23.3,0.251,0.137,0.00585,0.388,0.0166,3,0.169,0.557,0.0238,22.8,0.946,0.97,0.918,35.4,34.4,103,2470
2017-07-11,2016,10,41,192,677.81,0.29,3,Normal,50,10,9,9,108,186,0.27,491.8,0.73,491.8,0,0,0,0,-9,9,50,10,9,0,117,561,990,966.6,23.4,0.245,0.131,0.00561,0.376,0.0161,2,0.274,0.651,0.0278,22.7,0.956,0.98,0.937,52.4,48.2,96.4,2310
2017-07-12,2016,10,41,193,667.69,0.3,3,Normal,50,10,9,9,108,186,0.28,481.7,0.72,481.7,0,0,0,0,-9,9,50,10,9,0,117,551,990,966.6,23.4,0.239,0.126,0.00539,0.366,0.0156,2,0.268,0.633,0.027,22.8,0.956,0.98,0.937,51.5,48.2,96.4,2310
2017-07-13,2016,10,41,194,658.67,0.3,3,Normal,50,10,9,9,108,186,0.28,472.7,0.72,472.7,0,0,0,0,-9,9,50,10,9,0,117,542,990,966.5,23.5,0.234,0.122,0.0052,0.356,0.0152,2,0.262,0.618,0.0263,22.8,0.957,0.98,0.938,50.7,48.2,96.4,2310
2017-07-14,2016,10,41,195,649.1,0.31,3,Normal,50,10,9,9,108,186,0.29,463.1,0.71,463.1,0,0,0,0,-9,9,50,10,9,0,117,532,990,966.5,23.5,0.229,0.118,0.005,0.346,0.0147,2,0.255,0.602,0.0256,22.9,0.957,0.98,0.938,49.8,48.2,96.4,2310
2017-07-15,2016,10,42,196,639.53,0.31,3,Normal,50,10,9,9,108,186,0.29,453.5,0.71,453.5,0,0,0,0,-9,9,50,10,9,0,117,523,990,966.5,23.5,0.223,0.113,0.0048,0.337,0.0143,2,0.249,0.585,0.0249,23,0.958,0.98,0.939,48.9,47.9,95.8,2300
2017-07-16,2016,10,42,197,629.96,0.31,3,Normal,50,10,9,9,108,186,0.29,444,0.7,444,0,0,0,0,-9,9,50,10,9,0,117,513,990,966.4,23.6,0.218,0.109,0.0046,0.327,0.0138,2,0.242,0.569,0.0241,23,0.958,0.98,0.939,48,47,94,2260
2017-07-17,2016,10,42,198,620.93,0.32,3,Normal,50,10,9,9,108,186,0.3,434.9,0.7,434.9,0,0,0,0,-9,9,50,10,9,0,117,504,990,966.4,23.6,0.213,0.104,0.00442,0.318,0.0135,2,0.236,0.554,0.0234,23.1,0.957,0.98,0.938,47.1,46.1,92.3,2210
2017-07-18,2016,10,42,199,613.01,0.32,3,Normal,50,10,9,9,108,186,0.3,427,0.7,427,0,0,0,0,-9,9,50,10,9,0,117,496,990,966.4,23.6,0.211,0.101,0.00425,0.311,0.0132,2,0.231,0.542,0.0229,23.1,0.957,0.98,0.937,46.3,45.4,90.7,2180
2017-07-19,2016,10,42,200,604.53,0.33,3,Normal,50,10,9,9,108,186,0.31,418.5,0.69,418.5,0,0,0,0,-9,9,50,10,9,0,117,488,990,966.3,23.7,0.208,0.0965,0.00408,0.304,0.0128,2,0.225,0.529,0.0223,23.2,0.956,0.98,0.937,45.4,44.5,89,2140
2017-07-20,2016,10,42,201,596.05,0.33,3,Normal,50,10,9,9,108,186,0.31,410.1,0.69,410.1,0,0,0,0,-9,9,50,10,9,0,117,479,990,966.3,23.7,0.205,0.0925,0.0039,0.297,0.0125,2,0.219,0.516,0.0218,23.2,0.955,0.98,0.936,44.6,43.7,87.4,2100
2017-07-21,2016,10,42,202,587.58,0.34,2,Mod_Wet,58,11,11,11,136,227,0.39,360.6,0.61,360.6,0,0,0,0,-11,11,58,11,11,0,147,441,990,966.2,23.8,0.191,0.0692,0.00291,0.26,0.011,2,0.186,0.446,0.0188,23.3,0.95,0.974,0.925,39.2,38.1,76.3,1830
2017-07-22,2016,10,43,203,579.65,0.34,2,Mod_Wet,58,11,11,11,136,227,0.39,352.6,0.61,352.6,0,0,0,0,-11,11,58,11,11,0,147,433,990,966.2,23.8,0.188,0.0655,0.00275,0.254,0.0107,2,0.181,0.434,0.0183,23.4,0.949,0.972,0.923,38.3,37.3,74.5,1790
2017-07-23,2016,10,43,204,571.72,0.35,2,Mod_Wet,58,11,11,11,136,227,0.4,344.7,0.6,344.7,0,0,0,0,-11,11,58,11,11,0,147,425,990,966.2,23.8,0.185,0.0617,0.00259,0.247,0.0104,2,0.175,0.422,0.0177,23.4,0.948,0.971,0.92,37.5,36.4,72.8,1750
2017-07-24,2016,10,43,205,564.88,0.35,2,Mod_Wet,58,11,11,11,136,227,0.4,337.9,0.6,337.9,0,0,0,0,-11,11,58,11,11,0,147,418,990,966.1,23.9,0.183,0.0585,0.00245,0.241,0.0101,2,0.171,0.412,0.0173,23.4,0.947,0.97,0.918,36.8,35.7,71.4,1710
2017-07-25,2016,10,43,206,557.5,0.36,2,Mod_Wet,58,11,11,11,136,227,0.41,330.5,0.59,330.5,0,0,0,0,-11,11,58,11,11,0,147,411,990,966.1,23.9,0.18,0.055,0.0023,0.235,0.00985,2,0.166,0.401,0.0168,23.5,0.946,0.97,0.917,36,34.9,69.8,1680
2017-07-26,2016,10,43,207,550.11,0.36,2,Mod_Wet,58,11,11,11,136,227,0.41,323.1,0.59,323.1,0,0,0,0,-11,11,58,11,11,0,147,403,990,966.1,23.9,0.178,0.0515,0.00215,0.229,0.00958,2,0.161,0.39,0.0163,23.5,0.945,0.97,0.916,35.2,34.2,68.3,1640
2017-07-27,2016,10,43,208,542.73,0.36,2,Mod_Wet,58,11,11,11,136,227,0.42,315.7,0.58,315.7,0,0,0,0,-11,11,58,11,11,0,147,396,990,966,24,0.175,0.048,0.002,0.223,0.00932,2,0.156,0.379,0.0158,23.6,0.943,0.97,0.915,34.4,33.4,66.8,1600
2017-07-28,2016,10,43,209,535.35,0.37,2,Mod_Wet,58,11,11,11,136,227,0.42,308.4,0.58,308.4,0,0,0,0,-11,11,58,11,11,0,147,388,990,966,24,0.173,0.0445,0.00186,0.217,0.00905,2,0.151,0.368,0.0153,23.6,0.942,0.97,0.914,33.7,32.6,65.3,1570
2017-07-29,2016,10,44,210,528.51,0.37,2,Mod_Wet,58,11,11,11,136,227,0.43,301.5,0.57,301.5,0,0,0,0,-11,11,58,11,11,0,147,382,990,966,24,0.17,0.0413,0.00172,0.211,0.0088,2,0.146,0.358,0.0149,23.7,0.941,0.97,0.913,32.9,31.9,63.9,1530
2017-07-30,2016,10,44,211,521.68,0.38,2,Mod_Wet,58,11,11,11,136,227,0.43,294.7,0.56,294.7,0,0,0,0,-11,11,58,11,11,0,147,375,990,965.9,24.1,0.168,0.0381,0.00158,0.206,0.00856,2,0.141,0.347,0.0144,23.7,0.94,0.97,0.912,32.2,31.2,62.5,1500
2017-07-31,2016,10,44,212,515.93,0.38,2,Mod_Wet,58,11,11,11,136,227,0.44,288.9,0.56,288.9,0,0,0,0,-11,11,58,11,11,0,147,369,990,965.9,24.1,0.166,0.0354,0.00147,0.201,0.00835,2,0.138,0.339,0.0141,23.7,0.939,0.97,0.91,31.6,30.6,61.2,1470
2017-08-01,2016,11,44,213,508.55,0.38,2,Mod_Wet,54,9,8,6,107,184,0.36,324.6,0.64,324.6,0,0,0,0,-6,6,54,9,8,0,113,396,990,965.9,24.1,0.175,0.0522,0.00216,0.227,0.00943,2,0.162,0.389,0.0161,23.7,0.945,0.97,0.916,35.7,34.6,69.2,1660
2017-08-02,2016,11,44,214,501.72,0.39,2,Mod_Wet,54,9,8,6,107,184,0.37,317.7,0.63,317.7,0,0,0,0,-6,6,54,9,8,0,113,389,990,965.9,24.1,0.173,0.049,0.00203,0.222,0.00918,2,0.157,0.379,0.0157,23.8,0.944,0.97,0.915,34.9,33.9,67.8,1630
2017-08-03,2016,11,44,215,494.33,0.39,2,Mod_Wet,54,9,8,6,107,184,0.37,310.3,0.63,310.3,0,0,0,0,-6,6,54,9,8,0,113,381,990,965.8,24.2,0.17,0.0455,0.00188,0.216,0.00892,2,0.152,0.368,0.0152,23.8,0.943,0.97,0.914,34.1,33.1,66.2,1590
2017-08-04,2016,11,44,216,486.95,0.4,2,Mod_Wet,54,9,8,6,107,184,0.38,302.9,0.62,302.9,0,0,0,0,-6,6,54,9,8,0,113,374,990,965.8,24.2,0.168,0.042,0.00173,0.21,0.00865,2,0.147,0.356,0.0147,23.9,0.941,0.97,0.913,33.4,32.4,64.7,1550
2017-08-05,2016,11,45,217,480.11,0.4,2,Mod_Wet,54,9,8,6,107,184,0.38,296.1,0.62,296.1,0,0,0,0,-6,6,54,9,8,0,113,367,990,965.8,24.2,0.165,0.0388,0.0016,0.204,0.00841,2,0.142,0.346,0.0143,23.9,0.94,0.97,0.912,32.6,31.6,63.3,1520
2017-08-06,2016,11,45,218,473.28,0.41,2,Mod_Wet,54,9,8,6,107,184,0.39,289.3,0.61,289.3,0,0,0,0,-6,6,54,9,8,0,113,360,990,965.7,24.3,0.163,0.0355,0.00146,0.198,0.00817,2,0.138,0.336,0.0138,23.9,0.939,0.97,0.91,31.9,30.9,61.8,1480
2017-08-07,2016,11,45,219,467.54,0.41,2,Mod_Wet,54,9,8,6,107,184,0.39,283.5,0.61,283.5,0,0,0,0,-6,6,54,9,8,0,113,355,990,965.7,24.3,0.161,0.0328,0.00135,0.193,0.00796,2,0.134,0.327,0.0135,24,0.937,0.97,0.909,31.2,30.3,60.6,1450
2017-08-08,2016,11,45,220,461.25,0.42,2,Mod_Wet,54,9,8,6,107,184,0.4,277.3,0.6,277.3,0,0,0,0,-6,6,54,9,8,0,113,348,990,965.7,24.3,0.158,0.0299,0.00123,0.188,0.00774,2,0.13,0.318,0.0131,24,0.936,0.97,0.908,30.5,29.6,59.3,1420
2017-08-09,2016,11,45,221,454.96,0.42,2,Mod_Wet,54,9,8,6,107,184,0.4,271,0.6,271,0,0,0,0,-6,6,54,9,8,0,113,342,990,965.6,24.4,0.156,0.0269,0.0011,0.183,0.00752,2,0.125,0.309,0.0127,24,0.935,0.97,0.907,29.9,29,57.9,1390
2017-08-10,2016,11,45,222,448.67,0.42,2,Mod_Wet,54,9,8,6,107,184,0.41,264.7,0.59,264.7,0,0,0,0,-6,6,54,9,8,0,113,336,990,965.6,24.4,0.154,0.0239,0.000981,0.178,0.0073,2,0.121,0.299,0.0123,24.1,0.933,0.97,0.905,29.2,28.3,56.6,1360
2017-08-11,2016,11,45,223,442.93,0.43,2,Mod_Wet,54,9,8,6,107,184,0.41,258.9,0.58,258.9,0,0,0,0,-6,6,54,9,8,0,113,330,990,965.6,24.4,0.152,0.0212,0.000869,0.173,0.0071,2,0.117,0.29,0.0119,24.1,0.932,0.97,0.904,28.5,27.7,55.4,1330
2017-08-12,2016,11,46,224,437.18,0.43,2,Mod_Wet,54,9,8,6,107,184,0.42,253.2,0.58,253.2,0,0,0,0,-6,6,54,9,8,0,113,324,990,965.6,24.4,0.15,0.0185,0.000757,0.168,0.00689,2,0.113,0.282,0.0115,24.2,0.931,0.97,0.903,27.9,27.1,54.1,1300
2017-08-13,2016,11,46,225,431.44,0.44,2,Mod_Wet,54,9,8,6,107,184,0.43,247.4,0.57,247.4,0,0,0,0,-6,6,54,9,8,0,113,318,990,965.5,24.5,0.148,0.0168,0.000686,0.165,0.00673,2,0.11,0.274,0.0112,24.2,0.929,0.97,0.901,27.3,26.4,52.9,1270
2017-08-14,2016,11,46,226,426.79,0.44,2,Mod_Wet,54,9,8,6,107,184,0.43,242.8,0.57,242.8,0,0,0,0,-6,6,54,9,8,0,113,314,990,965.5,24.5,0.146,0.0164,0.000669,0.163,0.00664,2,0.106,0.269,0.011,24.2,0.927,0.97,0.9,26.7,25.9,51.9,1240
2017-08-15,2016,11,46,227,421.6,0.44,2,Mod_Wet,54,9,8,6,107,184,0.44,237.6,0.56,237.6,0,0,0,0,-6,6,54,9,8,0,113,309,990,965.5,24.5,0.144,0.0159,0.000651,0.16,0.00655,2,0.103,0.263,0.0107,24.2,0.926,0.97,0.898,26.1,25.4,50.7,1220
2017-08-16,2016,11,46,228,416.4,0.45,2,Mod_Wet,54,9,8,6,107,184,0.44,232.4,0.56,232.4,0,0,0,0,-6,6,54,9,8,0,113,303,990,965.5,24.5,0.143,0.0155,0.000632,0.158,0.00645,1,0.256,0.414,0.0169,24.1,0.957,0.98,0.938,52.6,48.2,48.2,1160
2017-08-17,2016,11,46,229,411.21,0.45,2,Mod_Wet,54,9,8,6,107,184,0.45,227.2,0.55,227.2,0,0,0,0,-6,6,54,9,8,0,113,298,990,965.5,24.5,0.141,0.0151,0.000614,0.156,0.00635,1,0.249,0.405,0.0165,24.1,0.958,0.98,0.939,51.5,48.2,48.2,1160
2017-08-18,2016,11,46,230,406.01,0.46,2,Mod_Wet,54,9,8,6,107,184,0.45,222,0.55,222,0,0,0,0,-6,6,54,9,8,0,113,293,990,965.4,24.6,0.139,0.0146,0.000595,0.154,0.00625,1,0.242,0.396,0.0161,24.2,0.958,0.98,0.939,50.4,48.2,48.2,1160
2017-08-19,2016,11,47,231,400.82,0.46,2,Mod_Wet,54,9,8,6,107,184,0.46,216.8,0.54,216.8,0,0,0,0,-6,6,54,9,8,0,113,288,990,965.4,24.6,0.137,0.0142,0.000576,0.151,0.00615,1,0.235,0.386,0.0157,24.2,0.957,0.98,0.938,49.3,48.2,48.2,1160
2017-08-20,2016,11,47,232,396.17,0.46,2,Mod_Wet,54,9,8,6,107,184,0.46,212.2,0.54,212.2,0,0,0,0,-6,6,54,9,8,0,113,283,990,965.4,24.6,0.135,0.0138,0.00056,0.149,0.00606,1,0.229,0.378,0.0154,24.2,0.957,0.98,0.938,48.3,47.3,47.3,1140
2017-08-21,2016,11,47,233,391.52,0.47,2,Mod_Wet,54,9,8,6,107,184,0.47,207.5,0.53,207.5,0,0,0,0,-6,6,54,9,8,0,113,279,990,965.4,24.6,0.134,0.0134,0.000543,0.147,0.00597,1,0.223,0.37,0.015,24.3,0.956,0.98,0.937,47.2,46.3,46.3,1110
2017-08-22,2016,11,47,234,386.87,0.47,2,Mod_Wet,54,9,8,6,107,184,0.48,202.9,0.52,202.9,0,0,0,0,-6,6,54,9,8,0,113,274,990,965.3,24.7,0.132,0.013,0.000527,0.145,0.00589,1,0.216,0.362,0.0147,24.3,0.955,0.98,0.936,46.2,45.3,45.3,1090
2017-08-23,2016,11,47,235,383.32,0.47,2,Mod_Wet,54,9,8,6,107,184,0.48,199.3,0.52,199.3,0,0,0,0,-6,6,54,9,8,0,113,270,990,965.3,24.7,0.131,0.0127,0.000514,0.144,0.00582,1,0.212,0.355,0.0144,24.3,0.955,0.98,0.936,45.4,44.5,44.5,1070
2017-08-24,2016,11,47,236,379.22,0.48,2,Mod_Wet,54,9,8,6,107,184,0.48,195.2,0.52,195.2,0,0,0,0,-6,6,54,9,8,0,113,266,990,965.3,24.7,0.129,0.0123,0.0005,0.142,0.00574,1,0.206,0.348,0.0141,24.4,0.954,0.98,0.934,44.5,43.6,43.6,1050
2017-08-25,2016,11,47,237,375.11,0.48,2,Mod_Wet,54,9,8,6,107,184,0.49,191.1,0.51,191.1,0,0,0,0,-6,6,54,9,8,0,113,262,990,965.3,24.7,0.128,0.012,0.000485,0.14,0.00566,1,0.2,0.341,0.0138,24.4,0.952,0.98,0.933,43.5,42.7,42.7,1020
2017-08-26,2016,11,48,238,371.01,0.49,2,Mod_Wet,54,9,8,6,107,184,0.5,187,0.5,187,0,0,0,0,-6,6,54,9,8,0,113,258,990,965.3,24.7,0.127,0.0116,0.000471,0.138,0.00559,1,0.195,0.333,0.0135,24.4,0.951,0.98,0.932,42.6,41.7,41.7,1000
2017-08-27,2016,11,48,239,366.91,0.49,2,Mod_Wet,54,9,8,6,107,184,0.5,182.9,0.5,182.9,0,0,0,0,-6,6,54,9,8,0,113,254,990,965.2,24.8,0.125,0.0113,0.000456,0.136,0.00551,1,0.189,0.326,0.0132,24.4,0.95,0.98,0.931,41.6,40.8,40.8,979
2017-08-28,2016,11,48,240,362.81,0.49,2,Mod_Wet,54,9,8,6,107,184,0.51,178.8,0.49,178.8,0,0,0,0,-6,6,54,9,8,0,113,250,990,965.2,24.8,0.124,0.0109,0.000442,0.135,0.00543,1,0.184,0.319,0.0129,24.5,0.949,0.978,0.927,40.7,39.8,39.8,955
2017-08-29,2016,11,48,241,358.71,0.5,2,Mod_Wet,54,9,8,6,107,184,0.51,174.7,0.49,174.7,0,0,0,0,-6,6,54,9,8,0,113,246,990,965.2,24.8,0.122,0.0106,0.000427,0.133,0.00536,1,0.178,0.311,0.0125,24.5,0.948,0.976,0.924,39.8,38.8,38.8,931
2017-08-30,2016,11,48,242,354.61,0.5,2,Mod_Wet,54,9,8,6,107,184,0.52,170.6,0.48,170.6,0,0,0,0,-6,6,54,9,8,0,113,242,990,965.2,24.8,0.121,0.0103,0.000413,0.131,0.00528,1,0.173,0.304,0.0122,24.5,0.946,0.973,0.921,38.8,37.8,37.8,907
2017-08-31,2016,11,48,243,351.05,0.51,2,Mod_Wet,54,9,8,6,107,184,0.52,167.1,0.48,167.1,0,0,0,0,-6,6,54,9,8,0,113,238,990,965.2,24.8,0.12,0.00995,0.0004,0.129,0.00521,1,0.168,0.298,0.012,24.5,0.945,0.972,0.918,38,36.9,36.9,886
2017-09-01,2016,12,48,244,346.4,0.51,2,Mod_Wet,46,7,6,4,75,138,0.4,208.4,0.6,208.4,0,0,0,0,-4,4,46,7,6,0,79,267,990,965.1,24.9,0.13,0.0135,0.000541,0.143,0.00577,1,0.224,0.367,0.0148,24.5,0.956,0.98,0.937,47.9,46.9,46.9,1130
2017-09-02,2016,12,49,245,340.66,0.52,2,Mod_Wet,46,7,6,4,75,138,0.41,202.7,0.59,202.7,0,0,0,0,-4,4,46,7,6,0,79,262,990,965.1,24.9,0.128,0.013,0.000521,0.141,0.00566,1,0.216,0.357,0.0143,24.5,0.955,0.98,0.936,46.6,45.7,45.7,1100
2017-09-03,2016,12,49,246,336.01,0.52,2,Mod_Wet,46,7,6,4,75,138,0.41,198,0.59,198,0,0,0,0,-4,4,46,7,6,0,79,257,990,965.1,24.9,0.126,0.0126,0.000505,0.139,0.00557,1,0.21,0.349,0.014,24.6,0.954,0.98,0.935,45.5,44.6,44.6,1070
2017-09-04,2016,12,49,247,330.82,0.53,2,Mod_Wet,46,7,6,4,75,138,0.42,192.8,0.58,192.8,0,0,0,0,-4,4,46,7,6,0,79,252,990,965.1,24.9,0.124,0.0121,0.000487,0.137,0.00547,1,0.203,0.339,0.0136,24.6,0.953,0.98,0.934,44.3,43.4,43.4,1040
2017-09-05,2016,12,49,248,325.62,0.53,2,Mod_Wet,46,7,6,4,75,138,0.42,187.6,0.58,187.6,0,0,0,0,-4,4,46,7,6,0,79,247,990,965,25,0.123,0.0117,0.000468,0.134,0.00538,1,0.196,0.33,0.0132,24.6,0.951,0.98,0.932,43.1,42.3,42.3,1010
2017-09-06,2016,12,49,249,320.97,0.54,2,Mod_Wet,46,7,6,4,75,138,0.43,183,0.57,183,0,0,0,0,-4,4,46,7,6,0,79,242,990,965,25,0.121,0.0113,0.000452,0.132,0.00529,1,0.19,0.322,0.0129,24.7,0.95,0.98,0.931,42,41.2,41.2,989
2017-09-07,2016,12,49,250,316.33,0.54,2,Mod_Wet,46,7,6,4,75,138,0.44,178.3,0.56,178.3,0,0,0,0,-4,4,46,7,6,0,79,237,990,965,25,0.119,0.0109,0.000436,0.13,0.0052,1,0.183,0.313,0.0125,24.7,0.948,0.978,0.928,41,40.1,40.1,962
2017-09-08,2016,12,49,251,311.68,0.55,2,Mod_Wet,46,7,6,4,75,138,0.44,173.7,0.56,173.7,0,0,0,0,-4,4,46,7,6,0,79,233,990,965,25,0.118,0.0105,0.00042,0.128,0.00512,1,0.177,0.305,0.0122,24.7,0.947,0.976,0.924,39.9,38.9,38.9,934
2017-09-09,2016,12,50,252,308.12,0.55,2,Mod_Wet,46,7,6,4,75,138,0.45,170.1,0.55,170.1,0,0,0,0,-4,4,46,7,6,0,79,229,990,964.9,25.1,0.116,0.0102,0.000407,0.127,0.00505,1,0.172,0.299,0.0119,24.8,0.946,0.974,0.921,39.1,38.1,38.1,913
2017-09-10,2016,12,50,253,304.02,0.56,2,Mod_Wet,46,7,6,4,75,138,0.45,166,0.55,166,0,0,0,0,-4,4,46,7,6,0,79,225,990,964.9,25.1,0.115,0.00986,0.000393,0.125,0.00498,1,0.167,0.291,0.0116,24.8,0.944,0.972,0.918,38.1,37,37,889
2017-09-11,2016,12,50,254,299.92,0.56,3,Normal,40,6,4,3,65,118,0.39,181.9,0.61,181.9,0,0,0,0,-3,3,40,6,4,0,68,232,990,964.9,25.1,0.117,0.0112,0.000447,0.129,0.00512,1,0.188,0.317,0.0126,24.8,0.949,0.98,0.93,42,41.1,41.1,987
2017-09-12,2016,12,50,255,295.82,0.57,3,Normal,40,6,4,3,65,118,0.4,177.8,0.6,177.8,0,0,0,0,-3,3,40,6,4,0,68,228,990,964.9,25.1,0.116,0.0109,0.000433,0.127,0.00505,1,0.183,0.309,0.0123,24.8,0.948,0.978,0.927,41,40.1,40.1,963
2017-09-13,2016,12,50,256,291.72,0.57,3,Normal,40,6,4,3,65,118,0.4,173.7,0.6,173.7,0,0,0,0,-3,3,40,6,4,0,68,224,990,964.9,25.1,0.114,0.0105,0.000418,0.125,0.00497,1,0.177,0.302,0.012,24.8,0.947,0.976,0.924,40,39.1,39.1,938
2017-09-14,2016,12,50,257,288.16,0.58,3,Normal,40,6,4,3,65,118,0.41,170.2,0.59,170.2,0,0,0,0,-3,3,40,6,4,0,68,220,990,964.9,25.1,0.113,0.0102,0.000406,0.123,0.00491,1,0.172,0.296,0.0118,24.9,0.946,0.974,0.921,39.2,38.2,38.2,917
2017-09-15,2016,12,50,258,284.61,0.58,3,Normal,40,6,4,3,65,118,0.41,166.6,0.58,166.6,0,0,0,0,-3,3,40,6,4,0,68,217,990,964.8,25.2,0.112,0.00991,0.000394,0.122,0.00484,1,0.167,0.289,0.0115,24.9,0.944,0.973,0.919,38.4,37.3,37.3,896
2017-09-16,2016,12,51,259,281.05,0.59,3,Normal,40,6,4,3,65,118,0.42,163.1,0.58,163.1,0,0,0,0,-3,3,40,6,4,0,68,213,990,964.8,25.2,0.111,0.00961,0.000382,0.12,0.00478,1,0.163,0.283,0.0112,24.9,0.943,0.971,0.916,37.5,36.5,36.5,875
2017-09-17,2016,12,51,260,277.5,0.59,3,Normal,40,6,4,3,65,118,0.42,159.5,0.57,159.5,0,0,0,0,-3,3,40,6,4,0,68,210,990,964.8,25.2,0.109,0.00931,0.000369,0.119,0.00472,1,0.158,0.277,0.011,24.9,0.942,0.97,0.914,36.7,35.6,35.6,855
2017-09-18,2016,12,51,261,275.04,0.6,3,Normal,40,6,4,3,65,118,0.43,157,0.57,157,0,0,0,0,-3,3,40,6,4,0,68,207,990,964.8,25.2,0.109,0.0091,0.000361,0.118,0.00467,1,0.155,0.272,0.0108,24.9,0.941,0.97,0.913,36.1,35.1,35.1,841
2017-09-19,2016,12,51,262,272.03,0.6,3,Normal,40,6,4,3,65,118,0.43,154,0.57,154,0,0,0,0,-3,3,40,6,4,0,68,204,990,964.8,25.2,0.108,0.00884,0.000351,0.116,0.00462,1,0.15,0.267,0.0106,24.9,0.941,0.97,0.912,35.4,34.4,34.4,825
2017-09-20,2016,12,51,263,269.02,0.6,3,Normal,40,6,4,3,65,118,0.44,151,0.56,151,0,0,0,0,-3,3,40,6,4,0,68,201,990,964.8,25.2,0.106,0.00859,0.00034,0.115,0.00456,1,0.146,0.261,0.0104,25,0.94,0.97,0.911,34.7,33.7,33.7,809
2017-09-21,2016,12,51,264,266.01,0.61,3,Normal,40,6,4,3,65,118,0.44,148,0.56,148,0,0,0,0,-3,3,40,6,4,0,68,198,990,964.8,25.2,0.105,0.00833,0.00033,0.114,0.00451,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34,33,33,792
2017-09-22,2016,12,51,265,263.01,0.61,3,Normal,40,6,4,3,65,118,0.45,145,0.55,145,0,0,0,0,-3,3,40,6,4,0,68,195,990,964.8,25.2,0.104,0.00808,0.00032,0.112,0.00445,1,0.138,0.251,0.00993,25,0.937,0.97,0.909,33.3,32.3,32.3,776
2017-09-23,2016,12,52,266,260,0.62,3,Normal,40,6,4,3,65,118,0.45,142,0.55,142,0,0,0,0,-3,3,40,6,4,0,68,192,990,964.7,25.3,0.103,0.00782,0.00031,0.111,0.0044,1,0.134,0.245,0.00971,25,0.936,0.97,0.908,32.6,31.6,31.6,759
2017-09-24,2016,12,52,267,256.99,0.62,3,Normal,40,6,4,3,65,118,0.46,139,0.54,139,0,0,0,0,-3,3,40,6,4,0,68,189,990,964.7,25.3,0.102,0.00756,0.000299,0.11,0.00434,1,0.13,0.24,0.00949,25,0.935,0.97,0.907,31.9,30.9,30.9,742
2017-09-25,2016,12,52,268,253.98,0.63,3,Normal,40,6,4,3,65,118,0.47,136,0.54,136,0,0,0,0,-3,3,40,6,4,0,68,186,990,964.7,25.3,0.101,0.00731,0.000289,0.108,0.00429,1,0.126,0.235,0.00928,25,0.933,0.97,0.905,31.2,30.2,30.2,726
2017-09-26,2016,12,52,269,251.52,0.63,3,Normal,40,6,4,3,65,118,0.47,133.5,0.53,133.5,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.1,0.0071,0.000281,0.107,0.00425,1,0.123,0.23,0.0091,25.1,0.932,0.97,0.904,30.6,29.7,29.7,712
2017-09-27,2016,12,52,270,249.06,0.64,3,Normal,40,6,4,3,65,118,0.47,131.1,0.53,131.1,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0994,0.00689,0.000272,0.106,0.0042,1,0.119,0.226,0.00892,25.1,0.931,0.97,0.903,30,29.1,29.1,699
2017-09-28,2016,12,52,271,246.6,0.65,3,Normal,40,6,4,3,65,118,0.48,128.6,0.52,128.6,0,0,0,0,-3,3,40,6,4,0,68,179,990,964.7,25.3,0.0986,0.00668,0.000264,0.105,0.00416,1,0.116,0.221,0.00874,25.1,0.93,0.97,0.902,29.4,28.6,28.6,686
2017-09-29,2016,12,52,272,244.14,0.65,3,Normal,40,6,4,3,65,118,0.48,126.1,0.52,126.1,0,0,0,0,-3,3,40,6,4,0,68,176,990,964.7,25.3,0.0977,0.00647,0.000255,0.104,0.00411,1,0.113,0.217,0.00856,25.1,0.929,0.97,0.901,28.9,28,28,672
2017-09-30,2016,12,53,273,241.68,0.66,3,Normal,40,6,4,3,65,118,0.49,123.7,0.51,123.7,0,0,0,0,-3,3,40,6,4,0,68,174,990,964.7,25.3,0.0968,0.00626,0.000247,0.103,0.00407,1,0.109,0.213,0.00839,25.1,0.928,0.97,0.9,28.3,27.4,27.4,659
2017-10-01,2017,1,1,274,240.31,0.66,3,Normal,37,5,3,2,50,97,0.4,143.3,0.6,143.3,0,0,0,0,-2,2,37,5,3,0,52,188,990,964.6,25.4,0.102,0.00793,0.000313,0.11,0.00433,1,0.136,0.246,0.0097,25.1,0.936,0.97,0.908,33,32.1,32.1,769
2017-10-02,2017,1,1,275,238.4,0.66,3,Normal,37,5,3,2,50,97,0.41,141.4,0.59,141.4,0,0,0,0,-2,2,37,5,3,0,52,186,990,964.6,25.4,0.101,0.00777,0.000306,0.109,0.0043,1,0.133,0.242,0.00956,25.1,0.935,0.97,0.907,32.6,31.6,31.6,759
2017-10-03,2017,1,1,276,237.03,0.67,3,Normal,37,5,3,2,50,97,0.41,140,0.59,140,0,0,0,0,-2,2,37,5,3,0,52,185,990,964.6,25.4,0.101,0.00765,0.000302,0.108,0.00427,1,0.132,0.24,0.00946,25.1,0.935,0.97,0.907,32.3,31.3,31.3,751
2017-10-04,2017,1,1,277,235.66,0.67,3,Normal,37,5,3,2,50,97,0.41,138.7,0.59,138.7,0,0,0,0,-2,2,37,5,3,0,52,184,990,964.6,25.4,0.1,0.00754,0.000297,0.108,0.00425,1,0.13,0.238,0.00936,25.1,0.934,0.97,0.906,31.9,31,31,744
2017-10-05,2017,1,1,278,234.29,0.67,3,Normal,37,5,3,2,50,97,0.41,137.3,0.59,137.3,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0999,0.00742,0.000292,0.107,0.00422,1,0.128,0.235,0.00926,25.2,0.934,0.97,0.906,31.6,30.7,30.7,736
2017-10-06,2017,1,1,279,232.93,0.67,3,Normal,37,5,3,2,50,97,0.42,135.9,0.58,135.9,0,0,0,0,-2,2,37,5,3,0,52,181,990,964.6,25.4,0.0994,0.0073,0.000288,0.107,0.0042,1,0.126,0.233,0.00916,25.2,0.933,0.97,0.905,31.3,30.4,30.4,729
2017-10-07,2017,1,1,280,232.65,0.67,3,Normal,37,5,3,2,50,97,0.42,135.7,0.58,135.7,0,0,0,0,-2,2,37,5,3,0,52,181,990,964.6,25.4,0.0993,0.00728,0.000287,0.107,0.00419,1,0.126,0.232,0.00914,25.2,0.933,0.97,0.905,31.2,30.3,30.3,727
2017-10-08,2017,1,2,281,234.02,0.67,3,Normal,37,5,3,2,50,97,0.41,137,0.59,137,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0998,0.0074,0.000291,0.107,0.00422,1,0.127,0.235,0.00924,25.2,0.934,0.97,0.906,31.6,30.6,30.6,735
2017-10-09,2017,1,2,282,235.39,0.67,3,Normal,37,5,3,2,50,97,0.41,138.4,0.59,138.4,0,0,0,0,-2,2,37,5,3,0,52,183,990,964.6,25.4,0.1,0.00751,0.000296,0.108,0.00424,1,0.129,0.237,0.00934,25.2,0.934,0.97,0.906,31.9,30.9,30.9,742
2017-10-10,2017,1,2,283,234.57,0.67,3,Normal,37,5,3,2,50,97,0.41,137.6,0.59,137.6,0,0,0,0,-2,2,37,5,3,0,52,183,990,964.6,25.4,0.1,0.00744,0.000293,0.107,0.00423,1,0.128,0.236,0.00928,25.2,0.934,0.97,0.906,31.7,30.7,30.7,738
2017-10-11,2017,1,2,284,232.65,0.67,3,Normal,37,5,3,2,50,97,0.42,135.7,0.58,135.7,0,0,0,0,-2,2,37,5,3,0,52,181,990,964.6,25.4,0.0993,0.00728,0.000287,0.107,0.00419,1,0.126,0.232,0.00914,25.2,0.933,0.97,0.905,31.2,30.3,30.3,727
2017-10-12,2017,1,2,285,230.74,0.68,3,Normal,37,5,3,2,50,97,0.42,133.7,0.58,133.7,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0986,0.00712,0.00028,0.106,0.00416,1,0.123,0.229,0.009,25.2,0.932,0.97,0.904,30.8,29.9,29.9,717
2017-10-13,2017,1,2,286,228.83,0.68,3,Normal,37,5,3,2,50,97,0.42,131.8,0.58,131.8,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.0979,0.00696,0.000274,0.105,0.00413,1,0.12,0.225,0.00886,25.2,0.931,0.97,0.903,30.3,29.4,29.4,706
2017-10-14,2017,1,2,287,226.91,0.69,3,Normal,37,5,3,2,50,97,0.43,129.9,0.57,129.9,0,0,0,0,-2,2,37,5,3,0,52,175,990,964.6,25.4,0.0973,0.00679,0.000267,0.104,0.00409,1,0.118,0.222,0.00872,25.2,0.931,0.97,0.903,29.9,29,29,696
2017-10-15,2017,1,3,288,225.54,0.69,3,Normal,37,5,3,2,50,97,0.43,128.5,0.57,128.5,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.0968,0.00668,0.000262,0.103,0.00407,1,0.116,0.219,0.00863,25.2,0.93,0.97,0.902,29.6,28.7,28.7,689
2017-10-16,2017,1,3,289,224.18,0.7,3,Normal,37,5,3,2,50,97,0.43,127.2,0.57,127.2,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0963,0.00656,0.000258,0.103,0.00404,1,0.114,0.217,0.00853,25.2,0.929,0.97,0.902,29.3,28.4,28.4,681
2017-10-17,2017,1,3,290,222.26,0.7,3,Normal,37,5,3,2,50,97,0.44,125.3,0.56,125.3,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0956,0.0064,0.000251,0.102,0.00401,1,0.112,0.214,0.00839,25.3,0.929,0.97,0.901,28.8,27.9,27.9,671
2017-10-18,2017,1,3,291,220.35,0.71,3,Normal,37,5,3,2,50,97,0.44,123.3,0.56,123.3,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0949,0.00623,0.000245,0.101,0.00397,1,0.109,0.21,0.00825,25.3,0.927,0.97,0.9,28.3,27.5,27.5,660
2017-10-19,2017,1,3,292,218.43,0.71,3,Normal,37,5,3,2,50,97,0.44,121.4,0.56,121.4,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0943,0.00607,0.000238,0.1,0.00394,1,0.106,0.207,0.00811,25.3,0.926,0.97,0.898,27.9,27,27,649
2017-10-20,2017,1,3,293,216.52,0.72,3,Normal,37,5,3,2,50,97,0.45,119.5,0.55,119.5,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0936,0.00591,0.000232,0.0995,0.0039,1,0.104,0.203,0.00797,25.3,0.925,0.97,0.897,27.4,26.6,26.6,638
2017-10-21,2017,1,3,294,215.15,0.72,3,Normal,37,5,3,2,50,97,0.45,118.2,0.55,118.2,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.0931,0.00579,0.000227,0.0989,0.00388,1,0.102,0.201,0.00788,25.3,0.924,0.97,0.896,27.1,26.3,26.3,631
2017-10-22,2017,1,4,295,213.79,0.73,3,Normal,37,5,3,2,50,97,0.45,116.8,0.55,116.8,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0926,0.00568,0.000222,0.0983,0.00385,1,0.1,0.198,0.00778,25.3,0.923,0.97,0.895,26.8,26,26,623
2017-10-23,2017,1,4,296,211.87,0.73,3,Normal,37,5,3,2,50,97,0.46,114.9,0.54,114.9,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.092,0.00551,0.000216,0.0975,0.00382,1,0.0976,0.195,0.00764,25.3,0.921,0.97,0.894,26.3,25.5,25.5,612
2017-10-24,2017,1,4,297,210.51,0.74,3,Normal,37,5,3,2,50,97,0.46,113.5,0.54,113.5,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0915,0.0054,0.000211,0.0969,0.00379,1,0.0957,0.193,0.00754,25.3,0.92,0.97,0.893,26,25.2,25.2,605
2017-10-25,2017,1,4,298,208.59,0.74,3,Normal,37,5,3,2,50,97,0.47,111.6,0.54,111.6,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0908,0.00524,0.000205,0.096,0.00376,1,0.0931,0.189,0.0074,25.4,0.919,0.97,0.891,25.5,24.7,24.7,594
2017-10-26,2017,1,4,299,206.68,0.75,3,Normal,37,5,3,2,50,97,0.47,109.7,0.53,109.7,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0901,0.00507,0.000198,0.0952,0.00372,1,0.0906,0.186,0.00727,25.4,0.918,0.97,0.89,25,24.3,24.3,583
2017-10-27,2017,1,4,300,205.31,0.76,3,Normal,37,5,3,2,50,97,0.47,108.3,0.53,108.3,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0896,0.00496,0.000194,0.0946,0.0037,1,0.0887,0.183,0.00717,25.4,0.916,0.97,0.889,24.7,24,24,575
2017-10-28,2017,1,4,301,206.13,0.76,3,Normal,37,5,3,2,50,97,0.47,109.1,0.53,109.1,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0899,0.00503,0.000197,0.095,0.00371,1,0.0898,0.185,0.00723,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
2017-10-29,2017,1,5,302,206.4,0.75,3,Normal,37,5,3,2,50,97,0.47,109.4,0.53,109.4,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.09,0.00505,0.000198,0.0951,0.00372,1,0.0902,0.185,0.00725,25.4,0.917,0.97,0.89,25,24.2,24.2,581
2017-10-30,2017,1,5,303,205.58,0.76,3,Normal,37,5,3,2,50,97,0.47,108.6,0.53,108.6,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0897,0.00498,0.000195,0.0947,0.0037,1,0.0891,0.184,0.00719,25.4,0.917,0.97,0.889,24.8,24,24,577
2017-10-31,2017,1,5,304,204.76,0.76,3,Normal,37,5,3,2,50,97,0.47,107.8,0.53,107.8,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0894,0.00491,0.000192,0.0944,0.00369,1,0.088,0.182,0.00713,25.4,0.916,0.97,0.889,24.6,23.8,23.8,572
2017-11-01,2017,2,5,305,204.49,0.76,3,Normal,36,5,3,2,47,93,0.46,111.5,0.55,111.5,0,0,0,0,-2,2,36,5,3,0,49,155,990,964.4,25.6,0.0904,0.00523,0.000204,0.0956,0.00374,1,0.093,0.189,0.00738,25.4,0.919,0.97,0.891,25.5,24.7,24.7,594
2017-11-02,2017,2,5,306,205.31,0.76,3,Normal,36,5,3,2,47,93,0.45,112.3,0.55,112.3,0,0,0,0,-2,2,36,5,3,0,49,156,990,964.4,25.6,0.0907,0.0053,0.000207,0.096,0.00375,1,0.0941,0.19,0.00744,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
2017-11-03,2017,2,5,307,208.86,0.74,3,Normal,36,5,3,2,47,93,0.45,115.9,0.56,115.9,0,0,0,0,-2,2,36,5,3,0,49,160,990,964.5,25.5,0.092,0.0056,0.000219,0.0975,0.00382,1,0.0989,0.196,0.00769,25.4,0.922,0.97,0.894,26.6,25.8,25.8,618
2017-11-04,2017,2,5,308,211.87,0.73,3,Normal,36,5,3,2,47,93,0.44,118.9,0.56,118.9,0,0,0,0,-2,2,36,5,3,0,49,163,990,964.5,25.5,0.093,0.00585,0.000229,0.0989,0.00387,1,0.103,0.202,0.00791,25.3,0.924,0.97,0.896,27.3,26.5,26.5,635
2017-11-05,2017,2,6,309,211.6,0.73,3,Normal,36,5,3,2,47,93,0.44,118.6,0.56,118.6,0,0,0,0,-2,2,36,5,3,0,49,163,990,964.5,25.5,0.0929,0.00583,0.000228,0.0987,0.00387,1,0.103,0.201,0.00789,25.3,0.924,0.97,0.896,27.2,26.4,26.4,634
2017-11-06,2017,2,6,310,210.78,0.74,3,Normal,36,5,3,2,47,93,0.44,117.8,0.56,117.8,0,0,0,0,-2,2,36,5,3,0,49,162,990,964.5,25.5,0.0926,0.00576,0.000226,0.0984,0.00385,1,0.102,0.2,0.00783,25.3,0.923,0.97,0.896,27,26.2,26.2,629
2017-11-07,2017,2,6,311,209.96,0.74,3,Normal,36,5,3,2,47,93,0.44,117,0.56,117,0,0,0,0,-2,2,36,5,3,0,49,161,990,964.5,25.5,0.0923,0.00569,0.000223,0.098,0.00384,1,0.1,0.198,0.00777,25.3,0.923,0.97,0.895,26.8,26,26,624
2017-11-08,2017,2,6,312,209.14,0.74,3,Normal,36,5,3,2,47,93,0.45,116.1,0.56,116.1,0,0,0,0,-2,2,36,5,3,0,49,160,990,964.5,25.5,0.092,0.00562,0.00022,0.0977,0.00382,1,0.0993,0.197,0.00771,25.3,0.922,0.97,0.895,26.6,25.8,25.8,620
2017-11-09,2017,2,6,313,211.6,0.73,3,Normal,36,5,3,2,47,93,0.44,118.6,0.56,118.6,0,0,0,0,-2,2,36,5,3,0,49,163,990,964.5,25.5,0.0929,0.00583,0.000228,0.0987,0.00387,1,0.103,0.201,0.00789,25.3,0.924,0.97,0.896,27.2,26.4,26.4,634
2017-11-10,2017,2,6,314,217.89,0.71,3,Normal,36,5,3,2,47,93,0.43,124.9,0.57,124.9,0,0,0,0,-2,2,36,5,3,0,49,169,990,964.5,25.5,0.0951,0.00637,0.00025,0.102,0.00398,1,0.111,0.213,0.00834,25.3,0.928,0.97,0.901,28.7,27.9,27.9,669
2017-11-11,2017,2,6,315,221.44,0.7,4,Mod_Dry,29,4,2,2,30,67,0.3,154.4,0.7,154.4,0,0,0,0,-2,2,29,4,2,0,32,189,990,964.5,25.5,0.102,0.00888,0.000349,0.111,0.00437,1,0.151,0.262,0.0103,25.2,0.94,0.97,0.912,35.9,34.8,34.8,836
2017-11-12,2017,2,7,316,221.72,0.7,4,Mod_Dry,29,4,2,2,30,67,0.3,154.7,0.7,154.7,0,0,0,0,-2,2,29,4,2,0,32,190,990,964.5,25.5,0.102,0.0089,0.000349,0.111,0.00437,1,0.151,0.263,0.0103,25.2,0.94,0.97,0.912,36,34.9,34.9,837
2017-11-13,2017,2,7,317,220.35,0.71,4,Mod_Dry,29,4,2,2,30,67,0.3,153.3,0.7,153.3,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00878,0.000345,0.111,0.00435,1,0.15,0.26,0.0102,25.2,0.94,0.97,0.912,35.6,34.6,34.6,830
2017-11-14,2017,2,7,318,217.89,0.71,4,Mod_Dry,29,4,2,2,30,67,0.31,150.9,0.69,150.9,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.00858,0.000336,0.11,0.0043,1,0.146,0.256,0.01,25.2,0.939,0.97,0.911,35.1,34,34,816
2017-11-15,2017,2,7,319,216.52,0.72,4,Mod_Dry,29,4,2,2,30,67,0.31,149.5,0.69,149.5,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00846,0.000332,0.109,0.00428,1,0.144,0.253,0.00994,25.2,0.938,0.97,0.91,34.7,33.7,33.7,809
2017-11-16,2017,2,7,320,216.79,0.72,4,Mod_Dry,29,4,2,2,30,67,0.31,149.8,0.69,149.8,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00848,0.000333,0.109,0.00428,1,0.145,0.254,0.00996,25.2,0.939,0.97,0.91,34.8,33.8,33.8,810
2017-11-17,2017,2,7,321,217.61,0.71,4,Mod_Dry,29,4,2,2,30,67,0.31,150.6,0.69,150.6,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.00855,0.000335,0.11,0.0043,1,0.146,0.255,0.01,25.2,0.939,0.97,0.911,35,33.9,33.9,815
2017-11-18,2017,2,7,322,216.25,0.72,4,Mod_Dry,29,4,2,2,30,67,0.31,149.3,0.69,149.3,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.101,0.00844,0.000331,0.109,0.00427,1,0.144,0.253,0.00992,25.2,0.938,0.97,0.91,34.7,33.6,33.6,807
2017-11-19,2017,2,8,323,214.33,0.72,4,Mod_Dry,29,4,2,2,30,67,0.31,147.3,0.69,147.3,0,0,0,0,-2,2,29,4,2,0,32,182,990,964.5,25.5,0.0999,0.00827,0.000324,0.108,0.00424,1,0.141,0.25,0.00978,25.3,0.938,0.97,0.909,34.2,33.2,33.2,797
2017-11-20,2017,2,8,324,212.42,0.73,4,Mod_Dry,29,4,2,2,30,67,0.32,145.4,0.69,145.4,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.0992,0.00811,0.000318,0.107,0.0042,1,0.139,0.246,0.00964,25.3,0.937,0.97,0.909,33.8,32.8,32.8,786
2017-11-21,2017,2,8,325,210.51,0.74,4,Mod_Dry,29,4,2,2,30,67,0.32,143.5,0.68,143.5,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0985,0.00795,0.000311,0.106,0.00417,1,0.136,0.243,0.0095,25.3,0.936,0.97,0.908,33.3,32.3,32.3,776
2017-11-22,2017,2,8,326,211.87,0.73,4,Mod_Dry,29,4,2,2,30,67,0.32,144.9,0.68,144.9,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.099,0.00806,0.000316,0.107,0.00419,1,0.138,0.245,0.0096,25.3,0.937,0.97,0.908,33.6,32.6,32.6,783
2017-11-23,2017,2,8,327,217.07,0.72,4,Mod_Dry,29,4,2,2,30,67,0.31,150.1,0.69,150.1,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00851,0.000334,0.109,0.00429,1,0.145,0.254,0.00998,25.2,0.939,0.97,0.911,34.9,33.8,33.8,812
2017-11-24,2017,2,8,328,222.26,0.7,4,Mod_Dry,29,4,2,2,30,67,0.3,155.3,0.7,155.3,0,0,0,0,-2,2,29,4,2,0,32,190,990,964.5,25.5,0.103,0.00895,0.000351,0.112,0.00438,1,0.152,0.264,0.0104,25.2,0.94,0.97,0.912,36.1,35,35,840
2017-11-25,2017,2,8,329,225.82,0.69,4,Mod_Dry,29,4,2,2,30,67,0.3,158.8,0.7,158.8,0,0,0,0,-2,2,29,4,2,0,32,194,990,964.6,25.4,0.104,0.00925,0.000364,0.113,0.00445,1,0.157,0.27,0.0106,25.2,0.942,0.97,0.913,36.9,35.8,35.8,859
