date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2017-11-26,2017,2,9,330,226.64,0.69,4,Mod_Dry,29,4,2,2,30,67,0.3,159.6,0.7,159.6,0,0,0,0,-2,2,29,4,2,0,32,195,990,964.6,25.4,0.104,0.00932,0.000366,0.114,0.00446,1,0.158,0.272,0.0107,25.2,0.942,0.97,0.914,37.1,36,36,864
2017-11-27,2017,2,9,331,223.63,0.7,4,Mod_Dry,29,4,2,2,30,67,0.3,156.6,0.7,156.6,0,0,0,0,-2,2,29,4,2,0,32,192,990,964.5,25.5,0.103,0.00906,0.000356,0.112,0.00441,1,0.154,0.266,0.0105,25.2,0.941,0.97,0.913,36.4,35.3,35.3,848
2017-11-28,2017,2,9,332,221.17,0.7,4,Mod_Dry,29,4,2,2,30,67,0.3,154.2,0.7,154.2,0,0,0,0,-2,2,29,4,2,0,32,189,990,964.5,25.5,0.102,0.00885,0.000348,0.111,0.00436,1,0.151,0.262,0.0103,25.2,0.94,0.97,0.912,35.8,34.8,34.8,834
2017-11-29,2017,2,9,333,218.71,0.71,4,Mod_Dry,29,4,2,2,30,67,0.31,151.7,0.69,151.7,0,0,0,0,-2,2,29,4,2,0,32,187,990,964.5,25.5,0.101,0.00865,0.000339,0.11,0.00432,1,0.147,0.257,0.0101,25.2,0.939,0.97,0.911,35.3,34.2,34.2,821
2017-11-30,2017,2,9,334,215.7,0.72,4,Mod_Dry,29,4,2,2,30,67,0.31,148.7,0.69,148.7,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.1,0.00839,0.000329,0.109,0.00426,1,0.143,0.252,0.00988,25.3,0.938,0.97,0.91,34.5,33.5,33.5,804
2017-12-01,2017,3,9,335,214.33,0.72,5,Dry,26,4,3,2,24,59,0.28,155.3,0.72,155.3,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00895,0.000351,0.111,0.00435,1,0.152,0.263,0.0103,25.3,0.94,0.97,0.912,36.2,35.1,35.1,842
2017-12-02,2017,3,9,336,214.61,0.72,5,Dry,26,4,3,2,24,59,0.28,155.6,0.72,155.6,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00898,0.000352,0.111,0.00435,1,0.153,0.264,0.0103,25.2,0.94,0.97,0.912,36.2,35.1,35.1,844
2017-12-03,2017,3,10,337,215.43,0.72,5,Dry,26,4,3,2,24,59,0.27,156.4,0.73,156.4,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00905,0.000355,0.111,0.00437,1,0.154,0.265,0.0104,25.2,0.941,0.97,0.912,36.4,35.3,35.3,848
2017-12-04,2017,3,10,338,216.79,0.72,5,Dry,26,4,3,2,24,59,0.27,157.8,0.73,157.8,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00916,0.000359,0.112,0.00439,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.7,35.6,35.6,855
2017-12-05,2017,3,10,339,221.44,0.7,5,Dry,26,4,3,2,24,59,0.27,162.4,0.73,162.4,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.105,0.00956,0.000375,0.114,0.00448,1,0.162,0.276,0.0108,25.2,0.943,0.971,0.916,37.8,36.8,36.8,882
2017-12-06,2017,3,10,340,226.09,0.69,5,Dry,26,4,3,2,24,59,0.26,167.1,0.74,167.1,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00995,0.000391,0.116,0.00456,1,0.168,0.284,0.0112,25.2,0.944,0.974,0.919,38.9,37.9,37.9,910
2017-12-07,2017,3,10,341,226.36,0.69,5,Dry,26,4,3,2,24,59,0.26,167.4,0.74,167.4,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00998,0.000392,0.116,0.00457,1,0.168,0.285,0.0112,25.2,0.944,0.974,0.919,39,38,38,911
2017-12-08,2017,3,10,342,227.18,0.69,5,Dry,26,4,3,2,24,59,0.26,168.2,0.74,168.2,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.107,0.01,0.000395,0.117,0.00458,1,0.17,0.286,0.0112,25.2,0.944,0.974,0.92,39.2,38.2,38.2,916
2017-12-09,2017,3,10,343,231.29,0.68,5,Dry,26,4,3,2,24,59,0.26,172.3,0.74,172.3,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000409,0.118,0.00466,1,0.175,0.293,0.0115,25.1,0.946,0.976,0.923,40.1,39.2,39.2,941
2017-12-10,2017,3,11,344,235.39,0.67,5,Dry,26,4,3,2,24,59,0.25,176.4,0.75,176.4,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000423,0.12,0.00473,1,0.181,0.301,0.0118,25.1,0.947,0.978,0.927,41.1,40.2,40.2,965
2017-12-11,2017,3,11,345,237.3,0.66,5,Dry,26,4,3,2,24,59,0.25,178.3,0.75,178.3,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.00043,0.121,0.00477,1,0.183,0.304,0.012,25.1,0.948,0.979,0.928,41.5,40.7,40.7,977
2017-12-12,2017,3,11,346,239.22,0.66,5,Dry,26,4,3,2,24,59,0.25,180.2,0.75,180.2,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.0111,0.000436,0.122,0.0048,1,0.186,0.308,0.0121,25.1,0.948,0.98,0.929,42,41.2,41.2,988
2017-12-13,2017,3,11,347,241.13,0.66,5,Dry,26,4,3,2,24,59,0.24,182.1,0.76,182.1,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.111,0.0112,0.000443,0.123,0.00484,1,0.188,0.311,0.0123,25,0.949,0.98,0.93,42.4,41.6,41.6,998
2017-12-14,2017,3,11,348,240.31,0.66,5,Dry,26,4,3,2,24,59,0.25,181.3,0.75,181.3,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0112,0.00044,0.122,0.00482,1,0.187,0.31,0.0122,25,0.949,0.98,0.93,42.3,41.4,41.4,994
2017-12-15,2017,3,11,349,239.49,0.66,5,Dry,26,4,3,2,24,59,0.25,180.5,0.75,180.5,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.0111,0.000437,0.122,0.00481,1,0.186,0.308,0.0121,25.1,0.948,0.98,0.929,42.1,41.2,41.2,989
2017-12-16,2017,3,11,350,240.86,0.66,5,Dry,26,4,3,2,24,59,0.24,181.9,0.76,181.9,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.111,0.0112,0.000442,0.123,0.00483,1,0.188,0.311,0.0122,25,0.949,0.98,0.93,42.4,41.5,41.5,997
2017-12-17,2017,3,12,351,246.05,0.65,5,Dry,26,4,3,2,24,59,0.24,187.1,0.76,187.1,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0116,0.00046,0.125,0.00493,1,0.195,0.32,0.0126,25,0.951,0.98,0.932,43.6,42.7,42.7,1030
2017-12-18,2017,3,12,352,249.61,0.64,5,Dry,26,4,3,2,24,59,0.24,190.6,0.76,190.6,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.114,0.012,0.000472,0.126,0.005,1,0.2,0.326,0.0129,25,0.952,0.98,0.933,44.4,43.5,43.5,1050
2017-12-19,2017,3,12,353,253.71,0.63,5,Dry,26,4,3,2,24,59,0.23,194.7,0.77,194.7,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0123,0.000486,0.128,0.00507,1,0.205,0.334,0.0132,25,0.953,0.98,0.934,45.4,44.5,44.5,1070
2017-12-20,2017,3,12,354,256.72,0.62,5,Dry,26,4,3,2,24,59,0.23,197.7,0.77,197.7,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0126,0.000497,0.13,0.00512,1,0.209,0.339,0.0134,24.9,0.954,0.98,0.935,46.1,45.2,45.2,1080
2017-12-21,2017,3,12,355,258.63,0.62,5,Dry,26,4,3,2,24,59,0.23,199.6,0.77,199.6,0,0,0,0,-2,2,26,4,3,0,26,233,990,964.7,25.3,0.118,0.0127,0.000503,0.13,0.00516,1,0.212,0.342,0.0136,24.9,0.955,0.98,0.935,46.6,45.6,45.6,1100
2017-12-22,2017,3,12,356,258.9,0.62,5,Dry,26,4,3,2,24,59,0.23,199.9,0.77,199.9,0,0,0,0,-2,2,26,4,3,0,26,233,990,964.7,25.3,0.118,0.0127,0.000504,0.13,0.00516,1,0.212,0.343,0.0136,24.9,0.955,0.98,0.936,46.6,45.7,45.7,1100
2017-12-23,2017,3,12,357,261.36,0.62,5,Dry,26,4,3,2,24,59,0.23,202.4,0.77,202.4,0,0,0,0,-2,2,26,4,3,0,26,235,990,964.7,25.3,0.119,0.013,0.000513,0.132,0.00521,1,0.216,0.347,0.0137,24.9,0.955,0.98,0.936,47.2,46.3,46.3,1110
2017-12-24,2017,3,13,358,267.11,0.61,5,Dry,26,4,3,2,24,59,0.22,208.1,0.78,208.1,0,0,0,0,-2,2,26,4,3,0,26,241,990,964.8,25.2,0.121,0.0134,0.000533,0.134,0.00531,1,0.223,0.358,0.0142,24.9,0.956,0.98,0.937,48.5,47.6,47.6,1140
2017-12-25,2017,3,13,359,272.85,0.6,5,Dry,26,4,3,2,24,59,0.22,213.8,0.78,213.8,0,0,0,0,-2,2,26,4,3,0,26,247,990,964.8,25.2,0.123,0.0139,0.000552,0.137,0.00542,1,0.231,0.368,0.0146,24.8,0.957,0.98,0.938,49.9,48.2,48.2,1160
2017-12-26,2017,3,13,360,278.04,0.59,5,Dry,26,4,3,2,24,59,0.21,219,0.79,219,0,0,0,0,-2,2,26,4,3,0,26,252,990,964.8,25.2,0.124,0.0144,0.00057,0.139,0.00551,1,0.238,0.377,0.015,24.8,0.958,0.98,0.939,51.1,48.2,48.2,1160
2017-12-27,2017,3,13,361,284.33,0.58,5,Dry,26,4,3,2,24,59,0.21,225.3,0.79,225.3,0,0,0,0,-2,2,26,4,3,0,26,258,990,964.8,25.2,0.127,0.0149,0.000592,0.142,0.00563,1,0.247,0.388,0.0154,24.8,0.959,0.98,0.94,52.5,48.2,48.2,1160
2017-12-28,2017,3,13,362,291.17,0.57,5,Dry,26,4,3,2,24,59,0.2,232.2,0.8,232.2,0,0,0,0,-2,2,26,4,3,0,26,265,990,964.9,25.1,0.129,0.0155,0.000616,0.145,0.00575,2,0.0992,0.244,0.0097,24.9,0.924,0.97,0.896,26.2,25.4,50.8,1220
2017-12-29,2017,3,13,363,295.82,0.57,5,Dry,26,4,3,2,24,59,0.2,236.8,0.8,236.8,0,0,0,0,-2,2,26,4,3,0,26,270,990,964.9,25.1,0.131,0.0159,0.000632,0.147,0.00584,2,0.102,0.249,0.00991,24.9,0.925,0.97,0.897,26.7,25.9,51.8,1240
2017-12-30,2017,3,13,364,301.01,0.56,5,Dry,26,4,3,2,24,59,0.2,242,0.8,242,0,0,0,0,-2,2,26,4,3,0,26,275,990,964.9,25.1,0.133,0.0163,0.00065,0.149,0.00593,2,0.106,0.255,0.0102,24.8,0.927,0.97,0.899,27.3,26.5,53,1270
2017-12-31,2017,3,14,365,306.21,0.55,5,Dry,26,4,3,2,24,59,0.19,247.2,0.81,247.2,0,0,0,0,-2,2,26,4,3,0,26,280,990,964.9,25.1,0.134,0.0168,0.000669,0.151,0.00603,2,0.109,0.261,0.0104,24.8,0.928,0.97,0.9,27.9,27.1,54.2,1300
2018-01-01,2017,4,14,1,314.68,0.55,5,Dry,29,5,4,2,33,73,0.23,241.7,0.77,241.7,0,0,0,0,-2,2,29,5,4,0,35,280,990,965,25,0.134,0.0163,0.000651,0.151,0.00601,2,0.106,0.256,0.0102,24.8,0.927,0.97,0.899,27.2,26.4,52.8,1270
2018-01-02,2017,4,14,2,324.8,0.53,5,Dry,29,5,4,2,33,73,0.23,251.8,0.78,251.8,0,0,0,0,-2,2,29,5,4,0,35,290,990,965,25,0.138,0.0178,0.000715,0.156,0.00623,2,0.112,0.268,0.0107,24.7,0.93,0.97,0.902,28.4,27.5,55,1320
2018-01-03,2017,4,14,3,331.64,0.53,5,Dry,29,5,4,2,33,73,0.22,258.6,0.78,258.6,0,0,0,0,-2,2,29,5,4,0,35,297,990,965.1,24.9,0.14,0.0211,0.000845,0.161,0.00647,2,0.117,0.278,0.0112,24.7,0.931,0.97,0.903,29.1,28.3,56.5,1360
2018-01-04,2017,4,14,4,339.02,0.52,5,Dry,29,5,4,2,33,73,0.21,266,0.79,266,0,0,0,0,-2,2,29,5,4,0,35,304,990,965.1,24.9,0.143,0.0246,0.000986,0.167,0.00672,2,0.122,0.289,0.0116,24.6,0.933,0.97,0.905,29.9,29.1,58.1,1390
2018-01-05,2017,4,14,5,344.76,0.51,5,Dry,29,5,4,2,33,73,0.21,271.8,0.79,271.8,0,0,0,0,-2,2,29,5,4,0,35,310,990,965.1,24.9,0.145,0.0273,0.0011,0.172,0.00692,2,0.126,0.298,0.012,24.6,0.934,0.97,0.906,30.6,29.7,59.3,1420
2018-01-06,2017,4,14,6,351.05,0.51,5,Dry,29,5,4,2,33,73,0.21,278.1,0.79,278.1,0,0,0,0,-2,2,29,5,4,0,35,316,990,965.2,24.8,0.147,0.0302,0.00122,0.177,0.00714,2,0.13,0.307,0.0124,24.5,0.935,0.97,0.907,31.3,30.4,60.7,1460
2018-01-07,2017,4,15,7,358.43,0.5,5,Dry,29,5,4,2,33,73,0.2,285.4,0.8,285.4,0,0,0,0,-2,2,29,5,4,0,35,323,990,965.2,24.8,0.15,0.0337,0.00136,0.183,0.00739,2,0.135,0.319,0.0128,24.5,0.937,0.97,0.909,32.1,31.2,62.3,1500
2018-01-08,2017,4,15,8,365.27,0.49,5,Dry,29,5,4,2,33,73,0.2,292.3,0.8,292.3,0,0,0,0,-2,2,29,5,4,0,35,330,990,965.2,24.8,0.152,0.037,0.00149,0.189,0.00763,2,0.14,0.329,0.0133,24.4,0.939,0.97,0.91,32.9,31.9,63.8,1530
2018-01-09,2017,4,15,9,374.84,0.48,5,Dry,29,5,4,2,33,73,0.2,301.8,0.81,301.8,0,0,0,0,-2,2,29,5,4,0,35,340,990,965.3,24.7,0.155,0.0415,0.00168,0.197,0.00796,2,0.146,0.343,0.0139,24.4,0.941,0.97,0.912,33.9,32.9,65.8,1580
2018-01-10,2017,4,15,10,387.15,0.47,5,Dry,29,5,4,2,33,73,0.19,314.1,0.81,314.1,0,0,0,0,-2,2,29,5,4,0,35,352,990,965.3,24.7,0.16,0.0473,0.00192,0.207,0.0084,2,0.155,0.362,0.0147,24.3,0.943,0.97,0.914,35.3,34.2,68.5,1640
2018-01-11,2017,4,15,11,397.26,0.46,5,Dry,29,5,4,2,33,73,0.18,324.3,0.82,324.3,0,0,0,0,-2,2,29,5,4,0,35,362,990,965.4,24.6,0.163,0.0521,0.00211,0.215,0.00875,2,0.161,0.377,0.0153,24.2,0.944,0.97,0.916,36.4,35.3,70.6,1690
2018-01-12,2017,4,15,12,404.65,0.46,5,Dry,29,5,4,2,33,73,0.18,331.6,0.82,331.6,0,0,0,0,-2,2,29,5,4,0,35,370,990,965.4,24.6,0.166,0.0555,0.00226,0.222,0.00901,2,0.166,0.388,0.0158,24.2,0.945,0.97,0.917,37.2,36.1,72.1,1730
2018-01-13,2017,4,15,13,412.03,0.45,5,Dry,29,5,4,2,33,73,0.18,339,0.82,339,0,0,0,0,-2,2,29,5,4,0,35,377,990,965.5,24.5,0.169,0.059,0.0024,0.228,0.00927,2,0.171,0.399,0.0163,24.1,0.947,0.972,0.92,38,36.9,73.8,1770
2018-01-14,2017,4,16,14,421.05,0.44,5,Dry,29,5,4,2,33,73,0.17,348.1,0.83,348.1,0,0,0,0,-2,2,29,5,4,0,35,386,990,965.5,24.5,0.172,0.0633,0.00258,0.235,0.00959,2,0.177,0.412,0.0168,24.1,0.948,0.974,0.923,39,38,75.9,1820
2018-01-15,2017,4,16,15,430.62,0.44,5,Dry,29,5,4,2,33,73,0.17,357.6,0.83,357.6,0,0,0,0,-2,2,29,5,4,0,35,396,990,965.5,24.5,0.175,0.0678,0.00277,0.243,0.00993,2,0.184,0.427,0.0174,24,0.949,0.976,0.927,40,39.1,78.1,1870
2018-01-16,2017,4,16,16,438.55,0.43,5,Dry,29,5,4,2,33,73,0.17,365.6,0.83,365.6,0,0,0,0,-2,2,29,5,4,0,35,404,990,965.6,24.4,0.178,0.0715,0.00293,0.249,0.0102,2,0.189,0.439,0.018,24,0.95,0.978,0.929,40.9,40,79.9,1920
2018-01-17,2017,4,16,17,450.31,0.42,5,Dry,29,5,4,2,33,73,0.16,377.3,0.84,377.3,0,0,0,0,-2,2,29,5,4,0,35,415,990,965.6,24.4,0.182,0.0771,0.00316,0.259,0.0106,2,0.197,0.456,0.0187,23.9,0.952,0.98,0.933,42.1,41.3,82.6,1980
2018-01-18,2017,4,16,18,458.24,0.42,5,Dry,29,5,4,2,33,73,0.16,385.2,0.84,385.2,0,0,0,0,-2,2,29,5,4,0,35,423,990,965.7,24.3,0.185,0.0808,0.00332,0.266,0.0109,2,0.203,0.468,0.0192,23.9,0.953,0.98,0.934,43,42.1,84.2,2020
2018-01-19,2017,4,16,19,462.89,0.41,5,Dry,29,5,4,2,33,73,0.16,389.9,0.84,389.9,0,0,0,0,-2,2,29,5,4,0,35,428,990,965.7,24.3,0.187,0.083,0.00341,0.27,0.0111,2,0.206,0.475,0.0195,23.8,0.954,0.98,0.935,43.5,42.6,85.2,2040
2018-01-20,2017,4,16,20,467.54,0.41,5,Dry,29,5,4,2,33,73,0.16,394.5,0.84,394.5,0,0,0,0,-2,2,29,5,4,0,35,433,990,965.7,24.3,0.188,0.0852,0.00351,0.273,0.0113,2,0.209,0.482,0.0198,23.8,0.954,0.98,0.935,44,43.1,86.2,2070
2018-01-21,2017,4,17,21,472.18,0.41,5,Dry,29,5,4,2,33,73,0.15,399.2,0.84,399.2,0,0,0,0,-2,2,29,5,4,0,35,437,990,965.7,24.3,0.19,0.0874,0.0036,0.277,0.0114,2,0.212,0.489,0.0202,23.8,0.955,0.98,0.936,44.5,43.6,87.1,2090
2018-01-22,2017,4,17,22,477.93,0.4,5,Dry,29,5,4,2,33,73,0.15,404.9,0.85,404.9,0,0,0,0,-2,2,29,5,4,0,35,443,990,965.8,24.2,0.192,0.0901,0.00372,0.282,0.0116,2,0.216,0.498,0.0205,23.8,0.955,0.98,0.936,45.1,44.2,88.3,2120
2018-01-23,2017,4,17,23,485.31,0.4,5,Dry,29,5,4,2,33,73,0.15,412.3,0.85,412.3,0,0,0,0,-2,2,29,5,4,0,35,450,990,965.8,24.2,0.194,0.0936,0.00387,0.288,0.0119,2,0.221,0.509,0.021,23.7,0.956,0.98,0.937,45.8,44.9,89.8,2160
2018-01-24,2017,4,17,24,491.6,0.39,5,Dry,29,5,4,2,33,73,0.15,418.6,0.85,418.6,0,0,0,0,-2,2,29,5,4,0,35,457,990,965.8,24.2,0.197,0.0966,0.00399,0.293,0.0121,2,0.225,0.518,0.0214,23.7,0.956,0.98,0.937,46.5,45.5,91.1,2190
2018-01-25,2017,4,17,25,495.15,0.39,5,Dry,29,5,4,2,33,73,0.15,422.1,0.85,422.1,0,0,0,0,-2,2,29,5,4,0,35,460,990,965.8,24.2,0.198,0.0983,0.00406,0.296,0.0123,2,0.227,0.524,0.0217,23.6,0.956,0.98,0.937,46.8,45.9,91.8,2200
2018-01-26,2017,4,17,26,500.35,0.39,5,Dry,29,5,4,2,33,73,0.15,427.4,0.85,427.4,0,0,0,0,-2,2,29,5,4,0,35,465,990,965.9,24.1,0.2,0.101,0.00417,0.3,0.0124,2,0.231,0.531,0.022,23.6,0.957,0.98,0.938,47.4,46.4,92.8,2230
2018-01-27,2017,4,17,27,506.09,0.39,5,Dry,29,5,4,2,33,73,0.14,433.1,0.86,433.1,0,0,0,0,-2,2,29,5,4,0,35,471,990,965.9,24.1,0.202,0.103,0.00429,0.305,0.0127,2,0.235,0.54,0.0224,23.6,0.957,0.98,0.938,47.9,47,94,2250
2018-01-28,2017,4,18,28,510.19,0.38,5,Dry,29,5,4,2,33,73,0.14,437.2,0.86,437.2,0,0,0,0,-2,2,29,5,4,0,35,475,990,965.9,24.1,0.203,0.105,0.00437,0.309,0.0128,2,0.238,0.546,0.0227,23.6,0.957,0.98,0.938,48.4,47.4,94.8,2270
2018-01-29,2017,4,18,29,515.39,0.38,5,Dry,29,5,4,2,33,73,0.14,442.4,0.86,442.4,0,0,0,0,-2,2,29,5,4,0,35,480,990,965.9,24.1,0.205,0.108,0.00448,0.313,0.013,2,0.241,0.554,0.023,23.5,0.958,0.98,0.939,48.9,47.9,95.8,2300
2018-01-30,2017,4,18,30,518.94,0.38,5,Dry,29,5,4,2,33,73,0.14,445.9,0.86,445.9,0,0,0,0,-2,2,29,5,4,0,35,484,990,965.9,24.1,0.206,0.109,0.00455,0.316,0.0131,2,0.244,0.559,0.0232,23.5,0.958,0.98,0.939,49.2,48.2,96.4,2310
2018-01-31,2017,4,18,31,524.14,0.37,5,Dry,29,5,4,2,33,73,0.14,451.1,0.86,451.1,0,0,0,0,-2,2,29,5,4,0,35,489,990,966,24,0.208,0.112,0.00466,0.32,0.0133,2,0.247,0.567,0.0236,23.5,0.958,0.98,0.939,49.8,48.2,96.4,2310
2018-02-01,2017,5,18,32,532.61,0.37,5,Dry,31,6,4,3,41,85,0.16,447.6,0.84,447.6,0,0,0,0,-3,3,31,6,4,0,44,489,990,966,24,0.208,0.11,0.00459,0.318,0.0133,2,0.245,0.563,0.0235,23.4,0.958,0.98,0.939,49.3,48.2,96.4,2310
2018-02-02,2017,5,18,33,541.09,0.36,5,Dry,31,6,4,3,41,85,0.16,456.1,0.84,456.1,0,0,0,0,-3,3,31,6,4,0,44,497,990,966,24,0.211,0.114,0.00477,0.325,0.0136,2,0.25,0.576,0.024,23.4,0.958,0.98,0.939,50.1,48.2,96.4,2310
2018-02-03,2017,5,18,34,547.38,0.36,5,Dry,31,6,4,3,41,85,0.15,462.4,0.84,462.4,0,0,0,0,-3,3,31,6,4,0,44,503,990,966.1,23.9,0.213,0.117,0.0049,0.33,0.0138,2,0.255,0.585,0.0244,23.4,0.957,0.98,0.938,50.7,48.2,96.4,2310
2018-02-04,2017,5,19,35,554.76,0.36,5,Dry,31,6,4,3,41,85,0.15,469.8,0.85,469.8,0,0,0,0,-3,3,31,6,4,0,44,511,990,966.1,23.9,0.217,0.121,0.00505,0.338,0.0141,2,0.26,0.597,0.025,23.3,0.957,0.98,0.937,51.4,48.2,96.4,2310
2018-02-05,2017,5,19,36,564.88,0.35,5,Dry,31,6,4,3,41,85,0.15,479.9,0.85,479.9,0,0,0,0,-3,3,31,6,4,0,44,521,990,966.1,23.9,0.223,0.126,0.00526,0.348,0.0146,2,0.266,0.614,0.0258,23.2,0.956,0.98,0.937,52.3,48.2,96.4,2310
2018-02-06,2017,5,19,37,576.64,0.34,5,Dry,31,6,4,3,41,85,0.15,491.6,0.85,491.6,0,0,0,0,-3,3,31,6,4,0,44,533,990,966.2,23.8,0.229,0.131,0.00551,0.36,0.0151,3,0.164,0.524,0.022,23.3,0.945,0.97,0.917,35.4,34.3,103,2470
2018-02-07,2017,5,19,38,589.49,0.34,5,Dry,31,6,4,3,41,85,0.14,504.5,0.86,504.5,0,0,0,0,-3,3,31,6,4,0,44,545,990,966.3,23.7,0.237,0.138,0.00581,0.375,0.0158,3,0.17,0.544,0.0229,23.2,0.947,0.97,0.918,36.2,35.1,105,2530
2018-02-08,2017,5,19,39,603.43,0.33,5,Dry,31,6,4,3,41,85,0.14,518.4,0.86,518.4,0,0,0,0,-3,3,31,6,4,0,44,559,990,966.3,23.7,0.244,0.147,0.00622,0.392,0.0165,3,0.176,0.568,0.024,23.1,0.948,0.97,0.92,37.1,36,108,2590
2018-02-09,2017,5,19,40,616.83,0.32,5,Dry,31,6,4,3,41,85,0.14,531.8,0.86,531.8,0,0,0,0,-3,3,31,6,4,0,44,573,990,966.4,23.6,0.252,0.156,0.00661,0.408,0.0173,3,0.182,0.59,0.025,23,0.949,0.972,0.923,38,37,111,2660
2018-02-10,2017,5,19,41,631.87,0.31,5,Dry,31,6,4,3,41,85,0.14,546.9,0.86,546.9,0,0,0,0,-3,3,31,6,4,0,44,588,990,966.4,23.6,0.261,0.166,0.00706,0.427,0.0181,3,0.189,0.616,0.0261,23,0.951,0.974,0.926,39,38,114,2740
2018-02-11,2017,5,20,42,644.18,0.31,5,Dry,31,6,4,3,41,85,0.13,559.2,0.87,559.2,0,0,0,0,-3,3,31,6,4,0,44,600,990,966.5,23.5,0.268,0.175,0.00742,0.442,0.0188,3,0.194,0.636,0.027,22.9,0.951,0.976,0.928,39.8,38.8,117,2800
2018-02-12,2017,5,20,43,656.48,0.3,5,Dry,31,6,4,3,41,85,0.13,571.5,0.87,571.5,0,0,0,0,-3,3,31,6,4,0,44,612,990,966.5,23.5,0.275,0.183,0.00779,0.457,0.0195,3,0.2,0.657,0.028,22.8,0.952,0.977,0.931,40.6,39.7,119,2860
2018-02-13,2017,5,20,44,672.07,0.29,5,Dry,31,6,4,3,41,85,0.13,587.1,0.87,587.1,0,0,0,0,-3,3,31,6,4,0,44,628,990,966.6,23.4,0.283,0.193,0.00825,0.477,0.0204,3,0.207,0.683,0.0292,22.7,0.954,0.979,0.934,41.6,40.7,122,2930
2018-02-14,2017,5,20,45,689.84,0.29,5,Dry,31,6,4,3,41,85,0.12,604.8,0.88,604.8,0,0,0,0,-3,3,31,6,4,0,44,646,990,966.7,23.3,0.294,0.205,0.00878,0.499,0.0214,3,0.215,0.713,0.0306,22.6,0.955,0.98,0.936,42.7,41.9,126,3010
2018-02-15,2017,5,20,46,709.8,0.28,5,Dry,31,6,4,3,41,85,0.12,624.8,0.88,624.8,0,0,0,0,-3,3,31,6,4,0,44,666,990,966.7,23.3,0.305,0.218,0.00939,0.523,0.0225,3,0.224,0.747,0.0321,22.5,0.955,0.98,0.936,43.9,43.1,129,3100
2018-02-16,2017,5,20,47,732.5,0.27,5,Dry,31,6,4,3,41,85,0.12,647.5,0.88,647.5,0,0,0,0,-3,3,31,6,4,0,44,689,990,966.8,23.2,0.318,0.234,0.0101,0.551,0.0238,3,0.234,0.785,0.0339,22.4,0.956,0.98,0.937,45.3,44.4,133,3200
2018-02-17,2017,5,20,48,755.74,0.26,5,Dry,31,6,4,3,41,85,0.11,670.7,0.89,670.7,0,0,0,0,-3,3,31,6,4,0,44,712,990,966.9,23.1,0.331,0.249,0.0108,0.58,0.0251,3,0.244,0.824,0.0357,22.3,0.957,0.98,0.938,46.7,45.8,137,3300
2018-02-18,2017,5,21,49,773.4,0.26,5,Dry,31,6,4,3,41,85,0.11,688.4,0.89,688.4,0,0,0,0,-3,3,31,6,4,0,44,729,990,967,23,0.341,0.261,0.0113,0.602,0.0262,3,0.252,0.854,0.0371,22.2,0.957,0.98,0.938,47.7,46.8,140,3370
2018-02-19,2017,5,21,50,790.61,0.25,5,Dry,31,6,4,3,41,85,0.11,705.6,0.89,705.6,0,0,0,0,-3,3,31,6,4,0,44,747,990,967.1,22.9,0.351,0.272,0.0119,0.623,0.0272,3,0.26,0.883,0.0385,22.1,0.957,0.98,0.938,48.7,47.7,143,3440
2018-02-20,2017,5,21,51,815.32,0.24,5,Dry,31,6,4,3,41,85,0.1,730.3,0.9,730.3,0,0,0,0,-3,3,31,6,4,0,44,771,990,967.2,22.8,0.365,0.289,0.0126,0.654,0.0286,3,0.271,0.925,0.0405,21.9,0.957,0.98,0.938,50.1,48.2,145,3470
2018-02-21,2017,5,21,52,843.28,0.23,4,Mod_Dry,36,6,5,4,54,105,0.13,738.3,0.88,738.3,0,0,0,0,-4,4,36,6,5,0,58,785,990,967.3,22.7,0.374,0.294,0.0129,0.668,0.0294,3,0.275,0.943,0.0415,21.8,0.957,0.98,0.938,50.3,48.2,145,3470
2018-02-22,2017,5,21,53,877.89,0.22,4,Mod_Dry,36,6,5,4,54,105,0.12,772.9,0.88,772.9,0,0,0,0,-4,4,36,6,5,0,58,820,990,967.4,22.6,0.406,0.313,0.0139,0.719,0.0318,3,0.286,1,0.0445,21.6,0.956,0.98,0.937,52.1,48.2,145,3470
2018-02-23,2017,5,21,54,919.54,0.21,4,Mod_Dry,36,6,5,4,54,105,0.11,814.5,0.89,814.5,0,0,0,0,-4,4,36,6,5,0,58,862,990,967.6,22.4,0.444,0.333,0.0149,0.777,0.0346,4,0.217,0.994,0.0443,21.4,0.954,0.978,0.933,40.8,39.9,160,3830
2018-02-24,2017,5,21,55,963.8,0.19,4,Mod_Dry,36,6,5,4,54,105,0.11,858.8,0.89,858.8,0,0,0,0,-4,4,36,6,5,0,58,906,990,967.8,22.2,0.484,0.355,0.0159,0.839,0.0377,4,0.232,1.07,0.0482,21.2,0.955,0.98,0.936,42.6,41.7,167,4000
2018-02-25,2017,5,22,56,1015.3,0.18,4,Mod_Dry,36,6,5,4,54,105,0.1,910.3,0.9,910.3,0,0,0,0,-4,4,36,6,5,0,58,957,990,967.9,22.1,0.531,0.38,0.0172,0.911,0.0413,4,0.25,1.16,0.0526,20.9,0.956,0.98,0.936,44.6,43.7,175,4190
2018-02-26,2017,5,22,57,1064.1,0.17,4,Mod_Dry,36,6,5,4,54,105,0.099,959.1,0.9,959.1,0,0,0,0,-4,4,36,6,5,0,58,1010,990,968.1,21.9,0.576,0.403,0.0184,0.979,0.0447,4,0.266,1.25,0.0569,20.7,0.956,0.98,0.937,46.4,45.5,182,4370
2018-02-27,2017,5,22,58,1114.6,0.16,4,Mod_Dry,36,6,5,4,54,105,0.094,1010,0.91,1010,0,0,0,0,-4,4,36,6,5,0,58,1060,990,968.3,21.7,0.635,0.445,0.0204,1.08,0.0497,4,0.282,1.36,0.0626,20.4,0.956,0.98,0.937,48.2,47.2,189,4540
2018-02-28,2017,5,22,59,1166.7,0.15,4,Mod_Dry,36,6,5,4,54,105,0.09,1062,0.91,1062,0,0,0,0,-4,4,36,6,5,0,58,1110,990,968.4,21.6,0.711,0.562,0.026,1.27,0.059,4,0.292,1.57,0.0726,20,0.955,0.98,0.936,49.7,48.2,193,4630
2018-03-01,2017,6,22,60,1220.4,0.14,3,Normal,49,9,9,9,107,183,0.15,1037,0.85,1037,0,0,0,0,-9,9,49,9,9,0,116,1100,990,968.6,21.4,0.705,0.507,0.0237,1.21,0.0566,4,0.287,1.5,0.07,19.9,0.955,0.98,0.936,48.3,47.4,190,4550
2018-03-02,2017,6,22,61,1269.6,0.14,3,Normal,49,9,9,9,107,183,0.14,1087,0.86,1087,0,0,0,0,-9,9,49,9,9,0,116,1150,990,968.7,21.3,0.777,0.618,0.0291,1.39,0.0656,4,0.297,1.69,0.0796,19.6,0.954,0.98,0.935,49.7,48.2,193,4630
2018-03-03,2017,6,22,62,1319.9,0.13,3,Normal,49,9,9,9,107,183,0.14,1137,0.86,1100,37,8,1,1,-8,35,57,10,10,1,142,1180,990,968.9,21.1,0.811,0.648,0.0307,1.46,0.0692,4,0.3,1.76,0.0834,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2018-03-04,2017,6,23,63,1365.1,0.13,3,Normal,49,9,9,9,107,183,0.13,1182,0.87,1100,82,19,2,3,-7,65,68,11,12,2,172,1190,990,969,21,0.832,0.648,0.0309,1.48,0.0706,4,0.3,1.78,0.085,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2018-03-05,2017,6,23,64,1398.7,0.12,3,Normal,49,9,9,9,107,183,0.13,1216,0.87,1100,116,26,3,4,-6,89,75,12,13,3,196,1200,990,969.2,20.8,0.845,0.648,0.0311,1.49,0.0716,4,0.3,1.79,0.086,19,0.953,0.98,0.934,48.9,48,192,4600
2018-03-06,2017,6,23,65,1414.2,0.12,3,Normal,49,9,9,9,107,183,0.13,1231,0.87,1100,131,30,4,4,-5,98,79,13,13,4,205,1210,990,969.2,20.8,0.852,0.648,0.0312,1.5,0.0722,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.8,47.8,191,4590
2018-03-07,2017,6,23,66,1429.7,0.12,3,Normal,49,9,9,9,107,183,0.13,1247,0.87,1100,147,33,4,4,-5,111,82,13,13,4,218,1210,990,969.3,20.7,0.857,0.648,0.0312,1.5,0.0725,4,0.3,1.8,0.087,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
2018-03-08,2017,6,23,67,1439,0.12,3,Normal,49,9,9,9,107,183,0.13,1256,0.87,1100,156,35,5,5,-4,115,84,14,14,5,222,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2018-03-09,2017,6,23,68,1454.6,0.12,3,Normal,49,9,9,9,107,183,0.13,1272,0.87,1100,172,39,5,5,-4,127,88,14,14,5,234,1220,990,969.3,20.7,0.868,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.0879,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2018-03-10,2017,6,23,69,1470.3,0.11,3,Normal,49,9,9,9,107,183,0.12,1287,0.88,1100,187,42,6,6,-3,136,91,15,15,6,243,1220,990,969.4,20.6,0.876,0.648,0.0314,1.52,0.0739,4,0.3,1.82,0.0885,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2018-03-11,2017,6,24,70,1492.4,0.11,3,Normal,49,9,9,9,107,183,0.12,1309,0.88,1100,209,47,6,6,-3,153,96,15,15,6,260,1230,990,969.5,20.5,0.883,0.648,0.0315,1.53,0.0745,4,0.3,1.83,0.0892,18.7,0.952,0.98,0.933,48,47.1,188,4520
2018-03-12,2017,6,24,71,1514.7,0.11,3,Normal,49,9,9,9,107,183,0.12,1332,0.88,1100,232,51,7,7,-2,169,100,16,16,7,276,1230,990,969.5,20.5,0.898,0.648,0.0317,1.55,0.0755,4,0.3,1.85,0.0902,18.6,0.952,0.98,0.933,47.8,46.9,187,4500
2018-03-13,2017,6,24,72,1537.1,0.11,3,Normal,49,9,9,9,107,183,0.12,1354,0.88,1100,254,51,8,8,-1,188,100,17,17,8,295,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.076,4,0.3,1.85,0.0908,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
2018-03-14,2017,6,24,73,1559.7,0.1,3,Normal,49,9,9,9,107,183,0.12,1377,0.88,1100,277,51,8,8,-1,211,100,17,17,8,318,1230,990,969.7,20.3,0.903,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.0911,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2018-03-15,2017,6,24,74,1582.3,0.1,3,Normal,49,9,9,9,107,183,0.12,1399,0.88,1100,299,51,9,9,0,230,100,18,18,9,337,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.0768,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2018-03-16,2017,6,24,75,1605.2,0.099,3,Normal,49,9,9,9,107,183,0.11,1422,0.89,1100,322,51,9,10,1,251,100,18,19,10,358,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0773,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47,46.1,184,4420
2018-03-17,2017,6,24,76,1628.1,0.096,3,Normal,49,9,9,9,107,183,0.11,1445,0.89,1100,345,51,9,11,1,273,100,18,20,10,380,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
2018-03-18,2017,6,25,77,1651.2,0.093,3,Normal,49,9,9,9,107,183,0.11,1468,0.89,1100,368,51,9,11,2,295,100,18,20,11,402,1240,990,970,20,0.913,0.648,0.0324,1.56,0.078,4,0.3,1.86,0.0929,18.2,0.951,0.98,0.932,46.6,45.7,183,4390
2018-03-19,2017,6,25,78,1674.4,0.09,3,Normal,49,9,9,9,107,183,0.11,1491,0.89,1100,391,51,9,12,3,316,100,18,21,12,423,1240,990,970,20,0.916,0.648,0.0325,1.56,0.0784,4,0.3,1.86,0.0934,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2018-03-20,2017,6,25,79,1697.8,0.087,3,Normal,49,9,9,9,107,183,0.11,1515,0.89,1100,415,51,9,13,3,339,100,18,22,12,446,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.2,45.3,181,4350
2018-03-21,2017,6,25,80,1721.3,0.085,3,Normal,49,9,9,9,107,183,0.11,1538,0.89,1100,438,51,9,13,4,361,100,18,22,13,468,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0943,17.9,0.951,0.98,0.932,46,45.1,180,4330
2018-03-22,2017,6,25,81,1744.9,0.082,3,Normal,49,9,9,9,107,183,0.1,1562,0.9,1100,462,51,9,14,5,383,100,18,23,14,490,1240,990,970.3,19.7,0.921,0.648,0.0329,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.8,44.9,179,4310
2018-03-23,2017,6,25,82,1768.6,0.08,3,Normal,49,9,9,9,107,183,0.1,1586,0.9,1100,486,51,9,15,6,405,100,18,24,15,512,1240,990,970.4,19.6,0.924,0.648,0.033,1.57,0.08,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2018-03-24,2017,6,25,83,1785.7,0.078,3,Normal,49,9,9,9,107,183,0.1,1603,0.9,1100,503,51,9,15,6,422,100,18,24,15,529,1240,990,970.4,19.6,0.924,0.648,0.0331,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2018-03-25,2017,6,26,84,1802.8,0.076,3,Normal,49,9,9,9,107,183,0.1,1620,0.9,1100,520,51,9,16,7,437,100,18,25,16,544,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,177,4260
2018-03-26,2017,6,26,85,1819.9,0.075,3,Normal,49,9,9,9,107,183,0.1,1637,0.9,1100,537,51,9,16,7,454,100,18,25,16,561,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2018-03-27,2017,6,26,86,1837.1,0.073,3,Normal,49,9,9,9,107,183,0.1,1654,0.9,1100,554,51,9,16,8,470,100,18,25,17,577,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.081,4,0.3,1.87,0.0965,17.6,0.95,0.98,0.931,45,44.1,176,4230
2018-03-28,2017,6,26,87,1854.4,0.072,3,Normal,49,9,9,9,107,183,0.099,1671,0.9,1100,571,51,9,16,8,487,100,18,25,17,594,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4220
2018-03-29,2017,6,26,88,1871.8,0.07,3,Normal,49,9,9,9,107,183,0.098,1689,0.9,1100,589,51,9,16,9,504,100,18,25,18,611,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0815,4,0.3,1.87,0.097,17.4,0.949,0.98,0.93,44.7,43.8,175,4200
2018-03-30,2017,6,26,89,1896.1,0.067,3,Normal,49,9,9,9,107,183,0.097,1713,0.9,1100,613,51,9,16,9,528,100,18,25,18,635,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.4,43.6,174,4180
2018-03-31,2017,6,26,90,1920.6,0.064,3,Normal,49,9,9,9,107,183,0.095,1738,0.91,1100,638,51,9,16,10,552,100,18,25,19,659,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2018-04-01,2017,7,27,91,1952.3,0.061,4,Mod_Dry,45,11,10,10,72,148,0.076,1804,0.92,1100,704,55,7,15,11,616,100,18,25,21,688,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,44,43.1,172,4130
2018-04-02,2017,7,27,92,1984.1,0.057,4,Mod_Dry,45,11,10,10,72,148,0.075,1836,0.93,1100,736,55,7,15,12,647,100,18,25,22,719,1240,990,971,19,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2018-04-03,2017,7,27,93,2016.1,0.054,4,Mod_Dry,45,11,10,10,72,148,0.073,1868,0.93,1100,768,55,7,15,13,678,100,18,25,23,750,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.6,170,4090
2018-04-04,2017,7,27,94,2055.5,0.05,4,Mod_Dry,45,11,10,10,72,148,0.072,1907,0.93,1100,807,55,7,15,14,716,100,18,25,24,788,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2018-04-05,2017,7,27,95,2102.4,0.047,4,Mod_Dry,45,11,10,10,72,148,0.07,1954,0.93,1100,854,55,7,15,16,761,100,18,25,26,833,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
2018-04-06,2017,7,27,96,2149.6,0.044,4,Mod_Dry,45,11,10,10,72,148,0.069,2002,0.93,1100,902,55,7,15,17,808,100,18,25,27,880,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4000
2018-04-07,2017,7,27,97,2197.2,0.041,4,Mod_Dry,45,11,10,10,72,148,0.067,2049,0.93,1100,949,55,7,15,18,854,100,18,25,28,926,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0854,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.3,41.4,166,3980
2018-04-08,2017,7,28,98,2252.6,0.037,4,Mod_Dry,45,11,10,10,72,148,0.066,2105,0.93,1100,1010,55,7,15,20,908,100,18,25,30,980,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3940
2018-04-09,2017,7,28,99,2293.4,0.035,4,Mod_Dry,45,11,10,10,72,148,0.065,2145,0.94,1100,1050,55,7,15,21,947,100,18,25,31,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3910
2018-04-10,2017,7,28,100,2334.6,0.033,4,Mod_Dry,45,11,10,10,72,148,0.063,2187,0.94,1100,1090,55,7,15,23,987,100,18,25,33,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2018-04-11,2017,7,28,101,2375.9,0.03,3,Normal,54,13,14,19,117,217,0.091,2159,0.91,1100,1060,46,5,11,13,984,100,18,25,32,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2018-04-12,2017,7,28,102,2417.5,0.028,3,Normal,54,13,14,19,117,217,0.09,2201,0.91,1100,1100,46,5,11,14,1030,100,18,25,33,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2018-04-13,2017,7,28,103,2451.7,0.026,3,Normal,54,13,14,19,117,217,0.088,2235,0.91,1100,1140,46,5,11,15,1060,100,18,25,34,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2018-04-14,2017,7,28,104,2478.4,0.024,3,Normal,54,13,14,19,117,217,0.088,2261,0.91,1100,1160,46,5,11,16,1080,100,18,25,35,1200,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
2018-04-15,2017,7,29,105,2505.3,0.023,3,Normal,54,13,14,19,117,217,0.087,2288,0.91,1100,1190,46,5,11,17,1110,100,18,25,36,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.3,157,3770
2018-04-16,2017,7,29,106,2532.1,0.021,3,Normal,54,13,14,19,117,217,0.086,2315,0.91,1100,1220,46,5,11,17,1140,100,18,25,36,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40.1,39.1,156,3760
2018-04-17,2017,7,29,107,2551.4,0.02,3,Normal,54,13,14,19,117,217,0.085,2334,0.92,1100,1230,46,5,11,18,1150,100,18,25,37,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,39,156,3740
2018-04-18,2017,7,29,108,2563,0.019,3,Normal,54,13,14,19,117,217,0.085,2346,0.92,1100,1250,46,5,11,18,1170,100,18,25,37,1280,1240,990,972.5,17.5,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3730
2018-04-19,2017,7,29,109,2574.6,0.019,3,Normal,54,13,14,19,117,217,0.084,2358,0.92,1100,1260,46,5,11,19,1180,100,18,25,38,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.921,39.8,38.8,155,3730
2018-04-20,2017,7,29,110,2578.5,0.019,3,Normal,54,13,14,19,117,217,0.084,2361,0.92,1100,1260,46,5,11,19,1180,100,18,25,38,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.92,39.8,38.8,155,3720
2018-04-21,2017,7,29,111,2582.3,0.018,3,Normal,54,13,14,19,117,217,0.084,2365,0.92,1100,1270,46,5,11,19,1180,100,18,25,38,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.09,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.8,155,3720
2018-04-22,2017,7,30,112,2586.2,0.018,3,Normal,54,13,14,19,117,217,0.084,2369,0.92,1100,1270,46,5,11,19,1190,100,18,25,38,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.09,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2018-04-23,2017,7,30,113,2590.1,0.018,3,Normal,54,13,14,19,117,217,0.084,2373,0.92,1100,1270,46,5,11,19,1190,100,18,25,38,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2018-04-24,2017,7,30,114,2586.2,0.018,3,Normal,54,13,14,19,117,217,0.084,2369,0.92,1100,1270,46,5,11,19,1190,100,18,25,38,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.09,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2018-04-25,2017,7,30,115,2582.3,0.018,3,Normal,54,13,14,19,117,217,0.084,2365,0.92,1100,1270,46,5,11,19,1180,100,18,25,38,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.09,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.8,155,3720
2018-04-26,2017,7,30,116,2578.5,0.019,3,Normal,54,13,14,19,117,217,0.084,2361,0.92,1100,1260,46,5,11,19,1180,100,18,25,38,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.92,39.8,38.8,155,3720
2018-04-27,2017,7,30,117,2574.6,0.019,3,Normal,54,13,14,19,117,217,0.084,2358,0.92,1100,1260,46,5,11,19,1180,100,18,25,38,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.921,39.8,38.8,155,3730
2018-04-28,2017,7,30,118,2563,0.019,3,Normal,54,13,14,19,117,217,0.085,2346,0.92,1100,1250,46,5,11,18,1170,100,18,25,37,1280,1240,990,972.5,17.5,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3730
2018-04-29,2017,7,31,119,2551.4,0.02,3,Normal,54,13,14,19,117,217,0.085,2334,0.92,1100,1230,46,5,11,18,1150,100,18,25,37,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,39,156,3740
2018-04-30,2017,7,31,120,2539.8,0.021,3,Normal,54,13,14,19,117,217,0.085,2323,0.92,1100,1220,46,5,11,18,1140,100,18,25,37,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39.1,156,3750
2018-05-01,2017,8,31,121,2528.3,0.021,3,Normal,55,13,13,17,178,276,0.11,2252,0.89,1100,1150,45,5,12,18,1070,100,18,25,35,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0893,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.1,157,3760
2018-05-02,2017,8,31,122,2516.8,0.022,3,Normal,55,13,13,17,178,276,0.11,2241,0.89,1100,1140,45,5,12,17,1060,100,18,25,34,1240,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3770
2018-05-03,2017,8,31,123,2505.3,0.023,3,Normal,55,13,13,17,178,276,0.11,2229,0.89,1100,1130,45,5,12,17,1050,100,18,25,34,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.3,157,3770
2018-05-04,2017,8,31,124,2493.8,0.023,3,Normal,55,13,13,17,178,276,0.11,2218,0.89,1100,1120,45,5,12,17,1040,100,18,25,34,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
2018-05-05,2017,8,31,125,2474.6,0.025,3,Normal,55,13,13,17,178,276,0.11,2199,0.89,1100,1100,45,5,12,16,1020,100,18,25,33,1200,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.5,39.5,158,3790
2018-05-06,2017,8,32,126,2455.6,0.026,3,Normal,55,13,13,17,178,276,0.11,2180,0.89,1100,1080,45,5,12,15,1000,100,18,25,32,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2018-05-07,2017,8,32,127,2436.5,0.027,3,Normal,55,13,13,17,178,276,0.11,2161,0.89,1100,1060,45,5,12,15,984,100,18,25,32,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2018-05-08,2017,8,32,128,2409.9,0.028,3,Normal,55,13,13,17,178,276,0.12,2134,0.89,1100,1030,45,5,12,14,958,100,18,25,31,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2018-05-09,2017,8,32,129,2383.5,0.03,3,Normal,55,13,13,17,178,276,0.12,2107,0.88,1100,1010,45,5,12,13,932,100,18,25,30,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.2,161,3850
2018-05-10,2017,8,32,130,2357.1,0.031,3,Normal,55,13,13,17,178,276,0.12,2081,0.88,1100,981,45,5,12,12,907,100,18,25,29,1090,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2018-05-11,2017,8,32,131,2330.8,0.033,3,Normal,55,13,13,17,178,276,0.12,2055,0.88,1100,955,45,5,12,12,881,100,18,25,29,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2018-05-12,2017,8,32,132,2297.2,0.035,3,Normal,55,13,13,17,178,276,0.12,2021,0.88,1100,921,45,5,12,11,848,100,18,25,28,1030,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.927,41.6,40.8,163,3910
2018-05-13,2017,8,33,133,2263.7,0.037,3,Normal,55,13,13,17,178,276,0.12,1988,0.88,1100,888,45,5,12,10,816,100,18,25,27,994,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3930
2018-05-14,2017,8,33,134,2215.6,0.04,3,Normal,55,13,13,17,178,276,0.13,1940,0.88,1100,840,45,5,12,8,770,100,18,25,25,948,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.1,41.3,165,3960
2018-05-15,2017,8,33,135,2167.9,0.043,3,Normal,55,13,13,17,178,276,0.13,1892,0.87,1100,792,45,5,12,7,723,100,18,25,24,901,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2018-05-16,2017,8,33,136,2120.5,0.046,3,Normal,55,13,13,17,178,276,0.13,1845,0.87,1100,745,45,5,12,5,678,100,18,25,22,856,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4020
2018-05-17,2017,8,33,137,2073.5,0.049,3,Normal,55,13,13,17,178,276,0.13,1797,0.87,1100,697,45,5,12,4,631,100,18,25,21,809,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43.1,42.2,169,4050
2018-05-18,2017,8,33,138,2026.8,0.053,3,Normal,55,13,13,17,178,276,0.14,1751,0.86,1100,651,45,5,12,3,586,100,18,25,20,764,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2018-05-19,2017,8,33,139,1980.5,0.058,3,Normal,55,13,13,17,178,276,0.14,1705,0.86,1100,605,45,5,12,1,542,100,18,25,18,720,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2018-05-20,2017,8,34,140,1934.7,0.063,3,Normal,55,13,13,17,178,276,0.14,1659,0.86,1100,559,45,5,12,0,497,100,18,25,17,675,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2018-05-21,2017,8,34,141,1896.1,0.067,3,Normal,55,13,13,17,178,276,0.15,1620,0.85,1100,520,45,5,12,-1,459,100,18,25,16,637,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.4,43.6,174,4180
2018-05-22,2017,8,34,142,1857.9,0.071,3,Normal,55,13,13,17,178,276,0.15,1582,0.85,1100,482,45,5,12,-3,423,100,18,25,14,601,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4210
2018-05-23,2017,8,34,143,1819.9,0.075,3,Normal,55,13,13,17,178,276,0.15,1544,0.85,1100,444,45,5,12,-4,386,100,18,25,13,564,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2018-05-24,2017,8,34,144,1782.3,0.078,3,Normal,55,13,13,17,178,276,0.15,1506,0.84,1100,406,45,5,12,-5,349,100,18,25,12,527,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.4,44.5,178,4280
2018-05-25,2017,8,34,145,1744.9,0.082,3,Normal,55,13,13,17,178,276,0.16,1469,0.84,1100,369,45,5,11,-6,314,100,18,24,11,492,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.8,44.9,179,4310
2018-05-26,2017,8,34,146,1707.8,0.086,3,Normal,55,13,13,17,178,276,0.16,1432,0.84,1100,332,45,5,10,-7,279,100,18,23,10,457,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.1,45.2,181,4340
2018-05-27,2017,8,35,147,1671.1,0.09,3,Normal,55,13,13,17,178,276,0.17,1395,0.83,1100,295,45,5,9,-8,244,100,18,22,9,422,1240,990,970,20,0.919,0.648,0.0325,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2018-05-28,2017,8,35,148,1634.7,0.095,3,Normal,55,13,13,17,178,276,0.17,1359,0.83,1100,259,45,5,8,-9,210,100,18,21,8,388,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2018-05-29,2017,8,35,149,1598.6,0.099,3,Normal,55,13,13,17,178,276,0.17,1323,0.83,1100,223,45,5,7,-10,176,100,18,20,7,354,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0773,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47.1,46.1,184,4430
2018-05-30,2017,8,35,150,1562.9,0.1,3,Normal,55,13,13,17,178,276,0.18,1287,0.82,1100,187,42,5,6,-11,145,97,18,19,6,323,1230,990,969.7,20.3,0.903,0.648,0.0319,1.55,0.0764,4,0.3,1.85,0.0911,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2018-05-31,2017,8,35,151,1533.9,0.11,3,Normal,55,13,13,17,178,276,0.18,1258,0.82,1100,158,36,5,5,-12,124,91,18,18,5,302,1230,990,969.6,20.4,0.885,0.648,0.0318,1.53,0.0751,4,0.3,1.83,0.0898,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2018-06-01,2017,9,35,152,1505.1,0.11,3,Normal,53,12,12,13,120,210,0.14,1295,0.86,1100,195,44,6,6,-7,146,97,18,18,6,266,1230,990,969.5,20.5,0.9,0.648,0.0316,1.55,0.0755,4,0.3,1.85,0.0902,18.7,0.952,0.98,0.933,47.9,46.9,188,4510
2018-06-02,2017,9,35,153,1476.6,0.11,3,Normal,53,12,12,13,120,210,0.14,1267,0.86,1100,167,38,5,5,-8,127,91,17,17,5,247,1230,990,969.4,20.6,0.882,0.648,0.0315,1.53,0.0743,4,0.3,1.83,0.0889,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2018-06-03,2017,9,36,154,1448.4,0.12,3,Normal,53,12,12,13,120,210,0.14,1238,0.85,1100,138,31,4,4,-9,108,84,16,16,4,228,1220,990,969.3,20.7,0.868,0.648,0.0313,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2018-06-04,2017,9,36,155,1420.3,0.12,3,Normal,53,12,12,13,120,210,0.15,1210,0.85,1100,110,25,3,3,-10,89,78,15,15,3,209,1210,990,969.2,20.8,0.857,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0869,19,0.952,0.98,0.933,48.7,47.7,191,4580
2018-06-05,2017,9,36,156,1392.6,0.12,3,Normal,53,12,12,13,120,210,0.15,1183,0.85,1100,83,19,2,3,-11,70,72,14,15,2,190,1200,990,969.1,20.9,0.846,0.648,0.0311,1.49,0.0716,4,0.3,1.79,0.086,19.1,0.953,0.98,0.934,49,48,192,4610
2018-06-06,2017,9,36,157,1340.9,0.13,3,Normal,53,12,12,13,120,210,0.16,1131,0.84,1100,31,7,1,1,-12,34,60,13,13,1,154,1190,990,969,21,0.825,0.648,0.0308,1.47,0.07,4,0.3,1.77,0.0843,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2018-06-07,2017,9,36,158,1296.1,0.13,3,Normal,53,12,12,13,120,210,0.16,1086,0.84,1086,0,0,0,0,-13,13,53,12,12,0,133,1160,990,968.8,21.2,0.791,0.617,0.0291,1.41,0.0665,4,0.297,1.7,0.0805,19.5,0.954,0.98,0.935,49.4,48.2,193,4630
2018-06-08,2017,9,36,159,1252.1,0.14,3,Normal,53,12,12,13,120,210,0.17,1042,0.83,1042,0,0,0,0,-13,13,53,12,12,0,133,1120,990,968.7,21.3,0.726,0.518,0.0243,1.24,0.0584,4,0.288,1.53,0.0719,19.8,0.955,0.98,0.935,48.2,47.3,189,4540
2018-06-09,2017,9,36,160,1214.7,0.14,3,Normal,53,12,12,13,120,210,0.17,1005,0.83,1005,0,0,0,0,-13,13,53,12,12,0,133,1080,990,968.6,21.4,0.672,0.434,0.0202,1.11,0.0516,4,0.281,1.39,0.0647,20,0.955,0.98,0.936,47.1,46.2,185,4440
2018-06-10,2017,9,37,161,1177.9,0.15,3,Normal,53,12,12,13,120,210,0.18,967.9,0.82,967.9,0,0,0,0,-13,13,53,12,12,0,133,1040,990,968.5,21.5,0.618,0.407,0.0189,1.03,0.0476,4,0.269,1.29,0.0601,20.2,0.955,0.98,0.936,45.9,45,180,4320
2018-06-11,2017,9,37,162,1141.8,0.16,3,Normal,53,12,12,13,120,210,0.18,931.8,0.82,931.8,0,0,0,0,-13,13,53,12,12,0,133,1010,990,968.3,21.7,0.578,0.39,0.018,0.968,0.0447,4,0.257,1.23,0.0566,20.4,0.955,0.98,0.936,44.6,43.7,175,4190
2018-06-12,2017,9,37,163,1111.9,0.16,3,Normal,53,12,12,13,120,210,0.19,901.9,0.81,901.9,0,0,0,0,-13,13,53,12,12,0,133,979,990,968.3,21.7,0.551,0.376,0.0173,0.926,0.0426,4,0.247,1.17,0.054,20.6,0.955,0.98,0.936,43.4,42.6,170,4090
2018-06-13,2017,9,37,164,1082.5,0.17,3,Normal,53,12,12,13,120,210,0.19,872.5,0.81,872.5,0,0,0,0,-13,13,53,12,12,0,133,949,990,968.2,21.8,0.524,0.361,0.0165,0.885,0.0405,4,0.237,1.12,0.0514,20.7,0.954,0.98,0.935,42.3,41.5,166,3980
2018-06-14,2017,9,37,165,1058.8,0.17,3,Normal,53,12,12,13,120,210,0.2,848.9,0.8,848.9,0,0,0,0,-13,13,53,12,12,0,133,926,990,968.1,21.9,0.502,0.35,0.016,0.852,0.0389,4,0.229,1.08,0.0493,20.8,0.954,0.979,0.934,41.4,40.5,162,3890
2018-06-15,2017,9,37,166,1035.6,0.18,3,Normal,53,12,12,13,120,210,0.2,825.6,0.8,825.6,0,0,0,0,-13,13,53,12,12,0,133,903,990,968,22,0.481,0.339,0.0154,0.82,0.0373,4,0.221,1.04,0.0473,20.9,0.953,0.977,0.931,40.4,39.5,158,3790
2018-06-16,2017,9,37,167,1012.8,0.18,3,Normal,53,12,12,13,120,210,0.21,802.8,0.79,802.8,0,0,0,0,-13,13,53,12,12,0,133,880,990,967.9,22.1,0.46,0.328,0.0148,0.788,0.0357,4,0.213,1,0.0454,21.1,0.953,0.975,0.929,39.5,38.5,154,3700
2018-06-17,2017,9,38,168,990.48,0.19,3,Normal,53,12,12,13,120,210,0.21,780.5,0.79,780.5,0,0,0,0,-13,13,53,12,12,0,133,857,990,967.9,22.1,0.44,0.317,0.0143,0.757,0.0342,3,0.288,1.04,0.0472,21.1,0.956,0.98,0.937,51.5,48.2,145,3470
2018-06-18,2017,9,38,169,968.6,0.19,3,Normal,53,12,12,13,120,210,0.22,758.6,0.78,758.6,0,0,0,0,-13,13,53,12,12,0,133,836,990,967.8,22.2,0.42,0.306,0.0138,0.726,0.0327,3,0.282,1.01,0.0454,21.2,0.957,0.98,0.937,50.3,48.2,145,3470
2018-06-19,2017,9,38,170,951.92,0.2,3,Normal,53,12,12,13,120,210,0.22,741.9,0.78,741.9,0,0,0,0,-13,13,53,12,12,0,133,819,990,967.7,22.3,0.405,0.297,0.0133,0.701,0.0315,3,0.276,0.978,0.0439,21.3,0.957,0.98,0.938,49.5,48.2,145,3470
2018-06-20,2017,9,38,171,935.56,0.2,3,Normal,53,12,12,13,120,210,0.22,725.6,0.78,725.6,0,0,0,0,-13,13,53,12,12,0,133,803,990,967.6,22.4,0.39,0.286,0.0128,0.675,0.0302,3,0.269,0.944,0.0422,21.4,0.957,0.98,0.937,48.6,47.6,143,3430
2018-06-21,2017,9,38,172,919.54,0.21,3,Normal,53,12,12,13,120,210,0.23,709.5,0.77,709.5,0,0,0,0,-13,13,53,12,12,0,133,787,990,967.6,22.4,0.375,0.275,0.0123,0.65,0.029,3,0.262,0.912,0.0407,21.5,0.957,0.98,0.937,47.7,46.8,140,3370
2018-06-22,2017,9,38,173,903.87,0.21,3,Normal,53,12,12,13,120,210,0.23,693.9,0.77,693.9,0,0,0,0,-13,13,53,12,12,0,133,771,990,967.5,22.5,0.365,0.265,0.0118,0.629,0.028,3,0.255,0.884,0.0393,21.6,0.957,0.98,0.937,46.9,45.9,138,3310
2018-06-23,2017,9,38,174,888.57,0.21,3,Normal,53,12,12,13,120,210,0.24,678.6,0.76,678.6,0,0,0,0,-13,13,53,12,12,0,133,756,990,967.5,22.5,0.356,0.254,0.0113,0.61,0.0271,3,0.248,0.858,0.0381,21.7,0.957,0.98,0.937,46,45.1,135,3250
2018-06-24,2017,9,39,175,873.68,0.22,3,Normal,53,12,12,13,120,210,0.24,663.7,0.76,663.7,0,0,0,0,-13,13,53,12,12,0,133,741,990,967.4,22.6,0.347,0.244,0.0108,0.592,0.0262,3,0.241,0.833,0.0368,21.8,0.956,0.98,0.937,45.2,44.3,133,3190
2018-06-25,2017,9,39,176,859.22,0.22,3,Normal,53,12,12,13,120,210,0.24,649.2,0.76,649.2,0,0,0,0,-13,13,53,12,12,0,133,726,990,967.3,22.7,0.339,0.235,0.0104,0.574,0.0253,3,0.235,0.809,0.0357,21.9,0.956,0.98,0.937,44.3,43.4,130,3130
2018-06-26,2017,9,39,177,845.24,0.23,3,Normal,53,12,12,13,120,210,0.25,635.2,0.75,635.2,0,0,0,0,-13,13,53,12,12,0,133,712,990,967.3,22.7,0.331,0.225,0.00992,0.557,0.0245,3,0.228,0.785,0.0346,21.9,0.955,0.98,0.936,43.5,42.6,128,3070
