date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2018-06-27,2017,9,39,178,831.77,0.23,3,Normal,53,12,12,13,120,210,0.25,621.8,0.75,621.8,0,0,0,0,-13,13,53,12,12,0,133,699,990,967.2,22.8,0.324,0.216,0.0095,0.54,0.0237,3,0.222,0.762,0.0335,22,0.955,0.98,0.936,42.7,41.9,126,3010
2018-06-28,2017,9,39,179,818.89,0.23,3,Normal,53,12,12,13,120,210,0.26,608.9,0.74,608.9,0,0,0,0,-13,13,53,12,12,0,133,686,990,967.2,22.8,0.316,0.208,0.0091,0.524,0.023,3,0.217,0.741,0.0324,22.1,0.954,0.98,0.935,42,41.1,123,2960
2018-06-29,2017,9,39,180,810.08,0.24,3,Normal,53,12,12,13,120,210,0.26,600.1,0.74,600.1,0,0,0,0,-13,13,53,12,12,0,133,677,990,967.1,22.9,0.311,0.202,0.00883,0.513,0.0224,3,0.213,0.726,0.0317,22.1,0.954,0.979,0.934,41.4,40.6,122,2920
2018-06-30,2017,9,39,181,801.66,0.24,3,Normal,53,12,12,13,120,210,0.26,591.7,0.74,591.7,0,0,0,0,-13,13,53,12,12,0,133,669,990,967.1,22.9,0.307,0.196,0.00857,0.503,0.022,3,0.209,0.711,0.0311,22.2,0.954,0.978,0.933,40.9,40,120,2880
2018-07-01,2017,10,40,182,793.67,0.24,3,Normal,50,10,9,9,108,186,0.23,607.7,0.77,607.7,0,0,0,0,-9,9,50,10,9,0,117,677,990,967.1,22.9,0.311,0.207,0.00903,0.518,0.0226,3,0.216,0.734,0.032,22.2,0.954,0.98,0.935,42.1,41.2,124,2970
2018-07-02,2017,10,40,183,786.19,0.25,3,Normal,50,10,9,9,108,186,0.24,600.2,0.76,600.2,0,0,0,0,-9,9,50,10,9,0,117,669,990,967,23,0.307,0.202,0.0088,0.509,0.0222,3,0.213,0.721,0.0314,22.2,0.954,0.98,0.935,41.6,40.8,122,2940
2018-07-03,2017,10,40,184,779.35,0.25,3,Normal,50,10,9,9,108,186,0.24,593.4,0.76,593.4,0,0,0,0,-9,9,50,10,9,0,117,662,990,967,23,0.303,0.197,0.00859,0.5,0.0218,3,0.21,0.71,0.0309,22.3,0.954,0.979,0.933,41.2,40.3,121,2900
2018-07-04,2017,10,40,185,773.4,0.26,3,Normal,50,10,9,9,108,186,0.24,587.4,0.76,587.4,0,0,0,0,-9,9,50,10,9,0,117,656,990,967,23,0.3,0.193,0.00841,0.493,0.0214,3,0.207,0.7,0.0304,22.3,0.953,0.978,0.932,40.8,39.9,120,2870
2018-07-05,2017,10,40,186,766.13,0.26,3,Normal,50,10,9,9,108,186,0.24,580.1,0.76,580.1,0,0,0,0,-9,9,50,10,9,0,117,649,990,967,23,0.295,0.189,0.00818,0.484,0.021,3,0.204,0.688,0.0298,22.3,0.953,0.977,0.931,40.4,39.4,118,2840
2018-07-06,2017,10,40,187,753.28,0.26,3,Normal,50,10,9,9,108,186,0.25,567.3,0.75,567.3,0,0,0,0,-9,9,50,10,9,0,117,636,990,966.9,23.1,0.288,0.18,0.00779,0.468,0.0203,3,0.198,0.666,0.0288,22.4,0.952,0.975,0.928,39.6,38.6,116,2780
2018-07-07,2017,10,40,188,742.07,0.27,3,Normal,50,10,9,9,108,186,0.25,556.1,0.75,556.1,0,0,0,0,-9,9,50,10,9,0,117,625,990,966.9,23.1,0.282,0.172,0.00746,0.454,0.0196,3,0.193,0.647,0.028,22.5,0.951,0.974,0.926,38.9,37.8,114,2720
2018-07-08,2017,10,41,189,730.31,0.27,3,Normal,50,10,9,9,108,186,0.26,544.3,0.74,544.3,0,0,0,0,-9,9,50,10,9,0,117,613,990,966.8,23.2,0.275,0.165,0.0071,0.44,0.019,3,0.187,0.627,0.0271,22.6,0.95,0.972,0.924,38.1,37.1,111,2670
2018-07-09,2017,10,41,190,718.55,0.28,3,Normal,50,10,9,9,108,186,0.26,532.5,0.74,532.5,0,0,0,0,-9,9,50,10,9,0,117,602,990,966.8,23.2,0.268,0.157,0.00675,0.425,0.0183,3,0.182,0.607,0.0261,22.6,0.949,0.97,0.921,37.4,36.3,109,2610
2018-07-10,2017,10,41,191,707.34,0.28,3,Normal,50,10,9,9,108,186,0.26,521.3,0.74,521.3,0,0,0,0,-9,9,50,10,9,0,117,590,990,966.7,23.3,0.262,0.149,0.00641,0.411,0.0177,3,0.177,0.588,0.0253,22.7,0.948,0.97,0.92,36.7,35.6,107,2560
2018-07-11,2017,10,41,192,697.22,0.29,2,Mod_Wet,58,11,11,11,136,227,0.33,470.2,0.67,470.2,0,0,0,0,-11,11,58,11,11,0,147,550,990,966.7,23.3,0.239,0.121,0.00519,0.36,0.0154,2,0.26,0.62,0.0266,22.7,0.957,0.98,0.938,50.1,48.2,96.4,2310
2018-07-12,2017,10,41,193,686.56,0.29,2,Mod_Wet,58,11,11,11,136,227,0.33,459.6,0.67,459.6,0,0,0,0,-11,11,58,11,11,0,147,540,990,966.6,23.4,0.233,0.116,0.00496,0.349,0.0149,2,0.253,0.602,0.0258,22.8,0.957,0.98,0.938,49.1,48.1,96.2,2310
2018-07-13,2017,10,41,194,675.9,0.29,2,Mod_Wet,58,11,11,11,136,227,0.34,448.9,0.66,448.9,0,0,0,0,-11,11,58,11,11,0,147,529,990,966.6,23.4,0.227,0.111,0.00474,0.338,0.0144,2,0.246,0.583,0.0249,22.8,0.958,0.98,0.939,48.1,47.1,94.3,2260
2018-07-14,2017,10,41,195,665.78,0.3,2,Mod_Wet,58,11,11,11,136,227,0.34,438.8,0.66,438.8,0,0,0,0,-11,11,58,11,11,0,147,519,990,966.6,23.4,0.221,0.106,0.00453,0.327,0.014,2,0.239,0.566,0.0242,22.9,0.957,0.98,0.938,47.1,46.2,92.3,2220
2018-07-15,2017,10,42,196,656.76,0.3,2,Mod_Wet,58,11,11,11,136,227,0.35,429.8,0.65,429.8,0,0,0,0,-11,11,58,11,11,0,147,510,990,966.5,23.5,0.216,0.102,0.00434,0.318,0.0136,2,0.233,0.551,0.0235,22.9,0.957,0.98,0.938,46.2,45.3,90.6,2170
2018-07-16,2017,10,42,197,647.18,0.31,2,Mod_Wet,58,11,11,11,136,227,0.35,420.2,0.65,420.2,0,0,0,0,-11,11,58,11,11,0,147,500,990,966.5,23.5,0.212,0.0973,0.00414,0.309,0.0132,2,0.226,0.536,0.0228,23,0.956,0.98,0.937,45.3,44.4,88.7,2130
2018-07-17,2017,10,42,198,637.61,0.31,2,Mod_Wet,58,11,11,11,136,227,0.36,410.6,0.64,410.6,0,0,0,0,-11,11,58,11,11,0,147,491,990,966.5,23.5,0.209,0.0928,0.00394,0.301,0.0128,2,0.22,0.521,0.0221,23,0.955,0.98,0.936,44.3,43.4,86.8,2080
2018-07-18,2017,10,42,199,628.59,0.32,2,Mod_Wet,58,11,11,11,136,227,0.36,401.6,0.64,401.6,0,0,0,0,-11,11,58,11,11,0,147,482,990,966.4,23.6,0.205,0.0886,0.00375,0.294,0.0125,2,0.214,0.508,0.0215,23.1,0.955,0.98,0.936,43.4,42.5,85.1,2040
2018-07-19,2017,10,42,200,619.57,0.32,2,Mod_Wet,58,11,11,11,136,227,0.37,392.6,0.63,392.6,0,0,0,0,-11,11,58,11,11,0,147,473,990,966.4,23.6,0.202,0.0843,0.00357,0.287,0.0121,2,0.207,0.494,0.0209,23.1,0.954,0.98,0.935,42.5,41.6,83.2,2000
2018-07-20,2017,10,42,201,611.64,0.32,2,Mod_Wet,58,11,11,11,136,227,0.37,384.6,0.63,384.6,0,0,0,0,-11,11,58,11,11,0,147,465,990,966.3,23.7,0.2,0.0806,0.00341,0.28,0.0118,2,0.202,0.482,0.0204,23.2,0.953,0.98,0.933,41.6,40.8,81.6,1960
2018-07-21,2017,10,42,202,603.16,0.33,2,Mod_Wet,58,11,11,11,136,227,0.38,376.2,0.62,376.2,0,0,0,0,-11,11,58,11,11,0,147,456,990,966.3,23.7,0.197,0.0765,0.00323,0.273,0.0115,2,0.196,0.469,0.0198,23.2,0.952,0.978,0.931,40.8,39.9,79.7,1910
2018-07-22,2017,10,43,203,594.68,0.33,2,Mod_Wet,58,11,11,11,136,227,0.38,367.7,0.62,367.7,0,0,0,0,-11,11,58,11,11,0,147,448,990,966.3,23.7,0.194,0.0725,0.00306,0.266,0.0112,2,0.191,0.457,0.0193,23.3,0.951,0.976,0.928,39.9,38.9,77.8,1870
2018-07-23,2017,10,43,204,586.21,0.34,2,Mod_Wet,58,11,11,11,136,227,0.39,359.2,0.61,359.2,0,0,0,0,-11,11,58,11,11,0,147,439,990,966.2,23.8,0.191,0.0685,0.00288,0.259,0.0109,2,0.185,0.444,0.0187,23.3,0.95,0.974,0.925,39,38,76,1820
2018-07-24,2017,10,43,205,578.28,0.34,2,Mod_Wet,58,11,11,11,136,227,0.39,351.3,0.61,351.3,0,0,0,0,-11,11,58,11,11,0,147,431,990,966.2,23.8,0.188,0.0648,0.00272,0.253,0.0106,2,0.18,0.432,0.0182,23.4,0.949,0.972,0.922,38.2,37.1,74.2,1780
2018-07-25,2017,10,43,206,571.44,0.35,2,Mod_Wet,58,11,11,11,136,227,0.4,344.4,0.6,344.4,0,0,0,0,-11,11,58,11,11,0,147,424,990,966.2,23.8,0.185,0.0616,0.00258,0.247,0.0104,2,0.175,0.422,0.0177,23.4,0.948,0.971,0.92,37.5,36.4,72.7,1750
2018-07-26,2017,10,43,207,564.06,0.35,2,Mod_Wet,58,11,11,11,136,227,0.4,337.1,0.6,337.1,0,0,0,0,-11,11,58,11,11,0,147,417,990,966.1,23.9,0.183,0.0581,0.00243,0.241,0.0101,2,0.17,0.411,0.0172,23.5,0.947,0.97,0.918,36.7,35.6,71.2,1710
2018-07-27,2017,10,43,208,556.68,0.36,2,Mod_Wet,58,11,11,11,136,227,0.41,329.7,0.59,329.7,0,0,0,0,-11,11,58,11,11,0,147,410,990,966.1,23.9,0.18,0.0546,0.00229,0.235,0.00982,2,0.165,0.4,0.0167,23.5,0.946,0.97,0.917,35.9,34.8,69.7,1670
2018-07-28,2017,10,43,209,549.29,0.36,2,Mod_Wet,58,11,11,11,136,227,0.41,322.3,0.59,322.3,0,0,0,0,-11,11,58,11,11,0,147,402,990,966.1,23.9,0.178,0.0511,0.00214,0.229,0.00955,2,0.16,0.389,0.0162,23.5,0.944,0.97,0.916,35.1,34.1,68.2,1640
2018-07-29,2017,10,44,210,541.91,0.36,2,Mod_Wet,58,11,11,11,136,227,0.42,314.9,0.58,314.9,0,0,0,0,-11,11,58,11,11,0,147,395,990,966,24,0.175,0.0476,0.00199,0.223,0.00929,2,0.155,0.378,0.0158,23.6,0.943,0.97,0.915,34.4,33.3,66.6,1600
2018-07-30,2017,10,44,211,535.08,0.37,2,Mod_Wet,58,11,11,11,136,227,0.42,308.1,0.58,308.1,0,0,0,0,-11,11,58,11,11,0,147,388,990,966,24,0.172,0.0444,0.00185,0.217,0.00904,2,0.15,0.367,0.0153,23.6,0.942,0.97,0.914,33.6,32.6,65.2,1570
2018-07-31,2017,10,44,212,528.24,0.37,2,Mod_Wet,58,11,11,11,136,227,0.43,301.2,0.57,301.2,0,0,0,0,-11,11,58,11,11,0,147,381,990,966,24,0.17,0.0412,0.00171,0.211,0.00879,2,0.146,0.357,0.0149,23.7,0.941,0.97,0.913,32.9,31.9,63.8,1530
2018-08-01,2017,11,44,213,521.4,0.38,2,Mod_Wet,54,9,8,6,107,184,0.35,337.4,0.65,337.4,0,0,0,0,-6,6,54,9,8,0,113,408,990,965.9,24.1,0.18,0.0583,0.00242,0.238,0.00989,2,0.17,0.408,0.017,23.6,0.947,0.97,0.918,37,35.9,71.8,1720
2018-08-02,2017,11,44,214,514.02,0.38,2,Mod_Wet,54,9,8,6,107,184,0.36,330,0.64,330,0,0,0,0,-6,6,54,9,8,0,113,401,990,965.9,24.1,0.177,0.0548,0.00227,0.232,0.00962,2,0.165,0.397,0.0165,23.7,0.946,0.97,0.917,36.2,35.2,70.3,1690
2018-08-03,2017,11,44,215,506.64,0.39,2,Mod_Wet,54,9,8,6,107,184,0.36,322.6,0.64,322.6,0,0,0,0,-6,6,54,9,8,0,113,394,990,965.9,24.1,0.174,0.0513,0.00213,0.226,0.00936,2,0.16,0.386,0.016,23.7,0.944,0.97,0.916,35.5,34.4,68.8,1650
2018-08-04,2017,11,44,216,499.26,0.39,2,Mod_Wet,54,9,8,6,107,184,0.37,315.3,0.63,315.3,0,0,0,0,-6,6,54,9,8,0,113,386,990,965.8,24.2,0.172,0.0478,0.00198,0.22,0.00909,2,0.155,0.375,0.0155,23.8,0.943,0.97,0.915,34.7,33.6,67.3,1610
2018-08-05,2017,11,45,217,491.87,0.39,2,Mod_Wet,54,9,8,6,107,184,0.37,307.9,0.63,307.9,0,0,0,0,-6,6,54,9,8,0,113,379,990,965.8,24.2,0.169,0.0443,0.00183,0.214,0.00883,2,0.15,0.364,0.015,23.8,0.942,0.97,0.914,33.9,32.9,65.7,1580
2018-08-06,2017,11,45,218,485.04,0.4,2,Mod_Wet,54,9,8,6,107,184,0.38,301,0.62,301,0,0,0,0,-6,6,54,9,8,0,113,372,990,965.8,24.2,0.167,0.0411,0.0017,0.208,0.00859,2,0.146,0.354,0.0146,23.9,0.941,0.97,0.913,33.2,32.2,64.3,1540
2018-08-07,2017,11,45,219,478.2,0.4,2,Mod_Wet,54,9,8,6,107,184,0.39,294.2,0.61,294.2,0,0,0,0,-6,6,54,9,8,0,113,365,990,965.8,24.2,0.164,0.0379,0.00156,0.202,0.00834,2,0.141,0.343,0.0142,23.9,0.94,0.97,0.911,32.4,31.4,62.9,1510
2018-08-08,2017,11,45,220,472.46,0.41,2,Mod_Wet,54,9,8,6,107,184,0.39,288.5,0.61,288.5,0,0,0,0,-6,6,54,9,8,0,113,359,990,965.7,24.3,0.162,0.0352,0.00145,0.198,0.00814,2,0.137,0.335,0.0138,23.9,0.938,0.97,0.91,31.8,30.8,61.6,1480
2018-08-09,2017,11,45,221,466.17,0.41,2,Mod_Wet,54,9,8,6,107,184,0.4,282.2,0.6,282.2,0,0,0,0,-6,6,54,9,8,0,113,353,990,965.7,24.3,0.16,0.0322,0.00132,0.192,0.00792,2,0.133,0.325,0.0134,24,0.937,0.97,0.909,31.1,30.2,60.3,1450
2018-08-10,2017,11,45,222,459.88,0.42,2,Mod_Wet,54,9,8,6,107,184,0.4,275.9,0.6,275.9,0,0,0,0,-6,6,54,9,8,0,113,347,990,965.7,24.3,0.158,0.0292,0.0012,0.187,0.00769,2,0.129,0.316,0.013,24,0.936,0.97,0.908,30.4,29.5,59,1420
2018-08-11,2017,11,45,223,453.59,0.42,2,Mod_Wet,54,9,8,6,107,184,0.41,269.6,0.59,269.6,0,0,0,0,-6,6,54,9,8,0,113,341,990,965.6,24.4,0.156,0.0262,0.00108,0.182,0.00747,2,0.124,0.306,0.0126,24.1,0.934,0.97,0.906,29.7,28.8,57.6,1380
2018-08-12,2017,11,46,224,447.85,0.42,2,Mod_Wet,54,9,8,6,107,184,0.41,263.9,0.59,263.9,0,0,0,0,-6,6,54,9,8,0,113,335,990,965.6,24.4,0.154,0.0235,0.000965,0.177,0.00727,2,0.121,0.298,0.0122,24.1,0.933,0.97,0.905,29.1,28.2,56.4,1350
2018-08-13,2017,11,46,225,442.11,0.43,2,Mod_Wet,54,9,8,6,107,184,0.42,258.1,0.58,258.1,0,0,0,0,-6,6,54,9,8,0,113,329,990,965.6,24.4,0.152,0.0208,0.000853,0.173,0.00707,2,0.117,0.289,0.0118,24.1,0.932,0.97,0.904,28.4,27.6,55.2,1320
2018-08-14,2017,11,46,226,436.36,0.43,2,Mod_Wet,54,9,8,6,107,184,0.42,252.4,0.58,252.4,0,0,0,0,-6,6,54,9,8,0,113,323,990,965.6,24.4,0.15,0.0181,0.000741,0.168,0.00687,2,0.113,0.281,0.0115,24.2,0.93,0.97,0.903,27.8,27,54,1300
2018-08-15,2017,11,46,227,431.72,0.44,2,Mod_Wet,54,9,8,6,107,184,0.43,247.7,0.57,247.7,0,0,0,0,-6,6,54,9,8,0,113,319,990,965.5,24.5,0.148,0.0168,0.000687,0.165,0.00674,2,0.11,0.275,0.0112,24.2,0.929,0.97,0.901,27.3,26.5,53,1270
2018-08-16,2017,11,46,228,426.52,0.44,2,Mod_Wet,54,9,8,6,107,184,0.43,242.5,0.57,242.5,0,0,0,0,-6,6,54,9,8,0,113,314,990,965.5,24.5,0.146,0.0164,0.000668,0.163,0.00664,2,0.106,0.269,0.011,24.2,0.927,0.97,0.9,26.7,25.9,51.8,1240
2018-08-17,2017,11,46,229,421.33,0.44,2,Mod_Wet,54,9,8,6,107,184,0.44,237.3,0.56,237.3,0,0,0,0,-6,6,54,9,8,0,113,308,990,965.5,24.5,0.144,0.0159,0.00065,0.16,0.00654,2,0.103,0.263,0.0107,24.2,0.926,0.97,0.898,26.1,25.3,50.7,1220
2018-08-18,2017,11,46,230,416.13,0.45,2,Mod_Wet,54,9,8,6,107,184,0.44,232.1,0.56,232.1,0,0,0,0,-6,6,54,9,8,0,113,303,990,965.5,24.5,0.143,0.0155,0.000631,0.158,0.00644,1,0.256,0.414,0.0169,24.1,0.957,0.98,0.938,52.5,48.2,48.2,1160
2018-08-19,2017,11,47,231,410.93,0.45,2,Mod_Wet,54,9,8,6,107,184,0.45,226.9,0.55,226.9,0,0,0,0,-6,6,54,9,8,0,113,298,990,965.4,24.6,0.141,0.015,0.000613,0.156,0.00634,1,0.249,0.405,0.0165,24.1,0.958,0.98,0.939,51.5,48.2,48.2,1160
2018-08-20,2017,11,47,232,405.74,0.46,2,Mod_Wet,54,9,8,6,107,184,0.45,221.7,0.55,221.7,0,0,0,0,-6,6,54,9,8,0,113,293,990,965.4,24.6,0.139,0.0146,0.000594,0.153,0.00624,1,0.242,0.395,0.0161,24.2,0.958,0.98,0.939,50.4,48.2,48.2,1160
2018-08-21,2017,11,47,233,401.09,0.46,2,Mod_Wet,54,9,8,6,107,184,0.46,217.1,0.54,217.1,0,0,0,0,-6,6,54,9,8,0,113,288,990,965.4,24.6,0.137,0.0142,0.000577,0.151,0.00616,1,0.236,0.387,0.0157,24.2,0.958,0.98,0.938,49.4,48.2,48.2,1160
2018-08-22,2017,11,47,234,396.44,0.46,2,Mod_Wet,54,9,8,6,107,184,0.46,212.4,0.54,212.4,0,0,0,0,-6,6,54,9,8,0,113,283,990,965.4,24.6,0.136,0.0138,0.000561,0.149,0.00607,1,0.229,0.379,0.0154,24.2,0.957,0.98,0.938,48.3,47.4,47.4,1140
2018-08-23,2017,11,47,235,391.79,0.47,2,Mod_Wet,54,9,8,6,107,184,0.47,207.8,0.53,207.8,0,0,0,0,-6,6,54,9,8,0,113,279,990,965.4,24.6,0.134,0.0134,0.000544,0.147,0.00598,1,0.223,0.37,0.015,24.3,0.956,0.98,0.937,47.3,46.3,46.3,1110
2018-08-24,2017,11,47,236,388.24,0.47,2,Mod_Wet,54,9,8,6,107,184,0.47,204.2,0.53,204.2,0,0,0,0,-6,6,54,9,8,0,113,275,990,965.3,24.7,0.133,0.0131,0.000532,0.146,0.00591,1,0.218,0.364,0.0148,24.3,0.956,0.98,0.936,46.5,45.6,45.6,1090
2018-08-25,2017,11,47,237,384.14,0.47,2,Mod_Wet,54,9,8,6,107,184,0.48,200.1,0.52,200.1,0,0,0,0,-6,6,54,9,8,0,113,271,990,965.3,24.7,0.131,0.0128,0.000517,0.144,0.00583,1,0.213,0.357,0.0145,24.3,0.955,0.98,0.936,45.6,44.7,44.7,1070
2018-08-26,2017,11,48,238,380.04,0.48,2,Mod_Wet,54,9,8,6,107,184,0.48,196,0.52,196,0,0,0,0,-6,6,54,9,8,0,113,267,990,965.3,24.7,0.13,0.0124,0.000503,0.142,0.00576,1,0.207,0.349,0.0141,24.4,0.954,0.98,0.935,44.7,43.8,43.8,1050
2018-08-27,2017,11,48,239,375.93,0.48,2,Mod_Wet,54,9,8,6,107,184,0.49,191.9,0.51,191.9,0,0,0,0,-6,6,54,9,8,0,113,263,990,965.3,24.7,0.128,0.0121,0.000488,0.14,0.00568,1,0.202,0.342,0.0138,24.4,0.953,0.98,0.934,43.7,42.8,42.8,1030
2018-08-28,2017,11,48,240,371.83,0.48,2,Mod_Wet,54,9,8,6,107,184,0.49,187.8,0.51,187.8,0,0,0,0,-6,6,54,9,8,0,113,259,990,965.3,24.7,0.127,0.0117,0.000474,0.139,0.0056,1,0.196,0.335,0.0135,24.4,0.951,0.98,0.932,42.8,41.9,41.9,1010
2018-08-29,2017,11,48,241,367.73,0.49,2,Mod_Wet,54,9,8,6,107,184,0.5,183.7,0.5,183.7,0,0,0,0,-6,6,54,9,8,0,113,255,990,965.2,24.8,0.125,0.0114,0.000459,0.137,0.00552,1,0.191,0.327,0.0132,24.4,0.95,0.98,0.931,41.8,41,41,984
2018-08-30,2017,11,48,242,363.63,0.49,2,Mod_Wet,54,9,8,6,107,184,0.51,179.6,0.49,179.6,0,0,0,0,-6,6,54,9,8,0,113,251,990,965.2,24.8,0.124,0.011,0.000445,0.135,0.00545,1,0.185,0.32,0.0129,24.5,0.949,0.978,0.928,40.9,40,40,960
2018-08-31,2017,11,48,243,359.53,0.5,2,Mod_Wet,54,9,8,6,107,184,0.51,175.5,0.49,175.5,0,0,0,0,-6,6,54,9,8,0,113,247,990,965.2,24.8,0.123,0.0107,0.00043,0.133,0.00537,1,0.179,0.313,0.0126,24.5,0.948,0.976,0.925,40,39,39,936
2018-09-01,2017,12,48,244,354.88,0.5,2,Mod_Wet,46,7,6,4,75,138,0.39,216.9,0.61,216.9,0,0,0,0,-4,4,46,7,6,0,79,276,990,965.2,24.8,0.133,0.0142,0.000571,0.147,0.00592,1,0.235,0.382,0.0154,24.4,0.958,0.98,0.938,49.8,48.2,48.2,1160
2018-09-02,2017,12,49,245,350.23,0.51,2,Mod_Wet,46,7,6,4,75,138,0.39,212.2,0.61,212.2,0,0,0,0,-4,4,46,7,6,0,79,271,990,965.2,24.8,0.131,0.0138,0.000555,0.145,0.00584,1,0.229,0.374,0.0151,24.5,0.957,0.98,0.938,48.7,47.8,47.8,1150
2018-09-03,2017,12,49,246,345.04,0.51,2,Mod_Wet,46,7,6,4,75,138,0.4,207,0.6,207,0,0,0,0,-4,4,46,7,6,0,79,266,990,965.1,24.9,0.129,0.0133,0.000537,0.143,0.00574,1,0.222,0.365,0.0147,24.5,0.956,0.98,0.937,47.6,46.6,46.6,1120
2018-09-04,2017,12,49,247,339.84,0.52,2,Mod_Wet,46,7,6,4,75,138,0.41,201.8,0.59,201.8,0,0,0,0,-4,4,46,7,6,0,79,261,990,965.1,24.9,0.128,0.0129,0.000518,0.14,0.00564,1,0.215,0.355,0.0143,24.5,0.955,0.98,0.936,46.4,45.5,45.5,1090
2018-09-05,2017,12,49,248,334.65,0.52,2,Mod_Wet,46,7,6,4,75,138,0.41,196.7,0.59,196.7,0,0,0,0,-4,4,46,7,6,0,79,256,990,965.1,24.9,0.126,0.0125,0.0005,0.138,0.00555,1,0.208,0.346,0.0139,24.6,0.954,0.98,0.935,45.2,44.3,44.3,1060
2018-09-06,2017,12,49,249,330,0.53,2,Mod_Wet,46,7,6,4,75,138,0.42,192,0.58,192,0,0,0,0,-4,4,46,7,6,0,79,251,990,965,25,0.124,0.0121,0.000484,0.136,0.00546,1,0.202,0.338,0.0135,24.6,0.952,0.98,0.933,44.1,43.3,43.3,1040
2018-09-07,2017,12,49,250,325.35,0.53,2,Mod_Wet,46,7,6,4,75,138,0.42,187.3,0.58,187.3,0,0,0,0,-4,4,46,7,6,0,79,246,990,965,25,0.122,0.0117,0.000467,0.134,0.00537,1,0.195,0.33,0.0132,24.6,0.951,0.98,0.932,43.1,42.2,42.2,1010
2018-09-08,2017,12,49,251,321.79,0.54,2,Mod_Wet,46,7,6,4,75,138,0.43,183.8,0.57,183.8,0,0,0,0,-4,4,46,7,6,0,79,243,990,965,25,0.121,0.0114,0.000455,0.133,0.00531,1,0.191,0.323,0.0129,24.7,0.95,0.98,0.931,42.2,41.4,41.4,993
2018-09-09,2017,12,50,252,317.69,0.54,2,Mod_Wet,46,7,6,4,75,138,0.43,179.7,0.57,179.7,0,0,0,0,-4,4,46,7,6,0,79,239,990,965,25,0.12,0.011,0.000441,0.131,0.00523,1,0.185,0.316,0.0126,24.7,0.949,0.979,0.929,41.3,40.4,40.4,970
2018-09-10,2017,12,50,253,313.59,0.55,2,Mod_Wet,46,7,6,4,75,138,0.44,175.6,0.56,175.6,0,0,0,0,-4,4,46,7,6,0,79,235,990,965,25,0.118,0.0107,0.000426,0.129,0.00515,1,0.18,0.309,0.0123,24.7,0.947,0.977,0.925,40.3,39.4,39.4,946
2018-09-11,2017,12,50,254,309.49,0.55,2,Mod_Wet,46,7,6,4,75,138,0.45,171.5,0.55,171.5,0,0,0,0,-4,4,46,7,6,0,79,230,990,964.9,25.1,0.117,0.0103,0.000412,0.127,0.00508,1,0.174,0.301,0.012,24.8,0.946,0.975,0.922,39.4,38.4,38.4,921
2018-09-12,2017,12,50,255,305.39,0.56,2,Mod_Wet,46,7,6,4,75,138,0.45,167.4,0.55,167.4,0,0,0,0,-4,4,46,7,6,0,79,226,990,964.9,25.1,0.115,0.00998,0.000398,0.125,0.005,1,0.168,0.294,0.0117,24.8,0.945,0.973,0.919,38.4,37.4,37.4,897
2018-09-13,2017,12,50,256,301.29,0.56,2,Mod_Wet,46,7,6,4,75,138,0.46,163.3,0.54,163.3,0,0,0,0,-4,4,46,7,6,0,79,222,990,964.9,25.1,0.114,0.00963,0.000384,0.124,0.00493,1,0.163,0.287,0.0114,24.8,0.944,0.971,0.916,37.5,36.4,36.4,873
2018-09-14,2017,12,50,257,297.73,0.57,2,Mod_Wet,46,7,6,4,75,138,0.46,159.7,0.54,159.7,0,0,0,0,-4,4,46,7,6,0,79,219,990,964.9,25.1,0.113,0.00933,0.000371,0.122,0.00486,1,0.158,0.28,0.0112,24.8,0.942,0.97,0.914,36.7,35.6,35.6,853
2018-09-15,2017,12,50,258,294.18,0.57,2,Mod_Wet,46,7,6,4,75,138,0.47,156.2,0.53,156.2,0,0,0,0,-4,4,46,7,6,0,79,215,990,964.9,25.1,0.111,0.00903,0.000359,0.121,0.0048,1,0.153,0.274,0.0109,24.8,0.941,0.97,0.913,35.8,34.8,34.8,834
2018-09-16,2017,12,51,259,290.62,0.57,2,Mod_Wet,46,7,6,4,75,138,0.47,152.6,0.53,152.6,0,0,0,0,-4,4,46,7,6,0,79,212,990,964.9,25.1,0.11,0.00872,0.000347,0.119,0.00473,1,0.149,0.267,0.0106,24.9,0.94,0.97,0.912,35,33.9,33.9,815
2018-09-17,2017,12,51,260,287.07,0.58,2,Mod_Wet,46,7,6,4,75,138,0.48,149.1,0.52,149.1,0,0,0,0,-4,4,46,7,6,0,79,208,990,964.8,25.2,0.109,0.00842,0.000335,0.117,0.00467,1,0.144,0.261,0.0104,24.9,0.939,0.97,0.911,34.2,33.1,33.1,795
2018-09-18,2017,12,51,261,284.61,0.58,2,Mod_Wet,46,7,6,4,75,138,0.48,146.6,0.52,146.6,0,0,0,0,-4,4,46,7,6,0,79,206,990,964.8,25.2,0.108,0.00821,0.000326,0.116,0.00462,1,0.14,0.257,0.0102,24.9,0.938,0.97,0.91,33.6,32.6,32.6,782
2018-09-19,2017,12,51,262,281.6,0.59,2,Mod_Wet,46,7,6,4,75,138,0.49,143.6,0.51,143.6,0,0,0,0,-4,4,46,7,6,0,79,203,990,964.8,25.2,0.107,0.00796,0.000316,0.115,0.00457,1,0.136,0.251,0.00998,24.9,0.937,0.97,0.909,32.9,31.9,31.9,765
2018-09-20,2017,12,51,263,278.59,0.59,2,Mod_Wet,46,7,6,4,75,138,0.49,140.6,0.51,140.6,0,0,0,0,-4,4,46,7,6,0,79,200,990,964.8,25.2,0.106,0.0077,0.000306,0.114,0.00451,1,0.132,0.246,0.00977,24.9,0.935,0.97,0.907,32.2,31.2,31.2,749
2018-09-21,2017,12,51,264,275.58,0.6,3,Normal,40,6,4,3,65,118,0.43,157.6,0.57,157.6,0,0,0,0,-3,3,40,6,4,0,68,208,990,964.8,25.2,0.109,0.00914,0.000363,0.118,0.00468,1,0.155,0.273,0.0108,24.9,0.942,0.97,0.913,36.3,35.2,35.2,844
2018-09-22,2017,12,51,265,272.58,0.6,3,Normal,40,6,4,3,65,118,0.43,154.6,0.57,154.6,0,0,0,0,-3,3,40,6,4,0,68,205,990,964.8,25.2,0.108,0.00889,0.000353,0.117,0.00463,1,0.151,0.268,0.0106,24.9,0.941,0.97,0.912,35.6,34.5,34.5,828
2018-09-23,2017,12,52,266,269.57,0.6,3,Normal,40,6,4,3,65,118,0.44,151.6,0.56,151.6,0,0,0,0,-3,3,40,6,4,0,68,202,990,964.8,25.2,0.107,0.00863,0.000342,0.115,0.00457,1,0.147,0.262,0.0104,25,0.94,0.97,0.912,34.9,33.8,33.8,812
2018-09-24,2017,12,52,267,266.56,0.61,3,Normal,40,6,4,3,65,118,0.44,148.6,0.56,148.6,0,0,0,0,-3,3,40,6,4,0,68,199,990,964.8,25.2,0.106,0.00838,0.000332,0.114,0.00452,1,0.143,0.257,0.0102,25,0.939,0.97,0.91,34.2,33.1,33.1,795
2018-09-25,2017,12,52,268,263.55,0.61,3,Normal,40,6,4,3,65,118,0.45,145.6,0.55,145.6,0,0,0,0,-3,3,40,6,4,0,68,196,990,964.8,25.2,0.105,0.00812,0.000322,0.113,0.00446,1,0.139,0.252,0.00997,25,0.937,0.97,0.909,33.4,32.4,32.4,779
2018-09-26,2017,12,52,269,260.54,0.62,3,Normal,40,6,4,3,65,118,0.45,142.5,0.55,142.5,0,0,0,0,-3,3,40,6,4,0,68,193,990,964.7,25.3,0.103,0.00787,0.000311,0.111,0.00441,1,0.135,0.246,0.00975,25,0.936,0.97,0.908,32.7,31.7,31.7,762
2018-09-27,2017,12,52,270,258.08,0.62,3,Normal,40,6,4,3,65,118,0.46,140.1,0.54,140.1,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.103,0.00766,0.000303,0.11,0.00436,1,0.132,0.242,0.00957,25,0.935,0.97,0.907,32.1,31.2,31.2,748
2018-09-28,2017,12,52,271,255.62,0.63,3,Normal,40,6,4,3,65,118,0.46,137.6,0.54,137.6,0,0,0,0,-3,3,40,6,4,0,68,188,990,964.7,25.3,0.102,0.00745,0.000295,0.109,0.00432,1,0.128,0.237,0.0094,25,0.934,0.97,0.906,31.6,30.6,30.6,735
2018-09-29,2017,12,52,272,253.16,0.63,3,Normal,40,6,4,3,65,118,0.47,135.2,0.53,135.2,0,0,0,0,-3,3,40,6,4,0,68,185,990,964.7,25.3,0.101,0.00724,0.000286,0.108,0.00428,1,0.125,0.233,0.00922,25.1,0.933,0.97,0.905,31,30.1,30.1,721
2018-09-30,2017,12,53,273,250.7,0.64,3,Normal,40,6,4,3,65,118,0.47,132.7,0.53,132.7,0,0,0,0,-3,3,40,6,4,0,68,183,990,964.7,25.3,0.1,0.00703,0.000278,0.107,0.00423,1,0.122,0.229,0.00904,25.1,0.932,0.97,0.904,30.4,29.5,29.5,708
2018-10-01,2018,1,1,274,248.24,0.64,3,Normal,37,5,3,2,50,97,0.39,151.2,0.61,151.2,0,0,0,0,-2,2,37,5,3,0,52,196,990,964.7,25.3,0.105,0.00861,0.00034,0.113,0.00448,1,0.147,0.26,0.0103,25.1,0.939,0.97,0.911,34.9,33.9,33.9,813
2018-10-02,2018,1,1,275,246.87,0.64,3,Normal,37,5,3,2,50,97,0.39,149.9,0.61,149.9,0,0,0,0,-2,2,37,5,3,0,52,195,990,964.7,25.3,0.104,0.00849,0.000335,0.113,0.00446,1,0.145,0.258,0.0102,25.1,0.939,0.97,0.911,34.6,33.6,33.6,805
2018-10-03,2018,1,1,276,244.96,0.65,3,Normal,37,5,3,2,50,97,0.4,148,0.6,148,0,0,0,0,-2,2,37,5,3,0,52,193,990,964.7,25.3,0.104,0.00833,0.000329,0.112,0.00442,1,0.142,0.254,0.01,25.1,0.938,0.97,0.91,34.1,33.1,33.1,795
2018-10-04,2018,1,1,277,243.04,0.65,3,Normal,37,5,3,2,50,97,0.4,146,0.6,146,0,0,0,0,-2,2,37,5,3,0,52,191,990,964.7,25.3,0.103,0.00816,0.000322,0.111,0.00438,1,0.14,0.251,0.0099,25.1,0.937,0.97,0.909,33.7,32.7,32.7,784
2018-10-05,2018,1,1,278,241.13,0.66,3,Normal,37,5,3,2,50,97,0.4,144.1,0.6,144.1,0,0,0,0,-2,2,37,5,3,0,52,189,990,964.6,25.4,0.102,0.008,0.000316,0.11,0.00435,1,0.137,0.247,0.00976,25.1,0.937,0.97,0.908,33.2,32.2,32.2,774
2018-10-06,2018,1,1,279,239.22,0.66,3,Normal,37,5,3,2,50,97,0.41,142.2,0.59,142.2,0,0,0,0,-2,2,37,5,3,0,52,187,990,964.6,25.4,0.102,0.00784,0.000309,0.109,0.00431,1,0.134,0.244,0.00962,25.1,0.936,0.97,0.908,32.8,31.8,31.8,763
2018-10-07,2018,1,1,280,237.3,0.66,3,Normal,37,5,3,2,50,97,0.41,140.3,0.59,140.3,0,0,0,0,-2,2,37,5,3,0,52,185,990,964.6,25.4,0.101,0.00768,0.000302,0.109,0.00428,1,0.132,0.241,0.00948,25.1,0.935,0.97,0.907,32.3,31.4,31.4,753
2018-10-08,2018,1,2,281,235.39,0.67,3,Normal,37,5,3,2,50,97,0.41,138.4,0.59,138.4,0,0,0,0,-2,2,37,5,3,0,52,183,990,964.6,25.4,0.1,0.00751,0.000296,0.108,0.00424,1,0.129,0.237,0.00934,25.2,0.934,0.97,0.906,31.9,30.9,30.9,742
2018-10-09,2018,1,2,282,233.47,0.67,3,Normal,37,5,3,2,50,97,0.41,136.5,0.58,136.5,0,0,0,0,-2,2,37,5,3,0,52,181,990,964.6,25.4,0.0996,0.00735,0.000289,0.107,0.00421,1,0.127,0.234,0.0092,25.2,0.933,0.97,0.905,31.4,30.5,30.5,732
2018-10-10,2018,1,2,283,231.56,0.68,3,Normal,37,5,3,2,50,97,0.42,134.6,0.58,134.6,0,0,0,0,-2,2,37,5,3,0,52,180,990,964.6,25.4,0.0989,0.00719,0.000283,0.106,0.00418,1,0.124,0.23,0.00906,25.2,0.933,0.97,0.905,31,30.1,30.1,721
2018-10-11,2018,1,2,284,229.65,0.68,3,Normal,37,5,3,2,50,97,0.42,132.7,0.58,132.7,0,0,0,0,-2,2,37,5,3,0,52,178,990,964.6,25.4,0.0982,0.00703,0.000276,0.105,0.00414,1,0.122,0.227,0.00892,25.2,0.932,0.97,0.904,30.5,29.6,29.6,711
2018-10-12,2018,1,2,285,227.73,0.69,3,Normal,37,5,3,2,50,97,0.43,130.7,0.57,130.7,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0976,0.00686,0.00027,0.104,0.00411,1,0.119,0.223,0.00878,25.2,0.931,0.97,0.903,30.1,29.2,29.2,700
2018-10-13,2018,1,2,286,225.82,0.69,3,Normal,37,5,3,2,50,97,0.43,128.8,0.57,128.8,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.0969,0.0067,0.000263,0.104,0.00407,1,0.116,0.22,0.00865,25.2,0.93,0.97,0.902,29.6,28.8,28.8,690
2018-10-14,2018,1,2,287,223.9,0.7,3,Normal,37,5,3,2,50,97,0.43,126.9,0.57,126.9,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0962,0.00654,0.000257,0.103,0.00404,1,0.114,0.217,0.00851,25.2,0.929,0.97,0.901,29.2,28.3,28.3,680
2018-10-15,2018,1,3,288,225.27,0.69,3,Normal,37,5,3,2,50,97,0.43,128.3,0.57,128.3,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.6,25.4,0.0967,0.00665,0.000261,0.103,0.00406,1,0.116,0.219,0.00861,25.2,0.93,0.97,0.902,29.5,28.6,28.6,687
2018-10-16,2018,1,3,289,225.54,0.69,3,Normal,37,5,3,2,50,97,0.43,128.5,0.57,128.5,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.0968,0.00668,0.000262,0.103,0.00407,1,0.116,0.219,0.00863,25.2,0.93,0.97,0.902,29.6,28.7,28.7,689
2018-10-17,2018,1,3,290,223.08,0.7,3,Normal,37,5,3,2,50,97,0.43,126.1,0.56,126.1,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.0959,0.00647,0.000254,0.102,0.00402,1,0.113,0.215,0.00845,25.2,0.929,0.97,0.901,29,28.1,28.1,675
2018-10-18,2018,1,3,291,221.72,0.7,3,Normal,37,5,3,2,50,97,0.44,124.7,0.56,124.7,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0954,0.00635,0.000249,0.102,0.004,1,0.111,0.213,0.00835,25.3,0.928,0.97,0.901,28.7,27.8,27.8,668
2018-10-19,2018,1,3,292,219.8,0.71,3,Normal,37,5,3,2,50,97,0.44,122.8,0.56,122.8,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0948,0.00619,0.000243,0.101,0.00396,1,0.108,0.209,0.00821,25.3,0.927,0.97,0.899,28.2,27.4,27.4,657
2018-10-20,2018,1,3,293,217.89,0.71,3,Normal,37,5,3,2,50,97,0.45,120.9,0.56,120.9,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0941,0.00603,0.000236,0.1,0.00393,1,0.106,0.206,0.00807,25.3,0.926,0.97,0.898,27.8,26.9,26.9,646
2018-10-21,2018,1,3,294,215.97,0.72,3,Normal,37,5,3,2,50,97,0.45,119,0.55,119,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0934,0.00586,0.00023,0.0993,0.00389,1,0.103,0.202,0.00793,25.3,0.924,0.97,0.897,27.3,26.5,26.5,635
2018-10-22,2018,1,4,295,214.06,0.72,3,Normal,37,5,3,2,50,97,0.45,117.1,0.55,117.1,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0927,0.0057,0.000223,0.0984,0.00386,1,0.101,0.199,0.0078,25.3,0.923,0.97,0.895,26.8,26,26,625
2018-10-23,2018,1,4,296,212.69,0.73,3,Normal,37,5,3,2,50,97,0.46,115.7,0.54,115.7,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0922,0.00558,0.000219,0.0978,0.00383,1,0.0987,0.197,0.0077,25.3,0.922,0.97,0.894,26.5,25.7,25.7,617
2018-10-24,2018,1,4,297,210.78,0.74,3,Normal,37,5,3,2,50,97,0.46,113.8,0.54,113.8,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0916,0.00542,0.000212,0.097,0.0038,1,0.0961,0.193,0.00756,25.3,0.921,0.97,0.893,26,25.3,25.3,606
2018-10-25,2018,1,4,298,208.86,0.74,3,Normal,37,5,3,2,50,97,0.46,111.9,0.54,111.9,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.0909,0.00526,0.000206,0.0962,0.00376,1,0.0935,0.19,0.00742,25.4,0.919,0.97,0.892,25.6,24.8,24.8,595
2018-10-26,2018,1,4,299,206.95,0.75,3,Normal,37,5,3,2,50,97,0.47,110,0.53,110,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0902,0.0051,0.000199,0.0953,0.00373,1,0.0909,0.186,0.00729,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
2018-10-27,2018,1,4,300,205.04,0.76,3,Normal,37,5,3,2,50,97,0.47,108,0.53,108,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0895,0.00493,0.000193,0.0945,0.00369,1,0.0884,0.183,0.00715,25.4,0.916,0.97,0.889,24.6,23.9,23.9,574
2018-10-28,2018,1,4,301,203.12,0.77,3,Normal,37,5,3,2,50,97,0.48,106.1,0.52,106.1,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0889,0.00477,0.000186,0.0936,0.00366,1,0.0858,0.179,0.00701,25.4,0,0,0,0,0,0,0
2018-10-29,2018,1,5,302,201.21,0.77,3,Normal,37,5,3,2,50,97,0.48,104.2,0.52,104.2,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.0882,0.00461,0.00018,0.0928,0.00363,1,0.0832,0.176,0.00688,25.4,0,0,0,0,0,0,0
2018-10-30,2018,1,5,303,199.29,0.78,3,Normal,37,5,3,2,50,97,0.49,102.3,0.51,102.3,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0875,0.00444,0.000174,0.092,0.00359,1,0.0806,0.173,0.00674,25.4,0,0,0,0,0,0,0
2018-10-31,2018,1,5,304,197.38,0.78,3,Normal,37,5,3,2,50,97,0.49,100.4,0.51,100.4,0,0,0,0,-2,2,37,5,3,0,52,145,990,964.4,25.6,0.0868,0.00428,0.000167,0.0911,0.00356,1,0.078,0.169,0.00661,25.4,0,0,0,0,0,0,0
2018-11-01,2018,2,5,305,196.56,0.79,3,Normal,36,5,3,2,47,93,0.47,103.6,0.53,103.6,0,0,0,0,-2,2,36,5,3,0,49,148,990,964.4,25.6,0.0876,0.00455,0.000178,0.0922,0.0036,1,0.0823,0.174,0.00682,25.4,0,0,0,0,0,0,0
2018-11-02,2018,2,5,306,196.83,0.79,3,Normal,36,5,3,2,47,93,0.47,103.8,0.53,103.8,0,0,0,0,-2,2,36,5,3,0,49,148,990,964.4,25.6,0.0877,0.00458,0.000179,0.0923,0.00361,1,0.0827,0.175,0.00684,25.4,0,0,0,0,0,0,0
2018-11-03,2018,2,5,307,199.84,0.78,3,Normal,36,5,3,2,47,93,0.47,106.8,0.54,106.8,0,0,0,0,-2,2,36,5,3,0,49,151,990,964.4,25.6,0.0888,0.00483,0.000189,0.0936,0.00366,1,0.0867,0.18,0.00704,25.4,0,0,0,0,0,0,0
2018-11-04,2018,2,5,308,202.3,0.77,3,Normal,36,5,3,2,47,93,0.46,109.3,0.54,109.3,0,0,0,0,-2,2,36,5,3,0,49,153,990,964.4,25.6,0.0896,0.00504,0.000197,0.0947,0.0037,1,0.0901,0.185,0.00722,25.4,0,0,0,0,0,0,0
2018-11-05,2018,2,6,309,203.67,0.76,3,Normal,36,5,3,2,47,93,0.46,110.7,0.54,110.7,0,0,0,0,-2,2,36,5,3,0,49,155,990,964.4,25.6,0.0901,0.00516,0.000202,0.0953,0.00372,1,0.0919,0.187,0.00732,25.4,0.918,0.97,0.891,25.3,24.5,24.5,589
2018-11-06,2018,2,6,310,206.68,0.75,3,Normal,36,5,3,2,47,93,0.45,113.7,0.55,113.7,0,0,0,0,-2,2,36,5,3,0,49,158,990,964.4,25.6,0.0912,0.00541,0.000212,0.0966,0.00378,1,0.096,0.193,0.00753,25.4,0.92,0.97,0.893,26,25.2,25.2,606
2018-11-07,2018,2,6,311,206.95,0.75,3,Normal,36,5,3,2,47,93,0.45,114,0.55,114,0,0,0,0,-2,2,36,5,3,0,49,158,990,964.4,25.6,0.0913,0.00544,0.000213,0.0967,0.00378,1,0.0963,0.193,0.00755,25.4,0.921,0.97,0.893,26.1,25.3,25.3,608
2018-11-08,2018,2,6,312,208.86,0.74,3,Normal,36,5,3,2,47,93,0.45,115.9,0.56,115.9,0,0,0,0,-2,2,36,5,3,0,49,160,990,964.5,25.5,0.092,0.0056,0.000219,0.0975,0.00382,1,0.0989,0.196,0.00769,25.4,0.922,0.97,0.894,26.6,25.8,25.8,618
2018-11-09,2018,2,6,313,211.87,0.73,3,Normal,36,5,3,2,47,93,0.44,118.9,0.56,118.9,0,0,0,0,-2,2,36,5,3,0,49,163,990,964.5,25.5,0.093,0.00585,0.000229,0.0989,0.00387,1,0.103,0.202,0.00791,25.3,0.924,0.97,0.896,27.3,26.5,26.5,635
2018-11-10,2018,2,6,314,211.05,0.74,3,Normal,36,5,3,2,47,93,0.44,118,0.56,118,0,0,0,0,-2,2,36,5,3,0,49,162,990,964.5,25.5,0.0927,0.00578,0.000227,0.0985,0.00386,1,0.102,0.2,0.00785,25.3,0.924,0.97,0.896,27.1,26.3,26.3,631
2018-11-11,2018,2,6,315,209.68,0.74,4,Mod_Dry,29,4,2,2,30,67,0.32,142.7,0.68,142.7,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0982,0.00788,0.000308,0.106,0.00415,1,0.135,0.241,0.00944,25.3,0.936,0.97,0.908,33.1,32.1,32.1,771
2018-11-12,2018,2,7,316,210.51,0.74,4,Mod_Dry,29,4,2,2,30,67,0.32,143.5,0.68,143.5,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0985,0.00795,0.000311,0.106,0.00417,1,0.136,0.243,0.0095,25.3,0.936,0.97,0.908,33.3,32.3,32.3,776
2018-11-13,2018,2,7,317,211.87,0.73,4,Mod_Dry,29,4,2,2,30,67,0.32,144.9,0.68,144.9,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.099,0.00806,0.000316,0.107,0.00419,1,0.138,0.245,0.0096,25.3,0.937,0.97,0.908,33.6,32.6,32.6,783
2018-11-14,2018,2,7,318,211.05,0.74,4,Mod_Dry,29,4,2,2,30,67,0.32,144.1,0.68,144.1,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0987,0.00799,0.000313,0.107,0.00418,1,0.137,0.244,0.00954,25.3,0.936,0.97,0.908,33.4,32.4,32.4,779
2018-11-15,2018,2,7,319,209.14,0.74,4,Mod_Dry,29,4,2,2,30,67,0.32,142.1,0.68,142.1,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.098,0.00783,0.000307,0.106,0.00414,1,0.134,0.24,0.00941,25.3,0.935,0.97,0.907,33,32,32,768
2018-11-16,2018,2,7,320,207.22,0.75,4,Mod_Dry,29,4,2,2,30,67,0.32,140.2,0.68,140.2,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0974,0.00767,0.0003,0.105,0.00411,1,0.132,0.237,0.00927,25.3,0.935,0.97,0.907,32.5,31.6,31.6,758
2018-11-17,2018,2,7,321,208.04,0.75,4,Mod_Dry,29,4,2,2,30,67,0.32,141,0.68,141,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0977,0.00774,0.000303,0.105,0.00412,1,0.133,0.238,0.00933,25.3,0.935,0.97,0.907,32.7,31.8,31.8,762
2018-11-18,2018,2,7,322,208.86,0.74,4,Mod_Dry,29,4,2,2,30,67,0.32,141.9,0.68,141.9,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.098,0.00781,0.000306,0.106,0.00414,1,0.134,0.24,0.00939,25.3,0.935,0.97,0.907,32.9,31.9,31.9,767
2018-11-19,2018,2,8,323,207.5,0.75,4,Mod_Dry,29,4,2,2,30,67,0.32,140.5,0.68,140.5,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0975,0.00769,0.000301,0.105,0.00412,1,0.132,0.237,0.00929,25.3,0.935,0.97,0.907,32.6,31.6,31.6,759
2018-11-20,2018,2,8,324,207.22,0.75,4,Mod_Dry,29,4,2,2,30,67,0.32,140.2,0.68,140.2,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0974,0.00767,0.0003,0.105,0.00411,1,0.132,0.237,0.00927,25.3,0.935,0.97,0.907,32.5,31.6,31.6,758
2018-11-21,2018,2,8,325,207.5,0.75,4,Mod_Dry,29,4,2,2,30,67,0.32,140.5,0.68,140.5,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0975,0.00769,0.000301,0.105,0.00412,1,0.132,0.237,0.00929,25.3,0.935,0.97,0.907,32.6,31.6,31.6,759
2018-11-22,2018,2,8,326,207.77,0.75,4,Mod_Dry,29,4,2,2,30,67,0.32,140.8,0.68,140.8,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0976,0.00772,0.000302,0.105,0.00412,1,0.133,0.238,0.00931,25.3,0.935,0.97,0.907,32.7,31.7,31.7,761
2018-11-23,2018,2,8,327,206.95,0.75,4,Mod_Dry,29,4,2,2,30,67,0.32,139.9,0.68,139.9,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0973,0.00765,0.000299,0.105,0.00411,1,0.131,0.236,0.00925,25.3,0.934,0.97,0.906,32.5,31.5,31.5,756
2018-11-24,2018,2,8,328,209.96,0.74,4,Mod_Dry,29,4,2,2,30,67,0.32,143,0.68,143,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0983,0.0079,0.000309,0.106,0.00416,1,0.135,0.242,0.00946,25.3,0.936,0.97,0.908,33.2,32.2,32.2,773
2018-11-25,2018,2,8,329,211.33,0.73,4,Mod_Dry,29,4,2,2,30,67,0.32,144.3,0.68,144.3,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0988,0.00802,0.000314,0.107,0.00418,1,0.137,0.244,0.00956,25.3,0.936,0.97,0.908,33.5,32.5,32.5,780
2018-11-26,2018,2,9,330,213.24,0.73,4,Mod_Dry,29,4,2,2,30,67,0.31,146.2,0.69,146.2,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0995,0.00818,0.000321,0.108,0.00422,1,0.14,0.248,0.0097,25.3,0.937,0.97,0.909,34,32.9,32.9,791
2018-11-27,2018,2,9,331,215.15,0.72,4,Mod_Dry,29,4,2,2,30,67,0.31,148.2,0.69,148.2,0,0,0,0,-2,2,29,4,2,0,32,183,990,964.5,25.5,0.1,0.00834,0.000327,0.109,0.00425,1,0.143,0.251,0.00984,25.3,0.938,0.97,0.91,34.4,33.4,33.4,801
2018-11-28,2018,2,9,332,217.07,0.72,4,Mod_Dry,29,4,2,2,30,67,0.31,150.1,0.69,150.1,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00851,0.000334,0.109,0.00429,1,0.145,0.254,0.00998,25.2,0.939,0.97,0.911,34.9,33.8,33.8,812
2018-11-29,2018,2,9,333,218.98,0.71,4,Mod_Dry,29,4,2,2,30,67,0.31,152,0.69,152,0,0,0,0,-2,2,29,4,2,0,32,187,990,964.5,25.5,0.102,0.00867,0.00034,0.11,0.00432,1,0.148,0.258,0.0101,25.2,0.939,0.97,0.911,35.3,34.3,34.3,822
2018-11-30,2018,2,9,334,218.16,0.71,4,Mod_Dry,29,4,2,2,30,67,0.31,151.2,0.69,151.2,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.0086,0.000337,0.11,0.00431,1,0.147,0.256,0.0101,25.2,0.939,0.97,0.911,35.1,34.1,34.1,818
2018-12-01,2018,3,9,335,220.62,0.71,5,Dry,26,4,3,2,24,59,0.27,161.6,0.73,161.6,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.00949,0.000372,0.114,0.00446,1,0.161,0.274,0.0108,25.2,0.942,0.971,0.915,37.6,36.5,36.5,877
2018-12-02,2018,3,9,336,221.99,0.7,5,Dry,26,4,3,2,24,59,0.27,163,0.73,163,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.0096,0.000377,0.114,0.00449,1,0.163,0.277,0.0109,25.2,0.943,0.972,0.916,38,36.9,36.9,885
2018-12-03,2018,3,10,337,223.9,0.7,5,Dry,26,4,3,2,24,59,0.26,164.9,0.74,164.9,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00977,0.000384,0.115,0.00452,1,0.165,0.28,0.011,25.2,0.943,0.973,0.918,38.4,37.4,37.4,897
2018-12-04,2018,3,10,338,227.46,0.69,5,Dry,26,4,3,2,24,59,0.26,168.5,0.74,168.5,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.107,0.0101,0.000396,0.117,0.00459,1,0.17,0.287,0.0113,25.1,0.945,0.974,0.92,39.2,38.2,38.2,918
2018-12-05,2018,3,10,339,229.92,0.68,5,Dry,26,4,3,2,24,59,0.26,170.9,0.74,170.9,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.108,0.0103,0.000404,0.118,0.00463,1,0.173,0.291,0.0114,25.1,0.945,0.976,0.922,39.8,38.8,38.8,932
2018-12-06,2018,3,10,340,231.29,0.68,5,Dry,26,4,3,2,24,59,0.26,172.3,0.74,172.3,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000409,0.118,0.00466,1,0.175,0.293,0.0115,25.1,0.946,0.976,0.923,40.1,39.2,39.2,941
2018-12-07,2018,3,10,341,234.29,0.67,5,Dry,26,4,3,2,24,59,0.25,175.3,0.75,175.3,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000419,0.12,0.00471,1,0.179,0.299,0.0118,25.1,0.947,0.978,0.926,40.8,39.9,39.9,958
2018-12-08,2018,3,10,342,237.3,0.66,5,Dry,26,4,3,2,24,59,0.25,178.3,0.75,178.3,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.00043,0.121,0.00477,1,0.183,0.304,0.012,25.1,0.948,0.979,0.928,41.5,40.7,40.7,977
2018-12-09,2018,3,10,343,238.12,0.66,5,Dry,26,4,3,2,24,59,0.25,179.1,0.75,179.1,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.011,0.000433,0.121,0.00478,1,0.184,0.306,0.012,25.1,0.948,0.98,0.929,41.7,40.9,40.9,982
2018-12-10,2018,3,11,344,236.76,0.67,5,Dry,26,4,3,2,24,59,0.25,177.8,0.75,177.8,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.000428,0.121,0.00476,1,0.182,0.303,0.0119,25.1,0.948,0.979,0.928,41.4,40.6,40.6,973
2018-12-11,2018,3,11,345,234.84,0.67,5,Dry,26,4,3,2,24,59,0.25,175.8,0.75,175.8,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.000421,0.12,0.00472,1,0.18,0.3,0.0118,25.1,0.947,0.978,0.926,41,40.1,40.1,962
2018-12-12,2018,3,11,346,233.47,0.67,5,Dry,26,4,3,2,24,59,0.25,174.5,0.75,174.5,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0106,0.000417,0.119,0.0047,1,0.178,0.297,0.0117,25.1,0.946,0.977,0.925,40.7,39.7,39.7,954
2018-12-13,2018,3,11,347,230.47,0.68,5,Dry,26,4,3,2,24,59,0.26,171.5,0.74,171.5,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.108,0.0103,0.000406,0.118,0.00464,1,0.174,0.292,0.0115,25.1,0.945,0.976,0.923,39.9,39,39,936
2018-12-14,2018,3,11,348,228.55,0.68,5,Dry,26,4,3,2,24,59,0.26,169.6,0.74,169.6,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.0004,0.117,0.00461,1,0.171,0.289,0.0113,25.1,0.945,0.975,0.921,39.5,38.5,38.5,924
2018-12-15,2018,3,11,349,228.83,0.68,5,Dry,26,4,3,2,24,59,0.26,169.8,0.74,169.8,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000401,0.117,0.00461,1,0.172,0.289,0.0114,25.1,0.945,0.975,0.921,39.6,38.6,38.6,926
2018-12-16,2018,3,11,350,229.65,0.68,5,Dry,26,4,3,2,24,59,0.26,170.7,0.74,170.7,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.107,0.0103,0.000403,0.118,0.00463,1,0.173,0.291,0.0114,25.1,0.945,0.975,0.922,39.8,38.8,38.8,931
2018-12-17,2018,3,12,351,227.73,0.69,5,Dry,26,4,3,2,24,59,0.26,168.7,0.74,168.7,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000397,0.117,0.00459,1,0.17,0.287,0.0113,25.1,0.945,0.975,0.921,39.3,38.3,38.3,919
2018-12-18,2018,3,12,352,226.36,0.69,5,Dry,26,4,3,2,24,59,0.26,167.4,0.74,167.4,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00998,0.000392,0.116,0.00457,1,0.168,0.285,0.0112,25.2,0.944,0.974,0.919,39,38,38,911
2018-12-19,2018,3,12,353,225,0.69,5,Dry,26,4,3,2,24,59,0.26,166,0.74,166,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.5,25.5,0.106,0.00986,0.000387,0.116,0.00454,1,0.167,0.282,0.0111,25.2,0.944,0.973,0.918,38.7,37.6,37.6,903
2018-12-20,2018,3,12,354,226.91,0.69,5,Dry,26,4,3,2,24,59,0.26,167.9,0.74,167.9,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.01,0.000394,0.116,0.00458,1,0.169,0.286,0.0112,25.2,0.944,0.974,0.92,39.1,38.1,38.1,914
2018-12-21,2018,3,12,355,228.28,0.69,5,Dry,26,4,3,2,24,59,0.26,169.3,0.74,169.3,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000399,0.117,0.0046,1,0.171,0.288,0.0113,25.1,0.945,0.975,0.921,39.4,38.4,38.4,923
2018-12-22,2018,3,12,356,228.55,0.68,5,Dry,26,4,3,2,24,59,0.26,169.6,0.74,169.6,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.0004,0.117,0.00461,1,0.171,0.289,0.0113,25.1,0.945,0.975,0.921,39.5,38.5,38.5,924
2018-12-23,2018,3,12,357,229.92,0.68,5,Dry,26,4,3,2,24,59,0.26,170.9,0.74,170.9,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.108,0.0103,0.000404,0.118,0.00463,1,0.173,0.291,0.0114,25.1,0.945,0.976,0.922,39.8,38.8,38.8,932
2018-12-24,2018,3,13,358,229.65,0.68,5,Dry,26,4,3,2,24,59,0.26,170.7,0.74,170.7,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.107,0.0103,0.000403,0.118,0.00463,1,0.173,0.291,0.0114,25.1,0.945,0.975,0.922,39.8,38.8,38.8,931
2018-12-25,2018,3,13,359,229.37,0.68,5,Dry,26,4,3,2,24,59,0.26,170.4,0.74,170.4,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000402,0.118,0.00462,1,0.172,0.29,0.0114,25.1,0.945,0.975,0.922,39.7,38.7,38.7,929
2018-12-26,2018,3,13,360,232.38,0.68,5,Dry,26,4,3,2,24,59,0.25,173.4,0.75,173.4,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0105,0.000413,0.119,0.00468,1,0.177,0.295,0.0116,25.1,0.946,0.977,0.924,40.4,39.5,39.5,947
2018-12-27,2018,3,13,361,233.2,0.67,5,Dry,26,4,3,2,24,59,0.25,174.2,0.75,174.2,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0106,0.000416,0.119,0.00469,1,0.178,0.297,0.0117,25.1,0.946,0.977,0.925,40.6,39.7,39.7,952
2018-12-28,2018,3,13,362,234.02,0.67,5,Dry,26,4,3,2,24,59,0.25,175,0.75,175,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0106,0.000418,0.12,0.00471,1,0.179,0.298,0.0117,25.1,0.947,0.978,0.926,40.8,39.9,39.9,957
2018-12-29,2018,3,13,363,237.03,0.67,5,Dry,26,4,3,2,24,59,0.25,178,0.75,178,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.000429,0.121,0.00476,1,0.183,0.304,0.012,25.1,0.948,0.979,0.928,41.5,40.6,40.6,975
2018-12-30,2018,3,13,364,239.49,0.66,5,Dry,26,4,3,2,24,59,0.25,180.5,0.75,180.5,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.0111,0.000437,0.122,0.00481,1,0.186,0.308,0.0121,25.1,0.948,0.98,0.929,42.1,41.2,41.2,989
2018-12-31,2018,3,14,365,241.95,0.66,5,Dry,26,4,3,2,24,59,0.24,182.9,0.76,182.9,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000446,0.123,0.00485,1,0.189,0.313,0.0123,25,0.949,0.98,0.93,42.6,41.8,41.8,1000
2019-01-01,2018,4,14,1,241.13,0.66,5,Dry,29,5,4,2,33,73,0.3,168.1,0.7,168.1,0,0,0,0,-2,2,29,5,4,0,35,206,990,964.6,25.4,0.108,0.01,0.000396,0.118,0.00467,1,0.169,0.288,0.0114,25.1,0.945,0.974,0.92,39,38,38,913
2019-01-02,2018,4,14,2,240.86,0.66,5,Dry,29,5,4,2,33,73,0.3,167.9,0.7,167.9,0,0,0,0,-2,2,29,5,4,0,35,206,990,964.6,25.4,0.108,0.01,0.000395,0.118,0.00466,1,0.169,0.287,0.0113,25.1,0.945,0.974,0.92,39,38,38,911
2019-01-03,2018,4,14,3,243.86,0.65,5,Dry,29,5,4,2,33,73,0.3,170.9,0.7,170.9,0,0,0,0,-2,2,29,5,4,0,35,209,990,964.7,25.3,0.109,0.0103,0.000405,0.12,0.00472,1,0.173,0.293,0.0116,25,0.945,0.975,0.922,39.7,38.7,38.7,929
2019-01-04,2018,4,14,4,246.33,0.65,5,Dry,29,5,4,2,33,73,0.3,173.3,0.7,173.3,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0105,0.000414,0.121,0.00476,1,0.176,0.297,0.0117,25,0.946,0.977,0.924,40.3,39.3,39.3,943
2019-01-05,2018,4,14,5,248.79,0.64,5,Dry,29,5,4,2,33,73,0.29,175.8,0.71,175.8,0,0,0,0,-2,2,29,5,4,0,35,214,990,964.7,25.3,0.111,0.0107,0.000422,0.122,0.00481,1,0.18,0.301,0.0119,25,0.947,0.978,0.926,40.8,39.9,39.9,958
2019-01-06,2018,4,14,6,249.06,0.64,5,Dry,29,5,4,2,33,73,0.29,176.1,0.71,176.1,0,0,0,0,-2,2,29,5,4,0,35,214,990,964.7,25.3,0.111,0.0107,0.000423,0.122,0.00481,1,0.18,0.302,0.0119,25,0.947,0.978,0.926,40.9,40,40,960
2019-01-07,2018,4,15,7,249.88,0.64,5,Dry,29,5,4,2,33,73,0.29,176.9,0.71,176.9,0,0,0,0,-2,2,29,5,4,0,35,215,990,964.7,25.3,0.111,0.0108,0.000426,0.122,0.00483,1,0.181,0.303,0.012,25,0.947,0.978,0.927,41.1,40.2,40.2,965
2019-01-08,2018,4,15,8,252.89,0.63,5,Dry,29,5,4,2,33,73,0.29,179.9,0.71,179.9,0,0,0,0,-2,2,29,5,4,0,35,218,990,964.7,25.3,0.112,0.011,0.000437,0.123,0.00488,1,0.185,0.309,0.0122,25,0.948,0.98,0.929,41.8,41,41,983
2019-01-09,2018,4,15,9,253.16,0.63,5,Dry,29,5,4,2,33,73,0.29,180.2,0.71,180.2,0,0,0,0,-2,2,29,5,4,0,35,218,990,964.7,25.3,0.113,0.0111,0.000438,0.124,0.00489,1,0.186,0.309,0.0122,25,0.948,0.98,0.929,41.9,41,41,984
2019-01-10,2018,4,15,10,250.15,0.64,5,Dry,29,5,4,2,33,73,0.29,177.2,0.71,177.2,0,0,0,0,-2,2,29,5,4,0,35,215,990,964.7,25.3,0.111,0.0108,0.000427,0.122,0.00483,1,0.182,0.304,0.012,25,0.947,0.978,0.927,41.1,40.3,40.3,966
2019-01-11,2018,4,15,11,250.97,0.64,5,Dry,29,5,4,2,33,73,0.29,178,0.71,178,0,0,0,0,-2,2,29,5,4,0,35,216,990,964.7,25.3,0.112,0.0109,0.00043,0.123,0.00485,1,0.183,0.305,0.0121,25,0.948,0.979,0.928,41.3,40.5,40.5,971
2019-01-12,2018,4,15,12,254.53,0.63,5,Dry,29,5,4,2,33,73,0.29,181.5,0.71,181.5,0,0,0,0,-2,2,29,5,4,0,35,220,990,964.7,25.3,0.113,0.0112,0.000442,0.124,0.00491,1,0.188,0.312,0.0123,25,0.949,0.98,0.93,42.2,41.3,41.3,992
2019-01-13,2018,4,15,13,258.08,0.62,5,Dry,29,5,4,2,33,73,0.28,185.1,0.72,185.1,0,0,0,0,-2,2,29,5,4,0,35,223,990,964.7,25.3,0.114,0.0115,0.000454,0.126,0.00498,1,0.192,0.318,0.0126,24.9,0.95,0.98,0.931,43,42.2,42.2,1010
2019-01-14,2018,4,16,14,261.64,0.62,5,Dry,29,5,4,2,33,73,0.28,188.6,0.72,188.6,0,0,0,0,-2,2,29,5,4,0,35,227,990,964.7,25.3,0.116,0.0118,0.000467,0.127,0.00504,1,0.197,0.324,0.0128,24.9,0.951,0.98,0.932,43.9,43,43,1030
2019-01-15,2018,4,16,15,263.55,0.61,5,Dry,29,5,4,2,33,73,0.28,190.6,0.72,190.6,0,0,0,0,-2,2,29,5,4,0,35,229,990,964.8,25.2,0.116,0.0119,0.000473,0.128,0.00508,1,0.2,0.328,0.013,24.9,0.952,0.98,0.933,44.3,43.4,43.4,1040
2019-01-16,2018,4,16,16,261.64,0.62,5,Dry,29,5,4,2,33,73,0.28,188.6,0.72,188.6,0,0,0,0,-2,2,29,5,4,0,35,227,990,964.7,25.3,0.116,0.0118,0.000467,0.127,0.00504,1,0.197,0.324,0.0128,24.9,0.951,0.98,0.932,43.9,43,43,1030
2019-01-17,2018,4,16,17,263.55,0.61,5,Dry,29,5,4,2,33,73,0.28,190.6,0.72,190.6,0,0,0,0,-2,2,29,5,4,0,35,229,990,964.8,25.2,0.116,0.0119,0.000473,0.128,0.00508,1,0.2,0.328,0.013,24.9,0.952,0.98,0.933,44.3,43.4,43.4,1040
2019-01-18,2018,4,16,18,266.56,0.61,5,Dry,29,5,4,2,33,73,0.27,193.6,0.73,193.6,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.117,0.0122,0.000484,0.129,0.00513,1,0.204,0.333,0.0132,24.9,0.953,0.98,0.934,45,44.1,44.1,1060
2019-01-19,2018,4,16,19,266.83,0.61,5,Dry,29,5,4,2,33,73,0.27,193.8,0.73,193.8,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.117,0.0122,0.000485,0.13,0.00514,1,0.204,0.334,0.0132,24.9,0.953,0.98,0.934,45.1,44.2,44.2,1060
2019-01-20,2018,4,16,20,269.29,0.6,5,Dry,29,5,4,2,33,73,0.27,196.3,0.73,196.3,0,0,0,0,-2,2,29,5,4,0,35,234,990,964.8,25.2,0.118,0.0124,0.000493,0.131,0.00518,1,0.207,0.338,0.0134,24.9,0.954,0.98,0.934,45.7,44.8,44.8,1070
2019-01-21,2018,4,17,21,275.58,0.6,5,Dry,29,5,4,2,33,73,0.27,202.6,0.73,202.6,0,0,0,0,-2,2,29,5,4,0,35,241,990,964.8,25.2,0.12,0.013,0.000515,0.133,0.00529,1,0.216,0.349,0.0139,24.8,0.955,0.98,0.936,47.2,46.2,46.2,1110
2019-01-22,2018,4,17,22,280.23,0.59,5,Dry,29,5,4,2,33,73,0.26,207.2,0.74,207.2,0,0,0,0,-2,2,29,5,4,0,35,245,990,964.8,25.2,0.122,0.0134,0.000531,0.135,0.00538,1,0.222,0.358,0.0142,24.8,0.956,0.98,0.937,48.2,47.3,47.3,1130
2019-01-23,2018,4,17,23,283.24,0.58,5,Dry,29,5,4,2,33,73,0.26,210.2,0.74,210.2,0,0,0,0,-2,2,29,5,4,0,35,248,990,964.8,25.2,0.123,0.0136,0.000541,0.137,0.00543,1,0.226,0.363,0.0144,24.8,0.957,0.98,0.937,48.9,47.9,47.9,1150
2019-01-24,2018,4,17,24,287.34,0.58,5,Dry,29,5,4,2,33,73,0.25,214.3,0.75,214.3,0,0,0,0,-2,2,29,5,4,0,35,252,990,964.8,25.2,0.125,0.014,0.000555,0.139,0.00551,1,0.232,0.37,0.0147,24.8,0.957,0.98,0.938,49.9,48.2,48.2,1160
2019-01-25,2018,4,17,25,290.9,0.57,5,Dry,29,5,4,2,33,73,0.25,217.9,0.75,217.9,0,0,0,0,-2,2,29,5,4,0,35,256,990,964.9,25.1,0.126,0.0143,0.000568,0.14,0.00557,1,0.237,0.377,0.015,24.8,0.958,0.98,0.939,50.7,48.2,48.2,1160
