date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2019-01-26,2018,4,17,26,296.09,0.57,5,Dry,29,5,4,2,33,73,0.25,223.1,0.75,223.1,0,0,0,0,-2,2,29,5,4,0,35,261,990,964.9,25.1,0.128,0.0147,0.000586,0.142,0.00567,1,0.244,0.386,0.0154,24.7,0.959,0.98,0.94,51.9,48.2,48.2,1160
2019-01-27,2018,4,17,27,301.83,0.56,5,Dry,29,5,4,2,33,73,0.24,228.8,0.76,228.8,0,0,0,0,-2,2,29,5,4,0,35,267,990,964.9,25.1,0.13,0.0152,0.000606,0.145,0.00578,2,0.097,0.242,0.00964,24.8,0.923,0.97,0.895,25.7,25,49.9,1200
2019-01-28,2018,4,18,28,311.4,0.55,5,Dry,29,5,4,2,33,73,0.23,238.4,0.77,238.4,0,0,0,0,-2,2,29,5,4,0,35,276,990,965,25,0.133,0.016,0.000639,0.149,0.00595,2,0.103,0.253,0.0101,24.8,0.926,0.97,0.898,26.8,26,52,1250
2019-01-29,2018,4,18,29,321.52,0.54,5,Dry,29,5,4,2,33,73,0.23,248.5,0.77,248.5,0,0,0,0,-2,2,29,5,4,0,35,287,990,965,25,0.137,0.0169,0.000675,0.154,0.00614,2,0.11,0.264,0.0106,24.7,0.929,0.97,0.901,28,27.1,54.3,1300
2019-01-30,2018,4,18,30,332.18,0.53,5,Dry,29,5,4,2,33,73,0.22,259.2,0.78,259.2,0,0,0,0,-2,2,29,5,4,0,35,297,990,965.1,24.9,0.14,0.0213,0.000855,0.162,0.00649,2,0.117,0.279,0.0112,24.7,0.931,0.97,0.903,29.2,28.3,56.6,1360
2019-01-31,2018,4,18,31,340.11,0.52,5,Dry,29,5,4,2,33,73,0.21,267.1,0.79,267.1,0,0,0,0,-2,2,29,5,4,0,35,305,990,965.1,24.9,0.143,0.0251,0.00101,0.168,0.00676,2,0.123,0.291,0.0117,24.6,0.933,0.97,0.905,30.1,29.2,58.3,1400
2019-02-01,2018,5,18,32,346.95,0.51,5,Dry,31,6,4,3,41,85,0.24,261.9,0.76,261.9,0,0,0,0,-3,3,31,6,4,0,44,303,990,965.1,24.9,0.142,0.0226,0.000911,0.165,0.00664,2,0.119,0.284,0.0114,24.6,0.932,0.97,0.904,29.4,28.5,57.1,1370
2019-02-02,2018,5,18,33,355.97,0.5,5,Dry,31,6,4,3,41,85,0.24,271,0.76,271,0,0,0,0,-3,3,31,6,4,0,44,312,990,965.2,24.8,0.146,0.0269,0.00108,0.173,0.00695,2,0.125,0.298,0.012,24.5,0.934,0.97,0.906,30.4,29.5,59,1420
2019-02-03,2018,5,18,34,365,0.49,5,Dry,31,6,4,3,41,85,0.23,280,0.77,280,0,0,0,0,-3,3,31,6,4,0,44,321,990,965.2,24.8,0.149,0.0312,0.00126,0.18,0.00726,2,0.132,0.311,0.0126,24.5,0.936,0.97,0.908,31.4,30.5,61,1460
2019-02-04,2018,5,19,35,374.02,0.48,5,Dry,31,6,4,3,41,85,0.23,289,0.77,289,0,0,0,0,-3,3,31,6,4,0,44,330,990,965.3,24.7,0.152,0.0354,0.00143,0.187,0.00758,2,0.138,0.325,0.0131,24.4,0.938,0.97,0.91,32.4,31.5,62.9,1510
2019-02-05,2018,5,19,36,384.14,0.47,5,Dry,31,6,4,3,41,85,0.22,299.1,0.78,299.1,0,0,0,0,-3,3,31,6,4,0,44,340,990,965.3,24.7,0.156,0.0402,0.00163,0.196,0.00793,2,0.144,0.34,0.0138,24.3,0.94,0.97,0.912,33.6,32.6,65.1,1560
2019-02-06,2018,5,19,37,393.16,0.47,5,Dry,31,6,4,3,41,85,0.22,308.2,0.78,308.2,0,0,0,0,-3,3,31,6,4,0,44,349,990,965.4,24.6,0.159,0.0445,0.0018,0.203,0.00825,2,0.151,0.354,0.0144,24.3,0.942,0.97,0.913,34.5,33.5,67,1610
2019-02-07,2018,5,19,38,400,0.46,5,Dry,31,6,4,3,41,85,0.21,315,0.79,315,0,0,0,0,-3,3,31,6,4,0,44,356,990,965.4,24.6,0.161,0.0477,0.00194,0.209,0.00849,2,0.155,0.364,0.0148,24.2,0.943,0.97,0.914,35.3,34.2,68.5,1640
2019-02-08,2018,5,19,39,406.29,0.46,5,Dry,31,6,4,3,41,85,0.21,321.3,0.79,321.3,0,0,0,0,-3,3,31,6,4,0,44,362,990,965.4,24.6,0.163,0.0506,0.00206,0.214,0.00871,2,0.159,0.373,0.0152,24.2,0.944,0.97,0.915,36,34.9,69.8,1680
2019-02-09,2018,5,19,40,414.76,0.45,5,Dry,31,6,4,3,41,85,0.2,329.8,0.8,329.8,0,0,0,0,-3,3,31,6,4,0,44,371,990,965.5,24.5,0.166,0.0546,0.00223,0.221,0.00901,2,0.165,0.386,0.0157,24.1,0.945,0.97,0.917,36.9,35.8,71.6,1720
2019-02-10,2018,5,19,41,425.43,0.44,5,Dry,31,6,4,3,41,85,0.2,340.4,0.8,340.4,0,0,0,0,-3,3,31,6,4,0,44,381,990,965.5,24.5,0.17,0.0597,0.00244,0.23,0.00939,2,0.172,0.402,0.0164,24.1,0.947,0.972,0.92,38.1,37,74,1780
2019-02-11,2018,5,20,42,435,0.43,5,Dry,31,6,4,3,41,85,0.2,350,0.81,350,0,0,0,0,-3,3,31,6,4,0,44,391,990,965.6,24.4,0.174,0.0642,0.00263,0.238,0.00973,2,0.179,0.416,0.017,24,0.948,0.974,0.924,39.1,38.1,76.2,1830
2019-02-12,2018,5,20,43,445.66,0.43,5,Dry,31,6,4,3,41,85,0.19,360.7,0.81,360.7,0,0,0,0,-3,3,31,6,4,0,44,402,990,965.6,24.4,0.177,0.0692,0.00284,0.247,0.0101,2,0.186,0.432,0.0177,24,0.95,0.977,0.928,40.3,39.3,78.6,1890
2019-02-13,2018,5,20,44,458.51,0.42,5,Dry,31,6,4,3,41,85,0.18,373.5,0.81,373.5,0,0,0,0,-3,3,31,6,4,0,44,415,990,965.7,24.3,0.182,0.0753,0.00309,0.257,0.0106,2,0.195,0.452,0.0186,23.9,0.952,0.98,0.932,41.6,40.8,81.5,1960
2019-02-14,2018,5,20,45,468.63,0.41,5,Dry,31,6,4,3,41,85,0.18,383.6,0.82,383.6,0,0,0,0,-3,3,31,6,4,0,44,425,990,965.7,24.3,0.185,0.0801,0.0033,0.265,0.0109,2,0.201,0.467,0.0192,23.8,0.953,0.98,0.934,42.7,41.9,83.7,2010
2019-02-15,2018,5,20,46,479.84,0.4,5,Dry,31,6,4,3,41,85,0.18,394.8,0.82,394.8,0,0,0,0,-3,3,31,6,4,0,44,436,990,965.8,24.2,0.189,0.0854,0.00352,0.275,0.0113,2,0.209,0.484,0.02,23.8,0.954,0.98,0.935,43.9,43,86,2060
2019-02-16,2018,5,20,47,489.96,0.4,5,Dry,31,6,4,3,41,85,0.17,405,0.83,405,0,0,0,0,-3,3,31,6,4,0,44,446,990,965.8,24.2,0.193,0.0901,0.00373,0.283,0.0117,2,0.216,0.499,0.0206,23.7,0.955,0.98,0.936,45,44.1,88.1,2110
2019-02-17,2018,5,20,48,498.43,0.39,5,Dry,31,6,4,3,41,85,0.17,413.4,0.83,413.4,0,0,0,0,-3,3,31,6,4,0,44,454,990,965.8,24.2,0.196,0.0941,0.0039,0.29,0.012,2,0.222,0.512,0.0212,23.6,0.956,0.98,0.937,45.8,44.9,89.8,2160
2019-02-18,2018,5,21,49,512.38,0.38,5,Dry,31,6,4,3,41,85,0.17,427.4,0.83,427.4,0,0,0,0,-3,3,31,6,4,0,44,468,990,965.9,24.1,0.201,0.101,0.00418,0.302,0.0125,2,0.231,0.533,0.0221,23.6,0.957,0.98,0.938,47.2,46.3,92.6,2220
2019-02-19,2018,5,21,50,525.78,0.37,5,Dry,31,6,4,3,41,85,0.16,440.8,0.84,440.8,0,0,0,0,-3,3,31,6,4,0,44,482,990,966,24,0.206,0.107,0.00445,0.313,0.013,2,0.24,0.553,0.023,23.5,0.958,0.98,0.939,48.6,47.6,95.3,2290
2019-02-20,2018,5,21,51,536.44,0.37,5,Dry,31,6,4,3,41,85,0.16,451.4,0.84,451.4,0,0,0,0,-3,3,31,6,4,0,44,492,990,966,24,0.209,0.112,0.00467,0.321,0.0134,2,0.247,0.569,0.0237,23.4,0.958,0.98,0.939,49.7,48.2,96.4,2310
2019-02-21,2018,5,21,52,546.01,0.36,5,Dry,31,6,4,3,41,85,0.16,461,0.84,461,0,0,0,0,-3,3,31,6,4,0,44,502,990,966.1,23.9,0.213,0.117,0.00487,0.329,0.0138,2,0.254,0.583,0.0243,23.4,0.957,0.98,0.938,50.6,48.2,96.4,2310
2019-02-22,2018,5,21,53,557.77,0.36,5,Dry,31,6,4,3,41,85,0.15,472.8,0.85,472.8,0,0,0,0,-3,3,31,6,4,0,44,514,990,966.1,23.9,0.218,0.122,0.00511,0.341,0.0143,2,0.262,0.602,0.0252,23.3,0.956,0.98,0.937,51.6,48.2,96.4,2310
2019-02-23,2018,5,21,54,569.53,0.35,5,Dry,31,6,4,3,41,85,0.15,484.5,0.85,484.5,0,0,0,0,-3,3,31,6,4,0,44,526,990,966.2,23.8,0.225,0.128,0.00536,0.353,0.0148,3,0.161,0.513,0.0215,23.3,0.945,0.97,0.916,34.9,33.8,102,2440
2019-02-24,2018,5,21,55,576.36,0.34,5,Dry,31,6,4,3,41,85,0.15,491.4,0.85,491.4,0,0,0,0,-3,3,31,6,4,0,44,532,990,966.2,23.8,0.229,0.131,0.0055,0.36,0.0151,3,0.164,0.524,0.022,23.3,0.945,0.97,0.917,35.4,34.3,103,2470
2019-02-25,2018,5,22,56,582.11,0.34,5,Dry,31,6,4,3,41,85,0.15,497.1,0.85,497.1,0,0,0,0,-3,3,31,6,4,0,44,538,990,966.2,23.8,0.232,0.134,0.00562,0.366,0.0154,3,0.166,0.532,0.0224,23.2,0.946,0.97,0.918,35.7,34.7,104,2500
2019-02-26,2018,5,22,57,586.76,0.34,5,Dry,31,6,4,3,41,85,0.14,501.8,0.85,501.8,0,0,0,0,-3,3,31,6,4,0,44,543,990,966.2,23.8,0.235,0.136,0.00573,0.371,0.0156,3,0.168,0.539,0.0227,23.2,0.946,0.97,0.918,36,35,105,2520
2019-02-27,2018,5,22,58,591.4,0.34,5,Dry,31,6,4,3,41,85,0.14,506.4,0.86,506.4,0,0,0,0,-3,3,31,6,4,0,44,547,990,966.3,23.7,0.238,0.139,0.00587,0.377,0.0159,3,0.17,0.547,0.0231,23.2,0.947,0.97,0.918,36.4,35.3,106,2540
2019-02-28,2018,5,22,59,596.05,0.33,5,Dry,31,6,4,3,41,85,0.14,511.1,0.86,511.1,0,0,0,0,-3,3,31,6,4,0,44,552,990,966.3,23.7,0.24,0.142,0.006,0.383,0.0161,3,0.172,0.555,0.0234,23.2,0.947,0.97,0.919,36.7,35.6,107,2560
2019-03-01,2018,6,22,60,602.34,0.33,5,Dry,36,8,6,4,53,107,0.18,495.3,0.82,495.3,0,0,0,0,-4,4,36,8,6,0,57,545,990,966.3,23.7,0.236,0.133,0.00561,0.369,0.0156,3,0.165,0.535,0.0226,23.2,0.946,0.97,0.917,35.5,34.4,103,2480
2019-03-02,2018,6,22,61,606.99,0.33,5,Dry,36,8,6,4,53,107,0.18,500,0.82,500,0,0,0,0,-4,4,36,8,6,0,57,550,990,966.3,23.7,0.239,0.135,0.0057,0.374,0.0158,3,0.167,0.542,0.0229,23.1,0.946,0.97,0.918,35.8,34.7,104,2500
2019-03-03,2018,6,22,62,612.18,0.32,5,Dry,36,8,6,4,53,107,0.17,505.2,0.82,505.2,0,0,0,0,-4,4,36,8,6,0,57,555,990,966.3,23.7,0.242,0.138,0.00585,0.38,0.0161,3,0.17,0.55,0.0233,23.1,0.947,0.97,0.918,36.1,35,105,2520
2019-03-04,2018,6,23,63,618.47,0.32,5,Dry,36,8,6,4,53,107,0.17,511.5,0.83,511.5,0,0,0,0,-4,4,36,8,6,0,57,561,990,966.4,23.6,0.246,0.143,0.00604,0.388,0.0164,3,0.173,0.561,0.0237,23.1,0.947,0.97,0.919,36.5,35.4,106,2550
2019-03-05,2018,6,23,64,626.4,0.32,5,Dry,36,8,6,4,53,107,0.17,519.4,0.83,519.4,0,0,0,0,-4,4,36,8,6,0,57,569,990,966.4,23.6,0.25,0.148,0.00627,0.398,0.0169,3,0.176,0.574,0.0243,23,0.948,0.97,0.92,37.1,36,108,2590
2019-03-06,2018,6,23,65,633.79,0.31,5,Dry,36,8,6,4,53,107,0.17,526.8,0.83,526.8,0,0,0,0,-4,4,36,8,6,0,57,577,990,966.4,23.6,0.254,0.153,0.00649,0.407,0.0173,3,0.18,0.587,0.0249,23,0.949,0.971,0.921,37.5,36.5,109,2620
2019-03-07,2018,6,23,66,637.34,0.31,5,Dry,36,8,6,4,53,107,0.17,530.3,0.83,530.3,0,0,0,0,-4,4,36,8,6,0,57,580,990,966.4,23.6,0.256,0.155,0.00659,0.412,0.0175,3,0.181,0.593,0.0252,23,0.949,0.971,0.922,37.8,36.7,110,2640
2019-03-08,2018,6,23,67,644.18,0.31,5,Dry,36,8,6,4,53,107,0.17,537.2,0.83,537.2,0,0,0,0,-4,4,36,8,6,0,57,587,990,966.5,23.5,0.26,0.16,0.00679,0.42,0.0179,3,0.184,0.604,0.0257,22.9,0.95,0.972,0.923,38.2,37.2,111,2680
2019-03-09,2018,6,23,68,649.92,0.3,5,Dry,36,8,6,4,53,107,0.17,542.9,0.83,542.9,0,0,0,0,-4,4,36,8,6,0,57,593,990,966.5,23.5,0.263,0.164,0.00696,0.427,0.0182,3,0.187,0.614,0.0261,22.9,0.95,0.973,0.925,38.6,37.6,113,2700
2019-03-10,2018,6,23,69,651.29,0.3,5,Dry,36,8,6,4,53,107,0.16,544.3,0.84,544.3,0,0,0,0,-4,4,36,8,6,0,57,594,990,966.5,23.5,0.264,0.165,0.00701,0.429,0.0183,3,0.187,0.616,0.0262,22.9,0.95,0.973,0.925,38.7,37.6,113,2710
2019-03-11,2018,6,24,70,653.75,0.3,5,Dry,36,8,6,4,53,107,0.16,546.8,0.84,546.8,0,0,0,0,-4,4,36,8,6,0,57,597,990,966.5,23.5,0.266,0.166,0.00708,0.432,0.0184,3,0.189,0.62,0.0264,22.9,0.95,0.974,0.925,38.8,37.8,113,2720
2019-03-12,2018,6,24,71,656.76,0.3,5,Dry,36,8,6,4,53,107,0.16,549.8,0.84,549.8,0,0,0,0,-4,4,36,8,6,0,57,600,990,966.5,23.5,0.267,0.168,0.00717,0.436,0.0186,3,0.19,0.625,0.0266,22.8,0.951,0.974,0.926,39,38,114,2740
2019-03-13,2018,6,24,72,655.39,0.3,5,Dry,36,8,6,4,53,107,0.16,548.4,0.84,548.4,0,0,0,0,-4,4,36,8,6,0,57,598,990,966.5,23.5,0.267,0.167,0.00713,0.434,0.0185,3,0.189,0.623,0.0265,22.9,0.951,0.974,0.926,38.9,37.9,114,2730
2019-03-14,2018,6,24,73,651.83,0.3,5,Dry,36,8,6,4,53,107,0.16,544.8,0.84,544.8,0,0,0,0,-4,4,36,8,6,0,57,595,990,966.5,23.5,0.265,0.165,0.00702,0.43,0.0183,3,0.188,0.617,0.0263,22.9,0.95,0.973,0.925,38.7,37.7,113,2710
2019-03-15,2018,6,24,74,646.64,0.31,5,Dry,36,8,6,4,53,107,0.17,539.6,0.83,539.6,0,0,0,0,-4,4,36,8,6,0,57,590,990,966.5,23.5,0.262,0.161,0.00687,0.423,0.018,3,0.185,0.608,0.0259,22.9,0.95,0.973,0.924,38.4,37.3,112,2690
2019-03-16,2018,6,24,75,641.99,0.31,5,Dry,36,8,6,4,53,107,0.17,535,0.83,535,0,0,0,0,-4,4,36,8,6,0,57,585,990,966.5,23.5,0.259,0.158,0.00673,0.417,0.0177,3,0.183,0.601,0.0255,22.9,0.95,0.972,0.923,38.1,37,111,2660
2019-03-17,2018,6,24,76,638.98,0.31,5,Dry,36,8,6,4,53,107,0.17,532,0.83,532,0,0,0,0,-4,4,36,8,6,0,57,582,990,966.5,23.5,0.257,0.156,0.00664,0.414,0.0176,3,0.182,0.596,0.0253,22.9,0.949,0.971,0.922,37.9,36.8,110,2650
2019-03-18,2018,6,25,77,636.52,0.31,5,Dry,36,8,6,4,53,107,0.17,529.5,0.83,529.5,0,0,0,0,-4,4,36,8,6,0,57,580,990,966.4,23.6,0.256,0.155,0.00657,0.411,0.0174,3,0.181,0.591,0.0251,23,0.949,0.971,0.922,37.7,36.6,110,2640
2019-03-19,2018,6,25,78,630.78,0.31,5,Dry,36,8,6,4,53,107,0.17,523.8,0.83,523.8,0,0,0,0,-4,4,36,8,6,0,57,574,990,966.4,23.6,0.253,0.151,0.0064,0.403,0.0171,3,0.178,0.582,0.0247,23,0.949,0.97,0.921,37.4,36.2,109,2610
2019-03-20,2018,6,25,79,623.94,0.32,5,Dry,36,8,6,4,53,107,0.17,516.9,0.83,516.9,0,0,0,0,-4,4,36,8,6,0,57,567,990,966.4,23.6,0.249,0.146,0.0062,0.395,0.0167,3,0.175,0.57,0.0242,23,0.948,0.97,0.92,36.9,35.8,107,2580
2019-03-21,2018,6,25,80,616.56,0.32,5,Dry,36,8,6,4,53,107,0.17,509.6,0.83,509.6,0,0,0,0,-4,4,36,8,6,0,57,560,990,966.4,23.6,0.245,0.141,0.00598,0.386,0.0163,3,0.172,0.558,0.0236,23.1,0.947,0.97,0.919,36.4,35.3,106,2540
2019-03-22,2018,6,25,81,609.18,0.33,5,Dry,36,8,6,4,53,107,0.18,502.2,0.82,502.2,0,0,0,0,-4,4,36,8,6,0,57,552,990,966.3,23.7,0.24,0.136,0.00577,0.377,0.0159,3,0.168,0.545,0.023,23.1,0.946,0.97,0.918,35.9,34.8,105,2510
2019-03-23,2018,6,25,82,601.79,0.33,5,Dry,36,8,6,4,53,107,0.18,494.8,0.82,494.8,0,0,0,0,-4,4,36,8,6,0,57,545,990,966.3,23.7,0.236,0.133,0.00559,0.369,0.0156,3,0.165,0.534,0.0225,23.2,0.946,0.97,0.917,35.4,34.4,103,2470
2019-03-24,2018,6,25,83,594.41,0.33,5,Dry,36,8,6,4,53,107,0.18,487.4,0.82,487.4,0,0,0,0,-4,4,36,8,6,0,57,537,990,966.3,23.7,0.232,0.129,0.00544,0.361,0.0152,3,0.162,0.523,0.022,23.2,0.945,0.97,0.917,34.9,33.9,102,2440
2019-03-25,2018,6,26,84,588.67,0.34,5,Dry,36,8,6,4,53,107,0.18,481.7,0.82,481.7,0,0,0,0,-4,4,36,8,6,0,57,532,990,966.2,23.8,0.229,0.126,0.00532,0.355,0.0149,2,0.268,0.623,0.0262,23.1,0.956,0.98,0.937,52.2,48.2,96.4,2310
2019-03-26,2018,6,26,85,584.02,0.34,5,Dry,36,8,6,4,53,107,0.18,477,0.82,477,0,0,0,0,-4,4,36,8,6,0,57,527,990,966.2,23.8,0.226,0.124,0.00522,0.35,0.0147,2,0.264,0.615,0.0259,23.2,0.956,0.98,0.937,51.8,48.2,96.4,2310
2019-03-27,2018,6,26,86,579.92,0.34,5,Dry,36,8,6,4,53,107,0.18,472.9,0.81,472.9,0,0,0,0,-4,4,36,8,6,0,57,523,990,966.2,23.8,0.224,0.122,0.00514,0.346,0.0145,2,0.262,0.608,0.0255,23.2,0.957,0.98,0.937,51.4,48.2,96.4,2310
2019-03-28,2018,6,26,87,576.91,0.34,5,Dry,36,8,6,4,53,107,0.18,469.9,0.81,469.9,0,0,0,0,-4,4,36,8,6,0,57,520,990,966.2,23.8,0.222,0.121,0.00507,0.343,0.0144,2,0.26,0.602,0.0253,23.2,0.957,0.98,0.938,51.1,48.2,96.4,2310
2019-03-29,2018,6,26,88,575,0.35,5,Dry,36,8,6,4,53,107,0.19,468,0.81,468,0,0,0,0,-4,4,36,8,6,0,57,518,990,966.2,23.8,0.221,0.12,0.00504,0.341,0.0143,2,0.258,0.599,0.0252,23.2,0.957,0.98,0.938,51,48.2,96.4,2310
2019-03-30,2018,6,26,89,574.18,0.35,5,Dry,36,8,6,4,53,107,0.19,467.2,0.81,467.2,0,0,0,0,-4,4,36,8,6,0,57,517,990,966.2,23.8,0.22,0.12,0.00502,0.34,0.0143,2,0.258,0.598,0.0251,23.2,0.957,0.98,0.938,50.9,48.2,96.4,2310
2019-03-31,2018,6,26,90,574.45,0.35,5,Dry,36,8,6,4,53,107,0.19,467.4,0.81,467.4,0,0,0,0,-4,4,36,8,6,0,57,517,990,966.2,23.8,0.221,0.12,0.00502,0.34,0.0143,2,0.258,0.598,0.0251,23.2,0.957,0.98,0.938,50.9,48.2,96.4,2310
2019-04-01,2018,7,27,91,574.72,0.35,5,Dry,40,10,8,5,62,125,0.22,449.7,0.78,449.7,0,0,0,0,-5,5,40,10,8,0,67,508,990,966.2,23.8,0.215,0.111,0.00467,0.326,0.0137,2,0.246,0.572,0.024,23.2,0.958,0.98,0.939,49.1,48.1,96.3,2310
2019-04-02,2018,7,27,92,576.64,0.34,5,Dry,40,10,8,5,62,125,0.22,451.6,0.78,451.6,0,0,0,0,-5,5,40,10,8,0,67,510,990,966.2,23.8,0.216,0.112,0.00471,0.328,0.0138,2,0.247,0.576,0.0242,23.2,0.958,0.98,0.939,49.3,48.2,96.4,2310
2019-04-03,2018,7,27,93,578.55,0.34,5,Dry,40,10,8,5,62,125,0.22,453.6,0.78,453.6,0,0,0,0,-5,5,40,10,8,0,67,512,990,966.2,23.8,0.217,0.113,0.00475,0.33,0.0139,2,0.249,0.579,0.0243,23.2,0.958,0.98,0.939,49.5,48.2,96.4,2310
2019-04-04,2018,7,27,94,580.47,0.34,5,Dry,40,10,8,5,62,125,0.21,455.5,0.79,455.5,0,0,0,0,-5,5,40,10,8,0,67,513,990,966.2,23.8,0.218,0.114,0.00479,0.332,0.014,2,0.25,0.582,0.0245,23.2,0.958,0.98,0.939,49.6,48.2,96.4,2310
2019-04-05,2018,7,27,95,580.74,0.34,5,Dry,40,10,8,5,62,125,0.21,455.7,0.79,455.7,0,0,0,0,-5,5,40,10,8,0,67,514,990,966.2,23.8,0.218,0.114,0.0048,0.333,0.014,2,0.25,0.583,0.0245,23.2,0.958,0.98,0.939,49.7,48.2,96.4,2310
2019-04-06,2018,7,27,96,585.93,0.34,5,Dry,40,10,8,5,62,125,0.21,460.9,0.79,460.9,0,0,0,0,-5,5,40,10,8,0,67,519,990,966.2,23.8,0.221,0.117,0.0049,0.338,0.0142,2,0.254,0.592,0.0249,23.2,0.957,0.98,0.938,50.1,48.2,96.4,2310
2019-04-07,2018,7,27,97,593.86,0.33,5,Dry,40,10,8,5,62,125,0.21,468.9,0.79,468.9,0,0,0,0,-5,5,40,10,8,0,67,527,990,966.3,23.7,0.226,0.12,0.00507,0.346,0.0146,2,0.259,0.605,0.0255,23.1,0.957,0.98,0.938,50.9,48.2,96.4,2310
2019-04-08,2018,7,28,98,598.51,0.33,5,Dry,40,10,8,5,62,125,0.21,473.5,0.79,473.5,0,0,0,0,-5,5,40,10,8,0,67,532,990,966.3,23.7,0.229,0.122,0.00517,0.351,0.0148,2,0.262,0.613,0.0259,23.1,0.957,0.98,0.937,51.3,48.2,96.4,2310
2019-04-09,2018,7,28,99,599.88,0.33,5,Dry,40,10,8,5,62,125,0.21,474.9,0.79,474.9,0,0,0,0,-5,5,40,10,8,0,67,533,990,966.3,23.7,0.229,0.123,0.0052,0.352,0.0149,2,0.263,0.616,0.026,23.1,0.956,0.98,0.937,51.4,48.2,96.4,2310
2019-04-10,2018,7,28,100,605.08,0.33,5,Dry,40,10,8,5,62,125,0.21,480.1,0.79,480.1,0,0,0,0,-5,5,40,10,8,0,67,538,990,966.3,23.7,0.232,0.126,0.0053,0.358,0.0151,2,0.267,0.624,0.0264,23.1,0.956,0.98,0.937,51.9,48.2,96.4,2310
2019-04-11,2018,7,28,101,610.27,0.33,5,Dry,40,10,8,5,62,125,0.2,485.3,0.8,485.3,0,0,0,0,-5,5,40,10,8,0,67,543,990,966.3,23.7,0.235,0.128,0.00541,0.363,0.0154,2,0.27,0.633,0.0268,23,0.956,0.98,0.937,52.4,48.2,96.4,2310
2019-04-12,2018,7,28,102,610.54,0.33,5,Dry,40,10,8,5,62,125,0.2,485.5,0.8,485.5,0,0,0,0,-5,5,40,10,8,0,67,544,990,966.3,23.7,0.235,0.128,0.00542,0.364,0.0154,2,0.27,0.634,0.0268,23,0.956,0.98,0.937,52.4,48.2,96.4,2310
2019-04-13,2018,7,28,103,609.72,0.33,5,Dry,40,10,8,5,62,125,0.2,484.7,0.8,484.7,0,0,0,0,-5,5,40,10,8,0,67,543,990,966.3,23.7,0.235,0.128,0.0054,0.363,0.0153,2,0.27,0.632,0.0267,23,0.956,0.98,0.937,52.3,48.2,96.4,2310
2019-04-14,2018,7,28,104,608.9,0.33,5,Dry,40,10,8,5,62,125,0.2,483.9,0.8,483.9,0,0,0,0,-5,5,40,10,8,0,67,542,990,966.3,23.7,0.234,0.127,0.00538,0.362,0.0153,2,0.269,0.631,0.0267,23,0.956,0.98,0.937,52.2,48.2,96.4,2310
2019-04-15,2018,7,29,105,606.99,0.33,5,Dry,40,10,8,5,62,125,0.21,482,0.79,482,0,0,0,0,-5,5,40,10,8,0,67,540,990,966.3,23.7,0.233,0.126,0.00534,0.36,0.0152,2,0.268,0.628,0.0265,23,0.956,0.98,0.937,52.1,48.2,96.4,2310
2019-04-16,2018,7,29,106,608.36,0.33,5,Dry,40,10,8,5,62,125,0.2,483.4,0.8,483.4,0,0,0,0,-5,5,40,10,8,0,67,541,990,966.3,23.7,0.234,0.127,0.00537,0.361,0.0153,2,0.269,0.63,0.0266,23,0.956,0.98,0.937,52.2,48.2,96.4,2310
2019-04-17,2018,7,29,107,611.91,0.32,5,Dry,40,10,8,5,62,125,0.2,486.9,0.8,486.9,0,0,0,0,-5,5,40,10,8,0,67,545,990,966.3,23.7,0.236,0.129,0.00545,0.365,0.0154,2,0.271,0.636,0.0269,23,0.956,0.98,0.937,52.5,48.2,96.4,2310
2019-04-18,2018,7,29,108,612.73,0.32,5,Dry,40,10,8,5,62,125,0.2,487.7,0.8,487.7,0,0,0,0,-5,5,40,10,8,0,67,546,990,966.4,23.6,0.237,0.129,0.00546,0.366,0.0155,2,0.272,0.638,0.027,23,0.956,0.98,0.937,52.6,48.2,96.4,2310
2019-04-19,2018,7,29,109,608.63,0.33,5,Dry,40,10,8,5,62,125,0.2,483.6,0.8,483.6,0,0,0,0,-5,5,40,10,8,0,67,542,990,966.3,23.7,0.234,0.127,0.00538,0.362,0.0153,2,0.269,0.631,0.0266,23,0.956,0.98,0.937,52.2,48.2,96.4,2310
2019-04-20,2018,7,29,110,604.53,0.33,5,Dry,40,10,8,5,62,125,0.21,479.5,0.79,479.5,0,0,0,0,-5,5,40,10,8,0,67,538,990,966.3,23.7,0.232,0.125,0.00529,0.357,0.0151,2,0.266,0.624,0.0263,23.1,0.956,0.98,0.937,51.8,48.2,96.4,2310
2019-04-21,2018,7,29,111,600.43,0.33,5,Dry,40,10,8,5,62,125,0.21,475.4,0.79,475.4,0,0,0,0,-5,5,40,10,8,0,67,533,990,966.3,23.7,0.23,0.123,0.00521,0.353,0.0149,2,0.263,0.616,0.026,23.1,0.956,0.98,0.937,51.5,48.2,96.4,2310
2019-04-22,2018,7,30,112,598.51,0.33,5,Dry,40,10,8,5,62,125,0.21,473.5,0.79,473.5,0,0,0,0,-5,5,40,10,8,0,67,532,990,966.3,23.7,0.229,0.122,0.00517,0.351,0.0148,2,0.262,0.613,0.0259,23.1,0.957,0.98,0.937,51.3,48.2,96.4,2310
2019-04-23,2018,7,30,113,595.51,0.33,5,Dry,40,10,8,5,62,125,0.21,470.5,0.79,470.5,0,0,0,0,-5,5,40,10,8,0,67,529,990,966.3,23.7,0.227,0.121,0.0051,0.348,0.0147,2,0.26,0.608,0.0256,23.1,0.957,0.98,0.938,51,48.2,96.4,2310
2019-04-24,2018,7,30,114,589.76,0.34,5,Dry,40,10,8,5,62,125,0.21,464.8,0.79,464.8,0,0,0,0,-5,5,40,10,8,0,67,523,990,966.3,23.7,0.224,0.118,0.00498,0.342,0.0144,2,0.256,0.598,0.0252,23.1,0.957,0.98,0.938,50.5,48.2,96.4,2310
2019-04-25,2018,7,30,115,584.02,0.34,5,Dry,40,10,8,5,62,125,0.21,459,0.79,459,0,0,0,0,-5,5,40,10,8,0,67,517,990,966.2,23.8,0.22,0.116,0.00487,0.336,0.0141,2,0.252,0.588,0.0247,23.2,0.958,0.98,0.938,50,48.2,96.4,2310
2019-04-26,2018,7,30,116,578.28,0.34,5,Dry,40,10,8,5,62,125,0.22,453.3,0.78,453.3,0,0,0,0,-5,5,40,10,8,0,67,511,990,966.2,23.8,0.217,0.113,0.00475,0.33,0.0139,2,0.248,0.578,0.0243,23.2,0.958,0.98,0.939,49.4,48.2,96.4,2310
2019-04-27,2018,7,30,117,571.99,0.35,5,Dry,40,10,8,5,62,125,0.22,447,0.78,447,0,0,0,0,-5,5,40,10,8,0,67,505,990,966.2,23.8,0.214,0.11,0.00462,0.324,0.0136,2,0.244,0.568,0.0238,23.3,0.958,0.98,0.939,48.8,47.9,95.7,2300
2019-04-28,2018,7,30,118,565.7,0.35,5,Dry,40,10,8,5,62,125,0.22,440.7,0.78,440.7,0,0,0,0,-5,5,40,10,8,0,67,499,990,966.1,23.9,0.212,0.107,0.00449,0.319,0.0134,2,0.24,0.559,0.0234,23.3,0.958,0.98,0.938,48.2,47.2,94.5,2270
2019-04-29,2018,7,31,119,559.41,0.35,5,Dry,40,10,8,5,62,125,0.22,434.4,0.78,434.4,0,0,0,0,-5,5,40,10,8,0,67,492,990,966.1,23.9,0.209,0.104,0.00436,0.313,0.0131,2,0.236,0.549,0.023,23.3,0.957,0.98,0.938,47.6,46.6,93.2,2240
2019-04-30,2018,7,31,120,553.12,0.36,5,Dry,40,10,8,5,62,125,0.23,428.1,0.77,428.1,0,0,0,0,-5,5,40,10,8,0,67,486,990,966.1,23.9,0.207,0.101,0.00423,0.308,0.0129,2,0.231,0.54,0.0226,23.4,0.957,0.98,0.938,46.9,46,92,2210
2019-05-01,2018,8,31,121,546.83,0.36,5,Dry,42,9,8,6,82,147,0.27,399.8,0.73,399.8,0,0,0,0,-6,6,42,9,8,0,88,459,990,966.1,23.9,0.197,0.0877,0.00366,0.285,0.0119,2,0.212,0.498,0.0208,23.4,0.955,0.98,0.936,43.9,43,86,2060
2019-05-02,2018,8,31,122,542.18,0.36,5,Dry,42,9,8,6,82,147,0.27,395.2,0.73,395.2,0,0,0,0,-6,6,42,9,8,0,88,454,990,966,24,0.196,0.0855,0.00357,0.281,0.0117,2,0.209,0.491,0.0205,23.5,0.954,0.98,0.935,43.4,42.5,85.1,2040
2019-05-03,2018,8,31,123,536.99,0.37,5,Dry,42,9,8,6,82,147,0.27,390,0.73,390,0,0,0,0,-6,6,42,9,8,0,88,449,990,966,24,0.194,0.0831,0.00346,0.277,0.0116,2,0.206,0.483,0.0201,23.5,0.954,0.98,0.935,42.9,42,84,2020
2019-05-04,2018,8,31,124,531.79,0.37,5,Dry,42,9,8,6,82,147,0.28,384.8,0.72,384.8,0,0,0,0,-6,6,42,9,8,0,88,444,990,966,24,0.192,0.0806,0.00336,0.273,0.0114,2,0.202,0.475,0.0198,23.5,0.953,0.98,0.934,42.3,41.5,82.9,1990
2019-05-05,2018,8,31,125,526.6,0.37,5,Dry,42,9,8,6,82,147,0.28,379.6,0.72,379.6,0,0,0,0,-6,6,42,9,8,0,88,439,990,966,24,0.19,0.0782,0.00325,0.268,0.0112,2,0.199,0.467,0.0194,23.6,0.952,0.98,0.933,41.8,40.9,81.9,1960
2019-05-06,2018,8,32,126,521.95,0.38,5,Dry,42,9,8,6,82,147,0.28,374.9,0.72,374.9,0,0,0,0,-6,6,42,9,8,0,88,434,990,965.9,24.1,0.189,0.076,0.00316,0.265,0.011,2,0.196,0.46,0.0191,23.6,0.952,0.979,0.932,41.3,40.4,80.8,1940
2019-05-07,2018,8,32,127,517.3,0.38,5,Dry,42,9,8,6,82,147,0.28,370.3,0.72,370.3,0,0,0,0,-6,6,42,9,8,0,88,429,990,965.9,24.1,0.187,0.0738,0.00307,0.261,0.0108,2,0.192,0.453,0.0188,23.6,0.951,0.978,0.93,40.8,39.9,79.8,1910
2019-05-08,2018,8,32,128,512.65,0.38,5,Dry,42,9,8,6,82,147,0.29,365.6,0.71,365.6,0,0,0,0,-6,6,42,9,8,0,88,425,990,965.9,24.1,0.185,0.0716,0.00297,0.257,0.0107,2,0.189,0.446,0.0185,23.6,0.951,0.977,0.928,40.3,39.4,78.7,1890
2019-05-09,2018,8,32,129,508.01,0.38,5,Dry,42,9,8,6,82,147,0.29,361,0.71,361,0,0,0,0,-6,6,42,9,8,0,88,420,990,965.9,24.1,0.184,0.0694,0.00288,0.253,0.0105,2,0.186,0.439,0.0182,23.7,0.95,0.976,0.927,39.8,38.8,77.7,1860
2019-05-10,2018,8,32,130,501.72,0.39,5,Dry,42,9,8,6,82,147,0.29,354.7,0.71,354.7,0,0,0,0,-6,6,42,9,8,0,88,414,990,965.9,24.1,0.182,0.0664,0.00275,0.248,0.0103,2,0.182,0.43,0.0178,23.7,0.949,0.974,0.925,39.1,38.1,76.3,1830
2019-05-11,2018,8,32,131,495.97,0.39,5,Dry,42,9,8,6,82,147,0.3,349,0.7,349,0,0,0,0,-6,6,42,9,8,0,88,408,990,965.8,24.2,0.18,0.0637,0.00264,0.243,0.0101,2,0.178,0.421,0.0174,23.7,0.948,0.973,0.923,38.5,37.5,75,1800
2019-05-12,2018,8,32,132,490.23,0.4,5,Dry,42,9,8,6,82,147,0.3,343.2,0.7,343.2,0,0,0,0,-6,6,42,9,8,0,88,402,990,965.8,24.2,0.177,0.061,0.00252,0.238,0.00986,2,0.174,0.413,0.0171,23.8,0.947,0.972,0.921,37.9,36.8,73.7,1770
2019-05-13,2018,8,33,133,484.49,0.4,5,Dry,42,9,8,6,82,147,0.3,337.5,0.7,337.5,0,0,0,0,-6,6,42,9,8,0,88,396,990,965.8,24.2,0.175,0.0583,0.00241,0.234,0.00965,2,0.17,0.404,0.0167,23.8,0.947,0.97,0.918,37.3,36.2,72.4,1740
2019-05-14,2018,8,33,134,478.2,0.4,5,Dry,42,9,8,6,82,147,0.31,331.2,0.69,331.2,0,0,0,0,-6,6,42,9,8,0,88,390,990,965.8,24.2,0.173,0.0553,0.00228,0.229,0.00943,2,0.166,0.395,0.0163,23.9,0.946,0.97,0.917,36.6,35.5,71.1,1710
2019-05-15,2018,8,33,135,471.91,0.41,5,Dry,42,9,8,6,82,147,0.31,324.9,0.69,324.9,0,0,0,0,-6,6,42,9,8,0,88,384,990,965.7,24.3,0.171,0.0524,0.00216,0.223,0.0092,2,0.162,0.385,0.0159,23.9,0.945,0.97,0.916,36,34.9,69.8,1670
2019-05-16,2018,8,33,136,465.62,0.41,5,Dry,42,9,8,6,82,147,0.32,318.6,0.68,318.6,0,0,0,0,-6,6,42,9,8,0,88,378,990,965.7,24.3,0.169,0.0494,0.00203,0.218,0.00898,2,0.158,0.376,0.0155,23.9,0.944,0.97,0.915,35.3,34.2,68.4,1640
2019-05-17,2018,8,33,137,458.24,0.42,5,Dry,42,9,8,6,82,147,0.32,311.2,0.68,311.2,0,0,0,0,-6,6,42,9,8,0,88,370,990,965.7,24.3,0.166,0.0459,0.00189,0.212,0.00872,2,0.153,0.365,0.015,24,0.943,0.97,0.914,34.5,33.5,66.9,1610
2019-05-18,2018,8,33,138,451.4,0.42,5,Dry,42,9,8,6,82,147,0.33,304.4,0.67,304.4,0,0,0,0,-6,6,42,9,8,0,88,363,990,965.6,24.4,0.164,0.0427,0.00175,0.206,0.00847,2,0.148,0.354,0.0145,24,0.942,0.97,0.913,33.7,32.7,65.5,1570
2019-05-19,2018,8,33,139,444.57,0.43,5,Dry,42,9,8,6,82,147,0.33,297.6,0.67,297.6,0,0,0,0,-6,6,42,9,8,0,88,357,990,965.6,24.4,0.161,0.0395,0.00162,0.201,0.00823,2,0.143,0.344,0.0141,24.1,0.94,0.97,0.912,33,32,64,1540
2019-05-20,2018,8,34,140,437.73,0.43,5,Dry,42,9,8,6,82,147,0.34,290.7,0.66,290.7,0,0,0,0,-6,6,42,9,8,0,88,350,990,965.6,24.4,0.159,0.0362,0.00148,0.195,0.00799,2,0.139,0.334,0.0137,24.1,0.939,0.97,0.911,32.2,31.3,62.6,1500
2019-05-21,2018,8,34,141,430.9,0.44,5,Dry,42,9,8,6,82,147,0.34,283.9,0.66,283.9,0,0,0,0,-6,6,42,9,8,0,88,343,990,965.5,24.5,0.157,0.033,0.00135,0.19,0.00775,2,0.134,0.324,0.0132,24.1,0.937,0.97,0.909,31.5,30.5,61.1,1470
2019-05-22,2018,8,34,142,425.15,0.44,5,Dry,42,9,8,6,82,147,0.35,278.1,0.65,278.1,0,0,0,0,-6,6,42,9,8,0,88,337,990,965.5,24.5,0.155,0.0303,0.00124,0.185,0.00755,2,0.13,0.315,0.0129,24.2,0.936,0.97,0.908,30.9,29.9,59.9,1440
2019-05-23,2018,8,34,143,418.86,0.45,5,Dry,42,9,8,6,82,147,0.35,271.9,0.65,271.9,0,0,0,0,-6,6,42,9,8,0,88,331,990,965.5,24.5,0.152,0.0273,0.00111,0.18,0.00733,2,0.126,0.306,0.0125,24.2,0.935,0.97,0.907,30.2,29.3,58.5,1400
2019-05-24,2018,8,34,144,412.58,0.45,5,Dry,42,9,8,6,82,147,0.36,265.6,0.64,265.6,0,0,0,0,-6,6,42,9,8,0,88,325,990,965.5,24.5,0.15,0.0244,0.000992,0.174,0.00711,2,0.122,0.296,0.0121,24.2,0.933,0.97,0.905,29.5,28.6,57.2,1370
2019-05-25,2018,8,34,145,406.29,0.46,5,Dry,42,9,8,6,82,147,0.36,259.3,0.64,259.3,0,0,0,0,-6,6,42,9,8,0,88,318,990,965.4,24.6,0.148,0.0214,0.00087,0.169,0.00689,2,0.118,0.287,0.0117,24.3,0.932,0.97,0.904,28.8,27.9,55.8,1340
2019-05-26,2018,8,34,146,400,0.46,5,Dry,42,9,8,6,82,147,0.37,253,0.63,253,0,0,0,0,-6,6,42,9,8,0,88,312,990,965.4,24.6,0.146,0.0184,0.000749,0.164,0.00667,2,0.113,0.277,0.0113,24.3,0.93,0.97,0.903,28.1,27.2,54.5,1310
2019-05-27,2018,8,35,147,393.71,0.47,5,Dry,42,9,8,6,82,147,0.37,246.7,0.63,246.7,0,0,0,0,-6,6,42,9,8,0,88,306,990,965.4,24.6,0.143,0.0167,0.000679,0.16,0.0065,2,0.109,0.269,0.0109,24.4,0.929,0.97,0.901,27.4,26.5,53.1,1270
2019-05-28,2018,8,35,148,387.42,0.47,5,Dry,42,9,8,6,82,147,0.38,240.4,0.62,240.4,0,0,0,0,-6,6,42,9,8,0,88,299,990,965.3,24.7,0.141,0.0162,0.000656,0.157,0.00638,2,0.105,0.262,0.0106,24.4,0.927,0.97,0.899,26.7,25.9,51.7,1240
2019-05-29,2018,8,35,149,381.68,0.48,5,Dry,42,9,8,6,82,147,0.39,234.7,0.61,234.7,0,0,0,0,-6,6,42,9,8,0,88,294,990,965.3,24.7,0.139,0.0157,0.000636,0.155,0.00627,2,0.101,0.256,0.0104,24.4,0.925,0.97,0.897,26,25.2,50.4,1210
2019-05-30,2018,8,35,150,375.93,0.48,5,Dry,42,9,8,6,82,147,0.39,228.9,0.61,228.9,0,0,0,0,-6,6,42,9,8,0,88,288,990,965.3,24.7,0.137,0.0152,0.000615,0.152,0.00616,1,0.252,0.404,0.0163,24.3,0.958,0.98,0.939,52.3,48.2,48.2,1160
2019-05-31,2018,8,35,151,370.19,0.49,5,Dry,42,9,8,6,82,147,0.4,223.2,0.6,223.2,0,0,0,0,-6,6,42,9,8,0,88,282,990,965.3,24.7,0.135,0.0147,0.000595,0.15,0.00605,1,0.244,0.394,0.0159,24.4,0.959,0.98,0.939,51.1,48.2,48.2,1160
2019-06-01,2018,9,35,152,365.54,0.49,5,Dry,39,9,7,5,59,119,0.33,246.5,0.67,246.5,0,0,0,0,-5,5,39,9,7,0,64,302,990,965.2,24.8,0.142,0.0167,0.000674,0.159,0.0064,2,0.109,0.268,0.0108,24.5,0.928,0.97,0.901,27.5,26.7,53.4,1280
2019-06-02,2018,9,35,153,360.35,0.5,5,Dry,39,9,7,5,59,119,0.33,241.3,0.67,241.3,0,0,0,0,-5,5,39,9,7,0,64,296,990,965.2,24.8,0.14,0.0163,0.000656,0.156,0.00631,2,0.105,0.262,0.0106,24.5,0.927,0.97,0.899,26.9,26.1,52.2,1250
2019-06-03,2018,9,36,154,355.15,0.5,5,Dry,39,9,7,5,59,119,0.34,236.2,0.67,236.2,0,0,0,0,-5,5,39,9,7,0,64,291,990,965.2,24.8,0.138,0.0158,0.000637,0.154,0.00621,2,0.102,0.256,0.0103,24.6,0.925,0.97,0.897,26.3,25.5,51.1,1230
2019-06-04,2018,9,36,155,349.96,0.51,5,Dry,39,9,7,5,59,119,0.34,231,0.66,231,0,0,0,0,-5,5,39,9,7,0,64,286,990,965.1,24.9,0.136,0.0154,0.000619,0.152,0.00611,2,0.0984,0.25,0.0101,24.6,0.923,0.97,0.896,25.7,25,49.9,1200
2019-06-05,2018,9,36,156,345.31,0.51,5,Dry,39,9,7,5,59,119,0.34,226.3,0.66,226.3,0,0,0,0,-5,5,39,9,7,0,64,281,990,965.1,24.9,0.135,0.015,0.000603,0.15,0.00602,1,0.248,0.398,0.016,24.5,0.959,0.98,0.94,52.1,48.2,48.2,1160
2019-06-06,2018,9,36,157,340.66,0.52,5,Dry,39,9,7,5,59,119,0.35,221.7,0.65,221.7,0,0,0,0,-5,5,39,9,7,0,64,277,990,965.1,24.9,0.133,0.0146,0.000586,0.148,0.00594,1,0.242,0.39,0.0156,24.5,0.958,0.98,0.939,51.1,48.2,48.2,1160
2019-06-07,2018,9,36,158,336.01,0.52,5,Dry,39,9,7,5,59,119,0.35,217,0.65,217,0,0,0,0,-5,5,39,9,7,0,64,272,990,965.1,24.9,0.132,0.0142,0.00057,0.146,0.00585,1,0.235,0.381,0.0153,24.5,0.958,0.98,0.939,50,48.2,48.2,1160
2019-06-08,2018,9,36,159,331.36,0.53,5,Dry,39,9,7,5,59,119,0.36,212.4,0.64,212.4,0,0,0,0,-5,5,39,9,7,0,64,267,990,965.1,24.9,0.13,0.0138,0.000553,0.144,0.00576,1,0.229,0.373,0.0149,24.6,0.957,0.98,0.938,49,48,48,1150
2019-06-09,2018,9,36,160,327.81,0.53,5,Dry,39,9,7,5,59,119,0.36,208.8,0.64,208.8,0,0,0,0,-5,5,39,9,7,0,64,264,990,965,25,0.129,0.0135,0.000541,0.142,0.00569,1,0.224,0.367,0.0147,24.6,0.956,0.98,0.937,48.2,47.2,47.2,1130
2019-06-10,2018,9,37,161,323.71,0.53,5,Dry,39,9,7,5,59,119,0.37,204.7,0.63,204.7,0,0,0,0,-5,5,39,9,7,0,64,260,990,965,25,0.127,0.0132,0.000526,0.14,0.00562,1,0.219,0.359,0.0144,24.6,0.956,0.98,0.936,47.2,46.3,46.3,1110
2019-06-11,2018,9,37,162,319.61,0.54,5,Dry,39,9,7,5,59,119,0.37,200.6,0.63,200.6,0,0,0,0,-5,5,39,9,7,0,64,256,990,965,25,0.126,0.0128,0.000512,0.139,0.00554,1,0.213,0.352,0.0141,24.7,0.955,0.98,0.936,46.3,45.4,45.4,1090
2019-06-12,2018,9,37,163,315.51,0.54,5,Dry,39,9,7,5,59,119,0.38,196.5,0.62,196.5,0,0,0,0,-5,5,39,9,7,0,64,252,990,965,25,0.124,0.0125,0.000498,0.137,0.00547,1,0.208,0.345,0.0138,24.7,0.954,0.98,0.935,45.4,44.5,44.5,1070
2019-06-13,2018,9,37,164,311.4,0.55,5,Dry,39,9,7,5,59,119,0.38,192.4,0.62,192.4,0,0,0,0,-5,5,39,9,7,0,64,247,990,965,25,0.123,0.0121,0.000483,0.135,0.00539,1,0.202,0.337,0.0135,24.7,0.952,0.98,0.933,44.4,43.5,43.5,1040
2019-06-14,2018,9,37,165,307.3,0.55,5,Dry,39,9,7,5,59,119,0.39,188.3,0.61,188.3,0,0,0,0,-5,5,39,9,7,0,64,243,990,964.9,25.1,0.121,0.0118,0.000469,0.133,0.00531,1,0.197,0.33,0.0132,24.7,0.951,0.98,0.932,43.4,42.6,42.6,1020
2019-06-15,2018,9,37,166,303.2,0.56,5,Dry,39,9,7,5,59,119,0.39,184.2,0.61,184.2,0,0,0,0,-5,5,39,9,7,0,64,239,990,964.9,25.1,0.12,0.0114,0.000455,0.131,0.00524,1,0.191,0.323,0.0129,24.8,0.95,0.98,0.931,42.5,41.6,41.6,999
2019-06-16,2018,9,37,167,299.65,0.56,5,Dry,39,9,7,5,59,119,0.4,180.7,0.6,180.7,0,0,0,0,-5,5,39,9,7,0,64,236,990,964.9,25.1,0.119,0.0111,0.000442,0.13,0.00517,1,0.186,0.316,0.0126,24.8,0.949,0.98,0.929,41.7,40.8,40.8,980
2019-06-17,2018,9,38,168,296.09,0.57,5,Dry,39,9,7,5,59,119,0.4,177.1,0.6,177.1,0,0,0,0,-5,5,39,9,7,0,64,232,990,964.9,25.1,0.117,0.0108,0.00043,0.128,0.00511,1,0.182,0.31,0.0123,24.8,0.948,0.978,0.927,40.8,39.9,39.9,958
2019-06-18,2018,9,38,169,292.54,0.57,5,Dry,39,9,7,5,59,119,0.41,173.5,0.59,173.5,0,0,0,0,-5,5,39,9,7,0,64,229,990,964.9,25.1,0.116,0.0105,0.000418,0.127,0.00504,1,0.177,0.303,0.0121,24.8,0.947,0.976,0.924,40,39,39,937
2019-06-19,2018,9,38,170,288.98,0.58,5,Dry,39,9,7,5,59,119,0.41,170,0.59,170,0,0,0,0,-5,5,39,9,7,0,64,225,990,964.9,25.1,0.115,0.0102,0.000406,0.125,0.00498,1,0.172,0.297,0.0118,24.8,0.946,0.974,0.921,39.2,38.2,38.2,916
2019-06-20,2018,9,38,171,285.43,0.58,5,Dry,39,9,7,5,59,119,0.42,166.4,0.58,166.4,0,0,0,0,-5,5,39,9,7,0,64,221,990,964.8,25.2,0.114,0.0099,0.000393,0.124,0.00491,1,0.167,0.291,0.0116,24.9,0.944,0.972,0.918,38.3,37.3,37.3,895
2019-06-21,2018,9,38,172,281.87,0.59,5,Dry,39,9,7,5,59,119,0.42,162.9,0.58,162.9,0,0,0,0,-5,5,39,9,7,0,64,218,990,964.8,25.2,0.112,0.00959,0.000381,0.122,0.00485,1,0.162,0.284,0.0113,24.9,0.943,0.971,0.916,37.5,36.4,36.4,874
2019-06-22,2018,9,38,173,279.41,0.59,5,Dry,39,9,7,5,59,119,0.43,160.4,0.57,160.4,0,0,0,0,-5,5,39,9,7,0,64,215,990,964.8,25.2,0.112,0.00938,0.000373,0.121,0.0048,1,0.159,0.28,0.0111,24.9,0.943,0.97,0.914,36.9,35.8,35.8,860
2019-06-23,2018,9,38,174,276.4,0.59,5,Dry,39,9,7,5,59,119,0.43,157.4,0.57,157.4,0,0,0,0,-5,5,39,9,7,0,64,212,990,964.8,25.2,0.11,0.00913,0.000362,0.12,0.00475,1,0.155,0.275,0.0109,24.9,0.942,0.97,0.913,36.2,35.1,35.1,843
2019-06-24,2018,9,39,175,273.4,0.6,5,Dry,39,9,7,5,59,119,0.43,154.4,0.56,154.4,0,0,0,0,-5,5,39,9,7,0,64,209,990,964.8,25.2,0.109,0.00887,0.000352,0.118,0.00469,1,0.151,0.269,0.0107,24.9,0.941,0.97,0.912,35.5,34.5,34.5,827
2019-06-25,2018,9,39,176,270.39,0.6,5,Dry,39,9,7,5,59,119,0.44,151.4,0.56,151.4,0,0,0,0,-5,5,39,9,7,0,64,206,990,964.8,25.2,0.108,0.00862,0.000342,0.117,0.00464,1,0.147,0.264,0.0105,25,0.94,0.97,0.912,34.8,33.8,33.8,811
2019-06-26,2018,9,39,177,267.38,0.61,5,Dry,39,9,7,5,59,119,0.45,148.4,0.56,148.4,0,0,0,0,-5,5,39,9,7,0,64,203,990,964.8,25.2,0.107,0.00836,0.000331,0.116,0.00458,1,0.143,0.258,0.0102,25,0.939,0.97,0.91,34.1,33.1,33.1,794
2019-06-27,2018,9,39,178,264.37,0.61,5,Dry,39,9,7,5,59,119,0.45,145.4,0.55,145.4,0,0,0,0,-5,5,39,9,7,0,64,200,990,964.8,25.2,0.106,0.00811,0.000321,0.114,0.00453,1,0.139,0.253,0.01,25,0.937,0.97,0.909,33.4,32.4,32.4,777
2019-06-28,2018,9,39,179,261.36,0.62,5,Dry,39,9,7,5,59,119,0.46,142.4,0.55,142.4,0,0,0,0,-5,5,39,9,7,0,64,197,990,964.7,25.3,0.105,0.00785,0.000311,0.113,0.00448,1,0.135,0.248,0.00981,25,0.936,0.97,0.908,32.7,31.7,31.7,761
2019-06-29,2018,9,39,180,258.36,0.62,5,Dry,39,9,7,5,59,119,0.46,139.4,0.54,139.4,0,0,0,0,-5,5,39,9,7,0,64,194,990,964.7,25.3,0.104,0.0076,0.000301,0.112,0.00442,1,0.131,0.242,0.00959,25,0.935,0.97,0.907,32,31,31,744
2019-06-30,2018,9,39,181,255.35,0.63,5,Dry,39,9,7,5,59,119,0.47,136.3,0.53,136.3,0,0,0,0,-5,5,39,9,7,0,64,191,990,964.7,25.3,0.103,0.00734,0.00029,0.11,0.00437,1,0.127,0.237,0.00937,25,0.934,0.97,0.906,31.3,30.3,30.3,728
2019-07-01,2018,10,40,182,252.89,0.63,5,Dry,37,8,6,4,53,108,0.43,144.9,0.57,144.9,0,0,0,0,-4,4,37,8,6,0,57,196,990,964.7,25.3,0.105,0.00807,0.000319,0.113,0.00446,1,0.138,0.251,0.00992,25,0.937,0.97,0.909,33.3,32.3,32.3,776
2019-07-02,2018,10,40,183,249.88,0.64,5,Dry,37,8,6,4,53,108,0.43,141.9,0.57,141.9,0,0,0,0,-4,4,37,8,6,0,57,193,990,964.7,25.3,0.104,0.00781,0.000309,0.111,0.0044,1,0.134,0.245,0.0097,25.1,0.936,0.97,0.908,32.6,31.6,31.6,759
2019-07-03,2018,10,40,184,246.87,0.64,5,Dry,37,8,6,4,53,108,0.44,138.9,0.56,138.9,0,0,0,0,-4,4,37,8,6,0,57,190,990,964.7,25.3,0.103,0.00755,0.000298,0.11,0.00435,1,0.13,0.24,0.00948,25.1,0.934,0.97,0.906,31.9,31,31,743
2019-07-04,2018,10,40,185,243.86,0.65,5,Dry,37,8,6,4,53,108,0.44,135.9,0.56,135.9,0,0,0,0,-4,4,37,8,6,0,57,187,990,964.7,25.3,0.101,0.0073,0.000288,0.109,0.00429,1,0.126,0.235,0.00926,25.1,0.933,0.97,0.905,31.2,30.3,30.3,727
2019-07-05,2018,10,40,186,240.86,0.66,5,Dry,37,8,6,4,53,108,0.45,132.9,0.55,132.9,0,0,0,0,-4,4,37,8,6,0,57,184,990,964.6,25.4,0.1,0.00704,0.000278,0.107,0.00424,1,0.122,0.229,0.00904,25.1,0.932,0.97,0.904,30.5,29.6,29.6,710
2019-07-06,2018,10,40,187,237.85,0.66,5,Dry,37,8,6,4,53,108,0.45,129.8,0.55,129.8,0,0,0,0,-4,4,37,8,6,0,57,181,990,964.6,25.4,0.0994,0.00679,0.000267,0.106,0.00418,1,0.118,0.224,0.00883,25.1,0.931,0.97,0.903,29.8,28.9,28.9,694
2019-07-07,2018,10,40,188,235.39,0.67,5,Dry,37,8,6,4,53,108,0.46,127.4,0.54,127.4,0,0,0,0,-4,4,37,8,6,0,57,178,990,964.6,25.4,0.0985,0.00658,0.000259,0.105,0.00414,1,0.114,0.22,0.00865,25.2,0.93,0.97,0.902,29.2,28.4,28.4,681
2019-07-08,2018,10,41,189,232.93,0.67,5,Dry,37,8,6,4,53,108,0.46,124.9,0.54,124.9,0,0,0,0,-4,4,37,8,6,0,57,176,990,964.6,25.4,0.0976,0.00637,0.000251,0.104,0.00409,1,0.111,0.215,0.00847,25.2,0.929,0.97,0.901,28.7,27.8,27.8,667
2019-07-09,2018,10,41,190,230.47,0.68,5,Dry,37,8,6,4,53,108,0.47,122.5,0.53,122.5,0,0,0,0,-4,4,37,8,6,0,57,173,990,964.6,25.4,0.0968,0.00616,0.000242,0.103,0.00405,1,0.108,0.211,0.00829,25.2,0.927,0.97,0.899,28.1,27.2,27.2,653
2019-07-10,2018,10,41,191,228.01,0.69,5,Dry,37,8,6,4,53,108,0.47,120,0.53,120,0,0,0,0,-4,4,37,8,6,0,57,171,990,964.6,25.4,0.0959,0.00595,0.000234,0.102,0.004,1,0.105,0.206,0.00811,25.2,0.925,0.97,0.898,27.5,26.6,26.6,640
2019-07-11,2018,10,41,192,225.54,0.69,5,Dry,37,8,6,4,53,108,0.48,117.5,0.52,117.5,0,0,0,0,-4,4,37,8,6,0,57,169,990,964.6,25.4,0.095,0.00574,0.000226,0.101,0.00396,1,0.101,0.202,0.00794,25.2,0.924,0.97,0.896,26.9,26.1,26.1,626
2019-07-12,2018,10,41,193,223.08,0.7,5,Dry,37,8,6,4,53,108,0.48,115.1,0.52,115.1,0,0,0,0,-4,4,37,8,6,0,57,166,990,964.5,25.5,0.0941,0.00553,0.000217,0.0997,0.00391,1,0.0979,0.198,0.00776,25.3,0.922,0.97,0.894,26.3,25.5,25.5,612
2019-07-13,2018,10,41,194,220.62,0.71,5,Dry,37,8,6,4,53,108,0.49,112.6,0.51,112.6,0,0,0,0,-4,4,37,8,6,0,57,164,990,964.5,25.5,0.0933,0.00532,0.000209,0.0986,0.00387,1,0.0945,0.193,0.00758,25.3,0.92,0.97,0.892,25.7,24.9,24.9,598
2019-07-14,2018,10,41,195,219.26,0.71,5,Dry,37,8,6,4,53,108,0.49,111.3,0.51,111.3,0,0,0,0,-4,4,37,8,6,0,57,162,990,964.5,25.5,0.0928,0.00521,0.000204,0.098,0.00385,1,0.0927,0.191,0.00748,25.3,0.919,0.97,0.892,25.4,24.6,24.6,591
2019-07-15,2018,10,42,196,217.34,0.71,5,Dry,37,8,6,4,53,108,0.5,109.3,0.5,109.3,0,0,0,0,-4,4,37,8,6,0,57,160,990,964.5,25.5,0.0921,0.00504,0.000198,0.0972,0.00381,1,0.0901,0.187,0.00735,25.3,0.918,0.97,0.89,24.9,24.2,24.2,580
2019-07-16,2018,10,42,197,215.43,0.72,5,Dry,37,8,6,4,53,108,0.5,107.4,0.5,107.4,0,0,0,0,-4,4,37,8,6,0,57,158,990,964.5,25.5,0.0914,0.00488,0.000191,0.0963,0.00378,1,0.0875,0.184,0.00721,25.3,0.916,0.97,0.889,24.4,23.7,23.7,569
2019-07-17,2018,10,42,198,213.51,0.73,5,Dry,37,8,6,4,53,108,0.51,105.5,0.49,105.5,0,0,0,0,-4,4,37,8,6,0,57,157,990,964.5,25.5,0.0908,0.00472,0.000185,0.0955,0.00374,1,0.0849,0.18,0.00707,25.3,0.915,0.97,0.887,24,23.3,23.3,558
2019-07-18,2018,10,42,199,211.6,0.73,5,Dry,37,8,6,4,53,108,0.51,103.6,0.49,103.6,0,0,0,0,-4,4,37,8,6,0,57,155,990,964.5,25.5,0.0901,0.00456,0.000178,0.0947,0.00371,1,0.0824,0.177,0.00693,25.4,0.913,0.97,0.886,23.5,22.8,22.8,548
2019-07-19,2018,10,42,200,209.68,0.74,5,Dry,37,8,6,4,53,108,0.52,101.7,0.48,101.7,0,0,0,0,-4,4,37,8,6,0,57,153,990,964.5,25.5,0.0894,0.00439,0.000172,0.0938,0.00367,1,0.0798,0.174,0.0068,25.4,0.912,0.97,0.884,23.1,22.4,22.4,537
2019-07-20,2018,10,42,201,207.77,0.75,5,Dry,37,8,6,4,53,108,0.52,99.77,0.48,99.77,0,0,0,0,-4,4,37,8,6,0,57,151,990,964.4,25.6,0.0887,0.00423,0.000166,0.093,0.00364,1,0.0772,0.17,0.00666,25.4,0.911,0.969,0.882,22.6,21.9,21.9,526
2019-07-21,2018,10,42,202,205.86,0.76,5,Dry,37,8,6,4,53,108,0.53,97.86,0.47,97.86,0,0,0,0,-4,4,37,8,6,0,57,149,990,964.4,25.6,0.0881,0.00407,0.000159,0.0921,0.0036,1,0.0746,0.167,0.00652,25.4,0.913,0.968,0.884,22.3,21.5,21.5,517
2019-07-22,2018,10,43,203,203.94,0.76,5,Dry,37,8,6,4,53,108,0.53,95.94,0.47,95.94,0,0,0,0,-4,4,37,8,6,0,57,147,990,964.4,25.6,0.0874,0.0039,0.000153,0.0913,0.00357,1,0.072,0.163,0.00639,25.4,0,0,0,0,0,0,0
2019-07-23,2018,10,43,204,202.03,0.77,5,Dry,37,8,6,4,53,108,0.54,94.03,0.47,94.03,0,0,0,0,-4,4,37,8,6,0,57,145,990,964.4,25.6,0.0867,0.00374,0.000146,0.0905,0.00354,1,0.0694,0.16,0.00625,25.4,0,0,0,0,0,0,0
2019-07-24,2018,10,43,205,200.11,0.78,5,Dry,37,8,6,4,53,108,0.54,92.11,0.46,92.11,0,0,0,0,-4,4,37,8,6,0,57,143,990,964.4,25.6,0.086,0.00358,0.00014,0.0896,0.0035,1,0.0668,0.156,0.00611,25.4,0,0,0,0,0,0,0
2019-07-25,2018,10,43,206,198.2,0.78,5,Dry,37,8,6,4,53,108,0.55,90.2,0.46,90.2,0,0,0,0,-4,4,37,8,6,0,57,141,990,964.4,25.6,0.0854,0.00342,0.000133,0.0888,0.00347,1,0.0643,0.153,0.00598,25.4,0,0,0,0,0,0,0
2019-07-26,2018,10,43,207,196.29,0.79,5,Dry,37,8,6,4,53,108,0.55,88.29,0.45,88.29,0,0,0,0,-4,4,37,8,6,0,57,139,990,964.4,25.6,0.0847,0.00325,0.000127,0.0879,0.00344,1,0.0617,0.15,0.00585,25.4,0,0,0,0,0,0,0
2019-07-27,2018,10,43,208,194.37,0.79,5,Dry,37,8,6,4,53,108,0.56,86.37,0.44,86.37,0,0,0,0,-4,4,37,8,6,0,57,137,990,964.4,25.6,0.084,0.00309,0.000121,0.0871,0.0034,1,0.0591,0.146,0.00571,25.4,0,0,0,0,0,0,0
2019-07-28,2018,10,43,209,192.46,0.8,5,Dry,37,8,6,4,53,108,0.56,84.46,0.44,84.46,0,0,0,0,-4,4,37,8,6,0,57,135,990,964.4,25.6,0.0833,0.00293,0.000114,0.0863,0.00337,1,0.0565,0.143,0.00558,25.4,0,0,0,0,0,0,0
2019-07-29,2018,10,44,210,191.09,0.8,5,Dry,37,8,6,4,53,108,0.56,83.09,0.43,83.09,0,0,0,0,-4,4,37,8,6,0,57,134,990,964.4,25.6,0.0829,0.00281,0.00011,0.0857,0.00335,1,0.0547,0.14,0.00549,25.4,0,0,0,0,0,0,0
2019-07-30,2018,10,44,211,189.72,0.81,5,Dry,37,8,6,4,53,108,0.57,81.72,0.43,81.72,0,0,0,0,-4,4,37,8,6,0,57,133,990,964.4,25.6,0.0824,0.0027,0.000105,0.0851,0.00333,1,0.0528,0.138,0.00539,25.4,0,0,0,0,0,0,0
2019-07-31,2018,10,44,212,188.36,0.81,5,Dry,37,8,6,4,53,108,0.57,80.36,0.43,80.36,0,0,0,0,-4,4,37,8,6,0,57,131,990,964.4,25.6,0.0819,0.00258,0.000101,0.0845,0.0033,1,0.051,0.135,0.0053,25.4,0,0,0,0,0,0,0
2019-08-01,2018,11,44,213,186.99,0.82,5,Dry,34,7,5,3,44,93,0.5,93.99,0.5,93.99,0,0,0,0,-3,3,34,7,5,0,47,140,990,964.4,25.6,0.0849,0.00374,0.000146,0.0887,0.00347,1,0.0694,0.158,0.00618,25.4,0,0,0,0,0,0,0
2019-08-02,2018,11,44,214,183.98,0.83,5,Dry,34,7,5,3,44,93,0.51,90.98,0.49,90.98,0,0,0,0,-3,3,34,7,5,0,47,137,990,964.4,25.6,0.0839,0.00348,0.000136,0.0874,0.00342,1,0.0653,0.153,0.00597,25.4,0,0,0,0,0,0,0
2019-08-03,2018,11,44,215,181.52,0.83,5,Dry,34,7,5,3,44,93,0.51,88.52,0.49,88.52,0,0,0,0,-3,3,34,7,5,0,47,135,990,964.4,25.6,0.083,0.00327,0.000128,0.0863,0.00338,1,0.062,0.148,0.0058,25.4,0,0,0,0,0,0,0
2019-08-04,2018,11,44,216,179.06,0.84,5,Dry,34,7,5,3,44,93,0.52,86.06,0.48,86.06,0,0,0,0,-3,3,34,7,5,0,47,132,990,964.4,25.6,0.0821,0.00307,0.00012,0.0852,0.00333,1,0.0587,0.144,0.00563,25.4,0,0,0,0,0,0,0
2019-08-05,2018,11,45,217,176.6,0.85,5,Dry,34,7,5,3,44,93,0.53,83.6,0.47,83.6,0,0,0,0,-3,3,34,7,5,0,47,130,990,964.4,25.6,0.0813,0.00286,0.000112,0.0841,0.00329,1,0.0554,0.139,0.00546,25.4,0,0,0,0,0,0,0
2019-08-06,2018,11,45,218,174.14,0.86,5,Dry,34,7,5,3,44,93,0.53,81.14,0.47,81.14,0,0,0,0,-3,3,34,7,5,0,47,127,990,964.5,25.5,0.0804,0.00265,0.000104,0.083,0.00325,1,0.052,0.135,0.00529,25.4,0,0,0,0,0,0,0
2019-08-07,2018,11,45,219,172.77,0.86,5,Dry,34,7,5,3,44,93,0.54,79.77,0.46,79.77,0,0,0,0,-3,3,34,7,5,0,47,126,990,964.5,25.5,0.0799,0.00253,0.0000991,0.0824,0.00323,1,0.0502,0.133,0.00519,25.4,0,0,0,0,0,0,0
2019-08-08,2018,11,45,220,170.86,0.87,5,Dry,34,7,5,3,44,93,0.54,77.86,0.46,77.86,0,0,0,0,-3,3,34,7,5,0,47,124,990,964.5,25.5,0.0792,0.00237,0.0000927,0.0816,0.0032,1,0.0476,0.129,0.00506,25.4,0,0,0,0,0,0,0
2019-08-09,2018,11,45,221,168.94,0.87,5,Dry,34,7,5,3,44,93,0.55,75.94,0.45,75.94,0,0,0,0,-3,3,34,7,5,0,47,122,990,964.5,25.5,0.0786,0.0022,0.0000863,0.0808,0.00316,1,0.045,0.126,0.00493,25.4,0,0,0,0,0,0,0
2019-08-10,2018,11,45,222,167.03,0.88,5,Dry,34,7,5,3,44,93,0.56,74.03,0.44,74.03,0,0,0,0,-3,3,34,7,5,0,47,120,990,964.5,25.5,0.0779,0.00204,0.00008,0.0799,0.00313,1,0.0424,0.122,0.00479,25.4,0,0,0,0,0,0,0
2019-08-11,2018,11,45,223,165.11,0.88,5,Dry,34,7,5,3,44,93,0.56,72.11,0.44,72.11,0,0,0,0,-3,3,34,7,5,0,47,118,990,964.5,25.5,0.0772,0.00188,0.0000736,0.0791,0.0031,1,0.0398,0.119,0.00466,25.4,0,0,0,0,0,0,0
2019-08-12,2018,11,46,224,163.2,0.89,5,Dry,34,7,5,3,44,93,0.57,70.2,0.43,70.2,0,0,0,0,-3,3,34,7,5,0,47,116,990,964.5,25.5,0.0765,0.00172,0.0000673,0.0783,0.00307,1,0.0373,0.116,0.00453,25.4,0,0,0,0,0,0,0
2019-08-13,2018,11,46,225,161.29,0.89,5,Dry,34,7,5,3,44,93,0.58,68.29,0.42,68.29,0,0,0,0,-3,3,34,7,5,0,47,114,990,964.5,25.5,0.0759,0.00155,0.0000609,0.0774,0.00303,1,0.0347,0.112,0.00439,25.4,0,0,0,0,0,0,0
2019-08-14,2018,11,46,226,159.37,0.9,5,Dry,34,7,5,3,44,93,0.58,66.37,0.42,66.37,0,0,0,0,-3,3,34,7,5,0,47,112,990,964.5,25.5,0.0752,0.00139,0.0000545,0.0766,0.003,1,0.0321,0.109,0.00426,25.4,0,0,0,0,0,0,0
2019-08-15,2018,11,46,227,157.46,0.9,5,Dry,34,7,5,3,44,93,0.59,64.46,0.41,64.46,0,0,0,0,-3,3,34,7,5,0,47,110,990,964.5,25.5,0.0745,0.00123,0.0000482,0.0757,0.00297,1,0.0295,0.105,0.00413,25.4,0,0,0,0,0,0,0
2019-08-16,2018,11,46,228,156.09,0.9,5,Dry,34,7,5,3,44,93,0.6,63.09,0.4,63.09,0,0,0,0,-3,3,34,7,5,0,47,109,990,964.5,25.5,0.074,0.00111,0.0000436,0.0751,0.00295,1,0.0277,0.103,0.00403,25.4,0,0,0,0,0,0,0
2019-08-17,2018,11,46,229,154.72,0.91,5,Dry,34,7,5,3,44,93,0.6,61.72,0.4,61.72,0,0,0,0,-3,3,34,7,5,0,47,108,990,964.5,25.5,0.0735,0.000996,0.0000391,0.0745,0.00292,1,0.0258,0.1,0.00393,25.4,0,0,0,0,0,0,0
2019-08-18,2018,11,46,230,153.36,0.91,5,Dry,34,7,5,3,44,93,0.61,60.36,0.39,60.36,0,0,0,0,-3,3,34,7,5,0,47,106,990,964.5,25.5,0.0731,0.000881,0.0000345,0.0739,0.0029,1,0.024,0.0979,0.00384,25.4,0,0,0,0,0,0,0
2019-08-19,2018,11,47,231,151.99,0.91,5,Dry,34,7,5,3,44,93,0.61,58.99,0.39,58.99,0,0,0,0,-3,3,34,7,5,0,47,105,990,964.5,25.5,0.0726,0.000764,0.00003,0.0733,0.00288,1,0.0221,0.0955,0.00374,25.4,0,0,0,0,0,0,0
2019-08-20,2018,11,47,232,150.62,0.91,5,Dry,34,7,5,3,44,93,0.62,57.62,0.38,57.62,0,0,0,0,-3,3,34,7,5,0,47,104,990,964.5,25.5,0.0721,0.000648,0.0000254,0.0727,0.00285,1,0.0203,0.093,0.00365,25.4,0,0,0,0,0,0,0
2019-08-21,2018,11,47,233,149.26,0.91,5,Dry,34,7,5,3,44,93,0.62,56.26,0.38,56.26,0,0,0,0,-3,3,34,7,5,0,47,102,990,964.5,25.5,0.0716,0.000532,0.0000209,0.0722,0.00283,1,0.0185,0.0906,0.00355,25.4,0,0,0,0,0,0,0
2019-08-22,2018,11,47,234,147.89,0.92,5,Dry,34,7,5,3,44,93,0.63,54.89,0.37,54.89,0,0,0,0,-3,3,34,7,5,0,47,101,990,964.5,25.5,0.0711,0.000416,0.0000163,0.0716,0.00281,1,0.0166,0.0882,0.00346,25.4,0,0,0,0,0,0,0
2019-08-23,2018,11,47,235,146.52,0.92,5,Dry,34,7,5,3,44,93,0.64,53.52,0.36,53.52,0,0,0,0,-3,3,34,7,5,0,47,99.5,990,964.5,25.5,0.0708,0.000299,0.0000117,0.0711,0.00279,1,0.0148,0.0859,0.00337,25.4,0,0,0,0,0,0,0
2019-08-24,2018,11,47,236,145.15,0.92,5,Dry,34,7,5,3,44,93,0.64,52.15,0.36,52.15,0,0,0,0,-3,3,34,7,5,0,47,98.2,990,964.5,25.5,0.0708,0.000183,0.00000717,0.071,0.00278,1,0.0129,0.0839,0.00329,25.4,0,0,0,0,0,0,0
2019-08-25,2018,11,47,237,143.79,0.92,5,Dry,34,7,5,3,44,93,0.65,50.79,0.35,50.79,0,0,0,0,-3,3,34,7,5,0,47,96.8,990,964.5,25.5,0.0708,0.0000671,0.00000263,0.0709,0.00278,1,0.0111,0.082,0.00321,25.4,0,0,0,0,0,0,0
2019-08-26,2018,11,48,238,142.42,0.92,5,Dry,34,7,5,3,44,93,0.65,49.42,0.35,0,49,11,1,1,-2,38,45,8,6,1,82,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-27,2018,11,48,239,142.15,0.92,5,Dry,34,7,5,3,44,93,0.65,49.15,0.35,0,49,11,1,1,-2,38,45,8,6,1,82,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-28,2018,11,48,240,141.33,0.93,5,Dry,34,7,5,3,44,93,0.66,48.33,0.34,0,48,11,1,1,-2,37,45,8,6,1,81,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-29,2018,11,48,241,139.41,0.93,5,Dry,34,7,5,3,44,93,0.67,46.41,0.33,0,46,10,1,1,-2,36,44,8,6,1,80,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-30,2018,11,48,242,139.14,0.93,5,Dry,34,7,5,3,44,93,0.67,46.14,0.33,0,46,10,1,1,-2,36,44,8,6,1,80,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-08-31,2018,11,48,243,137.22,0.93,5,Dry,34,7,5,3,44,93,0.68,44.22,0.32,0,44,10,1,1,-2,34,44,8,6,1,78,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-01,2018,12,48,244,135.86,0.93,5,Dry,30,6,4,2,30,72,0.53,63.86,0.47,63.86,0,0,0,0,-2,2,30,6,4,0,32,104,990,964.5,25.5,0.0722,0.00118,0.0000462,0.0734,0.00288,1,0.0287,0.102,0.004,25.4,0.879,0.96,0.844,14,13.4,13.4,322
2019-09-02,2018,12,49,245,132.85,0.94,5,Dry,30,6,4,2,30,72,0.54,60.85,0.46,60.85,0,0,0,0,-2,2,30,6,4,0,32,101,990,964.5,25.5,0.0711,0.000922,0.0000362,0.072,0.00283,1,0.0246,0.0967,0.00379,25.4,0,0,0,0,0,0,0
2019-09-03,2018,12,49,246,130.39,0.94,5,Dry,30,6,4,2,30,72,0.55,58.39,0.45,58.39,0,0,0,0,-2,2,30,6,4,0,32,98.4,990,964.5,25.5,0.0708,0.000713,0.000028,0.0715,0.00281,1,0.0213,0.0929,0.00364,25.4,0,0,0,0,0,0,0
