date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2019-09-04,2018,12,49,247,129.02,0.95,5,Dry,30,6,4,2,30,72,0.56,57.02,0.44,57.02,0,0,0,0,-2,2,30,6,4,0,32,97,990,964.5,25.5,0.0708,0.000597,0.0000234,0.0714,0.0028,1,0.0195,0.0909,0.00356,25.4,0,0,0,0,0,0,0
2019-09-05,2018,12,49,248,127.11,0.95,5,Dry,30,6,4,2,30,72,0.57,55.11,0.43,55.11,0,0,0,0,-2,2,30,6,4,0,32,95.1,990,964.5,25.5,0.0708,0.000434,0.000017,0.0713,0.00279,1,0.0169,0.0882,0.00346,25.4,0,0,0,0,0,0,0
2019-09-06,2018,12,49,249,125.19,0.95,5,Dry,30,6,4,2,30,72,0.57,53.19,0.42,53.19,0,0,0,0,-2,2,30,6,4,0,32,93.2,990,964.5,25.5,0.0708,0.000271,0.0000106,0.0711,0.00279,1,0.0143,0.0854,0.00335,25.4,0,0,0,0,0,0,0
2019-09-07,2018,12,49,250,123.28,0.96,5,Dry,30,6,4,2,30,72,0.58,51.28,0.42,51.28,0,0,0,0,-2,2,30,6,4,0,32,91.3,990,964.5,25.5,0.0708,0.000109,0.00000427,0.0709,0.00278,1,0.0117,0.0827,0.00324,25.4,0,0,0,0,0,0,0
2019-09-08,2018,12,49,251,121.36,0.96,5,Dry,30,6,4,2,30,72,0.59,49.36,0.41,0,49,11,1,1,-1,37,41,7,5,1,67,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-09,2018,12,50,252,119.45,0.96,5,Dry,30,6,4,2,30,72,0.6,47.45,0.4,0,47,11,1,1,-1,35,41,7,5,1,65,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-10,2018,12,50,253,117.54,0.96,5,Dry,30,6,4,2,30,72,0.61,45.54,0.39,0,46,10,1,1,-1,35,40,7,5,1,65,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-11,2018,12,50,254,115.62,0.97,5,Dry,30,6,4,2,30,72,0.62,43.62,0.38,0,44,10,1,1,-1,33,40,7,5,1,63,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-12,2018,12,50,255,114.26,0.97,5,Dry,30,6,4,2,30,72,0.63,42.26,0.37,0,42,9,1,1,-1,32,39,7,5,1,62,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-13,2018,12,50,256,112.89,0.97,5,Dry,30,6,4,2,30,72,0.64,40.89,0.36,0,41,9,1,1,-1,31,39,7,5,1,61,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-14,2018,12,50,257,111.52,0.97,5,Dry,30,6,4,2,30,72,0.65,39.52,0.35,0,40,9,1,1,-1,30,39,7,5,1,60,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-15,2018,12,50,258,110.15,0.97,5,Dry,30,6,4,2,30,72,0.65,38.15,0.35,0,38,9,1,1,-1,28,39,7,5,1,58,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-16,2018,12,51,259,108.79,0.97,5,Dry,30,6,4,2,30,72,0.66,36.79,0.34,0,37,8,1,1,-1,28,38,7,5,1,58,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-17,2018,12,51,260,107.42,0.97,5,Dry,30,6,4,2,30,72,0.67,35.42,0.33,0,35,8,1,1,-1,26,38,7,5,1,56,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-18,2018,12,51,261,106.05,0.97,5,Dry,30,6,4,2,30,72,0.68,34.05,0.32,0,34,8,1,1,-1,25,38,7,5,1,55,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-19,2018,12,51,262,104.68,0.98,5,Dry,30,6,4,2,30,72,0.69,32.68,0.31,0,33,7,1,1,-1,25,37,7,5,1,55,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-20,2018,12,51,263,104.41,0.98,5,Dry,30,6,4,2,30,72,0.69,32.41,0.31,0,32,7,1,1,-1,24,37,7,5,1,54,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-21,2018,12,51,264,103.59,0.98,5,Dry,30,6,4,2,30,72,0.69,31.59,0.3,0,32,7,1,1,-1,24,37,7,5,1,54,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-22,2018,12,51,265,102.77,0.98,5,Dry,30,6,4,2,30,72,0.7,30.77,0.3,0,31,7,1,1,-1,23,37,7,5,1,53,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-23,2018,12,52,266,101.95,0.98,5,Dry,30,6,4,2,30,72,0.71,29.95,0.29,0,30,7,1,1,-1,22,37,7,5,1,52,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-24,2018,12,52,267,101.13,0.98,5,Dry,30,6,4,2,30,72,0.71,29.13,0.29,0,29,7,1,1,-1,21,37,7,5,1,51,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-25,2018,12,52,268,100.31,0.98,5,Dry,30,6,4,2,30,72,0.72,28.31,0.28,0,28,6,1,1,-1,21,36,7,5,1,51,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-26,2018,12,52,269,99.49,0.98,5,Dry,30,6,4,2,30,72,0.72,27.49,0.28,0,27,6,1,1,-1,20,36,7,5,1,50,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-27,2018,12,52,270,98.67,0.98,5,Dry,30,6,4,2,30,72,0.73,26.67,0.27,0,27,6,1,1,-1,20,36,7,5,1,50,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-28,2018,12,52,271,97.85,0.98,5,Dry,30,6,4,2,30,72,0.74,25.85,0.26,0,26,6,1,1,-1,19,36,7,5,1,49,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-29,2018,12,52,272,97.03,0.98,5,Dry,30,6,4,2,30,72,0.74,25.03,0.26,0,25,6,1,1,-1,18,36,7,5,1,48,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-09-30,2018,12,53,273,96.21,0.98,5,Dry,30,6,4,2,30,72,0.75,24.21,0.25,0,24,5,1,1,-1,18,35,7,5,1,48,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-01,2019,1,1,274,95.39,0.98,5,Dry,24,4,2,2,20,52,0.55,43.39,0.46,0,43,10,1,1,-1,32,34,5,3,1,52,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-02,2019,1,1,275,94.57,0.98,5,Dry,24,4,2,2,20,52,0.55,42.57,0.45,0,43,10,1,1,-1,32,34,5,3,1,52,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-03,2019,1,1,276,93.75,0.98,5,Dry,24,4,2,2,20,52,0.56,41.75,0.45,0,42,9,1,1,-1,32,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-04,2019,1,1,277,92.93,0.98,5,Dry,24,4,2,2,20,52,0.56,40.93,0.44,0,41,9,1,1,-1,31,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-05,2019,1,1,278,92.65,0.98,5,Dry,24,4,2,2,20,52,0.56,40.65,0.44,0,41,9,1,1,-1,31,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-06,2019,1,1,279,92.38,0.98,5,Dry,24,4,2,2,20,52,0.56,40.38,0.44,0,40,9,1,1,-1,30,33,5,3,1,50,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-07,2019,1,1,280,91.56,0.98,5,Dry,24,4,2,2,20,52,0.57,39.56,0.43,0,40,9,1,1,-1,30,33,5,3,1,50,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-08,2019,1,2,281,90.74,0.99,5,Dry,24,4,2,2,20,52,0.57,38.74,0.43,0,39,9,1,1,-1,29,33,5,3,1,49,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-09,2019,1,2,282,91.01,0.99,5,Dry,24,4,2,2,20,52,0.57,39.01,0.43,0,39,9,1,1,-1,29,33,5,3,1,49,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-10,2019,1,2,283,94.57,0.98,5,Dry,24,4,2,2,20,52,0.55,42.57,0.45,0,43,10,1,1,-1,32,34,5,3,1,52,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-11,2019,1,2,284,97.03,0.98,5,Dry,24,4,2,2,20,52,0.54,45.03,0.46,0,45,10,1,1,-1,34,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-12,2019,1,2,285,97.3,0.98,5,Dry,24,4,2,2,20,52,0.53,45.3,0.47,0,45,10,1,1,-1,34,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-13,2019,1,2,286,96.48,0.98,5,Dry,24,4,2,2,20,52,0.54,44.48,0.46,0,44,10,1,1,-1,33,34,5,3,1,53,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-14,2019,1,2,287,96.21,0.98,5,Dry,24,4,2,2,20,52,0.54,44.21,0.46,0,44,10,1,1,-1,33,34,5,3,1,53,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-15,2019,1,3,288,95.39,0.98,5,Dry,24,4,2,2,20,52,0.55,43.39,0.46,0,43,10,1,1,-1,32,34,5,3,1,52,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-16,2019,1,3,289,94.57,0.98,5,Dry,24,4,2,2,20,52,0.55,42.57,0.45,0,43,10,1,1,-1,32,34,5,3,1,52,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-17,2019,1,3,290,92.65,0.98,5,Dry,24,4,2,2,20,52,0.56,40.65,0.44,0,41,9,1,1,-1,31,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-18,2019,1,3,291,91.29,0.98,5,Dry,24,4,2,2,20,52,0.57,39.29,0.43,0,39,9,1,1,-1,29,33,5,3,1,49,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-19,2019,1,3,292,89.92,0.99,5,Dry,24,4,2,2,20,52,0.58,37.92,0.42,0,38,9,1,1,-1,28,33,5,3,1,48,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-20,2019,1,3,293,88.55,0.99,5,Dry,24,4,2,2,20,52,0.59,36.55,0.41,0,37,8,1,1,-1,28,32,5,3,1,48,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-21,2019,1,3,294,87.18,0.99,5,Dry,24,4,2,2,20,52,0.6,35.18,0.4,0,35,8,1,1,-1,26,32,5,3,1,46,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-22,2019,1,4,295,85.82,0.99,5,Dry,24,4,2,2,20,52,0.61,33.82,0.39,0,34,8,1,1,-1,25,32,5,3,1,45,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-23,2019,1,4,296,85.54,0.99,5,Dry,24,4,2,2,20,52,0.61,33.54,0.39,0,34,8,1,1,-1,25,32,5,3,1,45,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-24,2019,1,4,297,85.82,0.99,5,Dry,24,4,2,2,20,52,0.61,33.82,0.39,0,34,8,1,1,-1,25,32,5,3,1,45,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-25,2019,1,4,298,87.18,0.99,5,Dry,24,4,2,2,20,52,0.6,35.18,0.4,0,35,8,1,1,-1,26,32,5,3,1,46,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-26,2019,1,4,299,87.46,0.99,5,Dry,24,4,2,2,20,52,0.59,35.46,0.41,0,35,8,1,1,-1,26,32,5,3,1,46,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-27,2019,1,4,300,88.28,0.99,5,Dry,24,4,2,2,20,52,0.59,36.28,0.41,0,36,8,1,1,-1,27,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-28,2019,1,4,301,87.46,0.99,5,Dry,24,4,2,2,20,52,0.59,35.46,0.41,0,35,8,1,1,-1,26,32,5,3,1,46,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-29,2019,1,5,302,87.73,0.99,5,Dry,24,4,2,2,20,52,0.59,35.73,0.41,0,36,8,1,1,-1,27,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-30,2019,1,5,303,88.01,0.99,5,Dry,24,4,2,2,20,52,0.59,36.01,0.41,0,36,8,1,1,-1,27,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-10-31,2019,1,5,304,87.73,0.99,5,Dry,24,4,2,2,20,52,0.59,35.73,0.41,0,36,8,1,1,-1,27,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-01,2019,2,5,305,86.91,0.99,5,Dry,23,4,2,2,19,50,0.57,36.91,0.42,0,37,8,1,1,-1,28,31,5,3,1,47,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-02,2019,2,5,306,87.73,0.99,5,Dry,23,4,2,2,19,50,0.57,37.73,0.43,0,38,9,1,1,-1,28,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-03,2019,2,5,307,88.55,0.99,5,Dry,23,4,2,2,19,50,0.56,38.55,0.43,0,39,9,1,1,-1,29,32,5,3,1,48,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-04,2019,2,5,308,88.83,0.99,5,Dry,23,4,2,2,19,50,0.56,38.83,0.44,0,39,9,1,1,-1,29,32,5,3,1,48,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-05,2019,2,6,309,89.1,0.99,5,Dry,23,4,2,2,19,50,0.56,39.1,0.44,0,39,9,1,1,-1,29,32,5,3,1,48,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-06,2019,2,6,310,89.92,0.99,5,Dry,23,4,2,2,19,50,0.56,39.92,0.44,0,40,9,1,1,-1,30,32,5,3,1,49,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-07,2019,2,6,311,90.74,0.99,5,Dry,23,4,2,2,19,50,0.55,40.74,0.45,0,41,9,1,1,-1,31,32,5,3,1,50,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-08,2019,2,6,312,94.84,0.98,5,Dry,23,4,2,2,19,50,0.53,44.84,0.47,0,45,10,1,1,-1,34,33,5,3,1,53,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-09,2019,2,6,313,98.4,0.98,5,Dry,23,4,2,2,19,50,0.51,48.4,0.49,0,48,11,1,1,-1,36,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-10,2019,2,6,314,98.67,0.98,5,Dry,23,4,2,2,19,50,0.51,48.67,0.49,0,49,11,1,1,-1,37,34,5,3,1,56,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-11,2019,2,6,315,99.49,0.98,5,Dry,23,4,2,2,19,50,0.5,49.49,0.5,0,49,11,1,1,-1,37,34,5,3,1,56,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-12,2019,2,7,316,99.76,0.98,5,Dry,23,4,2,2,19,50,0.5,49.76,0.5,0,50,11,2,2,0,35,34,6,4,2,54,44,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
2019-11-13,2019,2,7,317,103.32,0.98,5,Dry,23,4,2,2,19,50,0.48,53.32,0.52,53.32,0,0,0,0,-2,2,23,4,2,0,21,82.3,990,964.5,25.5,0.0708,0.000282,0.0000111,0.0711,0.00279,1,0.0145,0.0856,0.00336,25.4,0,0,0,0,0,0,0
2019-11-14,2019,2,7,318,105.78,0.97,5,Dry,23,4,2,2,19,50,0.47,55.78,0.53,55.78,0,0,0,0,-2,2,23,4,2,0,21,84.8,990,964.5,25.5,0.0708,0.000491,0.0000193,0.0713,0.0028,1,0.0178,0.0891,0.00349,25.4,0,0,0,0,0,0,0
2019-11-15,2019,2,7,319,105.51,0.98,5,Dry,23,4,2,2,19,50,0.47,55.51,0.53,55.51,0,0,0,0,-2,2,23,4,2,0,21,84.5,990,964.5,25.5,0.0708,0.000468,0.0000184,0.0713,0.0028,1,0.0174,0.0887,0.00348,25.4,0,0,0,0,0,0,0
2019-11-16,2019,2,7,320,107.97,0.97,5,Dry,23,4,2,2,19,50,0.46,57.97,0.54,57.97,0,0,0,0,-2,2,23,4,2,0,21,87,990,964.5,25.5,0.0708,0.000677,0.0000266,0.0715,0.0028,1,0.0208,0.0923,0.00362,25.4,0,0,0,0,0,0,0
2019-11-17,2019,2,7,321,110.43,0.97,5,Dry,23,4,2,2,19,50,0.45,60.43,0.55,60.43,0,0,0,0,-2,2,23,4,2,0,21,89.4,990,964.5,25.5,0.0708,0.000887,0.0000348,0.0717,0.00281,1,0.0241,0.0958,0.00376,25.4,0,0,0,0,0,0,0
2019-11-18,2019,2,7,322,112.89,0.97,5,Dry,23,4,2,2,19,50,0.44,62.89,0.56,62.89,0,0,0,0,-2,2,23,4,2,0,21,91.9,990,964.5,25.5,0.0708,0.0011,0.000043,0.0719,0.00282,1,0.0274,0.0993,0.00389,25.4,0,0,0,0,0,0,0
2019-11-19,2019,2,8,323,118.63,0.96,5,Dry,23,4,2,2,19,50,0.42,68.63,0.58,68.63,0,0,0,0,-2,2,23,4,2,0,21,97.6,990,964.5,25.5,0.0708,0.00158,0.0000621,0.0724,0.00284,1,0.0352,0.108,0.00422,25.4,0.906,0.96,0.87,15.5,14.9,14.9,357
2019-11-20,2019,2,8,324,120.54,0.96,5,Dry,23,4,2,2,19,50,0.41,70.54,0.58,70.54,0,0,0,0,-2,2,23,4,2,0,21,99.5,990,964.5,25.5,0.0708,0.00175,0.0000685,0.0726,0.00285,1,0.0377,0.11,0.00433,25.4,0.916,0.96,0.88,16.1,15.5,15.5,371
2019-11-21,2019,2,8,325,119.18,0.96,5,Dry,23,4,2,2,19,50,0.42,69.18,0.58,69.18,0,0,0,0,-2,2,23,4,2,0,21,98.2,990,964.5,25.5,0.0708,0.00163,0.0000639,0.0725,0.00284,1,0.0359,0.108,0.00425,25.4,0.909,0.96,0.872,15.7,15,15,361
2019-11-22,2019,2,8,326,120.54,0.96,5,Dry,23,4,2,2,19,50,0.41,70.54,0.58,70.54,0,0,0,0,-2,2,23,4,2,0,21,99.5,990,964.5,25.5,0.0708,0.00175,0.0000685,0.0726,0.00285,1,0.0377,0.11,0.00433,25.4,0.916,0.96,0.88,16.1,15.5,15.5,371
2019-11-23,2019,2,8,327,123.55,0.96,5,Dry,23,4,2,2,19,50,0.41,73.55,0.59,73.55,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.0717,0.002,0.0000785,0.0737,0.00289,1,0.0418,0.116,0.00453,25.4,0.933,0.96,0.895,17.1,16.4,16.4,393
2019-11-24,2019,2,8,328,122.73,0.96,5,Dry,23,4,2,2,19,50,0.41,72.73,0.59,72.73,0,0,0,0,-2,2,23,4,2,0,21,102,990,964.5,25.5,0.0714,0.00193,0.0000758,0.0734,0.00288,1,0.0407,0.114,0.00447,25.4,0.928,0.96,0.891,16.8,16.1,16.1,387
2019-11-25,2019,2,8,329,123.01,0.96,5,Dry,23,4,2,2,19,50,0.41,73.01,0.59,73.01,0,0,0,0,-2,2,23,4,2,0,21,102,990,964.5,25.5,0.0715,0.00196,0.0000767,0.0735,0.00288,1,0.0411,0.115,0.00449,25.4,0.93,0.96,0.893,16.9,16.2,16.2,389
2019-11-26,2019,2,9,330,126.56,0.95,5,Dry,23,4,2,2,19,50,0.4,76.56,0.6,76.56,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.0728,0.00226,0.0000885,0.075,0.00294,1,0.0459,0.121,0.00474,25.4,0.938,0.96,0.901,17.9,17.2,17.2,412
2019-11-27,2019,2,9,331,129.02,0.95,5,Dry,23,4,2,2,19,50,0.39,79.02,0.61,79.02,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0737,0.00247,0.0000967,0.0761,0.00299,1,0.0492,0.125,0.00491,25.4,0.935,0.96,0.898,18.4,17.6,17.6,424
2019-11-28,2019,2,9,332,128.75,0.95,5,Dry,23,4,2,2,19,50,0.39,78.75,0.61,78.75,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0736,0.00244,0.0000958,0.076,0.00298,1,0.0488,0.125,0.00489,25.4,0.935,0.96,0.898,18.3,17.6,17.6,422
2019-11-29,2019,2,9,333,129.57,0.95,5,Dry,23,4,2,2,19,50,0.39,79.57,0.61,79.57,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.0738,0.00251,0.0000986,0.0764,0.00299,1,0.0499,0.126,0.00495,25.4,0.934,0.96,0.897,18.5,17.8,17.8,426
2019-11-30,2019,2,9,334,129.84,0.94,5,Dry,23,4,2,2,19,50,0.39,79.84,0.61,79.84,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.0739,0.00254,0.0000995,0.0765,0.003,1,0.0503,0.127,0.00497,25.4,0.934,0.96,0.896,18.6,17.8,17.8,427
2019-12-01,2019,3,9,335,130.11,0.94,5,Dry,26,4,3,2,24,59,0.45,71.11,0.55,71.11,0,0,0,0,-2,2,26,4,3,0,26,104,990,964.5,25.5,0.0723,0.00179,0.0000704,0.0741,0.0029,1,0.0385,0.113,0.00441,25.4,0.919,0.96,0.883,16.3,15.6,15.6,375
2019-12-02,2019,3,9,336,133.67,0.94,5,Dry,26,4,3,2,24,59,0.44,74.67,0.56,74.67,0,0,0,0,-2,2,26,4,3,0,26,108,990,964.5,25.5,0.0735,0.0021,0.0000822,0.0756,0.00297,1,0.0433,0.119,0.00466,25.4,0.939,0.96,0.901,17.4,16.7,16.7,402
2019-12-03,2019,3,10,337,138.32,0.93,5,Dry,26,4,3,2,24,59,0.43,79.32,0.57,79.32,0,0,0,0,-2,2,26,4,3,0,26,112,990,964.5,25.5,0.0752,0.00249,0.0000977,0.0777,0.00305,1,0.0496,0.127,0.00499,25.4,0.934,0.96,0.897,18.4,17.7,17.7,425
2019-12-04,2019,3,10,338,142.97,0.92,5,Dry,26,4,3,2,24,59,0.41,83.97,0.59,83.97,0,0,0,0,-2,2,26,4,3,0,26,117,990,964.5,25.5,0.0768,0.00289,0.000113,0.0797,0.00313,1,0.0559,0.136,0.00532,25.4,0.928,0.962,0.893,19.4,18.6,18.6,448
2019-12-05,2019,3,10,339,147.61,0.92,5,Dry,26,4,3,2,24,59,0.4,88.61,0.6,88.61,0,0,0,0,-2,2,26,4,3,0,26,122,990,964.5,25.5,0.0785,0.00328,0.000129,0.0817,0.00321,1,0.0621,0.144,0.00564,25.4,0.923,0.964,0.889,20.3,19.6,19.6,470
2019-12-06,2019,3,10,340,151.17,0.91,5,Dry,26,4,3,2,24,59,0.39,92.17,0.61,92.17,0,0,0,0,-2,2,26,4,3,0,26,125,990,964.5,25.5,0.0797,0.00358,0.000141,0.0833,0.00327,1,0.0669,0.15,0.00589,25.4,0.919,0.965,0.887,21.1,20.3,20.3,488
2019-12-07,2019,3,10,341,154.72,0.91,5,Dry,26,4,3,2,24,59,0.38,95.72,0.62,95.72,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.081,0.00389,0.000152,0.0848,0.00333,1,0.0717,0.157,0.00614,25.4,0.915,0.967,0.885,21.8,21.1,21.1,505
2019-12-08,2019,3,10,342,156.09,0.9,5,Dry,26,4,3,2,24,59,0.38,97.09,0.62,97.09,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0814,0.004,0.000157,0.0854,0.00335,1,0.0736,0.159,0.00623,25.4,0.914,0.967,0.884,22.1,21.3,21.3,512
2019-12-09,2019,3,10,343,156.91,0.9,5,Dry,26,4,3,2,24,59,0.38,97.91,0.62,97.91,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0817,0.00407,0.00016,0.0858,0.00336,1,0.0747,0.16,0.00629,25.4,0.913,0.968,0.884,22.2,21.5,21.5,516
2019-12-10,2019,3,11,344,156.09,0.9,5,Dry,26,4,3,2,24,59,0.38,97.09,0.62,97.09,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0814,0.004,0.000157,0.0854,0.00335,1,0.0736,0.159,0.00623,25.4,0.914,0.967,0.884,22.1,21.3,21.3,512
2019-12-11,2019,3,11,345,153.08,0.91,5,Dry,26,4,3,2,24,59,0.39,94.08,0.61,94.08,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0804,0.00375,0.000147,0.0841,0.0033,1,0.0695,0.154,0.00602,25.4,0.917,0.966,0.886,21.4,20.7,20.7,497
2019-12-12,2019,3,11,346,152.81,0.91,5,Dry,26,4,3,2,24,59,0.39,93.81,0.61,93.81,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0803,0.00372,0.000146,0.084,0.00329,1,0.0691,0.153,0.006,25.4,0.917,0.966,0.886,21.4,20.7,20.7,496
2019-12-13,2019,3,11,347,153.08,0.91,5,Dry,26,4,3,2,24,59,0.39,94.08,0.61,94.08,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0804,0.00375,0.000147,0.0841,0.0033,1,0.0695,0.154,0.00602,25.4,0.917,0.966,0.886,21.4,20.7,20.7,497
2019-12-14,2019,3,11,348,152.81,0.91,5,Dry,26,4,3,2,24,59,0.39,93.81,0.61,93.81,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0803,0.00372,0.000146,0.084,0.00329,1,0.0691,0.153,0.006,25.4,0.917,0.966,0.886,21.4,20.7,20.7,496
2019-12-15,2019,3,11,349,154.18,0.91,5,Dry,26,4,3,2,24,59,0.38,95.18,0.62,95.18,0,0,0,0,-2,2,26,4,3,0,26,128,990,964.5,25.5,0.0808,0.00384,0.000151,0.0846,0.00332,1,0.071,0.156,0.0061,25.4,0.916,0.967,0.885,21.7,20.9,20.9,503
2019-12-16,2019,3,11,350,156.64,0.9,5,Dry,26,4,3,2,24,59,0.38,97.64,0.62,97.64,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0816,0.00405,0.000159,0.0857,0.00336,1,0.0743,0.16,0.00627,25.4,0.913,0.968,0.884,22.2,21.5,21.5,515
2019-12-17,2019,3,12,351,158.01,0.9,5,Dry,26,4,3,2,24,59,0.37,99.01,0.63,99.01,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0821,0.00417,0.000163,0.0863,0.00338,1,0.0762,0.162,0.00637,25.4,0.912,0.968,0.883,22.4,21.7,21.7,522
2019-12-18,2019,3,12,352,159.92,0.89,5,Dry,26,4,3,2,24,59,0.37,100.9,0.63,100.9,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.0828,0.00433,0.00017,0.0871,0.00341,1,0.0787,0.166,0.0065,25.4,0.911,0.969,0.883,22.9,22.2,22.2,532
2019-12-19,2019,3,12,353,159.1,0.9,5,Dry,26,4,3,2,24,59,0.37,100.1,0.63,100.1,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0825,0.00426,0.000167,0.0868,0.0034,1,0.0776,0.164,0.00644,25.4,0.911,0.969,0.882,22.7,22,22,527
2019-12-20,2019,3,12,354,160.47,0.89,5,Dry,26,4,3,2,24,59,0.37,101.5,0.63,101.5,0,0,0,0,-2,2,26,4,3,0,26,134,990,964.5,25.5,0.083,0.00437,0.000171,0.0874,0.00342,1,0.0795,0.167,0.00654,25.4,0.912,0.969,0.884,23,22.3,22.3,535
2019-12-21,2019,3,12,355,164.02,0.89,5,Dry,26,4,3,2,24,59,0.36,105,0.64,105,0,0,0,0,-2,2,26,4,3,0,26,138,990,964.5,25.5,0.0842,0.00468,0.000183,0.0889,0.00348,1,0.0843,0.173,0.00678,25.4,0.914,0.97,0.887,23.9,23.2,23.2,556
2019-12-22,2019,3,12,356,167.03,0.88,5,Dry,26,4,3,2,24,59,0.35,108,0.65,108,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0853,0.00493,0.000193,0.0902,0.00353,1,0.0883,0.179,0.00699,25.4,0.916,0.97,0.889,24.6,23.9,23.9,573
2019-12-23,2019,3,12,357,166.21,0.88,5,Dry,26,4,3,2,24,59,0.35,107.2,0.65,107.2,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.085,0.00486,0.00019,0.0899,0.00352,1,0.0872,0.177,0.00694,25.4,0.916,0.97,0.888,24.4,23.7,23.7,568
2019-12-24,2019,3,13,358,165.39,0.88,5,Dry,26,4,3,2,24,59,0.36,106.4,0.64,106.4,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0847,0.00479,0.000188,0.0895,0.00351,1,0.0861,0.176,0.00688,25.4,0.915,0.97,0.888,24.2,23.5,23.5,564
2019-12-25,2019,3,13,359,164.57,0.88,5,Dry,26,4,3,2,24,59,0.36,105.6,0.64,105.6,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0844,0.00472,0.000185,0.0892,0.00349,1,0.085,0.174,0.00682,25.4,0.915,0.97,0.887,24,23.3,23.3,559
2019-12-26,2019,3,13,360,168.12,0.88,5,Dry,26,4,3,2,24,59,0.35,109.1,0.65,109.1,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0857,0.00503,0.000197,0.0907,0.00355,1,0.0898,0.181,0.00707,25.4,0.917,0.97,0.89,24.9,24.1,24.1,579
2019-12-27,2019,3,13,361,174.96,0.86,5,Dry,26,4,3,2,24,59,0.34,116,0.66,116,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.5,25.5,0.0881,0.00561,0.000219,0.0937,0.00367,1,0.099,0.193,0.00754,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
2019-12-28,2019,3,13,362,180.7,0.84,5,Dry,26,4,3,2,24,59,0.33,121.7,0.67,121.7,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0901,0.00609,0.000238,0.0962,0.00376,1,0.107,0.203,0.00794,25.4,0.926,0.97,0.898,28,27.2,27.2,653
2019-12-29,2019,3,13,363,186.99,0.82,5,Dry,26,4,3,2,24,59,0.32,128,0.68,128,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0923,0.00663,0.000259,0.099,0.00387,1,0.115,0.214,0.00838,25.4,0.93,0.97,0.902,29.6,28.7,28.7,689
2019-12-30,2019,3,13,364,190,0.81,5,Dry,26,4,3,2,24,59,0.31,131,0.69,131,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0934,0.00689,0.000269,0.1,0.00392,1,0.119,0.22,0.00859,25.4,0.931,0.97,0.903,30.3,29.4,29.4,706
2019-12-31,2019,3,14,365,193.01,0.8,5,Dry,26,4,3,2,24,59,0.31,134,0.69,134,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0945,0.00714,0.000279,0.102,0.00397,1,0.123,0.225,0.00879,25.4,0.932,0.97,0.904,31.1,30.1,30.1,723
2020-01-01,2019,4,14,1,197.65,0.78,5,Dry,29,5,4,2,33,73,0.37,124.7,0.63,124.7,0,0,0,0,-2,2,29,5,4,0,35,163,990,964.4,25.6,0.0929,0.00635,0.000248,0.0993,0.00388,1,0.111,0.21,0.00821,25.4,0.928,0.97,0.9,28.8,27.9,27.9,671
2020-01-02,2019,4,14,2,202.85,0.77,5,Dry,29,5,4,2,33,73,0.36,129.8,0.64,129.8,0,0,0,0,-2,2,29,5,4,0,35,168,990,964.4,25.6,0.0948,0.00679,0.000265,0.102,0.00397,1,0.118,0.219,0.00857,25.4,0.93,0.97,0.902,30.1,29.1,29.1,700
2020-01-03,2019,4,14,3,207.5,0.75,5,Dry,29,5,4,2,33,73,0.35,134.5,0.65,134.5,0,0,0,0,-2,2,29,5,4,0,35,173,990,964.4,25.6,0.0964,0.00718,0.000281,0.104,0.00405,1,0.124,0.228,0.00891,25.3,0.932,0.97,0.904,31.1,30.2,30.2,725
2020-01-04,2019,4,14,4,211.05,0.74,5,Dry,29,5,4,2,33,73,0.35,138.1,0.65,138.1,0,0,0,0,-2,2,29,5,4,0,35,176,990,964.5,25.5,0.0977,0.00748,0.000293,0.105,0.00412,1,0.129,0.234,0.00917,25.3,0.934,0.97,0.906,32,31,31,745
2020-01-05,2019,4,14,5,215.15,0.72,5,Dry,29,5,4,2,33,73,0.34,142.2,0.66,142.2,0,0,0,0,-2,2,29,5,4,0,35,180,990,964.5,25.5,0.0991,0.00783,0.000307,0.107,0.00419,1,0.134,0.241,0.00946,25.3,0.935,0.97,0.907,33,32,32,767
2020-01-06,2019,4,14,6,218.16,0.71,5,Dry,29,5,4,2,33,73,0.34,145.2,0.67,145.2,0,0,0,0,-2,2,29,5,4,0,35,183,990,964.5,25.5,0.1,0.00809,0.000317,0.108,0.00425,1,0.138,0.247,0.00968,25.2,0.937,0.97,0.909,33.7,32.7,32.7,784
2020-01-07,2019,4,15,7,220.62,0.71,5,Dry,29,5,4,2,33,73,0.33,147.6,0.67,147.6,0,0,0,0,-2,2,29,5,4,0,35,186,990,964.5,25.5,0.101,0.0083,0.000326,0.109,0.00429,1,0.142,0.251,0.00986,25.2,0.938,0.97,0.91,34.2,33.2,33.2,797
2020-01-08,2019,4,15,8,224.18,0.7,5,Dry,29,5,4,2,33,73,0.33,151.2,0.67,151.2,0,0,0,0,-2,2,29,5,4,0,35,189,990,964.5,25.5,0.102,0.0086,0.000338,0.111,0.00436,1,0.147,0.257,0.0101,25.2,0.939,0.97,0.911,35.1,34,34,817
2020-01-09,2019,4,15,9,227.73,0.69,5,Dry,29,5,4,2,33,73,0.32,154.7,0.68,154.7,0,0,0,0,-2,2,29,5,4,0,35,193,990,964.6,25.4,0.104,0.0089,0.00035,0.112,0.00442,1,0.151,0.264,0.0104,25.2,0.94,0.97,0.912,35.9,34.8,34.8,836
2020-01-10,2019,4,15,10,231.29,0.68,5,Dry,29,5,4,2,33,73,0.32,158.3,0.68,158.3,0,0,0,0,-2,2,29,5,4,0,35,196,990,964.6,25.4,0.105,0.0092,0.000362,0.114,0.00449,1,0.156,0.27,0.0106,25.1,0.941,0.97,0.913,36.7,35.6,35.6,855
2020-01-11,2019,4,15,11,234.84,0.67,5,Dry,29,5,4,2,33,73,0.31,161.8,0.69,161.8,0,0,0,0,-2,2,29,5,4,0,35,200,990,964.6,25.4,0.106,0.00951,0.000374,0.116,0.00455,1,0.161,0.277,0.0109,25.1,0.943,0.971,0.915,37.6,36.5,36.5,875
2020-01-12,2019,4,15,12,238.4,0.66,5,Dry,29,5,4,2,33,73,0.31,165.4,0.69,165.4,0,0,0,0,-2,2,29,5,4,0,35,203,990,964.6,25.4,0.107,0.00981,0.000387,0.117,0.00462,1,0.166,0.283,0.0112,25.1,0.944,0.973,0.918,38.4,37.3,37.3,896
2020-01-13,2019,4,15,13,241.95,0.66,5,Dry,29,5,4,2,33,73,0.3,168.9,0.7,168.9,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.7,25.3,0.109,0.0101,0.000399,0.119,0.00468,1,0.171,0.289,0.0114,25.1,0.945,0.974,0.921,39.2,38.2,38.2,917
2020-01-14,2019,4,16,14,245.51,0.65,5,Dry,29,5,4,2,33,73,0.3,172.5,0.7,172.5,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0104,0.000411,0.12,0.00475,1,0.175,0.296,0.0117,25,0.946,0.976,0.923,40.1,39.1,39.1,939
2020-01-15,2019,4,16,15,250.7,0.64,5,Dry,29,5,4,2,33,73,0.29,177.7,0.71,177.7,0,0,0,0,-2,2,29,5,4,0,35,216,990,964.7,25.3,0.112,0.0109,0.000429,0.123,0.00484,1,0.182,0.305,0.0121,25,0.948,0.979,0.928,41.3,40.4,40.4,970
2020-01-16,2019,4,16,16,255.35,0.63,5,Dry,29,5,4,2,33,73,0.29,182.3,0.71,182.3,0,0,0,0,-2,2,29,5,4,0,35,220,990,964.7,25.3,0.113,0.0112,0.000445,0.125,0.00493,1,0.189,0.313,0.0124,25,0.949,0.98,0.93,42.4,41.5,41.5,997
2020-01-17,2019,4,16,17,260,0.62,5,Dry,29,5,4,2,33,73,0.28,187,0.72,187,0,0,0,0,-2,2,29,5,4,0,35,225,990,964.7,25.3,0.115,0.0116,0.000461,0.127,0.00501,1,0.195,0.322,0.0127,24.9,0.951,0.98,0.932,43.5,42.6,42.6,1020
2020-01-18,2019,4,16,18,264.65,0.61,5,Dry,29,5,4,2,33,73,0.28,191.7,0.72,191.7,0,0,0,0,-2,2,29,5,4,0,35,230,990,964.8,25.2,0.117,0.012,0.000477,0.129,0.0051,1,0.201,0.33,0.0131,24.9,0.952,0.98,0.933,44.6,43.7,43.7,1050
2020-01-19,2019,4,16,19,269.84,0.6,5,Dry,29,5,4,2,33,73,0.27,196.8,0.73,196.8,0,0,0,0,-2,2,29,5,4,0,35,235,990,964.8,25.2,0.118,0.0125,0.000495,0.131,0.00519,1,0.208,0.339,0.0134,24.9,0.954,0.98,0.935,45.8,44.9,44.9,1080
2020-01-20,2019,4,16,20,275.58,0.6,5,Dry,29,5,4,2,33,73,0.27,202.6,0.73,202.6,0,0,0,0,-2,2,29,5,4,0,35,241,990,964.8,25.2,0.12,0.013,0.000515,0.133,0.00529,1,0.216,0.349,0.0139,24.8,0.955,0.98,0.936,47.2,46.2,46.2,1110
2020-01-21,2019,4,17,21,284.61,0.58,5,Dry,29,5,4,2,33,73,0.26,211.6,0.74,211.6,0,0,0,0,-2,2,29,5,4,0,35,250,990,964.8,25.2,0.124,0.0137,0.000546,0.137,0.00546,1,0.228,0.366,0.0145,24.8,0.957,0.98,0.938,49.2,48.2,48.2,1160
2020-01-22,2019,4,17,22,292.54,0.57,5,Dry,29,5,4,2,33,73,0.25,219.5,0.75,219.5,0,0,0,0,-2,2,29,5,4,0,35,258,990,964.9,25.1,0.126,0.0144,0.000573,0.141,0.0056,1,0.239,0.38,0.0151,24.8,0.958,0.98,0.939,51.1,48.2,48.2,1160
2020-01-23,2019,4,17,23,299.37,0.56,5,Dry,29,5,4,2,33,73,0.24,226.4,0.76,226.4,0,0,0,0,-2,2,29,5,4,0,35,264,990,964.9,25.1,0.129,0.015,0.000597,0.144,0.00573,1,0.248,0.392,0.0156,24.7,0.959,0.98,0.94,52.6,48.2,48.2,1160
2020-01-24,2019,4,17,24,305.11,0.56,5,Dry,29,5,4,2,33,73,0.24,232.1,0.76,232.1,0,0,0,0,-2,2,29,5,4,0,35,270,990,964.9,25.1,0.131,0.0155,0.000617,0.146,0.00584,2,0.0992,0.246,0.00979,24.8,0.924,0.97,0.896,26.1,25.3,50.6,1220
2020-01-25,2019,4,17,25,312.5,0.55,5,Dry,29,5,4,2,33,73,0.23,239.5,0.77,239.5,0,0,0,0,-2,2,29,5,4,0,35,278,990,965,25,0.133,0.0161,0.000643,0.15,0.00597,2,0.104,0.254,0.0101,24.8,0.926,0.97,0.898,27,26.1,52.3,1250
2020-01-26,2019,4,17,26,323.16,0.54,5,Dry,29,5,4,2,33,73,0.23,250.2,0.77,250.2,0,0,0,0,-2,2,29,5,4,0,35,288,990,965,25,0.137,0.0171,0.000683,0.154,0.00618,2,0.111,0.266,0.0106,24.7,0.929,0.97,0.901,28.2,27.3,54.7,1310
2020-01-27,2019,4,17,27,333.28,0.52,5,Dry,29,5,4,2,33,73,0.22,260.3,0.78,260.3,0,0,0,0,-2,2,29,5,4,0,35,298,990,965.1,24.9,0.141,0.0219,0.000876,0.163,0.00652,2,0.118,0.281,0.0113,24.7,0.931,0.97,0.904,29.3,28.4,56.9,1360
2020-01-28,2019,4,18,28,342.3,0.51,5,Dry,29,5,4,2,33,73,0.21,269.3,0.79,269.3,0,0,0,0,-2,2,29,5,4,0,35,307,990,965.1,24.9,0.144,0.0261,0.00105,0.17,0.00683,2,0.124,0.294,0.0118,24.6,0.933,0.97,0.905,30.3,29.4,58.8,1410
2020-01-29,2019,4,18,29,352.97,0.5,5,Dry,29,5,4,2,33,73,0.21,280,0.79,280,0,0,0,0,-2,2,29,5,4,0,35,318,990,965.2,24.8,0.148,0.0311,0.00125,0.179,0.0072,2,0.131,0.31,0.0125,24.5,0.936,0.97,0.908,31.5,30.6,61.1,1470
2020-01-30,2019,4,18,30,365.27,0.49,5,Dry,29,5,4,2,33,73,0.2,292.3,0.8,292.3,0,0,0,0,-2,2,29,5,4,0,35,330,990,965.2,24.8,0.152,0.037,0.00149,0.189,0.00763,2,0.14,0.329,0.0133,24.4,0.939,0.97,0.91,32.9,31.9,63.8,1530
2020-01-31,2019,4,18,31,381.4,0.48,5,Dry,29,5,4,2,33,73,0.19,308.4,0.81,308.4,0,0,0,0,-2,2,29,5,4,0,35,346,990,965.3,24.7,0.158,0.0446,0.0018,0.202,0.00819,2,0.151,0.353,0.0143,24.3,0.942,0.97,0.913,34.7,33.6,67.2,1610
2020-02-01,2019,5,18,32,395.9,0.46,5,Dry,31,6,4,3,41,85,0.21,310.9,0.79,310.9,0,0,0,0,-3,3,31,6,4,0,44,352,990,965.4,24.6,0.16,0.0457,0.00186,0.205,0.00835,2,0.152,0.358,0.0145,24.3,0.942,0.97,0.914,34.8,33.8,67.6,1620
2020-02-02,2019,5,18,33,410.93,0.45,5,Dry,31,6,4,3,41,85,0.21,325.9,0.79,325.9,0,0,0,0,-3,3,31,6,4,0,44,367,990,965.4,24.6,0.165,0.0528,0.00215,0.218,0.00887,2,0.163,0.38,0.0155,24.2,0.945,0.97,0.916,36.5,35.4,70.8,1700
2020-02-03,2019,5,18,34,424.88,0.44,5,Dry,31,6,4,3,41,85,0.2,339.9,0.8,339.9,0,0,0,0,-3,3,31,6,4,0,44,381,990,965.5,24.5,0.17,0.0594,0.00243,0.229,0.00937,2,0.172,0.401,0.0164,24.1,0.947,0.972,0.92,38,36.9,73.9,1770
2020-02-04,2019,5,19,35,438.28,0.43,5,Dry,31,6,4,3,41,85,0.19,353.3,0.81,353.3,0,0,0,0,-3,3,31,6,4,0,44,394,990,965.6,24.4,0.175,0.0657,0.00269,0.24,0.00984,2,0.181,0.421,0.0173,24,0.949,0.975,0.925,39.5,38.5,76.9,1850
2020-02-05,2019,5,19,36,451.68,0.42,5,Dry,31,6,4,3,41,85,0.19,366.7,0.81,366.7,0,0,0,0,-3,3,31,6,4,0,44,408,990,965.6,24.4,0.179,0.0721,0.00296,0.251,0.0103,2,0.19,0.441,0.0181,23.9,0.951,0.978,0.93,40.9,40,80,1920
2020-02-06,2019,5,19,37,465.62,0.41,5,Dry,31,6,4,3,41,85,0.18,380.6,0.82,380.6,0,0,0,0,-3,3,31,6,4,0,44,422,990,965.7,24.3,0.184,0.0787,0.00324,0.263,0.0108,2,0.199,0.462,0.019,23.8,0.952,0.98,0.933,42.4,41.5,83.1,1990
2020-02-07,2019,5,19,38,480.66,0.4,5,Dry,31,6,4,3,41,85,0.18,395.7,0.82,395.7,0,0,0,0,-3,3,31,6,4,0,44,437,990,965.8,24.2,0.19,0.0858,0.00354,0.275,0.0114,2,0.21,0.485,0.02,23.8,0.954,0.98,0.935,44,43.1,86.2,2070
2020-02-08,2019,5,19,39,495.15,0.39,5,Dry,31,6,4,3,41,85,0.17,410.1,0.83,410.1,0,0,0,0,-3,3,31,6,4,0,44,451,990,965.8,24.2,0.195,0.0926,0.00383,0.287,0.0119,2,0.219,0.507,0.021,23.7,0.956,0.98,0.937,45.5,44.6,89.1,2140
2020-02-09,2019,5,19,40,512.38,0.38,5,Dry,31,6,4,3,41,85,0.17,427.4,0.83,427.4,0,0,0,0,-3,3,31,6,4,0,44,468,990,965.9,24.1,0.201,0.101,0.00418,0.302,0.0125,2,0.231,0.533,0.0221,23.6,0.957,0.98,0.938,47.2,46.3,92.6,2220
2020-02-10,2019,5,19,41,531.79,0.37,5,Dry,31,6,4,3,41,85,0.16,446.8,0.84,446.8,0,0,0,0,-3,3,31,6,4,0,44,488,990,966,24,0.208,0.11,0.00458,0.318,0.0132,2,0.244,0.562,0.0234,23.4,0.958,0.98,0.939,49.2,48.2,96.4,2310
2020-02-11,2019,5,20,42,549.57,0.36,5,Dry,31,6,4,3,41,85,0.15,464.6,0.84,464.6,0,0,0,0,-3,3,31,6,4,0,44,506,990,966.1,23.9,0.214,0.118,0.00494,0.332,0.0139,2,0.256,0.588,0.0246,23.3,0.957,0.98,0.938,50.9,48.2,96.4,2310
2020-02-12,2019,5,20,43,567.34,0.35,5,Dry,31,6,4,3,41,85,0.15,482.3,0.85,482.3,0,0,0,0,-3,3,31,6,4,0,44,523,990,966.2,23.8,0.224,0.127,0.00531,0.351,0.0147,2,0.268,0.619,0.0259,23.2,0.956,0.98,0.937,52.5,48.2,96.4,2310
2020-02-13,2019,5,20,44,587.85,0.34,5,Dry,31,6,4,3,41,85,0.14,502.9,0.85,502.9,0,0,0,0,-3,3,31,6,4,0,44,544,990,966.2,23.8,0.236,0.137,0.00576,0.372,0.0157,3,0.169,0.541,0.0228,23.2,0.946,0.97,0.918,36.1,35,105,2520
2020-02-14,2019,5,20,45,613.83,0.32,5,Dry,31,6,4,3,41,85,0.14,528.8,0.86,528.8,0,0,0,0,-3,3,31,6,4,0,44,570,990,966.4,23.6,0.25,0.154,0.00652,0.405,0.0171,3,0.18,0.585,0.0247,23.1,0.949,0.971,0.922,37.8,36.8,110,2650
2020-02-15,2019,5,20,46,644.72,0.31,5,Dry,31,6,4,3,41,85,0.13,559.7,0.87,559.7,0,0,0,0,-3,3,31,6,4,0,44,601,990,966.5,23.5,0.268,0.175,0.00744,0.443,0.0188,3,0.194,0.637,0.0271,22.9,0.951,0.976,0.928,39.8,38.9,117,2800
2020-02-16,2019,5,20,47,678.36,0.29,5,Dry,31,6,4,3,41,85,0.13,593.4,0.88,593.4,0,0,0,0,-3,3,31,6,4,0,44,634,990,966.6,23.4,0.287,0.197,0.00844,0.484,0.0207,3,0.21,0.694,0.0297,22.7,0.954,0.98,0.935,42,41.2,123,2960
2020-02-17,2019,5,20,48,713.08,0.28,5,Dry,31,6,4,3,41,85,0.12,628.1,0.88,628.1,0,0,0,0,-3,3,31,6,4,0,44,669,990,966.8,23.2,0.307,0.221,0.00949,0.527,0.0227,3,0.225,0.752,0.0324,22.5,0.956,0.98,0.936,44.1,43.3,130,3110
2020-02-18,2019,5,21,49,752.18,0.26,5,Dry,31,6,4,3,41,85,0.11,667.2,0.89,667.2,0,0,0,0,-3,3,31,6,4,0,44,708,990,966.9,23.1,0.329,0.247,0.0107,0.576,0.0249,3,0.243,0.818,0.0354,22.3,0.957,0.98,0.938,46.5,45.6,137,3280
2020-02-19,2019,5,21,50,787.64,0.25,5,Dry,31,6,4,3,41,85,0.11,702.6,0.89,702.6,0,0,0,0,-3,3,31,6,4,0,44,744,990,967.1,22.9,0.349,0.27,0.0118,0.619,0.027,3,0.259,0.878,0.0383,22.1,0.957,0.98,0.938,48.5,47.5,143,3420
2020-02-20,2019,5,21,51,829.89,0.23,5,Dry,31,6,4,3,41,85,0.1,744.9,0.9,744.9,0,0,0,0,-3,3,31,6,4,0,44,786,990,967.2,22.8,0.374,0.299,0.0131,0.673,0.0295,3,0.278,0.951,0.0417,21.8,0.957,0.98,0.938,50.9,48.2,145,3470
2020-02-21,2019,5,21,52,875.78,0.22,4,Mod_Dry,36,6,5,4,54,105,0.12,770.8,0.88,770.8,0,0,0,0,-4,4,36,6,5,0,58,818,990,967.4,22.6,0.404,0.312,0.0138,0.716,0.0317,3,0.286,1,0.0443,21.6,0.956,0.98,0.937,52,48.2,145,3470
2020-02-22,2019,5,21,53,921.81,0.2,4,Mod_Dry,36,6,5,4,54,105,0.11,816.8,0.89,816.8,0,0,0,0,-4,4,36,6,5,0,58,864,990,967.6,22.4,0.446,0.334,0.0149,0.78,0.0348,4,0.218,0.998,0.0445,21.4,0.954,0.978,0.933,40.9,40,160,3840
2020-02-23,2019,5,21,54,966.2,0.19,4,Mod_Dry,36,6,5,4,54,105,0.11,861.2,0.89,861.2,0,0,0,0,-4,4,36,6,5,0,58,908,990,967.8,22.2,0.486,0.356,0.016,0.842,0.0379,4,0.233,1.08,0.0484,21.2,0.955,0.98,0.936,42.7,41.8,167,4010
2020-02-24,2019,5,21,55,1012.8,0.18,4,Mod_Dry,36,6,5,4,54,105,0.1,907.8,0.9,907.8,0,0,0,0,-4,4,36,6,5,0,58,955,990,967.9,22.1,0.529,0.378,0.0172,0.907,0.0411,4,0.249,1.16,0.0524,20.9,0.956,0.98,0.936,44.5,43.6,174,4180
2020-02-25,2019,5,22,56,1056.3,0.17,4,Mod_Dry,36,6,5,4,54,105,0.099,951.3,0.9,951.3,0,0,0,0,-4,4,36,6,5,0,58,998,990,968.1,21.9,0.569,0.399,0.0182,0.968,0.0442,4,0.264,1.23,0.0562,20.7,0.956,0.98,0.937,46.1,45.2,181,4340
2020-02-26,2019,5,22,57,1095.8,0.17,4,Mod_Dry,36,6,5,4,54,105,0.096,990.8,0.9,990.8,0,0,0,0,-4,4,36,6,5,0,58,1040,990,968.2,21.8,0.607,0.419,0.0192,1.03,0.0471,4,0.277,1.3,0.0598,20.5,0.956,0.98,0.937,47.6,46.6,187,4480
2020-02-27,2019,5,22,58,1130.9,0.16,4,Mod_Dry,36,6,5,4,54,105,0.093,1026,0.91,1026,0,0,0,0,-4,4,36,6,5,0,58,1070,990,968.3,21.7,0.659,0.481,0.0222,1.14,0.0526,4,0.285,1.43,0.0657,20.3,0.955,0.98,0.936,48.7,47.7,191,4580
2020-02-28,2019,5,22,59,1155.6,0.15,4,Mod_Dry,36,6,5,4,54,105,0.091,1051,0.91,1051,0,0,0,0,-4,4,36,6,5,0,58,1100,990,968.4,21.6,0.695,0.537,0.0248,1.23,0.057,4,0.29,1.52,0.0704,20.1,0.955,0.98,0.936,49.4,48.2,193,4630
2020-02-29,2019,5,22,60,1175.1,0.15,4,Mod_Dry,36,6,5,4,54,105,0.089,1070,0.91,1070,0,0,0,0,-4,4,36,6,5,0,58,1120,990,968.5,21.5,0.724,0.581,0.0269,1.3,0.0605,4,0.294,1.6,0.0742,20,0.955,0.98,0.936,50,48.2,193,4630
2020-03-01,2019,6,22,61,1189.2,0.15,3,Normal,49,9,9,9,107,183,0.15,1006,0.85,1006,0,0,0,0,-9,9,49,9,9,0,116,1070,990,968.5,21.5,0.659,0.437,0.0203,1.1,0.051,4,0.281,1.38,0.064,20.1,0.955,0.98,0.936,47.4,46.5,186,4460
2020-03-02,2019,6,22,62,1203.3,0.15,3,Normal,49,9,9,9,107,183,0.15,1020,0.85,1020,0,0,0,0,-9,9,49,9,9,0,116,1090,990,968.5,21.5,0.68,0.469,0.0218,1.15,0.0535,4,0.284,1.43,0.0668,20,0.955,0.98,0.936,47.9,46.9,188,4500
2020-03-03,2019,6,23,63,1217.5,0.14,3,Normal,49,9,9,9,107,183,0.15,1035,0.85,1035,0,0,0,0,-9,9,49,9,9,0,116,1100,990,968.6,21.4,0.701,0.501,0.0234,1.2,0.0561,4,0.287,1.49,0.0695,19.9,0.955,0.98,0.936,48.3,47.3,189,4540
2020-03-04,2019,6,23,64,1237.7,0.14,3,Normal,49,9,9,9,107,183,0.15,1055,0.85,1055,0,0,0,0,-9,9,49,9,9,0,116,1120,990,968.6,21.4,0.73,0.546,0.0256,1.28,0.0598,4,0.291,1.57,0.0734,19.8,0.955,0.98,0.935,48.8,47.9,191,4590
2020-03-05,2019,6,23,65,1257.9,0.14,3,Normal,49,9,9,9,107,183,0.14,1075,0.85,1075,0,0,0,0,-9,9,49,9,9,0,116,1140,990,968.7,21.3,0.76,0.592,0.0278,1.35,0.0635,4,0.295,1.65,0.0773,19.6,0.954,0.98,0.935,49.4,48.2,193,4630
2020-03-06,2019,6,23,66,1278.4,0.14,3,Normal,49,9,9,9,107,183,0.14,1095,0.86,1095,0,0,0,0,-9,9,49,9,9,0,116,1160,990,968.8,21.2,0.79,0.638,0.03,1.43,0.0673,4,0.299,1.73,0.0814,19.5,0.954,0.98,0.935,49.9,48.2,193,4630
2020-03-07,2019,6,23,67,1299.1,0.13,3,Normal,49,9,9,9,107,183,0.14,1116,0.86,1100,16,4,0,0,-9,21,53,9,9,0,128,1170,990,968.8,21.2,0.803,0.648,0.0306,1.45,0.0686,4,0.3,1.75,0.0827,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2020-03-08,2019,6,23,68,1319.9,0.13,3,Normal,49,9,9,9,107,183,0.14,1137,0.86,1100,37,8,1,1,-8,35,57,10,10,1,142,1180,990,968.9,21.1,0.811,0.648,0.0307,1.46,0.0692,4,0.3,1.76,0.0834,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2020-03-09,2019,6,23,69,1346.9,0.13,3,Normal,49,9,9,9,107,183,0.14,1164,0.86,1100,64,14,2,2,-7,53,63,11,11,2,160,1190,990,969,21,0.823,0.648,0.0308,1.47,0.07,4,0.3,1.77,0.0843,19.2,0.953,0.98,0.934,49.5,48.2,193,4630
2020-03-10,2019,6,24,70,1386.5,0.12,3,Normal,49,9,9,9,107,183,0.13,1203,0.87,1100,103,23,3,3,-6,80,72,12,12,3,187,1200,990,969.1,20.9,0.839,0.648,0.031,1.49,0.0712,4,0.3,1.79,0.0856,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2020-03-11,2019,6,24,71,1408,0.12,3,Normal,49,9,9,9,107,183,0.13,1225,0.87,1100,125,28,4,4,-5,94,77,13,13,4,201,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0864,19,0.953,0.98,0.933,48.8,47.9,191,4600
2020-03-12,2019,6,24,72,1423.5,0.12,3,Normal,49,9,9,9,107,183,0.13,1240,0.87,1100,140,32,4,4,-5,105,81,13,13,4,212,1210,990,969.2,20.8,0.855,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0869,19,0.952,0.98,0.933,48.7,47.7,191,4580
2020-03-13,2019,6,24,73,1445.2,0.12,3,Normal,49,9,9,9,107,183,0.13,1262,0.87,1100,162,37,5,5,-4,119,86,14,14,5,226,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.0731,4,0.3,1.81,0.0876,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2020-03-14,2019,6,24,74,1473.5,0.11,3,Normal,49,9,9,9,107,183,0.12,1290,0.88,1100,190,43,6,6,-3,138,92,15,15,6,245,1220,990,969.4,20.6,0.877,0.648,0.0315,1.53,0.074,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2020-03-15,2019,6,24,75,1502,0.11,3,Normal,49,9,9,9,107,183,0.12,1319,0.88,1100,219,49,7,7,-2,158,98,16,16,7,265,1230,990,969.5,20.5,0.893,0.648,0.0316,1.54,0.0751,4,0.3,1.84,0.0897,18.7,0.952,0.98,0.933,47.9,47,188,4510
2020-03-16,2019,6,24,76,1537.1,0.11,3,Normal,49,9,9,9,107,183,0.12,1354,0.88,1100,254,51,8,8,-1,188,100,17,17,8,295,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.076,4,0.3,1.85,0.0908,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
2020-03-17,2019,6,25,77,1579.1,0.1,3,Normal,49,9,9,9,107,183,0.12,1396,0.88,1100,296,51,9,9,0,227,100,18,18,9,334,1240,990,969.7,20.3,0.908,0.648,0.032,1.56,0.0768,4,0.3,1.86,0.0916,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2020-03-18,2019,6,25,78,1615,0.097,3,Normal,49,9,9,9,107,183,0.11,1432,0.89,1100,332,51,9,10,1,261,100,18,19,10,368,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,46.9,46,184,4420
2020-03-19,2019,6,25,79,1651.2,0.093,3,Normal,49,9,9,9,107,183,0.11,1468,0.89,1100,368,51,9,11,2,295,100,18,20,11,402,1240,990,970,20,0.913,0.648,0.0324,1.56,0.078,4,0.3,1.86,0.0929,18.2,0.951,0.98,0.932,46.6,45.7,183,4390
2020-03-20,2019,6,25,80,1681.1,0.089,3,Normal,49,9,9,9,107,183,0.11,1498,0.89,1100,398,51,9,12,3,323,100,18,21,12,430,1240,990,970.1,19.9,0.916,0.648,0.0325,1.56,0.0785,4,0.3,1.86,0.0935,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
2020-03-21,2019,6,25,81,1711.2,0.086,3,Normal,49,9,9,9,107,183,0.11,1528,0.89,1100,428,51,9,13,4,351,100,18,22,13,458,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.1,45.2,181,4340
2020-03-22,2019,6,25,82,1741.5,0.083,3,Normal,49,9,9,9,107,183,0.1,1559,0.9,1100,459,51,9,14,5,380,100,18,23,14,487,1240,990,970.3,19.7,0.921,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2020-03-23,2019,6,25,83,1772,0.079,3,Normal,49,9,9,9,107,183,0.1,1589,0.9,1100,489,51,9,15,6,408,100,18,24,15,515,1240,990,970.4,19.6,0.924,0.648,0.033,1.57,0.08,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.5,44.6,179,4280
2020-03-24,2019,6,26,84,1802.8,0.076,3,Normal,49,9,9,9,107,183,0.1,1620,0.9,1100,520,51,9,16,7,437,100,18,25,16,544,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,177,4260
2020-03-25,2019,6,26,85,1833.7,0.074,3,Normal,49,9,9,9,107,183,0.1,1651,0.9,1100,551,51,9,16,8,467,100,18,25,17,574,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2020-03-26,2019,6,26,86,1864.8,0.071,3,Normal,49,9,9,9,107,183,0.098,1682,0.9,1100,582,51,9,16,8,498,100,18,25,17,605,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2020-03-27,2019,6,26,87,1903.1,0.066,3,Normal,49,9,9,9,107,183,0.096,1720,0.9,1100,620,51,9,16,10,534,100,18,25,19,641,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4180
2020-03-28,2019,6,26,88,1941.7,0.062,3,Normal,49,9,9,9,107,183,0.094,1759,0.91,1100,659,51,9,16,11,572,100,18,25,20,679,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.2,173,4140
2020-03-29,2019,6,26,89,1987.6,0.057,3,Normal,49,9,9,9,107,183,0.092,1805,0.91,1100,705,51,9,16,12,617,100,18,25,21,724,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.8,171,4110
2020-03-30,2019,6,26,90,2041.1,0.051,3,Normal,49,9,9,9,107,183,0.09,1858,0.91,1100,758,51,9,16,14,668,100,18,25,23,775,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2020-03-31,2019,6,27,91,2109.6,0.046,3,Normal,49,9,9,9,107,183,0.087,1927,0.91,1100,827,51,9,16,16,735,100,18,25,25,842,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2020-04-01,2019,7,27,92,2186.2,0.041,3,Normal,54,13,14,19,117,217,0.099,1969,0.9,1100,869,46,5,11,7,800,100,18,25,26,917,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2020-04-02,2019,7,27,93,2263.7,0.037,3,Normal,54,13,14,19,117,217,0.096,2047,0.9,1100,947,46,5,11,9,876,100,18,25,28,993,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3930
2020-04-03,2019,7,27,94,2319.6,0.034,3,Normal,54,13,14,19,117,217,0.094,2103,0.91,1100,1000,46,5,11,11,930,100,18,25,30,1050,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2020-04-04,2019,7,27,95,2375.9,0.03,3,Normal,54,13,14,19,117,217,0.091,2159,0.91,1100,1060,46,5,11,13,984,100,18,25,32,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2020-04-05,2019,7,27,96,2432.7,0.027,3,Normal,54,13,14,19,117,217,0.089,2216,0.91,1100,1120,46,5,11,14,1040,100,18,25,33,1160,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2020-04-06,2019,7,27,97,2489.9,0.024,3,Normal,54,13,14,19,117,217,0.087,2273,0.91,1100,1170,46,5,11,16,1100,100,18,25,35,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.4,39.4,158,3780
2020-04-07,2019,7,28,98,2547.6,0.02,3,Normal,54,13,14,19,117,217,0.085,2331,0.92,1100,1230,46,5,11,18,1150,100,18,25,37,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3750
2020-04-08,2019,7,28,99,2597.8,0.018,3,Normal,54,13,14,19,117,217,0.084,2381,0.92,1100,1280,46,5,11,19,1200,100,18,25,38,1320,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0902,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.7,155,3710
2020-04-09,2019,7,28,100,2648.4,0.015,3,Normal,54,13,14,19,117,217,0.082,2431,0.92,1100,1330,46,5,11,21,1250,100,18,25,40,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2020-04-10,2019,7,28,101,2699.3,0.012,3,Normal,54,13,14,19,117,217,0.08,2482,0.92,1100,1380,46,5,11,22,1300,100,18,25,41,1420,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0915,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,38,152,3640
2020-04-11,2019,7,28,102,2742.6,0.01,3,Normal,54,13,14,19,117,217,0.079,2526,0.92,1100,1430,46,5,11,24,1340,100,18,25,43,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.092,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
2020-04-12,2019,7,28,103,2778.2,0.0096,3,Normal,54,13,14,19,117,217,0.078,2561,0.92,1100,1460,46,5,11,25,1370,100,18,25,44,1490,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0925,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.5,37.4,150,3590
2020-04-13,2019,7,28,104,2813.9,0.0092,3,Normal,54,13,14,19,117,217,0.077,2597,0.92,1100,1500,46,5,11,26,1410,100,18,25,45,1530,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.093,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.2,37.2,149,3570
2020-04-14,2019,7,29,105,2841.7,0.0089,3,Normal,54,13,14,19,117,217,0.076,2625,0.92,1100,1530,46,5,11,27,1440,100,18,25,46,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0933,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38.1,37,148,3550
2020-04-15,2019,7,29,106,2869.7,0.0086,3,Normal,54,13,14,19,117,217,0.076,2653,0.92,1100,1550,46,5,11,28,1460,100,18,25,47,1580,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0937,4,0.3,1.87,0.112,14.9,0.941,0.971,0.914,37.9,36.8,147,3530
2020-04-16,2019,7,29,107,2889.7,0.0084,3,Normal,54,13,14,19,117,217,0.075,2673,0.93,1100,1570,46,5,11,28,1480,100,18,25,47,1600,1240,990,973.2,16.8,0.926,0.648,0.0387,1.57,0.094,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,147,3520
2020-04-17,2019,7,29,108,2909.8,0.0082,3,Normal,54,13,14,19,117,217,0.075,2693,0.93,1100,1590,46,5,11,29,1500,100,18,25,48,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0942,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3500
