date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2020-04-18,2019,7,29,109,2929.8,0.008,3,Normal,54,13,14,19,117,217,0.074,2713,0.93,1100,1610,46,5,11,29,1520,100,18,25,48,1640,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0945,4,0.3,1.87,0.113,14.8,0.94,0.971,0.912,37.5,36.4,145,3490
2020-04-19,2019,7,29,110,2950,0.0078,3,Normal,54,13,14,19,117,217,0.074,2733,0.93,1100,1630,46,5,11,30,1540,100,18,25,49,1660,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0948,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.2,145,3480
2020-04-20,2019,7,29,111,2970.2,0.0076,3,Normal,54,13,14,19,117,217,0.073,2753,0.93,1100,1650,46,5,11,31,1560,100,18,25,50,1680,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.0951,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3460
2020-04-21,2019,7,30,112,2982.3,0.0074,3,Normal,54,13,14,19,117,217,0.073,2765,0.93,1100,1670,46,5,11,31,1570,100,18,25,50,1690,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0952,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.1,36,144,3460
2020-04-22,2019,7,30,113,2986.3,0.0074,3,Normal,54,13,14,19,117,217,0.073,2769,0.93,1100,1670,46,5,11,31,1580,100,18,25,50,1690,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0953,4,0.3,1.87,0.113,14.6,0.939,0.97,0.911,37.1,36,144,3450
2020-04-23,2019,7,30,114,2974.2,0.0075,3,Normal,54,13,14,19,117,217,0.073,2757,0.93,1100,1660,46,5,11,31,1560,100,18,25,50,1680,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0951,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36,144,3460
2020-04-24,2019,7,30,115,2954,0.0077,3,Normal,54,13,14,19,117,217,0.073,2737,0.93,1100,1640,46,5,11,30,1550,100,18,25,49,1660,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0949,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.2,145,3470
2020-04-25,2019,7,30,116,2925.8,0.008,3,Normal,54,13,14,19,117,217,0.074,2709,0.93,1100,1610,46,5,11,29,1520,100,18,25,48,1640,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0945,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3490
2020-04-26,2019,7,30,117,2897.7,0.0083,3,Normal,54,13,14,19,117,217,0.075,2681,0.93,1100,1580,46,5,11,28,1490,100,18,25,47,1610,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.0941,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3510
2020-04-27,2019,7,30,118,2861.7,0.0087,3,Normal,54,13,14,19,117,217,0.076,2645,0.92,1100,1550,46,5,11,27,1460,100,18,25,46,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,14.9,0.941,0.972,0.914,37.9,36.8,147,3540
2020-04-28,2019,7,31,119,2825.8,0.0091,3,Normal,54,13,14,19,117,217,0.077,2609,0.92,1100,1510,46,5,11,26,1420,100,18,25,45,1540,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0931,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.2,37.1,148,3560
2020-04-29,2019,7,31,120,2782.1,0.0096,3,Normal,54,13,14,19,117,217,0.078,2565,0.92,1100,1470,46,5,11,25,1380,100,18,25,44,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0925,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.4,37.4,150,3590
2020-04-30,2019,7,31,121,2738.6,0.01,3,Normal,54,13,14,19,117,217,0.079,2522,0.92,1100,1420,46,5,11,24,1340,100,18,25,43,1450,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.092,4,0.3,1.87,0.109,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
2020-05-01,2019,8,31,122,2695.4,0.013,3,Normal,55,13,13,17,178,276,0.1,2419,0.9,1100,1320,45,5,12,23,1230,100,18,25,40,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,38,152,3650
2020-05-02,2019,8,31,123,2652.3,0.015,3,Normal,55,13,13,17,178,276,0.1,2376,0.9,1100,1280,45,5,12,21,1190,100,18,25,38,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.5,0.943,0.974,0.919,39.3,38.3,153,3680
2020-05-03,2019,8,31,124,2609.5,0.017,3,Normal,55,13,13,17,178,276,0.11,2333,0.89,1100,1230,45,5,12,20,1150,100,18,25,37,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0903,4,0.3,1.87,0.108,15.6,0.943,0.975,0.92,39.6,38.6,154,3700
2020-05-04,2019,8,31,125,2566.8,0.019,3,Normal,55,13,13,17,178,276,0.11,2291,0.89,1100,1190,45,5,12,19,1110,100,18,25,36,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0898,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.8,38.9,156,3730
2020-05-05,2019,8,32,126,2524.4,0.022,3,Normal,55,13,13,17,178,276,0.11,2248,0.89,1100,1150,45,5,12,17,1070,100,18,25,34,1250,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0893,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
2020-05-06,2019,8,32,127,2482.3,0.024,3,Normal,55,13,13,17,178,276,0.11,2206,0.89,1100,1110,45,5,12,16,1030,100,18,25,33,1210,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0888,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
2020-05-07,2019,8,32,128,2440.3,0.027,3,Normal,55,13,13,17,178,276,0.11,2164,0.89,1100,1060,45,5,12,15,987,100,18,25,32,1170,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.924,40.7,39.8,159,3820
2020-05-08,2019,8,32,129,2398.6,0.029,3,Normal,55,13,13,17,178,276,0.12,2123,0.89,1100,1020,45,5,12,14,947,100,18,25,31,1130,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.104,16.1,0.945,0.978,0.924,40.9,40,160,3840
2020-05-09,2019,8,32,130,2357.1,0.031,3,Normal,55,13,13,17,178,276,0.12,2081,0.88,1100,981,45,5,12,12,907,100,18,25,29,1090,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2020-05-10,2019,8,32,131,2315.8,0.034,3,Normal,55,13,13,17,178,276,0.12,2040,0.88,1100,940,45,5,12,11,867,100,18,25,28,1050,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2020-05-11,2019,8,32,132,2274.8,0.036,3,Normal,55,13,13,17,178,276,0.12,1999,0.88,1100,899,45,5,12,10,827,100,18,25,27,1010,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,164,3930
2020-05-12,2019,8,33,133,2219.3,0.039,3,Normal,55,13,13,17,178,276,0.12,1943,0.88,1100,843,45,5,12,8,773,100,18,25,25,951,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.3,165,3960
2020-05-13,2019,8,33,134,2156.9,0.043,3,Normal,55,13,13,17,178,276,0.13,1881,0.87,1100,781,45,5,12,6,713,100,18,25,23,891,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.7,167,4000
2020-05-14,2019,8,33,135,2102.4,0.047,3,Normal,55,13,13,17,178,276,0.13,1826,0.87,1100,726,45,5,12,5,659,100,18,25,22,837,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
2020-05-15,2019,8,33,136,2048.3,0.051,3,Normal,55,13,13,17,178,276,0.14,1772,0.86,1100,672,45,5,12,3,607,100,18,25,20,785,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.4,169,4070
2020-05-16,2019,8,33,137,1994.7,0.056,3,Normal,55,13,13,17,178,276,0.14,1719,0.86,1100,619,45,5,12,2,555,100,18,25,19,733,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0832,4,0.3,1.87,0.0991,17,0.948,0.98,0.929,43.6,42.7,171,4100
2020-05-17,2019,8,33,138,1941.7,0.062,3,Normal,55,13,13,17,178,276,0.14,1666,0.86,1100,566,45,5,12,0,504,100,18,25,17,682,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.2,173,4140
2020-05-18,2019,8,33,139,1889.1,0.068,3,Normal,55,13,13,17,178,276,0.15,1613,0.85,1100,513,45,5,12,-2,453,100,18,25,15,631,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,174,4190
2020-05-19,2019,8,34,140,1844,0.073,3,Normal,55,13,13,17,178,276,0.15,1568,0.85,1100,468,45,5,12,-3,409,100,18,25,14,587,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4220
2020-05-20,2019,8,34,141,1799.3,0.077,3,Normal,55,13,13,17,178,276,0.15,1523,0.85,1100,423,45,5,12,-4,365,100,18,25,13,543,1240,990,970.5,19.5,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2020-05-21,2019,8,34,142,1755.1,0.081,3,Normal,55,13,13,17,178,276,0.16,1479,0.84,1100,379,45,5,12,-6,323,100,18,25,11,501,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2020-05-22,2019,8,34,143,1711.2,0.086,3,Normal,55,13,13,17,178,276,0.16,1435,0.84,1100,335,45,5,10,-7,282,100,18,23,10,460,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.1,45.2,181,4340
2020-05-23,2019,8,34,144,1674.4,0.09,3,Normal,55,13,13,17,178,276,0.17,1398,0.83,1100,298,45,5,9,-8,247,100,18,22,9,425,1240,990,970,20,0.919,0.648,0.0325,1.57,0.0785,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2020-05-24,2019,8,34,145,1638,0.094,3,Normal,55,13,13,17,178,276,0.17,1362,0.83,1100,262,45,5,8,-9,213,100,18,21,8,391,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2020-05-25,2019,8,34,146,1601.9,0.099,3,Normal,55,13,13,17,178,276,0.17,1326,0.83,1100,226,45,5,7,-10,179,100,18,20,7,357,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0773,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47,46.1,184,4420
2020-05-26,2019,8,35,147,1566.1,0.1,3,Normal,55,13,13,17,178,276,0.18,1290,0.82,1100,190,43,5,6,-11,147,98,18,19,6,325,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0765,4,0.3,1.85,0.0913,18.4,0.952,0.98,0.933,47.4,46.4,186,4460
2020-05-27,2019,8,35,148,1530.7,0.11,3,Normal,55,13,13,17,178,276,0.18,1255,0.82,1100,155,35,5,5,-12,122,90,18,18,5,300,1230,990,969.6,20.4,0.883,0.648,0.0317,1.53,0.075,4,0.3,1.83,0.0897,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2020-05-28,2019,8,35,149,1495.6,0.11,3,Normal,55,13,13,17,178,276,0.18,1220,0.81,1100,120,27,4,4,-13,98,82,17,17,4,276,1220,990,969.5,20.5,0.868,0.648,0.0316,1.52,0.0739,4,0.3,1.82,0.0885,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2020-05-29,2019,8,35,150,1460.9,0.12,3,Normal,55,13,13,17,178,276,0.19,1185,0.81,1100,85,19,3,3,-14,74,74,16,16,3,252,1210,990,969.4,20.6,0.854,0.648,0.0314,1.5,0.0728,4,0.3,1.8,0.0873,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2020-05-30,2019,8,35,151,1432.8,0.12,3,Normal,55,13,13,17,178,276,0.19,1157,0.81,1100,57,13,2,2,-15,55,68,15,15,2,233,1200,990,969.3,20.7,0.842,0.648,0.0313,1.49,0.0719,4,0.3,1.79,0.0863,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2020-05-31,2019,8,35,152,1404.9,0.12,3,Normal,55,13,13,17,178,276,0.2,1129,0.8,1100,29,7,1,1,-16,36,62,14,14,1,214,1190,990,969.2,20.8,0.83,0.648,0.0311,1.48,0.071,4,0.3,1.78,0.0854,19,0.953,0.98,0.934,48.9,47.9,192,4600
2020-06-01,2019,9,35,153,1359,0.13,3,Normal,53,12,12,13,120,210,0.15,1149,0.84,1100,49,11,1,1,-12,48,64,13,13,1,168,1190,990,969,21,0.83,0.648,0.0309,1.48,0.0705,4,0.3,1.78,0.0848,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2020-06-02,2019,9,36,154,1308,0.13,3,Normal,53,12,12,13,120,210,0.16,1098,0.84,1098,0,0,0,0,-13,13,53,12,12,0,133,1170,990,968.9,21.1,0.808,0.643,0.0304,1.45,0.0687,4,0.3,1.75,0.0829,19.4,0.953,0.98,0.934,49.7,48.2,193,4630
2020-06-03,2019,9,36,155,1257.9,0.14,3,Normal,53,12,12,13,120,210,0.17,1048,0.83,1048,0,0,0,0,-13,13,53,12,12,0,133,1120,990,968.7,21.3,0.735,0.531,0.0249,1.27,0.0595,4,0.29,1.56,0.0731,19.7,0.954,0.98,0.935,48.4,47.4,190,4550
2020-06-04,2019,9,36,156,1214.7,0.14,3,Normal,53,12,12,13,120,210,0.17,1005,0.83,1005,0,0,0,0,-13,13,53,12,12,0,133,1080,990,968.6,21.4,0.672,0.434,0.0202,1.11,0.0516,4,0.281,1.39,0.0647,20,0.955,0.98,0.936,47.1,46.2,185,4440
2020-06-05,2019,9,36,157,1172.3,0.15,3,Normal,53,12,12,13,120,210,0.18,962.3,0.82,962.3,0,0,0,0,-13,13,53,12,12,0,133,1040,990,968.4,21.6,0.61,0.405,0.0188,1.01,0.047,4,0.267,1.28,0.0594,20.3,0.955,0.98,0.936,45.7,44.8,179,4300
2020-06-06,2019,9,36,158,1136.3,0.16,3,Normal,53,12,12,13,120,210,0.18,926.4,0.81,926.4,0,0,0,0,-13,13,53,12,12,0,133,1000,990,968.3,21.7,0.573,0.387,0.0179,0.961,0.0443,4,0.255,1.22,0.0561,20.5,0.955,0.98,0.936,44.4,43.5,174,4170
2020-06-07,2019,9,36,159,1101.1,0.16,3,Normal,53,12,12,13,120,210,0.19,891.1,0.81,891.1,0,0,0,0,-13,13,53,12,12,0,133,968,990,968.2,21.8,0.541,0.37,0.017,0.911,0.0418,4,0.243,1.15,0.053,20.6,0.955,0.98,0.936,43,42.2,169,4050
2020-06-08,2019,9,36,160,1071.9,0.17,3,Normal,53,12,12,13,120,210,0.2,861.9,0.8,861.9,0,0,0,0,-13,13,53,12,12,0,133,939,990,968.1,21.9,0.514,0.356,0.0163,0.871,0.0398,4,0.233,1.1,0.0505,20.8,0.954,0.98,0.935,41.9,41,164,3940
2020-06-09,2019,9,37,161,1043.3,0.18,3,Normal,53,12,12,13,120,210,0.2,833.3,0.8,833.3,0,0,0,0,-13,13,53,12,12,0,133,910,990,968,22,0.488,0.342,0.0156,0.831,0.0378,4,0.224,1.05,0.048,20.9,0.954,0.978,0.932,40.7,39.8,159,3820
2020-06-10,2019,9,37,162,1015.3,0.18,3,Normal,53,12,12,13,120,210,0.21,805.3,0.79,805.3,0,0,0,0,-13,13,53,12,12,0,133,882,990,967.9,22.1,0.463,0.329,0.0149,0.791,0.0359,4,0.214,1.01,0.0456,21,0.953,0.975,0.929,39.6,38.6,154,3710
2020-06-11,2019,9,37,163,992.94,0.19,4,Mod_Dry,45,10,9,9,88,161,0.16,831.9,0.84,831.9,0,0,0,0,-9,9,45,10,9,0,97,896,990,967.9,22.1,0.475,0.342,0.0154,0.817,0.0369,4,0.223,1.04,0.047,21.1,0.954,0.978,0.933,41,40.1,161,3850
2020-06-12,2019,9,37,164,971,0.19,4,Mod_Dry,45,10,9,9,88,161,0.17,810,0.83,810,0,0,0,0,-9,9,45,10,9,0,97,874,990,967.8,22.2,0.455,0.331,0.0149,0.786,0.0354,4,0.216,1,0.0451,21.2,0.953,0.976,0.931,40.2,39.2,157,3760
2020-06-13,2019,9,37,165,949.57,0.2,4,Mod_Dry,45,10,9,9,88,161,0.17,788.6,0.83,788.6,0,0,0,0,-9,9,45,10,9,0,97,853,990,967.7,22.3,0.435,0.321,0.0144,0.756,0.0339,4,0.209,0.965,0.0433,21.3,0.953,0.975,0.928,39.3,38.3,153,3680
2020-06-14,2019,9,37,166,928.65,0.2,4,Mod_Dry,45,10,9,9,88,161,0.17,767.6,0.83,767.6,0,0,0,0,-9,9,45,10,9,0,97,832,990,967.6,22.4,0.416,0.311,0.0139,0.727,0.0325,3,0.285,1.01,0.0452,21.4,0.956,0.98,0.937,51.3,48.2,145,3470
2020-06-15,2019,9,37,167,912.78,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,751.8,0.82,751.8,0,0,0,0,-9,9,45,10,9,0,97,816,990,967.6,22.4,0.402,0.303,0.0135,0.705,0.0314,3,0.28,0.985,0.0439,21.5,0.957,0.98,0.938,50.5,48.2,145,3470
2020-06-16,2019,9,38,168,897.27,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,736.3,0.82,736.3,0,0,0,0,-9,9,45,10,9,0,97,800,990,967.5,22.5,0.388,0.293,0.013,0.68,0.0302,3,0.274,0.954,0.0424,21.6,0.957,0.98,0.938,49.6,48.2,145,3470
2020-06-17,2019,9,38,169,882.14,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,721.1,0.82,721.1,0,0,0,0,-9,9,45,10,9,0,97,785,990,967.4,22.6,0.374,0.283,0.0125,0.656,0.0291,3,0.267,0.923,0.0409,21.6,0.957,0.98,0.938,48.8,47.8,144,3450
2020-06-18,2019,9,38,170,867.43,0.22,4,Mod_Dry,45,10,9,9,88,161,0.19,706.4,0.81,706.4,0,0,0,0,-9,9,45,10,9,0,97,770,990,967.4,22.6,0.364,0.273,0.0121,0.637,0.0282,3,0.26,0.898,0.0397,21.7,0.957,0.98,0.938,48,47.1,141,3390
2020-06-19,2019,9,38,171,853.17,0.22,4,Mod_Dry,45,10,9,9,88,161,0.19,692.2,0.81,692.2,0,0,0,0,-9,9,45,10,9,0,97,756,990,967.3,22.7,0.356,0.263,0.0116,0.62,0.0273,3,0.254,0.874,0.0385,21.8,0.957,0.98,0.938,47.2,46.3,139,3330
2020-06-20,2019,9,38,172,839.4,0.23,4,Mod_Dry,45,10,9,9,88,161,0.19,678.4,0.81,678.4,0,0,0,0,-9,9,45,10,9,0,97,742,990,967.3,22.7,0.348,0.254,0.0112,0.603,0.0265,3,0.248,0.85,0.0374,21.9,0.957,0.98,0.938,46.5,45.5,137,3280
2020-06-21,2019,9,38,173,826.17,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,665.2,0.81,665.2,0,0,0,0,-9,9,45,10,9,0,97,729,990,967.2,22.8,0.341,0.245,0.0108,0.586,0.0257,3,0.242,0.828,0.0363,22,0.957,0.98,0.937,45.7,44.8,134,3220
2020-06-22,2019,9,38,174,813.56,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,652.6,0.8,652.6,0,0,0,0,-9,9,45,10,9,0,97,717,990,967.2,22.8,0.334,0.237,0.0104,0.571,0.025,3,0.236,0.807,0.0353,22,0.956,0.98,0.937,45,44.1,132,3170
2020-06-23,2019,9,39,175,801.66,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,640.7,0.8,640.7,0,0,0,0,-9,9,45,10,9,0,97,705,990,967.1,22.9,0.327,0.229,0.01,0.556,0.0243,3,0.231,0.787,0.0344,22.1,0.956,0.98,0.937,44.2,43.4,130,3120
2020-06-24,2019,9,39,176,790.61,0.25,4,Mod_Dry,45,10,9,9,88,161,0.2,629.6,0.8,629.6,0,0,0,0,-9,9,45,10,9,0,97,694,990,967.1,22.9,0.321,0.222,0.00966,0.542,0.0236,3,0.226,0.768,0.0335,22.2,0.955,0.98,0.936,43.6,42.7,128,3080
2020-06-25,2019,9,39,177,780.65,0.25,4,Mod_Dry,45,10,9,9,88,161,0.21,619.6,0.79,619.6,0,0,0,0,-9,9,45,10,9,0,97,684,990,967,23,0.315,0.215,0.00935,0.53,0.0231,3,0.221,0.751,0.0327,22.2,0.955,0.98,0.936,43,42.1,126,3030
2020-06-26,2019,9,39,178,772.36,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,611.4,0.79,611.4,0,0,0,0,-9,9,45,10,9,0,97,675,990,967,23,0.31,0.209,0.0091,0.52,0.0226,3,0.218,0.737,0.032,22.3,0.955,0.98,0.936,42.5,41.6,125,3000
2020-06-27,2019,9,39,179,763.67,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,602.7,0.79,602.7,0,0,0,0,-9,9,45,10,9,0,97,667,990,967,23,0.305,0.204,0.00883,0.509,0.0221,3,0.214,0.723,0.0314,22.3,0.954,0.98,0.935,42,41.1,123,2960
2020-06-28,2019,9,39,180,750.82,0.27,4,Mod_Dry,45,10,9,9,88,161,0.21,589.8,0.79,589.8,0,0,0,0,-9,9,45,10,9,0,97,654,990,966.9,23.1,0.298,0.195,0.00844,0.493,0.0213,3,0.208,0.701,0.0304,22.4,0.954,0.979,0.933,41.2,40.3,121,2900
2020-06-29,2019,9,39,181,738.51,0.27,4,Mod_Dry,45,10,9,9,88,161,0.22,577.5,0.78,577.5,0,0,0,0,-9,9,45,10,9,0,97,642,990,966.9,23.1,0.291,0.187,0.00807,0.478,0.0206,3,0.202,0.68,0.0294,22.5,0.953,0.977,0.931,40.4,39.5,118,2840
2020-06-30,2019,9,40,182,727.3,0.27,4,Mod_Dry,45,10,9,9,88,161,0.22,566.3,0.78,566.3,0,0,0,0,-9,9,45,10,9,0,97,630,990,966.8,23.2,0.285,0.179,0.00773,0.464,0.02,3,0.197,0.661,0.0285,22.5,0.952,0.975,0.928,39.7,38.7,116,2790
2020-07-01,2019,10,40,183,715.54,0.28,3,Normal,50,10,9,9,108,186,0.26,529.5,0.74,529.5,0,0,0,0,-9,9,50,10,9,0,117,599,990,966.8,23.2,0.267,0.155,0.00666,0.421,0.0181,3,0.181,0.602,0.0259,22.6,0.949,0.97,0.921,37.2,36.1,108,2600
2020-07-02,2019,10,40,184,703.79,0.28,3,Normal,50,10,9,9,108,186,0.26,517.8,0.74,517.8,0,0,0,0,-9,9,50,10,9,0,117,587,990,966.7,23.3,0.26,0.147,0.00631,0.407,0.0175,3,0.176,0.582,0.025,22.7,0.948,0.97,0.92,36.4,35.3,106,2540
2020-07-03,2019,10,40,185,692.58,0.29,3,Normal,50,10,9,9,108,186,0.27,506.6,0.73,506.6,0,0,0,0,-9,9,50,10,9,0,117,576,990,966.7,23.3,0.254,0.139,0.00598,0.393,0.0168,3,0.17,0.563,0.0242,22.8,0.947,0.97,0.918,35.7,34.6,104,2490
2020-07-04,2019,10,40,186,682.46,0.29,3,Normal,50,10,9,9,108,186,0.27,496.5,0.73,496.5,0,0,0,0,-9,9,50,10,9,0,117,565,990,966.6,23.4,0.248,0.133,0.00571,0.381,0.0163,3,0.166,0.547,0.0234,22.8,0.946,0.97,0.917,35,34,102,2450
2020-07-05,2019,10,40,187,671.79,0.29,3,Normal,50,10,9,9,108,186,0.28,485.8,0.72,485.8,0,0,0,0,-9,9,50,10,9,0,117,555,990,966.6,23.4,0.242,0.128,0.00548,0.37,0.0158,2,0.27,0.641,0.0274,22.8,0.956,0.98,0.937,51.9,48.2,96.4,2310
2020-07-06,2019,10,40,188,661.13,0.3,3,Normal,50,10,9,9,108,186,0.28,475.1,0.72,475.1,0,0,0,0,-9,9,50,10,9,0,117,544,990,966.5,23.5,0.236,0.123,0.00526,0.359,0.0153,2,0.263,0.622,0.0265,22.8,0.957,0.98,0.938,50.9,48.2,96.4,2310
2020-07-07,2019,10,41,189,650.47,0.3,3,Normal,50,10,9,9,108,186,0.29,464.5,0.71,464.5,0,0,0,0,-9,9,50,10,9,0,117,533,990,966.5,23.5,0.23,0.118,0.00503,0.348,0.0148,2,0.256,0.604,0.0257,22.9,0.957,0.98,0.938,49.9,48.2,96.4,2310
2020-07-08,2019,10,41,190,640.35,0.31,3,Normal,50,10,9,9,108,186,0.29,454.4,0.71,454.4,0,0,0,0,-9,9,50,10,9,0,117,523,990,966.5,23.5,0.224,0.113,0.00482,0.337,0.0143,2,0.249,0.587,0.0249,23,0.958,0.98,0.939,49,48,96,2300
2020-07-09,2019,10,41,191,631.33,0.31,3,Normal,50,10,9,9,108,186,0.29,445.3,0.7,445.3,0,0,0,0,-9,9,50,10,9,0,117,514,990,966.4,23.6,0.219,0.109,0.00463,0.328,0.0139,2,0.243,0.571,0.0242,23,0.958,0.98,0.939,48.1,47.1,94.3,2260
2020-07-10,2019,10,41,192,621.76,0.32,3,Normal,50,10,9,9,108,186,0.3,435.8,0.7,435.8,0,0,0,0,-9,9,50,10,9,0,117,505,990,966.4,23.6,0.214,0.105,0.00443,0.318,0.0135,2,0.237,0.555,0.0235,23.1,0.957,0.98,0.938,47.2,46.2,92.4,2220
2020-07-11,2019,10,41,193,612.18,0.32,3,Normal,50,10,9,9,108,186,0.3,426.2,0.7,426.2,0,0,0,0,-9,9,50,10,9,0,117,495,990,966.3,23.7,0.21,0.1,0.00423,0.31,0.0131,2,0.23,0.541,0.0229,23.1,0.957,0.98,0.937,46.2,45.3,90.5,2170
2020-07-12,2019,10,41,194,602.61,0.33,3,Normal,50,10,9,9,108,186,0.31,416.6,0.69,416.6,0,0,0,0,-9,9,50,10,9,0,117,486,990,966.3,23.7,0.207,0.0956,0.00404,0.303,0.0128,2,0.224,0.526,0.0222,23.2,0.956,0.98,0.937,45.2,44.3,88.7,2130
2020-07-13,2019,10,41,195,593.59,0.33,3,Normal,50,10,9,9,108,186,0.31,407.6,0.69,407.6,0,0,0,0,-9,9,50,10,9,0,117,477,990,966.3,23.7,0.204,0.0914,0.00385,0.295,0.0124,2,0.218,0.513,0.0216,23.2,0.955,0.98,0.936,44.3,43.4,86.9,2090
2020-07-14,2019,10,42,196,585.66,0.34,3,Normal,50,10,9,9,108,186,0.32,399.7,0.68,399.7,0,0,0,0,-9,9,50,10,9,0,117,469,990,966.2,23.8,0.201,0.0876,0.00369,0.289,0.0121,2,0.212,0.501,0.0211,23.3,0.955,0.98,0.936,43.5,42.7,85.3,2050
2020-07-15,2019,10,42,197,577.18,0.34,3,Normal,50,10,9,9,108,186,0.32,391.2,0.68,391.2,0,0,0,0,-9,9,50,10,9,0,117,460,990,966.2,23.8,0.198,0.0836,0.00351,0.282,0.0118,2,0.207,0.488,0.0205,23.3,0.954,0.98,0.935,42.7,41.8,83.6,2010
2020-07-16,2019,10,42,198,568.71,0.35,3,Normal,50,10,9,9,108,186,0.33,382.7,0.67,382.7,0,0,0,0,-9,9,50,10,9,0,117,452,990,966.2,23.8,0.195,0.0796,0.00334,0.275,0.0115,2,0.201,0.475,0.0199,23.4,0.953,0.98,0.933,41.8,40.9,81.9,1960
2020-07-17,2019,10,42,199,560.23,0.35,3,Normal,50,10,9,9,108,186,0.33,374.2,0.67,374.2,0,0,0,0,-9,9,50,10,9,0,117,443,990,966.1,23.9,0.192,0.0756,0.00317,0.268,0.0112,2,0.195,0.463,0.0194,23.4,0.952,0.978,0.931,40.9,40,80,1920
2020-07-18,2019,10,42,200,552.3,0.36,3,Normal,50,10,9,9,108,186,0.34,366.3,0.66,366.3,0,0,0,0,-9,9,50,10,9,0,117,435,990,966.1,23.9,0.189,0.0719,0.00301,0.261,0.0109,2,0.19,0.451,0.0189,23.5,0.951,0.976,0.928,40.1,39.1,78.2,1880
2020-07-19,2019,10,42,201,544.37,0.36,3,Normal,50,10,9,9,108,186,0.34,358.4,0.66,358.4,0,0,0,0,-9,9,50,10,9,0,117,427,990,966,24,0.186,0.0682,0.00285,0.255,0.0106,2,0.184,0.439,0.0183,23.5,0.95,0.974,0.925,39.2,38.2,76.5,1840
2020-07-20,2019,10,42,202,537.54,0.37,3,Normal,50,10,9,9,108,186,0.35,351.5,0.65,351.5,0,0,0,0,-9,9,50,10,9,0,117,421,990,966,24,0.184,0.0649,0.00271,0.249,0.0104,2,0.18,0.429,0.0179,23.6,0.949,0.973,0.923,38.5,37.5,74.9,1800
2020-07-21,2019,10,43,203,530.15,0.37,3,Normal,50,10,9,9,108,186,0.35,344.1,0.65,344.1,0,0,0,0,-9,9,50,10,9,0,117,413,990,966,24,0.181,0.0614,0.00256,0.243,0.0101,2,0.175,0.418,0.0174,23.6,0.948,0.971,0.92,37.7,36.6,73.3,1760
2020-07-22,2019,10,43,204,522.77,0.38,3,Normal,50,10,9,9,108,186,0.36,336.8,0.64,336.8,0,0,0,0,-9,9,50,10,9,0,117,406,990,966,24,0.179,0.058,0.00241,0.237,0.00984,2,0.17,0.407,0.0169,23.6,0.947,0.97,0.918,37,35.8,71.7,1720
2020-07-23,2019,10,43,205,515.39,0.38,3,Normal,50,10,9,9,108,186,0.36,329.4,0.64,329.4,0,0,0,0,-9,9,50,10,9,0,117,398,990,965.9,24.1,0.176,0.0545,0.00226,0.231,0.00958,2,0.165,0.395,0.0164,23.7,0.945,0.97,0.917,36.2,35.1,70.2,1680
2020-07-24,2019,10,43,206,508.55,0.38,3,Normal,50,10,9,9,108,186,0.37,322.6,0.63,322.6,0,0,0,0,-9,9,50,10,9,0,117,392,990,965.9,24.1,0.174,0.0512,0.00213,0.225,0.00933,2,0.16,0.385,0.016,23.7,0.944,0.97,0.916,35.4,34.4,68.8,1650
2020-07-25,2019,10,43,207,501.72,0.39,3,Normal,50,10,9,9,108,186,0.37,315.7,0.63,315.7,0,0,0,0,-9,9,50,10,9,0,117,385,990,965.9,24.1,0.171,0.048,0.00199,0.219,0.00908,2,0.156,0.375,0.0155,23.8,0.943,0.97,0.915,34.7,33.7,67.3,1620
2020-07-26,2019,10,43,208,494.88,0.39,3,Normal,50,10,9,9,108,186,0.38,308.9,0.62,308.9,0,0,0,0,-9,9,50,10,9,0,117,378,990,965.8,24.2,0.169,0.0448,0.00185,0.214,0.00884,2,0.151,0.365,0.0151,23.8,0.942,0.97,0.914,34,33,65.9,1580
2020-07-27,2019,10,43,209,489.14,0.4,3,Normal,50,10,9,9,108,186,0.38,303.1,0.62,303.1,0,0,0,0,-9,9,50,10,9,0,117,372,990,965.8,24.2,0.167,0.0421,0.00174,0.209,0.00863,2,0.147,0.356,0.0147,23.8,0.941,0.97,0.913,33.4,32.4,64.7,1550
2020-07-28,2019,10,44,210,482.85,0.4,3,Normal,50,10,9,9,108,186,0.39,296.9,0.61,296.9,0,0,0,0,-9,9,50,10,9,0,117,366,990,965.8,24.2,0.165,0.0391,0.00161,0.204,0.00841,2,0.143,0.347,0.0143,23.9,0.94,0.97,0.912,32.7,31.7,63.4,1520
2020-07-29,2019,10,44,211,476.56,0.4,3,Normal,50,10,9,9,108,186,0.39,290.6,0.61,290.6,0,0,0,0,-9,9,50,10,9,0,117,360,990,965.7,24.3,0.162,0.0361,0.00149,0.199,0.00819,2,0.139,0.337,0.0139,23.9,0.939,0.97,0.911,32,31,62.1,1490
2020-07-30,2019,10,44,212,470.27,0.41,3,Normal,50,10,9,9,108,186,0.4,284.3,0.6,284.3,0,0,0,0,-9,9,50,10,9,0,117,353,990,965.7,24.3,0.16,0.0332,0.00137,0.193,0.00796,2,0.134,0.328,0.0135,24,0.938,0.97,0.909,31.3,30.4,60.7,1460
2020-07-31,2019,10,44,213,463.98,0.41,3,Normal,50,10,9,9,108,186,0.4,278,0.6,278,0,0,0,0,-9,9,50,10,9,0,117,347,990,965.7,24.3,0.158,0.0302,0.00124,0.188,0.00774,2,0.13,0.318,0.0131,24,0.936,0.97,0.908,30.6,29.7,59.4,1430
2020-08-01,2019,11,44,214,458.24,0.42,3,Normal,47,8,6,5,89,155,0.34,303.2,0.66,303.2,0,0,0,0,-5,5,47,8,6,0,94,364,990,965.7,24.3,0.164,0.0421,0.00173,0.206,0.00847,2,0.147,0.353,0.0145,24,0.941,0.97,0.913,33.6,32.6,65.1,1560
2020-08-02,2019,11,44,215,450.86,0.42,3,Normal,47,8,6,5,89,155,0.34,295.9,0.66,295.9,0,0,0,0,-5,5,47,8,6,0,94,357,990,965.6,24.4,0.161,0.0386,0.00159,0.2,0.00821,2,0.142,0.342,0.014,24,0.94,0.97,0.912,32.8,31.8,63.6,1530
2020-08-03,2019,11,44,216,444.02,0.43,3,Normal,47,8,6,5,89,155,0.35,289,0.65,289,0,0,0,0,-5,5,47,8,6,0,94,350,990,965.6,24.4,0.159,0.0354,0.00145,0.194,0.00797,2,0.138,0.332,0.0136,24.1,0.938,0.97,0.91,32,31.1,62.1,1490
2020-08-04,2019,11,45,217,437.18,0.43,3,Normal,47,8,6,5,89,155,0.35,282.2,0.65,282.2,0,0,0,0,-5,5,47,8,6,0,94,343,990,965.6,24.4,0.157,0.0322,0.00132,0.189,0.00773,2,0.133,0.322,0.0132,24.1,0.937,0.97,0.909,31.3,30.3,60.6,1460
2020-08-05,2019,11,45,218,431.44,0.44,3,Normal,47,8,6,5,89,155,0.36,276.4,0.64,276.4,0,0,0,0,-5,5,47,8,6,0,94,337,990,965.5,24.5,0.155,0.0295,0.00121,0.184,0.00753,2,0.129,0.313,0.0128,24.1,0.936,0.97,0.908,30.6,29.7,59.4,1430
2020-08-06,2019,11,45,219,425.15,0.44,3,Normal,47,8,6,5,89,155,0.36,270.1,0.64,270.1,0,0,0,0,-5,5,47,8,6,0,94,331,990,965.5,24.5,0.152,0.0265,0.00108,0.179,0.00731,2,0.125,0.304,0.0124,24.2,0.934,0.97,0.906,29.9,29,58.1,1390
2020-08-07,2019,11,45,220,418.86,0.45,3,Normal,47,8,6,5,89,155,0.37,263.9,0.63,263.9,0,0,0,0,-5,5,47,8,6,0,94,325,990,965.5,24.5,0.15,0.0235,0.00096,0.174,0.00709,2,0.121,0.294,0.012,24.2,0.933,0.97,0.905,29.2,28.4,56.7,1360
2020-08-08,2019,11,45,221,412.58,0.45,3,Normal,47,8,6,5,89,155,0.38,257.6,0.62,257.6,0,0,0,0,-5,5,47,8,6,0,94,319,990,965.5,24.5,0.148,0.0206,0.000838,0.169,0.00687,2,0.116,0.285,0.0116,24.3,0.931,0.97,0.904,28.5,27.7,55.4,1330
2020-08-09,2019,11,45,222,406.83,0.45,3,Normal,47,8,6,5,89,155,0.38,251.8,0.62,251.8,0,0,0,0,-5,5,47,8,6,0,94,313,990,965.4,24.6,0.146,0.0179,0.000727,0.164,0.00667,2,0.112,0.276,0.0112,24.3,0.93,0.97,0.902,27.9,27.1,54.1,1300
2020-08-10,2019,11,45,223,401.09,0.46,3,Normal,47,8,6,5,89,155,0.39,246.1,0.61,246.1,0,0,0,0,-5,5,47,8,6,0,94,307,990,965.4,24.6,0.144,0.0167,0.000678,0.161,0.00653,2,0.109,0.269,0.0109,24.3,0.928,0.97,0.901,27.3,26.4,52.9,1270
2020-08-11,2019,11,46,224,396.44,0.46,3,Normal,47,8,6,5,89,155,0.39,241.4,0.61,241.4,0,0,0,0,-5,5,47,8,6,0,94,302,990,965.4,24.6,0.142,0.0163,0.000661,0.159,0.00644,2,0.105,0.264,0.0107,24.4,0.927,0.97,0.899,26.7,25.9,51.8,1240
2020-08-12,2019,11,46,225,391.25,0.47,3,Normal,47,8,6,5,89,155,0.4,236.3,0.6,236.3,0,0,0,0,-5,5,47,8,6,0,94,297,990,965.4,24.6,0.14,0.0158,0.000642,0.156,0.00634,2,0.102,0.258,0.0105,24.4,0.925,0.97,0.897,26.1,25.4,50.7,1220
2020-08-13,2019,11,46,226,386.05,0.47,3,Normal,47,8,6,5,89,155,0.4,231.1,0.6,231.1,0,0,0,0,-5,5,47,8,6,0,94,292,990,965.3,24.7,0.139,0.0154,0.000624,0.154,0.00624,1,0.254,0.408,0.0166,24.3,0.958,0.98,0.938,52.6,48.2,48.2,1160
2020-08-14,2019,11,46,227,380.86,0.48,3,Normal,47,8,6,5,89,155,0.41,225.9,0.59,225.9,0,0,0,0,-5,5,47,8,6,0,94,287,990,965.3,24.7,0.137,0.0149,0.000605,0.152,0.00614,1,0.247,0.399,0.0162,24.3,0.959,0.98,0.939,51.6,48.2,48.2,1160
2020-08-15,2019,11,46,228,375.66,0.48,3,Normal,47,8,6,5,89,155,0.41,220.7,0.59,220.7,0,0,0,0,-5,5,47,8,6,0,94,282,990,965.3,24.7,0.135,0.0145,0.000587,0.149,0.00605,1,0.24,0.39,0.0158,24.3,0.958,0.98,0.939,50.5,48.2,48.2,1160
2020-08-16,2019,11,46,229,370.47,0.49,3,Normal,47,8,6,5,89,155,0.42,215.5,0.58,215.5,0,0,0,0,-5,5,47,8,6,0,94,276,990,965.3,24.7,0.133,0.0141,0.000568,0.147,0.00595,1,0.233,0.381,0.0154,24.4,0.957,0.98,0.938,49.3,48.2,48.2,1160
2020-08-17,2019,11,46,230,365.82,0.49,3,Normal,47,8,6,5,89,155,0.42,210.8,0.58,210.8,0,0,0,0,-5,5,47,8,6,0,94,272,990,965.2,24.8,0.131,0.0137,0.000552,0.145,0.00586,1,0.227,0.372,0.015,24.4,0.957,0.98,0.937,48.3,47.3,47.3,1140
2020-08-18,2019,11,47,231,361.17,0.49,3,Normal,47,8,6,5,89,155,0.43,206.2,0.57,206.2,0,0,0,0,-5,5,47,8,6,0,94,267,990,965.2,24.8,0.13,0.0133,0.000535,0.143,0.00577,1,0.221,0.364,0.0147,24.4,0.956,0.98,0.937,47.2,46.3,46.3,1110
2020-08-19,2019,11,47,232,356.52,0.5,3,Normal,47,8,6,5,89,155,0.43,201.5,0.56,201.5,0,0,0,0,-5,5,47,8,6,0,94,263,990,965.2,24.8,0.128,0.0129,0.000519,0.141,0.00568,1,0.215,0.356,0.0143,24.5,0.955,0.98,0.936,46.2,45.3,45.3,1090
2020-08-20,2019,11,47,233,352.97,0.5,3,Normal,47,8,6,5,89,155,0.44,198,0.56,198,0,0,0,0,-5,5,47,8,6,0,94,259,990,965.2,24.8,0.127,0.0126,0.000506,0.14,0.00562,1,0.21,0.349,0.0141,24.5,0.954,0.98,0.935,45.4,44.5,44.5,1070
2020-08-21,2019,11,47,234,348.86,0.51,3,Normal,47,8,6,5,89,155,0.44,193.9,0.56,193.9,0,0,0,0,-5,5,47,8,6,0,94,255,990,965.1,24.9,0.125,0.0122,0.000492,0.138,0.00554,1,0.204,0.342,0.0138,24.5,0.953,0.98,0.934,44.4,43.5,43.5,1040
2020-08-22,2019,11,47,235,344.76,0.51,3,Normal,47,8,6,5,89,155,0.45,189.8,0.55,189.8,0,0,0,0,-5,5,47,8,6,0,94,251,990,965.1,24.9,0.124,0.0119,0.000478,0.136,0.00546,1,0.199,0.335,0.0135,24.5,0.952,0.98,0.933,43.5,42.6,42.6,1020
2020-08-23,2019,11,47,236,340.66,0.52,3,Normal,47,8,6,5,89,155,0.46,185.7,0.55,185.7,0,0,0,0,-5,5,47,8,6,0,94,247,990,965.1,24.9,0.123,0.0115,0.000463,0.134,0.00539,1,0.193,0.327,0.0131,24.6,0.951,0.98,0.932,42.5,41.7,41.7,1000
2020-08-24,2019,11,47,237,336.56,0.52,3,Normal,47,8,6,5,89,155,0.46,181.6,0.54,181.6,0,0,0,0,-5,5,47,8,6,0,94,243,990,965.1,24.9,0.121,0.0112,0.000449,0.132,0.00531,1,0.188,0.32,0.0128,24.6,0.949,0.979,0.93,41.6,40.7,40.7,977
2020-08-25,2019,11,48,238,332.46,0.53,3,Normal,47,8,6,5,89,155,0.47,177.5,0.53,177.5,0,0,0,0,-5,5,47,8,6,0,94,238,990,965.1,24.9,0.12,0.0108,0.000434,0.131,0.00523,1,0.182,0.313,0.0125,24.6,0.948,0.977,0.927,40.6,39.7,39.7,953
2020-08-26,2019,11,48,239,328.36,0.53,3,Normal,47,8,6,5,89,155,0.47,173.4,0.53,173.4,0,0,0,0,-5,5,47,8,6,0,94,234,990,965,25,0.118,0.0105,0.00042,0.129,0.00516,1,0.177,0.305,0.0122,24.7,0.947,0.975,0.924,39.7,38.7,38.7,929
2020-08-27,2019,11,48,240,324.8,0.53,3,Normal,47,8,6,5,89,155,0.48,169.8,0.52,169.8,0,0,0,0,-5,5,47,8,6,0,94,231,990,965,25,0.117,0.0102,0.000408,0.127,0.00509,1,0.172,0.299,0.012,24.7,0.946,0.974,0.921,38.9,37.8,37.8,908
2020-08-28,2019,11,48,241,321.25,0.54,3,Normal,47,8,6,5,89,155,0.48,166.3,0.52,166.3,0,0,0,0,-5,5,47,8,6,0,94,227,990,965,25,0.116,0.00988,0.000395,0.126,0.00503,1,0.167,0.293,0.0117,24.7,0.945,0.972,0.918,38,37,37,887
2020-08-29,2019,11,48,242,317.69,0.54,3,Normal,47,8,6,5,89,155,0.49,162.7,0.51,162.7,0,0,0,0,-5,5,47,8,6,0,94,224,990,965,25,0.114,0.00958,0.000383,0.124,0.00496,1,0.162,0.286,0.0114,24.7,0.944,0.97,0.915,37.2,36.1,36.1,867
2020-08-30,2019,11,48,243,314.14,0.55,3,Normal,47,8,6,5,89,155,0.49,159.1,0.51,159.1,0,0,0,0,-5,5,47,8,6,0,94,220,990,965,25,0.113,0.00928,0.000371,0.123,0.00489,1,0.157,0.28,0.0112,24.7,0.942,0.97,0.914,36.4,35.3,35.3,847
2020-08-31,2019,11,48,244,311.68,0.55,3,Normal,47,8,6,5,89,155,0.5,156.7,0.5,156.7,0,0,0,0,-5,5,47,8,6,0,94,218,990,965,25,0.112,0.00907,0.000362,0.121,0.00485,1,0.154,0.275,0.011,24.8,0.942,0.97,0.913,35.8,34.8,34.8,834
2020-09-01,2019,12,49,245,307.58,0.55,3,Normal,40,6,4,3,65,118,0.38,189.6,0.62,189.6,0,0,0,0,-3,3,40,6,4,0,68,240,990,964.9,25.1,0.12,0.0119,0.000473,0.132,0.00526,1,0.198,0.33,0.0132,24.7,0.952,0.98,0.933,43.8,42.9,42.9,1030
2020-09-02,2019,12,49,246,302.38,0.56,3,Normal,40,6,4,3,65,118,0.39,184.4,0.61,184.4,0,0,0,0,-3,3,40,6,4,0,68,234,990,964.9,25.1,0.118,0.0114,0.000455,0.13,0.00517,1,0.191,0.321,0.0128,24.8,0.95,0.98,0.931,42.5,41.7,41.7,1000
2020-09-03,2019,12,49,247,297.18,0.57,3,Normal,40,6,4,3,65,118,0.4,179.2,0.6,179.2,0,0,0,0,-3,3,40,6,4,0,68,229,990,964.9,25.1,0.116,0.011,0.000437,0.127,0.00507,1,0.184,0.312,0.0124,24.8,0.948,0.979,0.928,41.3,40.5,40.5,971
2020-09-04,2019,12,49,248,292.54,0.57,3,Normal,40,6,4,3,65,118,0.4,174.5,0.6,174.5,0,0,0,0,-3,3,40,6,4,0,68,225,990,964.9,25.1,0.115,0.0106,0.000421,0.125,0.00499,1,0.178,0.303,0.0121,24.8,0.947,0.977,0.925,40.2,39.3,39.3,943
2020-09-05,2019,12,49,249,287.89,0.58,3,Normal,40,6,4,3,65,118,0.41,169.9,0.59,169.9,0,0,0,0,-3,3,40,6,4,0,68,220,990,964.9,25.1,0.113,0.0102,0.000405,0.123,0.0049,1,0.172,0.295,0.0117,24.9,0.945,0.974,0.921,39.2,38.1,38.1,915
2020-09-06,2019,12,49,250,284.33,0.58,3,Normal,40,6,4,3,65,118,0.41,166.3,0.58,166.3,0,0,0,0,-3,3,40,6,4,0,68,216,990,964.8,25.2,0.112,0.00989,0.000393,0.122,0.00484,1,0.167,0.289,0.0115,24.9,0.944,0.972,0.918,38.3,37.3,37.3,894
2020-09-07,2019,12,49,251,280.23,0.59,3,Normal,40,6,4,3,65,118,0.42,162.2,0.58,162.2,0,0,0,0,-3,3,40,6,4,0,68,212,990,964.8,25.2,0.11,0.00954,0.000379,0.12,0.00476,1,0.162,0.281,0.0112,24.9,0.943,0.97,0.915,37.4,36.2,36.2,870
2020-09-08,2019,12,50,252,276.13,0.59,3,Normal,40,6,4,3,65,118,0.43,158.1,0.57,158.1,0,0,0,0,-3,3,40,6,4,0,68,208,990,964.8,25.2,0.109,0.00919,0.000365,0.118,0.00469,1,0.156,0.274,0.0109,24.9,0.942,0.97,0.914,36.4,35.3,35.3,847
2020-09-09,2019,12,50,253,272.03,0.6,3,Normal,40,6,4,3,65,118,0.43,154,0.57,154,0,0,0,0,-3,3,40,6,4,0,68,204,990,964.8,25.2,0.108,0.00884,0.000351,0.116,0.00462,1,0.15,0.267,0.0106,24.9,0.941,0.97,0.912,35.4,34.4,34.4,825
2020-09-10,2019,12,50,254,267.93,0.61,3,Normal,40,6,4,3,65,118,0.44,149.9,0.56,149.9,0,0,0,0,-3,3,40,6,4,0,68,200,990,964.8,25.2,0.106,0.00849,0.000337,0.115,0.00454,1,0.145,0.259,0.0103,25,0.939,0.97,0.911,34.5,33.4,33.4,803
2020-09-11,2019,12,50,255,263.83,0.61,3,Normal,40,6,4,3,65,118,0.45,145.8,0.55,145.8,0,0,0,0,-3,3,40,6,4,0,68,196,990,964.8,25.2,0.105,0.00815,0.000323,0.113,0.00447,1,0.139,0.252,0.00999,25,0.937,0.97,0.909,33.5,32.5,32.5,780
2020-09-12,2019,12,50,256,260.27,0.62,3,Normal,40,6,4,3,65,118,0.45,142.3,0.55,142.3,0,0,0,0,-3,3,40,6,4,0,68,192,990,964.7,25.3,0.103,0.00784,0.000311,0.111,0.0044,1,0.135,0.246,0.00973,25,0.936,0.97,0.908,32.7,31.7,31.7,760
2020-09-13,2019,12,50,257,256.72,0.62,3,Normal,40,6,4,3,65,118,0.46,138.7,0.54,138.7,0,0,0,0,-3,3,40,6,4,0,68,189,990,964.7,25.3,0.102,0.00754,0.000298,0.11,0.00434,1,0.13,0.239,0.00947,25,0.934,0.97,0.906,31.8,30.9,30.9,741
2020-09-14,2019,12,50,258,253.16,0.63,3,Normal,40,6,4,3,65,118,0.47,135.2,0.53,135.2,0,0,0,0,-3,3,40,6,4,0,68,185,990,964.7,25.3,0.101,0.00724,0.000286,0.108,0.00428,1,0.125,0.233,0.00922,25.1,0.933,0.97,0.905,31,30.1,30.1,721
2020-09-15,2019,12,51,259,250.7,0.64,3,Normal,40,6,4,3,65,118,0.47,132.7,0.53,132.7,0,0,0,0,-3,3,40,6,4,0,68,183,990,964.7,25.3,0.1,0.00703,0.000278,0.107,0.00423,1,0.122,0.229,0.00904,25.1,0.932,0.97,0.904,30.4,29.5,29.5,708
2020-09-16,2019,12,51,260,247.69,0.64,3,Normal,40,6,4,3,65,118,0.48,129.7,0.52,129.7,0,0,0,0,-3,3,40,6,4,0,68,180,990,964.7,25.3,0.0989,0.00677,0.000268,0.106,0.00418,1,0.118,0.223,0.00882,25.1,0.931,0.97,0.903,29.7,28.8,28.8,691
2020-09-17,2019,12,51,261,244.68,0.65,3,Normal,40,6,4,3,65,118,0.48,126.7,0.52,126.7,0,0,0,0,-3,3,40,6,4,0,68,177,990,964.7,25.3,0.0979,0.00652,0.000257,0.104,0.00412,1,0.114,0.218,0.0086,25.1,0.929,0.97,0.902,29,28.1,28.1,675
2020-09-18,2019,12,51,262,241.68,0.66,3,Normal,40,6,4,3,65,118,0.49,123.7,0.51,123.7,0,0,0,0,-3,3,40,6,4,0,68,174,990,964.7,25.3,0.0968,0.00626,0.000247,0.103,0.00407,1,0.109,0.213,0.00839,25.1,0.928,0.97,0.9,28.3,27.4,27.4,659
2020-09-19,2019,12,51,263,238.67,0.66,3,Normal,40,6,4,3,65,118,0.49,120.7,0.51,120.7,0,0,0,0,-3,3,40,6,4,0,68,171,990,964.6,25.4,0.0958,0.00601,0.000237,0.102,0.00401,1,0.105,0.207,0.00817,25.2,0.926,0.97,0.898,27.6,26.7,26.7,642
2020-09-20,2019,12,51,264,235.66,0.67,3,Normal,40,6,4,3,65,118,0.5,117.7,0.5,117.7,0,0,0,0,-3,3,40,6,4,0,68,168,990,964.6,25.4,0.0947,0.00575,0.000227,0.1,0.00396,1,0.101,0.202,0.00795,25.2,0.924,0.97,0.896,26.8,26,26,625
2020-09-21,2019,12,51,265,232.65,0.67,3,Normal,40,6,4,3,65,118,0.51,114.7,0.49,114.7,0,0,0,0,-3,3,40,6,4,0,68,165,990,964.6,25.4,0.0936,0.0055,0.000216,0.0991,0.0039,1,0.0973,0.196,0.00773,25.2,0.922,0.97,0.894,26.1,25.3,25.3,608
2020-09-22,2019,12,52,266,229.65,0.68,3,Normal,40,6,4,3,65,118,0.51,111.7,0.49,111.7,0,0,0,0,-3,3,40,6,4,0,68,162,990,964.6,25.4,0.0926,0.00524,0.000206,0.0978,0.00385,1,0.0932,0.191,0.00752,25.2,0.92,0.97,0.892,25.4,24.6,24.6,592
2020-09-23,2019,12,52,267,227.18,0.69,3,Normal,40,6,4,3,65,118,0.52,109.2,0.48,109.2,0,0,0,0,-3,3,40,6,4,0,68,159,990,964.6,25.4,0.0917,0.00503,0.000198,0.0967,0.0038,1,0.0899,0.187,0.00734,25.3,0.918,0.97,0.89,24.8,24.1,24.1,578
2020-09-24,2019,12,52,268,224.72,0.69,3,Normal,40,6,4,3,65,118,0.53,106.7,0.47,106.7,0,0,0,0,-3,3,40,6,4,0,68,157,990,964.5,25.5,0.0908,0.00482,0.000189,0.0957,0.00376,1,0.0866,0.182,0.00716,25.3,0.916,0.97,0.889,24.2,23.5,23.5,564
2020-09-25,2019,12,52,269,222.26,0.7,3,Normal,40,6,4,3,65,118,0.53,104.3,0.47,104.3,0,0,0,0,-3,3,40,6,4,0,68,154,990,964.5,25.5,0.09,0.00461,0.000181,0.0946,0.00371,1,0.0833,0.178,0.00698,25.3,0.914,0.97,0.887,23.6,22.9,22.9,550
2020-09-26,2019,12,52,270,219.8,0.71,3,Normal,40,6,4,3,65,118,0.54,101.8,0.46,101.8,0,0,0,0,-3,3,40,6,4,0,68,152,990,964.5,25.5,0.0891,0.0044,0.000173,0.0935,0.00367,1,0.0799,0.173,0.00681,25.3,0.912,0.97,0.885,23.1,22.4,22.4,536
2020-09-27,2019,12,52,271,218.43,0.71,3,Normal,40,6,4,3,65,118,0.54,100.4,0.46,100.4,0,0,0,0,-3,3,40,6,4,0,68,150,990,964.5,25.5,0.0886,0.00429,0.000168,0.0929,0.00365,1,0.0781,0.171,0.00671,25.3,0.911,0.969,0.883,22.7,22,22,528
2020-09-28,2019,12,52,272,216.52,0.72,3,Normal,40,6,4,3,65,118,0.55,98.52,0.46,98.52,0,0,0,0,-3,3,40,6,4,0,68,149,990,964.5,25.5,0.0879,0.00412,0.000162,0.0921,0.00361,1,0.0755,0.168,0.00657,25.3,0.912,0.968,0.883,22.3,21.6,21.6,519
2020-09-29,2019,12,53,273,213.51,0.73,3,Normal,40,6,4,3,65,118,0.55,95.51,0.45,95.51,0,0,0,0,-3,3,40,6,4,0,68,146,990,964.5,25.5,0.0869,0.00387,0.000152,0.0908,0.00356,1,0.0714,0.162,0.00636,25.4,0.916,0.967,0.885,21.7,21,21,505
2020-09-30,2019,12,53,274,211.05,0.74,3,Normal,40,6,4,3,65,118,0.56,93.05,0.44,93.05,0,0,0,0,-3,3,40,6,4,0,68,143,990,964.5,25.5,0.086,0.00366,0.000143,0.0897,0.00351,1,0.0681,0.158,0.00618,25.4,0.919,0.966,0.887,21.3,20.5,20.5,493
2020-10-01,2020,1,1,275,209.68,0.74,4,Mod_Dry,31,4,3,2,33,73,0.35,136.7,0.65,136.7,0,0,0,0,-2,2,31,4,3,0,35,175,990,964.5,25.5,0.0972,0.00737,0.000288,0.105,0.00409,1,0.127,0.232,0.00907,25.3,0.933,0.97,0.905,31.7,30.7,30.7,737
2020-10-02,2020,1,1,276,207.77,0.75,4,Mod_Dry,31,4,3,2,33,73,0.35,134.8,0.65,134.8,0,0,0,0,-2,2,31,4,3,0,35,173,990,964.4,25.6,0.0965,0.00721,0.000282,0.104,0.00406,1,0.124,0.228,0.00893,25.3,0.932,0.97,0.904,31.2,30.3,30.3,727
2020-10-03,2020,1,1,277,206.4,0.75,4,Mod_Dry,31,4,3,2,33,73,0.35,133.4,0.65,133.4,0,0,0,0,-2,2,31,4,3,0,35,171,990,964.4,25.6,0.096,0.00709,0.000277,0.103,0.00403,1,0.123,0.226,0.00883,25.3,0.932,0.97,0.904,30.9,30,30,719
2020-10-04,2020,1,1,278,205.04,0.76,4,Mod_Dry,31,4,3,2,33,73,0.36,132,0.64,132,0,0,0,0,-2,2,31,4,3,0,35,170,990,964.4,25.6,0.0955,0.00697,0.000273,0.103,0.00401,1,0.121,0.223,0.00873,25.3,0.931,0.97,0.903,30.6,29.6,29.6,712
2020-10-05,2020,1,1,279,203.67,0.76,4,Mod_Dry,31,4,3,2,33,73,0.36,130.7,0.64,130.7,0,0,0,0,-2,2,31,4,3,0,35,169,990,964.4,25.6,0.0951,0.00686,0.000268,0.102,0.00398,1,0.119,0.221,0.00863,25.4,0.931,0.97,0.903,30.2,29.3,29.3,704
2020-10-06,2020,1,1,280,202.3,0.77,4,Mod_Dry,31,4,3,2,33,73,0.36,129.3,0.64,129.3,0,0,0,0,-2,2,31,4,3,0,35,167,990,964.4,25.6,0.0946,0.00674,0.000263,0.101,0.00396,1,0.117,0.218,0.00853,25.4,0.93,0.97,0.902,29.9,29,29,697
2020-10-07,2020,1,1,281,200.93,0.77,4,Mod_Dry,31,4,3,2,33,73,0.36,127.9,0.64,127.9,0,0,0,0,-2,2,31,4,3,0,35,166,990,964.4,25.6,0.0941,0.00662,0.000259,0.101,0.00394,1,0.115,0.216,0.00844,25.4,0.93,0.97,0.902,29.6,28.7,28.7,689
2020-10-08,2020,1,2,282,199.57,0.78,4,Mod_Dry,31,4,3,2,33,73,0.37,126.6,0.63,126.6,0,0,0,0,-2,2,31,4,3,0,35,165,990,964.4,25.6,0.0936,0.00651,0.000254,0.1,0.00391,1,0.113,0.213,0.00834,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
2020-10-09,2020,1,2,283,198.2,0.78,4,Mod_Dry,31,4,3,2,33,73,0.37,125.2,0.63,125.2,0,0,0,0,-2,2,31,4,3,0,35,163,990,964.4,25.6,0.0931,0.00639,0.00025,0.0995,0.00389,1,0.112,0.211,0.00824,25.4,0.928,0.97,0.901,28.9,28.1,28.1,674
2020-10-10,2020,1,2,284,196.83,0.79,4,Mod_Dry,31,4,3,2,33,73,0.37,123.8,0.63,123.8,0,0,0,0,-2,2,31,4,3,0,35,162,990,964.4,25.6,0.0926,0.00628,0.000245,0.0989,0.00387,1,0.11,0.209,0.00815,25.4,0.928,0.97,0.9,28.6,27.7,27.7,666
2020-10-11,2020,1,2,285,195.47,0.79,4,Mod_Dry,31,4,3,2,33,73,0.37,122.5,0.63,122.5,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.0922,0.00616,0.000241,0.0983,0.00384,1,0.108,0.206,0.00806,25.4,0.927,0.97,0.899,28.3,27.4,27.4,658
2020-10-12,2020,1,2,286,194.1,0.8,4,Mod_Dry,31,4,3,2,33,73,0.38,121.1,0.62,121.1,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0917,0.00604,0.000236,0.0977,0.00382,1,0.106,0.204,0.00796,25.4,0.926,0.97,0.898,27.9,27.1,27.1,650
2020-10-13,2020,1,2,287,192.73,0.8,4,Mod_Dry,31,4,3,2,33,73,0.38,119.7,0.62,119.7,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0912,0.00593,0.000232,0.0971,0.0038,1,0.104,0.201,0.00787,25.4,0.925,0.97,0.897,27.6,26.7,26.7,642
2020-10-14,2020,1,2,288,191.36,0.8,4,Mod_Dry,31,4,3,2,33,73,0.38,118.4,0.62,118.4,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0907,0.00581,0.000227,0.0965,0.00377,1,0.102,0.199,0.00777,25.4,0.924,0.97,0.896,27.2,26.4,26.4,634
2020-10-15,2020,1,3,289,191.09,0.8,4,Mod_Dry,31,4,3,2,33,73,0.38,118.1,0.62,118.1,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0906,0.00579,0.000226,0.0964,0.00377,1,0.102,0.198,0.00775,25.4,0.923,0.97,0.896,27.1,26.3,26.3,632
2020-10-16,2020,1,3,290,190.82,0.8,4,Mod_Dry,31,4,3,2,33,73,0.38,117.8,0.62,117.8,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0905,0.00576,0.000225,0.0963,0.00376,1,0.102,0.198,0.00773,25.4,0.923,0.97,0.896,27.1,26.3,26.3,630
2020-10-17,2020,1,3,291,189.45,0.81,4,Mod_Dry,31,4,3,2,33,73,0.39,116.5,0.61,116.5,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.09,0.00565,0.000221,0.0957,0.00374,1,0.0997,0.195,0.00764,25.4,0.922,0.97,0.895,26.7,25.9,25.9,622
2020-10-18,2020,1,3,292,188.08,0.81,4,Mod_Dry,31,4,3,2,33,73,0.39,115.1,0.61,115.1,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0896,0.00553,0.000216,0.0951,0.00372,1,0.0979,0.193,0.00754,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
2020-10-19,2020,1,3,293,186.17,0.82,4,Mod_Dry,31,4,3,2,33,73,0.39,113.2,0.61,113.2,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0889,0.00537,0.00021,0.0943,0.00369,1,0.0953,0.19,0.00741,25.4,0.92,0.97,0.892,25.9,25.1,25.1,603
2020-10-20,2020,1,3,294,184.26,0.82,4,Mod_Dry,31,4,3,2,33,73,0.4,111.3,0.6,111.3,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0882,0.00521,0.000204,0.0934,0.00365,1,0.0927,0.186,0.00728,25.4,0.919,0.97,0.891,25.4,24.7,24.7,592
2020-10-21,2020,1,3,295,182.34,0.83,4,Mod_Dry,31,4,3,2,33,73,0.4,109.3,0.6,109.3,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0875,0.00504,0.000197,0.0926,0.00362,1,0.0901,0.183,0.00715,25.4,0.917,0.97,0.89,25,24.2,24.2,581
2020-10-22,2020,1,4,296,180.97,0.84,4,Mod_Dry,31,4,3,2,33,73,0.4,108,0.6,108,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.087,0.00493,0.000193,0.092,0.0036,1,0.0883,0.18,0.00705,25.4,0.916,0.97,0.889,24.6,23.9,23.9,573
2020-10-23,2020,1,4,297,179.61,0.84,4,Mod_Dry,31,4,3,2,33,73,0.41,106.6,0.59,106.6,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0866,0.00481,0.000188,0.0914,0.00358,1,0.0864,0.178,0.00696,25.4,0.915,0.97,0.888,24.3,23.6,23.6,565
2020-10-24,2020,1,4,298,178.24,0.85,4,Mod_Dry,31,4,3,2,33,73,0.41,105.2,0.59,105.2,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.0861,0.0047,0.000184,0.0908,0.00355,1,0.0846,0.175,0.00686,25.4,0.914,0.97,0.887,24,23.2,23.2,558
2020-10-25,2020,1,4,299,176.87,0.85,4,Mod_Dry,31,4,3,2,33,73,0.41,103.9,0.59,103.9,0,0,0,0,-2,2,31,4,3,0,35,142,990,964.4,25.6,0.0856,0.00458,0.000179,0.0902,0.00353,1,0.0827,0.173,0.00677,25.4,0.913,0.97,0.886,23.6,22.9,22.9,550
2020-10-26,2020,1,4,300,175.51,0.85,4,Mod_Dry,31,4,3,2,33,73,0.42,102.5,0.58,102.5,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0851,0.00446,0.000175,0.0896,0.00351,1,0.0809,0.17,0.00667,25.4,0.912,0.97,0.885,23.3,22.6,22.6,542
2020-10-27,2020,1,4,301,174.14,0.86,4,Mod_Dry,31,4,3,2,33,73,0.42,101.1,0.58,101.1,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0846,0.00435,0.00017,0.089,0.00348,1,0.079,0.168,0.00658,25.4,0.911,0.969,0.883,22.9,22.2,22.2,534
2020-10-28,2020,1,4,302,173.86,0.86,4,Mod_Dry,31,4,3,2,33,73,0.42,100.9,0.58,100.9,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0845,0.00432,0.000169,0.0889,0.00348,1,0.0787,0.168,0.00656,25.4,0.911,0.969,0.883,22.9,22.2,22.2,532
2020-10-29,2020,1,5,303,173.04,0.86,4,Mod_Dry,31,4,3,2,33,73,0.42,100,0.58,100,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0842,0.00425,0.000166,0.0885,0.00346,1,0.0776,0.166,0.0065,25.4,0.911,0.969,0.882,22.7,22,22,527
2020-10-30,2020,1,5,304,172.22,0.86,4,Mod_Dry,31,4,3,2,33,73,0.42,99.22,0.58,99.22,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.084,0.00418,0.000164,0.0881,0.00345,1,0.0764,0.165,0.00644,25.4,0.912,0.968,0.883,22.5,21.8,21.8,523
2020-10-31,2020,1,5,305,170.31,0.87,4,Mod_Dry,31,4,3,2,33,73,0.43,97.31,0.57,97.31,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.0833,0.00402,0.000157,0.0873,0.00342,1,0.0739,0.161,0.00631,25.4,0.914,0.968,0.884,22.1,21.4,21.4,514
2020-11-01,2020,2,5,306,170.04,0.87,4,Mod_Dry,29,4,2,2,30,67,0.39,103,0.61,103,0,0,0,0,-2,2,29,4,2,0,32,138,990,964.5,25.5,0.0842,0.00451,0.000177,0.0888,0.00348,1,0.0816,0.17,0.00667,25.4,0.913,0.97,0.885,23.4,22.7,22.7,545
2020-11-02,2020,2,5,307,170.86,0.87,4,Mod_Dry,29,4,2,2,30,67,0.39,103.9,0.61,103.9,0,0,0,0,-2,2,29,4,2,0,32,139,990,964.5,25.5,0.0845,0.00458,0.000179,0.0891,0.00349,1,0.0827,0.172,0.00673,25.4,0.913,0.97,0.886,23.6,22.9,22.9,549
2020-11-03,2020,2,5,308,172.22,0.86,4,Mod_Dry,29,4,2,2,30,67,0.39,105.2,0.61,105.2,0,0,0,0,-2,2,29,4,2,0,32,140,990,964.5,25.5,0.085,0.00469,0.000184,0.0897,0.00351,1,0.0845,0.174,0.00682,25.4,0.914,0.97,0.887,23.9,23.2,23.2,557
2020-11-04,2020,2,5,309,174.68,0.86,4,Mod_Dry,29,4,2,2,30,67,0.38,107.7,0.62,107.7,0,0,0,0,-2,2,29,4,2,0,32,143,990,964.5,25.5,0.0859,0.0049,0.000192,0.0908,0.00355,1,0.0879,0.179,0.00699,25.4,0.916,0.97,0.889,24.5,23.8,23.8,571
2020-11-05,2020,2,6,310,176.6,0.85,4,Mod_Dry,29,4,2,2,30,67,0.38,109.6,0.62,109.6,0,0,0,0,-2,2,29,4,2,0,32,145,990,964.4,25.6,0.0866,0.00507,0.000198,0.0916,0.00359,1,0.0905,0.182,0.00713,25.4,0.917,0.97,0.89,25,24.3,24.3,582
2020-11-06,2020,2,6,311,180.7,0.84,4,Mod_Dry,29,4,2,2,30,67,0.37,113.7,0.63,113.7,0,0,0,0,-2,2,29,4,2,0,32,149,990,964.4,25.6,0.088,0.00541,0.000212,0.0934,0.00365,1,0.096,0.189,0.00741,25.4,0.92,0.97,0.893,26,25.3,25.3,606
2020-11-07,2020,2,6,312,183.16,0.83,4,Mod_Dry,29,4,2,2,30,67,0.37,116.2,0.63,116.2,0,0,0,0,-2,2,29,4,2,0,32,151,990,964.4,25.6,0.0889,0.00562,0.00022,0.0945,0.0037,1,0.0993,0.194,0.00758,25.4,0.922,0.97,0.894,26.7,25.9,25.9,620
2020-11-08,2020,2,6,313,182.89,0.83,4,Mod_Dry,29,4,2,2,30,67,0.37,115.9,0.63,115.9,0,0,0,0,-2,2,29,4,2,0,32,151,990,964.4,25.6,0.0888,0.0056,0.000219,0.0944,0.00369,1,0.099,0.193,0.00756,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
2020-11-09,2020,2,6,314,182.07,0.83,4,Mod_Dry,29,4,2,2,30,67,0.37,115.1,0.63,115.1,0,0,0,0,-2,2,29,4,2,0,32,150,990,964.4,25.6,0.0885,0.00553,0.000216,0.094,0.00368,1,0.0978,0.192,0.00751,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
2020-11-10,2020,2,6,315,180.15,0.84,4,Mod_Dry,29,4,2,2,30,67,0.37,113.2,0.63,113.2,0,0,0,0,-2,2,29,4,2,0,32,148,990,964.4,25.6,0.0878,0.00537,0.00021,0.0932,0.00365,1,0.0953,0.188,0.00737,25.4,0.92,0.97,0.892,25.9,25.1,25.1,603
2020-11-11,2020,2,6,316,183.16,0.83,4,Mod_Dry,29,4,2,2,30,67,0.37,116.2,0.63,116.2,0,0,0,0,-2,2,29,4,2,0,32,151,990,964.4,25.6,0.0889,0.00562,0.00022,0.0945,0.0037,1,0.0993,0.194,0.00758,25.4,0.922,0.97,0.894,26.7,25.9,25.9,620
2020-11-12,2020,2,7,317,188.9,0.81,4,Mod_Dry,29,4,2,2,30,67,0.35,121.9,0.65,121.9,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.0909,0.00611,0.000239,0.097,0.00379,1,0.107,0.204,0.00798,25.4,0.926,0.97,0.898,28.1,27.3,27.3,654
2020-11-13,2020,2,7,318,193.01,0.8,4,Mod_Dry,29,4,2,2,30,67,0.35,126,0.65,126,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0924,0.00646,0.000253,0.0988,0.00386,1,0.113,0.211,0.00826,25.4,0.929,0.97,0.901,29.1,28.3,28.3,678
2020-11-14,2020,2,7,319,195.47,0.79,4,Mod_Dry,29,4,2,2,30,67,0.34,128.5,0.66,128.5,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.0932,0.00667,0.000261,0.0999,0.0039,1,0.116,0.216,0.00843,25.4,0.93,0.97,0.902,29.7,28.8,28.8,692
