date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2020-11-15,2020,2,7,320,198.47,0.78,4,Mod_Dry,29,4,2,2,30,67,0.34,131.5,0.66,131.5,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.0943,0.00692,0.000271,0.101,0.00395,1,0.12,0.221,0.00864,25.4,0.931,0.97,0.903,30.5,29.5,29.5,709
2020-11-16,2020,2,7,321,199.29,0.78,4,Mod_Dry,29,4,2,2,30,67,0.34,132.3,0.66,132.3,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0946,0.00699,0.000273,0.102,0.00397,1,0.121,0.223,0.0087,25.4,0.931,0.97,0.903,30.7,29.7,29.7,714
2020-11-17,2020,2,7,322,202.3,0.77,4,Mod_Dry,29,4,2,2,30,67,0.33,135.3,0.67,135.3,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0956,0.00725,0.000283,0.103,0.00402,1,0.125,0.228,0.00891,25.4,0.933,0.97,0.905,31.4,30.4,30.4,730
2020-11-18,2020,2,7,323,206.4,0.75,4,Mod_Dry,29,4,2,2,30,67,0.33,139.4,0.68,139.4,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.0971,0.0076,0.000297,0.105,0.0041,1,0.131,0.235,0.00921,25.3,0.934,0.97,0.906,32.3,31.4,31.4,753
2020-11-19,2020,2,8,324,208.32,0.75,4,Mod_Dry,29,4,2,2,30,67,0.32,141.3,0.68,141.3,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0978,0.00776,0.000304,0.106,0.00413,1,0.133,0.239,0.00935,25.3,0.935,0.97,0.907,32.8,31.8,31.8,764
2020-11-20,2020,2,8,325,206.95,0.75,4,Mod_Dry,29,4,2,2,30,67,0.32,139.9,0.68,139.9,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0973,0.00765,0.000299,0.105,0.00411,1,0.131,0.236,0.00925,25.3,0.934,0.97,0.906,32.5,31.5,31.5,756
2020-11-21,2020,2,8,326,205.58,0.76,4,Mod_Dry,29,4,2,2,30,67,0.33,138.6,0.67,138.6,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.0968,0.00753,0.000294,0.104,0.00408,1,0.13,0.234,0.00915,25.3,0.934,0.97,0.906,32.2,31.2,31.2,749
2020-11-22,2020,2,8,327,207.5,0.75,4,Mod_Dry,29,4,2,2,30,67,0.32,140.5,0.68,140.5,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0975,0.00769,0.000301,0.105,0.00412,1,0.132,0.237,0.00929,25.3,0.935,0.97,0.907,32.6,31.6,31.6,759
2020-11-23,2020,2,8,328,211.05,0.74,4,Mod_Dry,29,4,2,2,30,67,0.32,144.1,0.68,144.1,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0987,0.00799,0.000313,0.107,0.00418,1,0.137,0.244,0.00954,25.3,0.936,0.97,0.908,33.4,32.4,32.4,779
2020-11-24,2020,2,8,329,215.15,0.72,4,Mod_Dry,29,4,2,2,30,67,0.31,148.2,0.69,148.2,0,0,0,0,-2,2,29,4,2,0,32,183,990,964.5,25.5,0.1,0.00834,0.000327,0.109,0.00425,1,0.143,0.251,0.00984,25.3,0.938,0.97,0.91,34.4,33.4,33.4,801
2020-11-25,2020,2,8,330,214.33,0.72,4,Mod_Dry,29,4,2,2,30,67,0.31,147.3,0.69,147.3,0,0,0,0,-2,2,29,4,2,0,32,182,990,964.5,25.5,0.0999,0.00827,0.000324,0.108,0.00424,1,0.141,0.25,0.00978,25.3,0.938,0.97,0.909,34.2,33.2,33.2,797
2020-11-26,2020,2,9,331,211.87,0.73,4,Mod_Dry,29,4,2,2,30,67,0.32,144.9,0.68,144.9,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.099,0.00806,0.000316,0.107,0.00419,1,0.138,0.245,0.0096,25.3,0.937,0.97,0.908,33.6,32.6,32.6,783
2020-11-27,2020,2,9,332,213.79,0.73,4,Mod_Dry,29,4,2,2,30,67,0.31,146.8,0.69,146.8,0,0,0,0,-2,2,29,4,2,0,32,182,990,964.5,25.5,0.0997,0.00823,0.000322,0.108,0.00423,1,0.141,0.249,0.00974,25.3,0.937,0.97,0.909,34.1,33.1,33.1,794
2020-11-28,2020,2,9,333,217.89,0.71,4,Mod_Dry,29,4,2,2,30,67,0.31,150.9,0.69,150.9,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.00858,0.000336,0.11,0.0043,1,0.146,0.256,0.01,25.2,0.939,0.97,0.911,35.1,34,34,816
2020-11-29,2020,2,9,334,220.9,0.7,4,Mod_Dry,29,4,2,2,30,67,0.3,153.9,0.7,153.9,0,0,0,0,-2,2,29,4,2,0,32,189,990,964.5,25.5,0.102,0.00883,0.000347,0.111,0.00436,1,0.15,0.261,0.0103,25.2,0.94,0.97,0.912,35.8,34.7,34.7,833
2020-11-30,2020,2,9,335,218.98,0.71,4,Mod_Dry,29,4,2,2,30,67,0.31,152,0.69,152,0,0,0,0,-2,2,29,4,2,0,32,187,990,964.5,25.5,0.102,0.00867,0.00034,0.11,0.00432,1,0.148,0.258,0.0101,25.2,0.939,0.97,0.911,35.3,34.3,34.3,822
2020-12-01,2020,3,9,336,219.8,0.71,5,Dry,26,4,3,2,24,59,0.27,160.8,0.73,160.8,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00942,0.00037,0.113,0.00445,1,0.16,0.273,0.0107,25.2,0.942,0.971,0.914,37.4,36.3,36.3,872
2020-12-02,2020,3,9,337,223.36,0.7,5,Dry,26,4,3,2,24,59,0.26,164.4,0.74,164.4,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00972,0.000382,0.115,0.00451,1,0.164,0.279,0.011,25.2,0.943,0.972,0.917,38.3,37.2,37.2,893
2020-12-03,2020,3,10,338,227.46,0.69,5,Dry,26,4,3,2,24,59,0.26,168.5,0.74,168.5,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.107,0.0101,0.000396,0.117,0.00459,1,0.17,0.287,0.0113,25.1,0.945,0.974,0.92,39.2,38.2,38.2,918
2020-12-04,2020,3,10,339,231.56,0.68,5,Dry,26,4,3,2,24,59,0.26,172.6,0.74,172.6,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0104,0.00041,0.118,0.00466,1,0.175,0.294,0.0116,25.1,0.946,0.976,0.924,40.2,39.3,39.3,942
2020-12-05,2020,3,10,340,234.57,0.67,5,Dry,26,4,3,2,24,59,0.25,175.6,0.75,175.6,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.00042,0.12,0.00472,1,0.18,0.299,0.0118,25.1,0.947,0.978,0.926,40.9,40,40,960
2020-12-06,2020,3,10,341,237.58,0.66,5,Dry,26,4,3,2,24,59,0.25,178.6,0.75,178.6,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.0109,0.000431,0.121,0.00477,1,0.184,0.305,0.012,25.1,0.948,0.979,0.928,41.6,40.8,40.8,978
2020-12-07,2020,3,10,342,241.68,0.66,5,Dry,26,4,3,2,24,59,0.24,182.7,0.76,182.7,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000445,0.123,0.00485,1,0.189,0.312,0.0123,25,0.949,0.98,0.93,42.6,41.7,41.7,1000
2020-12-08,2020,3,10,343,245.78,0.65,5,Dry,26,4,3,2,24,59,0.24,186.8,0.76,186.8,0,0,0,0,-2,2,26,4,3,0,26,220,990,964.7,25.3,0.113,0.0116,0.000459,0.125,0.00492,1,0.195,0.319,0.0126,25,0.95,0.98,0.931,43.5,42.7,42.7,1020
2020-12-09,2020,3,10,344,248.79,0.64,5,Dry,26,4,3,2,24,59,0.24,189.8,0.76,189.8,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.00047,0.126,0.00498,1,0.199,0.325,0.0128,25,0.951,0.98,0.932,44.2,43.4,43.4,1040
2020-12-10,2020,3,11,345,251.79,0.63,5,Dry,26,4,3,2,24,59,0.23,192.8,0.77,192.8,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0121,0.00048,0.127,0.00504,1,0.203,0.33,0.0131,25,0.952,0.98,0.933,44.9,44.1,44.1,1060
2020-12-11,2020,3,11,346,255.9,0.63,5,Dry,26,4,3,2,24,59,0.23,196.9,0.77,196.9,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000494,0.129,0.00511,1,0.208,0.337,0.0134,24.9,0.954,0.98,0.935,45.9,45,45,1080
2020-12-12,2020,3,11,347,258.9,0.62,5,Dry,26,4,3,2,24,59,0.23,199.9,0.77,199.9,0,0,0,0,-2,2,26,4,3,0,26,233,990,964.7,25.3,0.118,0.0127,0.000504,0.13,0.00516,1,0.212,0.343,0.0136,24.9,0.955,0.98,0.936,46.6,45.7,45.7,1100
2020-12-13,2020,3,11,348,263.01,0.61,5,Dry,26,4,3,2,24,59,0.22,204,0.78,204,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.000518,0.132,0.00524,1,0.218,0.35,0.0139,24.9,0.955,0.98,0.936,47.6,46.6,46.6,1120
2020-12-14,2020,3,11,349,267.65,0.61,5,Dry,26,4,3,2,24,59,0.22,208.7,0.78,208.7,0,0,0,0,-2,2,26,4,3,0,26,242,990,964.8,25.2,0.121,0.0135,0.000535,0.134,0.00532,1,0.224,0.358,0.0142,24.9,0.956,0.98,0.937,48.7,47.7,47.7,1140
2020-12-15,2020,3,11,350,272.85,0.6,5,Dry,26,4,3,2,24,59,0.22,213.8,0.78,213.8,0,0,0,0,-2,2,26,4,3,0,26,247,990,964.8,25.2,0.123,0.0139,0.000552,0.137,0.00542,1,0.231,0.368,0.0146,24.8,0.957,0.98,0.938,49.9,48.2,48.2,1160
2020-12-16,2020,3,11,351,279.14,0.59,5,Dry,26,4,3,2,24,59,0.21,220.1,0.79,220.1,0,0,0,0,-2,2,26,4,3,0,26,253,990,964.8,25.2,0.125,0.0145,0.000574,0.139,0.00553,1,0.24,0.379,0.0151,24.8,0.958,0.98,0.939,51.3,48.2,48.2,1160
2020-12-17,2020,3,12,352,284.88,0.58,5,Dry,26,4,3,2,24,59,0.21,225.9,0.79,225.9,0,0,0,0,-2,2,26,4,3,0,26,259,990,964.8,25.2,0.127,0.0149,0.000594,0.142,0.00564,1,0.247,0.389,0.0155,24.8,0.959,0.98,0.94,52.6,48.2,48.2,1160
2020-12-18,2020,3,12,353,290.08,0.58,5,Dry,26,4,3,2,24,59,0.2,231.1,0.8,231.1,0,0,0,0,-2,2,26,4,3,0,26,264,990,964.9,25.1,0.129,0.0154,0.000612,0.144,0.00573,2,0.0985,0.243,0.00965,24.9,0.923,0.97,0.896,26,25.3,50.5,1210
2020-12-19,2020,3,12,354,294.72,0.57,5,Dry,26,4,3,2,24,59,0.2,235.7,0.8,235.7,0,0,0,0,-2,2,26,4,3,0,26,269,990,964.9,25.1,0.13,0.0158,0.000628,0.146,0.00582,2,0.102,0.248,0.00986,24.9,0.925,0.97,0.897,26.6,25.8,51.6,1240
2020-12-20,2020,3,12,355,302.11,0.56,5,Dry,26,4,3,2,24,59,0.2,243.1,0.81,243.1,0,0,0,0,-2,2,26,4,3,0,26,276,990,964.9,25.1,0.133,0.0164,0.000654,0.149,0.00595,2,0.107,0.256,0.0102,24.8,0.927,0.97,0.899,27.4,26.6,53.2,1280
2020-12-21,2020,3,12,356,308.4,0.55,5,Dry,26,4,3,2,24,59,0.19,249.4,0.81,249.4,0,0,0,0,-2,2,26,4,3,0,26,282,990,964.9,25.1,0.135,0.0169,0.000676,0.152,0.00607,2,0.111,0.263,0.0105,24.8,0.929,0.97,0.901,28.2,27.3,54.6,1310
2020-12-22,2020,3,12,357,316.87,0.54,5,Dry,26,4,3,2,24,59,0.19,257.9,0.81,257.9,0,0,0,0,-2,2,26,4,3,0,26,291,990,965,25,0.138,0.0207,0.000828,0.159,0.00635,2,0.117,0.275,0.011,24.7,0.931,0.97,0.903,29.1,28.2,56.5,1360
2020-12-23,2020,3,12,358,328.63,0.53,5,Dry,26,4,3,2,24,59,0.18,269.6,0.82,269.6,0,0,0,0,-2,2,26,4,3,0,26,303,990,965,25,0.142,0.0263,0.00105,0.169,0.00676,2,0.125,0.293,0.0117,24.7,0.933,0.97,0.905,30.4,29.5,59.1,1420
2020-12-24,2020,3,13,359,339.29,0.52,5,Dry,26,4,3,2,24,59,0.17,280.3,0.83,280.3,0,0,0,0,-2,2,26,4,3,0,26,313,990,965.1,24.9,0.146,0.0313,0.00126,0.177,0.00712,2,0.132,0.309,0.0124,24.6,0.936,0.97,0.908,31.6,30.7,61.4,1470
2020-12-25,2020,3,13,360,351.05,0.51,5,Dry,26,4,3,2,24,59,0.17,292.1,0.83,292.1,0,0,0,0,-2,2,26,4,3,0,26,325,990,965.2,24.8,0.15,0.0368,0.00148,0.187,0.00753,2,0.14,0.327,0.0132,24.5,0.938,0.97,0.91,32.9,32,63.9,1530
2020-12-26,2020,3,13,361,364.45,0.49,5,Dry,26,4,3,2,24,59,0.16,305.4,0.84,305.4,0,0,0,0,-2,2,26,4,3,0,26,338,990,965.2,24.8,0.155,0.0432,0.00174,0.198,0.008,2,0.149,0.347,0.014,24.4,0.941,0.97,0.913,34.4,33.4,66.8,1600
2020-12-27,2020,3,13,362,377.85,0.48,5,Dry,26,4,3,2,24,59,0.16,318.9,0.84,318.9,0,0,0,0,-2,2,26,4,3,0,26,352,990,965.3,24.7,0.16,0.0495,0.002,0.209,0.00847,2,0.158,0.367,0.0148,24.3,0.943,0.97,0.915,35.9,34.8,69.6,1670
2020-12-28,2020,3,13,363,393.98,0.47,5,Dry,26,4,3,2,24,59,0.15,335,0.85,335,0,0,0,0,-2,2,26,4,3,0,26,368,990,965.4,24.6,0.165,0.0571,0.00232,0.223,0.00903,2,0.169,0.391,0.0159,24.2,0.946,0.971,0.918,37.7,36.6,73.1,1750
2020-12-29,2020,3,13,364,407.93,0.45,5,Dry,26,4,3,2,24,59,0.14,348.9,0.85,348.9,0,0,0,0,-2,2,26,4,3,0,26,382,990,965.4,24.6,0.17,0.0637,0.00259,0.234,0.00953,2,0.178,0.412,0.0168,24.2,0.948,0.974,0.924,39.2,38.2,76.3,1830
2020-12-30,2020,3,13,365,420.78,0.44,5,Dry,26,4,3,2,24,59,0.14,361.8,0.86,361.8,0,0,0,0,-2,2,26,4,3,0,26,395,990,965.5,24.5,0.175,0.0698,0.00285,0.245,0.00998,2,0.187,0.431,0.0176,24.1,0.95,0.977,0.928,40.6,39.6,79.3,1900
2020-12-31,2020,3,14,366,436.36,0.43,5,Dry,26,4,3,2,24,59,0.14,377.4,0.86,377.4,0,0,0,0,-2,2,26,4,3,0,26,410,990,965.6,24.4,0.18,0.0771,0.00316,0.257,0.0105,2,0.197,0.455,0.0186,24,0.952,0.98,0.933,42.2,41.4,82.8,1990
2021-01-01,2020,4,14,1,453.59,0.42,4,Mod_Dry,34,5,4,3,45,91,0.2,362.6,0.8,362.6,0,0,0,0,-3,3,34,5,4,0,48,406,990,965.6,24.4,0.179,0.0701,0.00288,0.249,0.0102,2,0.187,0.436,0.0179,23.9,0.95,0.977,0.928,40.4,39.5,79,1890
2021-01-02,2020,4,14,2,470.82,0.41,4,Mod_Dry,34,5,4,3,45,91,0.19,379.8,0.81,379.8,0,0,0,0,-3,3,34,5,4,0,48,423,990,965.7,24.3,0.185,0.0783,0.00322,0.263,0.0108,2,0.199,0.462,0.019,23.8,0.952,0.98,0.933,42.3,41.4,82.8,1990
2021-01-03,2020,4,14,3,490.23,0.4,4,Mod_Dry,34,5,4,3,45,91,0.19,399.2,0.81,399.2,0,0,0,0,-3,3,34,5,4,0,48,442,990,965.8,24.2,0.192,0.0874,0.00361,0.279,0.0115,2,0.212,0.491,0.0203,23.7,0.955,0.98,0.936,44.3,43.4,86.8,2080
2021-01-04,2020,4,14,4,509.1,0.38,4,Mod_Dry,34,5,4,3,45,91,0.18,418.1,0.82,418.1,0,0,0,0,-3,3,34,5,4,0,48,461,990,965.9,24.1,0.198,0.0963,0.004,0.295,0.0122,2,0.225,0.519,0.0215,23.6,0.956,0.98,0.937,46.2,45.3,90.6,2180
2021-01-05,2020,4,14,5,524.68,0.37,4,Mod_Dry,34,5,4,3,45,91,0.17,433.7,0.83,433.7,0,0,0,0,-3,3,34,5,4,0,48,477,990,966,24,0.204,0.104,0.00431,0.307,0.0128,2,0.235,0.543,0.0226,23.5,0.957,0.98,0.938,47.8,46.9,93.7,2250
2021-01-06,2020,4,14,6,540.82,0.36,4,Mod_Dry,34,5,4,3,45,91,0.17,449.8,0.83,449.8,0,0,0,0,-3,3,34,5,4,0,48,493,990,966,24,0.209,0.111,0.00464,0.321,0.0134,2,0.246,0.567,0.0237,23.4,0.958,0.98,0.939,49.5,48.2,96.4,2310
2021-01-07,2020,4,15,7,557.5,0.36,4,Mod_Dry,34,5,4,3,45,91,0.16,466.5,0.84,466.5,0,0,0,0,-3,3,34,5,4,0,48,510,990,966.1,23.9,0.216,0.119,0.00499,0.335,0.014,2,0.257,0.593,0.0248,23.3,0.957,0.98,0.938,51,48.2,96.4,2310
2021-01-08,2020,4,15,8,574.72,0.35,4,Mod_Dry,34,5,4,3,45,91,0.16,483.7,0.84,483.7,0,0,0,0,-3,3,34,5,4,0,48,527,990,966.2,23.8,0.226,0.127,0.00535,0.353,0.0148,2,0.269,0.622,0.0261,23.2,0.956,0.98,0.937,52.6,48.2,96.4,2310
2021-01-09,2020,4,15,9,591.4,0.34,4,Mod_Dry,34,5,4,3,45,91,0.15,500.4,0.85,500.4,0,0,0,0,-3,3,34,5,4,0,48,543,990,966.3,23.7,0.235,0.135,0.0057,0.371,0.0156,3,0.168,0.538,0.0227,23.2,0.946,0.97,0.918,35.9,34.8,105,2510
2021-01-10,2020,4,15,10,608.08,0.33,4,Mod_Dry,34,5,4,3,45,91,0.15,517.1,0.85,517.1,0,0,0,0,-3,3,34,5,4,0,48,560,990,966.3,23.7,0.245,0.146,0.00619,0.391,0.0165,3,0.175,0.566,0.0239,23.1,0.948,0.97,0.92,37,35.9,108,2590
2021-01-11,2020,4,15,11,625.86,0.32,3,Normal,41,6,4,3,66,120,0.19,505.9,0.81,505.9,0,0,0,0,-3,3,41,6,4,0,69,557,990,966.4,23.6,0.243,0.139,0.00589,0.382,0.0162,3,0.17,0.552,0.0234,23,0.947,0.97,0.918,36.1,35,105,2520
2021-01-12,2020,4,15,12,643.63,0.31,3,Normal,41,6,4,3,66,120,0.19,523.6,0.81,523.6,0,0,0,0,-3,3,41,6,4,0,69,575,990,966.5,23.5,0.253,0.151,0.00641,0.404,0.0172,3,0.178,0.582,0.0247,22.9,0.949,0.97,0.92,37.3,36.1,108,2600
2021-01-13,2020,4,15,13,663.04,0.3,3,Normal,41,6,4,3,66,120,0.18,543,0.82,543,0,0,0,0,-3,3,41,6,4,0,69,594,990,966.6,23.4,0.264,0.164,0.00698,0.428,0.0182,3,0.187,0.615,0.0262,22.8,0.95,0.973,0.924,38.5,37.5,112,2700
2021-01-14,2020,4,16,14,681.91,0.29,3,Normal,41,6,4,3,66,120,0.18,561.9,0.82,561.9,0,0,0,0,-3,3,41,6,4,0,69,613,990,966.6,23.4,0.275,0.176,0.00755,0.451,0.0193,3,0.195,0.647,0.0277,22.7,0.952,0.975,0.928,39.7,38.7,116,2790
2021-01-15,2020,4,16,15,700.23,0.28,3,Normal,41,6,4,3,66,120,0.17,580.2,0.83,580.2,0,0,0,0,-3,3,41,6,4,0,69,631,990,966.7,23.3,0.285,0.189,0.00809,0.474,0.0203,3,0.204,0.677,0.0291,22.6,0.953,0.978,0.932,40.9,40,120,2880
2021-01-16,2020,4,16,16,715.27,0.28,3,Normal,41,6,4,3,66,120,0.17,595.3,0.83,595.3,0,0,0,0,-3,3,41,6,4,0,69,646,990,966.8,23.2,0.294,0.199,0.00855,0.492,0.0212,3,0.21,0.703,0.0302,22.5,0.954,0.98,0.935,41.8,41,123,2950
2021-01-17,2020,4,16,17,730.31,0.27,3,Normal,41,6,4,3,66,120,0.16,610.3,0.84,610.3,0,0,0,0,-3,3,41,6,4,0,69,661,990,966.8,23.2,0.302,0.209,0.009,0.511,0.022,3,0.217,0.728,0.0314,22.5,0.955,0.98,0.936,42.8,41.9,126,3020
2021-01-18,2020,4,16,18,749.72,0.27,3,Normal,41,6,4,3,66,120,0.16,629.7,0.84,629.7,0,0,0,0,-3,3,41,6,4,0,69,681,990,966.9,23.1,0.313,0.222,0.00959,0.535,0.0232,3,0.226,0.761,0.0329,22.3,0.955,0.98,0.936,43.9,43.1,129,3100
2021-01-19,2020,4,16,19,767.5,0.26,3,Normal,41,6,4,3,66,120,0.16,647.5,0.84,647.5,0,0,0,0,-3,3,41,6,4,0,69,699,990,967,23,0.323,0.234,0.0101,0.557,0.0242,3,0.234,0.791,0.0343,22.2,0.956,0.98,0.937,45,44.1,132,3180
2021-01-20,2020,4,16,20,779.35,0.25,3,Normal,41,6,4,3,66,120,0.15,659.4,0.85,659.4,0,0,0,0,-3,3,41,6,4,0,69,710,990,967,23,0.33,0.241,0.0105,0.572,0.0249,3,0.239,0.811,0.0353,22.2,0.957,0.98,0.937,45.7,44.8,134,3230
2021-01-21,2020,4,17,21,795.23,0.24,3,Normal,41,6,4,3,66,120,0.15,675.2,0.85,675.2,0,0,0,0,-3,3,41,6,4,0,69,726,990,967.1,22.9,0.339,0.252,0.011,0.591,0.0258,3,0.246,0.838,0.0365,22.1,0.957,0.98,0.938,46.6,45.7,137,3290
2021-01-22,2020,4,17,22,813.56,0.24,3,Normal,41,6,4,3,66,120,0.15,693.6,0.85,693.6,0,0,0,0,-3,3,41,6,4,0,69,745,990,967.2,22.8,0.35,0.264,0.0116,0.614,0.0269,3,0.255,0.869,0.038,22,0.957,0.98,0.938,47.7,46.7,140,3360
2021-01-23,2020,4,17,23,833.66,0.23,3,Normal,41,6,4,3,66,120,0.14,713.7,0.86,713.7,0,0,0,0,-3,3,41,6,4,0,69,765,990,967.2,22.8,0.361,0.278,0.0122,0.639,0.0281,3,0.264,0.902,0.0396,21.9,0.957,0.98,0.938,48.8,47.8,143,3440
2021-01-24,2020,4,17,24,859.22,0.22,3,Normal,41,6,4,3,66,120,0.14,739.2,0.86,739.2,0,0,0,0,-3,3,41,6,4,0,69,790,990,967.3,22.7,0.378,0.295,0.013,0.673,0.0297,3,0.275,0.948,0.0418,21.7,0.957,0.98,0.938,50.2,48.2,145,3470
2021-01-25,2020,4,17,25,886.42,0.21,3,Normal,41,6,4,3,66,120,0.14,766.4,0.86,766.4,0,0,0,0,-3,3,41,6,4,0,69,817,990,967.4,22.6,0.403,0.31,0.0137,0.713,0.0316,3,0.284,0.998,0.0442,21.6,0.956,0.98,0.937,51.7,48.2,145,3470
2021-01-26,2020,4,17,26,915.02,0.21,3,Normal,41,6,4,3,66,120,0.13,795,0.87,795,0,0,0,0,-3,3,41,6,4,0,69,846,990,967.6,22.4,0.429,0.324,0.0144,0.753,0.0336,4,0.211,0.964,0.043,21.5,0.953,0.976,0.93,39.9,38.9,156,3740
2021-01-27,2020,4,17,27,944.87,0.2,3,Normal,41,6,4,3,66,120,0.13,824.9,0.87,824.9,0,0,0,0,-3,3,41,6,4,0,69,876,990,967.7,22.3,0.457,0.338,0.0152,0.795,0.0356,4,0.221,1.02,0.0455,21.3,0.954,0.978,0.933,41.1,40.2,161,3860
2021-01-28,2020,4,18,28,971,0.19,3,Normal,41,6,4,3,66,120,0.12,851,0.88,851,0,0,0,0,-3,3,41,6,4,0,69,902,990,967.8,22.2,0.481,0.351,0.0158,0.832,0.0374,4,0.23,1.06,0.0478,21.2,0.954,0.98,0.935,42.1,41.3,165,3960
2021-01-29,2020,4,18,29,997.88,0.19,3,Normal,41,6,4,3,66,120,0.12,877.9,0.88,877.9,0,0,0,0,-3,3,41,6,4,0,69,929,990,967.9,22.1,0.505,0.364,0.0165,0.869,0.0393,4,0.239,1.11,0.0501,21,0.955,0.98,0.936,43.2,42.3,169,4060
2021-01-30,2020,4,18,30,1025.4,0.18,3,Normal,41,6,4,3,66,120,0.12,905.4,0.88,905.4,0,0,0,0,-3,3,41,6,4,0,69,956,990,968,22,0.53,0.377,0.0171,0.908,0.0412,4,0.248,1.16,0.0525,20.9,0.956,0.98,0.936,44.3,43.4,173,4160
2021-01-31,2020,4,18,31,1048.5,0.17,3,Normal,41,6,4,3,66,120,0.11,928.5,0.89,928.5,0,0,0,0,-3,3,41,6,4,0,69,979,990,968.1,21.9,0.552,0.388,0.0177,0.94,0.0428,4,0.256,1.2,0.0545,20.8,0.956,0.98,0.936,45.1,44.2,177,4250
2021-02-01,2020,5,18,32,1066.7,0.17,2,Mod_Wet,49,8,7,5,93,162,0.15,904.7,0.85,904.7,0,0,0,0,-5,5,49,8,7,0,98,969,990,968.1,21.9,0.542,0.377,0.0172,0.919,0.042,4,0.248,1.17,0.0533,20.7,0.955,0.98,0.936,43.9,43,172,4130
2021-02-02,2020,5,18,33,1085.1,0.17,2,Mod_Wet,49,8,7,5,93,162,0.15,923.1,0.85,923.1,0,0,0,0,-5,5,49,8,7,0,98,987,990,968.2,21.8,0.559,0.386,0.0177,0.944,0.0433,4,0.254,1.2,0.0549,20.6,0.955,0.98,0.936,44.6,43.7,175,4200
2021-02-03,2020,5,18,34,1103.8,0.16,2,Mod_Wet,49,8,7,5,93,162,0.15,941.8,0.85,941.8,0,0,0,0,-5,5,49,8,7,0,98,1010,990,968.2,21.8,0.576,0.395,0.0181,0.97,0.0446,4,0.26,1.23,0.0565,20.5,0.955,0.98,0.936,45.3,44.4,178,4260
2021-02-04,2020,5,19,35,1122.7,0.16,2,Mod_Wet,49,8,7,5,93,162,0.14,960.7,0.86,960.7,0,0,0,0,-5,5,49,8,7,0,98,1020,990,968.3,21.7,0.593,0.404,0.0186,0.997,0.0459,4,0.267,1.26,0.0582,20.5,0.955,0.98,0.936,46,45.1,180,4330
2021-02-05,2020,5,19,36,1136.3,0.16,2,Mod_Wet,49,8,7,5,93,162,0.14,974.4,0.86,974.4,0,0,0,0,-5,5,49,8,7,0,98,1040,990,968.3,21.7,0.608,0.411,0.0189,1.02,0.047,4,0.271,1.29,0.0595,20.4,0.955,0.98,0.936,46.5,45.6,182,4380
2021-02-06,2020,5,19,37,1150.1,0.16,2,Mod_Wet,49,8,7,5,93,162,0.14,988.1,0.86,988.1,0,0,0,0,-5,5,49,8,7,0,98,1050,990,968.4,21.6,0.628,0.417,0.0193,1.05,0.0483,4,0.276,1.32,0.0611,20.3,0.955,0.98,0.936,47,46.1,184,4420
2021-02-07,2020,5,19,38,1164,0.15,2,Mod_Wet,49,8,7,5,93,162,0.14,1002,0.86,1002,0,0,0,0,-5,5,49,8,7,0,98,1070,990,968.4,21.6,0.649,0.427,0.0198,1.08,0.0498,4,0.28,1.36,0.0628,20.2,0.955,0.98,0.936,47.5,46.5,186,4470
2021-02-08,2020,5,19,39,1183.5,0.15,2,Mod_Wet,49,8,7,5,93,162,0.14,1022,0.86,1022,0,0,0,0,-5,5,49,8,7,0,98,1090,990,968.5,21.5,0.677,0.471,0.0219,1.15,0.0534,4,0.284,1.43,0.0666,20.1,0.955,0.98,0.936,48.1,47.1,188,4520
2021-02-09,2020,5,19,40,1197.6,0.15,2,Mod_Wet,49,8,7,5,93,162,0.14,1036,0.86,1036,0,0,0,0,-5,5,49,8,7,0,98,1100,990,968.5,21.5,0.698,0.503,0.0234,1.2,0.0559,4,0.287,1.49,0.0693,20,0.955,0.98,0.936,48.5,47.5,190,4560
2021-02-10,2020,5,19,41,1217.5,0.14,2,Mod_Wet,49,8,7,5,93,162,0.13,1056,0.87,1056,0,0,0,0,-5,5,49,8,7,0,98,1120,990,968.6,21.4,0.727,0.548,0.0256,1.28,0.0595,4,0.291,1.57,0.0731,19.9,0.955,0.98,0.936,49,48.1,192,4610
2021-02-11,2020,5,20,42,1243.4,0.14,2,Mod_Wet,49,8,7,5,93,162,0.13,1081,0.87,1081,0,0,0,0,-5,5,49,8,7,0,98,1150,990,968.7,21.3,0.765,0.606,0.0284,1.37,0.0643,4,0.296,1.67,0.0782,19.7,0.954,0.98,0.935,49.8,48.2,193,4630
2021-02-12,2020,5,20,43,1269.6,0.14,2,Mod_Wet,49,8,7,5,93,162,0.13,1108,0.87,1100,8,2,0,0,-5,11,51,8,7,0,104,1170,990,968.7,21.3,0.795,0.648,0.0305,1.44,0.0679,4,0.3,1.74,0.082,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2021-02-13,2020,5,20,44,1296.1,0.13,2,Mod_Wet,49,8,7,5,93,162,0.13,1134,0.88,1100,34,8,1,1,-4,28,57,9,8,1,121,1170,990,968.8,21.2,0.807,0.648,0.0306,1.45,0.0687,4,0.3,1.75,0.0829,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2021-02-14,2020,5,20,45,1328.9,0.13,2,Mod_Wet,49,8,7,5,93,162,0.12,1167,0.88,1100,67,15,2,2,-3,51,64,10,9,2,144,1180,990,968.9,21.1,0.82,0.648,0.0308,1.47,0.0697,4,0.3,1.77,0.0839,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2021-02-15,2020,5,20,46,1368.2,0.13,2,Mod_Wet,49,8,7,5,93,162,0.12,1206,0.88,1100,106,24,3,3,-2,78,73,11,10,3,171,1190,990,969.1,20.9,0.836,0.648,0.0309,1.48,0.0709,4,0.3,1.78,0.0852,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
2021-02-16,2020,5,20,47,1408,0.12,2,Mod_Wet,49,8,7,5,93,162,0.12,1246,0.89,1100,146,33,4,4,-1,106,82,12,11,4,199,1210,990,969.2,20.8,0.852,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.933,48.8,47.9,191,4590
2021-02-17,2020,5,20,48,1442.1,0.12,2,Mod_Wet,49,8,7,5,93,162,0.11,1280,0.89,1100,180,41,5,5,0,129,90,13,12,5,222,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0732,4,0.3,1.82,0.0877,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2021-02-18,2020,5,21,49,1476.6,0.11,2,Mod_Wet,49,8,7,5,93,162,0.11,1315,0.89,1100,215,49,6,7,1,152,98,14,14,6,245,1230,990,969.4,20.6,0.883,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.0889,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2021-02-19,2020,5,21,50,1511.5,0.11,2,Mod_Wet,49,8,7,5,93,162,0.11,1350,0.89,1100,250,51,8,8,3,180,100,16,15,8,273,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0754,4,0.3,1.84,0.09,18.6,0.952,0.98,0.933,47.8,46.9,188,4500
2021-02-20,2020,5,21,51,1553.2,0.1,2,Mod_Wet,49,8,7,5,93,162,0.1,1391,0.9,1100,291,51,9,9,4,218,100,17,16,9,311,1230,990,969.7,20.3,0.9,0.648,0.0319,1.55,0.0761,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2021-02-21,2020,5,21,52,1595.4,0.1,2,Mod_Wet,49,8,7,5,93,162,0.1,1433,0.9,1100,333,51,10,10,5,257,100,18,17,10,350,1240,990,969.8,20.2,0.906,0.648,0.0321,1.55,0.0769,4,0.3,1.85,0.0917,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2021-02-22,2020,5,21,53,1638,0.094,2,Mod_Wet,49,8,7,5,93,162,0.099,1476,0.9,1100,376,51,10,11,6,298,100,18,18,11,391,1240,990,969.9,20.1,0.908,0.648,0.0323,1.56,0.0775,4,0.3,1.86,0.0925,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2021-02-23,2020,5,21,54,1681.1,0.089,2,Mod_Wet,49,8,7,5,93,162,0.096,1519,0.9,1100,419,51,10,13,8,337,100,18,20,13,430,1240,990,970.1,19.9,0.913,0.648,0.0325,1.56,0.0783,4,0.3,1.86,0.0934,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
2021-02-24,2020,5,21,55,1731.4,0.084,2,Mod_Wet,49,8,7,5,93,162,0.094,1569,0.91,1100,469,51,10,14,9,385,100,18,21,14,478,1240,990,970.2,19.8,0.916,0.648,0.0328,1.56,0.0791,4,0.3,1.86,0.0943,17.9,0.951,0.98,0.932,45.9,45,180,4320
2021-02-25,2020,5,22,56,1782.3,0.078,2,Mod_Wet,49,8,7,5,93,162,0.091,1620,0.91,1100,520,51,10,16,11,432,100,18,23,16,525,1240,990,970.4,19.6,0.921,0.648,0.0331,1.57,0.08,4,0.3,1.87,0.0953,17.7,0.95,0.98,0.931,45.5,44.5,178,4280
2021-02-26,2020,5,22,57,1826.8,0.074,2,Mod_Wet,49,8,7,5,93,162,0.089,1665,0.91,1100,565,51,10,17,12,475,100,18,24,17,568,1240,990,970.5,19.5,0.924,0.648,0.0333,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2021-02-27,2020,5,22,58,1871.8,0.07,2,Mod_Wet,49,8,7,5,93,162,0.087,1710,0.91,1100,610,51,10,18,13,518,100,18,25,18,611,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0815,4,0.3,1.87,0.097,17.4,0.949,0.98,0.93,44.7,43.8,175,4200
2021-02-28,2020,5,22,59,1910.1,0.066,2,Mod_Wet,49,8,7,5,93,162,0.085,1748,0.92,1100,648,51,10,18,14,555,100,18,25,19,648,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2021-03-01,2020,6,22,60,1934.7,0.063,2,Mod_Wet,59,11,12,13,144,239,0.12,1696,0.88,1100,596,41,7,13,5,530,100,18,25,18,674,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2021-03-02,2020,6,22,61,1945.2,0.062,2,Mod_Wet,59,11,12,13,144,239,0.12,1706,0.88,1100,606,41,7,13,5,540,100,18,25,18,684,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.1,173,4140
2021-03-03,2020,6,22,62,1948.7,0.061,2,Mod_Wet,59,11,12,13,144,239,0.12,1710,0.88,1100,610,41,7,13,5,544,100,18,25,18,688,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2021-03-04,2020,6,23,63,1945.2,0.062,2,Mod_Wet,59,11,12,13,144,239,0.12,1706,0.88,1100,606,41,7,13,5,540,100,18,25,18,684,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.1,173,4140
2021-03-05,2020,6,23,64,1934.7,0.063,2,Mod_Wet,59,11,12,13,144,239,0.12,1696,0.88,1100,596,41,7,13,5,530,100,18,25,18,674,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2021-03-06,2020,6,23,65,1924.1,0.064,2,Mod_Wet,59,11,12,13,144,239,0.12,1685,0.88,1100,585,41,7,13,5,519,100,18,25,18,663,1240,990,970.9,19.1,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2021-03-07,2020,6,23,66,1906.6,0.066,2,Mod_Wet,59,11,12,13,144,239,0.13,1668,0.88,1100,568,41,7,13,4,503,100,18,25,17,647,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4170
2021-03-08,2020,6,23,67,1889.1,0.068,2,Mod_Wet,59,11,12,13,144,239,0.13,1650,0.87,1100,550,41,7,13,4,485,100,18,25,17,629,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,174,4190
2021-03-09,2020,6,23,68,1878.7,0.069,2,Mod_Wet,59,11,12,13,144,239,0.13,1640,0.87,1100,540,41,7,13,3,476,100,18,25,16,620,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2021-03-10,2020,6,23,69,1868.3,0.07,2,Mod_Wet,59,11,12,13,144,239,0.13,1629,0.87,1100,529,41,7,13,3,465,100,18,25,16,609,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0815,4,0.3,1.87,0.097,17.5,0.949,0.98,0.93,44.7,43.8,175,4200
2021-03-11,2020,6,24,70,1851,0.072,3,Normal,49,9,9,9,107,183,0.099,1668,0.9,1100,568,51,9,16,8,484,100,18,25,17,591,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.8,43.9,176,4220
2021-03-12,2020,6,24,71,1833.7,0.074,3,Normal,49,9,9,9,107,183,0.1,1651,0.9,1100,551,51,9,16,8,467,100,18,25,17,574,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2021-03-13,2020,6,24,72,1816.5,0.075,3,Normal,49,9,9,9,107,183,0.1,1633,0.9,1100,533,51,9,16,7,450,100,18,25,16,557,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4250
2021-03-14,2020,6,24,73,1799.3,0.077,3,Normal,49,9,9,9,107,183,0.1,1616,0.9,1100,516,51,9,16,6,434,100,18,25,15,541,1240,990,970.5,19.5,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2021-03-15,2020,6,24,74,1782.3,0.078,3,Normal,49,9,9,9,107,183,0.1,1599,0.9,1100,499,51,9,15,6,418,100,18,24,15,525,1240,990,970.4,19.6,0.924,0.648,0.0331,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.5,44.5,178,4280
2021-03-16,2020,6,24,75,1765.2,0.08,3,Normal,49,9,9,9,107,183,0.1,1582,0.9,1100,482,51,9,15,5,402,100,18,24,14,509,1240,990,970.3,19.7,0.924,0.648,0.033,1.57,0.08,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2021-03-17,2020,6,24,76,1755.1,0.081,3,Normal,49,9,9,9,107,183,0.1,1572,0.9,1100,472,51,9,14,5,393,100,18,23,14,500,1240,990,970.3,19.7,0.921,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.0949,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2021-03-18,2020,6,25,77,1744.9,0.082,3,Normal,49,9,9,9,107,183,0.1,1562,0.9,1100,462,51,9,14,5,383,100,18,23,14,490,1240,990,970.3,19.7,0.921,0.648,0.0329,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.8,44.9,179,4310
2021-03-19,2020,6,25,78,1734.8,0.083,3,Normal,49,9,9,9,107,183,0.1,1552,0.9,1100,452,51,9,14,5,373,100,18,23,14,480,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.9,45,180,4320
2021-03-20,2020,6,25,79,1724.7,0.084,3,Normal,49,9,9,9,107,183,0.11,1542,0.89,1100,442,51,9,13,4,365,100,18,22,13,472,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0943,17.9,0.951,0.98,0.932,46,45.1,180,4320
2021-03-21,2020,6,25,80,1714.6,0.086,3,Normal,49,9,9,9,107,183,0.11,1532,0.89,1100,432,51,9,13,4,355,100,18,22,13,462,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.079,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.1,45.1,181,4330
2021-03-22,2020,6,25,81,1704.5,0.087,3,Normal,49,9,9,9,107,183,0.11,1522,0.89,1100,422,51,9,13,4,345,100,18,22,13,452,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.1,45.2,181,4340
2021-03-23,2020,6,25,82,1701.2,0.087,3,Normal,49,9,9,9,107,183,0.11,1518,0.89,1100,418,51,9,13,4,341,100,18,22,13,448,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.2,45.3,181,4340
2021-03-24,2020,6,25,83,1697.8,0.087,3,Normal,49,9,9,9,107,183,0.11,1515,0.89,1100,415,51,9,13,3,339,100,18,22,12,446,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.2,45.3,181,4350
2021-03-25,2020,6,26,84,1701.2,0.087,3,Normal,49,9,9,9,107,183,0.11,1518,0.89,1100,418,51,9,13,4,341,100,18,22,13,448,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.2,45.3,181,4340
2021-03-26,2020,6,26,85,1711.2,0.086,3,Normal,49,9,9,9,107,183,0.11,1528,0.89,1100,428,51,9,13,4,351,100,18,22,13,458,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.1,45.2,181,4340
2021-03-27,2020,6,26,86,1721.3,0.085,3,Normal,49,9,9,9,107,183,0.11,1538,0.89,1100,438,51,9,13,4,361,100,18,22,13,468,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0943,17.9,0.951,0.98,0.932,46,45.1,180,4330
2021-03-28,2020,6,26,87,1738.1,0.083,3,Normal,49,9,9,9,107,183,0.1,1555,0.9,1100,455,51,9,14,5,376,100,18,23,14,483,1240,990,970.3,19.7,0.921,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2021-03-29,2020,6,26,88,1755.1,0.081,3,Normal,49,9,9,9,107,183,0.1,1572,0.9,1100,472,51,9,14,5,393,100,18,23,14,500,1240,990,970.3,19.7,0.921,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.0949,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2021-03-30,2020,6,26,89,1778.8,0.079,3,Normal,49,9,9,9,107,183,0.1,1596,0.9,1100,496,51,9,15,6,415,100,18,24,15,522,1240,990,970.4,19.6,0.924,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2021-03-31,2020,6,26,90,1802.8,0.076,3,Normal,49,9,9,9,107,183,0.1,1620,0.9,1100,520,51,9,16,7,437,100,18,25,16,544,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,177,4260
2021-04-01,2020,7,27,91,1826.8,0.074,4,Mod_Dry,45,11,10,10,72,148,0.081,1679,0.92,1100,579,55,7,15,7,495,100,18,25,17,567,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2021-04-02,2020,7,27,92,1844,0.073,4,Mod_Dry,45,11,10,10,72,148,0.08,1696,0.92,1100,596,55,7,15,8,511,100,18,25,18,583,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4220
2021-04-03,2020,7,27,93,1868.3,0.07,4,Mod_Dry,45,11,10,10,72,148,0.079,1720,0.92,1100,620,55,7,15,9,534,100,18,25,19,606,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0815,4,0.3,1.87,0.097,17.5,0.949,0.98,0.93,44.7,43.8,175,4200
2021-04-04,2020,7,27,94,1892.6,0.068,4,Mod_Dry,45,11,10,10,72,148,0.078,1745,0.92,1100,645,55,7,15,9,559,100,18,25,19,631,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4180
2021-04-05,2020,7,27,95,1917.1,0.065,4,Mod_Dry,45,11,10,10,72,148,0.077,1769,0.92,1100,669,55,7,15,10,582,100,18,25,20,654,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.3,43.4,173,4160
2021-04-06,2020,7,27,96,1941.7,0.062,4,Mod_Dry,45,11,10,10,72,148,0.076,1794,0.92,1100,694,55,7,15,11,606,100,18,25,21,678,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.2,173,4140
2021-04-07,2020,7,27,97,1973.5,0.059,4,Mod_Dry,45,11,10,10,72,148,0.075,1825,0.93,1100,725,55,7,15,12,636,100,18,25,22,708,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2021-04-08,2020,7,28,98,2005.4,0.055,4,Mod_Dry,45,11,10,10,72,148,0.074,1857,0.93,1100,757,55,7,15,13,667,100,18,25,23,739,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,171,4090
2021-04-09,2020,7,28,99,2037.6,0.052,4,Mod_Dry,45,11,10,10,72,148,0.073,1890,0.93,1100,790,55,7,15,14,699,100,18,25,24,771,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2021-04-10,2020,7,28,100,2069.9,0.049,4,Mod_Dry,45,11,10,10,72,148,0.071,1922,0.93,1100,822,55,7,15,15,730,100,18,25,25,802,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2021-04-11,2020,7,28,101,2102.4,0.047,4,Mod_Dry,45,11,10,10,72,148,0.07,1954,0.93,1100,854,55,7,15,16,761,100,18,25,26,833,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
2021-04-12,2020,7,28,102,2135,0.045,4,Mod_Dry,45,11,10,10,72,148,0.069,1987,0.93,1100,887,55,7,15,17,793,100,18,25,27,865,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0848,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4010
2021-04-13,2020,7,28,103,2167.9,0.043,4,Mod_Dry,45,11,10,10,72,148,0.068,2020,0.93,1100,920,55,7,15,18,825,100,18,25,28,897,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2021-04-14,2020,7,28,104,2193.5,0.041,4,Mod_Dry,45,11,10,10,72,148,0.068,2046,0.93,1100,946,55,7,15,18,851,100,18,25,28,923,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2021-04-15,2020,7,29,105,2219.3,0.039,4,Mod_Dry,45,11,10,10,72,148,0.067,2071,0.93,1100,971,55,7,15,19,875,100,18,25,29,947,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.3,165,3960
2021-04-16,2020,7,29,106,2245.2,0.038,4,Mod_Dry,45,11,10,10,72,148,0.066,2097,0.93,1100,997,55,7,15,20,900,100,18,25,30,972,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3950
2021-04-17,2020,7,29,107,2263.7,0.037,4,Mod_Dry,45,11,10,10,72,148,0.065,2116,0.94,1100,1020,55,7,15,20,919,100,18,25,30,991,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3930
2021-04-18,2020,7,29,108,2267.4,0.037,4,Mod_Dry,45,11,10,10,72,148,0.065,2119,0.94,1100,1020,55,7,15,21,921,100,18,25,31,993,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3930
2021-04-19,2020,7,29,109,2271.1,0.036,4,Mod_Dry,45,11,10,10,72,148,0.065,2123,0.94,1100,1020,55,7,15,21,925,100,18,25,31,997,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2021-04-20,2020,7,29,110,2274.8,0.036,4,Mod_Dry,45,11,10,10,72,148,0.065,2127,0.94,1100,1030,55,7,15,21,929,100,18,25,31,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,164,3930
2021-04-21,2020,7,29,111,2271.1,0.036,4,Mod_Dry,45,11,10,10,72,148,0.065,2123,0.94,1100,1020,55,7,15,21,925,100,18,25,31,997,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2021-04-22,2020,7,30,112,2260,0.037,4,Mod_Dry,45,11,10,10,72,148,0.066,2112,0.94,1100,1010,55,7,15,20,915,100,18,25,30,987,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3940
2021-04-23,2020,7,30,113,2241.5,0.038,4,Mod_Dry,45,11,10,10,72,148,0.066,2093,0.93,1100,993,55,7,15,20,896,100,18,25,30,968,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0859,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,165,3950
2021-04-24,2020,7,30,114,2215.6,0.04,4,Mod_Dry,45,11,10,10,72,148,0.067,2068,0.93,1100,968,55,7,15,19,872,100,18,25,29,944,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.1,41.3,165,3960
2021-04-25,2020,7,30,115,2189.9,0.041,4,Mod_Dry,45,11,10,10,72,148,0.068,2042,0.93,1100,942,55,7,15,18,847,100,18,25,28,919,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2021-04-26,2020,7,30,116,2164.2,0.043,4,Mod_Dry,45,11,10,10,72,148,0.068,2016,0.93,1100,916,55,7,15,17,822,100,18,25,27,894,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,166,4000
2021-04-27,2020,7,30,117,2131.4,0.045,4,Mod_Dry,45,11,10,10,72,148,0.069,1983,0.93,1100,883,55,7,15,16,790,100,18,25,26,862,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4020
2021-04-28,2020,7,30,118,2098.8,0.047,4,Mod_Dry,45,11,10,10,72,148,0.07,1951,0.93,1100,851,55,7,15,16,758,100,18,25,26,830,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4040
2021-04-29,2020,7,31,119,2066.3,0.049,4,Mod_Dry,45,11,10,10,72,148,0.072,1918,0.93,1100,818,55,7,15,15,726,100,18,25,25,798,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4060
2021-04-30,2020,7,31,120,2034,0.052,4,Mod_Dry,45,11,10,10,72,148,0.073,1886,0.93,1100,786,55,7,15,14,695,100,18,25,24,767,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0837,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2021-05-01,2020,8,31,121,2001.9,0.056,4,Mod_Dry,47,10,10,10,115,192,0.096,1810,0.9,1100,710,53,8,15,11,623,100,18,25,21,738,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.7,171,4090
2021-05-02,2020,8,31,122,1969.9,0.059,4,Mod_Dry,47,10,10,10,115,192,0.098,1778,0.9,1100,678,53,8,15,10,592,100,18,25,20,707,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2021-05-03,2020,8,31,123,1938.2,0.062,4,Mod_Dry,47,10,10,10,115,192,0.099,1746,0.9,1100,646,53,8,15,9,561,100,18,25,19,676,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2021-05-04,2020,8,31,124,1906.6,0.066,4,Mod_Dry,47,10,10,10,115,192,0.1,1715,0.9,1100,615,53,8,15,8,531,100,18,25,18,646,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4170
2021-05-05,2020,8,31,125,1875.2,0.07,4,Mod_Dry,47,10,10,10,115,192,0.1,1683,0.9,1100,583,53,8,15,7,500,100,18,25,17,615,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2021-05-06,2020,8,32,126,1844,0.073,4,Mod_Dry,47,10,10,10,115,192,0.1,1652,0.9,1100,552,53,8,15,7,469,100,18,25,17,584,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4220
2021-05-07,2020,8,32,127,1813,0.076,4,Mod_Dry,47,10,10,10,115,192,0.11,1621,0.89,1100,521,53,8,15,6,439,100,18,25,16,554,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2021-05-08,2020,8,32,128,1782.3,0.078,4,Mod_Dry,47,10,10,10,115,192,0.11,1590,0.89,1100,490,53,8,15,5,409,100,18,25,15,524,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.4,44.5,178,4280
2021-05-09,2020,8,32,129,1751.7,0.081,4,Mod_Dry,47,10,10,10,115,192,0.11,1560,0.89,1100,460,53,8,14,4,381,100,18,24,14,496,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2021-05-10,2020,8,32,130,1721.3,0.085,4,Mod_Dry,47,10,10,10,115,192,0.11,1529,0.89,1100,429,53,8,13,3,352,100,18,23,13,467,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0944,17.9,0.951,0.98,0.932,46,45.1,180,4330
2021-05-11,2020,8,32,131,1691.1,0.088,4,Mod_Dry,47,10,10,10,115,192,0.11,1499,0.89,1100,399,53,8,12,2,324,100,18,22,12,439,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0787,4,0.3,1.87,0.0938,18,0.951,0.98,0.932,46.3,45.3,181,4350
2021-05-12,2020,8,32,132,1661.2,0.092,4,Mod_Dry,47,10,10,10,115,192,0.12,1469,0.88,1100,369,53,8,11,1,296,100,18,21,11,411,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0782,4,0.3,1.86,0.0932,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2021-05-13,2020,8,33,133,1631.4,0.095,4,Mod_Dry,47,10,10,10,115,192,0.12,1439,0.88,1100,339,53,8,10,0,268,100,18,20,10,383,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0777,4,0.3,1.86,0.0926,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2021-05-14,2020,8,33,134,1601.9,0.099,4,Mod_Dry,47,10,10,10,115,192,0.12,1410,0.88,1100,310,53,8,9,-1,241,100,18,19,9,356,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47,46.1,184,4430
2021-05-15,2020,8,33,135,1572.6,0.1,4,Mod_Dry,47,10,10,10,115,192,0.12,1381,0.88,1100,281,53,8,9,-2,213,100,18,19,8,328,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2021-05-16,2020,8,33,136,1543.5,0.11,4,Mod_Dry,47,10,10,10,115,192,0.12,1352,0.88,1100,252,53,8,8,-2,185,100,18,18,8,300,1240,990,969.6,20.4,0.908,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2021-05-17,2020,8,33,137,1514.7,0.11,4,Mod_Dry,47,10,10,10,115,192,0.13,1323,0.87,1100,223,50,7,7,-3,162,97,17,17,7,277,1230,990,969.5,20.5,0.895,0.648,0.0317,1.54,0.0754,4,0.3,1.84,0.0901,18.6,0.952,0.98,0.933,47.8,46.9,187,4500
2021-05-18,2020,8,33,138,1486.1,0.11,4,Mod_Dry,47,10,10,10,115,192,0.13,1294,0.87,1100,194,44,6,6,-4,142,91,16,16,6,257,1220,990,969.4,20.6,0.879,0.648,0.0315,1.53,0.0743,4,0.3,1.83,0.0888,18.7,0.952,0.98,0.933,48.1,47.1,189,4530
2021-05-19,2020,8,33,139,1457.8,0.12,4,Mod_Dry,47,10,10,10,115,192,0.13,1266,0.87,1100,166,38,5,5,-5,123,85,15,15,5,238,1220,990,969.3,20.7,0.867,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.0879,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2021-05-20,2020,8,34,140,1429.7,0.12,4,Mod_Dry,47,10,10,10,115,192,0.13,1238,0.87,1100,138,31,4,4,-6,105,78,14,14,4,220,1210,990,969.3,20.7,0.854,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0869,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2021-05-21,2020,8,34,141,1401.8,0.12,4,Mod_Dry,47,10,10,10,115,192,0.14,1210,0.86,1100,110,25,3,3,-7,86,72,13,13,3,201,1200,990,969.2,20.8,0.842,0.648,0.0311,1.49,0.0715,4,0.3,1.79,0.0859,19,0.953,0.98,0.934,48.9,47.9,192,4600
2021-05-22,2020,8,34,142,1362.1,0.13,4,Mod_Dry,47,10,10,10,115,192,0.14,1170,0.86,1100,70,16,2,2,-8,58,63,12,12,2,173,1190,990,969,21,0.826,0.648,0.0309,1.47,0.0703,4,0.3,1.77,0.0846,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2021-05-23,2020,8,34,143,1316.9,0.13,4,Mod_Dry,47,10,10,10,115,192,0.15,1125,0.85,1100,25,6,1,1,-9,26,53,11,11,1,141,1180,990,968.9,21.1,0.808,0.648,0.0307,1.46,0.069,4,0.3,1.76,0.0832,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2021-05-24,2020,8,34,144,1272.5,0.14,4,Mod_Dry,47,10,10,10,115,192,0.15,1081,0.85,1081,0,0,0,0,-10,10,47,10,10,0,125,1150,990,968.8,21.2,0.768,0.604,0.0284,1.37,0.0646,4,0.296,1.67,0.0785,19.6,0.954,0.98,0.935,49.5,48.2,193,4630
2021-05-25,2020,8,34,145,1234.8,0.14,4,Mod_Dry,47,10,10,10,115,192,0.15,1043,0.84,1043,0,0,0,0,-10,10,47,10,10,0,125,1110,990,968.6,21.4,0.713,0.519,0.0243,1.23,0.0577,4,0.289,1.52,0.0712,19.8,0.955,0.98,0.936,48.4,47.5,190,4560
2021-05-26,2020,8,34,146,1197.6,0.15,4,Mod_Dry,47,10,10,10,115,192,0.16,1006,0.84,1006,0,0,0,0,-10,10,47,10,10,0,125,1070,990,968.5,21.5,0.658,0.436,0.0203,1.09,0.0509,4,0.281,1.38,0.064,20.1,0.955,0.98,0.936,47.3,46.4,186,4450
2021-05-27,2020,8,35,147,1161.2,0.15,4,Mod_Dry,47,10,10,10,115,192,0.17,969.2,0.83,969.2,0,0,0,0,-10,10,47,10,10,0,125,1040,990,968.4,21.6,0.605,0.408,0.0189,1.01,0.0469,4,0.27,1.28,0.0594,20.3,0.955,0.98,0.936,46.1,45.2,181,4340
2021-05-28,2020,8,35,148,1130.9,0.16,4,Mod_Dry,47,10,10,10,115,192,0.17,938.9,0.83,938.9,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.576,0.393,0.0181,0.969,0.0447,4,0.259,1.23,0.0566,20.5,0.955,0.98,0.936,45,44.1,176,4230
2021-05-29,2020,8,35,149,1101.1,0.16,4,Mod_Dry,47,10,10,10,115,192,0.17,909.1,0.83,909.1,0,0,0,0,-10,10,47,10,10,0,125,976,990,968.2,21.8,0.548,0.379,0.0174,0.927,0.0426,4,0.249,1.18,0.054,20.6,0.955,0.98,0.936,43.9,43,172,4130
2021-05-30,2020,8,35,150,1071.9,0.17,4,Mod_Dry,47,10,10,10,115,192,0.18,879.9,0.82,879.9,0,0,0,0,-10,10,47,10,10,0,125,947,990,968.1,21.9,0.522,0.365,0.0167,0.887,0.0405,4,0.239,1.13,0.0515,20.7,0.955,0.98,0.936,42.7,41.9,168,4020
2021-05-31,2020,8,35,151,1048.5,0.17,4,Mod_Dry,47,10,10,10,115,192,0.18,856.5,0.82,856.5,0,0,0,0,-10,10,47,10,10,0,125,923,990,968.1,21.9,0.5,0.354,0.0161,0.854,0.0389,4,0.232,1.09,0.0495,20.9,0.954,0.98,0.935,41.8,41,164,3930
2021-06-01,2020,9,35,152,1025.4,0.18,4,Mod_Dry,45,10,9,9,88,161,0.16,864.4,0.84,864.4,0,0,0,0,-9,9,45,10,9,0,97,928,990,968,22,0.505,0.357,0.0162,0.862,0.0392,4,0.234,1.1,0.0498,20.9,0.955,0.98,0.935,42.3,41.5,166,3980
2021-06-02,2020,9,35,153,1002.8,0.18,4,Mod_Dry,45,10,9,9,88,161,0.16,841.8,0.84,841.8,0,0,0,0,-9,9,45,10,9,0,97,906,990,967.9,22.1,0.484,0.346,0.0157,0.831,0.0376,4,0.227,1.06,0.0479,21,0.954,0.979,0.934,41.4,40.6,162,3890
2021-06-03,2020,9,36,154,980.69,0.19,4,Mod_Dry,45,10,9,9,88,161,0.16,819.7,0.84,819.7,0,0,0,0,-9,9,45,10,9,0,97,884,990,967.8,22.2,0.464,0.336,0.0151,0.8,0.0361,4,0.219,1.02,0.0459,21.2,0.954,0.977,0.932,40.5,39.6,158,3800
2021-06-04,2020,9,36,155,963.8,0.19,4,Mod_Dry,45,10,9,9,88,161,0.17,802.8,0.83,802.8,0,0,0,0,-9,9,45,10,9,0,97,867,990,967.8,22.2,0.448,0.328,0.0147,0.776,0.0349,4,0.213,0.989,0.0445,21.3,0.953,0.976,0.93,39.9,38.9,156,3740
2021-06-05,2020,9,36,156,947.22,0.2,4,Mod_Dry,45,10,9,9,88,161,0.17,786.2,0.83,786.2,0,0,0,0,-9,9,45,10,9,0,97,850,990,967.7,22.3,0.433,0.32,0.0143,0.753,0.0337,4,0.208,0.961,0.0431,21.4,0.953,0.974,0.928,39.2,38.2,153,3670
2021-06-06,2020,9,36,157,930.95,0.2,4,Mod_Dry,45,10,9,9,88,161,0.17,770,0.83,770,0,0,0,0,-9,9,45,10,9,0,97,834,990,967.6,22.4,0.418,0.312,0.0139,0.73,0.0326,3,0.285,1.02,0.0454,21.4,0.956,0.98,0.937,51.4,48.2,145,3470
2021-06-07,2020,9,36,158,915.02,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,754,0.82,754,0,0,0,0,-9,9,45,10,9,0,97,818,990,967.6,22.4,0.404,0.304,0.0135,0.708,0.0315,3,0.281,0.989,0.0441,21.5,0.957,0.98,0.938,50.6,48.2,145,3470
2021-06-08,2020,9,36,159,899.46,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,738.5,0.82,738.5,0,0,0,0,-9,9,45,10,9,0,97,802,990,967.5,22.5,0.39,0.294,0.0131,0.684,0.0304,3,0.275,0.959,0.0426,21.5,0.957,0.98,0.938,49.8,48.2,145,3470
2021-06-09,2020,9,36,160,884.28,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,723.3,0.82,723.3,0,0,0,0,-9,9,45,10,9,0,97,787,990,967.4,22.6,0.376,0.284,0.0126,0.66,0.0292,3,0.268,0.928,0.0411,21.6,0.957,0.98,0.938,48.9,48,144,3450
2021-06-10,2020,9,37,161,869.5,0.22,4,Mod_Dry,45,10,9,9,88,161,0.18,708.5,0.81,708.5,0,0,0,0,-9,9,45,10,9,0,97,773,990,967.4,22.6,0.366,0.274,0.0121,0.64,0.0283,3,0.261,0.901,0.0398,21.7,0.957,0.98,0.938,48.1,47.2,142,3400
2021-06-11,2020,9,37,162,855.18,0.22,4,Mod_Dry,45,10,9,9,88,161,0.19,694.2,0.81,694.2,0,0,0,0,-9,9,45,10,9,0,97,758,990,967.3,22.7,0.357,0.265,0.0117,0.622,0.0274,3,0.255,0.877,0.0387,21.8,0.957,0.98,0.938,47.3,46.4,139,3340
2021-06-12,2020,9,37,163,841.33,0.23,4,Mod_Dry,45,10,9,9,88,161,0.19,680.3,0.81,680.3,0,0,0,0,-9,9,45,10,9,0,97,744,990,967.3,22.7,0.35,0.255,0.0112,0.605,0.0266,3,0.249,0.854,0.0375,21.9,0.957,0.98,0.938,46.6,45.6,137,3290
2021-06-13,2020,9,37,164,828.03,0.23,4,Mod_Dry,45,10,9,9,88,161,0.19,667,0.81,667,0,0,0,0,-9,9,45,10,9,0,97,731,990,967.2,22.8,0.342,0.247,0.0108,0.589,0.0258,3,0.243,0.831,0.0365,22,0.957,0.98,0.937,45.8,44.9,135,3230
2021-06-14,2020,9,37,165,818.89,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,657.9,0.8,657.9,0,0,0,0,-9,9,45,10,9,0,97,722,990,967.2,22.8,0.337,0.24,0.0105,0.577,0.0253,3,0.239,0.816,0.0357,22,0.956,0.98,0.937,45.3,44.4,133,3190
2021-06-15,2020,9,37,166,810.08,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,649.1,0.8,649.1,0,0,0,0,-9,9,45,10,9,0,97,713,990,967.1,22.9,0.332,0.235,0.0103,0.566,0.0248,3,0.235,0.801,0.035,22.1,0.956,0.98,0.937,44.7,43.9,132,3160
