date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2021-06-16,2020,9,37,167,801.66,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,640.7,0.8,640.7,0,0,0,0,-9,9,45,10,9,0,97,705,990,967.1,22.9,0.327,0.229,0.01,0.556,0.0243,3,0.231,0.787,0.0344,22.1,0.956,0.98,0.937,44.2,43.4,130,3120
2021-06-17,2020,9,38,168,793.67,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,632.7,0.8,632.7,0,0,0,0,-9,9,45,10,9,0,97,697,990,967.1,22.9,0.322,0.224,0.00975,0.546,0.0238,3,0.227,0.773,0.0337,22.2,0.955,0.98,0.936,43.8,42.9,129,3090
2021-06-18,2020,9,38,169,786.19,0.25,4,Mod_Dry,45,10,9,9,88,161,0.2,625.2,0.8,625.2,0,0,0,0,-9,9,45,10,9,0,97,689,990,967,23,0.318,0.219,0.00952,0.537,0.0234,3,0.224,0.761,0.0331,22.2,0.955,0.98,0.936,43.3,42.5,127,3060
2021-06-19,2020,9,38,170,776.84,0.25,4,Mod_Dry,45,10,9,9,88,161,0.21,615.8,0.79,615.8,0,0,0,0,-9,9,45,10,9,0,97,680,990,967,23,0.313,0.212,0.00924,0.525,0.0228,3,0.22,0.745,0.0324,22.2,0.955,0.98,0.936,42.8,41.9,126,3020
2021-06-20,2020,9,38,171,770.23,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,609.2,0.79,609.2,0,0,0,0,-9,9,45,10,9,0,97,673,990,967,23,0.309,0.208,0.00903,0.517,0.0225,3,0.217,0.734,0.0319,22.3,0.955,0.98,0.935,42.4,41.5,125,2990
2021-06-21,2020,9,38,172,761.21,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,600.2,0.79,600.2,0,0,0,0,-9,9,45,10,9,0,97,664,990,966.9,23.1,0.304,0.202,0.00876,0.506,0.0219,3,0.213,0.719,0.0312,22.3,0.954,0.98,0.935,41.8,41,123,2950
2021-06-22,2020,9,38,173,748.9,0.27,4,Mod_Dry,45,10,9,9,88,161,0.21,587.9,0.79,587.9,0,0,0,0,-9,9,45,10,9,0,97,652,990,966.9,23.1,0.297,0.194,0.00838,0.491,0.0212,3,0.207,0.698,0.0302,22.4,0.953,0.978,0.933,41.1,40.2,120,2890
2021-06-23,2020,9,38,174,737.69,0.27,4,Mod_Dry,45,10,9,9,88,161,0.22,576.7,0.78,576.7,0,0,0,0,-9,9,45,10,9,0,97,641,990,966.9,23.1,0.291,0.186,0.00804,0.477,0.0206,3,0.202,0.679,0.0293,22.5,0.953,0.977,0.93,40.4,39.4,118,2840
2021-06-24,2020,9,39,175,725.93,0.27,4,Mod_Dry,45,10,9,9,88,161,0.22,564.9,0.78,564.9,0,0,0,0,-9,9,45,10,9,0,97,629,990,966.8,23.2,0.284,0.178,0.00769,0.462,0.0199,3,0.197,0.659,0.0284,22.5,0.952,0.975,0.928,39.6,38.6,116,2780
2021-06-25,2020,9,39,176,714.18,0.28,4,Mod_Dry,45,10,9,9,88,161,0.23,553.2,0.78,553.2,0,0,0,0,-9,9,45,10,9,0,97,617,990,966.8,23.2,0.277,0.171,0.00734,0.448,0.0193,3,0.191,0.639,0.0275,22.6,0.951,0.974,0.926,38.9,37.8,114,2720
2021-06-26,2020,9,39,177,702.97,0.28,4,Mod_Dry,45,10,9,9,88,161,0.23,542,0.77,542,0,0,0,0,-9,9,45,10,9,0,97,606,990,966.7,23.3,0.271,0.163,0.007,0.434,0.0186,3,0.186,0.62,0.0266,22.7,0.95,0.972,0.923,38.2,37.1,111,2670
2021-06-27,2020,9,39,178,692.85,0.29,4,Mod_Dry,45,10,9,9,88,161,0.23,531.9,0.77,531.9,0,0,0,0,-9,9,45,10,9,0,97,596,990,966.7,23.3,0.265,0.156,0.0067,0.421,0.0181,3,0.182,0.603,0.0259,22.7,0.949,0.971,0.921,37.5,36.4,109,2620
2021-06-28,2020,9,39,179,682.18,0.29,4,Mod_Dry,45,10,9,9,88,161,0.24,521.2,0.76,521.2,0,0,0,0,-9,9,45,10,9,0,97,585,990,966.6,23.4,0.259,0.149,0.00638,0.408,0.0175,3,0.177,0.585,0.025,22.8,0.948,0.97,0.92,36.8,35.7,107,2570
2021-06-29,2020,9,39,180,671.52,0.3,4,Mod_Dry,45,10,9,9,88,161,0.24,510.5,0.76,510.5,0,0,0,0,-9,9,45,10,9,0,97,575,990,966.6,23.4,0.253,0.142,0.00607,0.395,0.0169,3,0.172,0.567,0.0242,22.8,0.947,0.97,0.919,36.1,35,105,2520
2021-06-30,2020,9,39,181,660.86,0.3,4,Mod_Dry,45,10,9,9,88,161,0.24,499.9,0.76,499.9,0,0,0,0,-9,9,45,10,9,0,97,564,990,966.5,23.5,0.247,0.135,0.00575,0.382,0.0163,3,0.167,0.549,0.0234,22.9,0.946,0.97,0.918,35.4,34.4,103,2470
2021-07-01,2020,10,40,182,650.74,0.3,3,Normal,50,10,9,9,108,186,0.29,464.7,0.71,464.7,0,0,0,0,-9,9,50,10,9,0,117,534,990,966.5,23.5,0.23,0.118,0.00504,0.348,0.0148,2,0.256,0.604,0.0257,22.9,0.957,0.98,0.938,49.9,48.2,96.4,2310
2021-07-02,2020,10,40,183,641.72,0.31,3,Normal,50,10,9,9,108,186,0.29,455.7,0.71,455.7,0,0,0,0,-9,9,50,10,9,0,117,525,990,966.5,23.5,0.225,0.114,0.00485,0.339,0.0144,2,0.25,0.589,0.025,22.9,0.958,0.98,0.939,49.1,48.1,96.2,2310
2021-07-03,2020,10,40,184,632.15,0.31,3,Normal,50,10,9,9,108,186,0.29,446.1,0.71,446.1,0,0,0,0,-9,9,50,10,9,0,117,515,990,966.4,23.6,0.219,0.11,0.00465,0.329,0.014,2,0.244,0.573,0.0243,23,0.958,0.98,0.939,48.2,47.2,94.5,2270
2021-07-04,2020,10,40,185,622.58,0.32,3,Normal,50,10,9,9,108,186,0.3,436.6,0.7,436.6,0,0,0,0,-9,9,50,10,9,0,117,506,990,966.4,23.6,0.214,0.105,0.00445,0.319,0.0135,2,0.237,0.556,0.0236,23.1,0.957,0.98,0.938,47.2,46.3,92.6,2220
2021-07-05,2020,10,40,186,613.01,0.32,3,Normal,50,10,9,9,108,186,0.3,427,0.7,427,0,0,0,0,-9,9,50,10,9,0,117,496,990,966.4,23.6,0.211,0.101,0.00425,0.311,0.0132,2,0.231,0.542,0.0229,23.1,0.957,0.98,0.937,46.3,45.4,90.7,2180
2021-07-06,2020,10,40,187,603.98,0.33,3,Normal,50,10,9,9,108,186,0.31,418,0.69,418,0,0,0,0,-9,9,50,10,9,0,117,487,990,966.3,23.7,0.207,0.0963,0.00407,0.304,0.0128,2,0.225,0.528,0.0223,23.2,0.956,0.98,0.937,45.4,44.5,88.9,2130
2021-07-07,2020,10,40,188,596.05,0.33,3,Normal,50,10,9,9,108,186,0.31,410.1,0.69,410.1,0,0,0,0,-9,9,50,10,9,0,117,479,990,966.3,23.7,0.205,0.0925,0.0039,0.297,0.0125,2,0.219,0.516,0.0218,23.2,0.955,0.98,0.936,44.6,43.7,87.4,2100
2021-07-08,2020,10,41,189,587.58,0.34,3,Normal,50,10,9,9,108,186,0.32,401.6,0.68,401.6,0,0,0,0,-9,9,50,10,9,0,117,471,990,966.2,23.8,0.202,0.0885,0.00373,0.29,0.0122,2,0.214,0.504,0.0212,23.3,0.955,0.98,0.936,43.7,42.8,85.7,2060
2021-07-09,2020,10,41,190,579.1,0.34,3,Normal,50,10,9,9,108,186,0.32,393.1,0.68,393.1,0,0,0,0,-9,9,50,10,9,0,117,462,990,966.2,23.8,0.199,0.0845,0.00355,0.283,0.0119,2,0.208,0.491,0.0206,23.3,0.954,0.98,0.935,42.9,42,84,2020
2021-07-10,2020,10,41,191,570.62,0.35,3,Normal,50,10,9,9,108,186,0.33,384.6,0.67,384.6,0,0,0,0,-9,9,50,10,9,0,117,454,990,966.2,23.8,0.196,0.0805,0.00338,0.276,0.0116,2,0.202,0.478,0.0201,23.4,0.953,0.98,0.934,42,41.1,82.3,1970
2021-07-11,2020,10,41,192,562.69,0.35,3,Normal,50,10,9,9,108,186,0.33,376.7,0.67,376.7,0,0,0,0,-9,9,50,10,9,0,117,446,990,966.1,23.9,0.193,0.0768,0.00322,0.27,0.0113,2,0.197,0.466,0.0195,23.4,0.952,0.978,0.931,41.1,40.3,80.5,1930
2021-07-12,2020,10,41,193,554.76,0.36,3,Normal,50,10,9,9,108,186,0.34,368.8,0.67,368.8,0,0,0,0,-9,9,50,10,9,0,117,438,990,966.1,23.9,0.19,0.0731,0.00306,0.263,0.011,2,0.191,0.454,0.019,23.4,0.951,0.977,0.929,40.3,39.4,78.8,1890
2021-07-13,2020,10,41,194,547.93,0.36,3,Normal,50,10,9,9,108,186,0.34,361.9,0.66,361.9,0,0,0,0,-9,9,50,10,9,0,117,431,990,966.1,23.9,0.188,0.0698,0.00292,0.257,0.0108,2,0.187,0.444,0.0186,23.5,0.95,0.975,0.927,39.6,38.6,77.3,1850
2021-07-14,2020,10,41,195,540.54,0.36,3,Normal,50,10,9,9,108,186,0.34,354.5,0.66,354.5,0,0,0,0,-9,9,50,10,9,0,117,424,990,966,24,0.185,0.0663,0.00277,0.251,0.0105,2,0.182,0.433,0.0181,23.5,0.949,0.974,0.924,38.8,37.8,75.6,1810
2021-07-15,2020,10,42,196,533.16,0.37,3,Normal,50,10,9,9,108,186,0.35,347.2,0.65,347.2,0,0,0,0,-9,9,50,10,9,0,117,416,990,966,24,0.182,0.0629,0.00262,0.245,0.0102,2,0.177,0.422,0.0176,23.6,0.948,0.972,0.921,38.1,37,74,1780
2021-07-16,2020,10,42,197,525.78,0.37,3,Normal,50,10,9,9,108,186,0.35,339.8,0.65,339.8,0,0,0,0,-9,9,50,10,9,0,117,409,990,966,24,0.18,0.0594,0.00247,0.239,0.00995,2,0.172,0.411,0.0171,23.6,0.947,0.97,0.919,37.3,36.2,72.3,1740
2021-07-17,2020,10,42,198,518.94,0.38,3,Normal,50,10,9,9,108,186,0.36,332.9,0.64,332.9,0,0,0,0,-9,9,50,10,9,0,117,402,990,965.9,24.1,0.177,0.0561,0.00233,0.234,0.0097,2,0.167,0.401,0.0167,23.7,0.946,0.97,0.918,36.5,35.4,70.9,1700
2021-07-18,2020,10,42,199,512.11,0.38,3,Normal,50,10,9,9,108,186,0.36,326.1,0.64,326.1,0,0,0,0,-9,9,50,10,9,0,117,395,990,965.9,24.1,0.175,0.0529,0.0022,0.228,0.00946,2,0.163,0.391,0.0162,23.7,0.945,0.97,0.917,35.8,34.7,69.5,1670
2021-07-19,2020,10,42,200,505.27,0.39,3,Normal,50,10,9,9,108,186,0.37,319.3,0.63,319.3,0,0,0,0,-9,9,50,10,9,0,117,388,990,965.9,24.1,0.173,0.0497,0.00206,0.222,0.00921,2,0.158,0.38,0.0158,23.7,0.944,0.97,0.916,35.1,34,68.1,1630
2021-07-20,2020,10,42,201,499.53,0.39,3,Normal,50,10,9,9,108,186,0.37,313.5,0.63,313.5,0,0,0,0,-9,9,50,10,9,0,117,383,990,965.8,24.2,0.171,0.047,0.00195,0.218,0.00901,2,0.154,0.372,0.0154,23.8,0.943,0.97,0.915,34.5,33.4,66.9,1610
2021-07-21,2020,10,42,202,493.24,0.39,3,Normal,50,10,9,9,108,186,0.38,307.2,0.62,307.2,0,0,0,0,-9,9,50,10,9,0,117,376,990,965.8,24.2,0.168,0.044,0.00182,0.212,0.00878,2,0.15,0.362,0.015,23.8,0.942,0.97,0.914,33.8,32.8,65.6,1570
2021-07-22,2020,10,43,203,486.95,0.4,3,Normal,50,10,9,9,108,186,0.38,300.9,0.62,300.9,0,0,0,0,-9,9,50,10,9,0,117,370,990,965.8,24.2,0.166,0.041,0.0017,0.207,0.00856,2,0.146,0.353,0.0146,23.9,0.941,0.97,0.913,33.1,32.1,64.3,1540
2021-07-23,2020,10,43,204,480.66,0.4,3,Normal,50,10,9,9,108,186,0.39,294.7,0.61,294.7,0,0,0,0,-9,9,50,10,9,0,117,364,990,965.8,24.2,0.164,0.0381,0.00157,0.202,0.00833,2,0.141,0.343,0.0142,23.9,0.94,0.97,0.912,32.4,31.5,62.9,1510
2021-07-24,2020,10,43,205,474.37,0.41,3,Normal,50,10,9,9,108,186,0.39,288.4,0.61,288.4,0,0,0,0,-9,9,50,10,9,0,117,357,990,965.7,24.3,0.162,0.0351,0.00145,0.197,0.00811,2,0.137,0.334,0.0138,23.9,0.938,0.97,0.91,31.8,30.8,61.6,1480
2021-07-25,2020,10,43,206,468.63,0.41,3,Normal,50,10,9,9,108,186,0.4,282.6,0.6,282.6,0,0,0,0,-9,9,50,10,9,0,117,352,990,965.7,24.3,0.16,0.0324,0.00133,0.192,0.00791,2,0.133,0.325,0.0134,24,0.937,0.97,0.909,31.1,30.2,60.4,1450
2021-07-26,2020,10,43,207,462.89,0.41,3,Normal,50,10,9,9,108,186,0.4,276.9,0.6,276.9,0,0,0,0,-9,9,50,10,9,0,117,346,990,965.7,24.3,0.158,0.0297,0.00122,0.187,0.0077,2,0.129,0.317,0.013,24,0.936,0.97,0.908,30.5,29.6,59.2,1420
2021-07-27,2020,10,43,208,457.15,0.42,3,Normal,50,10,9,9,108,186,0.41,271.1,0.59,271.1,0,0,0,0,-9,9,50,10,9,0,117,340,990,965.7,24.3,0.156,0.027,0.00111,0.183,0.0075,2,0.126,0.308,0.0127,24,0.935,0.97,0.907,29.9,29,57.9,1390
2021-07-28,2020,10,43,209,452.5,0.42,3,Normal,50,10,9,9,108,186,0.41,266.5,0.59,266.5,0,0,0,0,-9,9,50,10,9,0,117,336,990,965.6,24.4,0.154,0.0248,0.00102,0.179,0.00734,2,0.122,0.301,0.0124,24.1,0.934,0.97,0.906,29.4,28.5,57,1370
2021-07-29,2020,10,44,210,447.3,0.42,3,Normal,50,10,9,9,108,186,0.42,261.3,0.58,261.3,0,0,0,0,-9,9,50,10,9,0,117,330,990,965.6,24.4,0.152,0.0223,0.000916,0.174,0.00715,2,0.119,0.293,0.012,24.1,0.932,0.97,0.905,28.8,27.9,55.8,1340
2021-07-30,2020,10,44,211,442.11,0.43,3,Normal,50,10,9,9,108,186,0.42,256.1,0.58,256.1,0,0,0,0,-9,9,50,10,9,0,117,325,990,965.6,24.4,0.15,0.0199,0.000815,0.17,0.00697,2,0.115,0.286,0.0117,24.1,0.931,0.97,0.903,28.2,27.4,54.7,1310
2021-07-31,2020,10,44,212,436.91,0.43,3,Normal,50,10,9,9,108,186,0.43,250.9,0.57,250.9,0,0,0,0,-9,9,50,10,9,0,117,320,990,965.6,24.4,0.148,0.0174,0.000713,0.166,0.00679,2,0.112,0.278,0.0114,24.2,0.93,0.97,0.902,27.6,26.8,53.6,1290
2021-08-01,2020,11,44,213,430.62,0.44,3,Normal,47,8,6,5,89,155,0.36,275.6,0.64,275.6,0,0,0,0,-5,5,47,8,6,0,94,337,990,965.5,24.5,0.154,0.0291,0.00119,0.183,0.0075,2,0.129,0.312,0.0128,24.2,0.935,0.97,0.907,30.5,29.6,59.2,1420
2021-08-02,2020,11,44,214,424.88,0.44,3,Normal,47,8,6,5,89,155,0.36,269.9,0.64,269.9,0,0,0,0,-5,5,47,8,6,0,94,331,990,965.5,24.5,0.152,0.0264,0.00108,0.179,0.0073,2,0.125,0.303,0.0124,24.2,0.934,0.97,0.906,29.9,29,58,1390
2021-08-03,2020,11,44,215,418.59,0.45,3,Normal,47,8,6,5,89,155,0.37,263.6,0.63,263.6,0,0,0,0,-5,5,47,8,6,0,94,325,990,965.5,24.5,0.15,0.0234,0.000955,0.174,0.00708,2,0.12,0.294,0.012,24.2,0.933,0.97,0.905,29.2,28.3,56.7,1360
2021-08-04,2020,11,44,216,412.3,0.45,3,Normal,47,8,6,5,89,155,0.38,257.3,0.62,257.3,0,0,0,0,-5,5,47,8,6,0,94,318,990,965.5,24.5,0.148,0.0204,0.000833,0.168,0.00686,2,0.116,0.284,0.0116,24.3,0.931,0.97,0.903,28.5,27.7,55.3,1330
2021-08-05,2020,11,45,217,406.01,0.46,3,Normal,47,8,6,5,89,155,0.38,251,0.62,251,0,0,0,0,-5,5,47,8,6,0,94,312,990,965.4,24.6,0.146,0.0175,0.000711,0.163,0.00664,2,0.112,0.275,0.0112,24.3,0.93,0.97,0.902,27.8,27,54,1300
2021-08-06,2020,11,45,218,400.27,0.46,3,Normal,47,8,6,5,89,155,0.39,245.3,0.61,245.3,0,0,0,0,-5,5,47,8,6,0,94,306,990,965.4,24.6,0.144,0.0166,0.000675,0.16,0.00651,2,0.108,0.268,0.0109,24.3,0.928,0.97,0.9,27.2,26.3,52.7,1260
2021-08-07,2020,11,45,219,394.53,0.47,3,Normal,47,8,6,5,89,155,0.39,239.5,0.61,239.5,0,0,0,0,-5,5,47,8,6,0,94,301,990,965.4,24.6,0.142,0.0161,0.000654,0.158,0.0064,2,0.104,0.262,0.0106,24.4,0.926,0.97,0.898,26.5,25.7,51.4,1230
2021-08-08,2020,11,45,220,389.88,0.47,3,Normal,47,8,6,5,89,155,0.4,234.9,0.6,234.9,0,0,0,0,-5,5,47,8,6,0,94,296,990,965.3,24.7,0.14,0.0157,0.000638,0.156,0.00632,2,0.101,0.257,0.0104,24.4,0.925,0.97,0.897,26,25.2,50.4,1210
2021-08-09,2020,11,45,221,384.68,0.47,3,Normal,47,8,6,5,89,155,0.4,229.7,0.6,229.7,0,0,0,0,-5,5,47,8,6,0,94,291,990,965.3,24.7,0.138,0.0153,0.000619,0.153,0.00622,1,0.253,0.406,0.0165,24.3,0.958,0.98,0.939,52.4,48.2,48.2,1160
2021-08-10,2020,11,45,222,379.49,0.48,3,Normal,47,8,6,5,89,155,0.41,224.5,0.59,224.5,0,0,0,0,-5,5,47,8,6,0,94,285,990,965.3,24.7,0.136,0.0148,0.0006,0.151,0.00612,1,0.246,0.397,0.0161,24.3,0.959,0.98,0.94,51.3,48.2,48.2,1160
2021-08-11,2020,11,45,223,374.29,0.48,3,Normal,47,8,6,5,89,155,0.41,219.3,0.59,219.3,0,0,0,0,-5,5,47,8,6,0,94,280,990,965.3,24.7,0.134,0.0144,0.000582,0.149,0.00602,1,0.239,0.387,0.0157,24.3,0.958,0.98,0.939,50.1,48.2,48.2,1160
2021-08-12,2020,11,46,224,369.1,0.49,3,Normal,47,8,6,5,89,155,0.42,214.1,0.58,214.1,0,0,0,0,-5,5,47,8,6,0,94,275,990,965.2,24.8,0.133,0.0139,0.000563,0.147,0.00592,1,0.232,0.378,0.0153,24.4,0.957,0.98,0.938,49,48,48,1150
2021-08-13,2020,11,46,225,364.45,0.49,3,Normal,47,8,6,5,89,155,0.42,209.4,0.57,209.4,0,0,0,0,-5,5,47,8,6,0,94,270,990,965.2,24.8,0.131,0.0136,0.000547,0.145,0.00583,1,0.225,0.37,0.0149,24.4,0.956,0.98,0.937,48,47,47,1130
2021-08-14,2020,11,46,226,359.8,0.5,3,Normal,47,8,6,5,89,155,0.43,204.8,0.57,204.8,0,0,0,0,-5,5,47,8,6,0,94,266,990,965.2,24.8,0.129,0.0132,0.000531,0.142,0.00575,1,0.219,0.361,0.0146,24.4,0.956,0.98,0.937,46.9,46,46,1100
2021-08-15,2020,11,46,227,355.15,0.5,3,Normal,47,8,6,5,89,155,0.44,200.2,0.56,200.2,0,0,0,0,-5,5,47,8,6,0,94,261,990,965.2,24.8,0.128,0.0128,0.000514,0.14,0.00566,1,0.213,0.353,0.0142,24.5,0.955,0.98,0.936,45.9,44.9,44.9,1080
2021-08-16,2020,11,46,228,351.6,0.5,3,Normal,47,8,6,5,89,155,0.44,196.6,0.56,196.6,0,0,0,0,-5,5,47,8,6,0,94,258,990,965.2,24.8,0.126,0.0125,0.000502,0.139,0.00559,1,0.208,0.347,0.014,24.5,0.954,0.98,0.935,45,44.1,44.1,1060
2021-08-17,2020,11,46,229,347.5,0.51,3,Normal,47,8,6,5,89,155,0.45,192.5,0.55,192.5,0,0,0,0,-5,5,47,8,6,0,94,254,990,965.1,24.9,0.125,0.0121,0.000487,0.137,0.00551,1,0.202,0.339,0.0137,24.5,0.953,0.98,0.934,44.1,43.2,43.2,1040
2021-08-18,2020,11,46,230,343.4,0.51,3,Normal,47,8,6,5,89,155,0.45,188.4,0.55,188.4,0,0,0,0,-5,5,47,8,6,0,94,249,990,965.1,24.9,0.124,0.0118,0.000473,0.135,0.00544,1,0.197,0.332,0.0133,24.6,0.951,0.98,0.932,43.2,42.3,42.3,1020
2021-08-19,2020,11,47,231,339.29,0.52,3,Normal,47,8,6,5,89,155,0.46,184.3,0.54,184.3,0,0,0,0,-5,5,47,8,6,0,94,245,990,965.1,24.9,0.122,0.0114,0.000458,0.134,0.00536,1,0.191,0.325,0.013,24.6,0.95,0.98,0.931,42.2,41.4,41.4,993
2021-08-20,2020,11,47,232,335.19,0.52,3,Normal,47,8,6,5,89,155,0.46,180.2,0.54,180.2,0,0,0,0,-5,5,47,8,6,0,94,241,990,965.1,24.9,0.121,0.0111,0.000444,0.132,0.00528,1,0.186,0.317,0.0127,24.6,0.949,0.979,0.929,41.3,40.4,40.4,969
2021-08-21,2020,11,47,233,331.09,0.53,3,Normal,47,8,6,5,89,155,0.47,176.1,0.53,176.1,0,0,0,0,-5,5,47,8,6,0,94,237,990,965.1,24.9,0.119,0.0107,0.00043,0.13,0.00521,1,0.18,0.31,0.0124,24.6,0.948,0.977,0.926,40.3,39.4,39.4,945
2021-08-22,2020,11,47,234,327.54,0.53,3,Normal,47,8,6,5,89,155,0.47,172.5,0.53,172.5,0,0,0,0,-5,5,47,8,6,0,94,234,990,965,25,0.118,0.0104,0.000417,0.128,0.00514,1,0.175,0.304,0.0122,24.7,0.947,0.975,0.923,39.5,38.5,38.5,924
2021-08-23,2020,11,47,235,323.98,0.53,3,Normal,47,8,6,5,89,155,0.48,169,0.52,169,0,0,0,0,-5,5,47,8,6,0,94,230,990,965,25,0.117,0.0101,0.000405,0.127,0.00508,1,0.171,0.297,0.0119,24.7,0.945,0.973,0.92,38.7,37.6,37.6,903
2021-08-24,2020,11,47,236,320.43,0.54,3,Normal,47,8,6,5,89,155,0.48,165.4,0.52,165.4,0,0,0,0,-5,5,47,8,6,0,94,226,990,965,25,0.115,0.00981,0.000392,0.125,0.00501,1,0.166,0.291,0.0116,24.7,0.944,0.971,0.917,37.9,36.8,36.8,883
2021-08-25,2020,11,47,237,316.87,0.54,3,Normal,47,8,6,5,89,155,0.49,161.9,0.51,161.9,0,0,0,0,-5,5,47,8,6,0,94,223,990,965,25,0.114,0.00951,0.00038,0.124,0.00494,1,0.161,0.285,0.0114,24.7,0.943,0.97,0.915,37,35.9,35.9,862
2021-08-26,2020,11,48,238,313.32,0.55,3,Normal,47,8,6,5,89,155,0.49,158.3,0.51,158.3,0,0,0,0,-5,5,47,8,6,0,94,219,990,965,25,0.113,0.00921,0.000368,0.122,0.00488,1,0.156,0.278,0.0111,24.8,0.942,0.97,0.914,36.2,35.1,35.1,843
2021-08-27,2020,11,48,239,309.76,0.55,3,Normal,47,8,6,5,89,155,0.5,154.8,0.5,154.8,0,0,0,0,-5,5,47,8,6,0,94,216,990,964.9,25.1,0.112,0.0089,0.000355,0.121,0.00481,1,0.151,0.272,0.0109,24.8,0.941,0.97,0.913,35.4,34.3,34.3,824
2021-08-28,2020,11,48,240,307.3,0.55,3,Normal,47,8,6,5,89,155,0.5,152.3,0.5,152.3,0,0,0,0,-5,5,47,8,6,0,94,213,990,964.9,25.1,0.111,0.0087,0.000347,0.12,0.00477,1,0.148,0.268,0.0107,24.8,0.94,0.97,0.912,34.8,33.8,33.8,811
2021-08-29,2020,11,48,241,304.29,0.56,3,Normal,47,8,6,5,89,155,0.51,149.3,0.49,149.3,0,0,0,0,-5,5,47,8,6,0,94,210,990,964.9,25.1,0.11,0.00844,0.000337,0.118,0.00471,1,0.144,0.262,0.0105,24.8,0.939,0.97,0.911,34.1,33.1,33.1,794
2021-08-30,2020,11,48,242,301.29,0.56,3,Normal,47,8,6,5,89,155,0.51,146.3,0.49,146.3,0,0,0,0,-5,5,47,8,6,0,94,207,990,964.9,25.1,0.109,0.00818,0.000326,0.117,0.00466,1,0.14,0.257,0.0102,24.8,0.938,0.97,0.91,33.4,32.4,32.4,778
2021-08-31,2020,11,48,243,298.28,0.56,3,Normal,47,8,6,5,89,155,0.52,143.3,0.48,143.3,0,0,0,0,-5,5,47,8,6,0,94,204,990,964.9,25.1,0.108,0.00793,0.000316,0.116,0.0046,1,0.136,0.251,0.01,24.9,0.937,0.97,0.909,32.7,31.7,31.7,762
2021-09-01,2020,12,48,244,294.18,0.57,3,Normal,40,6,4,3,65,118,0.4,176.2,0.6,176.2,0,0,0,0,-3,3,40,6,4,0,68,226,990,964.9,25.1,0.115,0.0107,0.000427,0.126,0.00502,1,0.18,0.306,0.0122,24.8,0.947,0.977,0.926,40.6,39.7,39.7,953
2021-09-02,2020,12,49,245,288.98,0.58,3,Normal,40,6,4,3,65,118,0.41,171,0.59,171,0,0,0,0,-3,3,40,6,4,0,68,221,990,964.9,25.1,0.114,0.0103,0.000409,0.124,0.00492,1,0.173,0.297,0.0118,24.8,0.946,0.975,0.922,39.4,38.4,38.4,922
2021-09-03,2020,12,49,246,284.33,0.58,3,Normal,40,6,4,3,65,118,0.41,166.3,0.58,166.3,0,0,0,0,-3,3,40,6,4,0,68,216,990,964.8,25.2,0.112,0.00989,0.000393,0.122,0.00484,1,0.167,0.289,0.0115,24.9,0.944,0.972,0.918,38.3,37.3,37.3,894
2021-09-04,2020,12,49,247,280.78,0.59,3,Normal,40,6,4,3,65,118,0.42,162.8,0.58,162.8,0,0,0,0,-3,3,40,6,4,0,68,213,990,964.8,25.2,0.111,0.00959,0.000381,0.12,0.00477,1,0.162,0.282,0.0112,24.9,0.943,0.971,0.916,37.5,36.4,36.4,873
2021-09-05,2020,12,49,248,276.68,0.59,3,Normal,40,6,4,3,65,118,0.43,158.7,0.57,158.7,0,0,0,0,-3,3,40,6,4,0,68,209,990,964.8,25.2,0.109,0.00924,0.000367,0.118,0.0047,1,0.157,0.275,0.0109,24.9,0.942,0.97,0.914,36.5,35.4,35.4,850
2021-09-06,2020,12,49,249,272.58,0.6,3,Normal,40,6,4,3,65,118,0.43,154.6,0.57,154.6,0,0,0,0,-3,3,40,6,4,0,68,205,990,964.8,25.2,0.108,0.00889,0.000353,0.117,0.00463,1,0.151,0.268,0.0106,24.9,0.941,0.97,0.912,35.6,34.5,34.5,828
2021-09-07,2020,12,49,250,268.47,0.61,3,Normal,40,6,4,3,65,118,0.44,150.5,0.56,150.5,0,0,0,0,-3,3,40,6,4,0,68,200,990,964.8,25.2,0.106,0.00854,0.000339,0.115,0.00455,1,0.146,0.26,0.0103,25,0.939,0.97,0.911,34.6,33.6,33.6,806
2021-09-08,2020,12,49,251,264.37,0.61,3,Normal,40,6,4,3,65,118,0.45,146.4,0.55,146.4,0,0,0,0,-3,3,40,6,4,0,68,196,990,964.8,25.2,0.105,0.00819,0.000325,0.113,0.00448,1,0.14,0.253,0.01,25,0.938,0.97,0.91,33.6,32.6,32.6,783
2021-09-09,2020,12,50,252,260.82,0.62,3,Normal,40,6,4,3,65,118,0.45,142.8,0.55,142.8,0,0,0,0,-3,3,40,6,4,0,68,193,990,964.7,25.3,0.104,0.00789,0.000312,0.111,0.00441,1,0.135,0.247,0.00977,25,0.936,0.97,0.908,32.8,31.8,31.8,763
2021-09-10,2020,12,50,253,257.26,0.62,3,Normal,40,6,4,3,65,118,0.46,139.3,0.54,139.3,0,0,0,0,-3,3,40,6,4,0,68,189,990,964.7,25.3,0.102,0.00759,0.0003,0.11,0.00435,1,0.131,0.24,0.00951,25,0.935,0.97,0.907,32,31,31,744
2021-09-11,2020,12,50,254,253.71,0.63,3,Normal,40,6,4,3,65,118,0.47,135.7,0.54,135.7,0,0,0,0,-3,3,40,6,4,0,68,186,990,964.7,25.3,0.101,0.00729,0.000288,0.108,0.00429,1,0.126,0.234,0.00926,25.1,0.933,0.97,0.905,31.1,30.2,30.2,724
2021-09-12,2020,12,50,255,250.15,0.64,3,Normal,40,6,4,3,65,118,0.47,132.2,0.53,132.2,0,0,0,0,-3,3,40,6,4,0,68,182,990,964.7,25.3,0.0998,0.00698,0.000276,0.107,0.00422,1,0.121,0.228,0.009,25.1,0.932,0.97,0.904,30.3,29.4,29.4,705
2021-09-13,2020,12,50,256,247.69,0.64,3,Normal,40,6,4,3,65,118,0.48,129.7,0.52,129.7,0,0,0,0,-3,3,40,6,4,0,68,180,990,964.7,25.3,0.0989,0.00677,0.000268,0.106,0.00418,1,0.118,0.223,0.00882,25.1,0.931,0.97,0.903,29.7,28.8,28.8,691
2021-09-14,2020,12,50,257,244.68,0.65,3,Normal,40,6,4,3,65,118,0.48,126.7,0.52,126.7,0,0,0,0,-3,3,40,6,4,0,68,177,990,964.7,25.3,0.0979,0.00652,0.000257,0.104,0.00412,1,0.114,0.218,0.0086,25.1,0.929,0.97,0.902,29,28.1,28.1,675
2021-09-15,2020,12,50,258,241.68,0.66,3,Normal,40,6,4,3,65,118,0.49,123.7,0.51,123.7,0,0,0,0,-3,3,40,6,4,0,68,174,990,964.7,25.3,0.0968,0.00626,0.000247,0.103,0.00407,1,0.109,0.213,0.00839,25.1,0.928,0.97,0.9,28.3,27.4,27.4,659
2021-09-16,2020,12,51,259,238.67,0.66,3,Normal,40,6,4,3,65,118,0.49,120.7,0.51,120.7,0,0,0,0,-3,3,40,6,4,0,68,171,990,964.6,25.4,0.0958,0.00601,0.000237,0.102,0.00401,1,0.105,0.207,0.00817,25.2,0.926,0.97,0.898,27.6,26.7,26.7,642
2021-09-17,2020,12,51,260,235.66,0.67,3,Normal,40,6,4,3,65,118,0.5,117.7,0.5,117.7,0,0,0,0,-3,3,40,6,4,0,68,168,990,964.6,25.4,0.0947,0.00575,0.000227,0.1,0.00396,1,0.101,0.202,0.00795,25.2,0.924,0.97,0.896,26.8,26,26,625
2021-09-18,2020,12,51,261,232.65,0.67,3,Normal,40,6,4,3,65,118,0.51,114.7,0.49,114.7,0,0,0,0,-3,3,40,6,4,0,68,165,990,964.6,25.4,0.0936,0.0055,0.000216,0.0991,0.0039,1,0.0973,0.196,0.00773,25.2,0.922,0.97,0.894,26.1,25.3,25.3,608
2021-09-19,2020,12,51,262,229.65,0.68,3,Normal,40,6,4,3,65,118,0.51,111.7,0.49,111.7,0,0,0,0,-3,3,40,6,4,0,68,162,990,964.6,25.4,0.0926,0.00524,0.000206,0.0978,0.00385,1,0.0932,0.191,0.00752,25.2,0.92,0.97,0.892,25.4,24.6,24.6,592
2021-09-20,2020,12,51,263,227.18,0.69,3,Normal,40,6,4,3,65,118,0.52,109.2,0.48,109.2,0,0,0,0,-3,3,40,6,4,0,68,159,990,964.6,25.4,0.0917,0.00503,0.000198,0.0967,0.0038,1,0.0899,0.187,0.00734,25.3,0.918,0.97,0.89,24.8,24.1,24.1,578
2021-09-21,2020,12,51,264,224.72,0.69,4,Mod_Dry,34,6,4,3,44,91,0.41,133.7,0.59,133.7,0,0,0,0,-3,3,34,6,4,0,47,178,990,964.5,25.5,0.0983,0.00712,0.00028,0.105,0.00414,1,0.123,0.228,0.00897,25.2,0.932,0.97,0.904,30.8,29.9,29.9,718
2021-09-22,2020,12,51,265,222.26,0.7,4,Mod_Dry,34,6,4,3,44,91,0.41,131.3,0.59,131.3,0,0,0,0,-3,3,34,6,4,0,47,175,990,964.5,25.5,0.0974,0.00691,0.000271,0.104,0.0041,1,0.12,0.224,0.0088,25.2,0.931,0.97,0.903,30.3,29.3,29.3,704
2021-09-23,2020,12,52,266,219.8,0.71,4,Mod_Dry,34,6,4,3,44,91,0.41,128.8,0.59,128.8,0,0,0,0,-3,3,34,6,4,0,47,173,990,964.5,25.5,0.0965,0.0067,0.000263,0.103,0.00405,1,0.116,0.22,0.00862,25.3,0.93,0.97,0.902,29.7,28.8,28.8,691
2021-09-24,2020,12,52,267,217.34,0.71,4,Mod_Dry,34,6,4,3,44,91,0.42,126.3,0.58,126.3,0,0,0,0,-3,3,34,6,4,0,47,170,990,964.5,25.5,0.0956,0.00649,0.000255,0.102,0.00401,1,0.113,0.215,0.00844,25.3,0.929,0.97,0.901,29.1,28.2,28.2,677
2021-09-25,2020,12,52,268,214.88,0.72,4,Mod_Dry,34,6,4,3,44,91,0.42,123.9,0.58,123.9,0,0,0,0,-3,3,34,6,4,0,47,168,990,964.5,25.5,0.0948,0.00628,0.000246,0.101,0.00396,1,0.11,0.211,0.00826,25.3,0.928,0.97,0.9,28.5,27.7,27.7,664
2021-09-26,2020,12,52,269,212.42,0.73,4,Mod_Dry,34,6,4,3,44,91,0.43,121.4,0.57,121.4,0,0,0,0,-3,3,34,6,4,0,47,165,990,964.5,25.5,0.0939,0.00607,0.000238,0.1,0.00392,1,0.106,0.206,0.00809,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
2021-09-27,2020,12,52,270,211.05,0.74,4,Mod_Dry,34,6,4,3,44,91,0.43,120,0.57,120,0,0,0,0,-3,3,34,6,4,0,47,164,990,964.5,25.5,0.0934,0.00595,0.000233,0.0994,0.00389,1,0.105,0.204,0.00799,25.3,0.925,0.97,0.897,27.6,26.8,26.8,642
2021-09-28,2020,12,52,271,209.14,0.74,4,Mod_Dry,34,6,4,3,44,91,0.43,118.1,0.56,118.1,0,0,0,0,-3,3,34,6,4,0,47,162,990,964.5,25.5,0.0928,0.00579,0.000227,0.0985,0.00386,1,0.102,0.201,0.00785,25.3,0.924,0.97,0.896,27.1,26.3,26.3,631
2021-09-29,2020,12,52,272,207.22,0.75,4,Mod_Dry,34,6,4,3,44,91,0.44,116.2,0.56,116.2,0,0,0,0,-3,3,34,6,4,0,47,160,990,964.4,25.6,0.0921,0.00563,0.00022,0.0977,0.00382,1,0.0994,0.197,0.00771,25.4,0.922,0.97,0.895,26.7,25.9,25.9,621
2021-09-30,2020,12,53,273,205.31,0.76,4,Mod_Dry,34,6,4,3,44,91,0.44,114.3,0.56,114.3,0,0,0,0,-3,3,34,6,4,0,47,158,990,964.4,25.6,0.0914,0.00547,0.000214,0.0969,0.00379,1,0.0968,0.194,0.00758,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
2021-10-01,2021,1,1,274,203.4,0.77,4,Mod_Dry,31,4,3,2,33,73,0.36,130.4,0.64,130.4,0,0,0,0,-2,2,31,4,3,0,35,168,990,964.4,25.6,0.095,0.00683,0.000267,0.102,0.00398,1,0.119,0.22,0.00861,25.4,0.931,0.97,0.903,30.2,29.3,29.3,703
2021-10-02,2021,1,1,275,207.5,0.75,4,Mod_Dry,31,4,3,2,33,73,0.35,134.5,0.65,134.5,0,0,0,0,-2,2,31,4,3,0,35,173,990,964.4,25.6,0.0964,0.00718,0.000281,0.104,0.00405,1,0.124,0.228,0.00891,25.3,0.932,0.97,0.904,31.1,30.2,30.2,725
2021-10-03,2021,1,1,276,209.96,0.74,4,Mod_Dry,31,4,3,2,33,73,0.35,137,0.65,137,0,0,0,0,-2,2,31,4,3,0,35,175,990,964.5,25.5,0.0973,0.00739,0.000289,0.105,0.0041,1,0.127,0.232,0.00909,25.3,0.933,0.97,0.905,31.7,30.8,30.8,739
2021-10-04,2021,1,1,277,210.78,0.74,4,Mod_Dry,31,4,3,2,33,73,0.35,137.8,0.65,137.8,0,0,0,0,-2,2,31,4,3,0,35,176,990,964.5,25.5,0.0976,0.00746,0.000292,0.105,0.00411,1,0.129,0.234,0.00915,25.3,0.934,0.97,0.906,31.9,31,31,743
2021-10-05,2021,1,1,278,211.05,0.74,4,Mod_Dry,31,4,3,2,33,73,0.35,138.1,0.65,138.1,0,0,0,0,-2,2,31,4,3,0,35,176,990,964.5,25.5,0.0977,0.00748,0.000293,0.105,0.00412,1,0.129,0.234,0.00917,25.3,0.934,0.97,0.906,32,31,31,745
2021-10-06,2021,1,1,279,210.23,0.74,4,Mod_Dry,31,4,3,2,33,73,0.35,137.2,0.65,137.2,0,0,0,0,-2,2,31,4,3,0,35,175,990,964.5,25.5,0.0974,0.00741,0.00029,0.105,0.0041,1,0.128,0.233,0.00911,25.3,0.933,0.97,0.905,31.8,30.8,30.8,740
2021-10-07,2021,1,1,280,209.41,0.74,4,Mod_Dry,31,4,3,2,33,73,0.35,136.4,0.65,136.4,0,0,0,0,-2,2,31,4,3,0,35,174,990,964.5,25.5,0.0971,0.00734,0.000288,0.104,0.00409,1,0.127,0.231,0.00905,25.3,0.933,0.97,0.905,31.6,30.6,30.6,736
2021-10-08,2021,1,2,281,208.04,0.75,4,Mod_Dry,31,4,3,2,33,73,0.35,135,0.65,135,0,0,0,0,-2,2,31,4,3,0,35,173,990,964.4,25.6,0.0966,0.00723,0.000283,0.104,0.00406,1,0.125,0.229,0.00895,25.3,0.933,0.97,0.905,31.3,30.3,30.3,728
2021-10-09,2021,1,2,282,205.58,0.76,4,Mod_Dry,31,4,3,2,33,73,0.35,132.6,0.65,132.6,0,0,0,0,-2,2,31,4,3,0,35,171,990,964.4,25.6,0.0957,0.00702,0.000275,0.103,0.00402,1,0.121,0.224,0.00877,25.3,0.931,0.97,0.904,30.7,29.8,29.8,715
2021-10-10,2021,1,2,283,204.22,0.76,4,Mod_Dry,31,4,3,2,33,73,0.36,131.2,0.64,131.2,0,0,0,0,-2,2,31,4,3,0,35,169,990,964.4,25.6,0.0953,0.0069,0.00027,0.102,0.00399,1,0.12,0.222,0.00867,25.4,0.931,0.97,0.903,30.4,29.5,29.5,707
2021-10-11,2021,1,2,284,202.3,0.77,3,Normal,37,5,3,2,50,97,0.48,105.3,0.52,105.3,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0886,0.0047,0.000184,0.0933,0.00365,1,0.0847,0.178,0.00695,25.4,0,0,0,0,0,0,0
2021-10-12,2021,1,2,285,200.39,0.78,3,Normal,37,5,3,2,50,97,0.48,103.4,0.52,103.4,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0879,0.00454,0.000177,0.0924,0.00361,1,0.0821,0.175,0.00682,25.4,0,0,0,0,0,0,0
2021-10-13,2021,1,2,286,198.47,0.78,3,Normal,37,5,3,2,50,97,0.49,101.5,0.51,101.5,0,0,0,0,-2,2,37,5,3,0,52,146,990,964.4,25.6,0.0872,0.00437,0.000171,0.0916,0.00358,1,0.0795,0.171,0.00668,25.4,0,0,0,0,0,0,0
2021-10-14,2021,1,2,287,196.56,0.79,3,Normal,37,5,3,2,50,97,0.49,99.56,0.51,99.56,0,0,0,0,-2,2,37,5,3,0,52,145,990,964.4,25.6,0.0866,0.00421,0.000165,0.0908,0.00355,1,0.0769,0.168,0.00655,25.4,0,0,0,0,0,0,0
2021-10-15,2021,1,3,288,194.65,0.79,3,Normal,37,5,3,2,50,97,0.5,97.65,0.5,97.65,0,0,0,0,-2,2,37,5,3,0,52,143,990,964.4,25.6,0.0859,0.00405,0.000158,0.0899,0.00351,1,0.0743,0.164,0.00642,25.4,0,0,0,0,0,0,0
2021-10-16,2021,1,3,289,192.73,0.8,3,Normal,37,5,3,2,50,97,0.5,95.73,0.5,95.73,0,0,0,0,-2,2,37,5,3,0,52,141,990,964.4,25.6,0.0852,0.00389,0.000152,0.0891,0.00348,1,0.0717,0.161,0.00629,25.4,0,0,0,0,0,0,0
2021-10-17,2021,1,3,290,190.82,0.8,3,Normal,37,5,3,2,50,97,0.51,93.82,0.49,93.82,0,0,0,0,-2,2,37,5,3,0,52,139,990,964.4,25.6,0.0845,0.00372,0.000146,0.0882,0.00345,1,0.0692,0.157,0.00615,25.4,0,0,0,0,0,0,0
2021-10-18,2021,1,3,291,190.54,0.81,3,Normal,37,5,3,2,50,97,0.51,93.54,0.49,93.54,0,0,0,0,-2,2,37,5,3,0,52,139,990,964.4,25.6,0.0844,0.0037,0.000145,0.0881,0.00345,1,0.0688,0.157,0.00613,25.4,0,0,0,0,0,0,0
2021-10-19,2021,1,3,292,188.63,0.81,3,Normal,37,5,3,2,50,97,0.51,91.63,0.49,91.63,0,0,0,0,-2,2,37,5,3,0,52,137,990,964.4,25.6,0.0838,0.00354,0.000138,0.0873,0.00341,1,0.0662,0.153,0.006,25.4,0,0,0,0,0,0,0
2021-10-20,2021,1,3,293,187.26,0.82,3,Normal,37,5,3,2,50,97,0.52,90.26,0.48,90.26,0,0,0,0,-2,2,37,5,3,0,52,135,990,964.4,25.6,0.0833,0.00342,0.000134,0.0867,0.00339,1,0.0644,0.151,0.00591,25.4,0,0,0,0,0,0,0
2021-10-21,2021,1,3,294,186.99,0.82,4,Mod_Dry,31,4,3,2,33,73,0.39,114,0.61,114,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0892,0.00544,0.000213,0.0946,0.0037,1,0.0964,0.191,0.00747,25.4,0.921,0.97,0.893,26.1,25.3,25.3,608
2021-10-22,2021,1,4,295,185.08,0.82,4,Mod_Dry,31,4,3,2,33,73,0.39,112.1,0.61,112.1,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0885,0.00528,0.000206,0.0938,0.00367,1,0.0938,0.188,0.00734,25.4,0.919,0.97,0.892,25.6,24.9,24.9,597
2021-10-23,2021,1,4,296,188.08,0.81,4,Mod_Dry,31,4,3,2,33,73,0.39,115.1,0.61,115.1,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0896,0.00553,0.000216,0.0951,0.00372,1,0.0979,0.193,0.00754,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
2021-10-24,2021,1,4,297,193.28,0.8,4,Mod_Dry,31,4,3,2,33,73,0.38,120.3,0.62,120.3,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0914,0.00597,0.000233,0.0974,0.00381,1,0.105,0.202,0.0079,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
2021-10-25,2021,1,4,298,194.1,0.8,4,Mod_Dry,31,4,3,2,33,73,0.38,121.1,0.62,121.1,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0917,0.00604,0.000236,0.0977,0.00382,1,0.106,0.204,0.00796,25.4,0.926,0.97,0.898,27.9,27.1,27.1,650
2021-10-26,2021,1,4,299,193.28,0.8,4,Mod_Dry,31,4,3,2,33,73,0.38,120.3,0.62,120.3,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0914,0.00597,0.000233,0.0974,0.00381,1,0.105,0.202,0.0079,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
2021-10-27,2021,1,4,300,192.46,0.8,4,Mod_Dry,31,4,3,2,33,73,0.38,119.5,0.62,119.5,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.0911,0.0059,0.000231,0.097,0.00379,1,0.104,0.201,0.00785,25.4,0.924,0.97,0.897,27.5,26.7,26.7,640
2021-10-28,2021,1,4,301,192.73,0.8,4,Mod_Dry,31,4,3,2,33,73,0.38,119.7,0.62,119.7,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0912,0.00593,0.000232,0.0971,0.0038,1,0.104,0.201,0.00787,25.4,0.925,0.97,0.897,27.6,26.7,26.7,642
2021-10-29,2021,1,5,302,195.74,0.79,4,Mod_Dry,31,4,3,2,33,73,0.37,122.7,0.63,122.7,0,0,0,0,-2,2,31,4,3,0,35,161,990,964.4,25.6,0.0923,0.00618,0.000242,0.0984,0.00385,1,0.108,0.207,0.00807,25.4,0.927,0.97,0.899,28.3,27.5,27.5,659
2021-10-30,2021,1,5,303,196.56,0.79,4,Mod_Dry,31,4,3,2,33,73,0.37,123.6,0.63,123.6,0,0,0,0,-2,2,31,4,3,0,35,162,990,964.4,25.6,0.0926,0.00625,0.000244,0.0988,0.00386,1,0.109,0.208,0.00813,25.4,0.927,0.97,0.9,28.5,27.7,27.7,664
2021-10-31,2021,1,5,304,195.19,0.79,4,Mod_Dry,31,4,3,2,33,73,0.37,122.2,0.63,122.2,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.0921,0.00614,0.00024,0.0982,0.00384,1,0.107,0.206,0.00804,25.4,0.926,0.97,0.899,28.2,27.3,27.3,656
2021-11-01,2021,2,5,305,193.28,0.8,4,Mod_Dry,29,4,2,2,30,67,0.35,126.3,0.65,126.3,0,0,0,0,-2,2,29,4,2,0,32,161,990,964.4,25.6,0.0925,0.00648,0.000253,0.0989,0.00387,1,0.113,0.212,0.00828,25.4,0.929,0.97,0.901,29.2,28.3,28.3,680
2021-11-02,2021,2,5,306,195.74,0.79,4,Mod_Dry,29,4,2,2,30,67,0.34,128.7,0.66,128.7,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0933,0.00669,0.000262,0.1,0.00391,1,0.116,0.216,0.00845,25.4,0.93,0.97,0.902,29.8,28.9,28.9,694
2021-11-03,2021,2,5,307,201.48,0.77,4,Mod_Dry,29,4,2,2,30,67,0.33,134.5,0.67,134.5,0,0,0,0,-2,2,29,4,2,0,32,169,990,964.4,25.6,0.0953,0.00718,0.000281,0.103,0.00401,1,0.124,0.227,0.00885,25.4,0.932,0.97,0.904,31.2,30.2,30.2,726
2021-11-04,2021,2,5,308,206.13,0.76,4,Mod_Dry,29,4,2,2,30,67,0.33,139.1,0.68,139.1,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.097,0.00758,0.000296,0.105,0.00409,1,0.13,0.235,0.00919,25.3,0.934,0.97,0.906,32.3,31.3,31.3,752
2021-11-05,2021,2,6,309,208.04,0.75,4,Mod_Dry,29,4,2,2,30,67,0.32,141,0.68,141,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0977,0.00774,0.000303,0.105,0.00412,1,0.133,0.238,0.00933,25.3,0.935,0.97,0.907,32.7,31.8,31.8,762
2021-11-06,2021,2,6,310,205.04,0.76,4,Mod_Dry,29,4,2,2,30,67,0.33,138,0.67,138,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0966,0.00748,0.000293,0.104,0.00407,1,0.129,0.233,0.00911,25.3,0.934,0.97,0.906,32,31.1,31.1,746
2021-11-07,2021,2,6,311,202.03,0.77,4,Mod_Dry,29,4,2,2,30,67,0.33,135,0.67,135,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0955,0.00723,0.000282,0.103,0.00402,1,0.125,0.228,0.00889,25.4,0.932,0.97,0.904,31.3,30.4,30.4,729
2021-11-08,2021,2,6,312,199.57,0.78,4,Mod_Dry,29,4,2,2,30,67,0.34,132.6,0.66,132.6,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.0947,0.00702,0.000274,0.102,0.00397,1,0.121,0.223,0.00872,25.4,0.931,0.97,0.903,30.7,29.8,29.8,715
2021-11-09,2021,2,6,313,198.2,0.78,4,Mod_Dry,29,4,2,2,30,67,0.34,131.2,0.66,131.2,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.0942,0.0069,0.00027,0.101,0.00395,1,0.12,0.221,0.00862,25.4,0.931,0.97,0.903,30.4,29.5,29.5,708
2021-11-10,2021,2,6,314,197.38,0.78,4,Mod_Dry,29,4,2,2,30,67,0.34,130.4,0.66,130.4,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0939,0.00683,0.000267,0.101,0.00394,1,0.119,0.219,0.00857,25.4,0.931,0.97,0.903,30.2,29.3,29.3,703
2021-11-11,2021,2,6,315,195.47,0.79,4,Mod_Dry,29,4,2,2,30,67,0.34,128.5,0.66,128.5,0,0,0,0,-2,2,29,4,2,0,32,163,990,964.4,25.6,0.0932,0.00667,0.000261,0.0999,0.0039,1,0.116,0.216,0.00843,25.4,0.93,0.97,0.902,29.7,28.8,28.8,692
2021-11-12,2021,2,7,316,196.83,0.79,4,Mod_Dry,29,4,2,2,30,67,0.34,129.8,0.66,129.8,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0937,0.00679,0.000265,0.1,0.00393,1,0.118,0.218,0.00853,25.4,0.93,0.97,0.902,30.1,29.2,29.2,700
2021-11-13,2021,2,7,317,202.03,0.77,4,Mod_Dry,29,4,2,2,30,67,0.33,135,0.67,135,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0955,0.00723,0.000282,0.103,0.00402,1,0.125,0.228,0.00889,25.4,0.932,0.97,0.904,31.3,30.4,30.4,729
2021-11-14,2021,2,7,318,207.22,0.75,4,Mod_Dry,29,4,2,2,30,67,0.32,140.2,0.68,140.2,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0974,0.00767,0.0003,0.105,0.00411,1,0.132,0.237,0.00927,25.3,0.935,0.97,0.907,32.5,31.6,31.6,758
2021-11-15,2021,2,7,319,209.68,0.74,4,Mod_Dry,29,4,2,2,30,67,0.32,142.7,0.68,142.7,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0982,0.00788,0.000308,0.106,0.00415,1,0.135,0.241,0.00944,25.3,0.936,0.97,0.908,33.1,32.1,32.1,771
2021-11-16,2021,2,7,320,207.77,0.75,4,Mod_Dry,29,4,2,2,30,67,0.32,140.8,0.68,140.8,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0976,0.00772,0.000302,0.105,0.00412,1,0.133,0.238,0.00931,25.3,0.935,0.97,0.907,32.7,31.7,31.7,761
2021-11-17,2021,2,7,321,205.31,0.76,4,Mod_Dry,29,4,2,2,30,67,0.33,138.3,0.67,138.3,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0967,0.00751,0.000294,0.104,0.00408,1,0.129,0.233,0.00913,25.3,0.934,0.97,0.906,32.1,31.1,31.1,747
2021-11-18,2021,2,7,322,202.3,0.77,4,Mod_Dry,29,4,2,2,30,67,0.33,135.3,0.67,135.3,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0956,0.00725,0.000283,0.103,0.00402,1,0.125,0.228,0.00891,25.4,0.933,0.97,0.905,31.4,30.4,30.4,730
2021-11-19,2021,2,8,323,204.22,0.76,4,Mod_Dry,29,4,2,2,30,67,0.33,137.2,0.67,137.2,0,0,0,0,-2,2,29,4,2,0,32,172,990,964.4,25.6,0.0963,0.00741,0.00029,0.104,0.00406,1,0.128,0.231,0.00905,25.3,0.933,0.97,0.905,31.8,30.9,30.9,741
2021-11-20,2021,2,8,324,205.58,0.76,4,Mod_Dry,29,4,2,2,30,67,0.33,138.6,0.67,138.6,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.0968,0.00753,0.000294,0.104,0.00408,1,0.13,0.234,0.00915,25.3,0.934,0.97,0.906,32.2,31.2,31.2,749
2021-11-21,2021,2,8,325,206.95,0.75,5,Dry,23,4,2,2,19,50,0.24,156.9,0.76,156.9,0,0,0,0,-2,2,23,4,2,0,21,186,990,964.4,25.6,0.101,0.00909,0.000356,0.11,0.00431,1,0.154,0.265,0.0104,25.3,0.941,0.97,0.912,36.6,35.5,35.5,853
2021-11-22,2021,2,8,326,209.41,0.74,5,Dry,23,4,2,2,19,50,0.24,159.4,0.76,159.4,0,0,0,0,-2,2,23,4,2,0,21,188,990,964.5,25.5,0.102,0.0093,0.000364,0.111,0.00436,1,0.158,0.269,0.0105,25.3,0.941,0.97,0.913,37.2,36.1,36.1,866
2021-11-23,2021,2,8,327,208.59,0.74,5,Dry,23,4,2,2,19,50,0.24,158.6,0.76,158.6,0,0,0,0,-2,2,23,4,2,0,21,188,990,964.5,25.5,0.102,0.00923,0.000361,0.111,0.00434,1,0.157,0.268,0.0105,25.3,0.941,0.97,0.913,37,35.9,35.9,862
2021-11-24,2021,2,8,328,205.58,0.76,5,Dry,23,4,2,2,19,50,0.24,155.6,0.76,155.6,0,0,0,0,-2,2,23,4,2,0,21,185,990,964.4,25.6,0.101,0.00897,0.000351,0.11,0.00429,1,0.153,0.262,0.0103,25.3,0.94,0.97,0.912,36.3,35.2,35.2,845
2021-11-25,2021,2,8,329,203.12,0.77,5,Dry,23,4,2,2,19,50,0.25,153.1,0.75,153.1,0,0,0,0,-2,2,23,4,2,0,21,182,990,964.4,25.6,0.0998,0.00877,0.000343,0.109,0.00424,1,0.149,0.258,0.0101,25.3,0.939,0.97,0.911,35.7,34.7,34.7,832
2021-11-26,2021,2,9,330,201.76,0.77,5,Dry,23,4,2,2,19,50,0.25,151.8,0.75,151.8,0,0,0,0,-2,2,23,4,2,0,21,181,990,964.4,25.6,0.0993,0.00865,0.000338,0.108,0.00422,1,0.147,0.255,0.00998,25.3,0.939,0.97,0.911,35.4,34.3,34.3,824
2021-11-27,2021,2,9,331,201.48,0.77,5,Dry,23,4,2,2,19,50,0.25,151.5,0.75,151.5,0,0,0,0,-2,2,23,4,2,0,21,180,990,964.4,25.6,0.0992,0.00863,0.000337,0.108,0.00421,1,0.147,0.255,0.00996,25.3,0.939,0.97,0.911,35.3,34.3,34.3,823
2021-11-28,2021,2,9,332,201.76,0.77,5,Dry,23,4,2,2,19,50,0.25,151.8,0.75,151.8,0,0,0,0,-2,2,23,4,2,0,21,181,990,964.4,25.6,0.0993,0.00865,0.000338,0.108,0.00422,1,0.147,0.255,0.00998,25.3,0.939,0.97,0.911,35.4,34.3,34.3,824
2021-11-29,2021,2,9,333,202.58,0.77,5,Dry,23,4,2,2,19,50,0.25,152.6,0.75,152.6,0,0,0,0,-2,2,23,4,2,0,21,182,990,964.4,25.6,0.0996,0.00872,0.000341,0.108,0.00423,1,0.148,0.257,0.01,25.3,0.939,0.97,0.911,35.6,34.5,34.5,829
2021-11-30,2021,2,9,334,200.11,0.78,5,Dry,23,4,2,2,19,50,0.25,150.1,0.75,150.1,0,0,0,0,-2,2,23,4,2,0,21,179,990,964.4,25.6,0.0987,0.00851,0.000332,0.107,0.00419,1,0.145,0.252,0.00986,25.3,0.938,0.97,0.91,35,34,34,815
2021-12-01,2021,3,9,335,198.75,0.78,5,Dry,26,4,3,2,24,59,0.3,139.8,0.7,139.8,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0965,0.00763,0.000298,0.104,0.00407,1,0.131,0.235,0.00919,25.4,0.934,0.97,0.906,32.5,31.5,31.5,756
2021-12-02,2021,3,9,336,198.47,0.78,5,Dry,26,4,3,2,24,59,0.3,139.5,0.7,139.5,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0964,0.0076,0.000297,0.104,0.00406,1,0.131,0.235,0.00917,25.4,0.934,0.97,0.906,32.4,31.4,31.4,754
2021-12-03,2021,3,10,337,197.11,0.79,5,Dry,26,4,3,2,24,59,0.3,138.1,0.7,138.1,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0959,0.00749,0.000293,0.103,0.00404,1,0.129,0.232,0.00908,25.4,0.934,0.97,0.906,32.1,31.1,31.1,747
2021-12-04,2021,3,10,338,196.83,0.79,5,Dry,26,4,3,2,24,59,0.3,137.8,0.7,137.8,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0958,0.00747,0.000292,0.103,0.00404,1,0.129,0.232,0.00906,25.4,0.934,0.97,0.906,32,31,31,745
2021-12-05,2021,3,10,339,196.56,0.79,5,Dry,26,4,3,2,24,59,0.3,137.6,0.7,137.6,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0957,0.00744,0.000291,0.103,0.00403,1,0.128,0.231,0.00904,25.4,0.933,0.97,0.905,31.9,31,31,743
2021-12-06,2021,3,10,340,198.47,0.78,5,Dry,26,4,3,2,24,59,0.3,139.5,0.7,139.5,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0964,0.0076,0.000297,0.104,0.00406,1,0.131,0.235,0.00917,25.4,0.934,0.97,0.906,32.4,31.4,31.4,754
2021-12-07,2021,3,10,341,203.67,0.76,5,Dry,26,4,3,2,24,59,0.29,144.7,0.71,144.7,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0982,0.00805,0.000315,0.106,0.00416,1,0.138,0.244,0.00954,25.3,0.936,0.97,0.908,33.7,32.6,32.6,783
2021-12-08,2021,3,10,342,206.68,0.75,5,Dry,26,4,3,2,24,59,0.28,147.7,0.71,147.7,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0993,0.0083,0.000325,0.108,0.00421,1,0.142,0.249,0.00976,25.3,0.938,0.97,0.909,34.4,33.3,33.3,800
2021-12-09,2021,3,10,343,208.04,0.75,5,Dry,26,4,3,2,24,59,0.28,149,0.72,149,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0998,0.00842,0.000329,0.108,0.00423,1,0.144,0.252,0.00986,25.3,0.938,0.97,0.91,34.7,33.7,33.7,808
2021-12-10,2021,3,11,344,209.41,0.74,5,Dry,26,4,3,2,24,59,0.28,150.4,0.72,150.4,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00853,0.000334,0.109,0.00426,1,0.146,0.254,0.00996,25.3,0.939,0.97,0.911,35,34,34,815
2021-12-11,2021,3,11,345,210.78,0.74,5,Dry,26,4,3,2,24,59,0.28,151.8,0.72,151.8,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00865,0.000339,0.109,0.00428,1,0.147,0.257,0.0101,25.3,0.939,0.97,0.911,35.3,34.3,34.3,823
2021-12-12,2021,3,11,346,212.69,0.73,5,Dry,26,4,3,2,24,59,0.28,153.7,0.72,153.7,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.101,0.00881,0.000345,0.11,0.00432,1,0.15,0.26,0.0102,25.3,0.94,0.97,0.912,35.8,34.7,34.7,833
2021-12-13,2021,3,11,347,214.06,0.72,5,Dry,26,4,3,2,24,59,0.28,155.1,0.72,155.1,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00893,0.00035,0.111,0.00434,1,0.152,0.263,0.0103,25.3,0.94,0.97,0.912,36.1,35,35,841
2021-12-14,2021,3,11,348,215.43,0.72,5,Dry,26,4,3,2,24,59,0.27,156.4,0.73,156.4,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00905,0.000355,0.111,0.00437,1,0.154,0.265,0.0104,25.2,0.941,0.97,0.912,36.4,35.3,35.3,848
2021-12-15,2021,3,11,349,215.7,0.72,5,Dry,26,4,3,2,24,59,0.27,156.7,0.73,156.7,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.102,0.00907,0.000356,0.112,0.00437,1,0.154,0.266,0.0104,25.2,0.941,0.97,0.913,36.5,35.4,35.4,849
2021-12-16,2021,3,11,350,219.26,0.71,5,Dry,26,4,3,2,24,59,0.27,160.3,0.73,160.3,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00937,0.000368,0.113,0.00444,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,869
2021-12-17,2021,3,12,351,222.81,0.7,5,Dry,26,4,3,2,24,59,0.27,163.8,0.73,163.8,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00967,0.00038,0.115,0.0045,1,0.164,0.278,0.0109,25.2,0.943,0.972,0.917,38.2,37.1,37.1,890
2021-12-18,2021,3,12,352,226.91,0.69,5,Dry,26,4,3,2,24,59,0.26,167.9,0.74,167.9,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.01,0.000394,0.116,0.00458,1,0.169,0.286,0.0112,25.2,0.944,0.974,0.92,39.1,38.1,38.1,914
2021-12-19,2021,3,12,353,229.37,0.68,5,Dry,26,4,3,2,24,59,0.26,170.4,0.74,170.4,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000402,0.118,0.00462,1,0.172,0.29,0.0114,25.1,0.945,0.975,0.922,39.7,38.7,38.7,929
2021-12-20,2021,3,12,354,232.38,0.68,5,Dry,26,4,3,2,24,59,0.25,173.4,0.75,173.4,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0105,0.000413,0.119,0.00468,1,0.177,0.295,0.0116,25.1,0.946,0.977,0.924,40.4,39.5,39.5,947
2021-12-21,2021,3,12,355,236.48,0.67,5,Dry,26,4,3,2,24,59,0.25,177.5,0.75,177.5,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000427,0.121,0.00475,1,0.182,0.303,0.0119,25.1,0.947,0.979,0.927,41.4,40.5,40.5,972
2021-12-22,2021,3,12,356,238.94,0.66,5,Dry,26,4,3,2,24,59,0.25,179.9,0.75,179.9,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.011,0.000435,0.122,0.0048,1,0.185,0.307,0.0121,25.1,0.948,0.98,0.929,41.9,41.1,41.1,986
2021-12-23,2021,3,12,357,240.86,0.66,5,Dry,26,4,3,2,24,59,0.24,181.9,0.76,181.9,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.111,0.0112,0.000442,0.123,0.00483,1,0.188,0.311,0.0122,25,0.949,0.98,0.93,42.4,41.5,41.5,997
2021-12-24,2021,3,13,358,243.86,0.65,5,Dry,26,4,3,2,24,59,0.24,184.9,0.76,184.9,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.112,0.0115,0.000452,0.124,0.00489,1,0.192,0.316,0.0125,25,0.95,0.98,0.931,43.1,42.2,42.2,1010
2021-12-25,2021,3,13,359,244.14,0.65,5,Dry,26,4,3,2,24,59,0.24,185.1,0.76,185.1,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.113,0.0115,0.000453,0.124,0.00489,1,0.192,0.316,0.0125,25,0.95,0.98,0.931,43.2,42.3,42.3,1010
2021-12-26,2021,3,13,360,244.41,0.65,5,Dry,26,4,3,2,24,59,0.24,185.4,0.76,185.4,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.113,0.0115,0.000454,0.124,0.0049,1,0.193,0.317,0.0125,25,0.95,0.98,0.931,43.2,42.4,42.4,1020
2021-12-27,2021,3,13,361,245.23,0.65,5,Dry,26,4,3,2,24,59,0.24,186.2,0.76,186.2,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0116,0.000457,0.124,0.00491,1,0.194,0.318,0.0126,25,0.95,0.98,0.931,43.4,42.5,42.5,1020
2021-12-28,2021,3,13,362,244.96,0.65,5,Dry,26,4,3,2,24,59,0.24,186,0.76,186,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0116,0.000456,0.124,0.00491,1,0.194,0.318,0.0126,25,0.95,0.98,0.931,43.3,42.5,42.5,1020
2021-12-29,2021,3,13,363,247.97,0.64,5,Dry,26,4,3,2,24,59,0.24,189,0.76,189,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000467,0.126,0.00497,1,0.198,0.323,0.0128,25,0.951,0.98,0.932,44,43.2,43.2,1040
2021-12-30,2021,3,13,364,251.52,0.63,5,Dry,26,4,3,2,24,59,0.23,192.5,0.77,192.5,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0121,0.000479,0.127,0.00503,1,0.202,0.33,0.013,25,0.952,0.98,0.933,44.9,44,44,1060
2021-12-31,2021,3,14,365,255.08,0.63,5,Dry,26,4,3,2,24,59,0.23,196.1,0.77,196.1,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.116,0.0124,0.000491,0.129,0.00509,1,0.207,0.336,0.0133,24.9,0.953,0.98,0.934,45.7,44.8,44.8,1080
2022-01-01,2021,4,14,1,258.08,0.62,5,Dry,29,5,4,2,33,73,0.28,185.1,0.72,185.1,0,0,0,0,-2,2,29,5,4,0,35,223,990,964.7,25.3,0.114,0.0115,0.000454,0.126,0.00498,1,0.192,0.318,0.0126,24.9,0.95,0.98,0.931,43,42.2,42.2,1010
2022-01-02,2021,4,14,2,260.54,0.62,5,Dry,29,5,4,2,33,73,0.28,187.5,0.72,187.5,0,0,0,0,-2,2,29,5,4,0,35,226,990,964.7,25.3,0.115,0.0117,0.000463,0.127,0.00502,1,0.196,0.323,0.0128,24.9,0.951,0.98,0.932,43.6,42.7,42.7,1030
2022-01-03,2021,4,14,3,266.83,0.61,5,Dry,29,5,4,2,33,73,0.27,193.8,0.73,193.8,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.117,0.0122,0.000485,0.13,0.00514,1,0.204,0.334,0.0132,24.9,0.953,0.98,0.934,45.1,44.2,44.2,1060
2022-01-04,2021,4,14,4,272.58,0.6,5,Dry,29,5,4,2,33,73,0.27,199.6,0.73,199.6,0,0,0,0,-2,2,29,5,4,0,35,238,990,964.8,25.2,0.119,0.0127,0.000504,0.132,0.00524,1,0.212,0.344,0.0136,24.9,0.955,0.98,0.935,46.5,45.5,45.5,1090
2022-01-05,2021,4,14,5,278.32,0.59,5,Dry,29,5,4,2,33,73,0.26,205.3,0.74,205.3,0,0,0,0,-2,2,29,5,4,0,35,243,990,964.8,25.2,0.121,0.0132,0.000524,0.135,0.00534,1,0.22,0.354,0.0141,24.8,0.956,0.98,0.937,47.8,46.8,46.8,1120
2022-01-06,2021,4,14,6,284.61,0.58,5,Dry,29,5,4,2,33,73,0.26,211.6,0.74,211.6,0,0,0,0,-2,2,29,5,4,0,35,250,990,964.8,25.2,0.124,0.0137,0.000546,0.137,0.00546,1,0.228,0.366,0.0145,24.8,0.957,0.98,0.938,49.2,48.2,48.2,1160
2022-01-07,2021,4,15,7,291.99,0.57,5,Dry,29,5,4,2,33,73,0.25,219,0.75,219,0,0,0,0,-2,2,29,5,4,0,35,257,990,964.9,25.1,0.126,0.0144,0.000572,0.141,0.00559,1,0.238,0.379,0.0151,24.8,0.958,0.98,0.939,50.9,48.2,48.2,1160
2022-01-08,2021,4,15,8,298.83,0.56,5,Dry,29,5,4,2,33,73,0.24,225.8,0.76,225.8,0,0,0,0,-2,2,29,5,4,0,35,264,990,964.9,25.1,0.129,0.0149,0.000595,0.144,0.00572,1,0.247,0.391,0.0156,24.7,0.959,0.98,0.94,52.5,48.2,48.2,1160
2022-01-09,2021,4,15,9,304.57,0.56,5,Dry,29,5,4,2,33,73,0.24,231.6,0.76,231.6,0,0,0,0,-2,2,29,5,4,0,35,270,990,964.9,25.1,0.131,0.0154,0.000615,0.146,0.00583,2,0.0988,0.245,0.00977,24.8,0.923,0.97,0.896,26,25.3,50.5,1210
2022-01-10,2021,4,15,10,310.86,0.55,5,Dry,29,5,4,2,33,73,0.23,237.9,0.77,237.9,0,0,0,0,-2,2,29,5,4,0,35,276,990,965,25,0.133,0.016,0.000638,0.149,0.00594,2,0.103,0.252,0.0101,24.8,0.925,0.97,0.898,26.8,26,51.9,1250
2022-01-11,2021,4,15,11,317.15,0.54,5,Dry,29,5,4,2,33,73,0.23,244.2,0.77,244.2,0,0,0,0,-2,2,29,5,4,0,35,282,990,965,25,0.135,0.0165,0.00066,0.152,0.00606,2,0.107,0.259,0.0104,24.8,0.927,0.97,0.9,27.5,26.7,53.3,1280
2022-01-12,2021,4,15,12,321.79,0.54,5,Dry,29,5,4,2,33,73,0.23,248.8,0.77,248.8,0,0,0,0,-2,2,29,5,4,0,35,287,990,965,25,0.137,0.0169,0.000676,0.154,0.00615,2,0.11,0.264,0.0106,24.7,0.929,0.97,0.901,28,27.2,54.4,1300
2022-01-13,2021,4,15,13,326.99,0.53,5,Dry,29,5,4,2,33,73,0.22,254,0.78,254,0,0,0,0,-2,2,29,5,4,0,35,292,990,965,25,0.139,0.0189,0.000756,0.157,0.00631,2,0.114,0.271,0.0109,24.7,0.93,0.97,0.902,28.6,27.7,55.5,1330
2022-01-14,2021,4,16,14,328.9,0.53,5,Dry,29,5,4,2,33,73,0.22,255.9,0.78,255.9,0,0,0,0,-2,2,29,5,4,0,35,294,990,965,25,0.139,0.0198,0.000793,0.159,0.00637,2,0.115,0.274,0.011,24.7,0.931,0.97,0.903,28.8,28,55.9,1340
2022-01-15,2021,4,16,15,328.63,0.53,5,Dry,29,5,4,2,33,73,0.22,255.6,0.78,255.6,0,0,0,0,-2,2,29,5,4,0,35,294,990,965,25,0.139,0.0197,0.000788,0.159,0.00636,2,0.115,0.274,0.011,24.7,0.93,0.97,0.903,28.8,27.9,55.9,1340
