date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2022-01-16,2021,4,16,16,326.72,0.53,5,Dry,29,5,4,2,33,73,0.22,253.7,0.78,253.7,0,0,0,0,-2,2,29,5,4,0,35,292,990,965,25,0.138,0.0188,0.000751,0.157,0.0063,2,0.114,0.271,0.0109,24.7,0.93,0.97,0.902,28.6,27.7,55.4,1330
2022-01-17,2021,4,16,17,326.44,0.53,5,Dry,29,5,4,2,33,73,0.22,253.4,0.78,253.4,0,0,0,0,-2,2,29,5,4,0,35,291,990,965,25,0.138,0.0186,0.000746,0.157,0.00629,2,0.114,0.271,0.0108,24.7,0.93,0.97,0.902,28.5,27.7,55.4,1330
2022-01-18,2021,4,16,18,329.45,0.53,5,Dry,29,5,4,2,33,73,0.22,256.4,0.78,256.4,0,0,0,0,-2,2,29,5,4,0,35,294,990,965,25,0.139,0.02,0.000803,0.159,0.00639,2,0.116,0.275,0.011,24.7,0.931,0.97,0.903,28.9,28,56,1340
2022-01-19,2021,4,16,19,335.19,0.52,5,Dry,29,5,4,2,33,73,0.22,262.2,0.78,262.2,0,0,0,0,-2,2,29,5,4,0,35,300,990,965.1,24.9,0.141,0.0228,0.000913,0.164,0.00659,2,0.119,0.284,0.0114,24.6,0.932,0.97,0.904,29.5,28.6,57.3,1370
2022-01-20,2021,4,16,20,340.93,0.52,5,Dry,29,5,4,2,33,73,0.21,267.9,0.79,267.9,0,0,0,0,-2,2,29,5,4,0,35,306,990,965.1,24.9,0.144,0.0255,0.00102,0.169,0.00679,2,0.123,0.292,0.0117,24.6,0.933,0.97,0.905,30.2,29.3,58.5,1400
2022-01-21,2021,4,17,21,345.04,0.51,5,Dry,29,5,4,2,33,73,0.21,272,0.79,272,0,0,0,0,-2,2,29,5,4,0,35,310,990,965.1,24.9,0.145,0.0274,0.0011,0.172,0.00693,2,0.126,0.298,0.012,24.6,0.934,0.97,0.906,30.6,29.7,59.4,1430
2022-01-22,2021,4,17,22,346.95,0.51,5,Dry,29,5,4,2,33,73,0.21,273.9,0.79,273.9,0,0,0,0,-2,2,29,5,4,0,35,312,990,965.1,24.9,0.146,0.0283,0.00114,0.174,0.007,2,0.127,0.301,0.0121,24.6,0.934,0.97,0.906,30.8,29.9,59.8,1440
2022-01-23,2021,4,17,23,349.96,0.51,5,Dry,29,5,4,2,33,73,0.21,277,0.79,277,0,0,0,0,-2,2,29,5,4,0,35,315,990,965.1,24.9,0.147,0.0297,0.0012,0.176,0.0071,2,0.129,0.306,0.0123,24.5,0.935,0.97,0.907,31.2,30.2,60.5,1450
2022-01-24,2021,4,17,24,354.06,0.5,5,Dry,29,5,4,2,33,73,0.21,281.1,0.79,281.1,0,0,0,0,-2,2,29,5,4,0,35,319,990,965.2,24.8,0.148,0.0317,0.00128,0.18,0.00724,2,0.132,0.312,0.0126,24.5,0.936,0.97,0.908,31.6,30.7,61.4,1470
2022-01-25,2021,4,17,25,357.61,0.5,5,Dry,29,5,4,2,33,73,0.2,284.6,0.8,284.6,0,0,0,0,-2,2,29,5,4,0,35,323,990,965.2,24.8,0.149,0.0333,0.00134,0.183,0.00736,2,0.135,0.317,0.0128,24.5,0.937,0.97,0.909,32,31.1,62.1,1490
2022-01-26,2021,4,17,26,366.09,0.49,5,Dry,29,5,4,2,33,73,0.2,293.1,0.8,293.1,0,0,0,0,-2,2,29,5,4,0,35,331,990,965.2,24.8,0.152,0.0373,0.00151,0.19,0.00766,2,0.14,0.33,0.0133,24.4,0.939,0.97,0.911,33,32,64,1540
2022-01-27,2021,4,17,27,377.3,0.48,5,Dry,29,5,4,2,33,73,0.19,304.3,0.81,304.3,0,0,0,0,-2,2,29,5,4,0,35,342,990,965.3,24.7,0.156,0.0426,0.00172,0.199,0.00805,2,0.148,0.347,0.014,24.4,0.941,0.97,0.913,34.2,33.2,66.4,1590
2022-01-28,2021,4,18,28,388.51,0.47,5,Dry,29,5,4,2,33,73,0.19,315.5,0.81,315.5,0,0,0,0,-2,2,29,5,4,0,35,354,990,965.3,24.7,0.16,0.0479,0.00194,0.208,0.00844,2,0.155,0.364,0.0147,24.3,0.943,0.97,0.914,35.4,34.4,68.7,1650
2022-01-29,2021,4,18,29,398.63,0.46,5,Dry,29,5,4,2,33,73,0.18,325.6,0.82,325.6,0,0,0,0,-2,2,29,5,4,0,35,364,990,965.4,24.6,0.164,0.0527,0.00214,0.217,0.0088,2,0.162,0.379,0.0154,24.2,0.944,0.97,0.916,36.5,35.4,70.9,1700
2022-01-30,2021,4,18,30,408.2,0.45,5,Dry,29,5,4,2,33,73,0.18,335.2,0.82,335.2,0,0,0,0,-2,2,29,5,4,0,35,373,990,965.4,24.6,0.167,0.0572,0.00233,0.224,0.00914,2,0.169,0.393,0.016,24.2,0.946,0.971,0.918,37.6,36.5,73,1750
2022-01-31,2021,4,18,31,417.77,0.45,5,Dry,29,5,4,2,33,73,0.17,344.8,0.82,344.8,0,0,0,0,-2,2,29,5,4,0,35,383,990,965.5,24.5,0.171,0.0617,0.00252,0.232,0.00948,2,0.175,0.408,0.0166,24.1,0.947,0.973,0.922,38.6,37.6,75.2,1800
2022-02-01,2021,5,18,32,426.79,0.44,5,Dry,31,6,4,3,41,85,0.2,341.8,0.8,341.8,0,0,0,0,-3,3,31,6,4,0,44,383,990,965.5,24.5,0.171,0.0603,0.00246,0.231,0.00943,2,0.173,0.404,0.0165,24.1,0.947,0.972,0.921,38.2,37.1,74.3,1780
2022-02-02,2021,5,18,33,436.36,0.43,5,Dry,31,6,4,3,41,85,0.2,351.4,0.81,351.4,0,0,0,0,-3,3,31,6,4,0,44,392,990,965.6,24.4,0.174,0.0648,0.00265,0.239,0.00977,2,0.18,0.419,0.0171,24,0.949,0.974,0.924,39.3,38.2,76.5,1840
2022-02-03,2021,5,18,34,445.39,0.43,5,Dry,31,6,4,3,41,85,0.19,360.4,0.81,360.4,0,0,0,0,-3,3,31,6,4,0,44,401,990,965.6,24.4,0.177,0.0691,0.00283,0.246,0.0101,2,0.186,0.432,0.0177,24,0.95,0.976,0.927,40.2,39.3,78.6,1890
2022-02-04,2021,5,19,35,456.05,0.42,5,Dry,31,6,4,3,41,85,0.19,371.1,0.81,371.1,0,0,0,0,-3,3,31,6,4,0,44,412,990,965.7,24.3,0.181,0.0741,0.00304,0.255,0.0105,2,0.193,0.448,0.0184,23.9,0.951,0.979,0.931,41.4,40.5,81,1940
2022-02-05,2021,5,19,36,463.98,0.41,5,Dry,31,6,4,3,41,85,0.18,379,0.82,379,0,0,0,0,-3,3,31,6,4,0,44,420,990,965.7,24.3,0.184,0.0779,0.0032,0.262,0.0108,2,0.198,0.46,0.0189,23.9,0.952,0.98,0.933,42.2,41.4,82.7,1990
2022-02-06,2021,5,19,37,472.46,0.41,5,Dry,31,6,4,3,41,85,0.18,387.5,0.82,387.5,0,0,0,0,-3,3,31,6,4,0,44,428,990,965.7,24.3,0.187,0.0819,0.00337,0.269,0.0111,2,0.204,0.473,0.0195,23.8,0.953,0.98,0.934,43.1,42.3,84.5,2030
2022-02-07,2021,5,19,38,480.39,0.4,5,Dry,31,6,4,3,41,85,0.18,395.4,0.82,395.4,0,0,0,0,-3,3,31,6,4,0,44,436,990,965.8,24.2,0.19,0.0856,0.00353,0.275,0.0114,2,0.209,0.485,0.02,23.8,0.954,0.98,0.935,44,43.1,86.1,2070
2022-02-08,2021,5,19,39,486.13,0.4,5,Dry,31,6,4,3,41,85,0.17,401.1,0.82,401.1,0,0,0,0,-3,3,31,6,4,0,44,442,990,965.8,24.2,0.192,0.0883,0.00365,0.28,0.0116,2,0.213,0.493,0.0204,23.7,0.955,0.98,0.936,44.6,43.7,87.3,2100
2022-02-09,2021,5,19,40,491.33,0.39,5,Dry,31,6,4,3,41,85,0.17,406.3,0.83,406.3,0,0,0,0,-3,3,31,6,4,0,44,447,990,965.8,24.2,0.193,0.0908,0.00375,0.284,0.0117,2,0.217,0.501,0.0207,23.7,0.955,0.98,0.936,45.1,44.2,88.4,2120
2022-02-10,2021,5,19,41,498.71,0.39,5,Dry,31,6,4,3,41,85,0.17,413.7,0.83,413.7,0,0,0,0,-3,3,31,6,4,0,44,455,990,965.8,24.2,0.196,0.0943,0.0039,0.29,0.012,2,0.222,0.512,0.0212,23.6,0.956,0.98,0.937,45.8,44.9,89.9,2160
2022-02-11,2021,5,20,42,507.18,0.38,5,Dry,31,6,4,3,41,85,0.17,422.2,0.83,422.2,0,0,0,0,-3,3,31,6,4,0,44,463,990,965.9,24.1,0.199,0.0983,0.00407,0.297,0.0123,2,0.227,0.525,0.0218,23.6,0.956,0.98,0.937,46.7,45.8,91.6,2200
2022-02-12,2021,5,20,43,514.57,0.38,5,Dry,31,6,4,3,41,85,0.17,429.6,0.83,429.6,0,0,0,0,-3,3,31,6,4,0,44,471,990,965.9,24.1,0.202,0.102,0.00423,0.303,0.0126,2,0.232,0.536,0.0222,23.5,0.957,0.98,0.938,47.5,46.5,93,2230
2022-02-13,2021,5,20,44,520.86,0.38,5,Dry,31,6,4,3,41,85,0.16,435.9,0.84,435.9,0,0,0,0,-3,3,31,6,4,0,44,477,990,965.9,24.1,0.204,0.105,0.00435,0.309,0.0128,2,0.237,0.545,0.0227,23.5,0.957,0.98,0.938,48.1,47.1,94.3,2260
2022-02-14,2021,5,20,45,528.79,0.37,5,Dry,31,6,4,3,41,85,0.16,443.8,0.84,443.8,0,0,0,0,-3,3,31,6,4,0,44,485,990,966,24,0.207,0.108,0.00452,0.315,0.0131,2,0.242,0.557,0.0232,23.5,0.958,0.98,0.939,48.9,47.9,95.9,2300
2022-02-15,2021,5,20,46,538.9,0.37,5,Dry,31,6,4,3,41,85,0.16,453.9,0.84,453.9,0,0,0,0,-3,3,31,6,4,0,44,495,990,966,24,0.21,0.113,0.00472,0.323,0.0135,2,0.249,0.572,0.0239,23.4,0.958,0.98,0.939,49.9,48.2,96.4,2310
2022-02-16,2021,5,20,47,550.66,0.36,5,Dry,31,6,4,3,41,85,0.15,465.7,0.85,465.7,0,0,0,0,-3,3,31,6,4,0,44,507,990,966.1,23.9,0.214,0.119,0.00497,0.333,0.0139,2,0.257,0.59,0.0247,23.3,0.957,0.98,0.938,51,48.2,96.4,2310
2022-02-17,2021,5,20,48,563.51,0.35,5,Dry,31,6,4,3,41,85,0.15,478.5,0.85,478.5,0,0,0,0,-3,3,31,6,4,0,44,520,990,966.1,23.9,0.222,0.125,0.00523,0.347,0.0145,2,0.265,0.612,0.0256,23.3,0.956,0.98,0.937,52.2,48.2,96.4,2310
2022-02-18,2021,5,21,49,573.63,0.35,5,Dry,31,6,4,3,41,85,0.15,488.6,0.85,488.6,0,0,0,0,-3,3,31,6,4,0,44,530,990,966.2,23.8,0.228,0.13,0.00544,0.357,0.015,3,0.162,0.52,0.0218,23.3,0.945,0.97,0.917,35.2,34.1,102,2460
2022-02-19,2021,5,21,50,585.39,0.34,5,Dry,31,6,4,3,41,85,0.14,500.4,0.85,500.4,0,0,0,0,-3,3,31,6,4,0,44,541,990,966.2,23.8,0.234,0.135,0.00569,0.369,0.0155,3,0.168,0.537,0.0226,23.2,0.946,0.97,0.918,36,34.9,105,2510
2022-02-20,2021,5,21,51,599.33,0.33,5,Dry,31,6,4,3,41,85,0.14,514.3,0.86,514.3,0,0,0,0,-3,3,31,6,4,0,44,555,990,966.3,23.7,0.242,0.145,0.0061,0.387,0.0163,3,0.174,0.561,0.0237,23.1,0.948,0.97,0.919,36.9,35.8,107,2580
2022-02-21,2021,5,21,52,614.37,0.32,5,Dry,31,6,4,3,41,85,0.14,529.4,0.86,529.4,0,0,0,0,-3,3,31,6,4,0,44,570,990,966.4,23.6,0.251,0.155,0.00654,0.405,0.0171,3,0.181,0.586,0.0248,23.1,0.949,0.971,0.922,37.9,36.8,110,2650
2022-02-22,2021,5,21,53,632.69,0.31,5,Dry,31,6,4,3,41,85,0.13,547.7,0.87,547.7,0,0,0,0,-3,3,31,6,4,0,44,589,990,966.4,23.6,0.261,0.167,0.00708,0.428,0.0182,3,0.189,0.617,0.0262,23,0.951,0.974,0.926,39.1,38,114,2740
2022-02-23,2021,5,21,54,651.56,0.3,5,Dry,31,6,4,3,41,85,0.13,566.6,0.87,566.6,0,0,0,0,-3,3,31,6,4,0,44,608,990,966.5,23.5,0.272,0.179,0.00764,0.451,0.0192,3,0.197,0.649,0.0276,22.8,0.952,0.977,0.93,40.3,39.3,118,2830
2022-02-24,2021,5,21,55,670.43,0.3,5,Dry,31,6,4,3,41,85,0.13,585.4,0.87,585.4,0,0,0,0,-3,3,31,6,4,0,44,626,990,966.6,23.4,0.283,0.192,0.0082,0.475,0.0203,3,0.206,0.681,0.0291,22.7,0.953,0.979,0.934,41.5,40.6,122,2920
2022-02-25,2021,5,22,56,690.93,0.29,5,Dry,31,6,4,3,41,85,0.12,605.9,0.88,605.9,0,0,0,0,-3,3,31,6,4,0,44,647,990,966.7,23.3,0.294,0.206,0.00882,0.5,0.0214,3,0.215,0.715,0.0306,22.6,0.955,0.98,0.936,42.8,41.9,126,3020
2022-02-26,2021,5,22,57,713.08,0.28,5,Dry,31,6,4,3,41,85,0.12,628.1,0.88,628.1,0,0,0,0,-3,3,31,6,4,0,44,669,990,966.8,23.2,0.307,0.221,0.00949,0.527,0.0227,3,0.225,0.752,0.0324,22.5,0.956,0.98,0.936,44.1,43.3,130,3110
2022-02-27,2021,5,22,58,735.23,0.27,5,Dry,31,6,4,3,41,85,0.12,650.2,0.88,650.2,0,0,0,0,-3,3,31,6,4,0,44,691,990,966.8,23.2,0.319,0.235,0.0102,0.555,0.024,3,0.235,0.79,0.0341,22.4,0.956,0.98,0.937,45.5,44.6,134,3210
2022-02-28,2021,5,22,59,755.19,0.26,5,Dry,31,6,4,3,41,85,0.11,670.2,0.89,670.2,0,0,0,0,-3,3,31,6,4,0,44,711,990,966.9,23.1,0.331,0.249,0.0108,0.579,0.0251,3,0.244,0.823,0.0357,22.3,0.957,0.98,0.938,46.7,45.7,137,3290
2022-03-01,2021,6,22,60,769.68,0.26,5,Dry,36,8,6,4,53,107,0.14,662.7,0.86,662.7,0,0,0,0,-4,4,36,8,6,0,57,713,990,967,23,0.332,0.244,0.0106,0.575,0.025,3,0.241,0.816,0.0354,22.2,0.957,0.98,0.938,46,45.1,135,3250
2022-03-02,2021,6,22,61,779.35,0.25,5,Dry,36,8,6,4,53,107,0.14,672.4,0.86,672.4,0,0,0,0,-4,4,36,8,6,0,57,722,990,967,23,0.337,0.25,0.0109,0.587,0.0255,3,0.245,0.832,0.0362,22.2,0.957,0.98,0.938,46.6,45.7,137,3290
2022-03-03,2021,6,22,62,792.13,0.25,5,Dry,36,8,6,4,53,107,0.14,685.1,0.86,685.1,0,0,0,0,-4,4,36,8,6,0,57,735,990,967.1,22.9,0.344,0.259,0.0113,0.603,0.0263,3,0.251,0.854,0.0372,22.1,0.957,0.98,0.938,47.3,46.4,139,3340
2022-03-04,2021,6,23,63,803.31,0.24,5,Dry,36,8,6,4,53,107,0.13,696.3,0.87,696.3,0,0,0,0,-4,4,36,8,6,0,57,746,990,967.1,22.9,0.351,0.266,0.0116,0.617,0.0269,3,0.256,0.873,0.0381,22,0.957,0.98,0.938,48,47,141,3380
2022-03-05,2021,6,23,64,815.32,0.24,5,Dry,36,8,6,4,53,107,0.13,708.3,0.87,708.3,0,0,0,0,-4,4,36,8,6,0,57,758,990,967.2,22.8,0.357,0.274,0.012,0.632,0.0277,3,0.261,0.893,0.0391,21.9,0.957,0.98,0.938,48.6,47.7,143,3430
2022-03-06,2021,6,23,65,831.77,0.23,5,Dry,36,8,6,4,53,107,0.13,724.8,0.87,724.8,0,0,0,0,-4,4,36,8,6,0,57,775,990,967.2,22.8,0.367,0.285,0.0125,0.652,0.0286,3,0.269,0.921,0.0404,21.9,0.957,0.98,0.938,49.5,48.2,145,3470
2022-03-07,2021,6,23,66,849.18,0.22,5,Dry,36,8,6,4,53,107,0.13,742.2,0.87,742.2,0,0,0,0,-4,4,36,8,6,0,57,792,990,967.3,22.7,0.38,0.297,0.0131,0.677,0.0298,3,0.276,0.953,0.042,21.7,0.957,0.98,0.938,50.5,48.2,145,3470
2022-03-08,2021,6,23,67,867.43,0.22,5,Dry,36,8,6,4,53,107,0.12,760.4,0.88,760.4,0,0,0,0,-4,4,36,8,6,0,57,810,990,967.4,22.6,0.397,0.307,0.0136,0.704,0.0311,3,0.283,0.987,0.0436,21.6,0.957,0.98,0.937,51.5,48.2,145,3470
2022-03-09,2021,6,23,68,882.14,0.21,5,Dry,36,8,6,4,53,107,0.12,775.1,0.88,775.1,0,0,0,0,-4,4,36,8,6,0,57,825,990,967.4,22.6,0.41,0.314,0.0139,0.724,0.0321,3,0.287,1.01,0.0448,21.6,0.956,0.98,0.937,52.2,48.2,145,3470
2022-03-10,2021,6,23,69,897.27,0.21,5,Dry,36,8,6,4,53,107,0.12,790.3,0.88,790.3,0,0,0,0,-4,4,36,8,6,0,57,840,990,967.5,22.5,0.424,0.321,0.0143,0.746,0.0331,4,0.209,0.955,0.0424,21.6,0.953,0.976,0.93,39.8,38.8,155,3730
2022-03-11,2021,6,24,70,912.78,0.21,4,Mod_Dry,41,8,7,6,67,129,0.14,783.8,0.86,783.8,0,0,0,0,-6,6,41,8,7,0,73,840,990,967.6,22.4,0.424,0.318,0.0142,0.742,0.0331,4,0.207,0.949,0.0423,21.5,0.953,0.975,0.928,39.4,38.4,153,3680
2022-03-12,2021,6,24,71,924.08,0.2,4,Mod_Dry,41,8,7,6,67,129,0.14,795.1,0.86,795.1,0,0,0,0,-6,6,41,8,7,0,73,851,990,967.6,22.4,0.434,0.324,0.0145,0.758,0.0338,4,0.211,0.969,0.0432,21.4,0.953,0.976,0.93,39.8,38.9,155,3730
2022-03-13,2021,6,24,72,935.56,0.2,4,Mod_Dry,41,8,7,6,67,129,0.14,806.6,0.86,806.6,0,0,0,0,-6,6,41,8,7,0,73,863,990,967.6,22.4,0.445,0.329,0.0147,0.774,0.0346,4,0.215,0.989,0.0442,21.4,0.953,0.977,0.931,40.3,39.3,157,3780
2022-03-14,2021,6,24,73,942.53,0.2,4,Mod_Dry,41,8,7,6,67,129,0.14,813.5,0.86,813.5,0,0,0,0,-6,6,41,8,7,0,73,870,990,967.7,22.3,0.451,0.333,0.0149,0.784,0.0351,4,0.217,1,0.0448,21.3,0.954,0.977,0.932,40.6,39.6,159,3810
2022-03-15,2021,6,24,74,949.57,0.2,4,Mod_Dry,41,8,7,6,67,129,0.14,820.6,0.86,820.6,0,0,0,0,-6,6,41,8,7,0,73,877,990,967.7,22.3,0.457,0.336,0.0151,0.794,0.0356,4,0.219,1.01,0.0454,21.3,0.954,0.978,0.933,40.8,39.9,160,3830
2022-03-16,2021,6,24,75,956.65,0.2,4,Mod_Dry,41,8,7,6,67,129,0.14,827.6,0.86,827.6,0,0,0,0,-6,6,41,8,7,0,73,884,990,967.7,22.3,0.464,0.34,0.0152,0.803,0.0361,4,0.222,1.03,0.046,21.2,0.954,0.978,0.933,41.1,40.2,161,3860
2022-03-17,2021,6,24,76,963.8,0.19,4,Mod_Dry,41,8,7,6,67,129,0.13,834.8,0.87,834.8,0,0,0,0,-6,6,41,8,7,0,73,891,990,967.8,22.2,0.47,0.343,0.0154,0.813,0.0366,4,0.224,1.04,0.0466,21.2,0.954,0.979,0.934,41.4,40.5,162,3890
2022-03-18,2021,6,25,77,971,0.19,4,Mod_Dry,41,8,7,6,67,129,0.13,842,0.87,842,0,0,0,0,-6,6,41,8,7,0,73,898,990,967.8,22.2,0.477,0.347,0.0156,0.824,0.0371,4,0.227,1.05,0.0473,21.2,0.954,0.98,0.935,41.7,40.8,163,3920
2022-03-19,2021,6,25,78,978.26,0.19,4,Mod_Dry,41,8,7,6,67,129,0.13,849.3,0.87,849.3,0,0,0,0,-6,6,41,8,7,0,73,905,990,967.8,22.2,0.484,0.35,0.0158,0.834,0.0376,4,0.229,1.06,0.0479,21.1,0.954,0.98,0.935,42,41.1,165,3950
2022-03-20,2021,6,25,79,985.57,0.19,4,Mod_Dry,41,8,7,6,67,129,0.13,856.6,0.87,856.6,0,0,0,0,-6,6,41,8,7,0,73,913,990,967.8,22.2,0.49,0.354,0.016,0.844,0.0381,4,0.232,1.08,0.0485,21.1,0.955,0.98,0.935,42.3,41.4,166,3980
2022-03-21,2021,6,25,80,992.94,0.19,4,Mod_Dry,41,8,7,6,67,129,0.13,863.9,0.87,863.9,0,0,0,0,-6,6,41,8,7,0,73,920,990,967.9,22.1,0.497,0.357,0.0161,0.854,0.0386,4,0.234,1.09,0.0492,21,0.955,0.98,0.936,42.5,41.7,167,4000
2022-03-22,2021,6,25,81,1005.3,0.18,4,Mod_Dry,41,8,7,6,67,129,0.13,876.3,0.87,876.3,0,0,0,0,-6,6,41,8,7,0,73,932,990,967.9,22.1,0.508,0.363,0.0164,0.872,0.0395,4,0.238,1.11,0.0503,21,0.955,0.98,0.936,43,42.2,169,4050
2022-03-23,2021,6,25,82,1022.9,0.18,4,Mod_Dry,41,8,7,6,67,129,0.13,893.9,0.87,893.9,0,0,0,0,-6,6,41,8,7,0,73,950,990,968,22,0.524,0.372,0.0169,0.896,0.0407,4,0.244,1.14,0.0518,20.9,0.955,0.98,0.936,43.7,42.9,171,4110
2022-03-24,2021,6,25,83,1051.1,0.17,4,Mod_Dry,41,8,7,6,67,129,0.12,922.1,0.88,922.1,0,0,0,0,-6,6,41,8,7,0,73,978,990,968.1,21.9,0.55,0.385,0.0176,0.936,0.0426,4,0.254,1.19,0.0542,20.8,0.955,0.98,0.936,44.8,43.9,176,4220
2022-03-25,2021,6,26,84,1079.8,0.17,4,Mod_Dry,41,8,7,6,67,129,0.12,950.8,0.88,950.8,0,0,0,0,-6,6,41,8,7,0,73,1010,990,968.2,21.8,0.577,0.399,0.0183,0.976,0.0447,4,0.263,1.24,0.0567,20.6,0.956,0.98,0.936,45.9,45,180,4320
2022-03-26,2021,6,26,85,1114.6,0.16,4,Mod_Dry,41,8,7,6,67,129,0.12,985.6,0.88,985.6,0,0,0,0,-6,6,41,8,7,0,73,1040,990,968.3,21.7,0.613,0.416,0.0191,1.03,0.0473,4,0.275,1.3,0.06,20.4,0.956,0.98,0.936,47.2,46.2,185,4440
2022-03-27,2021,6,26,86,1150.1,0.16,4,Mod_Dry,41,8,7,6,67,129,0.11,1021,0.89,1021,0,0,0,0,-6,6,41,8,7,0,73,1080,990,968.4,21.6,0.665,0.47,0.0218,1.14,0.0525,4,0.284,1.42,0.0656,20.2,0.955,0.98,0.936,48.3,47.4,189,4550
2022-03-28,2021,6,26,87,1186.3,0.15,4,Mod_Dry,41,8,7,6,67,129,0.11,1057,0.89,1057,0,0,0,0,-6,6,41,8,7,0,73,1110,990,968.5,21.5,0.718,0.552,0.0257,1.27,0.059,4,0.291,1.56,0.0726,20,0.955,0.98,0.936,49.4,48.2,193,4630
2022-03-29,2021,6,26,88,1223.3,0.14,4,Mod_Dry,41,8,7,6,67,129,0.1,1094,0.9,1094,0,0,0,0,-6,6,41,8,7,0,73,1150,990,968.6,21.4,0.772,0.635,0.0297,1.41,0.0658,4,0.299,1.71,0.0797,19.7,0.954,0.98,0.935,50.4,48.2,193,4630
2022-03-30,2021,6,26,89,1266.7,0.14,4,Mod_Dry,41,8,7,6,67,129,0.1,1138,0.9,1100,38,9,1,1,-5,32,50,9,8,1,99,1170,990,968.7,21.3,0.797,0.648,0.0305,1.44,0.0679,4,0.3,1.74,0.0821,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2022-03-31,2021,6,26,90,1305,0.13,4,Mod_Dry,41,8,7,6,67,129,0.099,1176,0.9,1100,76,17,2,2,-4,59,58,10,9,2,126,1180,990,968.9,21.1,0.811,0.648,0.0307,1.46,0.069,4,0.3,1.76,0.0832,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2022-04-01,2021,7,27,91,1337.9,0.13,4,Mod_Dry,45,11,10,10,72,148,0.11,1190,0.89,1100,90,20,3,3,-7,71,65,14,13,3,143,1190,990,969,21,0.833,0.648,0.0308,1.48,0.0704,4,0.3,1.78,0.0847,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2022-04-02,2021,7,27,92,1371.2,0.13,4,Mod_Dry,45,11,10,10,72,148,0.11,1223,0.89,1100,123,28,4,4,-6,93,73,15,14,4,165,1200,990,969.1,20.9,0.848,0.648,0.031,1.5,0.0715,4,0.3,1.8,0.0858,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2022-04-03,2021,7,27,93,1392.6,0.12,4,Mod_Dry,45,11,10,10,72,148,0.11,1245,0.89,1100,145,33,4,4,-6,110,78,15,14,4,182,1210,990,969.1,20.9,0.855,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0864,19.1,0.953,0.98,0.934,49,48,192,4610
2022-04-04,2021,7,27,94,1408,0.12,4,Mod_Dry,45,11,10,10,72,148,0.1,1260,0.9,1100,160,36,5,5,-5,119,81,16,15,5,191,1210,990,969.2,20.8,0.863,0.648,0.0311,1.51,0.0726,4,0.3,1.81,0.087,19,0.953,0.98,0.933,48.8,47.8,191,4590
2022-04-05,2021,7,27,95,1423.5,0.12,4,Mod_Dry,45,11,10,10,72,148,0.1,1275,0.9,1100,175,40,5,5,-5,130,85,16,15,5,202,1220,990,969.2,20.8,0.868,0.648,0.0312,1.52,0.073,4,0.3,1.82,0.0875,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2022-04-06,2021,7,27,96,1439,0.12,4,Mod_Dry,45,11,10,10,72,148,0.1,1291,0.9,1100,191,43,6,6,-4,140,88,17,16,6,212,1220,990,969.3,20.7,0.876,0.648,0.0313,1.52,0.0736,4,0.3,1.82,0.0881,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2022-04-07,2021,7,27,97,1454.6,0.12,4,Mod_Dry,45,11,10,10,72,148,0.1,1307,0.9,1100,207,47,6,6,-4,152,92,17,16,6,224,1230,990,969.3,20.7,0.882,0.648,0.0314,1.53,0.074,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2022-04-08,2021,7,28,98,1470.3,0.11,4,Mod_Dry,45,11,10,10,72,148,0.1,1322,0.9,1100,222,50,7,7,-3,161,95,18,17,7,233,1230,990,969.4,20.6,0.893,0.648,0.0314,1.54,0.0747,4,0.3,1.84,0.0893,18.8,0.952,0.98,0.933,48.2,47.2,189,4540
2022-04-09,2021,7,28,99,1492.4,0.11,4,Mod_Dry,45,11,10,10,72,148,0.099,1344,0.9,1100,244,55,7,7,-3,178,100,18,17,7,250,1240,990,969.5,20.5,0.906,0.648,0.0315,1.55,0.0756,4,0.3,1.85,0.0902,18.7,0.952,0.98,0.933,48,47,188,4510
2022-04-10,2021,7,28,100,1514.7,0.11,4,Mod_Dry,45,11,10,10,72,148,0.098,1367,0.9,1100,267,55,7,8,-2,199,100,18,18,8,271,1240,990,969.5,20.5,0.908,0.648,0.0317,1.56,0.076,4,0.3,1.86,0.0907,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2022-04-11,2021,7,28,101,1543.5,0.11,4,Mod_Dry,45,11,10,10,72,148,0.096,1396,0.9,1100,296,55,7,9,-1,226,100,18,19,9,298,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0765,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2022-04-12,2021,7,28,102,1566.1,0.1,4,Mod_Dry,45,11,10,10,72,148,0.095,1418,0.91,1100,318,55,7,10,0,246,100,18,20,10,318,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2022-04-13,2021,7,28,103,1588.8,0.1,4,Mod_Dry,45,11,10,10,72,148,0.093,1441,0.91,1100,341,55,7,10,0,269,100,18,20,10,341,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0772,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.1,46.2,185,4440
2022-04-14,2021,7,28,104,1611.7,0.098,4,Mod_Dry,45,11,10,10,72,148,0.092,1464,0.91,1100,364,55,7,11,1,290,100,18,21,11,362,1240,990,969.8,20.2,0.916,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,46,184,4420
2022-04-15,2021,7,29,105,1634.7,0.095,4,Mod_Dry,45,11,10,10,72,148,0.09,1487,0.91,1100,387,55,7,12,2,311,100,18,22,12,383,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.078,4,0.3,1.87,0.093,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2022-04-16,2021,7,29,106,1657.8,0.092,4,Mod_Dry,45,11,10,10,72,148,0.089,1510,0.91,1100,410,55,7,13,2,333,100,18,23,12,405,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0784,4,0.3,1.87,0.0934,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2022-04-17,2021,7,29,107,1674.4,0.09,4,Mod_Dry,45,11,10,10,72,148,0.088,1526,0.91,1100,426,55,7,13,3,348,100,18,23,13,420,1240,990,970,20,0.921,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2022-04-18,2021,7,29,108,1691.1,0.088,4,Mod_Dry,45,11,10,10,72,148,0.087,1543,0.91,1100,443,55,7,14,3,364,100,18,24,13,436,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.3,181,4350
2022-04-19,2021,7,29,109,1701.2,0.087,4,Mod_Dry,45,11,10,10,72,148,0.087,1553,0.91,1100,453,55,7,14,4,373,100,18,24,14,445,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.2,45.2,181,4340
2022-04-20,2021,7,29,110,1711.2,0.086,4,Mod_Dry,45,11,10,10,72,148,0.086,1563,0.91,1100,463,55,7,14,4,383,100,18,24,14,455,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0944,18,0.951,0.98,0.932,46.1,45.2,181,4330
2022-04-21,2021,7,29,111,1721.3,0.085,4,Mod_Dry,45,11,10,10,72,148,0.086,1573,0.91,1100,473,55,7,14,4,393,100,18,24,14,465,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45.1,180,4330
2022-04-22,2021,7,30,112,1724.7,0.084,4,Mod_Dry,45,11,10,10,72,148,0.086,1577,0.91,1100,477,55,7,15,4,396,100,18,25,14,468,1240,990,970.2,19.8,0.926,0.648,0.0327,1.57,0.0796,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.9,45,180,4320
2022-04-23,2021,7,30,113,1728,0.084,4,Mod_Dry,45,11,10,10,72,148,0.086,1580,0.91,1100,480,55,7,15,4,399,100,18,25,14,471,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,45,180,4320
2022-04-24,2021,7,30,114,1731.4,0.084,4,Mod_Dry,45,11,10,10,72,148,0.086,1583,0.92,1100,483,55,7,15,4,402,100,18,25,14,474,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,45,180,4320
2022-04-25,2021,7,30,115,1734.8,0.083,4,Mod_Dry,45,11,10,10,72,148,0.085,1587,0.92,1100,487,55,7,15,5,405,100,18,25,15,477,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.9,44.9,180,4310
2022-04-26,2021,7,30,116,1738.1,0.083,4,Mod_Dry,45,11,10,10,72,148,0.085,1590,0.92,1100,490,55,7,15,5,408,100,18,25,15,480,1240,990,970.3,19.7,0.926,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2022-04-27,2021,7,30,117,1741.5,0.083,4,Mod_Dry,45,11,10,10,72,148,0.085,1594,0.92,1100,494,55,7,15,5,412,100,18,25,15,484,1240,990,970.3,19.7,0.926,0.648,0.0328,1.57,0.0798,4,0.3,1.87,0.095,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2022-04-28,2021,7,30,118,1744.9,0.082,4,Mod_Dry,45,11,10,10,72,148,0.085,1597,0.92,1100,497,55,7,15,5,415,100,18,25,15,487,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.8,44.9,179,4310
2022-04-29,2021,7,31,119,1748.3,0.082,4,Mod_Dry,45,11,10,10,72,148,0.085,1600,0.92,1100,500,55,7,15,5,418,100,18,25,15,490,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2022-04-30,2021,7,31,120,1751.7,0.081,4,Mod_Dry,45,11,10,10,72,148,0.085,1604,0.92,1100,504,55,7,15,5,422,100,18,25,15,494,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2022-05-01,2021,8,31,121,1755.1,0.081,4,Mod_Dry,47,10,10,10,115,192,0.11,1563,0.89,1100,463,53,8,14,4,384,100,18,24,14,499,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2022-05-02,2021,8,31,122,1751.7,0.081,4,Mod_Dry,47,10,10,10,115,192,0.11,1560,0.89,1100,460,53,8,14,4,381,100,18,24,14,496,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2022-05-03,2021,8,31,123,1748.3,0.082,4,Mod_Dry,47,10,10,10,115,192,0.11,1556,0.89,1100,456,53,8,14,4,377,100,18,24,14,492,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.0949,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2022-05-04,2021,8,31,124,1738.1,0.083,4,Mod_Dry,47,10,10,10,115,192,0.11,1546,0.89,1100,446,53,8,14,3,368,100,18,24,13,483,1240,990,970.3,19.7,0.924,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2022-05-05,2021,8,31,125,1728,0.084,4,Mod_Dry,47,10,10,10,115,192,0.11,1536,0.89,1100,436,53,8,13,3,359,100,18,23,13,474,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0793,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,45.9,45,180,4320
2022-05-06,2021,8,32,126,1717.9,0.085,4,Mod_Dry,47,10,10,10,115,192,0.11,1526,0.89,1100,426,53,8,13,3,349,100,18,23,13,464,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0792,4,0.3,1.87,0.0943,17.9,0.951,0.98,0.932,46,45.1,180,4330
2022-05-07,2021,8,32,127,1701.2,0.087,4,Mod_Dry,47,10,10,10,115,192,0.11,1509,0.89,1100,409,53,8,12,2,334,100,18,22,12,449,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.2,45.3,181,4340
2022-05-08,2021,8,32,128,1684.4,0.089,4,Mod_Dry,47,10,10,10,115,192,0.11,1492,0.89,1100,392,53,8,12,2,317,100,18,22,12,432,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2022-05-09,2021,8,32,129,1667.8,0.091,4,Mod_Dry,47,10,10,10,115,192,0.12,1476,0.89,1100,376,53,8,11,1,303,100,18,21,11,418,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0783,4,0.3,1.86,0.0933,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
2022-05-10,2021,8,32,130,1644.6,0.094,4,Mod_Dry,47,10,10,10,115,192,0.12,1453,0.88,1100,353,53,8,11,1,280,100,18,21,11,395,1240,990,970,20,0.916,0.648,0.0323,1.56,0.078,4,0.3,1.86,0.093,18.2,0.952,0.98,0.932,46.7,45.7,183,4390
2022-05-11,2021,8,32,131,1621.5,0.097,4,Mod_Dry,47,10,10,10,115,192,0.12,1430,0.88,1100,330,53,8,10,0,259,100,18,20,10,374,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2022-05-12,2021,8,32,132,1598.6,0.099,4,Mod_Dry,47,10,10,10,115,192,0.12,1407,0.88,1100,307,53,8,9,-1,238,100,18,19,9,353,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.092,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
2022-05-13,2021,8,33,133,1569.3,0.1,4,Mod_Dry,47,10,10,10,115,192,0.12,1377,0.88,1100,277,53,8,8,-2,210,100,18,18,8,325,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0915,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2022-05-14,2021,8,33,134,1540.3,0.11,4,Mod_Dry,47,10,10,10,115,192,0.13,1348,0.88,1100,248,53,7,8,-3,183,100,17,18,7,298,1240,990,969.6,20.4,0.906,0.648,0.0318,1.55,0.0762,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.6,46.6,186,4480
2022-05-15,2021,8,33,135,1511.5,0.11,4,Mod_Dry,47,10,10,10,115,192,0.13,1320,0.87,1100,220,50,7,7,-3,159,97,17,17,7,274,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0754,4,0.3,1.84,0.09,18.6,0.952,0.98,0.933,47.8,46.9,188,4500
2022-05-16,2021,8,33,136,1482.9,0.11,4,Mod_Dry,47,10,10,10,115,192,0.13,1291,0.87,1100,191,43,6,6,-4,140,90,16,16,6,255,1220,990,969.4,20.6,0.877,0.648,0.0315,1.53,0.0741,4,0.3,1.83,0.0887,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2022-05-17,2021,8,33,137,1454.6,0.12,4,Mod_Dry,47,10,10,10,115,192,0.13,1263,0.87,1100,163,37,5,5,-5,121,84,15,15,5,236,1210,990,969.3,20.7,0.866,0.648,0.0314,1.51,0.0733,4,0.3,1.81,0.0878,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2022-05-18,2021,8,33,138,1426.6,0.12,4,Mod_Dry,47,10,10,10,115,192,0.14,1235,0.86,1100,135,31,4,4,-6,102,78,14,14,4,217,1210,990,969.2,20.8,0.854,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0868,19,0.952,0.98,0.933,48.7,47.7,191,4580
2022-05-19,2021,8,33,139,1398.7,0.12,4,Mod_Dry,47,10,10,10,115,192,0.14,1207,0.86,1100,107,24,3,3,-7,84,71,13,13,3,199,1200,990,969.2,20.8,0.841,0.648,0.0311,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49,48,192,4610
2022-05-20,2021,8,34,140,1353,0.13,4,Mod_Dry,47,10,10,10,115,192,0.14,1161,0.86,1100,61,14,2,2,-8,51,61,12,12,2,166,1190,990,969,21,0.823,0.648,0.0309,1.47,0.0701,4,0.3,1.77,0.0844,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2022-05-21,2021,8,34,141,1302,0.13,4,Mod_Dry,47,10,10,10,115,192,0.15,1110,0.85,1100,10,2,0,0,-10,18,49,10,10,0,133,1170,990,968.8,21.2,0.8,0.648,0.0306,1.45,0.0684,4,0.3,1.75,0.0826,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2022-05-22,2021,8,34,142,1257.9,0.14,4,Mod_Dry,47,10,10,10,115,192,0.15,1066,0.85,1066,0,0,0,0,-10,10,47,10,10,0,125,1130,990,968.7,21.3,0.747,0.571,0.0268,1.32,0.0619,4,0.293,1.61,0.0757,19.7,0.954,0.98,0.935,49.1,48.1,192,4620
2022-05-23,2021,8,34,143,1214.7,0.14,4,Mod_Dry,47,10,10,10,115,192,0.16,1023,0.84,1023,0,0,0,0,-10,10,47,10,10,0,125,1090,990,968.6,21.4,0.683,0.474,0.0221,1.16,0.054,4,0.285,1.44,0.0673,20,0.955,0.98,0.936,47.9,46.9,188,4500
2022-05-24,2021,8,34,144,1177.9,0.15,4,Mod_Dry,47,10,10,10,115,192,0.16,985.9,0.84,985.9,0,0,0,0,-10,10,47,10,10,0,125,1050,990,968.5,21.5,0.629,0.416,0.0193,1.05,0.0485,4,0.275,1.32,0.0613,20.2,0.955,0.98,0.936,46.7,45.8,183,4390
2022-05-25,2021,8,34,145,1141.8,0.16,4,Mod_Dry,47,10,10,10,115,192,0.17,949.8,0.83,949.8,0,0,0,0,-10,10,47,10,10,0,125,1020,990,968.3,21.7,0.586,0.399,0.0184,0.984,0.0455,4,0.263,1.25,0.0576,20.4,0.955,0.98,0.936,45.4,44.5,178,4270
2022-05-26,2021,8,34,146,1106.5,0.16,4,Mod_Dry,47,10,10,10,115,192,0.17,914.5,0.83,914.5,0,0,0,0,-10,10,47,10,10,0,125,981,990,968.2,21.8,0.553,0.382,0.0175,0.935,0.043,4,0.251,1.19,0.0545,20.6,0.955,0.98,0.936,44.1,43.2,173,4150
2022-05-27,2021,8,35,147,1077.2,0.17,4,Mod_Dry,47,10,10,10,115,192,0.18,885.2,0.82,885.2,0,0,0,0,-10,10,47,10,10,0,125,952,990,968.1,21.9,0.527,0.367,0.0168,0.894,0.0409,4,0.241,1.14,0.0519,20.7,0.955,0.98,0.936,42.9,42.1,168,4040
2022-05-28,2021,8,35,148,1048.5,0.17,4,Mod_Dry,47,10,10,10,115,192,0.18,856.5,0.82,856.5,0,0,0,0,-10,10,47,10,10,0,125,923,990,968.1,21.9,0.5,0.354,0.0161,0.854,0.0389,4,0.232,1.09,0.0495,20.9,0.954,0.98,0.935,41.8,41,164,3930
2022-05-29,2021,8,35,149,1020.4,0.18,4,Mod_Dry,47,10,10,10,115,192,0.19,828.4,0.81,828.4,0,0,0,0,-10,10,47,10,10,0,125,895,990,968,22,0.475,0.34,0.0154,0.815,0.037,4,0.222,1.04,0.047,21,0.954,0.977,0.932,40.7,39.8,159,3820
2022-05-30,2021,8,35,150,997.88,0.19,4,Mod_Dry,47,10,10,10,115,192,0.19,805.9,0.81,805.9,0,0,0,0,-10,10,47,10,10,0,125,873,990,967.9,22.1,0.454,0.329,0.0149,0.783,0.0354,4,0.214,0.998,0.0451,21.1,0.953,0.975,0.93,39.8,38.8,155,3720
2022-05-31,2021,8,35,151,975.84,0.19,4,Mod_Dry,47,10,10,10,115,192,0.2,783.8,0.8,783.8,0,0,0,0,-10,10,47,10,10,0,125,851,990,967.8,22.2,0.434,0.318,0.0143,0.752,0.0339,3,0.289,1.04,0.0469,21.2,0.956,0.98,0.937,51.8,48.2,145,3470
2022-06-01,2021,9,35,152,954.29,0.2,4,Mod_Dry,45,10,9,9,88,161,0.17,793.3,0.83,793.3,0,0,0,0,-9,9,45,10,9,0,97,857,990,967.7,22.3,0.44,0.323,0.0145,0.763,0.0342,4,0.21,0.973,0.0437,21.3,0.953,0.975,0.929,39.5,38.5,154,3700
2022-06-02,2021,9,35,153,933.25,0.2,4,Mod_Dry,45,10,9,9,88,161,0.17,772.3,0.83,772.3,0,0,0,0,-9,9,45,10,9,0,97,836,990,967.6,22.4,0.42,0.313,0.014,0.733,0.0328,3,0.286,1.02,0.0456,21.3,0.956,0.98,0.937,51.5,48.2,145,3470
2022-06-03,2021,9,36,154,912.78,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,751.8,0.82,751.8,0,0,0,0,-9,9,45,10,9,0,97,816,990,967.6,22.4,0.402,0.303,0.0135,0.705,0.0314,3,0.28,0.985,0.0439,21.5,0.957,0.98,0.938,50.5,48.2,145,3470
2022-06-04,2021,9,36,155,897.27,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,736.3,0.82,736.3,0,0,0,0,-9,9,45,10,9,0,97,800,990,967.5,22.5,0.388,0.293,0.013,0.68,0.0302,3,0.274,0.954,0.0424,21.6,0.957,0.98,0.938,49.6,48.2,145,3470
2022-06-05,2021,9,36,156,882.14,0.21,4,Mod_Dry,45,10,9,9,88,161,0.18,721.1,0.82,721.1,0,0,0,0,-9,9,45,10,9,0,97,785,990,967.4,22.6,0.374,0.283,0.0125,0.656,0.0291,3,0.267,0.923,0.0409,21.6,0.957,0.98,0.938,48.8,47.8,144,3450
2022-06-06,2021,9,36,157,867.43,0.22,4,Mod_Dry,45,10,9,9,88,161,0.19,706.4,0.81,706.4,0,0,0,0,-9,9,45,10,9,0,97,770,990,967.4,22.6,0.364,0.273,0.0121,0.637,0.0282,3,0.26,0.898,0.0397,21.7,0.957,0.98,0.938,48,47.1,141,3390
2022-06-07,2021,9,36,158,853.17,0.22,4,Mod_Dry,45,10,9,9,88,161,0.19,692.2,0.81,692.2,0,0,0,0,-9,9,45,10,9,0,97,756,990,967.3,22.7,0.356,0.263,0.0116,0.62,0.0273,3,0.254,0.874,0.0385,21.8,0.957,0.98,0.938,47.2,46.3,139,3330
2022-06-08,2021,9,36,159,839.4,0.23,4,Mod_Dry,45,10,9,9,88,161,0.19,678.4,0.81,678.4,0,0,0,0,-9,9,45,10,9,0,97,742,990,967.3,22.7,0.348,0.254,0.0112,0.603,0.0265,3,0.248,0.85,0.0374,21.9,0.957,0.98,0.938,46.5,45.5,137,3280
2022-06-09,2021,9,36,160,826.17,0.23,4,Mod_Dry,45,10,9,9,88,161,0.2,665.2,0.81,665.2,0,0,0,0,-9,9,45,10,9,0,97,729,990,967.2,22.8,0.341,0.245,0.0108,0.586,0.0257,3,0.242,0.828,0.0363,22,0.957,0.98,0.937,45.7,44.8,134,3220
2022-06-10,2021,9,37,161,813.56,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,652.6,0.8,652.6,0,0,0,0,-9,9,45,10,9,0,97,717,990,967.2,22.8,0.334,0.237,0.0104,0.571,0.025,3,0.236,0.807,0.0353,22,0.956,0.98,0.937,45,44.1,132,3170
2022-06-11,2021,9,37,162,801.66,0.24,4,Mod_Dry,45,10,9,9,88,161,0.2,640.7,0.8,640.7,0,0,0,0,-9,9,45,10,9,0,97,705,990,967.1,22.9,0.327,0.229,0.01,0.556,0.0243,3,0.231,0.787,0.0344,22.1,0.956,0.98,0.937,44.2,43.4,130,3120
2022-06-12,2021,9,37,163,790.61,0.25,4,Mod_Dry,45,10,9,9,88,161,0.2,629.6,0.8,629.6,0,0,0,0,-9,9,45,10,9,0,97,694,990,967.1,22.9,0.321,0.222,0.00966,0.542,0.0236,3,0.226,0.768,0.0335,22.2,0.955,0.98,0.936,43.6,42.7,128,3080
2022-06-13,2021,9,37,164,780.65,0.25,4,Mod_Dry,45,10,9,9,88,161,0.21,619.6,0.79,619.6,0,0,0,0,-9,9,45,10,9,0,97,684,990,967,23,0.315,0.215,0.00935,0.53,0.0231,3,0.221,0.751,0.0327,22.2,0.955,0.98,0.936,43,42.1,126,3030
2022-06-14,2021,9,37,165,772.36,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,611.4,0.79,611.4,0,0,0,0,-9,9,45,10,9,0,97,675,990,967,23,0.31,0.209,0.0091,0.52,0.0226,3,0.218,0.737,0.032,22.3,0.955,0.98,0.936,42.5,41.6,125,3000
2022-06-15,2021,9,37,166,762.58,0.26,4,Mod_Dry,45,10,9,9,88,161,0.21,601.6,0.79,601.6,0,0,0,0,-9,9,45,10,9,0,97,666,990,967,23,0.305,0.203,0.0088,0.508,0.022,3,0.213,0.721,0.0313,22.3,0.954,0.98,0.935,41.9,41.1,123,2960
2022-06-16,2021,9,37,167,750.27,0.27,4,Mod_Dry,45,10,9,9,88,161,0.21,589.3,0.79,589.3,0,0,0,0,-9,9,45,10,9,0,97,653,990,966.9,23.1,0.298,0.195,0.00843,0.492,0.0213,3,0.208,0.7,0.0303,22.4,0.953,0.978,0.933,41.1,40.3,121,2900
2022-06-17,2021,9,38,168,737.42,0.27,4,Mod_Dry,45,10,9,9,88,161,0.22,576.4,0.78,576.4,0,0,0,0,-9,9,45,10,9,0,97,640,990,966.8,23.2,0.29,0.186,0.00804,0.477,0.0206,3,0.202,0.678,0.0293,22.5,0.953,0.977,0.93,40.3,39.4,118,2840
2022-06-18,2021,9,38,169,724.57,0.27,4,Mod_Dry,45,10,9,9,88,161,0.22,563.6,0.78,563.6,0,0,0,0,-9,9,45,10,9,0,97,628,990,966.8,23.2,0.283,0.177,0.00765,0.461,0.0199,3,0.196,0.657,0.0283,22.5,0.952,0.975,0.928,39.5,38.5,116,2770
2022-06-19,2021,9,38,170,712.26,0.28,4,Mod_Dry,45,10,9,9,88,161,0.23,551.3,0.77,551.3,0,0,0,0,-9,9,45,10,9,0,97,615,990,966.7,23.3,0.276,0.169,0.00728,0.445,0.0192,3,0.191,0.636,0.0274,22.6,0.951,0.973,0.925,38.7,37.7,113,2720
2022-06-20,2021,9,38,171,701.05,0.28,4,Mod_Dry,45,10,9,9,88,161,0.23,540,0.77,540,0,0,0,0,-9,9,45,10,9,0,97,604,990,966.7,23.3,0.27,0.162,0.00694,0.432,0.0185,3,0.186,0.617,0.0265,22.7,0.95,0.972,0.923,38,37,111,2660
2022-06-21,2021,9,38,172,689.29,0.29,4,Mod_Dry,45,10,9,9,88,161,0.23,528.3,0.77,528.3,0,0,0,0,-9,9,45,10,9,0,97,592,990,966.7,23.3,0.263,0.154,0.00659,0.417,0.0179,3,0.18,0.597,0.0256,22.7,0.949,0.97,0.921,37.3,36.2,108,2600
2022-06-22,2021,9,38,173,677.54,0.29,4,Mod_Dry,45,10,9,9,88,161,0.24,516.5,0.76,516.5,0,0,0,0,-9,9,45,10,9,0,97,581,990,966.6,23.4,0.256,0.146,0.00624,0.402,0.0172,3,0.175,0.577,0.0247,22.8,0.948,0.97,0.919,36.5,35.4,106,2550
2022-06-23,2021,9,38,174,666.33,0.3,4,Mod_Dry,45,10,9,9,88,161,0.24,505.3,0.76,505.3,0,0,0,0,-9,9,45,10,9,0,97,569,990,966.6,23.4,0.25,0.139,0.00591,0.389,0.0166,3,0.17,0.559,0.0238,22.9,0.947,0.97,0.918,35.8,34.7,104,2500
2022-06-24,2021,9,39,175,656.21,0.3,4,Mod_Dry,45,10,9,9,88,161,0.24,495.2,0.76,495.2,0,0,0,0,-9,9,45,10,9,0,97,559,990,966.5,23.5,0.244,0.133,0.00565,0.377,0.0161,3,0.165,0.542,0.0231,22.9,0.946,0.97,0.917,35.1,34.1,102,2450
2022-06-25,2021,9,39,176,645.54,0.31,4,Mod_Dry,45,10,9,9,88,161,0.25,484.5,0.75,484.5,0,0,0,0,-9,9,45,10,9,0,97,549,990,966.5,23.5,0.238,0.128,0.00543,0.366,0.0156,2,0.27,0.636,0.027,22.9,0.956,0.98,0.937,52,48.2,96.4,2310
2022-06-26,2021,9,39,177,634.88,0.31,4,Mod_Dry,45,10,9,9,88,161,0.25,473.9,0.75,473.9,0,0,0,0,-9,9,45,10,9,0,97,538,990,966.4,23.6,0.232,0.123,0.00521,0.355,0.0151,2,0.262,0.617,0.0262,22.9,0.957,0.98,0.938,51,48.2,96.4,2310
2022-06-27,2021,9,39,178,624.76,0.32,4,Mod_Dry,45,10,9,9,88,161,0.26,463.8,0.74,463.8,0,0,0,0,-9,9,45,10,9,0,97,528,990,966.4,23.6,0.226,0.118,0.005,0.344,0.0146,2,0.256,0.6,0.0254,23,0.957,0.98,0.938,50.1,48.2,96.4,2310
2022-06-28,2021,9,39,179,615.74,0.32,4,Mod_Dry,45,10,9,9,88,161,0.26,454.7,0.74,454.7,0,0,0,0,-9,9,45,10,9,0,97,519,990,966.4,23.6,0.221,0.114,0.00481,0.335,0.0142,2,0.249,0.584,0.0247,23.1,0.958,0.98,0.939,49.2,48.2,96.4,2310
2022-06-29,2021,9,39,180,606.17,0.33,4,Mod_Dry,45,10,9,9,88,161,0.27,445.2,0.73,445.2,0,0,0,0,-9,9,45,10,9,0,97,509,990,966.3,23.7,0.216,0.109,0.00461,0.325,0.0137,2,0.243,0.568,0.024,23.1,0.958,0.98,0.939,48.3,47.3,94.7,2270
2022-06-30,2021,9,39,181,596.6,0.33,4,Mod_Dry,45,10,9,9,88,161,0.27,435.6,0.73,435.6,0,0,0,0,-9,9,45,10,9,0,97,500,990,966.3,23.7,0.212,0.105,0.00441,0.316,0.0133,2,0.237,0.553,0.0233,23.2,0.957,0.98,0.938,47.4,46.4,92.8,2230
2022-07-01,2021,10,40,182,587.58,0.34,4,Mod_Dry,42,9,8,6,70,135,0.23,452.6,0.77,452.6,0,0,0,0,-6,6,42,9,8,0,76,512,990,966.2,23.8,0.217,0.113,0.00474,0.33,0.0139,2,0.248,0.578,0.0243,23.2,0.958,0.98,0.939,49.3,48.2,96.4,2310
2022-07-02,2021,10,40,183,578.55,0.34,4,Mod_Dry,42,9,8,6,70,135,0.23,443.6,0.77,443.6,0,0,0,0,-6,6,42,9,8,0,76,503,990,966.2,23.8,0.213,0.108,0.00455,0.321,0.0135,2,0.242,0.563,0.0237,23.2,0.958,0.98,0.939,48.4,47.4,94.9,2280
2022-07-03,2021,10,40,184,570.62,0.35,4,Mod_Dry,42,9,8,6,70,135,0.24,435.6,0.76,435.6,0,0,0,0,-6,6,42,9,8,0,76,495,990,966.2,23.8,0.21,0.105,0.00439,0.315,0.0132,2,0.237,0.551,0.0231,23.3,0.957,0.98,0.938,47.6,46.7,93.3,2240
2022-07-04,2021,10,40,185,562.15,0.35,4,Mod_Dry,42,9,8,6,70,135,0.24,427.1,0.76,427.1,0,0,0,0,-6,6,42,9,8,0,76,486,990,966.1,23.9,0.207,0.101,0.00422,0.308,0.0129,2,0.231,0.539,0.0226,23.3,0.957,0.98,0.938,46.8,45.8,91.6,2200
2022-07-05,2021,10,40,186,553.67,0.36,4,Mod_Dry,42,9,8,6,70,135,0.24,418.7,0.76,418.7,0,0,0,0,-6,6,42,9,8,0,76,478,990,966.1,23.9,0.204,0.0966,0.00404,0.301,0.0126,2,0.225,0.526,0.022,23.4,0.956,0.98,0.937,45.9,45,90,2160
2022-07-06,2021,10,40,187,545.19,0.36,4,Mod_Dry,42,9,8,6,70,135,0.25,410.2,0.75,410.2,0,0,0,0,-6,6,42,9,8,0,76,469,990,966.1,23.9,0.201,0.0926,0.00387,0.294,0.0123,2,0.219,0.513,0.0214,23.4,0.956,0.98,0.936,45,44.1,88.3,2120
2022-07-07,2021,10,40,188,537.26,0.37,4,Mod_Dry,42,9,8,6,70,135,0.25,402.3,0.75,402.3,0,0,0,0,-6,6,42,9,8,0,76,461,990,966,24,0.198,0.0889,0.00371,0.287,0.012,2,0.214,0.501,0.0209,23.5,0.955,0.98,0.936,44.2,43.3,86.7,2080
2022-07-08,2021,10,41,189,530.43,0.37,4,Mod_Dry,42,9,8,6,70,135,0.26,395.4,0.74,395.4,0,0,0,0,-6,6,42,9,8,0,76,454,990,966,24,0.196,0.0856,0.00357,0.282,0.0117,2,0.209,0.491,0.0204,23.5,0.954,0.98,0.935,43.5,42.7,85.3,2050
2022-07-09,2021,10,41,190,523.04,0.38,4,Mod_Dry,42,9,8,6,70,135,0.26,388,0.74,388,0,0,0,0,-6,6,42,9,8,0,76,447,990,966,24,0.193,0.0822,0.00342,0.275,0.0115,2,0.204,0.48,0.02,23.6,0.953,0.98,0.934,42.8,41.9,83.8,2010
2022-07-10,2021,10,41,191,515.66,0.38,4,Mod_Dry,42,9,8,6,70,135,0.26,380.7,0.74,380.7,0,0,0,0,-6,6,42,9,8,0,76,440,990,965.9,24.1,0.191,0.0787,0.00327,0.269,0.0112,2,0.199,0.469,0.0195,23.6,0.952,0.98,0.933,42,41.1,82.3,1970
2022-07-11,2021,10,41,192,508.28,0.38,3,Normal,50,10,9,9,108,186,0.37,322.3,0.63,322.3,0,0,0,0,-9,9,50,10,9,0,117,391,990,965.9,24.1,0.174,0.0511,0.00212,0.225,0.00932,2,0.16,0.385,0.016,23.7,0.944,0.97,0.916,35.4,34.3,68.7,1650
2022-07-12,2021,10,41,193,500.9,0.39,3,Normal,50,10,9,9,108,186,0.37,314.9,0.63,314.9,0,0,0,0,-9,9,50,10,9,0,117,384,990,965.9,24.1,0.171,0.0476,0.00197,0.219,0.00906,2,0.155,0.374,0.0155,23.8,0.943,0.97,0.915,34.6,33.6,67.2,1610
2022-07-13,2021,10,41,194,494.06,0.39,3,Normal,50,10,9,9,108,186,0.38,308.1,0.62,308.1,0,0,0,0,-9,9,50,10,9,0,117,377,990,965.8,24.2,0.169,0.0444,0.00184,0.213,0.00881,2,0.15,0.363,0.015,23.8,0.942,0.97,0.914,33.9,32.9,65.7,1580
2022-07-14,2021,10,41,195,487.22,0.4,3,Normal,50,10,9,9,108,186,0.38,301.2,0.62,301.2,0,0,0,0,-9,9,50,10,9,0,117,370,990,965.8,24.2,0.166,0.0412,0.0017,0.207,0.00857,2,0.146,0.353,0.0146,23.9,0.941,0.97,0.913,33.2,32.2,64.3,1540
2022-07-15,2021,10,42,196,481.48,0.4,3,Normal,50,10,9,9,108,186,0.39,295.5,0.61,295.5,0,0,0,0,-9,9,50,10,9,0,117,364,990,965.8,24.2,0.164,0.0385,0.00159,0.203,0.00836,2,0.142,0.345,0.0142,23.9,0.94,0.97,0.912,32.5,31.6,63.1,1510
2022-07-16,2021,10,42,197,475.19,0.41,3,Normal,50,10,9,9,108,186,0.39,289.2,0.61,289.2,0,0,0,0,-9,9,50,10,9,0,117,358,990,965.7,24.3,0.162,0.0355,0.00146,0.197,0.00814,2,0.138,0.335,0.0138,23.9,0.939,0.97,0.91,31.8,30.9,61.8,1480
2022-07-17,2021,10,42,198,468.9,0.41,3,Normal,50,10,9,9,108,186,0.4,282.9,0.6,282.9,0,0,0,0,-9,9,50,10,9,0,117,352,990,965.7,24.3,0.16,0.0325,0.00134,0.192,0.00792,2,0.133,0.326,0.0134,24,0.937,0.97,0.909,31.2,30.2,60.4,1450
2022-07-18,2021,10,42,199,462.61,0.41,3,Normal,50,10,9,9,108,186,0.4,276.6,0.6,276.6,0,0,0,0,-9,9,50,10,9,0,117,346,990,965.7,24.3,0.158,0.0296,0.00122,0.187,0.00769,2,0.129,0.316,0.013,24,0.936,0.97,0.908,30.5,29.6,59.1,1420
2022-07-19,2021,10,42,200,456.33,0.42,3,Normal,50,10,9,9,108,186,0.41,270.3,0.59,270.3,0,0,0,0,-9,9,50,10,9,0,117,339,990,965.7,24.3,0.155,0.0266,0.00109,0.182,0.00747,2,0.125,0.307,0.0126,24,0.934,0.97,0.906,29.8,28.9,57.8,1390
2022-07-20,2021,10,42,201,450.58,0.42,3,Normal,50,10,9,9,108,186,0.41,264.6,0.59,264.6,0,0,0,0,-9,9,50,10,9,0,117,334,990,965.6,24.4,0.153,0.0239,0.00098,0.177,0.00727,2,0.121,0.298,0.0122,24.1,0.933,0.97,0.905,29.1,28.3,56.5,1360
2022-07-21,2021,10,42,202,444.84,0.43,3,Normal,50,10,9,9,108,186,0.42,258.8,0.58,258.8,0,0,0,0,-9,9,50,10,9,0,117,328,990,965.6,24.4,0.151,0.0212,0.000868,0.172,0.00707,2,0.117,0.29,0.0119,24.1,0.932,0.97,0.904,28.5,27.7,55.3,1330
2022-07-22,2021,10,43,203,439.1,0.43,3,Normal,50,10,9,9,108,186,0.42,253.1,0.58,253.1,0,0,0,0,-9,9,50,10,9,0,117,322,990,965.6,24.4,0.149,0.0185,0.000756,0.168,0.00687,2,0.113,0.281,0.0115,24.1,0.931,0.97,0.903,27.9,27,54.1,1300
2022-07-23,2021,10,43,204,434.45,0.43,3,Normal,50,10,9,9,108,186,0.43,248.4,0.57,248.4,0,0,0,0,-9,9,50,10,9,0,117,317,990,965.6,24.4,0.148,0.0169,0.00069,0.164,0.00673,2,0.11,0.275,0.0112,24.2,0.929,0.97,0.902,27.4,26.5,53.1,1270
2022-07-24,2021,10,43,205,429.26,0.44,3,Normal,50,10,9,9,108,186,0.43,243.3,0.57,243.3,0,0,0,0,-9,9,50,10,9,0,117,312,990,965.5,24.5,0.146,0.0164,0.000671,0.162,0.00663,2,0.107,0.269,0.011,24.2,0.928,0.97,0.9,26.8,26,51.9,1250
2022-07-25,2021,10,43,206,424.06,0.44,3,Normal,50,10,9,9,108,186,0.44,238.1,0.56,238.1,0,0,0,0,-9,9,50,10,9,0,117,307,990,965.5,24.5,0.144,0.016,0.000653,0.16,0.00653,2,0.103,0.263,0.0107,24.2,0.926,0.97,0.898,26.2,25.4,50.8,1220
2022-07-26,2021,10,43,207,418.86,0.45,3,Normal,50,10,9,9,108,186,0.44,232.9,0.56,232.9,0,0,0,0,-9,9,50,10,9,0,117,302,990,965.5,24.5,0.142,0.0155,0.000634,0.158,0.00643,1,0.257,0.414,0.0169,24.1,0.957,0.98,0.938,52.7,48.2,48.2,1160
2022-07-27,2021,10,43,208,413.67,0.45,3,Normal,50,10,9,9,108,186,0.45,227.7,0.55,227.7,0,0,0,0,-9,9,50,10,9,0,117,297,990,965.5,24.5,0.14,0.0151,0.000615,0.155,0.00633,1,0.25,0.405,0.0165,24.1,0.958,0.98,0.939,51.6,48.2,48.2,1160
2022-07-28,2021,10,43,209,408.47,0.45,3,Normal,50,10,9,9,108,186,0.46,222.5,0.55,222.5,0,0,0,0,-9,9,50,10,9,0,117,291,990,965.4,24.6,0.138,0.0147,0.000597,0.153,0.00623,1,0.243,0.396,0.0161,24.2,0.958,0.98,0.939,50.5,48.2,48.2,1160
2022-07-29,2021,10,44,210,403.28,0.46,3,Normal,50,10,9,9,108,186,0.46,217.3,0.54,217.3,0,0,0,0,-9,9,50,10,9,0,117,286,990,965.4,24.6,0.137,0.0142,0.000578,0.151,0.00613,1,0.236,0.387,0.0157,24.2,0.958,0.98,0.938,49.4,48.2,48.2,1160
2022-07-30,2021,10,44,211,398.63,0.46,3,Normal,50,10,9,9,108,186,0.47,212.6,0.53,212.6,0,0,0,0,-9,9,50,10,9,0,117,282,990,965.4,24.6,0.135,0.0138,0.000562,0.149,0.00605,1,0.23,0.378,0.0154,24.2,0.957,0.98,0.938,48.3,47.4,47.4,1140
2022-07-31,2021,10,44,212,393.98,0.47,3,Normal,50,10,9,9,108,186,0.47,208,0.53,208,0,0,0,0,-9,9,50,10,9,0,117,277,990,965.4,24.6,0.133,0.0134,0.000545,0.147,0.00596,1,0.223,0.37,0.015,24.3,0.956,0.98,0.937,47.3,46.4,46.4,1110
2022-08-01,2021,11,44,213,389.33,0.47,3,Normal,47,8,6,5,89,155,0.4,234.3,0.6,234.3,0,0,0,0,-5,5,47,8,6,0,94,295,990,965.3,24.7,0.14,0.0157,0.000636,0.155,0.0063,2,0.101,0.256,0.0104,24.4,0.925,0.97,0.897,25.9,25.1,50.3,1210
2022-08-02,2021,11,44,214,383.04,0.47,3,Normal,47,8,6,5,89,155,0.41,228,0.59,228,0,0,0,0,-5,5,47,8,6,0,94,289,990,965.3,24.7,0.138,0.0151,0.000613,0.153,0.00619,1,0.25,0.403,0.0163,24.3,0.958,0.98,0.939,52,48.2,48.2,1160
2022-08-03,2021,11,44,215,378.4,0.48,3,Normal,47,8,6,5,89,155,0.41,223.4,0.59,223.4,0,0,0,0,-5,5,47,8,6,0,94,284,990,965.3,24.7,0.136,0.0147,0.000597,0.151,0.0061,1,0.244,0.395,0.016,24.3,0.959,0.98,0.939,51.1,48.2,48.2,1160
2022-08-04,2021,11,44,216,373.2,0.48,3,Normal,47,8,6,5,89,155,0.41,218.2,0.58,218.2,0,0,0,0,-5,5,47,8,6,0,94,279,990,965.3,24.7,0.134,0.0143,0.000578,0.148,0.006,1,0.237,0.385,0.0156,24.3,0.958,0.98,0.939,49.9,48.2,48.2,1160
2022-08-05,2021,11,45,217,368.01,0.49,3,Normal,47,8,6,5,89,155,0.42,213,0.58,213,0,0,0,0,-5,5,47,8,6,0,94,274,990,965.2,24.8,0.132,0.0139,0.00056,0.146,0.0059,1,0.23,0.376,0.0152,24.4,0.957,0.98,0.938,48.7,47.8,47.8,1150
2022-08-06,2021,11,45,218,362.81,0.49,3,Normal,47,8,6,5,89,155,0.43,207.8,0.57,207.8,0,0,0,0,-5,5,47,8,6,0,94,269,990,965.2,24.8,0.13,0.0134,0.000541,0.144,0.0058,1,0.223,0.367,0.0148,24.4,0.956,0.98,0.937,47.6,46.6,46.6,1120
2022-08-07,2021,11,45,219,357.61,0.5,3,Normal,47,8,6,5,89,155,0.43,202.6,0.57,202.6,0,0,0,0,-5,5,47,8,6,0,94,264,990,965.2,24.8,0.129,0.013,0.000523,0.142,0.0057,1,0.216,0.358,0.0144,24.5,0.955,0.98,0.936,46.4,45.5,45.5,1090
2022-08-08,2021,11,45,220,352.97,0.5,3,Normal,47,8,6,5,89,155,0.44,198,0.56,198,0,0,0,0,-5,5,47,8,6,0,94,259,990,965.2,24.8,0.127,0.0126,0.000506,0.14,0.00562,1,0.21,0.349,0.0141,24.5,0.954,0.98,0.935,45.4,44.5,44.5,1070
2022-08-09,2021,11,45,221,348.32,0.51,3,Normal,47,8,6,5,89,155,0.45,193.3,0.56,193.3,0,0,0,0,-5,5,47,8,6,0,94,254,990,965.1,24.9,0.125,0.0122,0.00049,0.137,0.00553,1,0.203,0.341,0.0137,24.5,0.953,0.98,0.934,44.3,43.4,43.4,1040
2022-08-10,2021,11,45,222,343.67,0.51,3,Normal,47,8,6,5,89,155,0.45,188.7,0.55,188.7,0,0,0,0,-5,5,47,8,6,0,94,250,990,965.1,24.9,0.124,0.0118,0.000474,0.135,0.00544,1,0.197,0.333,0.0134,24.5,0.952,0.98,0.932,43.2,42.4,42.4,1020
2022-08-11,2021,11,45,223,340.11,0.52,4,Mod_Dry,39,7,5,4,60,115,0.34,225.1,0.66,225.1,0,0,0,0,-4,4,39,7,5,0,64,276,990,965.1,24.9,0.133,0.0149,0.000598,0.148,0.00594,1,0.246,0.394,0.0158,24.5,0.959,0.98,0.94,51.9,48.2,48.2,1160
2022-08-12,2021,11,46,224,336.01,0.52,4,Mod_Dry,39,7,5,4,60,115,0.34,221,0.66,221,0,0,0,0,-4,4,39,7,5,0,64,272,990,965.1,24.9,0.132,0.0145,0.000583,0.146,0.00586,1,0.241,0.387,0.0155,24.5,0.958,0.98,0.939,51,48.2,48.2,1160
2022-08-13,2021,11,46,225,331.91,0.53,4,Mod_Dry,39,7,5,4,60,115,0.35,216.9,0.65,216.9,0,0,0,0,-4,4,39,7,5,0,64,268,990,965.1,24.9,0.13,0.0142,0.000569,0.144,0.00578,1,0.235,0.38,0.0152,24.6,0.958,0.98,0.939,50,48.2,48.2,1160
2022-08-14,2021,11,46,226,327.81,0.53,4,Mod_Dry,39,7,5,4,60,115,0.35,212.8,0.65,212.8,0,0,0,0,-4,4,39,7,5,0,64,264,990,965,25,0.129,0.0138,0.000554,0.142,0.00571,1,0.23,0.372,0.0149,24.6,0.957,0.98,0.938,49.1,48.1,48.1,1160
2022-08-15,2021,11,46,227,323.71,0.53,4,Mod_Dry,39,7,5,4,60,115,0.35,208.7,0.65,208.7,0,0,0,0,-4,4,39,7,5,0,64,260,990,965,25,0.127,0.0135,0.00054,0.141,0.00563,1,0.224,0.365,0.0146,24.6,0.956,0.98,0.937,48.2,47.2,47.2,1130
2022-08-16,2021,11,46,228,319.61,0.54,4,Mod_Dry,39,7,5,4,60,115,0.36,204.6,0.64,204.6,0,0,0,0,-4,4,39,7,5,0,64,256,990,965,25,0.126,0.0131,0.000526,0.139,0.00556,1,0.219,0.358,0.0143,24.6,0.956,0.98,0.936,47.3,46.3,46.3,1110
2022-08-17,2021,11,46,229,316.05,0.54,4,Mod_Dry,39,7,5,4,60,115,0.36,201.1,0.64,201.1,0,0,0,0,-4,4,39,7,5,0,64,252,990,965,25,0.124,0.0128,0.000513,0.137,0.00549,1,0.214,0.351,0.014,24.7,0.955,0.98,0.936,46.4,45.5,45.5,1090
