date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2022-08-18,2021,11,46,230,312.5,0.55,4,Mod_Dry,39,7,5,4,60,115,0.37,197.5,0.63,197.5,0,0,0,0,-4,4,39,7,5,0,64,249,990,965,25,0.123,0.0125,0.000501,0.136,0.00542,1,0.209,0.345,0.0138,24.7,0.954,0.98,0.935,45.6,44.7,44.7,1070
2022-08-19,2021,11,47,231,308.94,0.55,4,Mod_Dry,39,7,5,4,60,115,0.37,193.9,0.63,193.9,0,0,0,0,-4,4,39,7,5,0,64,245,990,964.9,25.1,0.122,0.0122,0.000488,0.134,0.00536,1,0.204,0.339,0.0135,24.7,0.953,0.98,0.934,44.8,43.9,43.9,1050
2022-08-20,2021,11,47,232,305.39,0.56,4,Mod_Dry,39,7,5,4,60,115,0.38,190.4,0.62,190.4,0,0,0,0,-4,4,39,7,5,0,64,241,990,964.9,25.1,0.121,0.0119,0.000476,0.133,0.00529,1,0.2,0.332,0.0132,24.7,0.952,0.98,0.933,44,43.1,43.1,1030
2022-08-21,2021,11,47,233,301.83,0.56,4,Mod_Dry,39,7,5,4,60,115,0.38,186.8,0.62,186.8,0,0,0,0,-4,4,39,7,5,0,64,238,990,964.9,25.1,0.119,0.0116,0.000464,0.131,0.00523,1,0.195,0.326,0.013,24.8,0.951,0.98,0.932,43.1,42.3,42.3,1010
2022-08-22,2021,11,47,234,298.28,0.56,4,Mod_Dry,39,7,5,4,60,115,0.39,183.3,0.61,183.3,0,0,0,0,-4,4,39,7,5,0,64,234,990,964.9,25.1,0.118,0.0113,0.000451,0.13,0.00516,1,0.19,0.319,0.0127,24.8,0.95,0.98,0.931,42.3,41.5,41.5,995
2022-08-23,2021,11,47,235,295.82,0.57,4,Mod_Dry,39,7,5,4,60,115,0.39,180.8,0.61,180.8,0,0,0,0,-4,4,39,7,5,0,64,232,990,964.9,25.1,0.117,0.0111,0.000443,0.128,0.00511,1,0.187,0.315,0.0125,24.8,0.949,0.98,0.93,41.7,40.9,40.9,981
2022-08-24,2021,11,47,236,292.81,0.57,4,Mod_Dry,39,7,5,4,60,115,0.39,177.8,0.61,177.8,0,0,0,0,-4,4,39,7,5,0,64,229,990,964.9,25.1,0.116,0.0109,0.000432,0.127,0.00506,1,0.183,0.31,0.0123,24.8,0.948,0.978,0.927,41,40.1,40.1,963
2022-08-25,2021,11,47,237,289.8,0.58,4,Mod_Dry,39,7,5,4,60,115,0.4,174.8,0.6,174.8,0,0,0,0,-4,4,39,7,5,0,64,226,990,964.9,25.1,0.115,0.0106,0.000422,0.126,0.00501,1,0.178,0.304,0.0121,24.8,0.947,0.977,0.925,40.3,39.4,39.4,945
2022-08-26,2021,11,48,238,286.79,0.58,4,Mod_Dry,39,7,5,4,60,115,0.4,171.8,0.6,171.8,0,0,0,0,-4,4,39,7,5,0,64,223,990,964.8,25.2,0.114,0.0104,0.000412,0.125,0.00495,1,0.174,0.299,0.0119,24.9,0.946,0.975,0.923,39.6,38.6,38.6,927
2022-08-27,2021,11,48,239,283.79,0.58,4,Mod_Dry,39,7,5,4,60,115,0.41,168.8,0.59,168.8,0,0,0,0,-4,4,39,7,5,0,64,220,990,964.8,25.2,0.113,0.0101,0.000401,0.123,0.0049,1,0.17,0.294,0.0117,24.9,0.945,0.974,0.92,38.9,37.9,37.9,909
2022-08-28,2021,11,48,240,280.78,0.59,4,Mod_Dry,39,7,5,4,60,115,0.41,165.8,0.59,165.8,0,0,0,0,-4,4,39,7,5,0,64,217,990,964.8,25.2,0.112,0.00984,0.000391,0.122,0.00484,1,0.166,0.288,0.0114,24.9,0.944,0.972,0.918,38.2,37.1,37.1,891
2022-08-29,2021,11,48,241,277.77,0.59,4,Mod_Dry,39,7,5,4,60,115,0.41,162.8,0.59,162.8,0,0,0,0,-4,4,39,7,5,0,64,214,990,964.8,25.2,0.111,0.00959,0.000381,0.121,0.00479,1,0.162,0.283,0.0112,24.9,0.943,0.971,0.916,37.5,36.4,36.4,874
2022-08-30,2021,11,48,242,274.76,0.6,4,Mod_Dry,39,7,5,4,60,115,0.42,159.8,0.58,159.8,0,0,0,0,-4,4,39,7,5,0,64,211,990,964.8,25.2,0.11,0.00933,0.00037,0.119,0.00473,1,0.158,0.277,0.011,24.9,0.942,0.97,0.914,36.8,35.7,35.7,857
2022-08-31,2021,11,48,243,271.76,0.6,4,Mod_Dry,39,7,5,4,60,115,0.42,156.8,0.58,156.8,0,0,0,0,-4,4,39,7,5,0,64,208,990,964.8,25.2,0.109,0.00907,0.00036,0.118,0.00468,1,0.154,0.272,0.0108,24.9,0.941,0.97,0.913,36.1,35,35,840
2022-09-01,2021,12,48,244,268.2,0.61,4,Mod_Dry,34,6,4,3,44,91,0.34,177.2,0.66,177.2,0,0,0,0,-3,3,34,6,4,0,47,221,990,964.8,25.2,0.114,0.0108,0.000429,0.124,0.00493,1,0.182,0.306,0.0121,24.9,0.948,0.978,0.927,41,40.1,40.1,964
2022-09-02,2021,12,49,245,263.55,0.61,4,Mod_Dry,34,6,4,3,44,91,0.34,172.6,0.66,172.6,0,0,0,0,-3,3,34,6,4,0,47,217,990,964.8,25.2,0.112,0.0104,0.000413,0.122,0.00485,1,0.175,0.298,0.0118,24.9,0.946,0.976,0.923,39.9,39,39,936
2022-09-03,2021,12,49,246,260,0.62,4,Mod_Dry,34,6,4,3,44,91,0.35,169,0.65,169,0,0,0,0,-3,3,34,6,4,0,47,213,990,964.7,25.3,0.111,0.0101,0.0004,0.121,0.00478,1,0.171,0.291,0.0115,25,0.945,0.974,0.921,39.1,38.1,38.1,914
2022-09-04,2021,12,49,247,255.9,0.63,4,Mod_Dry,34,6,4,3,44,91,0.36,164.9,0.64,164.9,0,0,0,0,-3,3,34,6,4,0,47,209,990,964.7,25.3,0.109,0.00977,0.000386,0.119,0.00471,1,0.165,0.284,0.0112,25,0.944,0.972,0.917,38.1,37.1,37.1,890
2022-09-05,2021,12,49,248,251.79,0.63,4,Mod_Dry,34,6,4,3,44,91,0.36,160.8,0.64,160.8,0,0,0,0,-3,3,34,6,4,0,47,205,990,964.7,25.3,0.108,0.00942,0.000372,0.117,0.00463,1,0.16,0.277,0.0109,25,0.942,0.97,0.914,37.2,36.1,36.1,865
2022-09-06,2021,12,49,249,247.69,0.64,4,Mod_Dry,34,6,4,3,44,91,0.37,156.7,0.63,156.7,0,0,0,0,-3,3,34,6,4,0,47,201,990,964.7,25.3,0.106,0.00907,0.000358,0.115,0.00456,1,0.154,0.269,0.0106,25,0.941,0.97,0.913,36.2,35.1,35.1,843
2022-09-07,2021,12,49,250,244.14,0.65,4,Mod_Dry,34,6,4,3,44,91,0.37,153.1,0.63,153.1,0,0,0,0,-3,3,34,6,4,0,47,197,990,964.7,25.3,0.105,0.00877,0.000346,0.114,0.00449,1,0.149,0.263,0.0104,25.1,0.94,0.97,0.912,35.4,34.3,34.3,824
2022-09-08,2021,12,49,251,240.58,0.66,4,Mod_Dry,34,6,4,3,44,91,0.38,149.6,0.62,149.6,0,0,0,0,-3,3,34,6,4,0,47,194,990,964.6,25.4,0.104,0.00846,0.000334,0.112,0.00443,1,0.144,0.257,0.0101,25.1,0.939,0.97,0.911,34.6,33.5,33.5,805
2022-09-09,2021,12,50,252,237.03,0.67,4,Mod_Dry,34,6,4,3,44,91,0.38,146,0.62,146,0,0,0,0,-3,3,34,6,4,0,47,190,990,964.6,25.4,0.103,0.00816,0.000322,0.111,0.00436,1,0.14,0.25,0.00987,25.1,0.937,0.97,0.909,33.7,32.7,32.7,785
2022-09-10,2021,12,50,253,233.47,0.67,4,Mod_Dry,34,6,4,3,44,91,0.39,142.5,0.61,142.5,0,0,0,0,-3,3,34,6,4,0,47,186,990,964.6,25.4,0.101,0.00786,0.000309,0.109,0.0043,1,0.135,0.244,0.00961,25.2,0.936,0.97,0.908,32.9,31.9,31.9,766
2022-09-11,2021,12,50,254,231.01,0.68,4,Mod_Dry,34,6,4,3,44,91,0.39,140,0.61,140,0,0,0,0,-3,3,34,6,4,0,47,184,990,964.6,25.4,0.1,0.00765,0.000301,0.108,0.00425,1,0.132,0.24,0.00943,25.2,0.935,0.97,0.907,32.3,31.3,31.3,752
2022-09-12,2021,12,50,255,228.01,0.69,4,Mod_Dry,34,6,4,3,44,91,0.4,137,0.6,137,0,0,0,0,-3,3,34,6,4,0,47,181,990,964.6,25.4,0.0994,0.0074,0.000291,0.107,0.0042,1,0.127,0.234,0.00921,25.2,0.934,0.97,0.906,31.6,30.7,30.7,736
2022-09-13,2021,12,50,256,225,0.69,4,Mod_Dry,34,6,4,3,44,91,0.4,134,0.6,134,0,0,0,0,-3,3,34,6,4,0,47,178,990,964.5,25.5,0.0984,0.00714,0.000281,0.105,0.00415,1,0.123,0.229,0.00899,25.2,0.932,0.97,0.904,30.9,30,30,719
2022-09-14,2021,12,50,257,221.99,0.7,4,Mod_Dry,34,6,4,3,44,91,0.41,131,0.59,131,0,0,0,0,-3,3,34,6,4,0,47,175,990,964.5,25.5,0.0973,0.00688,0.00027,0.104,0.00409,1,0.119,0.224,0.00878,25.2,0.931,0.97,0.903,30.2,29.3,29.3,703
2022-09-15,2021,12,50,258,218.98,0.71,4,Mod_Dry,34,6,4,3,44,91,0.42,128,0.58,128,0,0,0,0,-3,3,34,6,4,0,47,172,990,964.5,25.5,0.0962,0.00663,0.00026,0.103,0.00404,1,0.115,0.218,0.00856,25.3,0.93,0.97,0.902,29.5,28.6,28.6,686
2022-09-16,2021,12,51,259,215.97,0.72,4,Mod_Dry,34,6,4,3,44,91,0.42,125,0.58,125,0,0,0,0,-3,3,34,6,4,0,47,169,990,964.5,25.5,0.0952,0.00637,0.00025,0.102,0.00398,1,0.111,0.213,0.00834,25.3,0.929,0.97,0.901,28.8,27.9,27.9,670
2022-09-17,2021,12,51,260,213.51,0.73,4,Mod_Dry,34,6,4,3,44,91,0.43,122.5,0.57,122.5,0,0,0,0,-3,3,34,6,4,0,47,167,990,964.5,25.5,0.0943,0.00616,0.000242,0.1,0.00394,1,0.108,0.208,0.00816,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
2022-09-18,2021,12,51,261,211.05,0.74,4,Mod_Dry,34,6,4,3,44,91,0.43,120,0.57,120,0,0,0,0,-3,3,34,6,4,0,47,164,990,964.5,25.5,0.0934,0.00595,0.000233,0.0994,0.00389,1,0.105,0.204,0.00799,25.3,0.925,0.97,0.897,27.6,26.8,26.8,642
2022-09-19,2021,12,51,262,208.59,0.74,4,Mod_Dry,34,6,4,3,44,91,0.44,117.6,0.56,117.6,0,0,0,0,-3,3,34,6,4,0,47,162,990,964.5,25.5,0.0926,0.00575,0.000225,0.0983,0.00385,1,0.101,0.2,0.00781,25.3,0.923,0.97,0.896,27,26.2,26.2,628
2022-09-20,2021,12,51,263,206.13,0.76,4,Mod_Dry,34,6,4,3,44,91,0.44,115.1,0.56,115.1,0,0,0,0,-3,3,34,6,4,0,47,159,990,964.4,25.6,0.0917,0.00554,0.000217,0.0972,0.0038,1,0.0979,0.195,0.00763,25.4,0.921,0.97,0.894,26.4,25.6,25.6,614
2022-09-21,2021,12,51,264,204.76,0.76,4,Mod_Dry,34,6,4,3,44,91,0.44,113.8,0.56,113.8,0,0,0,0,-3,3,34,6,4,0,47,158,990,964.4,25.6,0.0912,0.00542,0.000212,0.0966,0.00378,1,0.0961,0.193,0.00754,25.4,0.92,0.97,0.893,26.1,25.3,25.3,607
2022-09-22,2021,12,51,265,201.76,0.77,4,Mod_Dry,34,6,4,3,44,91,0.45,110.8,0.55,110.8,0,0,0,0,-3,3,34,6,4,0,47,155,990,964.4,25.6,0.0902,0.00516,0.000202,0.0953,0.00372,1,0.092,0.187,0.00732,25.4,0,0,0,0,0,0,0
2022-09-23,2021,12,52,266,200.39,0.78,4,Mod_Dry,34,6,4,3,44,91,0.45,109.4,0.55,109.4,0,0,0,0,-3,3,34,6,4,0,47,153,990,964.4,25.6,0.0897,0.00505,0.000197,0.0947,0.0037,1,0.0902,0.185,0.00722,25.4,0,0,0,0,0,0,0
2022-09-24,2021,12,52,267,197.38,0.78,4,Mod_Dry,34,6,4,3,44,91,0.46,106.4,0.54,106.4,0,0,0,0,-3,3,34,6,4,0,47,150,990,964.4,25.6,0.0886,0.00479,0.000187,0.0934,0.00365,1,0.0861,0.18,0.00701,25.4,0,0,0,0,0,0,0
2022-09-25,2021,12,52,268,196.01,0.79,4,Mod_Dry,34,6,4,3,44,91,0.46,105,0.54,105,0,0,0,0,-3,3,34,6,4,0,47,149,990,964.4,25.6,0.0881,0.00468,0.000183,0.0928,0.00363,1,0.0843,0.177,0.00692,25.4,0,0,0,0,0,0,0
2022-09-26,2021,12,52,269,194.1,0.8,4,Mod_Dry,34,6,4,3,44,91,0.47,103.1,0.53,103.1,0,0,0,0,-3,3,34,6,4,0,47,147,990,964.4,25.6,0.0874,0.00451,0.000176,0.092,0.00359,1,0.0817,0.174,0.00679,25.4,0,0,0,0,0,0,0
2022-09-27,2021,12,52,270,192.18,0.8,4,Mod_Dry,34,6,4,3,44,91,0.47,101.2,0.53,101.2,0,0,0,0,-3,3,34,6,4,0,47,145,990,964.4,25.6,0.0868,0.00435,0.00017,0.0911,0.00356,1,0.0791,0.17,0.00665,25.4,0,0,0,0,0,0,0
2022-09-28,2021,12,52,271,190.27,0.81,4,Mod_Dry,34,6,4,3,44,91,0.48,99.27,0.52,99.27,0,0,0,0,-3,3,34,6,4,0,47,143,990,964.4,25.6,0.0861,0.00419,0.000164,0.0903,0.00353,1,0.0765,0.167,0.00652,25.4,0,0,0,0,0,0,0
2022-09-29,2021,12,52,272,188.36,0.81,4,Mod_Dry,34,6,4,3,44,91,0.48,97.36,0.52,97.36,0,0,0,0,-3,3,34,6,4,0,47,141,990,964.4,25.6,0.0854,0.00403,0.000157,0.0894,0.0035,1,0.0739,0.163,0.00639,25.4,0,0,0,0,0,0,0
2022-09-30,2021,12,53,273,186.44,0.82,4,Mod_Dry,34,6,4,3,44,91,0.49,95.44,0.51,95.44,0,0,0,0,-3,3,34,6,4,0,47,139,990,964.4,25.6,0.0847,0.00386,0.000151,0.0886,0.00346,1,0.0713,0.16,0.00625,25.4,0,0,0,0,0,0,0
2022-10-01,2022,1,1,274,184.53,0.82,5,Dry,24,4,2,2,20,52,0.28,132.5,0.72,132.5,0,0,0,0,-2,2,24,4,2,0,22,163,990,964.4,25.6,0.0929,0.00702,0.000274,0.0999,0.00391,1,0.121,0.221,0.00866,25.3,0.931,0.97,0.904,30.7,29.8,29.8,714
2022-10-02,2022,1,1,275,184.26,0.82,5,Dry,24,4,2,2,20,52,0.28,132.3,0.72,132.3,0,0,0,0,-2,2,24,4,2,0,22,162,990,964.4,25.6,0.0928,0.00699,0.000273,0.0998,0.0039,1,0.121,0.221,0.00864,25.3,0.931,0.97,0.903,30.6,29.7,29.7,713
2022-10-03,2022,1,1,276,182.34,0.83,5,Dry,24,4,2,2,20,52,0.28,130.3,0.71,130.3,0,0,0,0,-2,2,24,4,2,0,22,160,990,964.4,25.6,0.0921,0.00683,0.000267,0.0989,0.00387,1,0.118,0.217,0.0085,25.3,0.931,0.97,0.903,30.2,29.2,29.2,702
2022-10-04,2022,1,1,277,180.97,0.84,5,Dry,24,4,2,2,20,52,0.29,129,0.71,129,0,0,0,0,-2,2,24,4,2,0,22,159,990,964.4,25.6,0.0916,0.00671,0.000263,0.0983,0.00385,1,0.117,0.215,0.00841,25.3,0.93,0.97,0.902,29.8,28.9,28.9,694
2022-10-05,2022,1,1,278,179.61,0.84,5,Dry,24,4,2,2,20,52,0.29,127.6,0.71,127.6,0,0,0,0,-2,2,24,4,2,0,22,158,990,964.4,25.6,0.0912,0.0066,0.000258,0.0978,0.00382,1,0.115,0.213,0.00832,25.3,0.93,0.97,0.902,29.5,28.6,28.6,686
2022-10-06,2022,1,1,279,178.24,0.85,5,Dry,24,4,2,2,20,52,0.29,126.2,0.71,126.2,0,0,0,0,-2,2,24,4,2,0,22,156,990,964.4,25.6,0.0907,0.00648,0.000254,0.0972,0.0038,1,0.113,0.21,0.00822,25.3,0.929,0.97,0.901,29.2,28.3,28.3,679
2022-10-07,2022,1,1,280,176.87,0.85,5,Dry,24,4,2,2,20,52,0.29,124.9,0.71,124.9,0,0,0,0,-2,2,24,4,2,0,22,155,990,964.4,25.6,0.0902,0.00636,0.000249,0.0966,0.00378,1,0.111,0.208,0.00813,25.3,0.928,0.97,0.901,28.8,28,28,671
2022-10-08,2022,1,2,281,175.51,0.85,5,Dry,24,4,2,2,20,52,0.3,123.5,0.7,123.5,0,0,0,0,-2,2,24,4,2,0,22,154,990,964.4,25.6,0.0897,0.00625,0.000245,0.096,0.00376,1,0.109,0.205,0.00803,25.3,0.927,0.97,0.9,28.5,27.6,27.6,663
2022-10-09,2022,1,2,282,174.14,0.86,5,Dry,24,4,2,2,20,52,0.3,122.1,0.7,122.1,0,0,0,0,-2,2,24,4,2,0,22,152,990,964.5,25.5,0.0892,0.00613,0.00024,0.0954,0.00373,1,0.107,0.203,0.00794,25.3,0.926,0.97,0.899,28.1,27.3,27.3,655
2022-10-10,2022,1,2,283,173.86,0.86,5,Dry,24,4,2,2,20,52,0.3,121.9,0.7,121.9,0,0,0,0,-2,2,24,4,2,0,22,152,990,964.5,25.5,0.0891,0.00611,0.000239,0.0952,0.00373,1,0.107,0.202,0.00792,25.3,0.926,0.97,0.898,28.1,27.2,27.2,653
2022-10-11,2022,1,2,284,171.95,0.86,4,Mod_Dry,31,4,3,2,33,73,0.42,98.95,0.57,98.95,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.0839,0.00416,0.000163,0.088,0.00345,1,0.0761,0.164,0.00642,25.4,0.912,0.968,0.883,22.5,21.7,21.7,522
2022-10-12,2022,1,2,285,171.68,0.87,4,Mod_Dry,31,4,3,2,33,73,0.42,98.68,0.57,98.68,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.0838,0.00414,0.000162,0.0879,0.00344,1,0.0757,0.164,0.00641,25.4,0.912,0.968,0.883,22.4,21.7,21.7,521
2022-10-13,2022,1,2,286,169.76,0.87,4,Mod_Dry,31,4,3,2,33,73,0.43,96.76,0.57,96.76,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.0831,0.00397,0.000156,0.0871,0.00341,1,0.0731,0.16,0.00627,25.4,0.914,0.967,0.885,22,21.3,21.3,511
2022-10-14,2022,1,2,287,169.49,0.87,4,Mod_Dry,31,4,3,2,33,73,0.43,96.49,0.57,96.49,0,0,0,0,-2,2,31,4,3,0,35,134,990,964.5,25.5,0.083,0.00395,0.000155,0.0869,0.0034,1,0.0728,0.16,0.00625,25.4,0.915,0.967,0.885,22,21.2,21.2,510
2022-10-15,2022,1,3,288,167.58,0.88,4,Mod_Dry,31,4,3,2,33,73,0.44,94.58,0.56,94.58,0,0,0,0,-2,2,31,4,3,0,35,133,990,964.5,25.5,0.0823,0.00379,0.000148,0.0861,0.00337,1,0.0702,0.156,0.00612,25.4,0.917,0.966,0.886,21.6,20.9,20.9,501
2022-10-16,2022,1,3,289,166.21,0.88,4,Mod_Dry,31,4,3,2,33,73,0.44,93.21,0.56,93.21,0,0,0,0,-2,2,31,4,3,0,35,131,990,964.5,25.5,0.0818,0.00367,0.000144,0.0855,0.00335,1,0.0683,0.154,0.00603,25.4,0.919,0.966,0.887,21.3,20.6,20.6,494
2022-10-17,2022,1,3,290,165.93,0.88,4,Mod_Dry,31,4,3,2,33,73,0.44,92.93,0.56,92.93,0,0,0,0,-2,2,31,4,3,0,35,131,990,964.5,25.5,0.0817,0.00365,0.000143,0.0854,0.00334,1,0.068,0.153,0.00601,25.4,0.919,0.966,0.887,21.3,20.5,20.5,493
2022-10-18,2022,1,3,291,165.11,0.88,4,Mod_Dry,31,4,3,2,33,73,0.44,92.11,0.56,92.11,0,0,0,0,-2,2,31,4,3,0,35,130,990,964.5,25.5,0.0815,0.00358,0.00014,0.085,0.00333,1,0.0668,0.152,0.00595,25.4,0.92,0.965,0.888,21.1,20.4,20.4,489
2022-10-19,2022,1,3,292,164.29,0.88,4,Mod_Dry,31,4,3,2,33,73,0.44,91.29,0.56,91.29,0,0,0,0,-2,2,31,4,3,0,35,129,990,964.5,25.5,0.0812,0.00351,0.000137,0.0847,0.00332,1,0.0657,0.15,0.00589,25.4,0.921,0.965,0.889,20.9,20.2,20.2,485
2022-10-20,2022,1,3,293,163.47,0.89,4,Mod_Dry,31,4,3,2,33,73,0.45,90.47,0.55,90.47,0,0,0,0,-2,2,31,4,3,0,35,128,990,964.5,25.5,0.0809,0.00344,0.000135,0.0843,0.0033,1,0.0646,0.149,0.00583,25.4,0.922,0.965,0.889,20.8,20,20,481
2022-10-21,2022,1,3,294,162.65,0.89,5,Dry,24,4,2,2,20,52,0.32,110.7,0.68,110.7,0,0,0,0,-2,2,24,4,2,0,22,141,990,964.5,25.5,0.0852,0.00516,0.000202,0.0903,0.00354,1,0.0919,0.182,0.00714,25.3,0.918,0.97,0.891,25.3,24.5,24.5,588
2022-10-22,2022,1,4,295,161.83,0.89,5,Dry,24,4,2,2,20,52,0.32,109.8,0.68,109.8,0,0,0,0,-2,2,24,4,2,0,22,140,990,964.5,25.5,0.0849,0.00509,0.000199,0.09,0.00352,1,0.0908,0.181,0.00708,25.3,0.918,0.97,0.89,25.1,24.3,24.3,583
2022-10-23,2022,1,4,296,161.01,0.89,5,Dry,24,4,2,2,20,52,0.32,109,0.68,109,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0846,0.00502,0.000197,0.0896,0.00351,1,0.0897,0.179,0.00702,25.3,0.917,0.97,0.89,24.9,24.1,24.1,579
2022-10-24,2022,1,4,297,161.83,0.89,5,Dry,24,4,2,2,20,52,0.32,109.8,0.68,109.8,0,0,0,0,-2,2,24,4,2,0,22,140,990,964.5,25.5,0.0849,0.00509,0.000199,0.09,0.00352,1,0.0908,0.181,0.00708,25.3,0.918,0.97,0.89,25.1,24.3,24.3,583
2022-10-25,2022,1,4,298,162.11,0.89,5,Dry,24,4,2,2,20,52,0.32,110.1,0.68,110.1,0,0,0,0,-2,2,24,4,2,0,22,140,990,964.5,25.5,0.085,0.00511,0.0002,0.0901,0.00353,1,0.0911,0.181,0.0071,25.3,0.918,0.97,0.89,25.1,24.4,24.4,585
2022-10-26,2022,1,4,299,162.93,0.89,5,Dry,24,4,2,2,20,52,0.32,110.9,0.68,110.9,0,0,0,0,-2,2,24,4,2,0,22,141,990,964.5,25.5,0.0853,0.00518,0.000203,0.0904,0.00354,1,0.0923,0.183,0.00716,25.3,0.919,0.97,0.891,25.3,24.6,24.6,590
2022-10-27,2022,1,4,300,162.65,0.89,5,Dry,24,4,2,2,20,52,0.32,110.7,0.68,110.7,0,0,0,0,-2,2,24,4,2,0,22,141,990,964.5,25.5,0.0852,0.00516,0.000202,0.0903,0.00354,1,0.0919,0.182,0.00714,25.3,0.918,0.97,0.891,25.3,24.5,24.5,588
2022-10-28,2022,1,4,301,161.83,0.89,5,Dry,24,4,2,2,20,52,0.32,109.8,0.68,109.8,0,0,0,0,-2,2,24,4,2,0,22,140,990,964.5,25.5,0.0849,0.00509,0.000199,0.09,0.00352,1,0.0908,0.181,0.00708,25.3,0.918,0.97,0.89,25.1,24.3,24.3,583
2022-10-29,2022,1,5,302,161.01,0.89,5,Dry,24,4,2,2,20,52,0.32,109,0.68,109,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0846,0.00502,0.000197,0.0896,0.00351,1,0.0897,0.179,0.00702,25.3,0.917,0.97,0.89,24.9,24.1,24.1,579
2022-10-30,2022,1,5,303,162.93,0.89,5,Dry,24,4,2,2,20,52,0.32,110.9,0.68,110.9,0,0,0,0,-2,2,24,4,2,0,22,141,990,964.5,25.5,0.0853,0.00518,0.000203,0.0904,0.00354,1,0.0923,0.183,0.00716,25.3,0.919,0.97,0.891,25.3,24.6,24.6,590
2022-10-31,2022,1,5,304,164.84,0.88,5,Dry,24,4,2,2,20,52,0.32,112.8,0.69,112.8,0,0,0,0,-2,2,24,4,2,0,22,143,990,964.5,25.5,0.0859,0.00534,0.000209,0.0913,0.00358,1,0.0948,0.186,0.00729,25.3,0.92,0.97,0.892,25.8,25,25,601
2022-11-01,2022,2,5,305,165.11,0.88,5,Dry,23,4,2,2,19,50,0.3,115.1,0.7,115.1,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0864,0.00553,0.000217,0.0919,0.0036,1,0.0979,0.19,0.00744,25.3,0.922,0.97,0.894,26.4,25.6,25.6,614
2022-11-02,2022,2,5,306,165.39,0.88,5,Dry,23,4,2,2,19,50,0.3,115.4,0.7,115.4,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0865,0.00556,0.000218,0.092,0.00361,1,0.0983,0.19,0.00745,25.3,0.922,0.97,0.894,26.4,25.6,25.6,615
2022-11-03,2022,2,5,307,169.49,0.87,5,Dry,23,4,2,2,19,50,0.29,119.5,0.7,119.5,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0879,0.00591,0.000231,0.0938,0.00367,1,0.104,0.198,0.00774,25.3,0.925,0.97,0.897,27.5,26.6,26.6,639
2022-11-04,2022,2,5,308,174.68,0.86,5,Dry,23,4,2,2,19,50,0.29,124.7,0.71,124.7,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.5,25.5,0.0898,0.00635,0.000248,0.0961,0.00376,1,0.111,0.207,0.0081,25.3,0.928,0.97,0.9,28.8,27.9,27.9,670
2022-11-05,2022,2,6,309,177.69,0.85,5,Dry,23,4,2,2,19,50,0.28,127.7,0.72,127.7,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0908,0.0066,0.000258,0.0974,0.00381,1,0.115,0.212,0.00831,25.3,0.93,0.97,0.902,29.5,28.6,28.6,687
2022-11-06,2022,2,6,310,181.25,0.84,5,Dry,23,4,2,2,19,50,0.28,131.3,0.72,131.3,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0921,0.00691,0.00027,0.099,0.00387,1,0.12,0.219,0.00855,25.3,0.931,0.97,0.903,30.4,29.5,29.5,707
2022-11-07,2022,2,6,311,187.54,0.81,5,Dry,23,4,2,2,19,50,0.27,137.5,0.73,137.5,0,0,0,0,-2,2,23,4,2,0,21,167,990,964.4,25.6,0.0943,0.00744,0.000291,0.102,0.00398,1,0.128,0.23,0.00899,25.3,0.933,0.97,0.905,31.9,31,31,743
2022-11-08,2022,2,6,312,190,0.81,5,Dry,23,4,2,2,19,50,0.26,140,0.74,140,0,0,0,0,-2,2,23,4,2,0,21,169,990,964.4,25.6,0.0952,0.00765,0.000299,0.103,0.00402,1,0.132,0.234,0.00916,25.3,0.934,0.97,0.906,32.5,31.5,31.5,757
2022-11-09,2022,2,6,313,191.36,0.8,5,Dry,23,4,2,2,19,50,0.26,141.4,0.74,141.4,0,0,0,0,-2,2,23,4,2,0,21,170,990,964.4,25.6,0.0957,0.00777,0.000304,0.103,0.00404,1,0.133,0.237,0.00925,25.3,0.935,0.97,0.907,32.9,31.9,31.9,765
2022-11-10,2022,2,6,314,194.92,0.79,5,Dry,23,4,2,2,19,50,0.26,144.9,0.74,144.9,0,0,0,0,-2,2,23,4,2,0,21,174,990,964.4,25.6,0.0969,0.00807,0.000315,0.105,0.0041,1,0.138,0.243,0.0095,25.3,0.936,0.97,0.908,33.7,32.7,32.7,785
2022-11-11,2022,2,6,315,199.02,0.78,4,Mod_Dry,29,4,2,2,30,67,0.34,132,0.66,132,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0945,0.00697,0.000272,0.101,0.00396,1,0.121,0.222,0.00868,25.4,0.931,0.97,0.903,30.6,29.7,29.7,712
2022-11-12,2022,2,7,316,203.12,0.77,4,Mod_Dry,29,4,2,2,30,67,0.33,136.1,0.67,136.1,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.0959,0.00732,0.000286,0.103,0.00404,1,0.126,0.23,0.00897,25.4,0.933,0.97,0.905,31.6,30.6,30.6,735
2022-11-13,2022,2,7,317,207.22,0.75,4,Mod_Dry,29,4,2,2,30,67,0.32,140.2,0.68,140.2,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0974,0.00767,0.0003,0.105,0.00411,1,0.132,0.237,0.00927,25.3,0.935,0.97,0.907,32.5,31.6,31.6,758
2022-11-14,2022,2,7,318,210.78,0.74,4,Mod_Dry,29,4,2,2,30,67,0.32,143.8,0.68,143.8,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0986,0.00797,0.000312,0.107,0.00417,1,0.137,0.243,0.00952,25.3,0.936,0.97,0.908,33.4,32.4,32.4,777
2022-11-15,2022,2,7,319,211.05,0.74,4,Mod_Dry,29,4,2,2,30,67,0.32,144.1,0.68,144.1,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0987,0.00799,0.000313,0.107,0.00418,1,0.137,0.244,0.00954,25.3,0.936,0.97,0.908,33.4,32.4,32.4,779
2022-11-16,2022,2,7,320,209.68,0.74,4,Mod_Dry,29,4,2,2,30,67,0.32,142.7,0.68,142.7,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0982,0.00788,0.000308,0.106,0.00415,1,0.135,0.241,0.00944,25.3,0.936,0.97,0.908,33.1,32.1,32.1,771
2022-11-17,2022,2,7,321,206.68,0.75,4,Mod_Dry,29,4,2,2,30,67,0.32,139.7,0.68,139.7,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0972,0.00762,0.000298,0.105,0.0041,1,0.131,0.236,0.00923,25.3,0.934,0.97,0.906,32.4,31.4,31.4,755
2022-11-18,2022,2,7,322,203.12,0.77,4,Mod_Dry,29,4,2,2,30,67,0.33,136.1,0.67,136.1,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.0959,0.00732,0.000286,0.103,0.00404,1,0.126,0.23,0.00897,25.4,0.933,0.97,0.905,31.6,30.6,30.6,735
2022-11-19,2022,2,8,323,199.57,0.78,4,Mod_Dry,29,4,2,2,30,67,0.34,132.6,0.66,132.6,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.0947,0.00702,0.000274,0.102,0.00397,1,0.121,0.223,0.00872,25.4,0.931,0.97,0.903,30.7,29.8,29.8,715
2022-11-20,2022,2,8,324,197.11,0.79,4,Mod_Dry,29,4,2,2,30,67,0.34,130.1,0.66,130.1,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0938,0.00681,0.000266,0.101,0.00393,1,0.118,0.219,0.00855,25.4,0.93,0.97,0.903,30.1,29.2,29.2,701
2022-11-21,2022,2,8,325,196.29,0.79,5,Dry,23,4,2,2,19,50,0.26,146.3,0.74,146.3,0,0,0,0,-2,2,23,4,2,0,21,175,990,964.4,25.6,0.0974,0.00818,0.00032,0.106,0.00413,1,0.14,0.246,0.0096,25.3,0.937,0.97,0.909,34.1,33,33,793
2022-11-22,2022,2,8,326,198.75,0.78,5,Dry,23,4,2,2,19,50,0.25,148.8,0.75,148.8,0,0,0,0,-2,2,23,4,2,0,21,178,990,964.4,25.6,0.0983,0.00839,0.000328,0.107,0.00417,1,0.143,0.25,0.00977,25.3,0.938,0.97,0.91,34.7,33.6,33.6,807
2022-11-23,2022,2,8,327,201.76,0.77,5,Dry,23,4,2,2,19,50,0.25,151.8,0.75,151.8,0,0,0,0,-2,2,23,4,2,0,21,181,990,964.4,25.6,0.0993,0.00865,0.000338,0.108,0.00422,1,0.147,0.255,0.00998,25.3,0.939,0.97,0.911,35.4,34.3,34.3,824
2022-11-24,2022,2,8,328,204.22,0.76,5,Dry,23,4,2,2,19,50,0.24,154.2,0.76,154.2,0,0,0,0,-2,2,23,4,2,0,21,183,990,964.4,25.6,0.1,0.00886,0.000346,0.109,0.00426,1,0.151,0.26,0.0102,25.3,0.94,0.97,0.912,36,34.9,34.9,838
2022-11-25,2022,2,8,329,208.86,0.74,5,Dry,23,4,2,2,19,50,0.24,158.9,0.76,158.9,0,0,0,0,-2,2,23,4,2,0,21,188,990,964.5,25.5,0.102,0.00925,0.000362,0.111,0.00435,1,0.157,0.268,0.0105,25.3,0.941,0.97,0.913,37.1,36,36,863
2022-11-26,2022,2,9,330,213.51,0.73,5,Dry,23,4,2,2,19,50,0.23,163.5,0.77,163.5,0,0,0,0,-2,2,23,4,2,0,21,193,990,964.5,25.5,0.103,0.00965,0.000378,0.113,0.00443,1,0.163,0.276,0.0108,25.2,0.943,0.972,0.916,38.2,37.1,37.1,890
2022-11-27,2022,2,9,331,214.88,0.72,5,Dry,23,4,2,2,19,50,0.23,164.9,0.77,164.9,0,0,0,0,-2,2,23,4,2,0,21,194,990,964.5,25.5,0.104,0.00976,0.000383,0.114,0.00446,1,0.165,0.279,0.0109,25.2,0.943,0.973,0.918,38.5,37.4,37.4,898
2022-11-28,2022,2,9,332,215.7,0.72,5,Dry,23,4,2,2,19,50,0.23,165.7,0.77,165.7,0,0,0,0,-2,2,23,4,2,0,21,195,990,964.5,25.5,0.104,0.00983,0.000386,0.114,0.00447,1,0.166,0.28,0.011,25.2,0.944,0.973,0.918,38.7,37.6,37.6,903
2022-11-29,2022,2,9,333,215.97,0.72,5,Dry,23,4,2,2,19,50,0.23,166,0.77,166,0,0,0,0,-2,2,23,4,2,0,21,195,990,964.5,25.5,0.104,0.00986,0.000387,0.114,0.00448,1,0.167,0.281,0.011,25.2,0.944,0.973,0.918,38.7,37.7,37.7,905
2022-11-30,2022,2,9,334,215.15,0.72,5,Dry,23,4,2,2,19,50,0.23,165.2,0.77,165.2,0,0,0,0,-2,2,23,4,2,0,21,194,990,964.5,25.5,0.104,0.00979,0.000384,0.114,0.00446,1,0.165,0.279,0.0109,25.2,0.943,0.973,0.918,38.5,37.5,37.5,900
2022-12-01,2022,3,9,335,214.33,0.72,5,Dry,26,4,3,2,24,59,0.28,155.3,0.72,155.3,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00895,0.000351,0.111,0.00435,1,0.152,0.263,0.0103,25.3,0.94,0.97,0.912,36.2,35.1,35.1,842
2022-12-02,2022,3,9,336,212.42,0.73,5,Dry,26,4,3,2,24,59,0.28,153.4,0.72,153.4,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00879,0.000344,0.11,0.00431,1,0.15,0.26,0.0102,25.3,0.94,0.97,0.911,35.7,34.6,34.6,832
2022-12-03,2022,3,10,337,212.15,0.73,5,Dry,26,4,3,2,24,59,0.28,153.2,0.72,153.2,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00877,0.000343,0.11,0.00431,1,0.149,0.259,0.0102,25.3,0.94,0.97,0.911,35.7,34.6,34.6,830
2022-12-04,2022,3,10,338,211.33,0.73,5,Dry,26,4,3,2,24,59,0.28,152.3,0.72,152.3,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.0087,0.000341,0.11,0.00429,1,0.148,0.258,0.0101,25.3,0.939,0.97,0.911,35.5,34.4,34.4,826
2022-12-05,2022,3,10,339,210.51,0.74,5,Dry,26,4,3,2,24,59,0.28,151.5,0.72,151.5,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00863,0.000338,0.109,0.00428,1,0.147,0.256,0.01,25.3,0.939,0.97,0.911,35.3,34.2,34.2,821
2022-12-06,2022,3,10,340,214.61,0.72,5,Dry,26,4,3,2,24,59,0.28,155.6,0.72,155.6,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00898,0.000352,0.111,0.00435,1,0.153,0.264,0.0103,25.2,0.94,0.97,0.912,36.2,35.1,35.1,844
2022-12-07,2022,3,10,341,220.35,0.71,5,Dry,26,4,3,2,24,59,0.27,161.3,0.73,161.3,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00946,0.000371,0.114,0.00446,1,0.16,0.274,0.0108,25.2,0.942,0.971,0.915,37.6,36.5,36.5,876
2022-12-08,2022,3,10,342,226.64,0.69,5,Dry,26,4,3,2,24,59,0.26,167.6,0.74,167.6,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.01,0.000393,0.116,0.00457,1,0.169,0.285,0.0112,25.2,0.944,0.974,0.92,39.1,38,38,913
2022-12-09,2022,3,10,343,231.29,0.68,5,Dry,26,4,3,2,24,59,0.26,172.3,0.74,172.3,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000409,0.118,0.00466,1,0.175,0.293,0.0115,25.1,0.946,0.976,0.923,40.1,39.2,39.2,941
2022-12-10,2022,3,11,344,236.48,0.67,5,Dry,26,4,3,2,24,59,0.25,177.5,0.75,177.5,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000427,0.121,0.00475,1,0.182,0.303,0.0119,25.1,0.947,0.979,0.927,41.4,40.5,40.5,972
2022-12-11,2022,3,11,345,241.68,0.66,5,Dry,26,4,3,2,24,59,0.24,182.7,0.76,182.7,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000445,0.123,0.00485,1,0.189,0.312,0.0123,25,0.949,0.98,0.93,42.6,41.7,41.7,1000
2022-12-12,2022,3,11,346,246.87,0.64,5,Dry,26,4,3,2,24,59,0.24,187.9,0.76,187.9,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.113,0.0117,0.000463,0.125,0.00495,1,0.196,0.321,0.0127,25,0.951,0.98,0.932,43.8,42.9,42.9,1030
2022-12-13,2022,3,11,347,250.43,0.64,5,Dry,26,4,3,2,24,59,0.24,191.4,0.76,191.4,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.115,0.012,0.000475,0.127,0.00501,1,0.201,0.328,0.013,25,0.952,0.98,0.933,44.6,43.7,43.7,1050
2022-12-14,2022,3,11,348,253.98,0.63,5,Dry,26,4,3,2,24,59,0.23,195,0.77,195,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0123,0.000487,0.128,0.00507,1,0.206,0.334,0.0132,25,0.953,0.98,0.934,45.5,44.6,44.6,1070
2022-12-15,2022,3,11,349,259.18,0.62,5,Dry,26,4,3,2,24,59,0.23,200.2,0.77,200.2,0,0,0,0,-2,2,26,4,3,0,26,233,990,964.7,25.3,0.118,0.0128,0.000505,0.131,0.00517,1,0.213,0.343,0.0136,24.9,0.955,0.98,0.936,46.7,45.8,45.8,1100
2022-12-16,2022,3,11,350,260.54,0.62,5,Dry,26,4,3,2,24,59,0.23,201.5,0.77,201.5,0,0,0,0,-2,2,26,4,3,0,26,235,990,964.7,25.3,0.118,0.0129,0.00051,0.131,0.00519,1,0.215,0.346,0.0137,24.9,0.955,0.98,0.936,47,46.1,46.1,1110
2022-12-17,2022,3,12,351,263.55,0.61,5,Dry,26,4,3,2,24,59,0.22,204.6,0.78,204.6,0,0,0,0,-2,2,26,4,3,0,26,238,990,964.8,25.2,0.119,0.0131,0.00052,0.133,0.00525,1,0.219,0.351,0.0139,24.9,0.956,0.98,0.936,47.7,46.8,46.8,1120
2022-12-18,2022,3,12,352,269.84,0.6,5,Dry,26,4,3,2,24,59,0.22,210.8,0.78,210.8,0,0,0,0,-2,2,26,4,3,0,26,244,990,964.8,25.2,0.122,0.0137,0.000542,0.135,0.00536,1,0.227,0.362,0.0144,24.9,0.957,0.98,0.938,49.2,48.2,48.2,1160
2022-12-19,2022,3,12,353,276.13,0.59,5,Dry,26,4,3,2,24,59,0.21,217.1,0.79,217.1,0,0,0,0,-2,2,26,4,3,0,26,250,990,964.8,25.2,0.124,0.0142,0.000564,0.138,0.00548,1,0.236,0.374,0.0148,24.8,0.958,0.98,0.939,50.6,48.2,48.2,1160
2022-12-20,2022,3,12,354,278.59,0.59,5,Dry,26,4,3,2,24,59,0.21,219.6,0.79,219.6,0,0,0,0,-2,2,26,4,3,0,26,253,990,964.8,25.2,0.125,0.0144,0.000572,0.139,0.00552,1,0.239,0.378,0.015,24.8,0.958,0.98,0.939,51.2,48.2,48.2,1160
2022-12-21,2022,3,12,355,281.6,0.59,5,Dry,26,4,3,2,24,59,0.21,222.6,0.79,222.6,0,0,0,0,-2,2,26,4,3,0,26,256,990,964.8,25.2,0.126,0.0147,0.000583,0.14,0.00558,1,0.243,0.383,0.0152,24.8,0.959,0.98,0.94,51.9,48.2,48.2,1160
2022-12-22,2022,3,12,356,287.89,0.58,5,Dry,26,4,3,2,24,59,0.2,228.9,0.8,228.9,0,0,0,0,-2,2,26,4,3,0,26,262,990,964.9,25.1,0.128,0.0152,0.000605,0.143,0.00569,2,0.097,0.24,0.00955,24.9,0.923,0.97,0.895,25.8,25,50,1200
2022-12-23,2022,3,12,357,294.18,0.57,5,Dry,26,4,3,2,24,59,0.2,235.2,0.8,235.2,0,0,0,0,-2,2,26,4,3,0,26,268,990,964.9,25.1,0.13,0.0157,0.000627,0.146,0.00581,2,0.101,0.247,0.00984,24.9,0.925,0.97,0.897,26.5,25.7,51.5,1230
2022-12-24,2022,3,13,358,300.47,0.56,5,Dry,26,4,3,2,24,59,0.2,241.5,0.8,241.5,0,0,0,0,-2,2,26,4,3,0,26,274,990,964.9,25.1,0.132,0.0163,0.000648,0.149,0.00592,2,0.105,0.254,0.0101,24.8,0.926,0.97,0.899,27.3,26.4,52.9,1270
2022-12-25,2022,3,13,359,304.02,0.56,5,Dry,26,4,3,2,24,59,0.19,245,0.81,245,0,0,0,0,-2,2,26,4,3,0,26,278,990,964.9,25.1,0.134,0.0166,0.000661,0.15,0.00599,2,0.108,0.258,0.0103,24.8,0.928,0.97,0.9,27.7,26.8,53.7,1290
2022-12-26,2022,3,13,360,307.03,0.55,5,Dry,26,4,3,2,24,59,0.19,248,0.81,248,0,0,0,0,-2,2,26,4,3,0,26,281,990,964.9,25.1,0.135,0.0168,0.000672,0.152,0.00605,2,0.11,0.261,0.0104,24.8,0.929,0.97,0.901,28,27.2,54.3,1300
2022-12-27,2022,3,13,361,311.13,0.55,5,Dry,26,4,3,2,24,59,0.19,252.1,0.81,252.1,0,0,0,0,-2,2,26,4,3,0,26,285,990,965,25,0.136,0.018,0.000719,0.154,0.00616,2,0.113,0.267,0.0107,24.8,0.93,0.97,0.902,28.5,27.6,55.2,1330
2022-12-28,2022,3,13,362,316.33,0.54,5,Dry,26,4,3,2,24,59,0.19,257.3,0.81,257.3,0,0,0,0,-2,2,26,4,3,0,26,290,990,965,25,0.138,0.0205,0.000818,0.158,0.00633,2,0.116,0.275,0.011,24.7,0.931,0.97,0.903,29.1,28.2,56.4,1350
2022-12-29,2022,3,13,363,320.97,0.54,5,Dry,26,4,3,2,24,59,0.18,262,0.82,262,0,0,0,0,-2,2,26,4,3,0,26,295,990,965,25,0.14,0.0226,0.000906,0.162,0.00649,2,0.119,0.282,0.0113,24.7,0.932,0.97,0.904,29.6,28.7,57.4,1380
2022-12-30,2022,3,13,364,330.54,0.53,5,Dry,26,4,3,2,24,59,0.18,271.5,0.82,271.5,0,0,0,0,-2,2,26,4,3,0,26,305,990,965.1,24.9,0.143,0.0272,0.00109,0.17,0.00682,2,0.126,0.296,0.0119,24.7,0.934,0.97,0.906,30.7,29.7,59.5,1430
2022-12-31,2022,3,14,365,343.4,0.51,5,Dry,26,4,3,2,24,59,0.17,284.4,0.83,284.4,0,0,0,0,-2,2,26,4,3,0,26,317,990,965.1,24.9,0.148,0.0332,0.00134,0.181,0.00727,2,0.134,0.315,0.0127,24.6,0.937,0.97,0.909,32.1,31.1,62.3,1490