Exceedance,Flow,Power,Energy,GrossHead,CanalFlow,NetHead,TotalEfficiency,TotalHeadloss,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy,ShutoffProportion
0,3480,190,140000,25.6,1100,25.4,0.938,1.87,0.94,0.89,1,50.3,1
0.01,2700,186,137000,25.6,1100,25.4,0.936,1.87,0.762,0.88,1,49.9,1
0.02,2420,184,135000,25.6,1100,25.4,0.936,1.87,0.648,0.87,0.955,49.8,1
0.03,2220,183,134000,25.6,1100,25.4,0.936,1.87,0.59,0.87,0.799,49.7,1
0.04,2100,181,133000,25.6,1100,25.4,0.935,1.87,0.563,0.86,0.64,49.5,0.871
0.05,2010,180,131000,25.6,1100,25.4,0.935,1.87,0.501,0.86,0.62,49.1,0.649
0.06,1970,177,131000,25.6,1100,25.4,0.935,1.87,0.485,0.86,0.59,48.9,0.485
0.07,1860,175,130000,25.5,1100,25.4,0.935,1.86,0.47,0.85,0.557,48.7,0.323
0.08,1720,174,127000,25.5,1100,25.4,0.935,1.84,0.46,0.85,0.523,48.4,0.29
0.09,1600,173,126000,25.5,1090,25.4,0.935,1.81,0.45,0.84,0.5,48.2,0.218
0.1,1550,172,125000,25.5,1090,25.4,0.935,1.77,0.45,0.84,0.49,48.1,0.195
0.11,1510,171,124000,25.5,1060,25.4,0.934,1.67,0.44,0.83,0.48,47.9,0.133
0.12,1440,170,123000,25.5,1040,25.4,0.934,1.63,0.44,0.83,0.47,47.7,0.1
0.13,1410,169,122000,25.5,1030,25.4,0.934,1.58,0.44,0.83,0.46,47.4,0.0683
0.14,1220,166,121000,25.5,995,25.4,0.933,1.46,0.43,0.82,0.45,47.1,0
0.15,1160,163,117000,25.5,958,25.4,0.933,1.39,0.43,0.82,0.45,46.7,0
0.16,1110,160,115000,25.5,925,25.4,0.933,1.29,0.426,0.81,0.45,46.7,0
0.17,1060,159,114000,25.5,893,25.4,0.933,1.2,0.42,0.81,0.44,46.6,0
0.18,1040,156,111000,25.5,851,25.3,0.933,1.18,0.41,0.81,0.44,46.3,0
0.19,1000,153,110000,25.5,845,25.3,0.933,1.12,0.41,0.8,0.44,46.2,0
0.2,994,151,108000,25.5,813,25.3,0.933,1.1,0.41,0.8,0.44,45.8,0
0.21,943,148,107000,25.5,771,25.3,0.932,0.999,0.406,0.79,0.43,45.7,0
0.22,915,146,105000,25.5,754,25.3,0.932,0.973,0.4,0.79,0.43,45.4,0
0.23,860,139,102000,25.5,719,25.3,0.932,0.912,0.4,0.79,0.42,45.2,0
0.24,818,136,98100,25.5,685,25.3,0.931,0.842,0.4,0.78,0.42,45.1,0
0.25,796,132,95200,25.5,666,25.3,0.93,0.82,0.4,0.78,0.41,45,0
0.26,774,130,91900,25.5,653,25.3,0.93,0.802,0.39,0.78,0.41,44.8,0
0.27,728,124,88600,25.5,618,25.3,0.93,0.76,0.39,0.78,0.41,44.7,0
0.28,716,121,87300,25.5,597,25.2,0.93,0.732,0.39,0.77,0.41,44.6,0
0.29,693,115,84000,25.4,560,25.2,0.93,0.684,0.38,0.77,0.4,44.5,0
0.3,659,111,80900,25.4,537,25.2,0.929,0.639,0.37,0.763,0.4,44.4,0
0.31,625,110,75600,25.4,525,25.2,0.929,0.624,0.367,0.757,0.4,44.3,0
0.32,617,101,72700,25.4,486,25.1,0.928,0.588,0.36,0.75,0.4,44.2,0
0.33,609,99.1,71300,25.4,473,25.1,0.928,0.574,0.35,0.74,0.4,44,0
0.34,592,97.2,68200,25.3,467,25.1,0.927,0.561,0.35,0.74,0.39,43.9,0
0.35,576,94.8,67300,25.3,452,25.1,0.926,0.537,0.35,0.73,0.39,43.5,0
0.36,557,91,66300,25.3,435,25,0.926,0.525,0.34,0.72,0.39,43.4,0
0.37,553,88.7,65200,25.3,424,25,0.925,0.502,0.33,0.72,0.38,43,0
0.38,543,84.1,62600,25.3,399,25,0.925,0.489,0.33,0.71,0.37,42.8,0
0.39,512,82.3,61100,25.2,390,24.9,0.925,0.46,0.33,0.71,0.37,42.5,0
0.4,494,79.6,57800,25.2,373,24.9,0.925,0.455,0.33,0.71,0.36,42,0
0.41,480,77.6,55500,25.2,362,24.9,0.924,0.435,0.328,0.708,0.35,41.9,0
0.42,466,74.8,54600,25.1,347,24.8,0.924,0.422,0.32,0.7,0.35,41.6,0
0.43,458,71.2,52600,25.1,333,24.8,0.924,0.41,0.32,0.7,0.35,41.2,0
0.44,434,69.5,50400,25.1,320,24.8,0.923,0.398,0.31,0.7,0.35,41,0
0.45,420,67.7,49800,25,313,24.7,0.923,0.375,0.3,0.695,0.34,40.8,0
0.46,411,63.7,45900,25,293,24.6,0.922,0.353,0.3,0.69,0.33,40.5,0
0.47,403,59,43900,24.9,272,24.6,0.922,0.344,0.3,0.683,0.33,40.2,0
0.48,391,56.4,41900,24.9,256,24.5,0.922,0.338,0.29,0.68,0.33,40.2,0
0.49,376,54.4,40300,24.8,250,24.5,0.921,0.335,0.29,0.68,0.33,39.8,0
0.5,370,53,39500,24.8,243,24.4,0.921,0.331,0.29,0.675,0.325,39.5,0
0.51,361,51.5,38300,24.7,237,24.4,0.92,0.328,0.28,0.67,0.32,39.4,0
0.52,346,50.5,37000,24.6,230,24.3,0.92,0.323,0.27,0.67,0.32,39.1,0
0.53,329,48.5,36100,24.6,220,24.2,0.92,0.323,0.27,0.67,0.317,39.1,0
0.54,324,47.2,35000,24.6,215,24.2,0.919,0.32,0.26,0.67,0.31,38.7,0
0.55,319,46.3,33900,24.5,207,24.1,0.919,0.317,0.25,0.66,0.305,38.6,0
0.56,305,44.8,33200,24.5,201,24,0.918,0.314,0.24,0.65,0.3,38.4,0
0.57,296,44,32700,24.3,197,23.9,0.918,0.311,0.24,0.65,0.3,38,0
0.58,290,43.2,32200,24.3,192,23.9,0.917,0.308,0.23,0.65,0.3,37.9,0
0.59,281,41.9,31200,24.2,188,23.8,0.917,0.306,0.22,0.65,0.292,37.6,0
0.6,276,41.3,30600,24.2,184,23.7,0.917,0.302,0.22,0.64,0.29,37.4,0
0.61,271,39.5,29400,24.1,177,23.6,0.916,0.297,0.21,0.63,0.29,37.1,0
0.62,264,39,29000,24,173,23.5,0.915,0.291,0.21,0.63,0.29,36.9,0
0.63,258,38.6,28700,23.9,172,23.4,0.915,0.283,0.21,0.62,0.28,36.8,0
0.64,251,37.3,27800,23.9,167,23.4,0.914,0.279,0.2,0.61,0.28,36.7,0
0.65,248,36.1,26400,23.8,161,23.3,0.913,0.272,0.2,0.61,0.27,36.6,0
0.66,245,35,25400,23.8,156,23.2,0.911,0.264,0.2,0.61,0.26,36,0
0.67,241,33.9,25200,23.7,151,23.1,0.909,0.251,0.19,0.6,0.26,35.6,0
0.68,232,32.7,24200,23.6,146,23.1,0.907,0.244,0.19,0.6,0.25,35.5,0
0.69,230,31.9,23400,23.6,142,23,0.907,0.241,0.18,0.6,0.243,35.4,0
0.7,227,31.4,22900,23.5,140,22.8,0.906,0.238,0.18,0.6,0.237,35.1,0
0.71,225,30.9,22400,23.3,139,22.6,0.905,0.235,0.17,0.6,0.23,34.9,0
0.72,222,30.2,21700,23.3,137,22.5,0.904,0.234,0.17,0.59,0.23,34.6,0
0.73,217,29.8,21500,23.2,135,22.5,0.902,0.232,0.16,0.59,0.22,34.5,0
0.74,212,28.9,21000,23,134,22.2,0.9,0.229,0.16,0.59,0.22,34.1,0
0.75,209,28.4,20400,22.9,132,22.1,0.9,0.225,0.16,0.59,0.22,33.6,0
0.76,207,28.2,20300,22.8,130,22,0.899,0.219,0.15,0.58,0.22,33.5,0
0.77,204,27.8,20100,22.7,127,21.8,0.898,0.215,0.15,0.58,0.21,33.1,0
0.78,202,27.5,19800,22.5,126,21.5,0.897,0.213,0.15,0.57,0.21,32.7,0
0.79,200,26.8,19300,22.4,125,21.4,0.894,0.209,0.144,0.57,0.21,32.2,0
0.8,198,26.4,19100,22.2,123,21.1,0.893,0.207,0.14,0.56,0.2,31.7,0
0.81,193,25.4,18800,22.1,120,21,0.891,0.201,0.14,0.56,0.2,30.4,0
0.82,189,24.6,18300,22,117,20.9,0.891,0.197,0.14,0.56,0.19,28.7,0
0.83,185,24.4,18100,21.9,115,20.7,0.891,0.194,0.13,0.56,0.19,27.7,0
0.84,183,23.3,17300,21.8,112,20.5,0.889,0.189,0.13,0.55,0.19,27.1,0
0.85,180,22.9,17100,21.6,110,20.2,0.888,0.184,0.13,0.55,0.18,26.5,0
0.86,175,22.2,16500,21.4,109,20,0.886,0.182,0.12,0.55,0.18,25.4,0
0.87,170,21.9,15800,20.8,105,19.2,0.843,0.173,0.12,0.54,0.17,24.3,0
0.88,169,20.1,14700,20.7,101,18.9,0.808,0.166,0.12,0.53,0.17,23.6,0
0.89,163,19.4,14400,20.5,100,18.8,0.783,0.163,0.11,0.52,0.17,22.9,0
0.9,159,19,14100,20.4,92,18.6,0.726,0.154,0.11,0.51,0.16,22.2,0
0.91,153,17.8,13200,20.2,88.4,18.4,0.697,0.146,0.11,0.5,0.16,20.2,0
0.92,150,17.2,12700,19.8,85.2,18.1,0.636,0.14,0.107,0.477,0.15,18,0
0.93,141,15,10800,19.4,79,17.6,0.608,0.128,0.1,0.443,0.15,16.4,0
0.94,139,8.81,6340,19,75.8,17.2,0.462,0.12,0.0965,0.41,0.14,14.8,0
0.95,129,5.06,3760,18.9,59.6,17.1,0.3,0.101,0.0918,0.38,0.14,10.4,0
0.96,124,3.01,2240,18.8,43.7,16.9,0.114,0.0938,0.0857,0.36,0.14,4.51,0
0.97,112,0,0,18.5,30.7,16.6,0,0.0868,0.0825,0.201,0.13,0,0
0.98,106,0,0,17.9,4.12,16,0,0.0719,0.0792,0.0479,0.13,0,0
0.99,87.6,0,0,17.2,0,15.3,0,0.0708,0.0756,0,0.12,0,0
1,59,0,0,15.4,0,13.5,0,0.0708,0.07,0,0.11,0,0