datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
725839200000,1993,1,1992,4,14,3,0.0427,0.0189,0.0238,1462.45,20.89,20.89,20.31,1,1,1,164.9,162.3,167.7,91.89,89.25,73,73,73,0,0,0,0.443,0.435,0.45,91.89,89.25,94.71,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0814,0.0804,0.0824,0.00356,0.00334,0.0038,0.00014,0.00013,0.00015,0.151,0.147,0.157,0.0059,0.0057,0.0061,25.38,25.38,25.38,0.92,0.917,0.923,0.965,0.964,0.966,0.888,0.886,0.89,21.04,20.51,21.61,20.31,19.77,20.89,0,0,0,0,0,0,0.113,0,0.0189,0.44,0.56,0.44,34.2
726098400000,1993,1,1992,4,14,7,0.111,0.0442,0.0666,4099.66,26.7,26.7,24.4,1,1,1,183.1,172.9,192.6,110.1,99.91,73,73,73,0,0,0,0.399,0.379,0.422,110.1,99.91,119.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0878,0.0842,0.0912,0.00511,0.00424,0.00592,0.0002,0.00017,0.00023,0.184,0.166,0.201,0.0072,0.0065,0.0079,25.38,25.38,25.38,0.918,0.911,0.925,0.97,0.969,0.97,0.89,0.882,0.897,25.16,22.65,27.53,24.4,21.94,26.7,0,0,0,0,0,0,0.136,0,0.0444,0.4,0.6,0.4,36.9
726703200000,1993,1,1992,4,15,7,0.124,0.0442,0.0798,4972.02,31.99,31.99,29.6,1,1,1,204.9,195.1,215.3,131.9,122.1,73,73,73,0,0,0,0.357,0.339,0.374,131.9,122.1,142.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0955,0.092,0.0992,0.00696,0.00613,0.00784,0.00027,0.00024,0.00031,0.223,0.205,0.242,0.0087,0.008,0.0095,25.34,25.27,25.39,0.931,0.926,0.936,0.97,0.97,0.97,0.903,0.899,0.907,30.51,28.15,32.98,29.6,27.3,31.99,0,0,0,0,0,0,0.164,0,0.0442,0.36,0.64,0.36,40.1
727308000000,1993,1,1992,4,16,7,0.145,0.0442,0.101,6355.93,43.34,43.34,37.83,1,1,1,240.1,218.3,263.1,167.1,145.3,73,73,73,0,0,0,0.305,0.277,0.334,167.1,145.3,190.1,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.108,0.1,0.116,0.00996,0.0081,0.0119,0.00039,0.00032,0.00047,0.286,0.247,0.327,0.011,0.0097,0.013,25.08,24.92,25.24,0.944,0.937,0.952,0.974,0.97,0.98,0.92,0.909,0.933,38.81,33.7,44.22,37.83,32.69,43.34,0,0,0,0,0,0,0.21,0,0.044,0.3,0.7,0.3,43.8
727912800000,1993,1,1992,4,17,7,0.18,0.0442,0.136,8311.8,53.78,53.78,49.48,2,1,1.4285714285714286,297.1,272.7,319.2,224.1,199.7,73,73,73,0,0,0,0.247,0.229,0.268,224.1,199.7,246.2,990,990,990,964.9,964.8,965,25.1,25,25.2,0.128,0.119,0.136,0.0148,0.0127,0.0167,0.00059,0.0005,0.00067,0.319,0.245,0.389,0.013,0.0098,0.015,24.79,24.72,24.86,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.94,39.81,26.09,52.23,38.29,25.3,48.2,0,0,0,0,0,0,0.275,0,0.044,0.25,0.76,0.24,46.2
728517600000,1993,2,1992,5,18,7,0.217,0.0514,0.166,10029.1,67.63,67.63,59.7,2,2,2,359.1,327.7,396,274.1,242.7,85,85,85,0,0,0,0.238,0.215,0.259,274.1,242.7,311,990,990,990,965.2,965,965.4,24.8,24.6,25,0.147,0.136,0.16,0.0288,0.0164,0.0458,0.0012,0.00066,0.0019,0.303,0.258,0.358,0.012,0.01,0.015,24.5,24.26,24.7,0.934,0.927,0.942,0.97,0.97,0.97,0.906,0.899,0.914,30.77,27.25,34.86,29.85,26.43,33.82,0,0,0,0,0,0,0.332,0,0.051,0.24,0.76,0.24,46.2
729122400000,1993,2,1992,5,19,7,0.282,0.0514,0.23,13909.8,95.29,95.29,82.8,2,2,2,465.9,411.6,525.9,380.9,326.6,85,85,85,0,0,0,0.184,0.162,0.207,380.9,326.6,440.9,990,990,990,965.7,965.5,966,24.3,24,24.5,0.184,0.165,0.206,0.0788,0.0532,0.107,0.0032,0.0022,0.0045,0.463,0.381,0.553,0.019,0.016,0.023,23.84,23.48,24.17,0.952,0.945,0.958,0.977,0.97,0.98,0.93,0.916,0.939,42.36,36.56,48.62,41.4,35.46,47.65,0,0,0,0,0,0,0.46,0,0.052,0.18,0.82,0.18,49.3
729727200000,1993,2,1992,5,20,7,0.377,0.0514,0.326,18836.1,126.7,126.7,112.1,3,2,2.857142857142857,623.3,549.2,696.3,538.3,464.2,85,85,85,0,0,0,0.137,0.122,0.155,538.3,464.2,611.3,990,990,990,966.4,966.1,966.7,23.6,23.3,23.9,0.256,0.214,0.297,0.162,0.118,0.209,0.0069,0.0049,0.009,0.617,0.519,0.724,0.026,0.022,0.031,22.99,22.59,23.34,0.951,0.945,0.957,0.976,0.97,0.98,0.928,0.917,0.938,40.88,35.16,50.84,39.67,34.11,48.2,0,0,0,0,0,0,0.623,0,0.051,0.14,0.86,0.14,50
730332000000,1993,2,1992,5,21,7,0.472,0.0514,0.42,23504.8,144.6,144.6,139.9,3,3,3,780,718.4,838.5,695,633.4,85,85,85,0,0,0,0.109,0.101,0.118,695,633.4,753.5,990,990,990,967,966.8,967.3,23,22.7,23.2,0.345,0.31,0.382,0.265,0.224,0.304,0.012,0.0096,0.013,0.866,0.761,0.967,0.038,0.033,0.043,22.11,21.78,22.46,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.04,44.46,51.33,46.64,43.57,48.2,0,0,0,0,0,0,0.777,0,0.052,0.11,0.89,0.11,49.8
730936800000,1993,3,1992,6,22,7,0.554,0.078,0.476,25636.5,162.8,162.8,152.6,4,3,3.5714285714285716,915.5,860.3,967.4,786.5,731.3,129,129,129,0,0,0,0.141,0.133,0.15,786.5,731.3,838.4,990,990,990,967.6,967.3,967.8,22.4,22.2,22.7,0.426,0.376,0.474,0.319,0.289,0.345,0.014,0.013,0.016,0.989,0.937,1.04,0.044,0.041,0.047,21.45,21.19,21.72,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,44.91,39.59,51.71,43.31,38.61,48.2,0,0,0,0,0,0,0.848,0,0.078,0.14,0.86,0.14,46.3
731541600000,1993,3,1992,6,23,7,0.619,0.078,0.541,28825.7,178.6,178.6,171.6,4,4,4,1024,984.4,1071,895.2,855.4,129,129,129,0,0,0,0.126,0.12,0.131,895.2,855.4,941.6,990,990,990,968,967.8,968.1,22,21.9,22.2,0.526,0.489,0.568,0.372,0.353,0.395,0.017,0.016,0.018,1.14,1.07,1.22,0.052,0.048,0.056,20.88,20.65,21.09,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.935,0.936,43.77,42.22,45.56,42.9,41.37,44.65,0,0,0,0,0,0,0.953,0,0.078,0.13,0.87,0.13,46.6
732146400000,1993,3,1992,6,24,7,0.723,0.078,0.635,31925.1,192.8,192.8,190,4,4,4,1196,1094,1309,1067,965.5,129,129,129,16.57,0,80,0.108,0.0985,0.118,1050,965.5,1100,990,990,990,968.5,968.2,968.9,21.5,21.1,21.8,0.715,0.59,0.813,0.546,0.406,0.648,0.025,0.019,0.031,1.55,1.26,1.76,0.072,0.058,0.083,19.93,19.37,20.54,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,48.95,46.46,50.53,47.51,45.53,48.2,0,0,0,0,0,0,1.06,0,0.088,0.11,0.88,0.12,44.2
732751200000,1993,3,1992,6,25,7,0.889,0.078,0.665,31767.7,192.8,192.8,189.1,4,4,4,1470,1367,1574,1341,1238,129,129,129,241.4,138,345,0.0879,0.0819,0.0944,1100,1100,1100,990,990,990,969.4,969.1,969.7,20.6,20.3,20.9,0.877,0.838,0.908,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.79,1.86,0.089,0.085,0.092,18.79,18.42,19.16,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.25,47.28,49.24,47.27,46.34,48.2,0,0,0,0,0,0,1.05,0,0.224,0.088,0.75,0.25,35.7
733356000000,1993,3,1992,6,26,7,1.01,0.0846,0.665,30583.3,184.4,184.4,182,4,4,4,1670,1604,1730,1530,1475,139.9,129,148,430.6,375,482,0.0837,0.0782,0.0885,1100,1100,1100,990,990,990,970,969.8,970.2,20,19.8,20.2,0.918,0.908,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.092,0.095,18.1,17.9,18.32,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.44,45.91,47.03,45.51,44.99,46.09,0,0,0,0,0,0,1.01,0,0.345,0.084,0.66,0.34,30.3
733960800000,1993,4,1992,7,27,7,1.1,0.0895,0.665,29672.1,179.1,179.1,176.6,4,4,4,1826,1753,1905,1678,1605,148,148,148,578.3,505,657,0.0811,0.0777,0.0844,1100,1100,1100,990,990,990,970.5,970.3,970.8,19.5,19.2,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.095,0.098,17.59,17.33,17.82,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.06,44.37,45.7,44.15,43.48,44.78,0,0,0,0,0,0,0.981,0,0.435,0.081,0.6,0.4,27
734565600000,1993,4,1992,7,28,7,1.24,0.0895,0.665,28466.6,172.6,172.6,169.4,4,4,4,2051,1943,2137,1903,1795,148,148,148,803,695,889,0.0723,0.0693,0.0762,1100,1100,1100,990,990,990,971.2,970.9,971.4,18.8,18.6,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.91,16.7,17.21,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.23,42.64,44.03,42.36,41.79,43.15,0,0,0,0,0,0,0.941,0,0.575,0.072,0.54,0.46,23
735170400000,1993,4,1992,7,29,7,1.29,0.0895,0.665,28065.5,167.8,167.8,167.1,4,4,4,2141,2111,2155,1993,1963,148,148,148,893,863,907,0.0691,0.0687,0.0701,1100,1100,1100,990,990,990,971.4,971.4,971.5,18.6,18.5,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.69,16.65,16.76,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.62,42.53,42.81,41.76,41.67,41.95,0,0,0,0,0,0,0.928,0,0.625,0.069,0.52,0.48,21.8
735775200000,1993,4,1992,7,30,7,1.22,0.0971,0.665,28617.6,172.8,172.8,170.3,4,4,4,2017,1936,2093,1857,1744,160.6,148,192,756.4,644,845,0.0799,0.0707,0.0992,1100,1100,1100,990,990,990,971.1,970.9,971.3,18.9,18.7,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.098,0.1,17,16.8,17.23,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.45,42.93,44.09,42.59,42.07,43.21,0,0,0,0,0,0,0.946,0,0.555,0.08,0.55,0.45,23.5
736380000000,1993,5,1992,8,31,7,1.1,0.116,0.665,29758.6,180.4,180.4,177.1,4,4,4,1812,1720,1905,1620,1528,192,192,192,519.9,428,613,0.106,0.101,0.112,1100,1100,1100,990,990,990,970.5,970.2,970.8,19.5,19.2,19.8,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.63,17.33,17.94,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.19,44.37,46.01,44.28,43.48,45.09,0,0,0,0,0,0,0.984,0,0.435,0.11,0.6,0.4,27.1
736984800000,1993,5,1992,8,32,7,0.968,0.116,0.665,30986,187.5,187.5,184.4,4,4,4,1601,1513,1689,1409,1321,192,192,192,308.7,221,397,0.12,0.114,0.127,1100,1100,1100,990,990,990,969.8,969.5,970.1,20.2,19.9,20.5,0.91,0.895,0.919,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.84,1.87,0.092,0.09,0.094,18.33,18.04,18.63,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.05,46.28,47.83,46.11,45.35,46.88,0,0,0,0,0,0,1.02,0,0.303,0.12,0.69,0.31,32
737589600000,1993,5,1992,8,33,7,0.839,0.116,0.663,32144.5,192.8,192.8,191.3,4,4,4,1388,1271,1485,1196,1079,192,192,192,99,0,193,0.139,0.129,0.151,1097,1079,1100,990,990,990,969.1,968.8,969.4,20.9,20.6,21.2,0.834,0.766,0.879,0.641,0.601,0.648,0.031,0.028,0.032,1.77,1.66,1.83,0.085,0.078,0.089,19.1,18.74,19.59,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.95,48.12,49.76,47.83,47.16,48.2,0,0,0,0,0,0,1.06,0,0.176,0.14,0.79,0.21,38.3
738194400000,1993,5,1992,8,34,7,0.689,0.116,0.573,29764.1,189.7,189.7,177.2,4,4,4,1139,1058,1233,947.1,865.6,192,192,192,0,0,0,0.169,0.156,0.182,947.1,865.6,1041,990,990,990,968.3,968.1,968.6,21.7,21.4,21.9,0.593,0.509,0.711,0.409,0.358,0.516,0.019,0.016,0.024,1.26,1.1,1.52,0.058,0.05,0.071,20.4,19.85,20.82,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,45.2,42.17,48.39,44.29,41.32,47.42,0,0,0,0,0,0,0.984,0,0.116,0.17,0.83,0.17,43.2
738799200000,1993,5,1992,8,35,7,0.592,0.1,0.492,26112.8,163.7,163.7,155.4,4,3,3.7142857142857144,978.4,927.5,1034,813,766.5,165.4,161,192,0,0,0,0.169,0.159,0.186,813,766.5,850.6,990,990,990,967.8,967.6,968,22.2,22,22.4,0.458,0.415,0.492,0.332,0.31,0.351,0.015,0.014,0.016,1.03,0.983,1.07,0.046,0.044,0.049,21.16,20.93,21.38,0.954,0.953,0.956,0.978,0.975,0.98,0.934,0.93,0.937,43.94,39.74,52.08,42.3,38.76,48.2,0,0,0,0,0,0,0.864,0,0.1,0.17,0.83,0.17,44.1
739404000000,1993,6,1992,9,36,7,0.527,0.0974,0.429,23681.9,144.6,144.6,141,3,3,3,870.6,836.5,911.7,709.6,675.5,161,161,161,0,0,0,0.185,0.177,0.192,709.6,675.5,750.7,990,990,990,967.4,967.2,967.5,22.6,22.5,22.8,0.369,0.347,0.401,0.275,0.252,0.302,0.012,0.011,0.013,0.906,0.846,0.983,0.04,0.037,0.044,21.71,21.47,21.91,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.18,46.3,50.41,46.99,45.37,48.2,0,0,0,0,0,0,0.783,0,0.098,0.18,0.81,0.19,44.9
740008800000,1993,6,1992,9,37,7,0.485,0.0974,0.388,21856.1,134.5,134.5,130.1,3,3,3,801.8,778.7,827.1,640.8,617.7,161,161,161,0,0,0,0.201,0.195,0.207,640.8,617.7,666.1,990,990,990,967.1,967,967.2,22.9,22.8,23,0.327,0.314,0.341,0.229,0.214,0.246,0.01,0.0093,0.011,0.787,0.748,0.83,0.034,0.033,0.036,22.11,21.96,22.24,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,44.25,42.88,45.75,43.37,42.02,44.83,0,0,0,0,0,0,0.723,0,0.097,0.2,0.8,0.2,45.1
740613600000,1993,6,1992,9,38,7,0.448,0.0974,0.35,19950.1,124.6,124.6,118.8,3,3,3,740.4,707.8,770.6,579.4,546.8,161,161,161,0,0,0,0.217,0.209,0.227,579.4,546.8,609.6,990,990,990,966.9,966.7,967,23.1,23,23.3,0.292,0.274,0.309,0.188,0.166,0.208,0.0081,0.0071,0.009,0.684,0.628,0.734,0.03,0.027,0.032,22.45,22.28,22.64,0.953,0.95,0.955,0.977,0.973,0.98,0.931,0.924,0.936,40.52,38.46,42.39,39.58,37.41,41.54,0,0,0,0,0,0,0.66,0,0.098,0.22,0.78,0.22,44.5
741218400000,1993,6,1992,9,39,7,0.403,0.106,0.297,17009.1,110.1,110.1,101.2,3,2,2.4285714285714284,667,638,697.1,491.7,452,175.3,161,186,0,0,0,0.264,0.231,0.292,491.7,452,536.1,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.244,0.223,0.268,0.133,0.112,0.159,0.0057,0.0048,0.0068,0.601,0.574,0.632,0.026,0.025,0.027,22.83,22.7,22.97,0.954,0.948,0.958,0.976,0.97,0.98,0.931,0.919,0.939,44.52,36.4,51.41,42.91,35.31,48.2,0,0,0,0,0,0,0.562,0,0.106,0.26,0.74,0.26,42.2
741823200000,1993,7,1992,10,40,7,0.365,0.112,0.253,14948.5,93.85,93.85,88.98,2,2,2,604.3,579.8,629,418.3,393.8,186,186,186,0,0,0,0.308,0.296,0.321,418.3,393.8,443,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.208,0.199,0.217,0.0964,0.0849,0.108,0.0041,0.0036,0.0046,0.529,0.492,0.567,0.022,0.021,0.024,23.16,23.02,23.3,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.938,45.4,42.92,47.88,44.49,42.06,46.92,0,0,0,0,0,0,0.494,0,0.112,0.31,0.69,0.31,41
742428000000,1993,7,1992,10,41,7,0.333,0.112,0.221,13092.3,82.74,82.74,77.93,2,2,2,551,529.8,573,365,343.8,186,186,186,0,0,0,0.338,0.325,0.351,365,343.8,386.9,990,990,990,966.1,966,966.2,23.9,23.8,24,0.189,0.181,0.196,0.0713,0.0613,0.0816,0.003,0.0026,0.0034,0.449,0.417,0.482,0.019,0.017,0.02,23.47,23.34,23.6,0.95,0.948,0.953,0.976,0.971,0.98,0.927,0.92,0.934,39.93,37.69,42.21,38.97,36.6,41.37,0,0,0,0,0,0,0.433,0,0.112,0.34,0.66,0.34,39.3
743032800000,1993,7,1992,10,42,7,0.306,0.112,0.193,11433.8,71.94,71.94,68.06,2,2,2,505.2,486.8,524,319.2,300.8,186,186,186,0,0,0,0.368,0.355,0.382,319.2,300.8,338,990,990,990,965.9,965.8,966,24.1,24,24.2,0.173,0.166,0.179,0.0497,0.041,0.0585,0.0021,0.0017,0.0024,0.38,0.353,0.408,0.016,0.015,0.017,23.75,23.63,23.86,0.944,0.941,0.947,0.97,0.97,0.97,0.916,0.913,0.918,35.08,33.12,37.08,34.03,32.12,35.97,0,0,0,0,0,0,0.378,0,0.113,0.37,0.63,0.37,37.4
743637600000,1993,7,1992,10,43,7,0.281,0.11,0.172,10191.3,63.13,63.13,60.66,2,2,2,465.3,448.8,481.1,283.7,269.1,181.6,155,186,0,0,0,0.39,0.345,0.409,283.7,269.1,295.1,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.16,0.155,0.164,0.0329,0.026,0.0383,0.0014,0.0011,0.0016,0.326,0.305,0.344,0.013,0.013,0.014,23.98,23.89,24.05,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,31.27,29.64,32.54,30.33,28.75,31.56,0,0,0,0,0,0,0.337,0,0.109,0.39,0.61,0.39,36.3
744242400000,1993,8,1992,11,44,7,0.257,0.0937,0.164,9762.27,61.9,61.9,58.11,2,2,2,425.4,409.2,443.1,270.4,254.2,155,155,155,0,0,0,0.365,0.35,0.379,270.4,254.2,288.1,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.152,0.147,0.159,0.0266,0.019,0.035,0.0011,0.00077,0.0014,0.304,0.28,0.331,0.012,0.011,0.014,24.18,24.08,24.28,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,29.95,28.16,31.91,29.05,27.32,30.95,0,0,0,0,0,0,0.323,0,0.093,0.36,0.64,0.36,38
744847200000,1993,8,1992,11,45,7,0.235,0.0937,0.142,8445.08,53.51,53.51,50.27,2,1,1.5714285714285714,389.3,376.1,404,234.3,221.1,155,155,155,0,0,0,0.398,0.384,0.412,234.3,221.1,249,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.14,0.135,0.145,0.0157,0.0145,0.0169,0.00064,0.00059,0.00069,0.321,0.256,0.405,0.013,0.01,0.016,24.33,24.27,24.4,0.94,0.924,0.959,0.974,0.97,0.98,0.916,0.897,0.94,37.29,25.87,52.29,35.46,25.1,48.2,0,0,0,0,0,0,0.279,0,0.093,0.4,0.6,0.4,35.9
745452000000,1993,8,1992,11,46,7,0.218,0.0937,0.124,7708.81,48.2,48.2,45.89,1,1,1,359.7,347.9,372,204.7,192.9,155,155,155,0,0,0,0.431,0.417,0.446,204.7,192.9,217,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.129,0.125,0.134,0.0132,0.0121,0.0142,0.00053,0.00049,0.00057,0.361,0.34,0.383,0.015,0.014,0.015,24.44,24.36,24.52,0.955,0.953,0.958,0.98,0.98,0.98,0.936,0.934,0.938,46.89,44.2,49.63,45.89,43.31,48.2,0,0,0,0,0,0,0.255,0,0.094,0.43,0.57,0.43,35.4
746056800000,1993,8,1992,11,47,7,0.202,0.0937,0.108,6725.24,42.51,42.51,40.03,1,1,1,333.8,324.1,344.4,178.8,169.1,155,155,155,0,0,0,0.465,0.45,0.478,178.8,169.1,189.4,990,990,990,965.1,965,965.1,24.9,24.9,25,0.12,0.117,0.124,0.011,0.0101,0.0118,0.00044,0.00041,0.00048,0.315,0.298,0.334,0.013,0.012,0.013,24.62,24.54,24.68,0.949,0.946,0.952,0.977,0.973,0.98,0.927,0.92,0.933,40.95,38.71,43.38,40.03,37.67,42.51,0,0,0,0,0,0,0.222,0,0.094,0.46,0.53,0.47,33.3
746661600000,1993,8,1992,11,48,7,0.187,0.0778,0.109,6823.93,44.35,44.35,40.62,1,1,1,309,296.5,321.1,180.5,163.1,128.6,118,155,0,0,0,0.415,0.376,0.487,180.5,163.1,196,990,990,990,964.9,964.9,965,25.1,25,25.1,0.118,0.115,0.122,0.0111,0.00961,0.0124,0.00044,0.00038,0.0005,0.315,0.287,0.342,0.013,0.011,0.014,24.74,24.69,24.8,0.949,0.944,0.954,0.977,0.97,0.98,0.927,0.916,0.934,41.56,37.32,45.25,40.62,36.21,44.35,0,0,0,0,0,0,0.226,0,0.078,0.42,0.58,0.42,36.5
747266400000,1993,9,1992,12,49,7,0.17,0.0714,0.0988,6147.09,39.26,39.26,36.59,1,1,1,281.4,271.6,292.4,163.4,153.6,118,118,118,0,0,0,0.42,0.404,0.434,163.4,153.6,174.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.111,0.107,0.115,0.00964,0.00881,0.0106,0.00038,0.00035,0.00042,0.284,0.266,0.303,0.011,0.011,0.012,24.89,24.83,24.95,0.943,0.94,0.947,0.972,0.97,0.976,0.917,0.912,0.925,37.64,35.34,40.21,36.59,34.28,39.26,0,0,0,0,0,0,0.203,0,0.0712,0.42,0.58,0.42,36.2
747871200000,1993,9,1992,12,50,7,0.157,0.0714,0.0856,5297.2,33.6,33.6,31.53,1,1,1,259.6,250.6,268.6,141.6,132.6,118,118,118,0,0,0,0.455,0.439,0.471,141.6,132.6,150.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.1,0.106,0.00779,0.00702,0.00855,0.00031,0.00028,0.00034,0.245,0.228,0.261,0.0097,0.009,0.01,25.02,24.96,25.07,0.936,0.932,0.939,0.97,0.97,0.97,0.908,0.904,0.911,32.51,30.37,34.64,31.53,29.46,33.6,0,0,0,0,0,0,0.175,0,0.0714,0.45,0.55,0.45,33.7
748476000000,1993,9,1992,12,51,7,0.146,0.0714,0.0748,4608.31,28.9,28.9,27.43,1,1,1,241.7,236.6,248.1,123.7,118.6,118,118,118,0,0,0,0.488,0.476,0.499,123.7,118.6,130.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0968,0.095,0.0991,0.00626,0.00583,0.00681,0.00025,0.00023,0.00027,0.213,0.204,0.224,0.0084,0.008,0.0089,25.14,25.09,25.18,0.928,0.925,0.931,0.97,0.97,0.97,0.9,0.897,0.903,28.28,27.08,29.8,27.43,26.27,28.9,0,0,0,0,0,0,0.152,0,0.0712,0.49,0.51,0.49,31.6
749080800000,1993,9,1992,12,52,7,0.139,0.0659,0.0729,4494.75,29.28,29.28,26.75,1,1,1,229.5,224.3,234.7,120.5,111.5,109,97,118,0,0,0,0.474,0.425,0.514,120.5,111.5,131.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.095,0.0925,0.0977,0.00599,0.00523,0.0069,0.00024,0.00021,0.00027,0.206,0.191,0.224,0.0081,0.0075,0.0088,25.22,25.19,25.24,0.925,0.92,0.931,0.97,0.97,0.97,0.897,0.892,0.903,27.58,25.37,30.19,26.75,24.61,29.28,0,0,0,0,0,0,0.149,0,0.0661,0.47,0.52,0.48,32.3
749685600000,1993,10,1993,1,1,7,0.131,0.0587,0.0724,4474.05,27.98,27.98,26.63,1,1,1,216.7,210.9,222.4,119.7,113.9,97,97,97,0,0,0,0.448,0.436,0.46,119.7,113.9,125.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0936,0.0916,0.0957,0.00592,0.00543,0.00641,0.00023,0.00021,0.00025,0.204,0.193,0.214,0.008,0.0076,0.0084,25.3,25.25,25.34,0.925,0.921,0.929,0.97,0.97,0.97,0.897,0.893,0.901,27.45,26.07,28.84,26.63,25.28,27.98,0,0,0,0,0,0,0.148,0,0.0586,0.45,0.55,0.45,34.2
750290400000,1993,10,1993,1,2,7,0.123,0.0587,0.0646,1755.88,24.83,24.83,10.45,1,1,1,203.8,200.3,209,106.8,103.3,97,97,97,0,0,0,0.476,0.464,0.484,106.8,103.3,112,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0891,0.0879,0.0909,0.00483,0.00453,0.00527,0.00019,0.00018,0.00021,0.181,0.174,0.19,0.0071,0.0068,0.0074,25.4,25.36,25.42,0.393,0,0.919,0.416,0,0.97,0.382,0,0.892,10.77,0,25.6,10.45,0,24.83,0,4,0,0,0.571,0,0.0581,0.571,0.0584,0.48,0.53,0.47,14.3
750895200000,1993,10,1993,1,3,7,0.117,0.0504,0.0668,2531.35,26.97,26.97,15.07,1,1,1,193.7,188.5,198.9,110.4,98.06,83.29,73,97,0,0,0,0.429,0.377,0.497,110.4,98.06,120.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.089,0.086,0.0915,0.00513,0.00409,0.00601,0.0002,0.00016,0.00023,0.186,0.165,0.203,0.0073,0.0064,0.0079,25.4,25.38,25.43,0.528,0,0.925,0.554,0,0.97,0.512,0,0.898,15.53,0,27.8,15.07,0,26.97,0,3,0,0,0.429,0,0.0837,0.429,0.0502,0.43,0.57,0.43,21.6
751500000000,1993,10,1993,1,4,7,0.111,0.0442,0.0673,4143.66,25.64,25.64,24.66,1,1,1,184.2,180,188.2,111.2,107,73,73,73,0,0,0,0.396,0.388,0.406,111.2,107,115.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0882,0.0867,0.0896,0.0052,0.00485,0.00554,0.0002,0.00019,0.00022,0.186,0.179,0.193,0.0073,0.007,0.0076,25.38,25.38,25.38,0.919,0.916,0.921,0.97,0.97,0.97,0.891,0.888,0.894,25.43,24.39,26.43,24.66,23.66,25.64,0,0,0,0,0,0,0.137,0,0.0437,0.4,0.61,0.39,37.3
752104800000,1993,11,1993,2,5,7,0.112,0.0405,0.0718,4444.75,29.52,29.52,26.46,1,1,1,185.6,179.8,198.3,118.6,112.8,67,67,67,0,0,0,0.361,0.338,0.373,118.6,112.8,131.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0898,0.0877,0.0942,0.00583,0.00533,0.00691,0.00023,0.00021,0.00027,0.198,0.188,0.221,0.0078,0.0073,0.0086,25.37,25.37,25.38,0.924,0.92,0.931,0.97,0.97,0.97,0.896,0.892,0.903,27.28,25.8,30.43,26.46,25.03,29.52,0,0,0,0,0,0,0.147,0,0.0402,0.36,0.64,0.36,39.7
752709600000,1993,11,1993,2,6,7,0.122,0.0405,0.0814,5087.15,30.59,30.59,30.28,1,1,1,201.6,200.3,203,134.6,133.3,67,67,67,0,0,0,0.332,0.33,0.335,134.6,133.3,136,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0954,0.0949,0.0959,0.00719,0.00708,0.00731,0.00028,0.00028,0.00029,0.227,0.224,0.229,0.0089,0.0088,0.009,25.36,25.35,25.37,0.932,0.932,0.933,0.97,0.97,0.97,0.904,0.904,0.905,31.22,30.89,31.54,30.28,29.97,30.59,0,0,0,0,0,0,0.168,0,0.0406,0.33,0.67,0.33,41.7
753314400000,1993,11,1993,2,7,7,0.127,0.0405,0.0867,5422.83,33.11,33.11,32.28,1,1,1,210.3,203.3,213.9,143.3,136.3,67,67,67,0,0,0,0.319,0.313,0.33,143.3,136.3,146.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0985,0.096,0.0997,0.00793,0.00733,0.00824,0.00031,0.00029,0.00032,0.242,0.23,0.249,0.0095,0.009,0.0098,25.3,25.27,25.35,0.936,0.933,0.937,0.97,0.97,0.97,0.908,0.905,0.909,33.28,31.6,34.13,32.28,30.66,33.11,0,0,0,0,0,0,0.179,0,0.0403,0.32,0.68,0.32,42.7
753919200000,1993,11,1993,2,8,7,0.13,0.0405,0.0894,5592.78,34.97,34.97,33.29,1,1,1,214.7,209.6,222.1,147.7,142.6,67,67,67,0,0,0,0.312,0.302,0.32,147.7,142.6,155.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.1,0.0982,0.103,0.00831,0.00787,0.00894,0.00033,0.00031,0.00035,0.25,0.241,0.263,0.0098,0.0094,0.01,25.26,25.2,25.3,0.938,0.936,0.94,0.97,0.97,0.97,0.909,0.907,0.912,34.32,33.09,36.06,33.29,32.1,34.97,0,0,0,0,0,0,0.185,0,0.0406,0.31,0.69,0.31,43
754524000000,1993,11,1993,2,9,7,0.133,0.0371,0.0962,6040.57,37.53,37.53,35.96,1,1,1,220.4,216.1,224.6,159.1,153.5,61.29,59,67,0,0,0,0.278,0.263,0.304,159.1,153.5,165.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.104,0.102,0.106,0.00928,0.0088,0.00983,0.00036,0.00035,0.00039,0.27,0.261,0.281,0.011,0.01,0.011,25.21,25.17,25.24,0.942,0.94,0.944,0.971,0.97,0.973,0.914,0.912,0.918,37.04,35.67,38.57,35.96,34.6,37.53,0,0,0,0,0,0,0.2,0,0.0368,0.28,0.72,0.28,45.4
755128800000,1993,12,1993,3,10,7,0.141,0.0357,0.105,6670.66,42.13,42.13,39.71,1,1,1,233.4,226,243.5,174.4,167,59,59,59,0,0,0,0.253,0.242,0.261,174.4,167,184.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.109,0.106,0.112,0.0106,0.00994,0.0114,0.00042,0.00039,0.00045,0.297,0.284,0.315,0.012,0.011,0.012,25.1,25.02,25.16,0.946,0.944,0.95,0.977,0.974,0.98,0.925,0.919,0.931,40.64,38.89,42.99,39.71,37.87,42.13,0,0,0,0,0,0,0.221,0,0.036,0.25,0.74,0.26,47.3
755733600000,1993,12,1993,3,11,7,0.145,0.0357,0.11,6950.11,42.7,42.7,41.37,1,1,1,240.3,233.9,245.9,181.3,174.9,59,59,59,0,0,0,0.246,0.24,0.252,181.3,174.9,186.9,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.109,0.113,0.0112,0.0106,0.0116,0.00044,0.00042,0.00046,0.309,0.298,0.32,0.012,0.012,0.013,25.05,25,25.1,0.949,0.947,0.951,0.979,0.978,0.98,0.929,0.925,0.932,42.24,40.75,43.57,41.37,39.84,42.7,0,0,0,0,0,0,0.23,0,0.035,0.25,0.76,0.24,47.9
756338400000,1993,12,1993,3,12,7,0.147,0.0357,0.112,7077.8,44.66,44.66,42.13,1,1,1,243.5,235.8,254.4,184.5,176.8,59,59,59,0,0,0,0.243,0.232,0.25,184.5,176.8,195.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.112,0.11,0.116,0.0114,0.0108,0.0124,0.00045,0.00042,0.00049,0.315,0.302,0.335,0.012,0.012,0.013,25.03,24.95,25.08,0.95,0.947,0.953,0.98,0.979,0.98,0.93,0.927,0.934,43,41.2,45.57,42.13,40.32,44.66,0,0,0,0,0,0,0.234,0,0.035,0.24,0.76,0.24,48.1
756943200000,1993,12,1993,3,13,7,0.159,0.0381,0.12,7641.95,46.92,46.92,45.49,1,1,1,262.1,256.9,264.5,199.1,190.7,63,59,73,0,0,0,0.24,0.223,0.277,199.1,190.7,205.2,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.118,0.116,0.12,0.0127,0.012,0.0132,0.0005,0.00047,0.00052,0.342,0.328,0.352,0.014,0.013,0.014,24.91,24.89,24.93,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,46.42,44.35,47.88,45.49,43.46,46.92,0,0,0,0,0,0,0.253,0,0.039,0.24,0.75,0.25,48.1
757548000000,1994,1,1993,4,14,7,0.169,0.0442,0.125,7800.64,48.2,48.2,46.43,1,1,1,279,264.2,294.3,206,191.2,73,73,73,0,0,0,0.262,0.248,0.276,206,191.2,221.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.122,0.116,0.127,0.0133,0.012,0.0146,0.00053,0.00048,0.00058,0.355,0.329,0.383,0.014,0.013,0.015,24.83,24.74,24.91,0.956,0.952,0.959,0.98,0.98,0.98,0.936,0.933,0.939,47.92,44.48,51.47,46.43,43.59,48.2,0,0,0,0,0,0,0.258,0,0.044,0.26,0.74,0.26,46.2
758152800000,1994,1,1993,4,15,7,0.196,0.0442,0.151,9171.71,61.63,61.63,54.59,2,1,1.8571428571428572,323.5,296.8,355.3,250.5,223.8,73,73,73,0,0,0,0.226,0.205,0.246,250.5,223.8,282.3,990,990,990,965,964.9,965.2,25,24.8,25.1,0.137,0.128,0.149,0.0204,0.0148,0.0322,0.00082,0.00059,0.0013,0.291,0.243,0.387,0.012,0.0097,0.015,24.69,24.51,24.84,0.934,0.923,0.959,0.971,0.97,0.98,0.907,0.895,0.94,32.03,25.87,52.04,30.74,25.09,48.2,0,0,0,0,0,0,0.303,0,0.045,0.23,0.77,0.23,46.8
758757600000,1994,1,1993,4,16,7,0.25,0.0442,0.206,12464,84.26,84.26,74.19,2,2,2,412.9,368.7,458.4,339.9,295.7,73,73,73,0,0,0,0.178,0.159,0.198,339.9,295.7,385.4,990,990,990,965.5,965.2,965.7,24.5,24.3,24.8,0.169,0.153,0.185,0.0595,0.0386,0.0809,0.0024,0.0016,0.0033,0.4,0.334,0.468,0.016,0.013,0.019,24.15,23.87,24.42,0.946,0.939,0.953,0.974,0.97,0.98,0.922,0.911,0.934,38.08,33.26,42.99,37.1,32.26,42.13,0,0,0,0,0,0,0.412,0,0.044,0.18,0.82,0.18,49.9
759362400000,1994,1,1993,4,17,7,0.318,0.0442,0.274,16155.4,106.1,106.1,96.16,3,2,2.2857142857142856,526.3,471.2,579.5,453.3,398.2,73,73,73,0,0,0,0.14,0.126,0.155,453.3,398.2,506.5,990,990,990,966,965.7,966.2,24,23.8,24.3,0.211,0.189,0.236,0.113,0.087,0.139,0.0047,0.0036,0.0059,0.541,0.488,0.602,0.023,0.02,0.025,23.49,23.25,23.79,0.953,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,44.62,35.3,51.84,43.11,34.24,48.2,0,0,0,0,0,0,0.534,0,0.044,0.14,0.86,0.14,50.8
759967200000,1994,1,1993,4,18,7,0.395,0.0504,0.345,19927.1,129.3,129.3,118.6,3,3,3,653.4,597.8,710.5,570.1,524.8,83.29,73,85,0,0,0,0.128,0.12,0.138,570.1,524.8,625.5,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.274,0.246,0.305,0.182,0.152,0.219,0.0077,0.0064,0.0094,0.654,0.577,0.748,0.028,0.024,0.032,22.83,22.51,23.13,0.952,0.949,0.955,0.976,0.971,0.98,0.929,0.921,0.936,40.5,37.65,43.98,39.54,36.56,43.1,0,0,0,0,0,0,0.659,0,0.05,0.13,0.87,0.13,50.4
760572000000,1994,2,1993,5,19,7,0.466,0.0566,0.41,23205.5,142.4,142.4,138.1,3,3,3,770.8,729.9,809.2,677.3,644.9,93.57,85,105,0,0,0,0.121,0.11,0.134,677.3,644.9,704.2,990,990,990,967,966.8,967.1,23,22.9,23.2,0.336,0.316,0.353,0.253,0.232,0.271,0.011,0.01,0.012,0.837,0.781,0.884,0.036,0.034,0.039,22.18,21.98,22.4,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.98,45.15,48.42,46.04,44.25,47.45,0,0,0,0,0,0,0.767,0,0.056,0.12,0.88,0.12,49.8
761176800000,1994,2,1993,5,20,7,0.524,0.0635,0.461,24934.9,159.8,159.8,148.4,4,3,3.2857142857142856,867,821.6,920.7,762,716.6,105,105,105,0,0,0,0.121,0.114,0.128,762,716.6,815.7,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.397,0.36,0.445,0.306,0.28,0.334,0.014,0.012,0.015,0.962,0.905,1.01,0.042,0.04,0.045,21.67,21.42,21.91,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,47.72,40.04,52.31,45.71,39.09,48.2,0,0,0,0,0,0,0.825,0,0.063,0.12,0.88,0.12,47.6
761781600000,1994,2,1993,5,21,7,0.616,0.0829,0.533,28428.5,178.8,178.8,169.2,4,4,4,1019,946.1,1081,882,809.1,137,137,137,0,0,0,0.135,0.127,0.145,882,809.1,944.2,990,990,990,967.9,967.7,968.2,22.1,21.8,22.3,0.513,0.446,0.57,0.366,0.331,0.396,0.017,0.015,0.018,1.12,0.992,1.23,0.051,0.044,0.056,20.93,20.62,21.32,0.955,0.953,0.955,0.979,0.977,0.98,0.935,0.931,0.936,43.19,40.33,45.6,42.3,39.39,44.69,0,0,0,0,0,0,0.94,0,0.083,0.13,0.87,0.13,46.2
762386400000,1994,2,1993,5,22,7,0.664,0.107,0.557,29251.9,179.9,179.9,174.1,4,4,4,1097,1089,1105,920.7,908.8,176.4,137,183,0,0,0,0.161,0.126,0.168,920.7,908.8,952.1,990,990,990,968.2,968.2,968.2,21.8,21.8,21.8,0.558,0.548,0.577,0.385,0.379,0.4,0.018,0.017,0.018,1.2,1.18,1.24,0.055,0.054,0.057,20.6,20.57,20.64,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,44.42,43.92,45.9,43.53,43.04,44.98,0,0,0,0,0,0,0.967,0,0.107,0.16,0.84,0.16,44.1
762991200000,1994,3,1993,6,23,7,0.691,0.0967,0.594,30772.1,192.8,192.8,183.2,4,4,4,1143,1113,1179,982.7,930.3,159.9,129,183,0,0,0,0.14,0.109,0.164,982.7,930.3,1050,990,990,990,968.3,968.3,968.5,21.7,21.5,21.7,0.625,0.568,0.708,0.442,0.389,0.536,0.02,0.018,0.025,1.34,1.21,1.53,0.062,0.056,0.071,20.31,20,20.53,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,46.73,44.73,49.19,45.79,43.83,48.2,0,0,0,0,0,0,1.02,0,0.097,0.14,0.86,0.14,44.5
763596000000,1994,3,1993,6,24,7,0.765,0.078,0.662,32390.4,192.8,192.8,192.8,4,4,4,1266,1199,1321,1137,1070,129,129,129,42.29,0,92,0.102,0.0976,0.108,1094,1070,1100,990,990,990,968.7,968.5,968.9,21.3,21.1,21.5,0.79,0.737,0.82,0.635,0.581,0.648,0.03,0.027,0.031,1.72,1.61,1.77,0.081,0.075,0.084,19.54,19.32,19.86,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,50.01,49.68,50.42,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.103,0.1,0.87,0.13,42.3
764200800000,1994,3,1993,6,25,7,0.774,0.078,0.665,32390.4,192.8,192.8,192.8,4,4,4,1280,1225,1324,1151,1096,129,129,129,51.71,0,95,0.101,0.0974,0.105,1099,1096,1100,990,990,990,968.8,968.6,968.9,21.2,21.1,21.4,0.801,0.774,0.82,0.647,0.638,0.648,0.03,0.03,0.031,1.75,1.71,1.77,0.082,0.08,0.084,19.47,19.31,19.68,0.954,0.953,0.954,0.98,0.98,0.98,0.935,0.934,0.935,50.05,49.65,50.45,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.109,0.1,0.86,0.14,41.8
764805600000,1994,3,1993,6,26,7,0.691,0.0829,0.608,31299.7,192.8,192.8,186.3,4,4,4,1142,1084,1205,1005,935.8,137.1,129,148,0,0,0,0.12,0.107,0.137,1005,935.8,1076,990,990,990,968.3,968.2,968.5,21.7,21.5,21.8,0.65,0.572,0.745,0.468,0.392,0.593,0.022,0.018,0.028,1.4,1.22,1.63,0.065,0.056,0.076,20.26,19.82,20.61,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,47.63,45.19,49.91,46.58,44.28,48.2,0,0,0,0,0,0,1.04,0,0.083,0.12,0.88,0.12,45.3
765410400000,1994,4,1993,7,27,7,0.606,0.0895,0.516,27611.6,174.4,174.4,164.4,4,4,4,1002,936.8,1065,853.8,788.8,148,148,148,0,0,0,0.148,0.139,0.158,853.8,788.8,917.4,990,990,990,967.9,967.6,968.1,22.1,21.9,22.4,0.497,0.437,0.555,0.352,0.321,0.383,0.016,0.014,0.017,1.08,0.967,1.19,0.049,0.043,0.054,21.03,20.7,21.39,0.954,0.953,0.955,0.979,0.975,0.98,0.934,0.929,0.936,41.99,39.4,44.49,41.09,38.4,43.6,0,0,0,0,0,0,0.913,0,0.09,0.15,0.85,0.15,45.6
766015200000,1994,4,1993,7,28,7,0.53,0.0756,0.454,24503.1,155.6,155.6,145.9,4,3,3.142857142857143,875.6,832.7,920.7,750.6,707.7,125,125,125,0,0,0,0.143,0.136,0.15,750.6,707.7,795.7,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.396,0.362,0.436,0.3,0.274,0.324,0.013,0.012,0.014,0.963,0.896,1.03,0.043,0.039,0.046,21.63,21.45,21.87,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,48.85,39.88,52.3,46.76,38.91,48.2,0,0,0,0,0,0,0.81,0,0.076,0.14,0.86,0.14,46.2
766620000000,1994,4,1993,7,29,7,0.477,0.0756,0.401,22673.9,140.2,140.2,135,3,3,3,788.7,762.7,819.8,663.7,637.7,125,125,125,0,0,0,0.159,0.152,0.164,663.7,637.7,694.8,990,990,990,967.1,967,967.2,22.9,22.8,23,0.337,0.322,0.354,0.244,0.227,0.265,0.011,0.0098,0.012,0.822,0.778,0.875,0.036,0.034,0.038,22.12,21.95,22.27,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.91,44.37,47.7,44.99,43.49,46.75,0,0,0,0,0,0,0.75,0,0.076,0.16,0.84,0.16,47.5
767224800000,1994,4,1993,7,30,7,0.429,0.0775,0.352,20147.8,128.1,128.1,119.9,3,3,3,710,672.2,749.3,581.8,525.2,128.1,125,147,0,0,0,0.181,0.167,0.219,581.8,525.2,624.3,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.29,0.259,0.314,0.19,0.152,0.218,0.0082,0.0065,0.0094,0.684,0.589,0.756,0.029,0.025,0.033,22.58,22.35,22.82,0.953,0.949,0.955,0.977,0.97,0.98,0.931,0.92,0.936,40.9,37.18,43.57,39.98,36.06,42.7,0,0,0,0,0,0,0.666,0,0.077,0.18,0.82,0.18,47
767829600000,1994,5,1993,8,31,7,0.381,0.0889,0.292,16731.8,105.9,105.9,99.59,3,2,2.4285714285714284,629.2,599.8,660.5,482.2,452.8,147,147,147,0,0,0,0.234,0.223,0.245,482.2,452.8,513.5,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.234,0.217,0.252,0.127,0.113,0.144,0.0054,0.0048,0.0061,0.581,0.535,0.627,0.025,0.023,0.027,23,22.89,23.12,0.953,0.945,0.958,0.976,0.97,0.98,0.929,0.917,0.939,44.15,35,51.83,42.38,33.95,48.2,0,0,0,0,0,0,0.553,0,0.089,0.23,0.77,0.23,43.9
768434400000,1994,5,1993,8,32,7,0.342,0.0889,0.253,15044.3,94.56,94.56,89.55,2,2,2,564.7,539.9,590.2,417.7,392.9,147,147,147,0,0,0,0.26,0.249,0.272,417.7,392.9,443.2,990,990,990,966.1,966,966.3,23.9,23.7,24,0.204,0.195,0.213,0.0962,0.0844,0.108,0.004,0.0035,0.0046,0.524,0.487,0.563,0.022,0.02,0.024,23.33,23.18,23.48,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,45.69,43.16,48.25,44.77,42.29,47.28,0,0,0,0,0,0,0.497,0,0.089,0.26,0.74,0.26,44
769039200000,1994,5,1993,8,33,7,0.309,0.0889,0.22,13179.6,83.19,83.19,78.45,2,2,2,511.5,491.5,533,364.5,344.5,147,147,147,0,0,0,0.288,0.276,0.299,364.5,344.5,386,990,990,990,965.9,965.8,966,24.1,24,24.2,0.185,0.178,0.193,0.071,0.0616,0.0812,0.0029,0.0025,0.0034,0.445,0.415,0.477,0.018,0.017,0.02,23.65,23.52,23.77,0.95,0.948,0.953,0.976,0.972,0.98,0.928,0.921,0.934,40.18,38.05,42.44,39.23,36.98,41.59,0,0,0,0,0,0,0.436,0,0.089,0.29,0.71,0.29,42.7
769644000000,1994,5,1993,8,34,7,0.282,0.0889,0.193,11539.7,72.55,72.55,68.69,2,2,2,466.8,449.1,485.2,319.8,302.1,147,147,147,0,0,0,0.315,0.303,0.327,319.8,302.1,338.2,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.169,0.163,0.176,0.0499,0.0416,0.0586,0.0021,0.0017,0.0024,0.378,0.351,0.405,0.016,0.014,0.017,23.92,23.81,24.03,0.944,0.941,0.947,0.97,0.97,0.97,0.916,0.913,0.919,35.4,33.5,37.38,34.34,32.49,36.27,0,0,0,0,0,0,0.382,0,0.089,0.32,0.68,0.32,40.9
770248800000,1994,5,1993,8,35,7,0.259,0.0768,0.182,10942,67.93,67.93,65.13,2,2,2,428.7,414.4,443.3,301.7,291.7,127,119,147,0,0,0,0.296,0.275,0.335,301.7,291.7,314.5,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.162,0.159,0.166,0.0414,0.0367,0.0474,0.0017,0.0015,0.0019,0.349,0.335,0.368,0.014,0.014,0.015,24.12,24.06,24.2,0.941,0.939,0.943,0.97,0.97,0.97,0.913,0.911,0.915,33.57,32.35,35.02,32.57,31.38,33.97,0,0,0,0,0,0,0.362,0,0.077,0.3,0.7,0.3,42.2
770853600000,1994,6,1993,9,36,7,0.24,0.072,0.168,10115.1,62.87,62.87,60.21,2,2,2,397.3,385.1,409.7,278.3,266.1,119,119,119,0,0,0,0.3,0.29,0.309,278.3,266.1,290.7,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.153,0.149,0.158,0.0304,0.0246,0.0362,0.0012,0.001,0.0015,0.314,0.296,0.332,0.013,0.012,0.014,24.3,24.22,24.38,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.91,31.04,29.68,32.41,30.1,28.79,31.44,0,0,0,0,0,0,0.334,0,0.072,0.3,0.7,0.3,42.1
771458400000,1994,6,1993,9,37,7,0.223,0.072,0.151,9086.32,56.7,56.7,54.09,2,2,2,368.9,357.5,381,249.9,238.5,119,119,119,0,0,0,0.323,0.312,0.333,249.9,238.5,262,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.143,0.139,0.147,0.0183,0.016,0.0227,0.00074,0.00065,0.00092,0.273,0.259,0.289,0.011,0.01,0.012,24.48,24.41,24.55,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,27.88,26.58,29.23,27.04,25.78,28.35,0,0,0,0,0,0,0.3,0,0.072,0.32,0.68,0.32,40.7
772063200000,1994,6,1993,9,38,7,0.208,0.072,0.136,8202.71,50.78,50.78,48.83,2,1,1.2857142857142858,343.7,334.2,353.9,224.7,215.2,119,119,119,0,0,0,0.346,0.336,0.356,224.7,215.2,234.9,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.134,0.131,0.138,0.0148,0.014,0.0157,0.0006,0.00056,0.00063,0.35,0.251,0.401,0.014,0.01,0.016,24.53,24.47,24.6,0.948,0.923,0.959,0.977,0.97,0.98,0.927,0.896,0.94,43.82,25.77,52.4,41.63,25,48.2,0,0,0,0,0,0,0.271,0,0.072,0.35,0.65,0.35,39.4
772668000000,1994,6,1993,9,39,7,0.195,0.0691,0.126,7904.39,47.96,47.96,47.05,1,1,1,322.2,313.2,331.2,207.9,203.2,114.3,108,119,0,0,0,0.355,0.338,0.369,207.9,203.2,212.2,990,990,990,965,965,965.1,25,24.9,25,0.128,0.126,0.13,0.0134,0.013,0.0138,0.00054,0.00052,0.00055,0.364,0.357,0.373,0.015,0.014,0.015,24.62,24.57,24.68,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,48.01,46.9,48.94,47.05,45.96,47.96,0,0,0,0,0,0,0.261,0,0.069,0.35,0.65,0.35,40.5
773272800000,1994,7,1993,10,40,7,0.182,0.0653,0.117,7363.59,45.83,45.83,43.83,1,1,1,301.4,293.2,310.2,193.4,185.2,108,108,108,0,0,0,0.358,0.348,0.368,193.4,185.2,202.2,990,990,990,964.9,964.9,965,25.1,25,25.1,0.122,0.119,0.125,0.0122,0.0115,0.0129,0.00049,0.00046,0.00052,0.338,0.323,0.353,0.013,0.013,0.014,24.75,24.7,24.8,0.953,0.95,0.955,0.98,0.98,0.98,0.934,0.931,0.936,44.73,42.81,46.77,43.83,41.96,45.83,0,0,0,0,0,0,0.244,0,0.065,0.36,0.64,0.36,40.5
773877600000,1994,7,1993,10,41,7,0.171,0.0653,0.106,6647.87,41.39,41.39,39.57,1,1,1,283.4,276,290.8,175.4,168,108,108,108,0,0,0,0.381,0.371,0.391,175.4,168,182.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.115,0.113,0.118,0.0107,0.01,0.0113,0.00042,0.0004,0.00045,0.305,0.292,0.319,0.012,0.012,0.013,24.86,24.82,24.9,0.947,0.945,0.949,0.977,0.973,0.98,0.925,0.92,0.93,40.5,38.77,42.23,39.57,37.74,41.39,0,0,0,0,0,0,0.22,0,0.065,0.38,0.62,0.38,38.9
774482400000,1994,7,1993,10,42,7,0.162,0.0653,0.0963,5985.91,37.13,37.13,35.63,1,1,1,267.2,261.5,273.5,159.2,153.5,108,108,108,0,0,0,0.404,0.395,0.413,159.2,153.5,165.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.11,0.108,0.112,0.00929,0.0088,0.00982,0.00037,0.00035,0.00039,0.277,0.266,0.288,0.011,0.011,0.011,24.95,24.92,24.99,0.942,0.94,0.944,0.97,0.97,0.972,0.914,0.912,0.918,36.72,35.37,38.19,35.63,34.31,37.13,0,0,0,0,0,0,0.198,0,0.0657,0.4,0.59,0.41,37
775087200000,1994,7,1993,10,43,7,0.154,0.0653,0.0882,5469.67,33.88,33.88,32.56,1,1,1,253.8,248.1,259.6,145.8,140.1,108,108,108,0,0,0,0.425,0.416,0.435,145.8,140.1,151.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.103,0.107,0.00815,0.00766,0.00864,0.00032,0.0003,0.00034,0.253,0.242,0.263,0.01,0.0096,0.01,25.03,25,25.07,0.937,0.935,0.94,0.97,0.97,0.97,0.909,0.907,0.911,33.56,32.21,34.92,32.56,31.24,33.88,0,0,0,0,0,0,0.181,0,0.0658,0.42,0.57,0.43,35.5
775692000000,1994,8,1993,11,44,7,0.143,0.0562,0.0869,5401.46,34.08,34.08,32.15,1,1,1,236.6,228.1,245.1,143.6,135.1,93,93,93,0,0,0,0.393,0.379,0.408,143.6,135.1,152.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0995,0.105,0.00796,0.00724,0.00868,0.00031,0.00028,0.00034,0.247,0.232,0.262,0.0097,0.0091,0.01,25.13,25.07,25.2,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.911,33.15,31.15,35.14,32.15,30.22,34.08,0,0,0,0,0,0,0.179,0,0.0561,0.39,0.61,0.39,37.8
776296800000,1994,8,1993,11,45,7,0.132,0.0562,0.0762,4725.61,29.66,29.66,28.13,1,1,1,219,213.1,225.7,126,120.1,93,93,93,0,0,0,0.425,0.412,0.436,126,120.1,132.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0962,0.0942,0.0986,0.00646,0.00596,0.00703,0.00025,0.00023,0.00028,0.215,0.205,0.227,0.0084,0.008,0.0089,25.27,25.22,25.32,0.929,0.925,0.932,0.97,0.97,0.97,0.901,0.897,0.904,29,27.59,30.57,28.13,26.76,29.66,0,0,0,0,0,0,0.156,0,0.0558,0.43,0.58,0.42,35.8
776901600000,1994,8,1993,11,46,7,0.124,0.0562,0.068,3049.15,26.31,26.31,18.15,1,1,1,205.5,199.7,211.2,112.5,106.7,93,93,93,0,0,0,0.453,0.44,0.466,112.5,106.7,118.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0915,0.0894,0.0935,0.00531,0.00482,0.0058,0.00021,0.00019,0.00023,0.191,0.181,0.201,0.0075,0.0071,0.0079,25.38,25.33,25.42,0.658,0,0.924,0.693,0,0.97,0.638,0,0.896,18.71,0,27.12,18.15,0,26.31,0,2,0,0,0.286,0,0.101,0.286,0.056,0.45,0.55,0.45,24.6
777506400000,1994,8,1993,11,47,7,0.117,0.0562,0.0606,0,0,0,0,1,1,1,193.2,189,197.8,100.2,96.04,93,93,93,0,0,0,0.481,0.47,0.492,100.2,96.04,104.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0871,0.0857,0.0887,0.00427,0.00391,0.00466,0.00017,0.00015,0.00018,0.169,0.162,0.177,0.0066,0.0063,0.0069,25.42,25.42,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0564,0.48,0.52,0.48,0
778111200000,1994,8,1993,11,48,7,0.11,0.049,0.061,2256.31,24.49,24.49,13.43,1,1,1,181.8,174,187.7,100.8,91.94,81,72,93,0,0,0,0.445,0.395,0.503,100.8,91.94,110.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0861,0.0842,0.0886,0.00432,0.00356,0.00514,0.00017,0.00014,0.0002,0.169,0.154,0.185,0.0066,0.006,0.0073,25.39,25.38,25.42,0.523,0,0.918,0.554,0,0.97,0.507,0,0.891,13.85,0,25.25,13.43,0,24.49,0,3,0,0,0.429,0,0.0746,0.429,0.049,0.45,0.55,0.45,20.5
778716000000,1994,9,1993,12,49,7,0.0988,0.0435,0.0552,3390.72,21.75,21.75,20.18,1,1,1,163.3,156.8,171,91.3,84.78,72,72,72,0,0,0,0.441,0.421,0.459,91.3,84.78,99,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0819,0.0796,0.0846,0.00351,0.00296,0.00417,0.00014,0.00012,0.00016,0.151,0.139,0.165,0.0059,0.0055,0.0065,25.38,25.37,25.38,0.921,0.912,0.928,0.965,0.962,0.968,0.888,0.883,0.893,20.91,19.58,22.46,20.18,18.84,21.75,0,0,0,0,0,0,0.112,0,0.0436,0.44,0.56,0.44,34.3
779320800000,1994,9,1993,12,50,7,0.0902,0.0435,0.0466,2886.86,18.44,18.44,17.18,1,1,1,149.1,143.4,154.9,77.12,71.38,72,72,72,0,0,0,0.483,0.465,0.502,77.12,71.38,82.86,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0769,0.0748,0.0789,0.00231,0.00182,0.00279,0.00009,0.000071,0.00011,0.126,0.116,0.136,0.0049,0.0045,0.0053,25.38,25.37,25.38,0.932,0.92,0.94,0.96,0.96,0.961,0.895,0.884,0.902,17.89,16.36,19.18,17.18,15.7,18.44,0,0,0,0,0,0,0.0955,0,0.0436,0.48,0.52,0.48,32
779925600000,1994,9,1993,12,51,7,0.0834,0.0435,0.0399,2051,15.28,15.28,12.21,1,1,1,137.9,133.8,142,65.91,61.81,72,72,72,0,0,0,0.522,0.507,0.538,65.91,61.81,70.01,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0729,0.0715,0.0744,0.00135,0.001,0.0017,0.000053,0.000039,0.000067,0.106,0.0984,0.113,0.0041,0.0039,0.0044,25.39,25.39,25.4,0.766,0,0.913,0.823,0,0.96,0.736,0,0.876,12.72,0,15.91,12.21,0,15.28,0,1,0,0,0.143,0,0.0678,0.143,0.0435,0.52,0.48,0.52,24.6
780530400000,1994,9,1993,12,52,7,0.0782,0.0401,0.0381,815.337,17.07,17.07,4.853,1,1,1,129.3,127.3,132.4,62.99,56.07,66.29,52,72,0,0,0,0.512,0.406,0.562,62.99,56.07,76.07,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0714,0.0708,0.073,0.0011,0.000516,0.00222,0.000043,0.00002,0.000087,0.1,0.0895,0.12,0.0039,0.0035,0.0047,25.4,25.38,25.41,0.268,0,0.94,0.274,0,0.96,0.258,0,0.903,5.055,0,17.78,4.853,0,17.07,0,5,0,0,0.714,0,0.027,0.714,0.0401,0.51,0.49,0.51,10.4
781135200000,1994,10,1994,1,1,7,0.0768,0.0314,0.0454,2828.35,17.12,17.12,16.84,1,1,1,127.1,126.2,128.3,75.05,74.15,52,52,52,0,0,0,0.409,0.405,0.412,75.05,74.15,76.34,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0726,0.0723,0.0731,0.00213,0.00205,0.00224,0.000084,0.000081,0.000088,0.119,0.117,0.121,0.0046,0.0046,0.0047,25.38,25.38,25.38,0.939,0.936,0.94,0.96,0.96,0.96,0.901,0.898,0.903,17.54,17.28,17.83,16.84,16.58,17.12,0,0,0,0,0,0,0.0935,0,0.0314,0.41,0.59,0.41,36.8
781740000000,1994,10,1994,1,2,7,0.0766,0.0314,0.0452,2812.54,17.07,17.07,16.74,1,1,1,126.7,125.9,128.1,74.7,73.88,52,52,52,0,0,0,0.41,0.406,0.413,74.7,73.88,76.07,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0725,0.0722,0.073,0.0021,0.00203,0.00222,0.000082,0.00008,0.000087,0.118,0.116,0.12,0.0046,0.0046,0.0047,25.38,25.38,25.38,0.938,0.934,0.94,0.96,0.96,0.96,0.9,0.897,0.903,17.44,17.19,17.78,16.74,16.5,17.07,0,0,0,0,0,0,0.093,0,0.0314,0.41,0.59,0.41,36.7
782344800000,1994,10,1994,1,3,7,0.0775,0.0314,0.0461,2867.26,17.55,17.55,17.07,1,1,1,128.1,126.4,130.5,76.15,74.43,52,52,52,0,0,0,0.406,0.398,0.411,76.15,74.43,78.53,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.073,0.0724,0.0738,0.00222,0.00208,0.00243,0.000087,0.000081,0.000095,0.121,0.117,0.125,0.0047,0.0046,0.0049,25.38,25.38,25.38,0.938,0.936,0.94,0.96,0.96,0.96,0.901,0.898,0.903,17.78,17.37,18.28,17.07,16.67,17.55,0,0,0,0,0,0,0.0948,0,0.0314,0.41,0.59,0.41,37
782949600000,1994,10,1994,1,4,7,0.076,0.0314,0.0446,2753.26,17.28,17.28,16.39,1,1,1,125.7,123.4,129.2,73.68,71.42,52,52,52,0,0,0,0.414,0.403,0.421,73.68,71.42,77.16,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0721,0.0713,0.0734,0.00201,0.00182,0.00231,0.000079,0.000071,0.000091,0.116,0.112,0.122,0.0046,0.0044,0.0048,25.38,25.38,25.39,0.93,0.921,0.939,0.96,0.96,0.96,0.893,0.884,0.902,17.07,16.38,18,16.39,15.72,17.28,0,0,0,0,0,0,0.091,0,0.0314,0.41,0.59,0.41,36.2
783554400000,1994,10,1994,1,5,7,0.0764,0.0304,0.046,2861.58,17.35,17.35,17.03,1,1,1,126.3,125.1,127.5,76.06,73.06,50.29,50,52,0,0,0,0.398,0.392,0.416,76.06,73.06,77.52,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0727,0.0719,0.0731,0.00222,0.00196,0.00234,0.000087,0.000077,0.000092,0.12,0.115,0.123,0.0047,0.0045,0.0048,25.38,25.38,25.39,0.937,0.93,0.94,0.96,0.96,0.96,0.9,0.893,0.902,17.74,16.92,18.08,17.03,16.24,17.35,0,0,0,0,0,0,0.0946,0,0.0304,0.4,0.6,0.4,37.5
784159200000,1994,11,1994,2,6,7,0.0773,0.0302,0.047,2924.55,17.62,17.62,17.41,1,1,1,127.8,127,128.9,77.79,76.97,50,50,50,0,0,0,0.391,0.388,0.394,77.79,76.97,78.89,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0732,0.0729,0.0736,0.00236,0.00229,0.00246,0.000093,0.00009,0.000096,0.123,0.122,0.125,0.0048,0.0048,0.0049,25.38,25.37,25.38,0.937,0.935,0.938,0.96,0.96,0.96,0.899,0.898,0.9,18.13,17.96,18.36,17.41,17.25,17.62,0,0,0,0,0,0,0.0967,0,0.0303,0.39,0.61,0.39,37.8
784764000000,1994,11,1994,2,7,7,0.0762,0.0302,0.046,2866.31,17.41,17.41,17.06,1,1,1,126,125.1,127.8,76.04,75.06,50,50,50,0,0,0,0.397,0.391,0.4,76.04,75.06,77.79,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0726,0.0723,0.0732,0.00221,0.00213,0.00236,0.000087,0.000084,0.000093,0.12,0.118,0.123,0.0047,0.0046,0.0048,25.38,25.38,25.38,0.939,0.937,0.94,0.96,0.96,0.96,0.902,0.899,0.903,17.77,17.57,18.13,17.06,16.87,17.41,0,0,0,0,0,0,0.0948,0,0.0302,0.4,0.6,0.4,37.6
785368800000,1994,11,1994,2,8,7,0.079,0.0302,0.0488,3021.06,18.56,18.56,17.98,1,1,1,130.7,129.2,133.5,80.68,79.16,50,50,50,0,0,0,0.382,0.374,0.387,80.68,79.16,83.54,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0742,0.0737,0.0753,0.00261,0.00248,0.00285,0.0001,0.000097,0.00011,0.128,0.126,0.133,0.005,0.0049,0.0052,25.37,25.37,25.37,0.933,0.929,0.935,0.96,0.96,0.962,0.896,0.893,0.897,18.72,18.41,19.31,17.98,17.68,18.56,0,0,0,0,0,0,0.0999,0,0.0302,0.38,0.62,0.38,38.2
785973600000,1994,11,1994,2,9,7,0.0904,0.0334,0.057,3487.01,21.82,21.82,20.76,1,1,1,149.4,137.1,158.4,94.25,87.09,55.14,50,59,0,0,0,0.369,0.344,0.392,94.25,87.09,99.42,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0798,0.0765,0.0823,0.00376,0.00315,0.0042,0.00015,0.00012,0.00016,0.153,0.14,0.163,0.006,0.0055,0.0064,25.35,25.35,25.36,0.917,0.911,0.925,0.966,0.963,0.968,0.886,0.883,0.891,21.48,20.03,22.53,20.76,19.29,21.82,0,0,0,0,0,0,0.115,0,0.0334,0.37,0.63,0.37,38.6
786578400000,1994,12,1994,3,10,7,0.0943,0.0357,0.0586,3576.76,21.76,21.76,21.29,1,1,1,155.8,152.9,158.1,96.84,93.95,59,59,59,0,0,0,0.379,0.373,0.386,96.84,93.95,99.14,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0814,0.0803,0.0822,0.00398,0.00374,0.00418,0.00016,0.00015,0.00016,0.159,0.153,0.163,0.0062,0.006,0.0064,25.35,25.35,25.35,0.914,0.912,0.917,0.967,0.966,0.968,0.884,0.883,0.886,22.01,21.42,22.47,21.29,20.7,21.76,0,0,0,0,0,0,0.118,0,0.0357,0.38,0.62,0.38,37.9
787183200000,1994,12,1994,3,11,7,0.0945,0.0357,0.0588,3589.09,22,22,21.36,1,1,1,156.2,152.4,159.2,97.19,93.4,59,59,59,0,0,0,0.378,0.371,0.387,97.19,93.4,100.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0815,0.0801,0.0826,0.00401,0.00369,0.00427,0.00016,0.00014,0.00017,0.159,0.152,0.165,0.0062,0.006,0.0065,25.35,25.35,25.35,0.914,0.911,0.918,0.967,0.966,0.969,0.884,0.883,0.886,22.08,21.31,22.71,21.36,20.58,22,0,0,0,0,0,0,0.119,0,0.0357,0.38,0.62,0.38,38
787788000000,1994,12,1994,3,12,7,0.0951,0.0357,0.0595,3638.35,23.45,23.45,21.66,1,1,1,157.3,152.1,165.3,98.32,93.13,59,59,59,0,0,0,0.375,0.357,0.388,98.32,93.13,106.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0819,0.08,0.0847,0.00411,0.00367,0.00478,0.00016,0.00014,0.00019,0.161,0.152,0.175,0.0063,0.006,0.0069,25.35,25.35,25.36,0.915,0.912,0.918,0.968,0.966,0.97,0.886,0.884,0.888,22.38,21.25,24.18,21.66,20.53,23.45,0,0,0,0,0,0,0.12,0,0.0356,0.38,0.63,0.37,38.3
788392800000,1994,12,1994,3,13,7,0.105,0.0369,0.0676,4166.45,26.76,26.76,24.8,1,1,1,172.8,167.7,179.8,111.8,106.8,61,59,73,0,0,0,0.353,0.33,0.406,111.8,106.8,119.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0869,0.0855,0.0895,0.00526,0.00482,0.00594,0.00021,0.00019,0.00023,0.186,0.178,0.2,0.0073,0.007,0.0078,25.36,25.36,25.38,0.919,0.915,0.925,0.97,0.97,0.97,0.892,0.888,0.897,25.57,24.32,27.58,24.8,23.59,26.76,0,0,0,0,0,0,0.138,0,0.0374,0.35,0.64,0.36,39.7
