datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
858549600000,1997,3,1996,6,24,7,0.476,0.0647,0.411,23219.2,140.4,140.4,138.2,3,3,3,786.7,774.5,800,679.7,667.5,107,107,107,0,0,0,0.136,0.134,0.138,679.7,667.5,693,990,990,990,967,967,967.1,23,22.9,23,0.341,0.334,0.349,0.255,0.247,0.264,0.011,0.011,0.012,0.845,0.824,0.867,0.037,0.036,0.038,22.11,22.03,22.18,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.01,46.31,47.77,46.07,45.38,46.81,0,0,0,0,0,0,0.768,0,0.065,0.14,0.86,0.14,48.8
859154400000,1997,3,1996,6,25,7,0.464,0.0647,0.399,22644.6,136,136,134.8,3,3,3,766.7,760.9,773.4,659.7,653.9,107,107,107,0,0,0,0.14,0.138,0.141,659.7,653.9,666.4,990,990,990,967,966.9,967,23,23,23.1,0.33,0.327,0.334,0.242,0.238,0.246,0.01,0.01,0.011,0.811,0.801,0.822,0.035,0.035,0.036,22.22,22.18,22.26,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.85,45.5,46.24,44.93,44.59,45.32,0,0,0,0,0,0,0.749,0,0.065,0.14,0.86,0.14,48.8
859759200000,1997,3,1996,6,26,7,0.487,0.074,0.413,23232.5,144.6,144.6,138.3,3,3,3,805.4,774.5,847.2,683,655.6,122.4,107,125,0,0,0,0.152,0.138,0.16,683,655.6,722.2,990,990,990,967.1,967,967.3,22.9,22.7,23,0.347,0.332,0.37,0.257,0.239,0.283,0.011,0.01,0.012,0.854,0.809,0.921,0.037,0.035,0.041,22.02,21.79,22.18,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.04,45.44,49.22,46.1,44.53,48.2,0,0,0,0,0,0,0.768,0,0.074,0.15,0.85,0.15,47.7
860364000000,1997,4,1996,7,27,7,0.575,0.0756,0.499,26762.7,175.2,175.2,159.3,4,3,3.7142857142857144,950,865.4,1043,825,740.4,125,125,125,0,0,0,0.132,0.12,0.144,825,740.4,918.3,990,990,990,967.7,967.4,968,22.3,22,22.6,0.463,0.386,0.549,0.338,0.296,0.383,0.015,0.013,0.017,1.05,0.957,1.18,0.047,0.042,0.054,21.26,20.78,21.68,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.93,0.938,44.66,39.73,51.44,43.27,38.76,48.2,0,0,0,0,0,0,0.885,0,0.076,0.13,0.87,0.13,46.5
860968800000,1997,4,1996,7,28,7,0.714,0.0756,0.632,31834.2,192.8,192.8,189.5,4,4,4,1181,1077,1273,1056,952.2,125,125,125,10.71,0,48,0.106,0.0982,0.116,1045,952.2,1100,990,990,990,968.5,968.1,968.8,21.5,21.2,21.9,0.709,0.58,0.803,0.54,0.4,0.648,0.025,0.018,0.031,1.54,1.24,1.75,0.071,0.057,0.082,20,19.49,20.61,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,48.86,45.99,50.47,47.37,45.07,48.2,0,0,0,0,0,0,1.05,0,0.082,0.11,0.89,0.11,44.6
861573600000,1997,4,1996,7,29,7,0.756,0.0756,0.661,32390.4,192.8,192.8,192.8,4,4,4,1249,1189,1284,1124,1064,125,125,125,31,0,59,0.1,0.0973,0.105,1093,1064,1100,990,990,990,968.7,968.5,968.8,21.3,21.2,21.5,0.787,0.731,0.808,0.633,0.567,0.648,0.03,0.026,0.031,1.72,1.59,1.76,0.081,0.074,0.083,19.6,19.45,19.91,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,50.11,49.61,50.45,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.095,0.1,0.87,0.13,42.8
862178400000,1997,4,1996,7,30,7,0.653,0.0832,0.57,29919.2,191.6,191.6,178.1,4,4,4,1080,1005,1164,942.5,858.3,137.6,125,147,0,0,0,0.128,0.107,0.146,942.5,858.3,1039,990,990,990,968.2,967.9,968.4,21.8,21.6,22.1,0.579,0.495,0.694,0.407,0.354,0.511,0.019,0.016,0.024,1.25,1.08,1.49,0.057,0.049,0.069,20.6,20.09,21,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,45.43,42.19,48.89,44.52,41.34,47.91,0,0,0,0,0,0,0.989,0,0.083,0.13,0.87,0.13,45.8
862783200000,1997,5,1996,8,31,7,0.557,0.0889,0.468,25223.6,161.8,161.8,150.1,4,3,3.4285714285714284,920.7,861.3,983.1,773.7,714.3,147,147,147,0,0,0,0.16,0.15,0.171,773.7,714.3,836.1,990,990,990,967.6,967.3,967.8,22.4,22.2,22.7,0.418,0.366,0.474,0.312,0.278,0.344,0.014,0.012,0.016,0.981,0.908,1.04,0.044,0.04,0.047,21.44,21.12,21.75,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,45.99,39.6,51.7,44.4,38.62,48.2,0,0,0,0,0,0,0.834,0,0.089,0.16,0.84,0.16,45.3
863388000000,1997,5,1996,8,32,7,0.485,0.0889,0.396,22326.8,139.9,139.9,132.9,3,3,3,802,770.5,843.3,655,623.5,147,147,147,0,0,0,0.183,0.174,0.191,655,623.5,696.3,990,990,990,967.1,967,967.3,22.9,22.7,23,0.332,0.314,0.356,0.239,0.218,0.266,0.01,0.0094,0.012,0.808,0.755,0.878,0.035,0.033,0.039,22.08,21.85,22.26,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.2,43.34,47.59,44.3,42.48,46.63,0,0,0,0,0,0,0.738,0,0.089,0.18,0.82,0.18,46
863992800000,1997,5,1996,8,33,7,0.43,0.0889,0.342,19509.4,124.8,124.8,116.1,3,3,3,711.7,670.7,755.5,564.7,523.7,147,147,147,0,0,0,0.207,0.195,0.219,564.7,523.7,608.5,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.281,0.258,0.306,0.178,0.151,0.207,0.0077,0.0064,0.009,0.656,0.587,0.73,0.028,0.025,0.032,22.6,22.35,22.83,0.952,0.949,0.955,0.975,0.97,0.98,0.928,0.92,0.936,39.69,37.08,42.44,38.71,35.97,41.59,0,0,0,0,0,0,0.645,0,0.088,0.21,0.8,0.2,45.4
864597600000,1997,5,1996,8,34,7,0.377,0.0865,0.291,16572.6,105.4,105.4,98.65,3,2,2.2857142857142856,623.4,590.6,657.9,480.4,454.3,143,119,147,0,0,0,0.229,0.201,0.244,480.4,454.3,510.9,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.233,0.218,0.25,0.126,0.113,0.142,0.0053,0.0048,0.0061,0.593,0.545,0.637,0.025,0.023,0.027,23.01,22.9,23.13,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,46.58,35.42,52.37,44.36,34.36,48.2,0,0,0,0,0,0,0.548,0,0.086,0.23,0.77,0.23,44
865202400000,1997,6,1996,9,35,7,0.334,0.072,0.262,15563.2,96.4,96.4,92.64,2,2,2,551.5,524.7,579.9,432.5,405.7,119,119,119,0,0,0,0.216,0.205,0.227,432.5,405.7,460.9,990,990,990,966.1,966,966.2,23.9,23.8,24,0.208,0.198,0.22,0.103,0.0905,0.117,0.0043,0.0038,0.0049,0.545,0.505,0.59,0.023,0.021,0.025,23.37,23.2,23.53,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.42,44.72,50.2,46.32,43.83,48.2,0,0,0,0,0,0,0.515,0,0.072,0.22,0.78,0.22,46.6
865807200000,1997,6,1996,9,36,7,0.298,0.072,0.226,13591.9,85.95,85.95,80.9,2,2,2,492.7,470.3,516.2,373.7,351.3,119,119,119,0,0,0,0.242,0.231,0.253,373.7,351.3,397.2,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.187,0.179,0.195,0.0754,0.0648,0.0865,0.0031,0.0027,0.0036,0.457,0.423,0.492,0.019,0.017,0.02,23.73,23.58,23.86,0.952,0.949,0.955,0.978,0.974,0.98,0.931,0.924,0.935,41.36,38.99,43.85,40.45,37.97,42.97,0,0,0,0,0,0,0.449,0,0.072,0.24,0.76,0.24,45.6
866412000000,1997,6,1996,9,37,7,0.269,0.072,0.197,11808.7,74.38,74.38,70.29,2,2,2,444.6,426.3,463.4,325.6,307.3,119,119,119,0,0,0,0.268,0.257,0.279,325.6,307.3,344.4,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.17,0.163,0.177,0.0527,0.044,0.0616,0.0022,0.0018,0.0025,0.385,0.357,0.413,0.016,0.015,0.017,24.01,23.9,24.12,0.945,0.942,0.948,0.97,0.97,0.972,0.917,0.914,0.921,36.22,34.23,38.25,35.14,33.2,37.19,0,0,0,0,0,0,0.39,0,0.072,0.27,0.73,0.27,43.9
867016800000,1997,6,1996,9,38,7,0.245,0.072,0.173,10386.7,65.2,65.2,61.83,2,2,2,404.8,389.3,420.5,285.8,270.3,119,119,119,0,0,0,0.294,0.283,0.306,285.8,270.3,301.5,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.156,0.15,0.161,0.0339,0.0266,0.0413,0.0014,0.0011,0.0017,0.325,0.302,0.349,0.013,0.012,0.014,24.25,24.16,24.35,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,31.87,30.15,33.61,30.91,29.25,32.6,0,0,0,0,0,0,0.343,0,0.072,0.29,0.71,0.29,42.4
867621600000,1997,6,1996,9,39,7,0.225,0.0663,0.159,9570.74,58.99,58.99,56.97,2,2,2,372.3,360.1,384.7,262.7,252.1,109.6,108,119,0,0,0,0.294,0.284,0.309,262.7,252.1,272,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.146,0.142,0.15,0.023,0.018,0.0274,0.00093,0.00073,0.0011,0.289,0.273,0.303,0.012,0.011,0.012,24.45,24.38,24.53,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,29.37,28.19,30.41,28.48,27.35,29.49,0,0,0,0,0,0,0.316,0,0.066,0.29,0.71,0.29,42.5
868226400000,1997,7,1996,10,40,7,0.209,0.0653,0.144,8636.64,53.92,53.92,51.41,2,1,1.8571428571428572,345.9,335.2,356.5,237.9,227.2,108,108,108,0,0,0,0.312,0.303,0.322,237.9,227.2,248.5,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.137,0.134,0.141,0.016,0.0151,0.0169,0.00064,0.0006,0.00068,0.278,0.249,0.398,0.011,0.01,0.016,24.59,24.53,24.66,0.931,0.923,0.959,0.971,0.97,0.98,0.904,0.896,0.94,30.43,25.76,52.39,29.15,24.99,48.2,0,0,0,0,0,0,0.286,0,0.065,0.31,0.69,0.31,41.3
868831200000,1997,7,1996,10,41,7,0.195,0.0653,0.13,8038.86,48.2,48.2,47.85,1,1,1,323.1,314.1,331.6,215.1,206.1,108,108,108,0,0,0,0.334,0.326,0.344,215.1,206.1,223.6,990,990,990,965,965,965.1,25,24.9,25,0.129,0.126,0.132,0.014,0.0133,0.0148,0.00056,0.00053,0.00059,0.376,0.36,0.392,0.015,0.014,0.016,24.61,24.55,24.67,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,49.69,47.67,51.63,47.85,46.72,48.2,0,0,0,0,0,0,0.266,0,0.065,0.33,0.67,0.33,41.2
869436000000,1997,7,1996,10,42,7,0.183,0.0653,0.117,7394.2,46.05,46.05,44.01,1,1,1,302.2,293.6,311.1,194.2,185.6,108,108,108,0,0,0,0.358,0.347,0.368,194.2,185.6,203.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.122,0.119,0.125,0.0123,0.0115,0.013,0.00049,0.00046,0.00052,0.339,0.324,0.355,0.014,0.013,0.014,24.75,24.69,24.8,0.953,0.95,0.955,0.98,0.98,0.98,0.934,0.931,0.936,44.91,42.91,46.99,44.01,42.05,46.05,0,0,0,0,0,0,0.245,0,0.066,0.36,0.64,0.36,40.4
870040800000,1997,7,1996,10,43,7,0.171,0.0614,0.11,6895.53,42.52,42.52,41.04,1,1,1,282.8,272.6,291.2,181.2,175.8,101.6,93,108,0,0,0,0.359,0.332,0.381,181.2,175.8,187.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.117,0.115,0.118,0.0112,0.0107,0.0117,0.00044,0.00042,0.00046,0.315,0.306,0.325,0.013,0.012,0.013,24.85,24.82,24.9,0.949,0.947,0.951,0.979,0.977,0.98,0.929,0.926,0.932,41.91,40.6,43.39,41.04,39.67,42.52,0,0,0,0,0,0,0.228,0,0.061,0.36,0.64,0.36,40.3
870645600000,1997,8,1996,11,44,7,0.156,0.0562,0.0998,6236.76,39.7,39.7,37.12,1,1,1,258,248.8,268.5,165,155.8,93,93,93,0,0,0,0.361,0.346,0.374,165,155.8,175.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.11,0.107,0.114,0.00978,0.00899,0.0107,0.00039,0.00036,0.00042,0.285,0.269,0.304,0.011,0.011,0.012,24.98,24.92,25.04,0.944,0.941,0.947,0.973,0.97,0.977,0.918,0.913,0.926,38.17,35.99,40.62,37.12,34.91,39.7,0,0,0,0,0,0,0.206,0,0.0562,0.36,0.64,0.36,40
871250400000,1997,8,1996,11,45,7,0.143,0.0562,0.0872,5424.45,34.24,34.24,32.29,1,1,1,237.2,229.4,245.8,144.2,136.4,93,93,93,0,0,0,0.392,0.378,0.405,144.2,136.4,152.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.0999,0.106,0.00801,0.00734,0.00874,0.00032,0.00029,0.00034,0.248,0.234,0.263,0.0098,0.0092,0.01,25.13,25.06,25.19,0.937,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,33.29,31.44,35.29,32.29,30.5,34.24,0,0,0,0,0,0,0.179,0,0.0558,0.39,0.61,0.39,37.9
871855200000,1997,8,1996,11,46,7,0.133,0.0562,0.0769,4773.21,29.94,29.94,28.41,1,1,1,220.2,214.3,226.9,127.2,121.3,93,93,93,0,0,0,0.422,0.41,0.434,127.2,121.3,133.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0967,0.0946,0.099,0.00656,0.00606,0.00713,0.00026,0.00024,0.00028,0.217,0.207,0.229,0.0085,0.0081,0.009,25.26,25.21,25.31,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,29.29,27.88,30.86,28.41,27.05,29.94,0,0,0,0,0,0,0.158,0,0.0561,0.42,0.58,0.42,35.9
872460000000,1997,8,1996,11,47,7,0.125,0.0562,0.0688,3668.16,26.6,26.6,21.83,1,1,1,206.7,200.9,212.4,113.7,107.9,93,93,93,0,0,0,0.45,0.438,0.463,113.7,107.9,119.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0919,0.0899,0.0939,0.00541,0.00492,0.0059,0.00021,0.00019,0.00023,0.193,0.183,0.204,0.0076,0.0071,0.008,25.37,25.32,25.41,0.79,0,0.925,0.831,0,0.97,0.766,0,0.897,22.51,0,27.42,21.83,0,26.6,0,1,0,0,0.143,0,0.121,0.143,0.0562,0.45,0.55,0.45,29.3
873064800000,1997,9,1996,12,48,7,0.116,0.0435,0.072,4461.61,28.63,28.63,26.56,1,1,1,191,183.2,199.6,119,111.2,72,72,72,0,0,0,0.377,0.361,0.393,119,111.2,127.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0917,0.0889,0.0947,0.00587,0.0052,0.00659,0.00023,0.0002,0.00026,0.201,0.187,0.216,0.0078,0.0073,0.0084,25.38,25.38,25.38,0.924,0.919,0.929,0.97,0.97,0.97,0.896,0.891,0.902,27.38,25.41,29.52,26.56,24.65,28.63,0,0,0,0,0,0,0.148,0,0.044,0.37,0.62,0.38,38.5
873669600000,1997,9,1996,12,49,7,0.106,0.0435,0.0626,3831,24.06,24.06,22.8,1,1,1,175.4,169.8,180.7,103.4,97.76,72,72,72,0,0,0,0.41,0.398,0.424,103.4,97.76,108.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0862,0.0842,0.088,0.00454,0.00406,0.00499,0.00018,0.00016,0.0002,0.173,0.163,0.182,0.0068,0.0064,0.0071,25.38,25.38,25.38,0.914,0.911,0.917,0.969,0.968,0.97,0.886,0.882,0.889,23.52,22.22,24.8,22.8,21.5,24.06,0,0,0,0,0,0,0.127,0,0.0434,0.41,0.59,0.41,36.1
874274400000,1997,9,1996,12,50,7,0.0993,0.0435,0.0558,3422.6,21.45,21.45,20.37,1,1,1,164.2,159.1,169.5,92.22,87.1,72,72,72,0,0,0,0.439,0.425,0.453,92.22,87.1,97.49,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0822,0.0804,0.0841,0.00359,0.00315,0.00404,0.00014,0.00012,0.00016,0.153,0.144,0.162,0.006,0.0056,0.0064,25.38,25.37,25.38,0.92,0.914,0.926,0.965,0.963,0.968,0.888,0.884,0.891,21.1,20.06,22.16,20.37,19.32,21.45,0,0,0,0,0,0,0.113,0,0.0435,0.44,0.56,0.44,34.5
874879200000,1997,9,1996,12,51,7,0.0929,0.0435,0.0494,3055.37,19.04,19.04,18.19,1,1,1,153.6,149.5,157.7,81.63,77.53,72,72,72,0,0,0,0.469,0.456,0.482,81.63,77.53,85.73,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0785,0.077,0.0799,0.00269,0.00234,0.00304,0.00011,0.000092,0.00012,0.134,0.127,0.141,0.0052,0.005,0.0055,25.37,25.37,25.37,0.932,0.927,0.937,0.961,0.96,0.963,0.895,0.892,0.899,18.93,18.07,19.78,18.19,17.35,19.04,0,0,0,0,0,0,0.101,0,0.0435,0.47,0.53,0.47,32.9
875484000000,1997,9,1996,12,52,7,0.0881,0.0349,0.0532,3268.88,20.81,20.81,19.46,1,1,1,145.6,143.2,148.2,87.91,74.79,57.71,52,72,0,0,0,0.396,0.355,0.49,87.91,74.79,94.52,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0782,0.076,0.0795,0.00322,0.00211,0.00378,0.00013,0.000083,0.00015,0.143,0.122,0.153,0.0056,0.0048,0.006,25.36,25.35,25.38,0.924,0.916,0.939,0.964,0.96,0.966,0.891,0.885,0.901,20.18,17.48,21.53,19.46,16.78,20.81,0,0,0,0,0,0,0.108,0,0.0349,0.4,0.6,0.4,37.1
876088800000,1997,10,1997,1,1,7,0.0862,0.0314,0.0548,3358.62,20.41,20.41,19.99,1,1,1,142.5,140.8,144.6,90.54,88.78,52,52,52,0,0,0,0.365,0.36,0.369,90.54,88.78,92.61,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0781,0.0775,0.0788,0.00345,0.0033,0.00362,0.00014,0.00013,0.00014,0.146,0.143,0.15,0.0057,0.0056,0.0059,25.35,25.35,25.36,0.921,0.918,0.923,0.965,0.964,0.965,0.888,0.887,0.889,20.73,20.37,21.14,19.99,19.63,20.41,0,0,0,0,0,0,0.111,0,0.0314,0.36,0.64,0.36,39
876693600000,1997,10,1997,1,2,7,0.0867,0.0314,0.0553,3386.65,20.69,20.69,20.16,1,1,1,143.4,140,146,91.35,87.96,52,52,52,0,0,0,0.363,0.356,0.372,91.35,87.96,93.97,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0784,0.0772,0.0793,0.00352,0.00323,0.00374,0.00014,0.00013,0.00015,0.148,0.142,0.152,0.0058,0.0056,0.006,25.35,25.35,25.36,0.92,0.917,0.924,0.965,0.963,0.966,0.888,0.886,0.89,20.89,20.2,21.42,20.16,19.47,20.69,0,0,0,0,0,0,0.112,0,0.0314,0.36,0.64,0.36,39.1
877298400000,1997,10,1997,1,3,7,0.0816,0.0314,0.0501,3096.06,19.19,19.19,18.43,1,1,1,134.9,132,138.6,82.88,80.03,52,52,52,0,0,0,0.386,0.375,0.394,82.88,80.03,86.59,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0754,0.0744,0.0767,0.00279,0.00255,0.00311,0.00011,0.0001,0.00012,0.133,0.127,0.139,0.0052,0.005,0.0055,25.37,25.36,25.37,0.93,0.925,0.934,0.961,0.96,0.963,0.894,0.891,0.896,19.17,18.59,19.93,18.43,17.85,19.19,0,0,0,0,0,0,0.102,0,0.0315,0.38,0.61,0.39,37.9
877903200000,1997,10,1997,1,4,7,0.0811,0.0311,0.05,3088.04,18.96,18.96,18.38,1,1,1,134.1,130.4,137.5,82.63,78.39,51.43,50,52,0,0,0,0.384,0.37,0.399,82.63,78.39,85.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0752,0.0738,0.0763,0.00277,0.00241,0.00302,0.00011,0.000095,0.00012,0.132,0.125,0.137,0.0052,0.0049,0.0054,25.37,25.36,25.38,0.93,0.927,0.936,0.961,0.96,0.962,0.894,0.892,0.898,19.12,18.25,19.71,18.38,17.52,18.96,0,0,0,0,0,0,0.102,0,0.0311,0.38,0.62,0.38,38.1
878508000000,1997,11,1997,2,5,7,0.0846,0.0302,0.0544,3336.23,20.77,20.77,19.86,1,1,1,139.9,134.2,144.3,89.88,84.22,50,50,50,0,0,0,0.358,0.346,0.373,89.88,84.22,94.33,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0775,0.0755,0.0791,0.00339,0.00291,0.00377,0.00013,0.00011,0.00015,0.145,0.135,0.153,0.0057,0.0053,0.006,25.36,25.35,25.37,0.922,0.917,0.928,0.964,0.962,0.966,0.889,0.886,0.893,20.59,19.45,21.49,19.86,18.7,20.77,0,0,0,0,0,0,0.11,0,0.0302,0.36,0.64,0.36,39.4
879112800000,1997,11,1997,2,6,7,0.0928,0.0302,0.0626,3835.54,24.52,24.52,22.83,1,1,1,153.5,143.8,160.7,103.5,93.79,50,50,50,0,0,0,0.326,0.311,0.348,103.5,93.79,110.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0823,0.0789,0.0848,0.00455,0.00372,0.00516,0.00018,0.00015,0.0002,0.169,0.152,0.182,0.0066,0.0059,0.0071,25.34,25.34,25.35,0.916,0.912,0.918,0.969,0.966,0.97,0.887,0.884,0.891,23.56,21.38,25.28,22.83,20.66,24.52,0,0,0,0,0,0,0.127,0,0.0302,0.33,0.67,0.33,41.3
879717600000,1997,11,1997,2,7,7,0.0946,0.0302,0.0643,3943.14,24.58,24.58,23.47,1,1,1,156.4,153.4,161,106.4,103.4,50,50,50,0,0,0,0.32,0.311,0.326,106.4,103.4,111,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0833,0.0822,0.0849,0.00479,0.00454,0.00519,0.00019,0.00018,0.0002,0.174,0.169,0.182,0.0068,0.0066,0.0072,25.34,25.34,25.34,0.915,0.913,0.919,0.97,0.97,0.97,0.888,0.886,0.891,24.2,23.46,25.34,23.47,22.75,24.58,0,0,0,0,0,0,0.13,0,0.0303,0.32,0.68,0.32,41.7
880322400000,1997,11,1997,2,8,7,0.094,0.0302,0.0637,3903.88,23.86,23.86,23.24,1,1,1,155.4,152.5,158,105.4,102.5,50,50,50,0,0,0,0.322,0.316,0.328,105.4,102.5,108,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.083,0.082,0.0839,0.00471,0.00447,0.00493,0.00018,0.00018,0.00019,0.172,0.167,0.177,0.0068,0.0066,0.0069,25.34,25.34,25.34,0.915,0.913,0.917,0.97,0.97,0.97,0.887,0.885,0.889,23.96,23.26,24.6,23.24,22.56,23.86,0,0,0,0,0,0,0.129,0,0.0303,0.32,0.68,0.32,41.5
880927200000,1997,12,1997,3,9,7,0.0951,0.0357,0.0595,3636.6,23.75,23.75,21.65,1,1,1,157.3,152.5,166.5,98.3,93.54,59,59,59,0,0,0,0.375,0.354,0.387,98.3,93.54,107.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0819,0.0802,0.0851,0.00411,0.0037,0.00489,0.00016,0.00015,0.00019,0.161,0.153,0.178,0.0063,0.006,0.007,25.35,25.35,25.36,0.915,0.913,0.918,0.968,0.966,0.97,0.886,0.884,0.889,22.37,21.34,24.48,21.65,20.61,23.75,0,0,0,0,0,0,0.12,0,0.0356,0.38,0.63,0.37,38.2
881532000000,1997,12,1997,3,10,7,0.0977,0.0357,0.062,3792.37,23.82,23.82,22.57,1,1,1,161.6,157.5,166.8,102.6,98.46,59,59,59,0,0,0,0.366,0.354,0.375,102.6,98.46,107.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0834,0.0819,0.0852,0.00447,0.00412,0.00491,0.00018,0.00016,0.00019,0.169,0.161,0.178,0.0066,0.0063,0.007,25.35,25.35,25.36,0.913,0.911,0.916,0.969,0.968,0.97,0.885,0.882,0.889,23.29,22.34,24.55,22.57,21.62,23.82,0,0,0,0,0,0,0.125,0,0.0357,0.37,0.63,0.37,38.8
882136800000,1997,12,1997,3,11,7,0.0957,0.0357,0.06,3667.94,22.9,22.9,21.83,1,1,1,158.2,153.6,162.9,99.24,94.63,59,59,59,0,0,0,0.373,0.362,0.384,99.24,94.63,103.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0822,0.0806,0.0839,0.00419,0.00379,0.00458,0.00016,0.00015,0.00018,0.163,0.155,0.171,0.0064,0.0061,0.0067,25.35,25.35,25.35,0.914,0.912,0.916,0.968,0.966,0.97,0.885,0.883,0.886,22.55,21.56,23.61,21.83,20.84,22.9,0,0,0,0,0,0,0.121,0,0.0357,0.37,0.63,0.37,38.3
882741600000,1997,12,1997,3,12,7,0.103,0.0357,0.0674,4147.75,26.06,26.06,24.69,1,1,1,170.4,165.1,176.1,111.4,106.1,59,59,59,0,0,0,0.346,0.335,0.357,111.4,106.1,117,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0865,0.0846,0.0885,0.00522,0.00477,0.0057,0.0002,0.00019,0.00022,0.185,0.175,0.195,0.0072,0.0069,0.0076,25.36,25.36,25.36,0.919,0.915,0.923,0.97,0.97,0.97,0.891,0.888,0.895,25.45,24.15,26.86,24.69,23.42,26.06,0,0,0,0,0,0,0.137,0,0.0356,0.35,0.65,0.35,40.3
883346400000,1997,12,1997,3,13,7,0.11,0.0405,0.0694,4286.86,26.65,26.65,25.52,1,1,1,181.8,175.8,192.2,114.8,104.7,67,59,73,0,0,0,0.368,0.331,0.411,114.8,104.7,119.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0887,0.0859,0.091,0.0055,0.00465,0.00591,0.00022,0.00018,0.00023,0.192,0.174,0.2,0.0075,0.0068,0.0078,25.37,25.36,25.38,0.921,0.914,0.925,0.97,0.97,0.97,0.894,0.887,0.897,26.31,23.82,27.48,25.52,23.1,26.65,0,0,0,0,0,0,0.142,0,0.0406,0.37,0.63,0.37,39
883951200000,1998,1,1997,4,14,7,0.125,0.0442,0.0808,5041.73,32.15,32.15,30.01,1,1,1,206.6,196.8,216,133.6,123.8,73,73,73,0,0,0,0.354,0.338,0.371,133.6,123.8,143,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0961,0.0926,0.0994,0.00711,0.00628,0.0079,0.00028,0.00025,0.00031,0.226,0.209,0.243,0.0088,0.0082,0.0095,25.33,25.26,25.39,0.932,0.928,0.936,0.97,0.97,0.97,0.904,0.9,0.908,30.94,28.6,33.15,30.01,27.74,32.15,0,0,0,0,0,0,0.167,0,0.0442,0.35,0.65,0.35,40.3
884556000000,1998,1,1997,4,15,7,0.146,0.0442,0.102,6410.82,42.23,42.23,38.16,1,1,1,241.5,222.8,258.4,168.5,149.8,73,73,73,0,0,0,0.303,0.283,0.328,168.5,149.8,185.4,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.108,0.102,0.114,0.0101,0.00848,0.0115,0.0004,0.00033,0.00046,0.289,0.255,0.319,0.011,0.01,0.013,25.07,24.95,25.21,0.945,0.939,0.95,0.975,0.97,0.98,0.921,0.91,0.931,39.14,34.76,43.09,38.16,33.72,42.23,0,0,0,0,0,0,0.212,0,0.044,0.3,0.7,0.3,43.9
885160800000,1998,1,1997,4,16,7,0.174,0.0442,0.13,8052.5,51.86,51.86,47.93,2,1,1.2857142857142858,287.7,266.8,310.6,214.7,193.8,73,73,73,0,0,0,0.255,0.235,0.274,214.7,193.8,237.6,990,990,990,964.9,964.8,965,25.1,25,25.2,0.125,0.117,0.133,0.014,0.0122,0.0159,0.00056,0.00048,0.00064,0.326,0.241,0.382,0.013,0.0096,0.015,24.82,24.74,24.9,0.947,0.922,0.958,0.977,0.97,0.98,0.925,0.895,0.939,41.95,25.63,51.31,40.68,24.86,48.2,0,0,0,0,0,0,0.266,0,0.044,0.25,0.75,0.25,46.3
885765600000,1998,1,1997,4,17,7,0.212,0.0452,0.167,10120.8,65.32,65.32,60.24,2,2,2,350.7,320.1,381.4,276,247.2,74.71,73,85,0,0,0,0.213,0.196,0.228,276,247.2,299.4,990,990,990,965.2,965,965.3,24.8,24.7,25,0.147,0.136,0.155,0.0294,0.0168,0.0403,0.0012,0.00067,0.0016,0.305,0.262,0.339,0.012,0.01,0.014,24.54,24.36,24.74,0.935,0.928,0.94,0.97,0.97,0.97,0.907,0.901,0.912,31.05,27.83,33.67,30.12,27,32.66,0,0,0,0,0,0,0.335,0,0.045,0.21,0.79,0.21,47.7
886370400000,1998,2,1997,5,18,7,0.258,0.0514,0.206,12463.4,83.7,83.7,74.19,2,2,2,425.9,391,468.6,340.9,306,85,85,85,0,0,0,0.2,0.181,0.217,340.9,306,383.6,990,990,990,965.5,965.4,965.7,24.5,24.3,24.6,0.17,0.158,0.185,0.0599,0.0434,0.0801,0.0024,0.0018,0.0033,0.403,0.35,0.467,0.016,0.014,0.019,24.08,23.82,24.29,0.947,0.941,0.953,0.973,0.97,0.98,0.922,0.913,0.934,38.1,34.31,42.71,37.09,33.28,41.85,0,0,0,0,0,0,0.412,0,0.052,0.2,0.8,0.2,48.3
886975200000,1998,2,1997,5,19,7,0.332,0.0514,0.281,16526.6,111,111,98.37,3,2,2.4285714285714284,548.9,485.3,617.6,463.9,400.3,85,85,85,0,0,0,0.156,0.138,0.175,463.9,400.3,532.6,990,990,990,966.1,965.8,966.4,23.9,23.6,24.2,0.218,0.191,0.253,0.119,0.0879,0.157,0.005,0.0036,0.0066,0.543,0.492,0.592,0.023,0.02,0.025,23.39,23.04,23.72,0.953,0.945,0.957,0.976,0.97,0.98,0.93,0.917,0.938,42.76,35.08,50.53,41.57,34.03,48.2,0,0,0,0,0,0,0.547,0,0.051,0.15,0.85,0.15,49.8
887580000000,1998,2,1997,5,20,7,0.42,0.0514,0.368,21180.3,132.7,132.7,126.1,3,3,3,693.7,640.9,729.5,608.7,555.9,85,85,85,0,0,0,0.123,0.117,0.133,608.7,555.9,644.5,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.296,0.266,0.316,0.208,0.172,0.232,0.0089,0.0073,0.01,0.72,0.631,0.78,0.031,0.027,0.034,22.61,22.4,22.91,0.954,0.951,0.956,0.979,0.975,0.98,0.935,0.928,0.937,42.92,39.59,45.13,42.02,38.61,44.23,0,0,0,0,0,0,0.7,0,0.052,0.12,0.88,0.12,50.4
888184800000,1998,2,1997,5,21,7,0.446,0.0533,0.393,22410.2,134.5,134.5,133.4,3,3,3,737.1,733.9,739.9,649,631,88.14,85,107,0,0,0,0.12,0.115,0.145,649,631,654.9,990,990,990,966.8,966.8,966.9,23.2,23.1,23.2,0.319,0.314,0.322,0.235,0.222,0.238,0.01,0.0096,0.01,0.788,0.762,0.798,0.034,0.033,0.034,22.36,22.34,22.39,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.937,45.37,44.12,45.75,44.46,43.24,44.84,0,0,0,0,0,0,0.741,0,0.053,0.12,0.88,0.12,50.2
888789600000,1998,3,1997,6,22,7,0.439,0.0647,0.374,21420.5,129.1,129.1,127.5,3,3,3,725.5,715.8,734.4,618.5,608.8,107,107,107,0,0,0,0.147,0.146,0.149,618.5,608.8,627.4,990,990,990,966.8,966.8,966.8,23.2,23.2,23.2,0.306,0.301,0.311,0.214,0.208,0.22,0.0092,0.0089,0.0095,0.741,0.725,0.756,0.032,0.031,0.033,22.46,22.41,22.51,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,43.37,42.78,43.91,42.5,41.92,43.03,0,0,0,0,0,0,0.708,0,0.065,0.15,0.85,0.15,48.8
889394400000,1998,3,1997,6,23,7,0.441,0.0647,0.376,21512,131.9,131.9,128,3,3,3,728.6,714.2,750.5,621.6,607.2,107,107,107,0,0,0,0.147,0.143,0.15,621.6,607.2,643.5,990,990,990,966.8,966.8,966.9,23.2,23.1,23.2,0.308,0.3,0.321,0.216,0.207,0.231,0.0093,0.0089,0.01,0.747,0.722,0.784,0.032,0.031,0.034,22.44,22.31,22.52,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,43.55,42.68,44.88,42.68,41.82,43.98,0,0,0,0,0,0,0.711,0,0.065,0.15,0.85,0.15,48.8
889999200000,1998,3,1997,6,24,7,0.481,0.0647,0.417,23446.7,144.6,144.6,139.6,3,3,3,795.9,763.4,831.8,688.9,656.4,107,107,107,0,0,0,0.135,0.129,0.14,688.9,656.4,724.8,990,990,990,967.1,967,967.2,22.9,22.8,23,0.346,0.328,0.367,0.261,0.239,0.285,0.011,0.01,0.013,0.86,0.805,0.921,0.038,0.035,0.04,22.06,21.85,22.24,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.52,45.65,49.54,46.52,44.74,48.2,0,0,0,0,0,0,0.775,0,0.064,0.13,0.87,0.13,48.7
890604000000,1998,3,1997,6,25,7,0.529,0.0647,0.465,25102.2,158,158,149.4,4,3,3.4285714285714284,875.2,841.3,912.8,768.2,734.3,107,107,107,0,0,0,0.122,0.117,0.127,768.2,734.3,805.8,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.404,0.373,0.438,0.31,0.292,0.329,0.014,0.013,0.015,0.964,0.936,0.994,0.043,0.041,0.044,21.64,21.47,21.8,0.955,0.952,0.957,0.978,0.975,0.98,0.934,0.928,0.938,46.18,39.35,51.68,44.24,38.35,48.2,0,0,0,0,0,0,0.83,0,0.064,0.12,0.88,0.12,47.5
891208800000,1998,3,1997,6,26,7,0.596,0.0725,0.524,28117.4,176.4,176.4,167.4,4,4,4,986.1,928.6,1051,866.2,821.6,119.9,107,125,0,0,0,0.121,0.113,0.13,866.2,821.6,926.1,990,990,990,967.8,967.6,968.1,22.2,21.9,22.4,0.499,0.453,0.556,0.358,0.337,0.387,0.016,0.015,0.018,1.09,1.01,1.2,0.049,0.045,0.055,21.07,20.74,21.38,0.955,0.954,0.956,0.98,0.978,0.98,0.935,0.933,0.936,42.71,41.08,45,41.84,40.19,44.1,0,0,0,0,0,0,0.93,0,0.072,0.12,0.88,0.12,47.2
891813600000,1998,4,1997,7,27,7,0.691,0.0756,0.615,31614.3,192.8,192.8,188.2,4,4,4,1142,1075,1200,1017,949.6,125,125,125,0,0,0,0.109,0.104,0.116,1017,949.6,1075,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.665,0.577,0.748,0.482,0.399,0.593,0.022,0.018,0.028,1.43,1.24,1.64,0.066,0.057,0.076,20.22,19.83,20.63,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,48.16,45.89,49.93,47.05,44.97,48.2,0,0,0,0,0,0,1.05,0,0.076,0.11,0.89,0.11,45.8
892418400000,1998,4,1997,7,28,7,0.732,0.0756,0.657,32390.4,192.8,192.8,192.8,4,4,4,1211,1192,1220,1086,1067,125,125,125,0,0,0,0.103,0.102,0.105,1086,1067,1095,990,990,990,968.6,968.5,968.6,21.4,21.4,21.5,0.763,0.735,0.777,0.617,0.574,0.638,0.029,0.027,0.03,1.68,1.6,1.71,0.078,0.075,0.08,19.76,19.69,19.89,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,50.22,49.69,50.47,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.075,0.1,0.9,0.1,44.2
893023200000,1998,4,1997,7,29,7,0.673,0.0756,0.597,31063.6,192.8,192.8,184.9,4,4,4,1113,1043,1178,987.9,918.3,125,125,125,0,0,0,0.113,0.106,0.12,987.9,918.3,1053,990,990,990,968.3,968,968.5,21.7,21.5,22,0.627,0.549,0.714,0.442,0.383,0.542,0.02,0.017,0.025,1.34,1.18,1.55,0.062,0.054,0.072,20.4,19.99,20.78,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.18,44.7,49.29,46.23,43.81,48.2,0,0,0,0,0,0,1.03,0,0.076,0.11,0.89,0.11,46.2
893628000000,1998,4,1997,7,30,7,0.578,0.0813,0.496,26610.1,171.8,171.8,158.4,4,3,3.7142857142857144,955.3,892.9,1020,820.9,745.9,134.4,125,147,0,0,0,0.142,0.123,0.165,820.9,745.9,895.4,990,990,990,967.7,967.5,968,22.3,22,22.5,0.46,0.392,0.528,0.336,0.299,0.372,0.015,0.013,0.017,1.04,0.956,1.14,0.047,0.043,0.052,21.24,20.89,21.56,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.928,0.938,44.43,39.32,51.35,43.04,38.32,48.2,0,0,0,0,0,0,0.88,0,0.082,0.14,0.86,0.14,46
894232800000,1998,5,1997,8,31,7,0.506,0.0889,0.417,23289.9,144.6,144.6,138.6,3,3,3,836.7,798.4,877.9,689.7,651.4,147,147,147,0,0,0,0.176,0.167,0.184,689.7,651.4,730.9,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.352,0.33,0.378,0.262,0.236,0.289,0.012,0.01,0.013,0.867,0.802,0.939,0.038,0.035,0.042,21.89,21.65,22.1,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.2,45.01,49.49,46.21,44.11,48.2,0,0,0,0,0,0,0.77,0,0.089,0.18,0.82,0.18,46
894837600000,1998,5,1997,8,32,7,0.455,0.0889,0.366,20833.5,130.4,130.4,124,3,3,3,752.5,710.4,787.6,605.5,563.4,147,147,147,0,0,0,0.196,0.187,0.207,605.5,563.4,640.6,990,990,990,966.9,966.7,967.1,23.1,22.9,23.3,0.304,0.28,0.324,0.205,0.177,0.229,0.0089,0.0076,0.01,0.725,0.654,0.784,0.031,0.028,0.034,22.37,22.17,22.61,0.954,0.952,0.956,0.979,0.975,0.98,0.934,0.928,0.937,42.23,39.62,44.37,41.34,38.63,43.48,0,0,0,0,0,0,0.689,0,0.089,0.2,0.8,0.2,45.8
895442400000,1998,5,1997,8,33,7,0.398,0.0889,0.309,17574.3,113.2,113.2,104.6,3,2,2.7142857142857144,658,621.5,697,511,474.5,147,147,147,0,0,0,0.224,0.211,0.237,511,474.5,550,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.25,0.23,0.273,0.144,0.123,0.168,0.0061,0.0052,0.0072,0.597,0.543,0.636,0.025,0.023,0.027,22.87,22.68,23,0.951,0.946,0.957,0.974,0.97,0.98,0.926,0.918,0.937,41.24,35.35,52.27,39.46,34.29,48.2,0,0,0,0,0,0,0.581,0,0.089,0.22,0.78,0.22,44.2
896047200000,1998,5,1997,8,34,7,0.35,0.0889,0.261,15452,96.4,96.4,91.98,2,2,2,578.5,549,609.7,431.5,402,147,147,147,0,0,0,0.254,0.241,0.268,431.5,402,462.7,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.209,0.198,0.223,0.103,0.0888,0.117,0.0043,0.0037,0.005,0.546,0.501,0.595,0.023,0.021,0.025,23.25,23.07,23.43,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.06,44.11,50.1,45.99,43.23,48.2,0,0,0,0,0,0,0.511,0,0.089,0.25,0.75,0.25,44.1
896652000000,1998,6,1997,9,35,7,0.312,0.072,0.24,14392.3,90.6,90.6,85.67,2,2,2,515.1,491.9,539.5,396.1,372.9,119,119,119,0,0,0,0.231,0.221,0.242,396.1,372.9,420.4,990,990,990,965.9,965.8,966,24.1,24,24.2,0.195,0.187,0.203,0.086,0.075,0.0975,0.0036,0.0031,0.0041,0.491,0.456,0.527,0.02,0.019,0.022,23.59,23.45,23.73,0.954,0.951,0.956,0.98,0.979,0.98,0.935,0.931,0.937,43.72,41.28,46.22,42.83,40.41,45.3,0,0,0,0,0,0,0.476,0,0.072,0.23,0.77,0.23,46.1
897256800000,1998,6,1997,9,36,7,0.28,0.072,0.208,12504.5,79.15,79.15,74.43,2,2,2,463.5,444,484.5,344.5,325,119,119,119,0,0,0,0.257,0.246,0.268,344.5,325,365.5,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.177,0.17,0.184,0.0616,0.0524,0.0715,0.0025,0.0021,0.003,0.413,0.384,0.445,0.017,0.016,0.018,23.9,23.78,24.02,0.948,0.945,0.951,0.973,0.97,0.977,0.922,0.916,0.929,38.26,36.16,40.5,37.22,35.07,39.57,0,0,0,0,0,0,0.414,0,0.072,0.26,0.74,0.26,44.7
897861600000,1998,6,1997,9,37,7,0.254,0.072,0.182,10946.6,68.83,68.83,65.16,2,2,2,420.4,404.4,437.7,301.4,285.4,119,119,119,0,0,0,0.283,0.272,0.294,301.4,285.4,318.7,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.161,0.156,0.167,0.0413,0.0337,0.0494,0.0017,0.0014,0.002,0.349,0.324,0.375,0.014,0.013,0.015,24.16,24.06,24.26,0.941,0.937,0.944,0.97,0.97,0.97,0.912,0.909,0.915,33.59,31.82,35.48,32.58,30.86,34.41,0,0,0,0,0,0,0.362,0,0.072,0.28,0.72,0.28,43.1
898466400000,1998,6,1997,9,38,7,0.232,0.072,0.16,9647.74,60.6,60.6,57.43,2,2,2,384.4,370.2,399.2,265.4,251.2,119,119,119,0,0,0,0.31,0.298,0.321,265.4,251.2,280.2,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.149,0.144,0.154,0.0243,0.0176,0.0312,0.00098,0.00071,0.0013,0.294,0.273,0.317,0.012,0.011,0.013,24.38,24.29,24.48,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,29.6,28.03,31.24,28.71,27.19,30.3,0,0,0,0,0,0,0.319,0,0.072,0.31,0.69,0.31,41.6
899071200000,1998,6,1997,9,39,7,0.214,0.0672,0.147,8862.02,54.34,54.34,52.75,2,2,2,354.6,343.1,366.6,243.4,235.1,111.1,108,119,0,0,0,0.313,0.301,0.328,243.4,235.1,250.4,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.14,0.137,0.142,0.0165,0.0157,0.0172,0.00066,0.00063,0.00069,0.263,0.253,0.271,0.011,0.01,0.011,24.56,24.5,24.63,0.927,0.925,0.93,0.97,0.97,0.97,0.9,0.897,0.902,27.19,26.26,28.01,26.38,25.47,27.17,0,0,0,0,0,0,0.293,0,0.067,0.31,0.69,0.31,41.4
899676000000,1998,7,1997,10,40,7,0.199,0.0653,0.134,8139.49,50.15,50.15,48.45,2,1,1.1428571428571428,329.3,319.9,339.6,221.3,211.9,108,108,108,0,0,0,0.328,0.318,0.338,221.3,211.9,231.6,990,990,990,965,965,965.1,25,24.9,25,0.132,0.128,0.135,0.0146,0.0138,0.0154,0.00058,0.00055,0.00062,0.365,0.25,0.399,0.015,0.01,0.016,24.59,24.52,24.65,0.953,0.924,0.959,0.979,0.97,0.98,0.933,0.896,0.94,47.15,25.85,52.56,44.87,25.08,48.2,0,0,0,0,0,0,0.269,0,0.065,0.33,0.67,0.33,40.9
900280800000,1998,7,1997,10,41,7,0.186,0.0653,0.121,7610.17,47.32,47.32,45.3,1,1,1,307.8,298.8,316.9,199.8,190.8,108,108,108,0,0,0,0.351,0.341,0.361,199.8,190.8,208.9,990,990,990,964.9,964.9,965,25.1,25,25.1,0.124,0.121,0.127,0.0127,0.012,0.0135,0.00051,0.00048,0.00054,0.349,0.333,0.365,0.014,0.013,0.015,24.71,24.65,24.77,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,46.22,44.13,48.29,45.3,43.25,47.32,0,0,0,0,0,0,0.252,0,0.065,0.35,0.65,0.35,40.9
900885600000,1998,7,1997,10,42,7,0.174,0.0653,0.109,6819.59,42.56,42.56,40.59,1,1,1,287.6,280,295.8,179.6,172,108,108,108,0,0,0,0.376,0.365,0.386,179.6,172,187.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.114,0.12,0.011,0.0104,0.0117,0.00044,0.00041,0.00047,0.313,0.299,0.328,0.012,0.012,0.013,24.84,24.79,24.88,0.948,0.946,0.951,0.978,0.975,0.98,0.928,0.923,0.932,41.49,39.7,43.42,40.59,38.72,42.56,0,0,0,0,0,0,0.226,0,0.065,0.38,0.63,0.37,39.2
901490400000,1998,7,1997,10,43,7,0.163,0.0627,0.101,6278.84,38.88,38.88,37.37,1,1,1,270.1,262.7,277.5,166.4,159.7,103.7,93,108,0,0,0,0.384,0.351,0.404,166.4,159.7,172.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.11,0.113,0.00989,0.00932,0.0104,0.00039,0.00037,0.00041,0.289,0.277,0.298,0.011,0.011,0.012,24.93,24.9,24.96,0.944,0.942,0.946,0.973,0.97,0.976,0.919,0.914,0.923,38.42,36.81,39.85,37.37,35.71,38.88,0,0,0,0,0,0,0.208,0,0.062,0.38,0.62,0.38,38.5
902095200000,1998,8,1997,11,44,7,0.152,0.0562,0.0955,5951.94,37.51,37.51,35.43,1,1,1,250.9,242.8,259.7,157.9,149.8,93,93,93,0,0,0,0.371,0.358,0.383,157.9,149.8,166.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.108,0.105,0.111,0.00917,0.00848,0.00992,0.00036,0.00033,0.00039,0.272,0.258,0.288,0.011,0.01,0.011,25.03,24.97,25.09,0.942,0.939,0.944,0.971,0.97,0.973,0.914,0.911,0.919,36.5,34.59,38.56,35.43,33.56,37.51,0,0,0,0,0,0,0.197,0,0.0565,0.37,0.63,0.37,39.2
902700000000,1998,8,1997,11,45,7,0.141,0.0562,0.0849,5274.89,32.99,32.99,31.4,1,1,1,233.3,227.2,240.3,140.3,134.2,93,93,93,0,0,0,0.399,0.387,0.409,140.3,134.2,147.3,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0991,0.104,0.00768,0.00716,0.00827,0.0003,0.00028,0.00033,0.241,0.23,0.253,0.0095,0.009,0.01,25.16,25.1,25.21,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,32.37,30.93,34.01,31.4,30,32.99,0,0,0,0,0,0,0.174,0,0.0561,0.4,0.6,0.4,37.4
903304800000,1998,8,1997,11,46,7,0.133,0.0562,0.0765,4746.07,29.56,29.56,28.25,1,1,1,219.5,213.8,225.3,126.5,120.8,93,93,93,0,0,0,0.424,0.413,0.435,126.5,120.8,132.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0964,0.0944,0.0984,0.0065,0.00602,0.00699,0.00026,0.00024,0.00027,0.216,0.206,0.227,0.0085,0.0081,0.0089,25.27,25.22,25.31,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,29.12,27.75,30.48,28.25,26.92,29.56,0,0,0,0,0,0,0.157,0,0.0565,0.42,0.58,0.42,35.7
903909600000,1998,8,1997,11,47,7,0.125,0.0562,0.0686,3652.71,26.47,26.47,21.74,1,1,1,206.4,201.5,211.9,113.4,108.5,93,93,93,0,0,0,0.451,0.439,0.462,113.4,108.5,118.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0918,0.0901,0.0937,0.00539,0.00497,0.00585,0.00021,0.00019,0.00023,0.193,0.184,0.203,0.0075,0.0072,0.0079,25.37,25.33,25.41,0.789,0,0.924,0.831,0,0.97,0.766,0,0.896,22.41,0,27.29,21.74,0,26.47,0,1,0,0,0.143,0,0.121,0.143,0.0564,0.45,0.55,0.45,29.2
904514400000,1998,8,1997,11,48,7,0.116,0.0454,0.0707,3809.62,28.18,28.18,22.68,1,1,1,191.9,183.2,200.1,116.9,107.1,75,72,93,0,0,0,0.391,0.364,0.465,116.9,107.1,125.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0912,0.0889,0.094,0.00569,0.00485,0.00643,0.00022,0.00019,0.00025,0.197,0.182,0.213,0.0077,0.0071,0.0083,25.39,25.38,25.42,0.792,0,0.929,0.831,0,0.97,0.768,0,0.901,23.38,0,29.05,22.68,0,28.18,0,1,0,0,0.143,0,0.126,0.143,0.0453,0.39,0.61,0.39,32.8
905119200000,1998,9,1997,12,49,7,0.105,0.0435,0.0617,3776.86,24.06,24.06,22.48,1,1,1,174,168.1,180.7,102,96.12,72,72,72,0,0,0,0.414,0.398,0.428,102,96.12,108.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0857,0.0836,0.088,0.00442,0.00392,0.00499,0.00017,0.00015,0.0002,0.17,0.16,0.182,0.0067,0.0063,0.0071,25.38,25.38,25.38,0.914,0.911,0.917,0.969,0.967,0.97,0.885,0.882,0.889,23.2,21.89,24.8,22.48,21.17,24.06,0,0,0,0,0,0,0.125,0,0.0433,0.41,0.59,0.41,36
905724000000,1998,9,1997,12,50,7,0.0971,0.0435,0.0536,3295.76,20.78,20.78,19.62,1,1,1,160.5,155.3,166.2,88.54,83.27,72,72,72,0,0,0,0.449,0.433,0.464,88.54,83.27,94.21,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0809,0.079,0.0829,0.00328,0.00283,0.00376,0.00013,0.00011,0.00015,0.146,0.137,0.156,0.0057,0.0054,0.0061,25.37,25.37,25.38,0.924,0.917,0.93,0.964,0.961,0.966,0.89,0.886,0.894,20.35,19.27,21.51,19.62,18.53,20.78,0,0,0,0,0,0,0.109,0,0.0435,0.45,0.55,0.45,33.9
906328800000,1998,9,1997,12,51,7,0.0906,0.0435,0.0471,2920.49,18.24,18.24,17.38,1,1,1,149.8,145.7,153.9,77.8,73.7,72,72,72,0,0,0,0.481,0.468,0.494,77.8,73.7,81.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0771,0.0757,0.0786,0.00236,0.00201,0.00271,0.000093,0.000079,0.00011,0.127,0.12,0.134,0.005,0.0047,0.0053,25.38,25.37,25.38,0.935,0.931,0.94,0.96,0.96,0.961,0.898,0.895,0.902,18.11,17.12,18.98,17.38,16.43,18.24,0,0,0,0,0,0,0.0966,0,0.0435,0.48,0.52,0.48,32.2
906933600000,1998,9,1997,12,52,7,0.0864,0.0366,0.0497,3056.49,19.86,19.86,18.19,1,1,1,142.8,141.1,145.4,82.24,71.79,60.57,52,72,0,0,0,0.424,0.367,0.501,82.24,71.79,89.87,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0767,0.075,0.0778,0.00274,0.00185,0.00339,0.00011,0.000073,0.00013,0.133,0.116,0.145,0.0052,0.0046,0.0057,25.37,25.35,25.38,0.924,0.921,0.932,0.962,0.96,0.964,0.889,0.886,0.894,18.9,16.49,20.59,18.19,15.83,19.86,0,0,0,0,0,0,0.101,0,0.0367,0.42,0.58,0.42,35.4
907538400000,1998,10,1998,1,1,7,0.0825,0.0314,0.0511,3149.62,19.3,19.3,18.75,1,1,1,136.4,133.7,139.1,84.44,81.67,52,52,52,0,0,0,0.381,0.374,0.389,84.44,81.67,87.14,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0759,0.0749,0.0769,0.00293,0.00269,0.00316,0.00011,0.00011,0.00012,0.135,0.13,0.14,0.0053,0.0051,0.0055,25.36,25.36,25.37,0.928,0.925,0.931,0.962,0.961,0.963,0.893,0.89,0.895,19.49,18.93,20.04,18.75,18.18,19.3,0,0,0,0,0,0,0.104,0,0.0314,0.38,0.62,0.38,38.2
908143200000,1998,10,1998,1,2,7,0.0789,0.0314,0.0474,2944.23,18.01,18.01,17.53,1,1,1,130.4,127.9,132.8,78.39,75.93,52,52,52,0,0,0,0.399,0.391,0.406,78.39,75.93,80.85,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0738,0.0729,0.0747,0.00241,0.0022,0.00262,0.000095,0.000086,0.0001,0.125,0.12,0.129,0.0049,0.0047,0.0051,25.38,25.37,25.38,0.936,0.932,0.939,0.96,0.96,0.96,0.898,0.895,0.902,18.25,17.75,18.76,17.53,17.04,18.01,0,0,0,0,0,0,0.0974,0,0.0315,0.4,0.6,0.4,37.3
908748000000,1998,10,1998,1,3,7,0.0754,0.0314,0.0439,2706.5,16.88,16.88,16.11,1,1,1,124.6,122.2,127.1,72.65,70.18,52,52,52,0,0,0,0.417,0.409,0.426,72.65,70.18,75.11,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0718,0.0709,0.0726,0.00193,0.00172,0.00213,0.000075,0.000067,0.000084,0.114,0.11,0.119,0.0045,0.0043,0.0047,25.39,25.38,25.39,0.928,0.914,0.94,0.96,0.96,0.96,0.891,0.878,0.903,16.78,15.98,17.58,16.11,15.34,16.88,0,0,0,0,0,0,0.0895,0,0.0315,0.42,0.58,0.42,35.9
909352800000,1998,10,1998,1,4,7,0.073,0.0313,0.0418,2519.18,15.54,15.54,15,1,1,1,120.8,120,121.9,69.06,68,51.71,50,52,0,0,0,0.428,0.414,0.433,69.06,68,70.82,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00162,0.00153,0.00177,0.000064,0.00006,0.000069,0.108,0.107,0.111,0.0042,0.0042,0.0043,25.39,25.39,25.39,0.908,0.902,0.918,0.96,0.96,0.96,0.872,0.866,0.881,15.62,15.28,16.19,15,14.67,15.54,0,0,0,0,0,0,0.0833,0,0.0312,0.43,0.57,0.43,34.5
909957600000,1998,11,1998,2,5,7,0.0764,0.0302,0.0461,2846.54,18.93,18.93,16.94,1,1,1,126.3,121.1,135.3,76.29,71.09,50,50,50,0,0,0,0.396,0.37,0.413,76.29,71.09,85.31,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0727,0.0709,0.0759,0.00223,0.00179,0.003,0.000088,0.00007,0.00012,0.12,0.111,0.137,0.0047,0.0044,0.0054,25.38,25.36,25.39,0.929,0.919,0.938,0.96,0.96,0.962,0.892,0.883,0.9,17.64,16.27,19.67,16.94,15.62,18.93,0,0,0,0,0,0,0.0941,0,0.0303,0.4,0.6,0.4,37.3
910562400000,1998,11,1998,2,6,7,0.0847,0.0302,0.0545,3342.95,21.21,21.21,19.9,1,1,1,140.1,134.2,146.5,90.08,84.22,50,50,50,0,0,0,0.357,0.341,0.373,90.08,84.22,96.52,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0776,0.0755,0.0798,0.00341,0.00291,0.00395,0.00013,0.00011,0.00016,0.145,0.135,0.157,0.0057,0.0053,0.0061,25.35,25.34,25.37,0.921,0.914,0.928,0.964,0.962,0.967,0.889,0.884,0.893,20.63,19.45,21.93,19.9,18.7,21.21,0,0,0,0,0,0,0.111,0,0.0302,0.36,0.64,0.36,39.5
911167200000,1998,11,1998,2,7,7,0.0907,0.0302,0.0605,3686.81,22.15,22.15,21.95,1,1,1,150,149.3,150.9,100,99.26,50,50,50,0,0,0,0.333,0.331,0.335,100,99.26,100.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0811,0.0808,0.0814,0.00425,0.00419,0.00433,0.00017,0.00016,0.00017,0.163,0.161,0.164,0.0064,0.0063,0.0064,25.34,25.34,25.34,0.911,0.911,0.912,0.969,0.968,0.969,0.883,0.883,0.883,22.65,22.49,22.86,21.95,21.78,22.15,0,0,0,0,0,0,0.122,0,0.0302,0.33,0.67,0.33,40.6
911772000000,1998,11,1998,2,8,7,0.0915,0.0302,0.0612,3738.08,23.01,23.01,22.25,1,1,1,151.2,148.4,154.4,101.2,98.43,50,50,50,0,0,0,0.331,0.324,0.337,101.2,98.43,104.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0815,0.0805,0.0826,0.00436,0.00412,0.00463,0.00017,0.00016,0.00018,0.165,0.16,0.171,0.0065,0.0063,0.0067,25.34,25.34,25.34,0.913,0.911,0.914,0.969,0.968,0.97,0.884,0.883,0.887,22.96,22.32,23.72,22.25,21.61,23.01,0,0,0,0,0,0,0.124,0,0.0303,0.33,0.67,0.33,40.9
912376800000,1998,11,1998,2,9,7,0.097,0.0349,0.0621,3800.7,24.41,24.41,22.62,1,1,1,160.4,154.4,169.2,102.7,96.82,57.71,50,59,0,0,0,0.36,0.324,0.379,102.7,96.82,110.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0832,0.0813,0.0861,0.00448,0.00398,0.00512,0.00018,0.00016,0.0002,0.169,0.159,0.182,0.0066,0.0062,0.0071,25.35,25.34,25.36,0.914,0.911,0.918,0.969,0.967,0.97,0.886,0.882,0.89,23.34,22.01,25.16,22.62,21.29,24.41,0,0,0,0,0,0,0.126,0,0.0349,0.36,0.64,0.36,39.2
912981600000,1998,12,1998,3,10,7,0.106,0.0357,0.0702,4337.85,26.65,26.65,25.82,1,1,1,175.1,171.1,178.5,116.1,112.1,59,59,59,0,0,0,0.337,0.331,0.345,116.1,112.1,119.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0881,0.0868,0.0894,0.00562,0.00528,0.00591,0.00022,0.00021,0.00023,0.193,0.186,0.199,0.0076,0.0073,0.0078,25.36,25.36,25.36,0.922,0.919,0.925,0.97,0.97,0.97,0.894,0.892,0.897,26.62,25.64,27.48,25.82,24.87,26.65,0,0,0,0,0,0,0.143,0,0.0358,0.34,0.66,0.34,40.9
913586400000,1998,12,1998,3,11,7,0.11,0.0357,0.0747,4641.99,28.77,28.77,27.63,1,1,1,182.5,178.5,187.3,123.5,119.5,59,59,59,0,0,0,0.324,0.315,0.331,123.5,119.5,128.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0908,0.0894,0.0924,0.00625,0.00591,0.00665,0.00024,0.00023,0.00026,0.206,0.199,0.215,0.0081,0.0078,0.0084,25.36,25.36,25.36,0.927,0.925,0.93,0.97,0.97,0.97,0.899,0.897,0.902,28.49,27.48,29.66,27.63,26.65,28.77,0,0,0,0,0,0,0.154,0,0.0353,0.32,0.68,0.32,42.2
914191200000,1998,12,1998,3,12,7,0.122,0.0357,0.0867,5427.28,36.35,36.35,32.31,1,1,1,202.3,187,219.8,143.3,128,59,59,59,0,0,0,0.293,0.268,0.316,143.3,128,160.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0978,0.0923,0.104,0.00793,0.00663,0.00942,0.00031,0.00026,0.00037,0.242,0.214,0.273,0.0095,0.0084,0.011,25.31,25.21,25.36,0.936,0.93,0.942,0.97,0.97,0.971,0.908,0.902,0.914,33.3,29.59,37.45,32.31,28.7,36.35,0,0,0,0,0,0,0.179,0,0.0353,0.29,0.71,0.29,44.5
914796000000,1998,12,1998,3,13,7,0.148,0.0393,0.108,6859.96,44,44,40.83,1,1,1,244.3,227.2,266,179.3,168.2,65,59,73,0,0,0,0.265,0.243,0.292,179.3,168.2,193,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.111,0.107,0.117,0.011,0.01,0.0122,0.00043,0.00039,0.00048,0.307,0.286,0.332,0.012,0.011,0.013,25.03,24.9,25.15,0.948,0.944,0.952,0.978,0.974,0.98,0.927,0.92,0.933,41.74,39.18,44.9,40.83,38.17,44,0,0,0,0,0,0,0.227,0,0.04,0.27,0.73,0.27,46.4
915400800000,1999,1,1998,4,14,7,0.18,0.0442,0.136,8349.92,55.61,55.61,49.7,2,1,1.4285714285714286,297.2,273.4,327.5,224.2,200.4,73,73,73,0,0,0,0.247,0.223,0.267,224.2,200.4,254.5,990,990,990,964.9,964.8,965,25.1,25,25.2,0.128,0.12,0.139,0.0151,0.0128,0.0191,0.0006,0.00051,0.00077,0.318,0.243,0.382,0.013,0.0097,0.015,24.79,24.69,24.86,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.895,0.939,39.7,25.85,51.38,38.38,25.08,48.2,0,0,0,0,0,0,0.276,0,0.044,0.25,0.76,0.24,46.4
916005600000,1999,1,1998,4,15,7,0.232,0.0442,0.188,11385.8,77.86,77.86,67.77,2,2,2,383.7,339.8,429.5,310.7,266.8,73,73,73,0,0,0,0.192,0.17,0.215,310.7,266.8,356.5,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.159,0.143,0.175,0.0457,0.0249,0.0673,0.0019,0.001,0.0027,0.356,0.291,0.425,0.014,0.012,0.017,24.33,24.04,24.61,0.941,0.933,0.949,0.971,0.97,0.976,0.914,0.905,0.926,34.89,30.04,39.9,33.89,29.14,38.93,0,0,0,0,0,0,0.377,0,0.044,0.19,0.81,0.19,49.1
916610400000,1999,1,1998,4,16,7,0.291,0.0442,0.247,14932.5,96.4,96.4,88.88,2,2,2,482,441.3,523.3,409,368.3,73,73,73,0,0,0,0.152,0.139,0.165,409,368.3,450.3,990,990,990,965.8,965.6,966,24.2,24,24.4,0.193,0.179,0.208,0.092,0.0728,0.112,0.0038,0.003,0.0046,0.504,0.443,0.566,0.021,0.018,0.024,23.73,23.48,23.97,0.955,0.951,0.958,0.98,0.979,0.98,0.936,0.93,0.939,45.43,41.16,49.68,44.44,40.28,48.2,0,0,0,0,0,0,0.494,0,0.044,0.15,0.85,0.15,51.3
917215200000,1999,1,1998,4,17,7,0.352,0.0442,0.308,17795.1,116.7,116.7,105.9,3,2,2.7142857142857144,582.8,538.4,631.9,509.8,465.4,73,73,73,0,0,0,0.126,0.116,0.136,509.8,465.4,558.9,990,990,990,966.2,966,966.4,23.8,23.6,24,0.238,0.213,0.266,0.143,0.119,0.174,0.006,0.0049,0.0074,0.583,0.527,0.634,0.025,0.022,0.027,23.2,22.94,23.39,0.951,0.946,0.957,0.974,0.97,0.98,0.926,0.917,0.938,41.66,35.67,52.4,39.9,34.6,48.2,0,0,0,0,0,0,0.588,0,0.044,0.13,0.88,0.12,50.6
917820000000,1999,2,1998,5,18,7,0.455,0.0635,0.391,22080.8,144.6,144.6,131.4,3,3,3,751.6,657.3,851.2,646.6,552.3,105,105,105,0,0,0,0.141,0.123,0.16,646.6,552.3,746.2,990,990,990,966.9,966.5,967.3,23.1,22.7,23.5,0.321,0.267,0.381,0.233,0.17,0.299,0.01,0.0072,0.013,0.788,0.628,0.959,0.034,0.027,0.042,22.31,21.74,22.84,0.955,0.951,0.957,0.979,0.974,0.98,0.935,0.926,0.938,44.97,39.22,50.73,43.81,38.21,48.2,0,0,0,0,0,0,0.73,0,0.064,0.14,0.86,0.14,48.5
918424800000,1999,2,1998,5,19,7,0.619,0.0746,0.545,28963.2,185.5,185.5,172.4,4,4,4,1024,895.1,1128,900.7,790.1,123.3,105,137,0,0,0,0.12,0.106,0.132,900.7,790.1,991.1,990,990,990,968,967.5,968.3,22,21.7,22.5,0.528,0.421,0.62,0.375,0.321,0.419,0.017,0.014,0.019,1.15,0.952,1.32,0.052,0.042,0.061,20.9,20.38,21.57,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.936,44.01,39.81,47.33,43.1,38.84,46.38,0,0,0,0,0,0,0.958,0,0.074,0.12,0.88,0.12,46.8
919029600000,1999,2,1998,5,20,7,0.711,0.085,0.626,32040.1,192.8,192.8,190.7,4,4,4,1176,1147,1198,1036,1010,140.6,137,162,0,0,0,0.119,0.115,0.135,1036,1010,1058,990,990,990,968.5,968.4,968.5,21.5,21.5,21.6,0.687,0.648,0.717,0.504,0.446,0.553,0.023,0.021,0.026,1.48,1.38,1.56,0.069,0.064,0.073,20.07,19.93,20.26,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,48.67,47.95,49.35,47.68,46.99,48.2,0,0,0,0,0,0,1.06,0,0.085,0.12,0.88,0.12,45.1
919634400000,1999,2,1998,5,21,7,0.731,0.098,0.633,32138.6,192.3,192.3,191.3,4,4,4,1209,1200,1218,1047,1038,162,162,162,0,0,0,0.134,0.133,0.135,1047,1038,1056,990,990,990,968.6,968.5,968.6,21.4,21.4,21.5,0.715,0.702,0.727,0.529,0.51,0.548,0.025,0.024,0.026,1.53,1.5,1.57,0.071,0.07,0.073,19.91,19.85,19.97,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,48.8,48.56,49.04,47.83,47.59,48.06,0,0,0,0,0,0,1.06,0,0.098,0.13,0.87,0.13,44
920239200000,1999,3,1998,6,22,7,0.765,0.111,0.65,32238.8,192.8,192.8,191.9,4,4,4,1265,1220,1314,1082,1037,183,183,183,6.857,0,31,0.145,0.139,0.15,1075,1037,1100,990,990,990,968.7,968.6,968.9,21.3,21.1,21.4,0.763,0.705,0.81,0.592,0.507,0.648,0.028,0.024,0.031,1.65,1.5,1.76,0.078,0.07,0.083,19.62,19.36,19.91,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.32,48.35,50.05,47.97,47.38,48.2,0,0,0,0,0,0,1.07,0,0.115,0.15,0.85,0.15,42.1
920844000000,1999,3,1998,6,23,7,0.798,0.111,0.665,32390.4,192.8,192.8,192.8,4,4,4,1320,1308,1332,1137,1125,183,183,183,37,25,49,0.139,0.137,0.14,1100,1100,1100,990,990,990,968.9,968.9,968.9,21.1,21.1,21.1,0.812,0.808,0.816,0.648,0.648,0.648,0.031,0.031,0.031,1.76,1.76,1.76,0.083,0.083,0.084,19.34,19.29,19.38,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.71,49.6,49.82,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.133,0.14,0.83,0.17,40.6
