datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
921448800000,1999,3,1998,6,24,7,0.836,0.106,0.665,32229.1,192.8,192.8,191.8,4,4,4,1383,1320,1455,1208,1137,175.3,129,183,107.7,37,226,0.127,0.0887,0.139,1100,1100,1100,990,990,990,969.1,968.9,969.3,20.9,20.7,21.1,0.84,0.811,0.876,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.76,1.82,0.086,0.083,0.088,19.11,18.84,19.34,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,49.09,48.38,49.71,47.96,47.41,48.2,0,0,0,0,0,0,1.07,0,0.171,0.13,0.8,0.2,38.6
922053600000,1999,3,1998,6,25,7,0.995,0.078,0.665,30727.8,188.3,188.3,182.9,4,4,4,1646,1489,1827,1517,1360,129,129,129,416.9,260,598,0.0788,0.0706,0.0866,1100,1100,1100,990,990,990,970,969.4,970.5,20,19.5,20.6,0.911,0.895,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.84,1.87,0.093,0.09,0.096,18.19,17.59,18.71,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.66,45.05,48.04,45.73,44.15,47.08,0,0,0,0,0,0,1.02,0,0.33,0.078,0.67,0.33,30.9
922658400000,1999,3,1998,6,26,7,1.24,0.0846,0.665,28454.3,174.3,174.3,169.4,4,4,4,2058,1893,2208,1918,1764,139.9,129,148,818.1,664,960,0.0679,0.0641,0.0716,1100,1100,1100,990,990,990,971.2,970.8,971.6,18.8,18.4,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.097,0.1,16.9,16.52,17.37,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.21,42.18,44.47,42.34,41.34,43.58,0,0,0,0,0,0,0.941,0,0.575,0.068,0.54,0.46,22.9
923263200000,1999,4,1998,7,27,7,1.42,0.0955,0.665,27139.7,164.1,164.1,161.5,4,4,4,2350,2256,2429,2192,2108,157.9,148,217,1092,1008,1162,0.0671,0.0614,0.0893,1100,1100,1100,990,990,990,971.9,971.7,972.1,18.1,17.9,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.18,15.99,16.41,0.946,0.945,0.946,0.979,0.978,0.98,0.925,0.924,0.927,41.26,40.75,41.87,40.39,39.84,41.03,0,0,0,0,0,0,0.897,0,0.755,0.067,0.47,0.53,19.1
923868000000,1999,4,1998,7,28,7,1.49,0.131,0.665,26629.6,159,159,158.5,4,4,4,2459,2440,2471,2242,2223,217,217,217,1142,1123,1154,0.0882,0.0878,0.0889,1100,1100,1100,990,990,990,972.2,972.2,972.2,17.8,17.8,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.11,0.11,0.11,15.92,15.89,15.96,0.945,0.945,0.945,0.977,0.977,0.977,0.923,0.923,0.924,40.55,40.48,40.68,39.63,39.55,39.76,0,0,0,0,0,0,0.881,0,0.825,0.088,0.45,0.55,17.9
924472800000,1999,4,1998,7,29,7,1.44,0.131,0.665,27020.1,163.1,163.1,160.8,4,4,4,2376,2293,2444,2159,2076,217,217,217,1058,976,1127,0.0914,0.0888,0.0946,1100,1100,1100,990,990,990,972,971.8,972.2,18,17.8,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.12,15.95,16.32,0.945,0.945,0.946,0.978,0.977,0.98,0.925,0.923,0.927,41.1,40.65,41.63,40.21,39.73,40.78,0,0,0,0,0,0,0.894,0,0.775,0.091,0.46,0.54,18.8
925077600000,1999,4,1998,7,30,7,1.28,0.127,0.665,28171.1,171.4,171.4,167.7,4,4,4,2118,1977,2260,1908,1785,209.9,192,217,807.7,685,943,0.0992,0.0949,0.105,1100,1100,1100,990,990,990,971.4,971,971.7,18.6,18.3,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.74,16.4,17.1,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.78,41.85,43.73,41.92,41.01,42.86,0,0,0,0,0,0,0.932,0,0.615,0.099,0.52,0.48,22
925682400000,1999,5,1998,8,31,7,1.1,0.116,0.665,29688.2,180.6,180.6,176.7,4,4,4,1824,1711,1938,1632,1519,192,192,192,531.9,419,646,0.105,0.0991,0.112,1100,1100,1100,990,990,990,970.5,970.2,970.9,19.5,19.1,19.8,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.6,17.23,17.96,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.08,44.08,46.08,44.18,43.19,45.16,0,0,0,0,0,0,0.982,0,0.435,0.11,0.6,0.4,27
926287200000,1999,5,1998,8,32,7,0.959,0.116,0.665,31073.1,188.1,188.1,185,4,4,4,1586,1499,1674,1394,1307,192,192,192,294,207,382,0.121,0.115,0.128,1100,1100,1100,990,990,990,969.8,969.5,970,20.2,20,20.5,0.908,0.883,0.919,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.83,1.87,0.092,0.089,0.094,18.38,18.09,18.69,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.18,46.4,47.99,46.24,45.48,47.03,0,0,0,0,0,0,1.03,0,0.294,0.12,0.69,0.31,32.4
926892000000,1999,5,1998,8,33,7,0.827,0.116,0.66,32139.5,192.8,192.8,191.3,4,4,4,1368,1241,1470,1176,1049,192,192,192,83.86,0,178,0.141,0.131,0.155,1092,1049,1100,990,990,990,969.1,968.7,969.4,20.9,20.6,21.3,0.82,0.721,0.87,0.629,0.532,0.648,0.03,0.025,0.031,1.75,1.54,1.82,0.083,0.072,0.088,19.19,18.79,19.8,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.95,48.26,49.79,47.83,47.3,48.2,0,0,0,0,0,0,1.06,0,0.167,0.14,0.8,0.2,38.9
927496800000,1999,5,1998,8,34,7,0.669,0.116,0.552,28933.6,186.3,186.3,172.2,4,4,4,1105,1020,1203,913.4,828.4,192,192,192,0,0,0,0.174,0.16,0.188,913.4,828.4,1011,990,990,990,968.2,968,968.5,21.8,21.5,22,0.557,0.475,0.667,0.384,0.34,0.448,0.018,0.015,0.021,1.19,1.04,1.4,0.055,0.047,0.065,20.58,20.06,21,0.955,0.954,0.955,0.98,0.977,0.98,0.935,0.932,0.936,43.95,40.67,47.52,43.06,39.76,46.57,0,0,0,0,0,0,0.957,0,0.117,0.17,0.83,0.17,43.2
928101600000,1999,5,1998,8,35,7,0.567,0.1,0.467,25076.1,157.7,157.7,149.3,4,3,3.4285714285714284,938.1,886.4,997.9,772.7,725.4,165.4,161,192,0,0,0,0.177,0.165,0.192,772.7,725.4,814.8,990,990,990,967.7,967.4,967.9,22.3,22.1,22.6,0.421,0.378,0.459,0.312,0.286,0.333,0.014,0.013,0.015,0.984,0.932,1.02,0.044,0.041,0.046,21.36,21.11,21.62,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,45.83,39.49,51.54,44.2,38.5,48.2,0,0,0,0,0,0,0.829,0,0.1,0.18,0.82,0.18,44.2
928706400000,1999,6,1998,9,36,7,0.503,0.0974,0.405,22696.2,141.8,141.8,135.1,3,3,3,831.1,793.7,871.6,670.1,632.7,161,161,161,0,0,0,0.194,0.185,0.203,670.1,632.7,710.6,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.344,0.322,0.367,0.249,0.224,0.276,0.011,0.0098,0.012,0.836,0.773,0.905,0.037,0.034,0.04,21.94,21.71,22.15,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.95,43.77,48.25,45.03,42.9,47.28,0,0,0,0,0,0,0.751,0,0.098,0.19,0.81,0.19,45.1
929311200000,1999,6,1998,9,37,7,0.459,0.0974,0.361,20541.5,127.4,127.4,122.3,3,3,3,758.7,725.9,786.2,597.7,564.9,161,161,161,0,0,0,0.213,0.205,0.222,597.7,564.9,625.2,990,990,990,966.9,966.8,967,23.1,23,23.2,0.303,0.284,0.318,0.2,0.178,0.219,0.0087,0.0077,0.0095,0.714,0.659,0.761,0.031,0.028,0.033,22.35,22.19,22.54,0.954,0.952,0.955,0.979,0.975,0.98,0.933,0.928,0.936,41.65,39.61,43.33,40.76,38.63,42.46,0,0,0,0,0,0,0.679,0,0.098,0.21,0.79,0.21,44.8
929916000000,1999,6,1998,9,38,7,0.412,0.0974,0.315,17884.4,113.5,113.5,106.5,3,2,2.857142857142857,681.7,650.2,714.2,520.7,489.2,161,161,161,0,0,0,0.236,0.225,0.248,520.7,489.2,553.2,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.259,0.241,0.277,0.149,0.13,0.171,0.0064,0.0055,0.0073,0.601,0.549,0.643,0.026,0.023,0.028,22.77,22.6,22.91,0.95,0.946,0.956,0.972,0.97,0.98,0.923,0.918,0.937,39.3,35.38,52.41,37.78,34.32,48.2,0,0,0,0,0,0,0.591,0,0.097,0.24,0.76,0.24,43.4
930520800000,1999,6,1998,9,39,7,0.371,0.0884,0.283,16195.2,96.4,96.4,96.4,2,2,2,613.6,587.6,641.2,467.5,452.6,146.1,135,161,0,0,0,0.238,0.22,0.259,467.5,452.6,480.2,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.227,0.217,0.236,0.12,0.113,0.126,0.0051,0.0047,0.0053,0.605,0.578,0.628,0.026,0.024,0.027,23.04,22.91,23.18,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.55,49.28,51.58,48.2,48.2,48.2,0,0,0,0,0,0,0.536,0,0.088,0.24,0.76,0.24,43.7
931125600000,1999,7,1998,10,40,7,0.337,0.0861,0.25,14917.2,94.97,94.97,88.79,2,2,2,556.4,534.3,579.1,414.1,348.3,142.3,135,186,0,0,0,0.256,0.233,0.348,414.1,348.3,444.1,990,990,990,966.1,966,966.2,23.9,23.8,24,0.203,0.183,0.213,0.0945,0.0634,0.109,0.004,0.0026,0.0046,0.52,0.424,0.564,0.022,0.018,0.024,23.38,23.23,23.57,0.955,0.948,0.958,0.979,0.972,0.98,0.935,0.922,0.939,45.35,38.17,48.45,44.4,37.11,47.48,0,0,0,0,0,0,0.493,0,0.087,0.26,0.74,0.26,44.3
931730400000,1999,7,1998,10,41,7,0.307,0.112,0.195,11528.9,72.56,72.56,68.62,2,2,2,507.9,489.1,526.9,321.9,303.1,186,186,186,0,0,0,0.366,0.353,0.38,321.9,303.1,340.9,990,990,990,965.9,965.8,966,24.1,24,24.2,0.174,0.167,0.18,0.051,0.0421,0.0599,0.0021,0.0017,0.0025,0.384,0.356,0.413,0.016,0.015,0.017,23.73,23.62,23.84,0.944,0.941,0.947,0.97,0.97,0.97,0.916,0.913,0.919,35.37,33.37,37.39,34.31,32.36,36.28,0,0,0,0,0,0,0.381,0,0.112,0.36,0.64,0.36,37.6
932335200000,1999,7,1998,10,42,7,0.281,0.112,0.169,10012.3,63.41,63.41,59.6,2,2,2,464.9,448.4,482.9,278.9,262.4,186,186,186,0,0,0,0.4,0.385,0.415,278.9,262.4,296.9,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.158,0.152,0.165,0.0307,0.0229,0.0391,0.0013,0.00094,0.0016,0.32,0.295,0.347,0.013,0.012,0.014,23.99,23.88,24.09,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,30.72,28.91,32.68,29.8,28.04,31.7,0,0,0,0,0,0,0.331,0,0.112,0.4,0.6,0.4,35.6
932940000000,1999,7,1998,10,43,7,0.259,0.11,0.149,8814.73,55.48,55.48,52.47,2,1,1.8571428571428572,427.8,413.1,443.2,246.3,231.8,181.6,155,186,0,0,0,0.424,0.375,0.445,246.3,231.8,258.1,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.146,0.142,0.151,0.0176,0.0155,0.0208,0.00072,0.00063,0.00085,0.295,0.261,0.413,0.012,0.011,0.017,24.18,24.11,24.26,0.933,0.925,0.957,0.971,0.97,0.98,0.907,0.898,0.938,30.99,26,52.44,29.68,25.22,48.2,0,0,0,0,0,0,0.291,0,0.11,0.42,0.58,0.42,34
933544800000,1999,8,1998,11,44,7,0.236,0.0937,0.143,8491.13,54.13,54.13,50.54,2,1,1.5714285714285714,390.7,375.1,406.8,235.7,220.1,155,155,155,0,0,0,0.397,0.381,0.413,235.7,220.1,251.8,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.14,0.135,0.146,0.0159,0.0145,0.0179,0.00064,0.00058,0.00073,0.323,0.258,0.407,0.013,0.01,0.017,24.32,24.27,24.39,0.941,0.925,0.959,0.974,0.97,0.98,0.917,0.897,0.94,37.45,26.07,52.53,35.6,25.29,48.2,0,0,0,0,0,0,0.281,0,0.093,0.4,0.61,0.39,36
934149600000,1999,8,1998,11,45,7,0.216,0.0937,0.122,7604.74,48.19,48.19,45.27,1,1,1,356.7,344.2,369.9,201.7,189.2,155,155,155,0,0,0,0.435,0.419,0.45,201.7,189.2,214.9,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.128,0.124,0.133,0.0129,0.0118,0.014,0.00052,0.00048,0.00057,0.356,0.334,0.38,0.014,0.013,0.015,24.46,24.37,24.55,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,46.19,43.35,49.17,45.27,42.48,48.19,0,0,0,0,0,0,0.251,0,0.094,0.43,0.56,0.44,35.2
934754400000,1999,8,1998,11,46,7,0.199,0.0937,0.105,6512.19,41.55,41.55,38.76,1,1,1,328.6,317.7,340.1,173.6,162.7,155,155,155,0,0,0,0.472,0.456,0.488,173.6,162.7,185.1,990,990,990,965,965,965.1,25,24.9,25,0.118,0.114,0.122,0.0105,0.00958,0.0115,0.00042,0.00038,0.00046,0.306,0.286,0.326,0.012,0.011,0.013,24.65,24.57,24.73,0.947,0.944,0.95,0.975,0.97,0.98,0.924,0.915,0.931,39.74,37.22,42.4,38.76,36.11,41.55,0,0,0,0,0,0,0.215,0,0.094,0.47,0.53,0.47,32.7
935359200000,1999,8,1998,11,47,7,0.184,0.0937,0.0907,5587.85,35.31,35.31,33.26,1,1,1,305,296.1,314.1,150,141.1,155,155,155,0,0,0,0.508,0.493,0.523,150,141.1,159.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.11,0.107,0.113,0.0085,0.00774,0.00928,0.00034,0.00031,0.00037,0.264,0.248,0.28,0.011,0.0099,0.011,24.81,24.75,24.87,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,34.29,32.2,36.4,33.26,31.23,35.31,0,0,0,0,0,0,0.185,0,0.0933,0.51,0.49,0.51,30.4
935964000000,1999,8,1998,11,48,7,0.171,0.0778,0.093,5756.45,37.67,37.67,34.26,1,1,1,282.3,271.2,293.1,153.7,135.1,128.6,118,155,0,0,0,0.455,0.413,0.534,153.7,135.1,168,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.109,0.105,0.112,0.00881,0.00723,0.01,0.00035,0.00029,0.0004,0.267,0.237,0.292,0.011,0.0094,0.012,24.9,24.86,24.95,0.94,0.933,0.945,0.971,0.97,0.973,0.912,0.905,0.92,35.3,30.79,38.7,34.26,29.86,37.67,0,0,0,0,0,0,0.19,0,0.078,0.45,0.54,0.46,33.7
936568800000,1999,9,1998,12,49,7,0.156,0.0714,0.085,5257.22,33.38,33.38,31.29,1,1,1,258.6,249.6,267.6,140.6,131.6,118,118,118,0,0,0,0.457,0.441,0.473,140.6,131.6,149.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.0996,0.106,0.0077,0.00694,0.00847,0.0003,0.00027,0.00034,0.243,0.227,0.259,0.0096,0.009,0.01,25.02,24.97,25.08,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,32.26,30.15,34.42,31.29,29.24,33.38,0,0,0,0,0,0,0.174,0,0.071,0.46,0.54,0.46,33.7
937173600000,1999,9,1998,12,50,7,0.144,0.0714,0.073,4495.17,28.56,28.56,26.76,1,1,1,238.7,231.3,246.6,120.7,113.3,118,118,118,0,0,0,0.494,0.479,0.51,120.7,113.3,128.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0958,0.0932,0.0986,0.00601,0.00538,0.00668,0.00024,0.00021,0.00026,0.207,0.194,0.221,0.0082,0.0076,0.0087,25.16,25.1,25.22,0.926,0.921,0.93,0.97,0.97,0.97,0.898,0.893,0.902,27.58,25.8,29.45,26.76,25.03,28.56,0,0,0,0,0,0,0.149,0,0.071,0.5,0.51,0.49,31.2
937778400000,1999,9,1998,12,51,7,0.135,0.0574,0.0772,4787.76,30.28,30.28,28.5,1,1,1,222.5,216.8,228.8,127.7,110.8,94.86,91,118,0,0,0,0.426,0.402,0.516,127.7,110.8,135.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0964,0.0923,0.0988,0.0066,0.00517,0.00726,0.00026,0.0002,0.00029,0.218,0.19,0.231,0.0086,0.0075,0.0091,25.25,25.21,25.29,0.929,0.919,0.933,0.97,0.97,0.97,0.901,0.892,0.905,29.38,25.21,31.22,28.5,24.46,30.28,0,0,0,0,0,0,0.158,0,0.0578,0.43,0.57,0.43,35.5
938383200000,1999,9,1998,12,52,7,0.127,0.0504,0.0763,4738.69,30.15,30.15,28.21,1,1,1,209.4,204.5,214.9,126.1,118.1,83.29,73,91,0,0,0,0.397,0.352,0.435,126.1,118.1,134.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0947,0.0928,0.0963,0.00647,0.00579,0.00716,0.00025,0.00023,0.00028,0.214,0.201,0.227,0.0084,0.0079,0.0089,25.33,25.3,25.35,0.928,0.924,0.932,0.97,0.97,0.97,0.9,0.896,0.904,29.08,27.12,31.08,28.21,26.31,30.15,0,0,0,0,0,0,0.157,0,0.0507,0.4,0.6,0.4,37.3
938988000000,1999,10,1999,1,1,7,0.122,0.0442,0.078,4859.71,29.9,29.9,28.93,1,1,1,201.9,196.6,206.1,128.9,123.6,73,73,73,0,0,0,0.362,0.354,0.371,128.9,123.6,133.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0944,0.0926,0.0959,0.00671,0.00625,0.00707,0.00026,0.00024,0.00028,0.218,0.208,0.225,0.0085,0.0081,0.0088,25.37,25.34,25.39,0.93,0.927,0.932,0.97,0.97,0.97,0.902,0.9,0.904,29.82,28.53,30.82,28.93,27.67,29.9,0,0,0,0,0,0,0.161,0,0.044,0.36,0.64,0.36,39.8
939592800000,1999,10,1999,1,2,7,0.115,0.0442,0.0711,4401.92,27.2,27.2,26.2,1,1,1,190.5,186.4,194.7,117.5,113.4,73,73,73,0,0,0,0.383,0.375,0.392,117.5,113.4,121.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0904,0.089,0.0919,0.00574,0.00539,0.00609,0.00022,0.00021,0.00024,0.197,0.19,0.205,0.0077,0.0074,0.008,25.38,25.38,25.38,0.923,0.92,0.926,0.97,0.97,0.97,0.895,0.893,0.898,27.01,25.98,28.04,26.2,25.2,27.2,0,0,0,0,0,0,0.146,0,0.0439,0.38,0.62,0.38,38.3
940197600000,1999,10,1999,1,3,7,0.109,0.0442,0.0653,4013.32,24.88,24.88,23.89,1,1,1,181,176.9,185.1,108,103.9,73,73,73,0,0,0,0.403,0.394,0.413,108,103.9,112.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0871,0.0856,0.0885,0.00493,0.00458,0.00528,0.00019,0.00018,0.00021,0.18,0.173,0.188,0.0071,0.0068,0.0073,25.38,25.38,25.38,0.916,0.913,0.919,0.97,0.97,0.97,0.889,0.886,0.892,24.63,23.61,25.65,23.89,22.91,24.88,0,0,0,0,0,0,0.133,0,0.0437,0.41,0.6,0.4,36.8
940802400000,1999,10,1999,1,4,7,0.105,0.0442,0.0611,3732.78,22.84,22.84,22.22,1,1,1,174,170.6,176.6,101,97.58,73,73,73,0,0,0,0.419,0.413,0.428,101,97.58,103.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0846,0.0834,0.0855,0.00433,0.00404,0.00456,0.00017,0.00016,0.00018,0.168,0.162,0.172,0.0066,0.0063,0.0067,25.38,25.38,25.38,0.912,0.911,0.913,0.969,0.968,0.97,0.884,0.882,0.886,22.93,22.19,23.55,22.22,21.47,22.84,0,0,0,0,0,0,0.123,0,0.0439,0.42,0.58,0.42,35.6
941407200000,1999,11,1999,2,5,7,0.105,0.0405,0.0644,3951.31,23.94,23.94,23.52,1,1,1,173.5,170.3,175.2,106.5,103.3,67,67,67,0,0,0,0.386,0.382,0.393,106.5,103.3,108.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0855,0.0843,0.0861,0.0048,0.00453,0.00495,0.00019,0.00018,0.00019,0.177,0.171,0.18,0.0069,0.0067,0.007,25.37,25.37,25.37,0.915,0.913,0.917,0.97,0.97,0.97,0.888,0.886,0.889,24.25,23.47,24.68,23.52,22.76,23.94,0,0,0,0,0,0,0.131,0,0.0406,0.39,0.61,0.39,37.6
942012000000,1999,11,1999,2,6,7,0.11,0.0346,0.0751,4664.41,30.56,30.56,27.76,1,1,1,181.5,175,185.9,124.2,108,57.29,50,67,0,0,0,0.317,0.269,0.383,124.2,108,135.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0905,0.086,0.0937,0.00631,0.00493,0.0073,0.00025,0.00019,0.00029,0.207,0.179,0.227,0.0081,0.007,0.0089,25.36,25.34,25.37,0.926,0.916,0.933,0.97,0.97,0.97,0.898,0.889,0.905,28.62,24.61,31.51,27.76,23.88,30.56,0,0,0,0,0,0,0.154,0,0.0349,0.31,0.68,0.32,42.4
942616800000,1999,11,1999,2,7,7,0.11,0.0302,0.0797,4972.4,30.37,30.37,29.6,1,1,1,181.8,179.6,185.1,131.8,129.6,50,50,50,0,0,0,0.275,0.27,0.278,131.8,129.6,135.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0923,0.0915,0.0934,0.00696,0.00677,0.00723,0.00027,0.00026,0.00028,0.22,0.216,0.226,0.0086,0.0084,0.0088,25.34,25.34,25.34,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.905,30.51,29.97,31.31,29.6,29.07,30.37,0,0,0,0,0,0,0.164,0,0.0303,0.27,0.72,0.28,45.2
943221600000,1999,11,1999,2,8,7,0.11,0.0302,0.0793,4946.09,30.96,30.96,29.44,1,1,1,181.2,176.1,187.5,131.2,126,50,50,50,0,0,0,0.276,0.267,0.284,131.2,126,137.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0921,0.0903,0.0943,0.0069,0.00646,0.00744,0.00027,0.00025,0.00029,0.219,0.209,0.23,0.0085,0.0082,0.009,25.34,25.34,25.35,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.901,0.905,30.35,29.1,31.91,29.44,28.23,30.96,0,0,0,0,0,0,0.164,0,0.0307,0.27,0.72,0.28,45
943826400000,1999,11,1999,2,9,7,0.115,0.0341,0.0811,5064.38,32,32,30.15,1,1,1,190.5,188.4,192.2,134.1,129.4,56.43,50,59,0,0,0,0.296,0.261,0.313,134.1,129.4,141.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0941,0.0928,0.0959,0.00715,0.00675,0.00781,0.00028,0.00026,0.00031,0.225,0.217,0.238,0.0088,0.0085,0.0093,25.36,25.35,25.36,0.932,0.93,0.935,0.97,0.97,0.97,0.904,0.902,0.907,31.08,29.93,32.99,30.15,29.03,32,0,0,0,0,0,0,0.167,0,0.0339,0.3,0.71,0.29,44
944431200000,1999,12,1999,3,10,7,0.116,0.0357,0.0805,5026.48,31.44,31.44,29.92,1,1,1,192.1,187.3,198.5,133.1,128.3,59,59,59,0,0,0,0.307,0.297,0.315,133.1,128.3,139.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0942,0.0924,0.0964,0.00706,0.00665,0.0076,0.00028,0.00026,0.0003,0.223,0.215,0.235,0.0087,0.0084,0.0092,25.36,25.36,25.36,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,30.84,29.66,32.41,29.92,28.77,31.44,0,0,0,0,0,0,0.166,0,0.0355,0.31,0.69,0.31,43.3
945036000000,1999,12,1999,3,11,7,0.122,0.0357,0.0861,5397.8,32.83,32.83,32.13,1,1,1,201.4,198.2,204.5,142.4,139.2,59,59,59,0,0,0,0.293,0.289,0.298,142.4,139.2,145.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0975,0.0963,0.0985,0.00786,0.00758,0.00812,0.00031,0.0003,0.00032,0.24,0.234,0.246,0.0094,0.0092,0.0096,25.35,25.33,25.36,0.935,0.934,0.937,0.97,0.97,0.97,0.907,0.906,0.909,33.12,32.34,33.85,32.13,31.37,32.83,0,0,0,0,0,0,0.178,0,0.0359,0.29,0.71,0.29,44.2
945640800000,1999,12,1999,3,12,7,0.124,0.0357,0.088,5517.57,33.27,33.27,32.84,1,1,1,204.5,201.8,206.4,145.5,142.8,59,59,59,0,0,0,0.288,0.286,0.292,145.5,142.8,147.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0985,0.0976,0.0992,0.00812,0.00788,0.00828,0.00032,0.00031,0.00032,0.246,0.241,0.249,0.0096,0.0094,0.0097,25.33,25.31,25.35,0.937,0.936,0.937,0.97,0.97,0.97,0.909,0.907,0.909,33.86,33.2,34.3,32.84,32.21,33.27,0,0,0,0,0,0,0.182,0,0.036,0.29,0.71,0.29,44.5
946245600000,1999,12,1999,3,13,7,0.122,0.0381,0.0838,5242.72,32.71,32.71,31.21,1,1,1,201.5,199.6,203.9,138.5,126.6,63,59,73,0,0,0,0.313,0.289,0.366,138.5,126.6,144.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0966,0.0936,0.0983,0.00752,0.00651,0.00807,0.00029,0.00025,0.00032,0.234,0.213,0.245,0.0091,0.0083,0.0096,25.36,25.33,25.39,0.934,0.929,0.936,0.97,0.97,0.97,0.906,0.901,0.908,32.17,29.27,33.72,31.21,28.4,32.71,0,0,0,0,0,0,0.173,0,0.0382,0.31,0.69,0.31,43
946850400000,2000,1,1999,4,14,7,0.131,0.0442,0.0869,5429.8,35.02,35.02,32.32,1,1,1,216.7,203.9,228.6,143.7,130.9,73,73,73,0,0,0,0.337,0.319,0.358,143.7,130.9,155.6,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0997,0.0952,0.104,0.00797,0.00688,0.00897,0.00031,0.00027,0.00035,0.244,0.221,0.265,0.0096,0.0087,0.01,25.26,25.16,25.36,0.936,0.931,0.941,0.97,0.97,0.97,0.908,0.903,0.912,33.32,30.31,36.1,32.32,29.4,35.02,0,0,0,0,0,0,0.18,0,0.0441,0.34,0.66,0.34,41.4
947455200000,2000,1,1999,4,15,7,0.139,0.0442,0.0953,5962.12,36.74,36.74,35.49,1,1,1,230.6,226.6,235.9,157.6,153.6,73,73,73,0,0,0,0.317,0.309,0.322,157.6,153.6,162.9,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.105,0.103,0.106,0.00914,0.00881,0.0096,0.00036,0.00035,0.00038,0.269,0.262,0.279,0.011,0.01,0.011,25.15,25.11,25.18,0.941,0.94,0.943,0.97,0.97,0.971,0.913,0.912,0.916,36.58,35.66,37.83,35.49,34.59,36.74,0,0,0,0,0,0,0.197,0,0.0437,0.32,0.69,0.31,42.9
948060000000,2000,1,1999,4,16,7,0.153,0.0442,0.109,6849.79,43.94,43.94,40.77,1,1,1,252.4,239.5,265.7,179.4,166.5,73,73,73,0,0,0,0.29,0.275,0.305,179.4,166.5,192.7,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.112,0.108,0.117,0.011,0.0099,0.0121,0.00043,0.00039,0.00048,0.308,0.285,0.332,0.012,0.011,0.013,24.99,24.91,25.08,0.948,0.944,0.952,0.978,0.973,0.98,0.927,0.919,0.933,41.69,38.66,44.84,40.77,37.62,43.94,0,0,0,0,0,0,0.227,0,0.044,0.29,0.71,0.29,44.8
948664800000,2000,1,1999,4,17,7,0.174,0.0442,0.13,8048.58,51.06,51.06,47.91,2,1,1.2857142857142858,288,268.8,307,215,195.8,73,73,73,0,0,0,0.254,0.238,0.272,215,195.8,234,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.125,0.118,0.132,0.014,0.0124,0.0156,0.00056,0.00049,0.00062,0.327,0.242,0.384,0.013,0.0096,0.015,24.82,24.74,24.89,0.947,0.923,0.959,0.977,0.97,0.98,0.925,0.895,0.94,42.08,25.72,51.63,40.7,24.95,48.2,0,0,0,0,0,0,0.266,0,0.044,0.25,0.75,0.25,46.3
949269600000,2000,1,1999,4,18,7,0.201,0.0504,0.151,9146.77,59.15,59.15,54.45,2,2,2,333.1,312.2,356.5,249.8,235.2,83.29,73,85,0,0,0,0.25,0.234,0.266,249.8,235.2,271.5,990,990,990,965.1,965,965.2,24.9,24.8,25,0.138,0.133,0.146,0.019,0.0157,0.0272,0.00076,0.00063,0.0011,0.268,0.25,0.299,0.011,0.01,0.012,24.67,24.52,24.79,0.929,0.925,0.934,0.97,0.97,0.97,0.901,0.897,0.906,28.06,26.39,30.49,27.22,25.59,29.58,0,0,0,0,0,0,0.302,0,0.05,0.25,0.75,0.25,45.5
949874400000,2000,2,1999,5,19,7,0.243,0.0514,0.191,11562.1,76.06,76.06,68.82,2,2,2,401.4,369.4,434.4,316.4,284.4,85,85,85,0,0,0,0.212,0.196,0.23,316.4,284.4,349.4,990,990,990,965.4,965.2,965.6,24.6,24.4,24.8,0.162,0.15,0.173,0.0484,0.0332,0.0639,0.002,0.0013,0.0026,0.366,0.318,0.416,0.015,0.013,0.017,24.23,24.03,24.44,0.943,0.937,0.948,0.971,0.97,0.974,0.915,0.909,0.924,35.44,31.92,39.05,34.41,30.96,38.03,0,0,0,0,0,0,0.382,0,0.052,0.21,0.79,0.21,47.6
950479200000,2000,2,1999,5,20,7,0.289,0.0514,0.238,14389.6,91.4,91.4,85.65,2,2,2,478.4,445.7,506.4,393.4,360.7,85,85,85,0,0,0,0.178,0.168,0.191,393.4,360.7,421.4,990,990,990,965.8,965.6,965.9,24.2,24.1,24.4,0.189,0.177,0.199,0.0847,0.0692,0.0979,0.0035,0.0028,0.0041,0.482,0.432,0.524,0.02,0.018,0.022,23.77,23.6,23.96,0.954,0.95,0.956,0.979,0.977,0.98,0.934,0.928,0.937,43.72,40.25,46.63,42.83,39.31,45.7,0,0,0,0,0,0,0.476,0,0.051,0.18,0.82,0.18,49.8
951084000000,2000,2,1999,5,21,7,0.321,0.0514,0.27,16065,96.4,96.4,95.62,2,2,2,531.4,513.8,538.9,446.4,428.8,85,85,85,0,0,0,0.16,0.158,0.165,446.4,428.8,453.9,990,990,990,966,965.9,966,24,24,24.1,0.208,0.201,0.21,0.11,0.101,0.113,0.0046,0.0042,0.0047,0.561,0.535,0.572,0.023,0.022,0.024,23.45,23.4,23.55,0.958,0.957,0.958,0.98,0.98,0.98,0.939,0.938,0.939,49.15,47.38,49.9,47.81,46.44,48.2,0,0,0,0,0,0,0.531,0,0.051,0.16,0.84,0.16,50
951688800000,2000,2,1999,5,22,7,0.337,0.0609,0.276,16179.2,96.4,96.4,96.31,2,2,2,557.1,542.5,571.4,456.4,445.3,100.7,85,107,0,0,0,0.181,0.155,0.194,456.4,445.3,464.4,990,990,990,966.1,966,966.2,23.9,23.8,24,0.214,0.21,0.219,0.114,0.109,0.118,0.0048,0.0046,0.005,0.579,0.563,0.593,0.024,0.024,0.025,23.31,23.24,23.38,0.958,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,49.96,48.84,50.65,48.15,47.87,48.2,0,0,0,0,0,0,0.535,0,0.061,0.18,0.82,0.18,48
952293600000,2000,3,1999,6,23,7,0.362,0.0647,0.297,16987.3,107.9,107.9,101.1,3,2,2.5714285714285716,598,576.1,626.4,491,469.1,107,107,107,0,0,0,0.179,0.171,0.186,491,469.1,519.4,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.234,0.222,0.25,0.131,0.12,0.148,0.0055,0.0051,0.0063,0.575,0.524,0.622,0.024,0.022,0.026,23.14,23.02,23.21,0.951,0.945,0.957,0.974,0.97,0.98,0.926,0.917,0.938,42.68,35.01,52.17,40.59,33.96,48.2,0,0,0,0,0,0,0.562,0,0.065,0.18,0.82,0.18,46.9
952898400000,2000,3,1999,6,24,7,0.433,0.0647,0.369,21069.3,141,141,125.4,3,3,3,716.7,642.5,803.3,609.7,535.5,107,107,107,0,0,0,0.15,0.133,0.167,609.7,535.5,696.3,990,990,990,966.8,966.5,967.1,23.2,22.9,23.5,0.301,0.259,0.351,0.208,0.159,0.266,0.009,0.0067,0.012,0.727,0.602,0.873,0.031,0.026,0.038,22.51,22.01,22.93,0.954,0.95,0.957,0.978,0.972,0.98,0.933,0.923,0.938,42.75,38.12,47.96,41.8,37.05,47,0,0,0,0,0,0,0.697,0,0.064,0.15,0.85,0.15,48.7
953503200000,2000,3,1999,6,25,7,0.674,0.0647,0.58,29645.2,192.8,192.8,176.5,4,3,3.857142857142857,1114,849.2,1427,1007,742.2,107,107,107,48.43,0,220,0.0992,0.075,0.126,958.6,742.2,1100,990,990,990,968.2,967.3,969.2,21.8,20.8,22.7,0.626,0.38,0.866,0.477,0.297,0.648,0.022,0.013,0.031,1.37,0.953,1.81,0.064,0.042,0.087,20.4,18.94,21.75,0.955,0.952,0.957,0.98,0.977,0.98,0.935,0.932,0.938,47.24,40.53,50.6,45.84,39.6,48.2,0,0,0,0,0,0,0.98,0,0.094,0.096,0.86,0.14,44
954108000000,2000,3,1999,6,26,7,1.03,0.0718,0.665,30414.3,188,188,181,4,4,4,1700,1499,1872,1581,1392,118.7,107,148,481,292,624,0.0696,0.0603,0.081,1100,1100,1100,990,990,990,970.1,969.5,970.7,19.9,19.3,20.5,0.915,0.898,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.86,1.85,1.87,0.094,0.09,0.097,18.01,17.44,18.67,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,46.18,44.66,47.95,45.26,43.76,46.99,0,0,0,0,0,0,1.01,0,0.365,0.07,0.65,0.35,29.5
954712800000,2000,4,1999,7,27,7,1.2,0.0895,0.665,28769.8,173.7,173.7,171.2,4,4,4,1985,1910,2030,1837,1762,148,148,148,737.1,662,782,0.0746,0.0729,0.0775,1100,1100,1100,990,990,990,971,970.8,971.2,19,18.8,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.098,0.1,17.08,16.95,17.32,0.948,0.948,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.69,43.34,44.32,42.81,42.47,43.43,0,0,0,0,0,0,0.951,0,0.535,0.075,0.55,0.45,24
955317600000,2000,4,1999,7,28,7,1.21,0.0895,0.665,28669.2,171.9,171.9,170.6,4,4,4,2003,1963,2027,1855,1815,148,148,148,755,715,779,0.0739,0.073,0.0754,1100,1100,1100,990,990,990,971.1,971,971.2,18.9,18.8,19,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.099,0.1,17.03,16.96,17.15,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.93,43.53,43.36,43.86,42.66,42.49,42.98,0,0,0,0,0,0,0.948,0,0.545,0.074,0.55,0.45,23.7
955922400000,2000,4,1999,7,29,7,1.13,0.0895,0.665,29442.3,178.3,178.3,175.3,4,4,4,1866,1779,1945,1718,1631,148,148,148,618.3,531,697,0.0794,0.0761,0.0832,1100,1100,1100,990,990,990,970.7,970.4,970.9,19.3,19.1,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.098,17.46,17.2,17.74,0.95,0.949,0.95,0.98,0.98,0.98,0.931,0.93,0.931,44.71,44.01,45.47,43.81,43.13,44.56,0,0,0,0,0,0,0.974,0,0.465,0.079,0.59,0.41,26.1
956527200000,2000,4,1999,7,30,7,1,0.0895,0.665,30645.9,185.5,185.5,182.4,4,4,4,1658,1569,1748,1510,1421,148,148,148,410.3,321,500,0.0894,0.0847,0.0943,1100,1100,1100,990,990,990,970,969.7,970.3,20,19.7,20.3,0.92,0.913,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.092,0.095,18.14,17.84,18.43,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.53,45.74,47.31,45.6,44.83,46.36,0,0,0,0,0,0,1.01,0,0.335,0.089,0.67,0.33,30.6
957132000000,2000,5,1999,8,31,7,0.879,0.116,0.665,31873.1,192.8,192.8,189.7,4,4,4,1453,1359,1540,1261,1167,192,192,192,161.6,67,248,0.132,0.125,0.141,1100,1100,1100,990,990,990,969.3,969,969.6,20.7,20.4,21,0.866,0.825,0.906,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.77,1.85,0.088,0.085,0.091,18.85,18.53,19.2,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.42,47.58,49.34,47.43,46.62,48.2,0,0,0,0,0,0,1.05,0,0.214,0.13,0.76,0.24,36.3
957736800000,2000,5,1999,8,32,7,0.727,0.116,0.609,30974.6,192.8,192.8,184.4,4,4,4,1202,1104,1314,1010,911.8,192,192,192,3.143,0,22,0.16,0.146,0.174,1007,911.8,1100,990,990,990,968.5,968.2,968.9,21.5,21.1,21.8,0.667,0.551,0.807,0.482,0.38,0.648,0.022,0.017,0.031,1.43,1.18,1.75,0.067,0.054,0.083,20.04,19.36,20.59,0.955,0.953,0.955,0.98,0.98,0.98,0.936,0.934,0.936,47.15,43.97,49.78,46.09,43.09,48.2,0,0,0,0,0,0,1.02,0,0.118,0.16,0.84,0.16,42.6
958341600000,2000,5,1999,8,33,7,0.61,0.112,0.498,26454,167.9,167.9,157.5,4,3,3.857142857142857,1008,949.6,1075,822.7,774.2,185.6,147,192,0,0,0,0.184,0.155,0.199,822.7,774.2,882.6,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.468,0.425,0.524,0.337,0.314,0.366,0.015,0.014,0.017,1.04,0.972,1.13,0.047,0.044,0.052,21.05,20.73,21.32,0.954,0.953,0.956,0.978,0.974,0.98,0.933,0.928,0.937,42.32,39.16,51.34,41.09,38.15,48.2,0,0,0,0,0,0,0.875,0,0.112,0.18,0.82,0.18,43.4
958946400000,2000,5,1999,8,34,7,0.537,0.0889,0.448,24327.5,153.3,153.3,144.8,4,3,3.142857142857143,887.2,843.3,933.3,740.2,696.3,147,147,147,0,0,0,0.166,0.158,0.174,740.2,696.3,786.3,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.389,0.356,0.429,0.294,0.266,0.32,0.013,0.012,0.014,0.945,0.878,1.01,0.042,0.039,0.045,21.61,21.41,21.85,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.928,0.938,48.1,39.32,51.58,46.44,38.32,48.2,0,0,0,0,0,0,0.804,0,0.089,0.17,0.83,0.17,45.3
959551200000,2000,5,1999,8,35,7,0.486,0.0792,0.407,22928.2,138.7,138.7,136.5,3,3,3,804.2,780.6,829.9,673.2,661.6,131,119,147,0,0,0,0.163,0.148,0.181,673.2,661.6,684.3,990,990,990,967.1,967,967.2,22.9,22.8,23,0.341,0.334,0.348,0.251,0.243,0.258,0.011,0.011,0.011,0.837,0.817,0.855,0.037,0.036,0.038,22.05,21.93,22.16,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.42,45.8,47.17,45.49,44.88,46.22,0,0,0,0,0,0,0.758,0,0.079,0.16,0.84,0.16,47.2
960156000000,2000,6,1999,9,36,7,0.45,0.072,0.378,21536.4,133.7,133.7,128.2,3,3,3,743.3,709.3,774.5,624.3,590.3,119,119,119,0,0,0,0.16,0.154,0.168,624.3,590.3,655.5,990,990,990,966.9,966.7,967,23.1,23,23.3,0.313,0.293,0.33,0.218,0.195,0.239,0.0094,0.0084,0.01,0.754,0.697,0.807,0.033,0.03,0.035,22.37,22.2,22.57,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.937,43.61,41.53,45.49,42.73,40.67,44.58,0,0,0,0,0,0,0.712,0,0.072,0.16,0.84,0.16,47.9
960760800000,2000,6,1999,9,37,7,0.404,0.072,0.332,19109.9,120,120,113.7,3,3,3,668.6,639.5,699.1,549.6,520.5,119,119,119,0,0,0,0.178,0.17,0.186,549.6,520.5,580.1,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.27,0.254,0.287,0.168,0.149,0.189,0.0072,0.0063,0.0081,0.628,0.579,0.68,0.027,0.025,0.029,22.8,22.62,22.96,0.951,0.948,0.953,0.974,0.97,0.978,0.926,0.92,0.932,38.93,37.06,40.89,37.92,35.94,39.98,0,0,0,0,0,0,0.632,0,0.072,0.18,0.82,0.18,47.3
961365600000,2000,6,1999,9,38,7,0.366,0.0901,0.276,16172.9,106,106,96.27,3,2,2.2857142857142856,604.5,579.6,630,455.5,418.6,149,119,161,0,0,0,0.247,0.189,0.278,455.5,418.6,511,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.222,0.206,0.248,0.114,0.0966,0.142,0.0048,0.0041,0.006,0.554,0.528,0.58,0.023,0.022,0.025,23.13,23.02,23.26,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,44.11,35.82,48.98,43.13,34.75,48,0,0,0,0,0,0,0.535,0,0.09,0.25,0.75,0.25,44.2
961970400000,2000,6,1999,9,39,7,0.333,0.0929,0.24,14316.1,87.93,87.93,85.22,2,2,2,550.1,528.5,571.7,396.5,381.7,153.6,135,161,0,0,0,0.279,0.252,0.297,396.5,381.7,410.7,990,990,990,966.1,966,966.2,23.9,23.8,24,0.198,0.193,0.203,0.0862,0.0792,0.0929,0.0036,0.0033,0.0039,0.494,0.472,0.516,0.021,0.02,0.022,23.43,23.31,23.53,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.936,43.48,41.88,44.86,42.61,41.04,43.97,0,0,0,0,0,0,0.473,0,0.093,0.28,0.72,0.28,43
962575200000,2000,7,1999,10,40,7,0.304,0.0816,0.222,13333.5,83.51,83.51,79.37,2,2,2,502.7,483.9,521.7,367.7,348.9,135,135,135,0,0,0,0.269,0.259,0.279,367.7,348.9,386.7,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.186,0.18,0.193,0.0726,0.0637,0.0815,0.003,0.0026,0.0034,0.449,0.421,0.478,0.019,0.017,0.02,23.69,23.57,23.8,0.951,0.948,0.953,0.977,0.973,0.98,0.929,0.923,0.934,40.61,38.62,42.61,39.68,37.58,41.76,0,0,0,0,0,0,0.441,0,0.082,0.27,0.73,0.27,43.9
963180000000,2000,7,1999,10,41,7,0.279,0.0816,0.197,11791.3,73.74,73.74,70.19,2,2,2,461.1,445.4,477.6,326.1,310.4,135,135,135,0,0,0,0.293,0.283,0.303,326.1,310.4,342.6,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.171,0.166,0.177,0.0529,0.0455,0.0607,0.0022,0.0019,0.0025,0.387,0.363,0.412,0.016,0.015,0.017,23.94,23.84,24.03,0.945,0.942,0.947,0.97,0.97,0.972,0.917,0.914,0.92,36.17,34.47,37.95,35.09,33.44,36.87,0,0,0,0,0,0,0.39,0,0.082,0.29,0.71,0.29,42.3
963784800000,2000,7,1999,10,42,7,0.257,0.0816,0.176,10519.9,65.78,65.78,62.62,2,2,2,425.4,411.2,440.2,290.4,276.2,135,135,135,0,0,0,0.318,0.307,0.328,290.4,276.2,305.2,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.159,0.154,0.164,0.0361,0.0294,0.043,0.0015,0.0012,0.0018,0.333,0.312,0.356,0.014,0.013,0.015,24.15,24.06,24.24,0.939,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.913,32.28,30.71,33.91,31.31,29.79,32.89,0,0,0,0,0,0,0.348,0,0.081,0.32,0.68,0.32,40.9
964389600000,2000,7,1999,10,43,7,0.239,0.0816,0.157,9436.09,58.81,58.81,56.17,2,2,2,395.3,383,407.6,260.3,248,135,135,135,0,0,0,0.342,0.331,0.352,260.3,248,272.6,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.148,0.144,0.153,0.022,0.0168,0.0277,0.00089,0.00068,0.0011,0.288,0.271,0.307,0.012,0.011,0.012,24.34,24.26,24.41,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.901,0.907,28.95,27.59,30.31,28.08,26.76,29.4,0,0,0,0,0,0,0.312,0,0.082,0.34,0.66,0.34,39.5
964994400000,2000,7,1999,10,44,7,0.221,0.0713,0.15,9015.62,56.29,56.29,53.66,2,2,2,365.8,353.2,378.9,247.9,238.2,117.9,115,135,0,0,0,0.322,0.307,0.356,247.9,238.2,259.8,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.141,0.138,0.145,0.0176,0.016,0.0216,0.00071,0.00064,0.00088,0.269,0.257,0.285,0.011,0.01,0.012,24.5,24.44,24.58,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,27.66,26.58,29.01,26.83,25.78,28.14,0,0,0,0,0,0,0.298,0,0.071,0.32,0.68,0.32,40.8
965599200000,2000,8,1999,11,45,7,0.204,0.0696,0.134,8183.11,50.65,50.65,48.71,2,1,1.2857142857142858,337.3,326.2,349.1,222.3,211.2,115,115,115,0,0,0,0.341,0.329,0.353,222.3,211.2,234.1,990,990,990,965.1,965,965.1,24.9,24.9,25,0.132,0.128,0.136,0.0146,0.0137,0.0157,0.00059,0.00055,0.00063,0.344,0.248,0.396,0.014,0.01,0.016,24.57,24.5,24.63,0.948,0.923,0.959,0.977,0.97,0.98,0.927,0.895,0.94,43.37,25.64,52.05,41.54,24.87,48.2,0,0,0,0,0,0,0.271,0,0.07,0.34,0.66,0.34,40.1
966204000000,2000,8,1999,11,46,7,0.19,0.0696,0.12,7548.98,46.98,46.98,44.93,1,1,1,313.5,304.6,322.6,198.5,189.6,115,115,115,0,0,0,0.367,0.356,0.378,198.5,189.6,207.6,990,990,990,965,964.9,965,25,25,25.1,0.124,0.12,0.127,0.0126,0.0119,0.0134,0.0005,0.00047,0.00054,0.347,0.331,0.363,0.014,0.013,0.015,24.69,24.62,24.75,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,45.85,43.78,47.93,44.93,42.9,46.98,0,0,0,0,0,0,0.25,0,0.07,0.37,0.63,0.37,39.7
966808800000,2000,8,1999,11,47,7,0.177,0.0696,0.108,6747.26,42.22,42.22,40.16,1,1,1,293,285.1,301.6,178,170.2,115,115,115,0,0,0,0.392,0.381,0.403,178,170.2,186.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.116,0.114,0.119,0.0109,0.0102,0.0116,0.00043,0.00041,0.00046,0.31,0.296,0.325,0.012,0.012,0.013,24.82,24.77,24.86,0.948,0.946,0.951,0.978,0.974,0.98,0.927,0.921,0.932,41.07,39.23,43.08,40.16,38.22,42.22,0,0,0,0,0,0,0.223,0,0.069,0.39,0.61,0.39,38.1
967413600000,2000,8,1999,11,48,7,0.166,0.0633,0.102,6395.03,41.04,41.04,38.07,1,1,1,273.9,262.5,282.7,169.2,160.3,104.7,91,115,0,0,0,0.382,0.335,0.418,169.2,160.3,180.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.112,0.11,0.115,0.0101,0.00938,0.0111,0.0004,0.00037,0.00044,0.293,0.278,0.312,0.012,0.011,0.012,24.91,24.88,24.95,0.945,0.942,0.949,0.974,0.97,0.98,0.921,0.914,0.93,39.07,36.92,41.88,38.07,35.82,41.04,0,0,0,0,0,0,0.211,0,0.064,0.38,0.61,0.39,38.5
968018400000,2000,9,1999,12,49,7,0.15,0.055,0.0945,5889.81,37.82,37.82,35.06,1,1,1,247.2,237,258.9,156.2,146,91,91,91,0,0,0,0.368,0.351,0.384,156.2,146,167.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.103,0.11,0.00903,0.00816,0.01,0.00036,0.00032,0.0004,0.269,0.25,0.29,0.011,0.0099,0.011,25.05,24.97,25.13,0.941,0.937,0.945,0.971,0.97,0.974,0.913,0.909,0.92,36.11,33.73,38.85,35.06,32.72,37.82,0,0,0,0,0,0,0.195,0,0.0555,0.37,0.63,0.37,39.3
968623200000,2000,9,1999,12,50,7,0.136,0.055,0.0814,5059.32,32.03,32.03,30.12,1,1,1,225.6,218.7,234,134.6,127.7,91,91,91,0,0,0,0.403,0.389,0.416,134.6,127.7,143,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0986,0.0961,0.102,0.00719,0.00661,0.00791,0.00028,0.00026,0.00031,0.23,0.218,0.245,0.009,0.0085,0.0096,25.22,25.15,25.27,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,31.05,29.42,33.02,30.12,28.54,32.03,0,0,0,0,0,0,0.167,0,0.0546,0.4,0.6,0.4,37.2
969228000000,2000,9,1999,12,51,7,0.126,0.055,0.0714,4418.19,28.1,28.1,26.3,1,1,1,209.1,202.6,216.8,118.1,111.6,91,91,91,0,0,0,0.436,0.42,0.449,118.1,111.6,125.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0927,0.0904,0.0955,0.00579,0.00523,0.00644,0.00023,0.0002,0.00025,0.2,0.189,0.214,0.0078,0.0074,0.0084,25.34,25.29,25.4,0.924,0.919,0.929,0.97,0.97,0.97,0.896,0.891,0.901,27.11,25.53,28.97,26.3,24.77,28.1,0,0,0,0,0,0,0.146,0,0.0546,0.44,0.57,0.43,35.1
969832800000,2000,9,1999,12,52,7,0.118,0.0535,0.0644,620.853,25.87,25.87,3.696,1,1,1,194.9,189.2,200.7,106.5,100.1,88.43,73,91,0,0,0,0.453,0.386,0.476,106.5,100.1,116.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0883,0.0864,0.0899,0.0048,0.00426,0.00563,0.00019,0.00017,0.00022,0.179,0.168,0.195,0.007,0.0066,0.0076,25.41,25.38,25.42,0.132,0,0.922,0.139,0,0.97,0.128,0,0.894,3.81,0,26.67,3.696,0,25.87,0,6,0,0,0.857,0,0.0205,0.857,0.0536,0.45,0.55,0.45,5.26
970437600000,2000,10,2000,1,1,7,0.111,0.0442,0.0672,4139.58,25.54,25.54,24.64,1,1,1,184.1,181.3,187.8,111.1,108.3,73,73,73,0,0,0,0.397,0.389,0.403,111.1,108.3,114.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0882,0.0871,0.0895,0.00519,0.00495,0.00551,0.0002,0.00019,0.00022,0.186,0.181,0.192,0.0073,0.0071,0.0075,25.38,25.38,25.38,0.918,0.916,0.921,0.97,0.97,0.97,0.891,0.889,0.894,25.4,24.69,26.33,24.64,23.95,25.54,0,0,0,0,0,0,0.137,0,0.0438,0.4,0.61,0.39,37.3
971042400000,2000,10,2000,1,2,7,0.107,0.0442,0.0631,3863.28,23.76,23.76,23,1,1,1,177.3,173.3,180.4,104.3,100.3,73,73,73,0,0,0,0.412,0.405,0.421,104.3,100.3,107.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0857,0.0843,0.0869,0.00461,0.00428,0.00488,0.00018,0.00017,0.00019,0.174,0.167,0.179,0.0068,0.0065,0.007,25.38,25.38,25.38,0.914,0.911,0.916,0.97,0.969,0.97,0.886,0.882,0.888,23.71,22.74,24.49,23,22.04,23.76,0,0,0,0,0,0,0.128,0,0.0439,0.41,0.59,0.41,36.1
971647200000,2000,10,2000,1,3,7,0.102,0.0442,0.0579,3543.01,21.75,21.75,21.09,1,1,1,168.7,165.9,171.9,95.71,92.93,73,73,73,0,0,0,0.433,0.425,0.44,95.71,92.93,98.95,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0827,0.0817,0.0839,0.00389,0.00365,0.00416,0.00015,0.00014,0.00016,0.158,0.153,0.164,0.0062,0.006,0.0064,25.38,25.38,25.38,0.916,0.912,0.919,0.967,0.966,0.968,0.885,0.883,0.887,21.81,21.25,22.46,21.09,20.53,21.75,0,0,0,0,0,0,0.117,0,0.0441,0.43,0.57,0.43,34.7
972252000000,2000,10,2000,1,4,7,0.0991,0.0442,0.0549,3375.91,20.36,20.36,20.09,1,1,1,163.8,162.9,165.1,90.82,89.93,73,73,73,0,0,0,0.446,0.442,0.448,90.82,89.93,92.11,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.081,0.0807,0.0815,0.00347,0.00339,0.00358,0.00014,0.00013,0.00014,0.15,0.148,0.152,0.0059,0.0058,0.0059,25.38,25.38,25.38,0.921,0.92,0.922,0.965,0.964,0.965,0.889,0.888,0.89,20.83,20.65,21.09,20.09,19.91,20.36,0,0,0,0,0,0,0.112,0,0.0442,0.45,0.55,0.45,34.1
972856800000,2000,10,2000,1,5,7,0.0998,0.0342,0.0656,4048,26.43,26.43,24.1,1,1,1,165,161.3,168.7,108.5,88.29,56.57,50,73,0,0,0,0.343,0.296,0.453,108.5,88.29,118.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.085,0.0801,0.0876,0.00497,0.00325,0.00584,0.00019,0.00013,0.00023,0.179,0.145,0.196,0.007,0.0057,0.0077,25.35,25.34,25.38,0.923,0.919,0.924,0.968,0.964,0.97,0.893,0.889,0.896,24.88,20.31,27.25,24.1,19.57,26.43,0,0,0,0,0,0,0.134,0,0.0342,0.34,0.66,0.34,40.6
973461600000,2000,11,2000,2,6,7,0.106,0.0302,0.0753,4679.62,28.62,28.62,27.85,1,1,1,174.5,168.9,177.7,124.5,118.9,50,50,50,0,0,0,0.287,0.281,0.296,124.5,118.9,127.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0897,0.0877,0.0908,0.00633,0.00586,0.0066,0.00025,0.00023,0.00026,0.207,0.197,0.212,0.0081,0.0077,0.0083,25.34,25.34,25.34,0.928,0.924,0.93,0.97,0.97,0.97,0.9,0.896,0.902,28.72,27.32,29.5,27.85,26.5,28.62,0,0,0,0,0,0,0.155,0,0.0307,0.28,0.71,0.29,44.1
974066400000,2000,11,2000,2,7,7,0.107,0.0302,0.0769,4788.6,29.13,29.13,28.5,1,1,1,177.2,173.6,179.9,127.2,123.6,50,50,50,0,0,0,0.282,0.278,0.288,127.2,123.6,129.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0907,0.0894,0.0916,0.00656,0.00626,0.00679,0.00026,0.00024,0.00027,0.211,0.205,0.216,0.0083,0.008,0.0085,25.34,25.34,25.34,0.929,0.927,0.93,0.97,0.97,0.97,0.901,0.9,0.903,29.39,28.49,30.03,28.5,27.63,29.13,0,0,0,0,0,0,0.158,0,0.0301,0.28,0.72,0.28,44.8
974671200000,2000,11,2000,2,8,7,0.103,0.0302,0.073,4527.12,27.3,27.3,26.95,1,1,1,170.8,169.5,172.2,120.8,119.5,50,50,50,0,0,0,0.293,0.29,0.295,120.8,119.5,122.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0884,0.0879,0.0889,0.00602,0.00591,0.00614,0.00024,0.00023,0.00024,0.2,0.198,0.203,0.0078,0.0077,0.0079,25.34,25.34,25.34,0.926,0.925,0.927,0.97,0.97,0.97,0.898,0.897,0.899,27.78,27.46,28.14,26.95,26.63,27.3,0,0,0,0,0,0,0.15,0,0.03,0.29,0.71,0.29,44
975276000000,2000,11,2000,2,9,7,0.114,0.0326,0.0813,5075.68,31.22,31.22,30.21,1,1,1,188.2,178,197.1,134.4,128,53.86,50,59,0,0,0,0.286,0.265,0.304,134.4,128,138.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0938,0.0909,0.0959,0.00717,0.00663,0.00753,0.00028,0.00026,0.00029,0.225,0.213,0.232,0.0088,0.0083,0.0091,25.35,25.34,25.36,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,31.15,29.57,32.18,30.21,28.68,31.22,0,0,0,0,0,0,0.168,0,0.0327,0.29,0.71,0.29,44.5
975880800000,2000,12,2000,3,10,7,0.124,0.0357,0.0879,5508.26,34.71,34.71,32.79,1,1,1,204.3,200.1,212.7,145.3,141.1,59,59,59,0,0,0,0.289,0.277,0.295,145.3,141.1,153.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0985,0.097,0.101,0.0081,0.00774,0.00881,0.00032,0.0003,0.00035,0.245,0.238,0.26,0.0096,0.0093,0.01,25.33,25.26,25.36,0.937,0.935,0.94,0.97,0.97,0.97,0.908,0.907,0.912,33.8,32.81,35.78,32.79,31.83,34.71,0,0,0,0,0,0,0.182,0,0.0361,0.29,0.71,0.29,44.4
976485600000,2000,12,2000,3,11,7,0.129,0.0357,0.0937,5876.63,36.28,36.28,34.98,1,1,1,213.9,211.3,219.5,154.9,152.3,59,59,59,0,0,0,0.276,0.269,0.279,154.9,152.3,160.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.101,0.104,0.00891,0.0087,0.0094,0.00035,0.00034,0.00037,0.262,0.258,0.272,0.01,0.01,0.011,25.25,25.21,25.27,0.94,0.939,0.942,0.97,0.97,0.97,0.912,0.911,0.914,36.06,35.47,37.39,34.98,34.4,36.28,0,0,0,0,0,0,0.194,0,0.0353,0.28,0.73,0.27,45.6
977090400000,2000,12,2000,3,12,7,0.145,0.0357,0.109,6920.63,44.88,44.88,41.19,1,1,1,239.7,224.7,255.3,180.7,165.7,59,59,59,0,0,0,0.247,0.231,0.263,180.7,165.7,196.3,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.111,0.106,0.116,0.0111,0.00984,0.0124,0.00044,0.00039,0.00049,0.308,0.282,0.336,0.012,0.011,0.013,25.05,24.94,25.17,0.948,0.944,0.953,0.978,0.973,0.98,0.928,0.918,0.934,42.11,38.6,45.8,41.19,37.56,44.88,0,0,0,0,0,0,0.229,0,0.036,0.25,0.75,0.25,47.7
977695200000,2000,12,2000,3,13,7,0.171,0.0357,0.136,8370.57,54.95,54.95,49.82,2,1,1.4285714285714286,283.3,261.6,309.8,224.3,202.6,59,59,59,0,0,0,0.209,0.19,0.226,224.3,202.6,250.8,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.126,0.119,0.136,0.0149,0.013,0.0174,0.00059,0.00051,0.00069,0.317,0.244,0.382,0.013,0.0097,0.015,24.85,24.79,24.91,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.94,39.85,26.24,51.76,38.49,25.45,48.2,0,0,0,0,0,0,0.277,0,0.035,0.21,0.8,0.2,49
978300000000,2001,1,2000,4,14,7,0.219,0.0442,0.175,10590.3,73.28,73.28,63.04,2,2,2,362,322.1,409.6,289,249.1,73,73,73,0,0,0,0.203,0.178,0.227,289,249.1,336.6,990,990,990,965.2,965,965.4,24.8,24.6,25,0.151,0.137,0.168,0.0354,0.0169,0.0579,0.0014,0.00068,0.0024,0.324,0.264,0.395,0.013,0.011,0.016,24.47,24.16,24.73,0.937,0.929,0.946,0.97,0.97,0.971,0.909,0.901,0.919,32.49,28.05,37.73,31.52,27.21,36.64,0,0,0,0,0,0,0.35,0,0.044,0.2,0.8,0.2,48.4
978904800000,2001,1,2000,4,15,7,0.279,0.0442,0.234,14208.7,91.22,91.22,84.58,2,2,2,460.5,425.1,492.4,387.5,352.1,73,73,73,0,0,0,0.159,0.148,0.172,387.5,352.1,419.4,990,990,990,965.7,965.5,965.8,24.3,24.2,24.5,0.186,0.173,0.197,0.0819,0.0652,0.097,0.0034,0.0027,0.004,0.472,0.419,0.52,0.019,0.017,0.021,23.86,23.66,24.07,0.953,0.949,0.956,0.979,0.975,0.98,0.933,0.925,0.937,43.19,39.42,46.54,42.29,38.43,45.61,0,0,0,0,0,0,0.47,0,0.045,0.16,0.84,0.16,50.9
979509600000,2001,1,2000,4,16,7,0.325,0.0457,0.28,16228.7,102.8,102.8,96.6,3,2,2.142857142857143,537.7,500.4,574.7,462.2,427.4,75.57,73,91,0,0,0,0.14,0.13,0.158,462.2,427.4,490,990,990,990,966,965.9,966.2,24,23.8,24.1,0.214,0.2,0.227,0.117,0.101,0.13,0.0049,0.0042,0.0055,0.57,0.52,0.622,0.024,0.022,0.026,23.41,23.19,23.62,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,48.13,35.34,52.57,45.85,34.28,48.2,0,0,0,0,0,0,0.537,0,0.045,0.14,0.86,0.14,49.9
980114400000,2001,1,2000,4,17,7,0.369,0.055,0.314,18203.1,114.1,114.1,108.4,3,3,3,610.8,586.5,639,519.8,495.5,91,91,91,0,0,0,0.149,0.142,0.155,519.8,495.5,548,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.246,0.233,0.262,0.148,0.133,0.167,0.0063,0.0056,0.0071,0.571,0.531,0.619,0.024,0.022,0.026,23.09,22.93,23.23,0.948,0.946,0.951,0.971,0.97,0.974,0.921,0.917,0.926,37.19,35.58,39.04,36.12,34.52,38.02,0,0,0,0,0,0,0.602,0,0.055,0.15,0.85,0.15,49.3
980719200000,2001,1,2000,4,18,7,0.413,0.0599,0.353,20359.1,126.4,126.4,121.2,3,3,3,683.1,650.7,716.9,584.1,559.7,99,91,105,0,0,0,0.145,0.135,0.154,584.1,559.7,611.9,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.284,0.269,0.301,0.191,0.175,0.21,0.0082,0.0074,0.009,0.681,0.638,0.729,0.029,0.027,0.031,22.69,22.5,22.86,0.953,0.951,0.955,0.978,0.976,0.98,0.933,0.928,0.936,41.29,39.8,42.98,40.39,38.83,42.12,0,0,0,0,0,0,0.673,0,0.06,0.15,0.85,0.15,49.3
981324000000,2001,2,2000,5,19,7,0.468,0.0635,0.405,22904.7,143.9,143.9,136.3,3,3,3,773.8,730.3,818.9,668.8,625.3,105,105,105,0,0,0,0.136,0.128,0.144,668.8,625.3,713.9,990,990,990,967,966.8,967.2,23,22.8,23.2,0.333,0.309,0.359,0.248,0.219,0.278,0.011,0.0094,0.012,0.825,0.751,0.901,0.036,0.032,0.039,22.18,21.92,22.43,0.957,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.37,43.8,48.96,45.45,42.92,47.98,0,0,0,0,0,0,0.757,0,0.063,0.14,0.87,0.13,48.9
981928800000,2001,2,2000,5,20,7,0.566,0.0635,0.503,27018.2,179.3,179.3,160.8,4,3,3.7142857142857144,936.6,843.3,1046,831.6,738.3,105,105,105,0,0,0,0.113,0.1,0.125,831.6,738.3,940.9,990,990,990,967.6,967.3,968,22.4,22,22.7,0.459,0.374,0.559,0.341,0.294,0.394,0.015,0.013,0.018,1.05,0.943,1.21,0.047,0.041,0.055,21.31,20.74,21.78,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,45.09,39.91,51.7,43.65,38.94,48.2,0,0,0,0,0,0,0.893,0,0.063,0.11,0.89,0.11,47.7
982533600000,2001,2,2000,5,21,7,0.757,0.0773,0.645,32148.2,192.8,192.8,191.4,4,4,4,1251,1090,1420,1123,985.4,127.9,105,137,56.29,0,183,0.102,0.0924,0.115,1067,985.4,1100,990,990,990,968.7,968.2,969.2,21.3,20.8,21.8,0.751,0.6,0.855,0.577,0.416,0.648,0.027,0.019,0.031,1.62,1.29,1.8,0.076,0.059,0.087,19.69,18.97,20.52,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,49.09,47.39,50.45,47.84,46.45,48.2,0,0,0,0,0,0,1.06,0,0.112,0.1,0.85,0.15,42.5
983138400000,2001,2,2000,5,22,7,0.966,0.0988,0.665,31015.5,189.5,189.5,184.6,4,4,4,1598,1461,1721,1434,1324,163.3,137,183,334.3,224,438,0.102,0.088,0.114,1100,1100,1100,990,990,990,969.8,969.4,970.2,20.2,19.8,20.6,0.903,0.874,0.919,0.648,0.648,0.648,0.032,0.031,0.033,1.85,1.82,1.87,0.092,0.088,0.094,18.35,17.93,18.82,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.1,46,48.33,46.15,45.08,47.37,0,0,0,0,0,0,1.03,0,0.301,0.1,0.69,0.31,32.1
983743200000,2001,3,2000,6,23,7,1.13,0.111,0.665,29408.1,179.2,179.2,175,4,4,4,1872,1752,1995,1689,1569,183,183,183,589.6,469,712,0.0978,0.0917,0.104,1100,1100,1100,990,990,990,970.7,970.3,971.1,19.3,18.9,19.7,0.925,0.921,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.44,17.04,17.83,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.66,43.58,45.73,43.76,42.71,44.81,0,0,0,0,0,0,0.972,0,0.465,0.098,0.59,0.41,26
984348000000,2001,3,2000,6,24,7,1.31,0.111,0.665,27979.2,169.8,169.8,166.5,4,4,4,2161,2034,2275,1978,1851,183,183,183,878.1,751,992,0.0848,0.0804,0.09,1100,1100,1100,990,990,990,971.5,971.2,971.8,18.5,18.2,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.64,16.36,16.94,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.49,41.75,43.31,41.64,40.91,42.45,0,0,0,0,0,0,0.925,0,0.645,0.085,0.51,0.49,21.4
