datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1049061600000,2003,3,2002,6,26,7,0.435,0.074,0.361,20680.3,125.4,125.4,123.1,3,3,3,718.9,700.8,734.1,596.5,582.6,122.4,107,125,0,0,0,0.17,0.153,0.177,596.5,582.6,609.1,990,990,990,966.8,966.7,966.8,23.2,23.2,23.3,0.298,0.291,0.306,0.199,0.19,0.208,0.0086,0.0082,0.009,0.708,0.685,0.73,0.03,0.029,0.032,22.52,22.43,22.6,0.954,0.953,0.955,0.98,0.978,0.98,0.935,0.932,0.936,41.89,41,42.65,41.03,40.1,41.79,0,0,0,0,0,0,0.684,0,0.074,0.17,0.83,0.17,47.5
1049666400000,2003,4,2002,7,27,7,0.475,0.0756,0.4,22561.6,144.6,144.6,134.3,3,3,3,785.9,741.5,851.2,660.9,616.5,125,125,125,0,0,0,0.159,0.147,0.169,660.9,616.5,726.2,990,990,990,967,966.9,967.3,23,22.7,23.1,0.335,0.31,0.373,0.243,0.213,0.286,0.011,0.0092,0.013,0.818,0.743,0.928,0.036,0.032,0.041,22.14,21.77,22.39,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.72,43.1,49.44,44.77,42.23,48.2,0,0,0,0,0,0,0.746,0,0.075,0.16,0.84,0.16,47.5
1050271200000,2003,4,2002,7,28,7,0.674,0.0756,0.579,29655.2,192.8,192.8,176.5,4,3,3.857142857142857,1115,895.1,1390,990.1,770.1,125,125,125,32,0,165,0.115,0.09,0.14,958.1,770.1,1100,990,990,990,968.2,967.5,969.1,21.8,20.9,22.5,0.625,0.413,0.852,0.468,0.312,0.648,0.022,0.014,0.031,1.37,1.01,1.8,0.063,0.045,0.086,20.39,19.07,21.51,0.955,0.953,0.956,0.98,0.978,0.98,0.935,0.933,0.937,47.33,40.94,51.78,45.85,40.04,48.2,0,0,0,0,0,0,0.981,0,0.095,0.11,0.86,0.14,44
1050876000000,2003,4,2002,7,29,7,0.947,0.0756,0.665,31193.1,190.1,190.1,185.7,4,4,4,1565,1442,1655,1440,1317,125,125,125,340,217,430,0.0801,0.0756,0.0867,1100,1100,1100,990,990,990,969.7,969.3,970,20.3,20,20.7,0.906,0.876,0.916,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.86,0.091,0.088,0.093,18.45,18.15,18.88,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.37,46.58,48.49,46.42,45.65,47.52,0,0,0,0,0,0,1.03,0,0.282,0.08,0.7,0.3,32.9
1051480800000,2003,4,2002,7,30,7,0.997,0.0988,0.665,30713.2,184,184,182.8,4,4,4,1648,1612,1668,1485,1420,163.3,125,192,384.7,320,443,0.0993,0.0749,0.119,1100,1100,1100,990,990,990,970,969.8,970,20,20,20.2,0.916,0.913,0.919,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.87,0.093,0.092,0.093,18.17,18.11,18.29,0.952,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.64,46.46,46.95,45.7,45.53,46.01,0,0,0,0,0,0,1.02,0,0.332,0.099,0.67,0.33,30.8
1052085600000,2003,5,2002,8,31,7,0.919,0.116,0.665,31477,190.2,190.2,187.4,4,4,4,1519,1442,1589,1327,1250,192,192,192,226.7,150,297,0.127,0.121,0.133,1100,1100,1100,990,990,990,969.5,969.3,969.8,20.5,20.2,20.7,0.892,0.861,0.911,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.86,0.09,0.087,0.092,18.62,18.37,18.89,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.8,47.15,48.53,46.84,46.21,47.56,0,0,0,0,0,0,1.04,0,0.254,0.13,0.72,0.28,34.3
1052690400000,2003,5,2002,8,32,7,0.782,0.116,0.644,31909,192.8,192.8,189.9,4,4,4,1293,1172,1414,1101,980.3,192,192,192,37,0,122,0.149,0.136,0.164,1064,980.3,1100,990,990,990,968.8,968.4,969.2,21.2,20.8,21.6,0.76,0.621,0.849,0.573,0.413,0.648,0.027,0.019,0.031,1.63,1.31,1.8,0.077,0.061,0.086,19.55,19,20.25,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.62,46.49,49.94,47.48,45.56,48.2,0,0,0,0,0,0,1.06,0,0.138,0.15,0.82,0.18,40.8
1053295200000,2003,5,2002,8,33,7,0.637,0.116,0.521,27421.1,177.1,177.1,163.2,4,3,3.857142857142857,1054,980.7,1136,861.9,788.7,192,192,192,0,0,0,0.183,0.169,0.196,861.9,788.7,944.4,990,990,990,968.1,967.8,968.3,21.9,21.7,22.2,0.505,0.438,0.581,0.356,0.321,0.396,0.016,0.014,0.018,1.11,1.01,1.24,0.05,0.046,0.057,20.83,20.43,21.13,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,43.85,39.96,52.09,42.53,38.99,48.2,0,0,0,0,0,0,0.907,0,0.116,0.18,0.82,0.18,43
1053900000000,2003,5,2002,8,34,7,0.549,0.11,0.439,23884.2,144.6,144.6,142.2,3,3,3,907.5,861.3,959,725.9,683.8,181.6,119,192,0,0,0,0.2,0.138,0.219,725.9,683.8,767,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.382,0.353,0.418,0.285,0.258,0.31,0.013,0.011,0.014,0.936,0.861,1.01,0.042,0.038,0.046,21.53,21.25,21.74,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.88,46.48,50.96,47.39,45.55,48.2,0,0,0,0,0,0,0.79,0,0.11,0.2,0.8,0.2,43.5
1054504800000,2003,6,2002,9,35,7,0.491,0.072,0.419,23477.4,144.6,144.6,139.7,3,3,3,811.1,782,847.2,692.1,663,119,119,119,0,0,0,0.147,0.14,0.152,692.1,663,728.2,990,990,990,967.1,967,967.3,22.9,22.7,23,0.351,0.335,0.372,0.263,0.244,0.287,0.012,0.011,0.013,0.868,0.819,0.93,0.038,0.036,0.041,21.99,21.78,22.15,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.59,45.93,49.61,46.58,45.01,48.2,0,0,0,0,0,0,0.776,0,0.072,0.15,0.85,0.15,47.8
1055109600000,2003,6,2002,9,36,7,0.45,0.0901,0.36,20492.6,133.9,133.9,122,3,3,3,744.7,710.1,775.6,595.7,549.1,149,119,161,0,0,0,0.201,0.153,0.227,595.7,549.1,656.6,990,990,990,966.9,966.7,967,23.1,23,23.3,0.3,0.275,0.331,0.199,0.168,0.24,0.0086,0.0072,0.01,0.709,0.632,0.809,0.031,0.027,0.035,22.41,22.19,22.63,0.953,0.951,0.956,0.977,0.973,0.98,0.932,0.925,0.937,41.6,38.61,45.56,40.66,37.57,44.64,0,0,0,0,0,0,0.678,0,0.09,0.2,0.8,0.2,45.5
1055714400000,2003,6,2002,9,37,7,0.404,0.0974,0.307,17392.5,110.4,110.4,103.5,3,2,2.7142857142857144,668.2,638.7,698.9,507.2,477.7,161,161,161,0,0,0,0.241,0.23,0.252,507.2,477.7,537.9,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.251,0.234,0.269,0.141,0.124,0.16,0.006,0.0053,0.0069,0.594,0.544,0.64,0.025,0.023,0.027,22.83,22.69,22.93,0.95,0.946,0.956,0.973,0.97,0.98,0.925,0.917,0.937,40.9,35.18,52.23,39.1,34.13,48.2,0,0,0,0,0,0,0.575,0,0.097,0.24,0.76,0.24,43.1
1056319200000,2003,6,2002,9,38,7,0.365,0.0974,0.267,15704.7,96.4,96.4,93.48,2,2,2,602.7,577.2,629.1,441.7,416.2,161,161,161,0,0,0,0.267,0.256,0.279,441.7,416.2,468.1,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.216,0.205,0.229,0.107,0.0954,0.12,0.0045,0.004,0.0051,0.564,0.524,0.607,0.024,0.022,0.026,23.13,22.98,23.28,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.94,45.41,50.48,46.74,44.5,48.2,0,0,0,0,0,0,0.519,0,0.098,0.27,0.73,0.27,43
1056924000000,2003,6,2002,9,39,7,0.331,0.0839,0.247,14738.9,91.47,91.47,87.73,2,2,2,546.6,524.4,569.3,407.8,389.4,138.7,135,161,0,0,0,0.254,0.241,0.283,407.8,389.4,426.3,990,990,990,966.1,966,966.2,23.9,23.8,24,0.201,0.194,0.207,0.0915,0.0828,0.1,0.0038,0.0034,0.0042,0.51,0.482,0.537,0.021,0.02,0.023,23.43,23.33,23.56,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.937,44.76,42.9,46.67,43.87,42.04,45.74,0,0,0,0,0,0,0.487,0,0.084,0.25,0.75,0.25,44.5
1057528800000,2003,7,2002,10,40,7,0.301,0.0816,0.22,13162.6,82.67,82.67,78.35,2,2,2,498.2,479.3,517.6,363.2,344.3,135,135,135,0,0,0,0.271,0.261,0.282,363.2,344.3,382.6,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.185,0.178,0.191,0.0704,0.0615,0.0796,0.0029,0.0025,0.0033,0.443,0.414,0.472,0.018,0.017,0.02,23.72,23.6,23.83,0.95,0.948,0.953,0.976,0.972,0.98,0.928,0.921,0.934,40.13,38.12,42.18,39.17,37.05,41.34,0,0,0,0,0,0,0.435,0,0.081,0.27,0.73,0.27,43.7
1058133600000,2003,7,2002,10,41,7,0.276,0.0816,0.195,11645.1,72.81,72.81,69.32,2,2,2,457,441.3,473.6,322,306.3,135,135,135,0,0,0,0.296,0.285,0.306,322,306.3,338.6,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.17,0.164,0.176,0.051,0.0436,0.0588,0.0021,0.0018,0.0024,0.381,0.357,0.406,0.016,0.015,0.017,23.96,23.86,24.06,0.944,0.942,0.947,0.97,0.97,0.971,0.916,0.913,0.919,35.73,34.03,37.51,34.66,33.01,36.4,0,0,0,0,0,0,0.385,0,0.081,0.3,0.71,0.29,42.2
1058738400000,2003,7,2002,10,42,7,0.255,0.112,0.142,8440.06,53.46,53.46,50.24,2,1,1.5714285714285714,421.3,407.1,436.1,235.3,221.1,186,186,186,0,0,0,0.442,0.427,0.457,235.3,221.1,250.1,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.143,0.138,0.148,0.0158,0.0145,0.017,0.00064,0.00059,0.0007,0.325,0.26,0.41,0.013,0.011,0.017,24.18,24.12,24.25,0.94,0.925,0.958,0.974,0.97,0.98,0.916,0.897,0.939,37.2,25.84,52.17,35.45,25.07,48.2,0,0,0,0,0,0,0.279,0,0.113,0.44,0.56,0.44,33.1
1059343200000,2003,7,2002,10,43,7,0.236,0.104,0.132,7987.09,48.2,48.2,47.54,1,1,1,390.5,376.2,403.6,217.8,205.3,172.7,155,186,0,0,0,0.442,0.402,0.475,217.8,205.3,231.1,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.136,0.132,0.139,0.0143,0.0132,0.0154,0.00058,0.00054,0.00062,0.386,0.365,0.408,0.016,0.015,0.017,24.26,24.2,24.33,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.939,49.6,46.71,52.64,47.54,45.77,48.2,0,0,0,0,0,0,0.264,0,0.104,0.44,0.56,0.44,33.8
1059948000000,2003,8,2002,11,44,7,0.216,0.0937,0.122,7610.71,48.2,48.2,45.3,1,1,1,357,344.2,371,202,189.2,155,155,155,0,0,0,0.435,0.418,0.45,202,189.2,216,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.128,0.124,0.133,0.0129,0.0118,0.0141,0.00052,0.00048,0.00057,0.356,0.334,0.382,0.014,0.013,0.015,24.46,24.36,24.55,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,46.26,43.35,49.42,45.3,42.48,48.2,0,0,0,0,0,0,0.252,0,0.094,0.43,0.56,0.44,35.2
1060552800000,2003,8,2002,11,45,7,0.199,0.0696,0.129,7977.28,48.2,48.2,47.48,1,1,1,328.3,317.1,340.1,213.3,202.2,115,115,115,0,0,0,0.351,0.338,0.363,213.3,202.2,225.1,990,990,990,965,965,965.1,25,24.9,25,0.129,0.125,0.133,0.0139,0.0129,0.0149,0.00056,0.00052,0.0006,0.373,0.353,0.394,0.015,0.014,0.016,24.59,24.51,24.66,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.21,46.7,51.88,47.48,45.76,48.2,0,0,0,0,0,0,0.264,0,0.07,0.35,0.65,0.35,40.1
1061157600000,2003,8,2002,11,46,7,0.184,0.0696,0.115,7225.38,44.96,44.96,43.01,1,1,1,305,296.1,313.6,190,181.1,115,115,115,0,0,0,0.377,0.367,0.388,190,181.1,198.6,990,990,990,964.9,964.9,965,25.1,25,25.1,0.121,0.117,0.124,0.0119,0.0111,0.0126,0.00047,0.00044,0.0005,0.332,0.316,0.347,0.013,0.013,0.014,24.74,24.69,24.8,0.952,0.949,0.954,0.98,0.98,0.98,0.933,0.93,0.935,43.89,41.8,45.88,43.01,40.96,44.96,0,0,0,0,0,0,0.239,0,0.069,0.38,0.63,0.37,39.3
1061762400000,2003,8,2002,11,47,7,0.172,0.0696,0.103,6396.48,40.2,40.2,38.07,1,1,1,284.5,276.7,293.1,169.5,161.7,115,115,115,0,0,0,0.404,0.392,0.416,169.5,161.7,178.1,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.111,0.116,0.0102,0.00949,0.0109,0.0004,0.00038,0.00043,0.295,0.281,0.31,0.012,0.011,0.012,24.87,24.82,24.91,0.945,0.943,0.948,0.974,0.97,0.978,0.921,0.915,0.928,39.08,37.25,41.09,38.07,36.13,40.2,0,0,0,0,0,0,0.212,0,0.069,0.4,0.6,0.4,37.2
1062367200000,2003,9,2002,12,48,7,0.158,0.055,0.103,6465.06,41.36,41.36,38.48,1,1,1,261.5,250.2,273.1,170.5,159.2,91,91,91,0,0,0,0.348,0.333,0.364,170.5,159.2,182.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.111,0.107,0.115,0.0102,0.00928,0.0112,0.00041,0.00037,0.00045,0.294,0.274,0.315,0.012,0.011,0.012,24.96,24.89,25.03,0.946,0.942,0.949,0.975,0.97,0.98,0.922,0.914,0.93,39.47,36.79,42.2,38.48,35.69,41.36,0,0,0,0,0,0,0.214,0,0.055,0.35,0.65,0.35,40.9
1062972000000,2003,9,2002,12,49,7,0.144,0.055,0.0889,5534.89,34.89,34.89,32.95,1,1,1,238,229.1,246.6,147,138.1,91,91,91,0,0,0,0.382,0.369,0.397,147,138.1,155.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.0998,0.106,0.00825,0.00749,0.00898,0.00033,0.00029,0.00035,0.252,0.236,0.268,0.0099,0.0093,0.011,25.12,25.05,25.19,0.938,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,33.96,31.86,35.97,32.95,30.91,34.89,0,0,0,0,0,0,0.183,0,0.0551,0.38,0.62,0.38,38.4
1063576800000,2003,9,2002,12,50,7,0.133,0.055,0.0777,4820.81,30.35,30.35,28.7,1,1,1,219.4,213,226.6,128.4,122,91,91,91,0,0,0,0.415,0.402,0.427,128.4,122,135.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0964,0.0941,0.0989,0.00667,0.00612,0.00728,0.00026,0.00024,0.00029,0.219,0.207,0.232,0.0086,0.0081,0.0091,25.26,25.21,25.31,0.93,0.926,0.933,0.97,0.97,0.97,0.902,0.899,0.905,29.58,28.05,31.28,28.7,27.21,30.35,0,0,0,0,0,0,0.159,0,0.0553,0.41,0.58,0.42,36.2
1064181600000,2003,9,2002,12,51,7,0.124,0.055,0.0691,3102.97,26.76,26.76,18.47,1,1,1,205.3,199.6,211.1,114.3,108.6,91,91,91,0,0,0,0.443,0.431,0.456,114.3,108.6,120,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0914,0.0894,0.0934,0.00547,0.00498,0.00595,0.00021,0.00019,0.00023,0.194,0.183,0.204,0.0076,0.0072,0.008,25.37,25.33,25.42,0.659,0,0.925,0.693,0,0.97,0.639,0,0.897,19.04,0,27.59,18.47,0,26.76,0,2,0,0,0.286,0,0.103,0.286,0.0549,0.44,0.56,0.44,25
1064786400000,2003,9,2002,12,52,7,0.117,0.0473,0.0697,3185.69,27,27,18.96,1,1,1,193.3,189.4,197.7,115.2,104.7,78.14,73,91,0,0,0,0.404,0.377,0.465,115.2,104.7,120.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0902,0.088,0.0916,0.00554,0.00465,0.00602,0.00022,0.00018,0.00024,0.194,0.177,0.203,0.0076,0.0069,0.0079,25.39,25.38,25.42,0.66,0,0.925,0.693,0,0.97,0.64,0,0.898,19.55,0,27.84,18.96,0,27,0,2,0,0,0.286,0,0.105,0.286,0.0473,0.4,0.6,0.4,27.2
1065391200000,2003,10,2003,1,1,7,0.112,0.0442,0.0676,4166.45,25.6,25.6,24.8,1,1,1,184.8,181,188.1,111.8,108,73,73,73,0,0,0,0.395,0.388,0.403,111.8,108,115.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0884,0.087,0.0896,0.00525,0.00493,0.00553,0.00021,0.00019,0.00022,0.187,0.18,0.193,0.0073,0.0071,0.0075,25.38,25.38,25.38,0.919,0.916,0.921,0.97,0.97,0.97,0.891,0.889,0.894,25.57,24.63,26.39,24.8,23.89,25.6,0,0,0,0,0,0,0.138,0,0.0444,0.39,0.6,0.4,37.2
1065996000000,2003,10,2003,1,2,7,0.109,0.0442,0.0647,3972.3,24.41,24.41,23.64,1,1,1,180,177.2,183.2,107,104.2,73,73,73,0,0,0,0.406,0.399,0.412,107,104.2,110.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0867,0.0857,0.0878,0.00484,0.0046,0.00511,0.00019,0.00018,0.0002,0.178,0.173,0.184,0.007,0.0068,0.0072,25.38,25.38,25.38,0.916,0.914,0.918,0.97,0.97,0.97,0.888,0.886,0.89,24.38,23.68,25.17,23.64,22.97,24.41,0,0,0,0,0,0,0.131,0,0.0443,0.41,0.59,0.41,36.4
1066600800000,2003,10,2003,1,3,7,0.112,0.0442,0.0681,4201.33,25.67,25.67,25.01,1,1,1,185.6,182.1,188.4,112.6,109.1,73,73,73,0,0,0,0.393,0.388,0.401,112.6,109.1,115.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0887,0.0874,0.0897,0.00532,0.00502,0.00556,0.00021,0.0002,0.00022,0.189,0.182,0.193,0.0074,0.0071,0.0076,25.38,25.38,25.38,0.92,0.917,0.922,0.97,0.97,0.97,0.892,0.89,0.894,25.78,24.9,26.46,25.01,24.15,25.67,0,0,0,0,0,0,0.139,0,0.0439,0.39,0.61,0.39,37.5
1067205600000,2003,10,2003,1,4,7,0.106,0.0431,0.0627,3836.36,23.69,23.69,22.84,1,1,1,174.9,170.9,180.2,103.6,99.5,71.29,67,73,0,0,0,0.408,0.39,0.423,103.6,99.5,107.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0852,0.0841,0.0868,0.00456,0.00421,0.00486,0.00018,0.00016,0.00019,0.172,0.165,0.179,0.0067,0.0065,0.007,25.38,25.37,25.38,0.913,0.911,0.916,0.97,0.969,0.97,0.886,0.882,0.888,23.55,22.57,24.42,22.84,21.86,23.69,0,0,0,0,0,0,0.127,0,0.0433,0.41,0.59,0.41,36.2
1067810400000,2003,11,2003,2,5,7,0.105,0.0405,0.0649,3987.57,24.2,24.2,23.74,1,1,1,174.4,170.6,176.3,107.4,103.6,67,67,67,0,0,0,0.384,0.38,0.393,107.4,103.6,109.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0858,0.0844,0.0865,0.00488,0.00455,0.00504,0.00019,0.00018,0.0002,0.178,0.171,0.182,0.007,0.0067,0.0071,25.37,25.37,25.37,0.916,0.913,0.917,0.97,0.97,0.97,0.888,0.886,0.89,24.47,23.53,24.95,23.74,22.83,24.2,0,0,0,0,0,0,0.132,0,0.0401,0.39,0.62,0.38,38
1068415200000,2003,11,2003,2,6,7,0.108,0.0317,0.0765,4758.58,30.24,30.24,28.32,1,1,1,178.9,172.8,184.5,126.5,106.6,52.43,50,67,0,0,0,0.293,0.271,0.386,126.5,106.6,134.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0907,0.0855,0.0932,0.0065,0.00481,0.00719,0.00025,0.00019,0.00028,0.211,0.177,0.225,0.0082,0.0069,0.0088,25.35,25.34,25.37,0.928,0.915,0.932,0.97,0.97,0.97,0.9,0.888,0.904,29.2,24.28,31.17,28.32,23.55,30.24,0,0,0,0,0,0,0.157,0,0.0315,0.29,0.71,0.29,44.1
1069020000000,2003,11,2003,2,7,7,0.112,0.0302,0.0821,5130.12,31.74,31.74,30.54,1,1,1,185.8,181,190.8,135.8,131,50,50,50,0,0,0,0.269,0.262,0.276,135.8,131,140.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0937,0.092,0.0955,0.00729,0.00688,0.00772,0.00029,0.00027,0.0003,0.227,0.218,0.236,0.0089,0.0085,0.0092,25.34,25.34,25.35,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,31.48,30.3,32.72,30.54,29.39,31.74,0,0,0,0,0,0,0.17,0,0.0299,0.27,0.73,0.27,45.8
1069624800000,2003,11,2003,2,8,7,0.12,0.0302,0.0895,5621.46,34.03,34.03,33.46,1,1,1,198,194.4,200.4,148,144.4,50,50,50,0,0,0,0.253,0.25,0.257,148,144.4,150.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.098,0.0967,0.0988,0.00833,0.00802,0.00853,0.00033,0.00031,0.00033,0.249,0.242,0.253,0.0097,0.0095,0.0099,25.35,25.34,25.35,0.938,0.936,0.939,0.97,0.97,0.97,0.909,0.908,0.91,34.5,33.6,35.08,33.46,32.59,34.03,0,0,0,0,0,0,0.186,0,0.0305,0.25,0.75,0.25,46.8
1070229600000,2003,12,2003,3,9,7,0.121,0.0357,0.0854,5349.54,32.83,32.83,31.84,1,1,1,200.2,195.2,204.5,141.2,136.2,59,59,59,0,0,0,0.295,0.289,0.302,141.2,136.2,145.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.097,0.0952,0.0985,0.00775,0.00733,0.00812,0.0003,0.00029,0.00032,0.238,0.229,0.246,0.0093,0.0089,0.0096,25.35,25.33,25.36,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,32.83,31.6,33.85,31.84,30.65,32.83,0,0,0,0,0,0,0.177,0,0.0356,0.3,0.71,0.29,44.2
1070834400000,2003,12,2003,3,10,7,0.125,0.0357,0.0895,5608.15,35.52,35.52,33.38,1,1,1,206.9,196.6,216.3,147.9,137.6,59,59,59,0,0,0,0.286,0.273,0.3,147.9,137.6,157.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0994,0.0957,0.103,0.00832,0.00744,0.00912,0.00033,0.00029,0.00036,0.25,0.231,0.267,0.0098,0.009,0.01,25.3,25.24,25.36,0.938,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.913,34.41,31.94,36.62,33.38,30.98,35.52,0,0,0,0,0,0,0.185,0,0.0355,0.29,0.72,0.28,44.9
1071439200000,2003,12,2003,3,11,7,0.134,0.0357,0.0986,6198.46,37.43,37.43,36.9,1,1,1,222,219.3,224.2,163,160.3,59,59,59,0,0,0,0.266,0.263,0.269,163,160.3,165.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.105,0.104,0.105,0.00961,0.00937,0.00979,0.00038,0.00037,0.00038,0.277,0.272,0.281,0.011,0.011,0.011,25.19,25.17,25.21,0.943,0.942,0.943,0.972,0.97,0.973,0.916,0.914,0.918,37.97,37.32,38.48,36.9,36.21,37.43,0,0,0,0,0,0,0.205,0,0.0354,0.27,0.74,0.26,46.3
1072044000000,2003,12,2003,3,12,7,0.14,0.0357,0.104,6577.47,40.07,40.07,39.15,1,1,1,231.1,225,234.8,172.1,166,59,59,59,0,0,0,0.255,0.251,0.262,172.1,166,175.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.108,0.106,0.109,0.0104,0.00986,0.0107,0.00041,0.00039,0.00042,0.293,0.282,0.3,0.012,0.011,0.012,25.12,25.09,25.17,0.946,0.944,0.947,0.976,0.973,0.978,0.923,0.918,0.926,40.1,38.67,40.97,39.15,37.63,40.07,0,0,0,0,0,0,0.218,0,0.036,0.26,0.74,0.26,47
1072648800000,2003,12,2003,3,13,7,0.145,0.0405,0.105,6607.04,40.28,40.28,39.33,1,1,1,240.2,234.3,246.3,173.2,166.8,67,59,73,0,0,0,0.278,0.25,0.304,173.2,166.8,176.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.109,0.108,0.11,0.0105,0.00992,0.0108,0.00041,0.00039,0.00042,0.296,0.285,0.301,0.012,0.011,0.012,25.06,25.02,25.1,0.946,0.944,0.947,0.977,0.973,0.979,0.924,0.919,0.927,40.27,38.72,41.16,39.33,37.68,40.28,0,0,0,0,0,0,0.218,0,0.04,0.28,0.72,0.28,45.6
1073253600000,2004,1,2003,4,14,7,0.157,0.0442,0.113,7162.35,46.89,46.89,42.63,1,1,1,260.3,246.3,278.6,187.3,173.3,73,73,73,0,0,0,0.281,0.262,0.296,187.3,173.3,205.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.115,0.11,0.122,0.0117,0.0105,0.0132,0.00046,0.00041,0.00053,0.322,0.297,0.355,0.013,0.012,0.014,24.94,24.83,25.02,0.951,0.946,0.956,0.979,0.977,0.98,0.931,0.924,0.937,43.54,40.25,47.85,42.63,39.31,46.89,0,0,0,0,0,0,0.237,0,0.044,0.28,0.72,0.28,45.6
1073858400000,2004,1,2003,4,15,7,0.188,0.0442,0.144,8728.66,56.33,56.33,51.96,2,1,1.7142857142857142,310.6,288.2,330.8,237.6,215.2,73,73,73,0,0,0,0.235,0.221,0.253,237.6,215.2,257.8,990,990,990,965,964.9,965.1,25,24.9,25.1,0.133,0.125,0.14,0.0164,0.014,0.0207,0.00065,0.00056,0.00083,0.294,0.247,0.388,0.012,0.0098,0.015,24.75,24.67,24.82,0.936,0.924,0.959,0.973,0.97,0.98,0.911,0.896,0.94,34.28,26.23,52.13,32.86,25.44,48.2,0,0,0,0,0,0,0.289,0,0.044,0.24,0.77,0.23,46.4
1074463200000,2004,1,2003,4,16,7,0.224,0.0442,0.18,10903.7,70.7,70.7,64.9,2,2,2,370.6,341.5,397.8,297.6,268.5,73,73,73,0,0,0,0.198,0.184,0.214,297.6,268.5,324.8,990,990,990,965.3,965.1,965.4,24.7,24.6,24.9,0.154,0.144,0.164,0.0395,0.0257,0.0523,0.0016,0.001,0.0021,0.337,0.293,0.378,0.014,0.012,0.015,24.41,24.23,24.6,0.939,0.933,0.944,0.97,0.97,0.97,0.911,0.905,0.916,33.46,30.22,36.44,32.45,29.32,35.35,0,0,0,0,0,0,0.361,0,0.044,0.2,0.8,0.2,48.7
1075068000000,2004,1,2003,4,17,7,0.267,0.0452,0.222,13475.7,86.66,86.66,80.21,2,2,2,442.3,406.3,482.9,367.6,333.3,74.71,73,85,0,0,0,0.169,0.156,0.18,367.6,333.3,397.9,990,990,990,965.6,965.4,965.8,24.4,24.2,24.6,0.179,0.167,0.19,0.0725,0.0563,0.0868,0.003,0.0023,0.0036,0.442,0.39,0.488,0.018,0.016,0.02,23.97,23.74,24.18,0.951,0.946,0.955,0.977,0.97,0.98,0.928,0.918,0.936,41.05,37.37,44.21,40.11,36.26,43.33,0,0,0,0,0,0,0.446,0,0.045,0.17,0.83,0.17,50.5
1075672800000,2004,2,2003,5,18,7,0.325,0.0514,0.274,16079.7,104.1,104.1,95.71,3,2,2.142857142857143,538,497.9,582.6,453,412.9,85,85,85,0,0,0,0.158,0.146,0.171,453,412.9,497.6,990,990,990,966,965.8,966.2,24,23.8,24.2,0.211,0.196,0.233,0.113,0.0939,0.134,0.0047,0.0039,0.0056,0.556,0.511,0.616,0.023,0.021,0.026,23.42,23.24,23.65,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,47.12,35.77,52.38,45.38,34.7,48.2,0,0,0,0,0,0,0.532,0,0.051,0.16,0.84,0.16,49.5
1076277600000,2004,2,2003,5,19,7,0.404,0.0514,0.353,20329,135.2,135.2,121,3,3,3,668.3,600.4,743.7,583.3,515.4,85,85,85,0,0,0,0.128,0.114,0.142,583.3,515.4,658.7,990,990,990,966.6,966.3,966.9,23.4,23.1,23.7,0.281,0.243,0.324,0.191,0.145,0.241,0.0081,0.0061,0.01,0.677,0.562,0.804,0.029,0.024,0.035,22.75,22.32,23.14,0.953,0.948,0.957,0.977,0.97,0.98,0.93,0.919,0.938,41.29,36.95,45.98,40.34,35.84,45.06,0,0,0,0,0,0,0.672,0,0.051,0.13,0.87,0.13,50.3
1076882400000,2004,2,2003,5,20,7,0.488,0.0549,0.433,24053.9,144.6,144.6,143.2,3,3,3,807.5,767,849.2,716.8,682,90.71,85,105,0,0,0,0.112,0.103,0.126,716.8,682,744.2,990,990,990,967.1,967,967.3,22.9,22.7,23,0.359,0.337,0.379,0.28,0.257,0.298,0.012,0.011,0.013,0.903,0.843,0.955,0.04,0.037,0.042,21.97,21.75,22.19,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.25,47.35,50.63,47.73,46.4,48.2,0,0,0,0,0,0,0.795,0,0.055,0.11,0.89,0.11,49.3
1077487200000,2004,2,2003,5,21,7,0.54,0.0635,0.476,25531.2,160.4,160.4,152,4,3,3.5714285714285716,892.3,863.3,924.1,787.3,758.3,105,105,105,0,0,0,0.118,0.114,0.122,787.3,758.3,819.1,990,990,990,967.5,967.4,967.6,22.5,22.4,22.6,0.419,0.392,0.448,0.32,0.306,0.335,0.014,0.014,0.015,0.983,0.944,1.01,0.044,0.042,0.045,21.55,21.4,21.67,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.937,45.26,39.63,52.26,43.16,38.65,48.2,0,0,0,0,0,0,0.844,0,0.064,0.12,0.88,0.12,47.3
1078092000000,2004,3,2003,6,22,7,0.6,0.078,0.522,27953.3,177.6,177.6,166.4,4,4,4,991.4,935.6,1064,862.4,806.6,129,129,129,0,0,0,0.13,0.121,0.138,862.4,806.6,935.1,990,990,990,967.9,967.6,968.1,22.1,21.9,22.4,0.496,0.445,0.562,0.356,0.329,0.392,0.016,0.015,0.018,1.09,0.989,1.21,0.049,0.044,0.055,21.06,20.69,21.37,0.955,0.953,0.956,0.979,0.977,0.98,0.935,0.931,0.936,42.49,40.29,45.32,41.6,39.35,44.41,0,0,0,0,0,0,0.924,0,0.078,0.13,0.87,0.13,46.6
1078696800000,2004,3,2003,6,23,7,0.739,0.078,0.64,32010.6,192.8,192.8,190.5,4,4,4,1223,1098,1362,1094,969.5,129,129,129,35.29,0,133,0.106,0.0947,0.117,1058,969.5,1100,990,990,990,968.6,968.2,969,21.4,21,21.8,0.735,0.594,0.836,0.562,0.408,0.648,0.026,0.019,0.031,1.59,1.27,1.78,0.074,0.058,0.085,19.81,19.18,20.52,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.936,49.01,46.6,50.26,47.63,45.67,48.2,0,0,0,0,0,0,1.06,0,0.099,0.11,0.87,0.13,43.3
1079301600000,2004,3,2003,6,24,7,0.927,0.0827,0.665,31404.5,191.7,191.7,186.9,4,4,4,1532,1402,1718,1396,1273,136.7,129,183,295.7,173,435,0.0891,0.0789,0.107,1100,1100,1100,990,990,990,969.6,969.2,970.2,20.4,19.8,20.8,0.89,0.852,0.919,0.648,0.648,0.648,0.032,0.031,0.033,1.84,1.8,1.87,0.09,0.086,0.094,18.57,17.94,19.03,0.952,0.951,0.953,0.98,0.98,0.98,0.933,0.932,0.934,47.69,46.03,48.89,46.73,45.11,47.92,0,0,0,0,0,0,1.04,0,0.262,0.089,0.72,0.28,33.9
1079906400000,2004,3,2003,6,25,7,1.32,0.111,0.665,27879,177,177,165.9,4,4,4,2191,1816,2555,2008,1633,183,183,183,907.6,533,1272,0.0847,0.0716,0.101,1100,1100,1100,990,990,990,971.5,970.5,972.4,18.5,17.6,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.033,0.037,1.87,1.87,1.87,0.1,0.096,0.11,16.6,15.69,17.62,0.947,0.944,0.95,0.979,0.976,0.98,0.927,0.921,0.931,42.38,39.92,45.14,41.49,38.96,44.24,0,0,0,0,0,0,0.922,0,0.655,0.084,0.5,0.5,21.1
1080511200000,2004,3,2003,6,26,7,1.87,0.122,0.665,23779.6,152.3,152.3,141.5,4,4,4,3091,2684,3416,2889,2501,202.4,183,217,1789,1401,2099,0.0655,0.0614,0.0694,1100,1100,1100,990,990,990,973.7,972.8,974.4,16.3,15.6,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.038,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.41,13.68,15.38,0.937,0.933,0.943,0.971,0.97,0.974,0.91,0.905,0.918,36.45,34.44,39.08,35.39,33.4,38.07,0,0,0,0,0,0,0.786,0,1.205,0.065,0.36,0.64,12.7
1081116000000,2004,4,2003,7,27,7,2.17,0.138,0.665,21774.6,132.2,132.2,129.6,4,4,4,3594,3479,3666,3366,3262,228.1,217,295,2266,2162,2337,0.0634,0.0594,0.0805,1100,1100,1100,990,990,990,974.8,974.6,975,15.2,15,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.31,13.15,13.55,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,33.4,32.99,34.07,32.4,32,33.05,0,0,0,0,0,0,0.72,0,1.505,0.064,0.31,0.69,10
1081720800000,2004,4,2003,7,28,7,2.21,0.178,0.665,21565.8,129.2,129.2,128.4,4,4,4,3649,3611,3671,3354,3316,295,295,295,2254,2216,2276,0.0808,0.0804,0.0817,1100,1100,1100,990,990,990,974.9,974.9,975,15.1,15,15.1,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.043,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.19,13.14,13.27,0.93,0.93,0.931,0.97,0.97,0.97,0.902,0.902,0.903,33.08,32.96,33.31,32.09,31.97,32.31,0,0,0,0,0,0,0.713,0,1.545,0.081,0.3,0.7,9.76
1082325600000,2004,4,2003,7,29,7,2.11,0.178,0.665,22154.5,134.3,134.3,131.9,4,4,4,3493,3386,3589,3198,3091,295,295,295,2098,1991,2194,0.0845,0.0822,0.0871,1100,1100,1100,990,990,990,974.6,974.4,974.8,15.4,15.2,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.52,13.32,13.75,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.903,0.905,33.99,33.43,34.61,32.97,32.43,33.57,0,0,0,0,0,0,0.733,0,1.445,0.084,0.32,0.68,10.5
1082930400000,2004,4,2003,7,30,7,1.92,0.183,0.665,23353.8,143.5,143.5,139,4,4,4,3182,3003,3349,2880,2682,302.4,295,321,1780,1582,1954,0.0953,0.0881,0.107,1100,1100,1100,990,990,990,973.9,973.5,974.3,16.1,15.7,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.19,13.83,14.61,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.91,35.83,34.83,36.97,34.75,33.78,35.86,0,0,0,0,0,0,0.772,0,1.255,0.095,0.35,0.65,12.2
1083535200000,2004,5,2003,8,31,7,1.67,0.194,0.665,25212.1,155,155,150.1,4,4,4,2763,2586,2942,2442,2265,321,321,321,1342,1165,1521,0.116,0.109,0.124,1100,1100,1100,990,990,990,972.9,972.5,973.4,17.1,16.6,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.18,14.75,15.61,0.942,0.94,0.943,0.973,0.97,0.975,0.916,0.912,0.92,38.56,37.38,39.72,37.52,36.27,38.74,0,0,0,0,0,0,0.834,0,1.005,0.12,0.4,0.6,15.1
1084140000000,2004,5,2003,8,32,7,1.43,0.194,0.665,27063.2,165.6,165.6,161.1,4,4,4,2365,2197,2528,2044,1876,321,321,321,944.4,776,1107,0.136,0.127,0.146,1100,1100,1100,990,990,990,972,971.6,972.4,18,17.6,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.14,15.75,16.55,0.945,0.944,0.947,0.978,0.976,0.98,0.925,0.922,0.928,41.16,40.1,42.25,40.27,39.15,41.41,0,0,0,0,0,0,0.895,0,0.765,0.14,0.47,0.53,18.9
1084744800000,2004,5,2003,8,33,7,1.18,0.182,0.665,29035.6,178.4,178.4,172.8,4,4,4,1943,1775,2128,1642,1499,301.7,276,321,541.7,399,707,0.155,0.147,0.166,1100,1100,1100,990,990,990,970.9,970.4,971.4,19.1,18.6,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.23,16.72,17.75,0.949,0.947,0.95,0.98,0.98,0.98,0.93,0.928,0.931,44.09,42.7,45.5,43.21,41.85,44.59,0,0,0,0,0,0,0.96,0,0.515,0.15,0.56,0.44,24.6
1085349600000,2004,5,2003,8,34,7,0.966,0.167,0.665,31022.9,189.1,189.1,184.7,4,4,4,1597,1477,1725,1321,1201,276,276,276,221.3,101,349,0.173,0.16,0.187,1100,1100,1100,990,990,990,969.8,969.4,970.2,20.2,19.8,20.6,0.9,0.86,0.924,0.648,0.648,0.648,0.032,0.031,0.033,1.85,1.81,1.87,0.092,0.088,0.095,18.35,17.92,18.78,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.11,45.96,48.24,46.16,45.04,47.27,0,0,0,0,0,0,1.03,0,0.301,0.17,0.69,0.31,32.1
1085954400000,2004,5,2003,8,35,7,0.786,0.133,0.635,31538.2,192.8,192.8,187.7,4,4,4,1300,1153,1442,1081,942.9,219.4,210,276,30.86,0,98,0.169,0.149,0.191,1050,942.9,1100,990,990,990,968.8,968.4,969.3,21.2,20.7,21.6,0.753,0.588,0.852,0.554,0.395,0.648,0.026,0.018,0.031,1.6,1.24,1.8,0.076,0.058,0.087,19.56,18.91,20.38,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,47.95,44.98,49.51,46.93,44.08,48.2,0,0,0,0,0,0,1.04,0,0.151,0.17,0.81,0.19,40.1
1086559200000,2004,6,2003,9,36,7,0.616,0.114,0.502,26607.9,170.3,170.3,158.4,4,3,3.857142857142857,1019,935.6,1112,830,774.6,189,161,210,0,0,0,0.185,0.163,0.207,830,774.6,901.9,990,990,990,967.9,967.6,968.3,22.1,21.7,22.4,0.48,0.423,0.551,0.341,0.314,0.376,0.015,0.014,0.017,1.06,0.985,1.17,0.048,0.044,0.054,21,20.57,21.33,0.954,0.953,0.956,0.978,0.975,0.98,0.933,0.929,0.937,42.59,39.6,51.66,41.32,38.62,48.2,0,0,0,0,0,0,0.88,0,0.114,0.19,0.81,0.19,43.2
1087164000000,2004,6,2003,9,37,7,0.521,0.0974,0.424,23428.6,144.6,144.6,139.5,3,3,3,861.9,817.1,915,700.9,656.1,161,161,161,0,0,0,0.187,0.176,0.197,700.9,656.1,754,990,990,990,967.3,967.2,967.6,22.7,22.4,22.8,0.364,0.336,0.404,0.269,0.239,0.304,0.012,0.01,0.014,0.891,0.813,0.989,0.039,0.036,0.044,21.76,21.45,22.02,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.68,45.16,50.58,46.49,44.26,48.2,0,0,0,0,0,0,0.775,0,0.097,0.19,0.81,0.19,45
1087768800000,2004,6,2003,9,38,7,0.468,0.0974,0.37,20991.4,130.7,130.7,124.9,3,3,3,773.1,738,805,612.1,577,161,161,161,0,0,0,0.208,0.2,0.218,612.1,577,644,990,990,990,967,966.9,967.1,23,22.9,23.1,0.311,0.291,0.329,0.21,0.186,0.231,0.0091,0.0081,0.01,0.739,0.679,0.792,0.032,0.029,0.035,22.27,22.09,22.47,0.955,0.953,0.956,0.979,0.977,0.98,0.935,0.931,0.937,42.53,40.37,44.45,41.65,39.43,43.56,0,0,0,0,0,0,0.694,0,0.098,0.21,0.79,0.21,44.9
1088373600000,2004,6,2003,9,39,7,0.416,0.106,0.31,17557,115.6,115.6,104.5,3,2,2.5714285714285716,688.6,654.6,724.6,513.3,468.6,175.3,161,186,0,0,0,0.255,0.222,0.284,513.3,468.6,563.6,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.256,0.232,0.283,0.146,0.12,0.177,0.0062,0.0051,0.0076,0.622,0.556,0.657,0.027,0.024,0.028,22.72,22.54,22.87,0.953,0.946,0.957,0.976,0.97,0.98,0.929,0.918,0.938,43.63,35.41,52.29,41.72,34.35,48.2,0,0,0,0,0,0,0.581,0,0.106,0.25,0.75,0.25,42.2
1088978400000,2004,7,2003,10,40,7,0.372,0.112,0.259,15269.9,96.4,96.4,90.89,2,2,2,614.3,585.9,643.9,428.3,399.9,186,186,186,0,0,0,0.303,0.289,0.317,428.3,399.9,457.9,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.212,0.201,0.226,0.101,0.0878,0.115,0.0043,0.0037,0.0049,0.545,0.501,0.593,0.023,0.021,0.025,23.1,22.93,23.26,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.39,43.56,49.31,45.45,42.69,48.2,0,0,0,0,0,0,0.505,0,0.113,0.3,0.7,0.3,41
1089583200000,2004,7,2003,10,41,7,0.335,0.112,0.222,13191.1,83.77,83.77,78.52,2,2,2,553.7,531,578,367.7,345,186,186,186,0,0,0,0.336,0.322,0.35,367.7,345,392,990,990,990,966.1,966,966.2,23.9,23.8,24,0.19,0.182,0.198,0.0726,0.0618,0.084,0.003,0.0026,0.0035,0.453,0.419,0.489,0.019,0.017,0.021,23.46,23.31,23.59,0.951,0.948,0.954,0.976,0.971,0.98,0.928,0.921,0.935,40.21,37.82,42.74,39.26,36.74,41.88,0,0,0,0,0,0,0.436,0,0.113,0.33,0.66,0.34,39.4
1090188000000,2004,7,2003,10,42,7,0.304,0.112,0.192,11367.6,71.86,71.86,67.66,2,2,2,503.3,484.2,523.6,317.3,298.2,186,186,186,0,0,0,0.37,0.355,0.384,317.3,298.2,337.6,990,990,990,965.9,965.8,966,24.1,24,24.2,0.172,0.165,0.179,0.0488,0.0398,0.0583,0.002,0.0016,0.0024,0.377,0.349,0.408,0.016,0.014,0.017,23.76,23.64,23.87,0.944,0.941,0.947,0.97,0.97,0.97,0.915,0.912,0.918,34.88,32.83,37.04,33.83,31.85,35.93,0,0,0,0,0,0,0.376,0,0.112,0.37,0.63,0.37,37.4
1090792800000,2004,7,2003,10,43,7,0.279,0.11,0.169,10048,62.36,62.36,59.81,2,2,2,461.2,444.6,477.9,279.7,264.9,181.6,155,186,0,0,0,0.394,0.349,0.413,279.7,264.9,291.9,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.158,0.153,0.163,0.031,0.024,0.0368,0.0013,0.00099,0.0015,0.32,0.299,0.339,0.013,0.012,0.014,24,23.91,24.07,0.937,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,30.83,29.18,32.15,29.9,28.3,31.18,0,0,0,0,0,0,0.332,0,0.11,0.39,0.61,0.39,36
1091397600000,2004,8,2003,11,44,7,0.254,0.0937,0.161,9589.71,60.99,60.99,57.08,2,2,2,420.6,403.8,438.8,265.6,248.8,155,155,155,0,0,0,0.369,0.353,0.384,265.6,248.8,283.8,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.151,0.145,0.157,0.0244,0.0169,0.033,0.001,0.00069,0.0013,0.297,0.272,0.324,0.012,0.011,0.013,24.21,24.1,24.31,0.933,0.929,0.937,0.97,0.97,0.97,0.905,0.902,0.909,29.42,27.57,31.44,28.54,26.74,30.5,0,0,0,0,0,0,0.317,0,0.093,0.37,0.63,0.37,37.8
1092002400000,2004,8,2003,11,45,7,0.232,0.0937,0.138,8310.8,52.33,52.33,49.47,2,1,1.4285714285714286,383.8,369.6,398.6,228.8,214.7,155,155,155,0,0,0,0.404,0.389,0.419,228.8,214.7,243.6,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.138,0.133,0.143,0.0152,0.014,0.0165,0.00062,0.00057,0.00067,0.335,0.255,0.404,0.014,0.01,0.016,24.35,24.28,24.4,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.939,40.25,25.79,52.15,38.5,25.02,48.2,0,0,0,0,0,0,0.275,0,0.094,0.4,0.59,0.41,35.8
1092607200000,2004,8,2003,11,46,7,0.214,0.0937,0.12,7499.69,47.35,47.35,44.64,1,1,1,353.9,342,366.1,198.9,187,155,155,155,0,0,0,0.438,0.423,0.453,198.9,187,211.1,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.127,0.123,0.132,0.0127,0.0116,0.0137,0.00051,0.00047,0.00055,0.351,0.33,0.373,0.014,0.013,0.015,24.48,24.4,24.56,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,45.55,42.84,48.32,44.64,41.99,47.35,0,0,0,0,0,0,0.248,0,0.094,0.44,0.56,0.44,35
1093212000000,2004,8,2003,11,47,7,0.199,0.0937,0.105,6509.51,41.18,41.18,38.75,1,1,1,328.5,319.3,338.5,173.5,164.3,155,155,155,0,0,0,0.472,0.458,0.485,173.5,164.3,183.5,990,990,990,965,965,965.1,25,24.9,25,0.118,0.115,0.122,0.0105,0.00972,0.0113,0.00042,0.00039,0.00046,0.306,0.289,0.323,0.012,0.012,0.013,24.65,24.58,24.71,0.947,0.944,0.95,0.975,0.971,0.98,0.924,0.917,0.931,39.72,37.6,42.02,38.75,36.5,41.18,0,0,0,0,0,0,0.215,0,0.094,0.47,0.53,0.47,32.7
1093816800000,2004,8,2003,11,48,7,0.184,0.0778,0.106,6625.25,43.26,43.26,39.44,1,1,1,304,291.2,316.3,175.5,158.3,128.6,118,155,0,0,0,0.422,0.382,0.495,175.5,158.3,191.2,990,990,990,964.9,964.9,965,25.1,25,25.1,0.116,0.113,0.121,0.0107,0.00921,0.012,0.00043,0.00037,0.00048,0.306,0.278,0.333,0.012,0.011,0.013,24.77,24.72,24.83,0.947,0.942,0.952,0.976,0.97,0.98,0.925,0.914,0.933,40.39,36.21,44.14,39.44,35.13,43.26,0,0,0,0,0,0,0.219,0,0.078,0.42,0.58,0.42,36
1094421600000,2004,9,2003,12,49,7,0.166,0.0714,0.0951,5902.17,37.94,37.94,35.13,1,1,1,275.2,264.1,287.1,157.2,146.1,118,118,118,0,0,0,0.429,0.411,0.447,157.2,146.1,169.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.105,0.113,0.00911,0.00817,0.0101,0.00036,0.00032,0.0004,0.273,0.253,0.294,0.011,0.01,0.012,24.93,24.86,24.99,0.941,0.938,0.945,0.971,0.97,0.974,0.914,0.909,0.92,36.19,33.57,38.96,35.13,32.57,37.94,0,0,0,0,0,0,0.195,0,0.0709,0.43,0.57,0.43,35.6
1095026400000,2004,9,2003,12,50,7,0.153,0.0714,0.0814,5029.15,32,32,29.94,1,1,1,252.6,243.6,261.6,134.6,125.6,118,118,118,0,0,0,0.467,0.451,0.484,134.6,125.6,143.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.101,0.0975,0.104,0.00719,0.00643,0.00796,0.00028,0.00025,0.00032,0.232,0.216,0.248,0.0092,0.0085,0.0098,25.06,25.01,25.12,0.933,0.929,0.937,0.97,0.97,0.97,0.905,0.901,0.908,30.86,28.75,32.99,29.94,27.88,32,0,0,0,0,0,0,0.166,0,0.0716,0.47,0.53,0.47,32.9
1095631200000,2004,9,2003,12,51,7,0.142,0.0714,0.0704,4324.91,27.57,27.57,25.74,1,1,1,234.4,226.9,242.2,116.4,108.9,118,118,118,0,0,0,0.504,0.487,0.52,116.4,108.9,124.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0942,0.0916,0.097,0.00564,0.00501,0.00631,0.00022,0.0002,0.00025,0.199,0.186,0.214,0.0079,0.0073,0.0084,25.19,25.13,25.25,0.923,0.918,0.928,0.97,0.97,0.97,0.895,0.89,0.9,26.54,24.75,28.42,25.74,24.01,27.57,0,0,0,0,0,0,0.143,0,0.0716,0.5,0.5,0.5,30.5
1096236000000,2004,9,2003,12,52,7,0.134,0.0659,0.0682,4196.19,27.56,27.56,24.98,1,1,1,221.8,216.8,225.5,112.8,104,109,97,118,0,0,0,0.491,0.44,0.532,112.8,104,123.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0922,0.0899,0.095,0.00534,0.00459,0.00626,0.00021,0.00018,0.00025,0.192,0.177,0.211,0.0076,0.007,0.0083,25.28,25.26,25.3,0.92,0.914,0.928,0.97,0.97,0.97,0.893,0.887,0.9,25.75,23.58,28.41,24.98,22.87,27.56,0,0,0,0,0,0,0.139,0,0.0658,0.49,0.51,0.49,31.3
1096840800000,2004,10,2004,1,1,7,0.127,0.0587,0.0688,4242.27,26.21,26.21,25.25,1,1,1,210.8,206.7,214.9,113.8,109.7,97,97,97,0,0,0,0.46,0.451,0.469,113.8,109.7,117.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0916,0.0901,0.093,0.00542,0.00507,0.00577,0.00021,0.0002,0.00023,0.193,0.186,0.2,0.0076,0.0073,0.0079,25.34,25.31,25.37,0.921,0.918,0.924,0.97,0.97,0.97,0.893,0.89,0.896,26.03,25.04,27.02,25.25,24.29,26.21,0,0,0,0,0,0,0.14,0,0.0582,0.46,0.54,0.46,33.4
1097445600000,2004,10,2004,1,2,7,0.124,0.0587,0.0658,4043.91,24.8,24.8,24.07,1,1,1,205.7,203.7,208.9,108.7,106.7,97,97,97,0,0,0,0.471,0.464,0.476,108.7,106.7,111.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0898,0.0891,0.0909,0.00499,0.00482,0.00526,0.0002,0.00019,0.00021,0.184,0.18,0.19,0.0072,0.0071,0.0074,25.38,25.36,25.4,0.917,0.915,0.919,0.97,0.97,0.97,0.889,0.888,0.892,24.82,24.32,25.57,24.07,23.59,24.8,0,0,0,0,0,0,0.134,0,0.0582,0.47,0.53,0.47,32.6
1098050400000,2004,10,2004,1,3,7,0.119,0.0504,0.0687,2608.23,27.67,27.67,15.53,1,1,1,197,192.5,201.8,113.7,101.5,83.29,73,97,0,0,0,0.422,0.371,0.489,113.7,101.5,123.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0901,0.0872,0.0926,0.00541,0.00437,0.00625,0.00021,0.00017,0.00024,0.191,0.171,0.208,0.0075,0.0067,0.0081,25.4,25.38,25.43,0.529,0,0.927,0.554,0,0.97,0.513,0,0.9,16.01,0,28.53,15.53,0,27.67,0,3,0,0,0.429,0,0.0863,0.429,0.0503,0.42,0.58,0.42,21.9
1098655200000,2004,10,2004,1,4,7,0.116,0.0442,0.0719,4457.68,27.13,27.13,26.53,1,1,1,191.9,189.7,194.4,118.9,116.7,73,73,73,0,0,0,0.38,0.376,0.385,118.9,116.7,121.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0909,0.0901,0.0918,0.00586,0.00567,0.00607,0.00023,0.00022,0.00024,0.2,0.196,0.204,0.0078,0.0077,0.008,25.38,25.38,25.38,0.924,0.923,0.926,0.97,0.97,0.97,0.896,0.895,0.898,27.35,26.8,27.97,26.53,26,27.13,0,0,0,0,0,0,0.147,0,0.0441,0.38,0.62,0.38,38.4
1099260000000,2004,11,2004,2,5,7,0.114,0.0405,0.0733,4549.93,27.59,27.59,27.08,1,1,1,188.2,185.9,190.3,121.2,118.9,67,67,67,0,0,0,0.356,0.352,0.36,121.2,118.9,123.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0907,0.0898,0.0914,0.00605,0.00586,0.00623,0.00024,0.00023,0.00024,0.203,0.199,0.207,0.0079,0.0078,0.0081,25.37,25.37,25.37,0.926,0.924,0.927,0.97,0.97,0.97,0.898,0.896,0.899,27.92,27.34,28.44,27.08,26.52,27.59,0,0,0,0,0,0,0.15,0,0.0407,0.36,0.64,0.36,39.9
1099864800000,2004,11,2004,2,6,7,0.112,0.0405,0.0719,4455.41,26.92,26.92,26.52,1,1,1,185.9,184.5,187.5,118.9,117.5,67,67,67,0,0,0,0.36,0.357,0.363,118.9,117.5,120.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0898,0.0894,0.0904,0.00586,0.00574,0.006,0.00023,0.00022,0.00023,0.199,0.196,0.202,0.0078,0.0077,0.0079,25.37,25.37,25.37,0.924,0.923,0.925,0.97,0.97,0.97,0.896,0.895,0.898,27.34,27,27.75,26.52,26.19,26.92,0,0,0,0,0,0,0.147,0,0.0401,0.36,0.64,0.36,39.8
1100469600000,2004,11,2004,2,7,7,0.114,0.0391,0.0748,4650.05,30.69,30.69,27.68,1,1,1,188.3,185.3,190.8,123.7,118.3,64.57,50,67,0,0,0,0.343,0.268,0.361,123.7,118.3,136.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0912,0.0897,0.0939,0.00627,0.00581,0.00735,0.00024,0.00023,0.00029,0.207,0.198,0.228,0.0081,0.0077,0.0089,25.37,25.34,25.37,0.927,0.924,0.933,0.97,0.97,0.97,0.899,0.896,0.905,28.53,27.2,31.64,27.68,26.39,30.69,0,0,0,0,0,0,0.154,0,0.0392,0.34,0.66,0.34,40.8
1101074400000,2004,11,2004,2,8,7,0.115,0.0302,0.0846,5291.43,32.59,32.59,31.5,1,1,1,189.8,184.8,194.4,139.8,134.8,50,50,50,0,0,0,0.264,0.257,0.271,139.8,134.8,144.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0951,0.0933,0.0967,0.00763,0.00721,0.00802,0.0003,0.00028,0.00031,0.234,0.225,0.242,0.0091,0.0088,0.0095,25.35,25.34,25.35,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,32.47,31.24,33.6,31.5,30.3,32.59,0,0,0,0,0,0,0.175,0,0.0304,0.26,0.74,0.26,46
1101679200000,2004,11,2004,2,9,7,0.116,0.0341,0.082,5122.12,31.57,31.57,30.49,1,1,1,191.9,187.3,199,135.5,129.6,56.43,50,59,0,0,0,0.294,0.264,0.313,135.5,129.6,140,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0946,0.0929,0.0966,0.00727,0.00677,0.00765,0.00028,0.00026,0.0003,0.227,0.217,0.236,0.0089,0.0085,0.0092,25.36,25.35,25.36,0.933,0.93,0.934,0.97,0.97,0.97,0.905,0.902,0.906,31.43,29.99,32.54,30.49,29.09,31.57,0,0,0,0,0,0,0.169,0,0.034,0.29,0.71,0.29,44.2
1102284000000,2004,12,2004,3,10,7,0.126,0.0357,0.0906,5681.67,34.71,34.71,33.82,1,1,1,208.8,204.2,212.7,149.8,145.2,59,59,59,0,0,0,0.283,0.277,0.289,149.8,145.2,153.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.0984,0.101,0.00848,0.00809,0.00881,0.00033,0.00032,0.00035,0.253,0.245,0.26,0.0099,0.0096,0.01,25.29,25.26,25.33,0.938,0.937,0.94,0.97,0.97,0.97,0.91,0.908,0.912,34.87,33.79,35.78,33.82,32.77,34.71,0,0,0,0,0,0,0.188,0,0.0354,0.28,0.72,0.28,45.1
1102888800000,2004,12,2004,3,11,7,0.125,0.0357,0.0895,5611.28,33.78,33.78,33.4,1,1,1,207,204.5,208.6,148,145.5,59,59,59,0,0,0,0.285,0.283,0.289,148,145.5,149.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0994,0.0985,0.1,0.00833,0.00812,0.00847,0.00033,0.00032,0.00033,0.25,0.246,0.253,0.0098,0.0096,0.0099,25.31,25.3,25.33,0.938,0.937,0.938,0.97,0.97,0.97,0.91,0.909,0.91,34.43,33.85,34.82,33.4,32.83,33.78,0,0,0,0,0,0,0.186,0,0.0355,0.29,0.72,0.28,44.9
1103493600000,2004,12,2004,3,12,7,0.128,0.0357,0.0926,5807.11,36.08,36.08,34.57,1,1,1,212.1,205.3,218.7,153.1,146.3,59,59,59,0,0,0,0.278,0.27,0.287,153.1,146.3,159.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0988,0.104,0.00876,0.00819,0.00933,0.00034,0.00032,0.00037,0.259,0.247,0.271,0.01,0.0097,0.011,25.27,25.22,25.32,0.939,0.937,0.942,0.97,0.97,0.97,0.911,0.909,0.913,35.64,34.04,37.19,34.57,33.02,36.08,0,0,0,0,0,0,0.192,0,0.0354,0.28,0.72,0.28,45.4
1104098400000,2004,12,2004,3,13,7,0.139,0.0381,0.101,6373.59,39.46,39.46,37.94,1,1,1,230.4,220.9,239.5,167.4,161.3,63,59,73,0,0,0,0.273,0.254,0.312,167.4,161.3,173.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.104,0.108,0.00998,0.00946,0.0105,0.00039,0.00037,0.00041,0.285,0.275,0.295,0.011,0.011,0.012,25.13,25.08,25.2,0.944,0.942,0.946,0.974,0.971,0.977,0.919,0.915,0.924,38.96,37.44,40.4,37.94,36.34,39.46,0,0,0,0,0,0,0.211,0,0.038,0.27,0.73,0.27,45.9
1104703200000,2005,1,2004,4,14,7,0.149,0.0442,0.105,6628.39,41.21,41.21,39.45,1,1,1,246.9,241.9,254,173.9,168.9,73,73,73,0,0,0,0.296,0.287,0.302,173.9,168.9,181,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.11,0.109,0.113,0.0105,0.0101,0.0111,0.00042,0.0004,0.00044,0.298,0.289,0.311,0.012,0.011,0.012,25.02,24.97,25.06,0.946,0.945,0.949,0.977,0.974,0.98,0.924,0.921,0.93,40.39,39.23,42.05,39.45,38.22,41.21,0,0,0,0,0,0,0.219,0,0.044,0.3,0.7,0.3,44.5
1105308000000,2005,1,2004,4,15,7,0.164,0.0442,0.12,7537.11,48.2,48.2,44.86,1,1,1,271.1,255.9,293.1,198.1,182.9,73,73,73,0,0,0,0.27,0.249,0.285,198.1,182.9,220.1,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.119,0.113,0.127,0.0126,0.0113,0.0145,0.0005,0.00045,0.00058,0.341,0.314,0.381,0.014,0.012,0.015,24.87,24.75,24.96,0.953,0.949,0.958,0.98,0.98,0.98,0.934,0.93,0.939,46.07,42.51,51.19,44.86,41.66,48.2,0,0,0,0,0,0,0.249,0,0.044,0.27,0.73,0.27,46
1105912800000,2005,1,2004,4,16,7,0.197,0.0442,0.153,9289.45,59.94,59.94,55.29,2,2,2,326.2,302.6,347.5,253.2,229.7,73,73,73,0,0,0,0.224,0.21,0.241,253.2,229.7,274.5,990,990,990,965,964.9,965.1,25,24.9,25.1,0.138,0.13,0.146,0.0204,0.0153,0.0286,0.00082,0.00061,0.0011,0.272,0.243,0.302,0.011,0.0097,0.012,24.7,24.56,24.84,0.929,0.923,0.935,0.97,0.97,0.97,0.902,0.895,0.907,28.5,25.82,30.9,27.65,25.04,29.97,0,0,0,0,0,0,0.307,0,0.044,0.22,0.78,0.22,47.2
1106517600000,2005,1,2004,4,17,7,0.221,0.0442,0.177,10725.6,66.02,66.02,63.84,2,2,2,365.5,354.9,375.7,292.5,281.9,73,73,73,0,0,0,0.2,0.194,0.206,292.5,281.9,302.7,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.152,0.148,0.156,0.0371,0.032,0.0419,0.0015,0.0013,0.0017,0.329,0.313,0.344,0.013,0.013,0.014,24.44,24.38,24.51,0.939,0.936,0.941,0.97,0.97,0.97,0.91,0.908,0.912,32.91,31.72,34.03,31.92,30.77,33.01,0,0,0,0,0,0,0.355,0,0.044,0.2,0.8,0.2,48.5
1107122400000,2005,1,2004,4,18,7,0.24,0.0504,0.19,11480.3,70.67,70.67,68.34,2,2,2,397.5,383,410.4,314.3,303.8,83.29,73,85,0,0,0,0.21,0.191,0.219,314.3,303.8,325.4,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.161,0.157,0.165,0.0473,0.0424,0.0526,0.0019,0.0017,0.0021,0.363,0.347,0.38,0.015,0.014,0.015,24.25,24.17,24.33,0.943,0.941,0.944,0.97,0.97,0.97,0.914,0.913,0.916,35.22,34.07,36.43,34.17,33.05,35.33,0,0,0,0,0,0,0.38,0,0.05,0.21,0.79,0.21,47.8
1107727200000,2005,2,2004,5,19,7,0.261,0.0514,0.21,12687.5,80.49,80.49,75.52,2,2,2,432.1,415,453.9,347.1,330,85,85,85,0,0,0,0.197,0.187,0.205,347.1,330,368.9,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.173,0.166,0.18,0.0628,0.0548,0.0731,0.0026,0.0022,0.003,0.412,0.387,0.445,0.017,0.016,0.018,24.04,23.91,24.15,0.948,0.945,0.951,0.973,0.97,0.978,0.923,0.917,0.93,38.78,36.93,41.13,37.76,35.83,40.24,0,0,0,0,0,0,0.42,0,0.051,0.2,0.8,0.2,48.6
1108332000000,2005,2,2004,5,20,7,0.297,0.0514,0.245,14813.5,92.11,92.11,88.18,2,2,2,490.5,461.8,509.9,405.5,376.8,85,85,85,0,0,0,0.174,0.167,0.184,405.5,376.8,424.9,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.193,0.183,0.2,0.0904,0.0768,0.0996,0.0037,0.0032,0.0041,0.5,0.457,0.529,0.021,0.019,0.022,23.69,23.58,23.87,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.937,44.99,41.98,46.99,44.09,41.14,46.05,0,0,0,0,0,0,0.49,0,0.052,0.17,0.82,0.18,49.9
1108936800000,2005,2,2004,5,21,7,0.314,0.0514,0.262,15756.3,94.39,94.39,93.79,2,2,2,518.4,513.5,521.4,433.4,428.5,85,85,85,0,0,0,0.164,0.163,0.166,433.4,428.5,436.4,990,990,990,965.9,965.9,965.9,24.1,24.1,24.1,0.203,0.201,0.204,0.104,0.101,0.105,0.0043,0.0042,0.0044,0.542,0.534,0.546,0.022,0.022,0.023,23.53,23.51,23.56,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.85,47.35,48.16,46.89,46.41,47.2,0,0,0,0,0,0,0.521,0,0.052,0.16,0.83,0.17,50.2
1109541600000,2005,2,2004,5,22,7,0.3,0.0628,0.238,14320.3,92.54,92.54,85.24,2,2,2,496.6,479.3,512.1,392.7,372.3,103.9,85,107,0,0,0,0.209,0.166,0.223,392.7,372.3,427.1,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.191,0.185,0.201,0.0844,0.0747,0.101,0.0035,0.0031,0.0042,0.483,0.453,0.532,0.02,0.019,0.022,23.68,23.56,23.79,0.954,0.951,0.957,0.98,0.979,0.98,0.935,0.931,0.938,43.5,41.32,47.22,42.62,40.45,46.27,0,0,0,0,0,0,0.474,0,0.062,0.21,0.79,0.21,47.7
1110146400000,2005,3,2004,6,23,7,0.287,0.0647,0.222,13378.4,80.89,80.89,79.63,2,2,2,473.7,468.1,479.3,366.7,361.1,107,107,107,0,0,0,0.226,0.223,0.229,366.7,361.1,372.3,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.183,0.181,0.185,0.0721,0.0694,0.0747,0.003,0.0029,0.0031,0.445,0.436,0.453,0.018,0.018,0.019,23.82,23.79,23.86,0.951,0.95,0.951,0.978,0.976,0.979,0.929,0.927,0.931,40.73,40.13,41.32,39.82,39.17,40.45,0,0,0,0,0,0,0.442,0,0.065,0.23,0.77,0.23,46.6
1110751200000,2005,3,2004,6,24,7,0.28,0.0647,0.215,12942.5,78.66,78.66,77.04,2,2,2,462.3,454.7,469.4,355.3,347.7,107,107,107,0,0,0,0.231,0.228,0.235,355.3,347.7,362.4,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.179,0.176,0.181,0.0667,0.0631,0.0701,0.0027,0.0026,0.0029,0.428,0.416,0.438,0.018,0.017,0.018,23.89,23.85,23.94,0.949,0.948,0.95,0.975,0.973,0.977,0.925,0.923,0.928,39.51,38.69,40.27,38.52,37.65,39.33,0,0,0,0,0,0,0.428,0,0.065,0.23,0.77,0.23,46.2
1111356000000,2005,3,2004,6,25,7,0.284,0.0647,0.219,13219.9,83.66,83.66,78.69,2,2,2,469.7,454.4,492.1,362.7,347.4,107,107,107,0,0,0,0.228,0.217,0.235,362.7,347.4,385.1,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.181,0.176,0.189,0.0702,0.063,0.0808,0.0029,0.0026,0.0033,0.439,0.416,0.472,0.018,0.017,0.02,23.85,23.71,23.94,0.95,0.948,0.953,0.976,0.973,0.98,0.928,0.923,0.934,40.29,38.66,42.68,39.34,37.62,41.83,0,0,0,0,0,0,0.437,0,0.065,0.23,0.77,0.23,46.5
1111960800000,2005,3,2004,6,26,7,0.33,0.0694,0.261,15474.2,96.4,96.4,92.11,2,2,2,545.5,501.7,596.3,430.8,394.7,114.7,107,125,0,0,0,0.21,0.197,0.224,430.8,394.7,471.3,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.207,0.192,0.227,0.102,0.0853,0.121,0.0043,0.0035,0.0051,0.543,0.487,0.609,0.023,0.02,0.026,23.4,23.11,23.66,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.27,43.69,51.09,46.05,42.82,48.2,0,0,0,0,0,0,0.512,0,0.069,0.21,0.79,0.21,46.9
