datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1112565600000,2005,4,2004,7,27,7,0.409,0.0756,0.334,19160.6,125.7,125.7,114.1,3,3,3,676.8,617.9,736,551.8,492.9,125,125,125,0,0,0,0.185,0.17,0.202,551.8,492.9,611,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.273,0.24,0.307,0.17,0.132,0.209,0.0073,0.0056,0.009,0.634,0.536,0.733,0.027,0.023,0.032,22.76,22.42,23.09,0.951,0.946,0.955,0.974,0.97,0.98,0.926,0.917,0.936,39,35.18,42.76,38.02,34.13,41.91,0,0,0,0,0,0,0.634,0,0.075,0.18,0.82,0.18,46.8
1113170400000,2005,4,2004,7,28,7,0.488,0.0756,0.412,23108.9,144.6,144.6,137.6,3,3,3,806.4,756,861.3,681.4,631,125,125,125,0,0,0,0.155,0.145,0.165,681.4,631,736.3,990,990,990,967.1,966.9,967.3,22.9,22.7,23.1,0.347,0.318,0.382,0.256,0.223,0.293,0.011,0.0096,0.013,0.853,0.767,0.949,0.037,0.033,0.042,22.02,21.71,22.31,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.9,43.97,49.99,45.85,43.09,48.2,0,0,0,0,0,0,0.764,0,0.076,0.15,0.84,0.16,47.4
1113775200000,2005,4,2004,7,29,7,0.551,0.0756,0.475,25593.1,156.6,156.6,152.3,4,3,3.7142857142857144,910.4,880,926.4,785.4,755,125,125,125,0,0,0,0.137,0.135,0.142,785.4,755,801.4,990,990,990,967.5,967.4,967.6,22.5,22.4,22.6,0.427,0.399,0.442,0.319,0.304,0.327,0.014,0.013,0.015,0.978,0.946,1.01,0.044,0.042,0.045,21.48,21.41,21.59,0.954,0.952,0.957,0.977,0.974,0.98,0.932,0.928,0.938,43.13,39.27,51.78,41.53,38.27,48.2,0,0,0,0,0,0,0.846,0,0.076,0.14,0.86,0.14,46.4
1114380000000,2005,4,2004,7,30,7,0.533,0.0775,0.455,24625.9,155,155,146.6,4,3,3.2857142857142856,881.2,841.3,917.3,753.1,694.3,128.1,125,147,0,0,0,0.146,0.136,0.175,753.1,694.3,792.3,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.399,0.355,0.433,0.301,0.265,0.322,0.013,0.012,0.014,0.956,0.874,1.01,0.042,0.038,0.045,21.62,21.47,21.86,0.956,0.952,0.957,0.979,0.974,0.98,0.935,0.928,0.938,47.08,39.27,51.78,45.19,38.27,48.2,0,0,0,0,0,0,0.814,0,0.078,0.15,0.85,0.15,46.2
1114984800000,2005,5,2004,8,31,7,0.472,0.0889,0.383,21700.8,136.8,136.8,129.2,3,3,3,780.8,735.5,824.3,633.8,588.5,147,147,147,0,0,0,0.188,0.178,0.2,633.8,588.5,677.3,990,990,990,967,966.8,967.2,23,22.8,23.2,0.32,0.294,0.345,0.224,0.194,0.253,0.0098,0.0084,0.011,0.772,0.696,0.846,0.034,0.03,0.037,22.2,21.96,22.46,0.955,0.953,0.957,0.98,0.979,0.98,0.936,0.933,0.938,43.94,41.2,46.52,43.06,40.32,45.59,0,0,0,0,0,0,0.718,0,0.089,0.19,0.81,0.19,46
1115589600000,2005,5,2004,8,32,7,0.404,0.0889,0.315,17908.9,117.4,117.4,106.6,3,2,2.7142857142857144,668.2,620.9,717.7,521.2,473.9,147,147,147,0,0,0,0.221,0.205,0.237,521.2,473.9,570.7,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.256,0.229,0.284,0.15,0.123,0.182,0.0064,0.0052,0.0078,0.614,0.554,0.666,0.026,0.024,0.029,22.81,22.56,23,0.951,0.947,0.957,0.975,0.97,0.98,0.927,0.918,0.938,41.9,35.82,52.47,40.12,34.75,48.2,0,0,0,0,0,0,0.592,0,0.089,0.22,0.78,0.22,44.3
1116194400000,2005,5,2004,8,33,7,0.343,0.0889,0.254,15078.4,96.4,96.4,89.75,2,2,2,566.8,529.9,605.9,419.8,382.9,147,147,147,0,0,0,0.26,0.243,0.277,419.8,382.9,458.9,990,990,990,966.2,966,966.3,23.8,23.7,24,0.205,0.191,0.221,0.0971,0.0797,0.116,0.0041,0.0033,0.0049,0.528,0.472,0.589,0.022,0.02,0.025,23.32,23.09,23.54,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,45.87,42.11,49.75,44.88,41.27,48.2,0,0,0,0,0,0,0.499,0,0.089,0.26,0.74,0.26,44
1116799200000,2005,5,2004,8,34,7,0.295,0.0889,0.206,12304.4,79.95,79.95,73.24,2,2,2,487.8,458.5,518.1,340.8,311.5,147,147,147,0,0,0,0.302,0.284,0.321,340.8,311.5,371.1,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.177,0.166,0.187,0.0598,0.046,0.0742,0.0025,0.0019,0.0031,0.409,0.365,0.455,0.017,0.015,0.019,23.8,23.61,23.97,0.947,0.943,0.951,0.972,0.97,0.978,0.921,0.914,0.93,37.65,34.52,40.88,36.62,33.48,39.97,0,0,0,0,0,0,0.407,0,0.089,0.3,0.7,0.3,41.7
1117404000000,2005,5,2004,8,35,7,0.258,0.0768,0.181,10867.7,67.96,67.96,64.69,2,2,2,426.6,404.1,450.6,299.6,285.1,127,119,147,0,0,0,0.297,0.274,0.332,299.6,285.1,314.6,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.161,0.156,0.166,0.0404,0.0336,0.0475,0.0017,0.0014,0.0019,0.346,0.324,0.368,0.014,0.013,0.015,24.13,24.02,24.26,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.915,33.34,31.79,35.03,32.34,30.83,33.98,0,0,0,0,0,0,0.359,0,0.077,0.3,0.7,0.3,42.1
1118008800000,2005,6,2004,9,36,7,0.229,0.072,0.157,9455.68,60.19,60.19,56.28,2,2,2,379.1,361.2,397.3,260.1,242.2,119,119,119,0,0,0,0.314,0.3,0.329,260.1,242.2,278.3,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.147,0.14,0.153,0.0223,0.0163,0.0303,0.0009,0.00066,0.0012,0.287,0.263,0.314,0.012,0.011,0.013,24.42,24.3,24.53,0.932,0.927,0.936,0.97,0.97,0.97,0.904,0.899,0.908,29.01,27,31.03,28.14,26.19,30.1,0,0,0,0,0,0,0.313,0,0.072,0.31,0.69,0.31,41.3
1118613600000,2005,6,2004,9,37,7,0.206,0.072,0.134,8183.76,51.36,51.36,48.71,2,1,1.2857142857142858,341.2,326.4,356.5,222.2,207.4,119,119,119,0,0,0,0.349,0.334,0.365,222.2,207.4,237.5,990,990,990,965.1,965,965.2,24.9,24.8,25,0.133,0.128,0.139,0.0146,0.0134,0.0159,0.00059,0.00054,0.00064,0.345,0.252,0.399,0.014,0.01,0.016,24.55,24.47,24.6,0.948,0.924,0.959,0.977,0.97,0.98,0.927,0.896,0.94,43.21,25.88,52.25,41.46,25.1,48.2,0,0,0,0,0,0,0.271,0,0.072,0.35,0.65,0.35,39.7
1119218400000,2005,6,2004,9,38,7,0.187,0.072,0.115,7253.03,45.87,45.87,43.17,1,1,1,310,297.7,321.8,191,178.7,119,119,119,0,0,0,0.384,0.37,0.4,191,178.7,202.8,990,990,990,965,964.9,965,25,25,25.1,0.122,0.118,0.127,0.012,0.0109,0.013,0.00048,0.00044,0.00052,0.335,0.313,0.356,0.013,0.012,0.014,24.72,24.64,24.8,0.952,0.948,0.955,0.98,0.979,0.98,0.933,0.928,0.936,44.06,41.21,46.8,43.17,40.33,45.87,0,0,0,0,0,0,0.24,0,0.072,0.39,0.61,0.39,38.8
1119823200000,2005,6,2004,9,39,7,0.172,0.0691,0.103,6413.28,39.45,39.45,38.17,1,1,1,284.2,275,294.2,169.9,164.5,114.3,108,119,0,0,0,0.402,0.384,0.42,169.9,164.5,175.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.114,0.112,0.117,0.0102,0.00973,0.0106,0.00041,0.00039,0.00042,0.296,0.287,0.306,0.012,0.011,0.012,24.87,24.82,24.91,0.945,0.944,0.947,0.974,0.971,0.977,0.921,0.917,0.925,39.18,37.88,40.38,38.17,36.8,39.45,0,0,0,0,0,0,0.212,0,0.069,0.4,0.6,0.4,37.3
1120428000000,2005,7,2004,10,40,7,0.16,0.0653,0.0947,5885.24,36.75,36.75,35.03,1,1,1,264.6,257.3,272,156.6,149.3,108,108,108,0,0,0,0.408,0.397,0.42,156.6,149.3,164,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.106,0.111,0.00906,0.00844,0.00969,0.00036,0.00033,0.00038,0.272,0.259,0.285,0.011,0.01,0.011,24.97,24.93,25.01,0.941,0.939,0.944,0.97,0.97,0.971,0.913,0.911,0.917,36.11,34.37,37.84,35.03,33.34,36.75,0,0,0,0,0,0,0.195,0,0.0653,0.41,0.59,0.41,36.8
1121032800000,2005,7,2004,10,41,7,0.15,0.0653,0.0844,5228.67,32.78,32.78,31.12,1,1,1,247.6,241.1,254.8,139.6,133.1,108,108,108,0,0,0,0.436,0.424,0.448,139.6,133.1,146.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.101,0.105,0.00761,0.00707,0.00823,0.0003,0.00028,0.00033,0.241,0.23,0.254,0.0095,0.0091,0.01,25.08,25.03,25.12,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,32.09,30.57,33.79,31.12,29.66,32.78,0,0,0,0,0,0,0.173,0,0.0656,0.44,0.56,0.44,34.9
1121637600000,2005,7,2004,10,42,7,0.141,0.0653,0.0759,4688.93,29.22,29.22,27.91,1,1,1,233.5,227.7,239.2,125.5,119.7,108,108,108,0,0,0,0.463,0.451,0.474,125.5,119.7,131.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0978,0.0958,0.0998,0.00642,0.00593,0.0069,0.00025,0.00023,0.00027,0.216,0.206,0.226,0.0085,0.0081,0.0089,25.18,25.14,25.23,0.928,0.925,0.931,0.97,0.97,0.97,0.901,0.897,0.903,28.77,27.4,30.13,27.91,26.58,29.22,0,0,0,0,0,0,0.155,0,0.0651,0.46,0.54,0.46,33.3
1122242400000,2005,7,2004,10,43,7,0.133,0.0653,0.0678,4165.66,26.14,26.14,24.8,1,1,1,220.1,214.3,225.8,112.1,106.3,108,108,108,0,0,0,0.491,0.478,0.504,112.1,106.3,117.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0931,0.0911,0.0951,0.00528,0.00479,0.00576,0.00021,0.00019,0.00023,0.192,0.182,0.202,0.0075,0.0071,0.008,25.29,25.24,25.33,0.92,0.915,0.924,0.97,0.97,0.97,0.892,0.888,0.896,25.56,24.18,26.94,24.8,23.46,26.14,0,0,0,0,0,0,0.138,0,0.0652,0.49,0.51,0.49,31.3
1122847200000,2005,8,2004,11,44,7,0.123,0.0562,0.0667,2436.2,26.34,26.34,14.5,1,1,1,203.2,195.5,211.3,110.2,102.5,93,93,93,0,0,0,0.458,0.44,0.476,110.2,102.5,118.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0907,0.0879,0.0935,0.00512,0.00446,0.00581,0.0002,0.00017,0.00023,0.187,0.173,0.202,0.0073,0.0068,0.0079,25.39,25.33,25.42,0.526,0,0.924,0.554,0,0.97,0.51,0,0.896,14.95,0,27.16,14.5,0,26.34,0,3,0,0,0.429,0,0.0806,0.429,0.0563,0.46,0.54,0.46,19.8
1123452000000,2005,8,2004,11,45,7,0.113,0.0562,0.057,0,0,0,0,1,1,1,187.2,181.5,193,94.18,88.52,93,93,93,0,0,0,0.497,0.482,0.512,94.18,88.52,100,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.085,0.083,0.0871,0.00376,0.00327,0.00425,0.00015,0.00013,0.00017,0.158,0.148,0.169,0.0062,0.0058,0.0066,25.42,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.056,0.5,0.5,0.5,0
1124056800000,2005,8,2004,11,46,7,0.105,0.0562,0.049,0,0,0,0,1,1,1,174.1,169.2,179.6,81.1,76.22,93,93,93,0,0,0,0.534,0.518,0.55,81.1,76.22,86.61,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0804,0.0787,0.0823,0.00264,0.00223,0.00311,0.0001,0.000087,0.00012,0.135,0.126,0.145,0.0053,0.0049,0.0057,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.056,0.54,0.47,0.53,0
1124661600000,2005,8,2004,11,47,7,0.099,0.0562,0.0428,0,0,0,0,1,1,1,163.7,159.7,167.8,70.75,66.65,93,93,93,0,0,0,0.568,0.554,0.583,70.75,66.65,74.85,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0767,0.0753,0.0782,0.00176,0.00142,0.00211,0.000069,0.000055,0.000083,0.117,0.109,0.124,0.0046,0.0043,0.0048,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.57,0.43,0.57,0
1125266400000,2005,8,2004,11,48,7,0.0924,0.049,0.0434,1663.34,18.3,18.3,9.901,1,1,1,152.8,145.2,158.3,71.77,62.54,81,72,93,0,0,0,0.529,0.467,0.598,71.77,62.54,82.18,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0759,0.0738,0.0787,0.00185,0.00107,0.00274,0.000073,0.000042,0.00011,0.117,0.102,0.135,0.0046,0.004,0.0053,25.39,25.37,25.41,0.533,0,0.938,0.549,0,0.961,0.512,0,0.901,10.31,0,19.04,9.901,0,18.3,0,3,0,0,0.429,0,0.055,0.429,0.049,0.53,0.47,0.53,18
1125871200000,2005,9,2004,12,49,7,0.0825,0.0435,0.039,1387.03,15.49,15.49,8.256,1,1,1,136.4,130.7,142.7,64.4,58.66,72,72,72,0,0,0,0.528,0.505,0.551,64.4,58.66,70.69,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0724,0.0708,0.0746,0.00122,0.000736,0.00176,0.000048,0.000029,0.000069,0.103,0.0933,0.114,0.004,0.0037,0.0045,25.4,25.39,25.41,0.513,0,0.917,0.549,0,0.96,0.493,0,0.88,8.6,0,16.13,8.256,0,15.49,0,3,0,0,0.429,0,0.0459,0.429,0.0435,0.53,0.47,0.53,16.8
1126476000000,2005,9,2004,12,50,7,0.0747,0.0435,0.0186,0,0,0,0,1,0,0.5714285714285714,123.5,118.9,128.8,51.47,46.9,72,72,72,20.71,0,50,0.584,0.559,0.606,30.79,0,56.75,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000188,0,0.000574,0.0000074,0,0.000023,0.0797,0.0708,0.0905,0.0031,0.0028,0.0035,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,4,0,0.429,0.571,0,0,1,0.0561,0.58,0.25,0.75,0
1127080800000,2005,9,2004,12,51,7,0.0688,0.0435,0,0,0,0,0,0,0,0,113.7,109.9,117.5,41.75,37.88,72,72,72,41.71,38,46,0.633,0.613,0.655,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0688,0.63,0,1,0
1127685600000,2005,9,2004,12,52,7,0.0647,0.0401,0.00908,0,0,0,0,1,0,0.2857142857142857,107,103.6,109.6,40.71,34.33,66.29,52,72,25.71,0,38,0.619,0.493,0.677,15.01,0,53.51,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000619,0,0.000298,0.0000024,0,0.000012,0.0747,0.0708,0.0859,0.0029,0.0028,0.0034,25.43,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,2,0,0.714,0.286,0,0,1,0.05562,0.62,0.14,0.86,0
1128290400000,2005,10,2005,1,1,7,0.0613,0.0314,0.0088,0,0,0,0,1,0,0.2857142857142857,101.4,99.49,103.3,49.4,47.49,52,52,52,34.71,0,50,0.513,0.503,0.523,14.55,0,51.32,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000221,0,0.000112,8.7e-7,0,0.0000044,0.0741,0.0708,0.0827,0.0029,0.0028,0.0032,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,2,0,0.714,0.286,0,0,1,0.0525,0.51,0.14,0.86,0
1128895200000,2005,10,2005,1,2,7,0.0585,0.0314,0,0,0,0,0,0,0,0,96.76,94.84,98.67,44.76,42.84,52,52,52,45,43,47,0.537,0.527,0.548,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0585,0.54,0,1,0
1129500000000,2005,10,2005,1,3,7,0.0563,0.0314,0,0,0,0,0,0,0,0,93.04,90.74,95.11,41.04,38.74,52,52,52,41,39,43,0.559,0.547,0.573,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0563,0.56,0,1,0
1130104800000,2005,10,2005,1,4,7,0.0543,0.0314,0,0,0,0,0,0,0,0,89.73,88.01,91.56,37.73,36.01,52,52,52,37.86,36,40,0.58,0.568,0.591,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0543,0.58,0,1,0
1130709600000,2005,10,2005,1,5,7,0.0575,0.0304,0.00895,0,0,0,0,1,0,0.2857142857142857,95.08,88.01,103.3,44.79,36.01,50.29,50,52,30,0,49,0.531,0.484,0.591,14.8,0,53.32,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000441,0,0.000282,0.0000017,0,0.000011,0.0744,0.0708,0.0856,0.0029,0.0028,0.0034,25.43,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,2,0,0.714,0.286,0,0,1,0.04855,0.53,0.16,0.84,0
1131314400000,2005,11,2005,2,6,7,0.0717,0.0302,0.0415,1896.31,17.81,17.81,11.29,1,1,1,118.6,106.9,129.8,68.55,56.87,50,50,50,0,0,0,0.423,0.385,0.468,68.55,56.87,79.84,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0715,0.0708,0.0739,0.00158,0.000584,0.00254,0.000062,0.000023,0.000099,0.108,0.0907,0.127,0.0042,0.0036,0.005,25.39,25.37,25.41,0.654,0,0.939,0.686,0,0.96,0.628,0,0.901,11.76,0,18.55,11.29,0,17.81,0,2,0,0,0.286,0,0.0627,0.286,0.0302,0.42,0.58,0.42,26.4
1131919200000,2005,11,2005,2,7,7,0.0787,0.0302,0.0484,3001.11,18.76,18.76,17.86,1,1,1,130.1,127.4,134.5,80.07,77.38,50,50,50,0,0,0,0.385,0.372,0.393,80.07,77.38,84.49,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.074,0.0731,0.0756,0.00256,0.00233,0.00293,0.0001,0.000091,0.00011,0.127,0.122,0.135,0.005,0.0048,0.0053,25.37,25.36,25.38,0.934,0.928,0.937,0.96,0.96,0.962,0.897,0.893,0.9,18.6,18.05,19.5,17.86,17.33,18.76,0,0,0,0,0,0,0.0992,0,0.0303,0.38,0.61,0.39,38.1
1132524000000,2005,11,2005,2,8,7,0.0817,0.0302,0.0514,3170.3,20.82,20.82,18.87,1,1,1,135,129.3,144.6,85.04,79.29,50,50,50,0,0,0,0.371,0.346,0.387,85.04,79.29,94.61,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0758,0.0738,0.0792,0.00298,0.00249,0.00379,0.00012,0.000098,0.00015,0.136,0.126,0.153,0.0053,0.0049,0.006,25.36,25.35,25.37,0.927,0.916,0.935,0.962,0.96,0.966,0.892,0.885,0.897,19.61,18.44,21.55,18.87,17.7,20.82,0,0,0,0,0,0,0.105,0,0.0303,0.37,0.63,0.37,38.8
1133128800000,2005,11,2005,2,9,7,0.0921,0.0334,0.0587,3588.73,22.56,22.56,21.36,1,1,1,152.3,148.7,156.4,97.12,92.99,55.14,50,59,0,0,0,0.362,0.328,0.388,97.12,92.99,102.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0808,0.08,0.082,0.00401,0.00365,0.00447,0.00016,0.00014,0.00018,0.158,0.152,0.167,0.0062,0.0059,0.0066,25.35,25.34,25.35,0.915,0.911,0.918,0.967,0.966,0.97,0.885,0.883,0.887,22.08,21.23,23.26,21.36,20.5,22.56,0,0,0,0,0,0,0.119,0,0.0334,0.36,0.64,0.36,39
1133733600000,2005,12,2005,3,10,7,0.0977,0.0357,0.0621,3792.79,23.42,23.42,22.58,1,1,1,161.6,159.4,165.1,102.6,100.4,59,59,59,0,0,0,0.365,0.357,0.37,102.6,100.4,106.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0834,0.0826,0.0846,0.00447,0.00428,0.00477,0.00018,0.00017,0.00019,0.169,0.165,0.175,0.0066,0.0065,0.0069,25.35,25.35,25.36,0.913,0.911,0.915,0.97,0.969,0.97,0.885,0.883,0.888,23.28,22.74,24.15,22.58,22.03,23.42,0,0,0,0,0,0,0.125,0,0.0356,0.37,0.64,0.36,38.8
1134338400000,2005,12,2005,3,11,7,0.1,0.0357,0.0644,3949.31,25,25,23.51,1,1,1,165.5,162.9,171.7,106.5,103.9,59,59,59,0,0,0,0.357,0.344,0.362,106.5,103.9,112.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0848,0.0839,0.0869,0.0048,0.00458,0.00533,0.00019,0.00018,0.00021,0.176,0.171,0.187,0.0069,0.0067,0.0073,25.36,25.35,25.36,0.915,0.914,0.92,0.97,0.97,0.97,0.888,0.886,0.892,24.23,23.61,25.77,23.51,22.9,25,0,0,0,0,0,0,0.131,0,0.0356,0.36,0.64,0.36,39.5
1134943200000,2005,12,2005,3,12,7,0.106,0.0357,0.0702,4336.22,26.45,26.45,25.81,1,1,1,175,171.9,177.7,116,113,59,59,59,0,0,0,0.337,0.332,0.343,116,113,118.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0881,0.087,0.0891,0.00561,0.00535,0.00584,0.00022,0.00021,0.00023,0.193,0.187,0.198,0.0075,0.0073,0.0077,25.36,25.36,25.36,0.922,0.92,0.924,0.97,0.97,0.97,0.894,0.892,0.896,26.61,25.84,27.27,25.81,25.06,26.45,0,0,0,0,0,0,0.143,0,0.0358,0.34,0.66,0.34,40.9
1135548000000,2005,12,2005,3,13,7,0.112,0.0369,0.0747,4642.46,29.03,29.03,27.63,1,1,1,184.5,177.7,191.4,123.5,118.4,61,59,73,0,0,0,0.33,0.313,0.381,123.5,118.4,129.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.091,0.0891,0.0928,0.00625,0.00581,0.00675,0.00024,0.00023,0.00026,0.207,0.198,0.217,0.0081,0.0077,0.0085,25.36,25.36,25.38,0.927,0.924,0.93,0.97,0.97,0.97,0.899,0.896,0.902,28.49,27.22,29.93,27.63,26.4,29.03,0,0,0,0,0,0,0.154,0,0.0373,0.33,0.67,0.33,41.5
1136152800000,2006,1,2005,4,14,7,0.122,0.0442,0.0779,4853.47,31.46,31.46,28.89,1,1,1,201.8,193.8,213,128.8,120.8,73,73,73,0,0,0,0.362,0.343,0.377,128.8,120.8,140,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0944,0.0916,0.0983,0.0067,0.00602,0.00765,0.00026,0.00024,0.0003,0.218,0.203,0.237,0.0085,0.0079,0.0093,25.35,25.28,25.39,0.93,0.925,0.935,0.97,0.97,0.97,0.902,0.898,0.907,29.78,27.84,32.44,28.89,27,31.46,0,0,0,0,0,0,0.16,0,0.0441,0.36,0.64,0.36,39.8
1136757600000,2006,1,2005,4,15,7,0.14,0.0442,0.0962,6032.61,39.65,39.65,35.91,1,1,1,232.1,216.5,247.7,159.1,143.5,73,73,73,0,0,0,0.315,0.295,0.337,159.1,143.5,174.7,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.105,0.0996,0.111,0.00927,0.00795,0.0106,0.00037,0.00031,0.00042,0.272,0.244,0.3,0.011,0.0096,0.012,25.14,25.01,25.26,0.942,0.936,0.947,0.972,0.97,0.977,0.915,0.908,0.925,36.93,33.28,40.57,35.91,32.28,39.65,0,0,0,0,0,0,0.199,0,0.0438,0.32,0.69,0.31,43.1
1137362400000,2006,1,2005,4,16,7,0.172,0.0442,0.127,7917.1,52.4,52.4,47.13,2,1,1.2857142857142858,283.7,255.1,313,210.7,182.1,73,73,73,0,0,0,0.258,0.233,0.286,210.7,182.1,240,990,990,990,964.8,964.7,965,25.2,25,25.3,0.123,0.113,0.134,0.0137,0.0112,0.0162,0.00054,0.00044,0.00065,0.319,0.241,0.379,0.013,0.0096,0.015,24.84,24.75,24.97,0.946,0.922,0.958,0.977,0.97,0.98,0.924,0.895,0.939,40.98,25.66,51,39.83,24.89,48.2,0,0,0,0,0,0,0.262,0,0.045,0.26,0.74,0.26,46
1137967200000,2006,1,2005,4,17,7,0.213,0.0442,0.169,10250.3,67.06,67.06,61.01,2,2,2,352.5,322.1,380.6,279.5,249.1,73,73,73,0,0,0,0.208,0.192,0.227,279.5,249.1,307.6,990,990,990,965.2,965,965.3,24.8,24.7,25,0.148,0.137,0.157,0.031,0.0169,0.0442,0.0012,0.00068,0.0018,0.31,0.264,0.352,0.012,0.011,0.014,24.53,24.35,24.73,0.936,0.929,0.941,0.97,0.97,0.97,0.908,0.901,0.913,31.45,28.05,34.57,30.51,27.21,33.53,0,0,0,0,0,0,0.339,0,0.044,0.21,0.79,0.21,48.1
1138572000000,2006,1,2005,4,18,7,0.254,0.0493,0.205,12391.3,79.43,79.43,73.76,2,2,2,420.6,392.3,449.2,339,319.3,81.57,73,85,0,0,0,0.194,0.181,0.206,339,319.3,364.2,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.169,0.162,0.179,0.059,0.0497,0.0709,0.0024,0.002,0.0029,0.4,0.369,0.438,0.016,0.015,0.018,24.11,23.94,24.27,0.947,0.943,0.95,0.972,0.97,0.977,0.92,0.915,0.929,37.93,35.85,40.63,36.88,34.77,39.71,0,0,0,0,0,0,0.41,0,0.049,0.19,0.81,0.19,48.8
1139176800000,2006,2,2005,5,19,7,0.295,0.0514,0.244,14743.8,93.9,93.9,87.76,2,2,2,488.5,459.9,518.9,403.5,374.9,85,85,85,0,0,0,0.174,0.164,0.185,403.5,374.9,433.9,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.192,0.182,0.203,0.0895,0.0759,0.104,0.0037,0.0031,0.0043,0.497,0.454,0.542,0.021,0.019,0.023,23.7,23.52,23.88,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,44.78,41.77,47.91,43.88,40.93,46.95,0,0,0,0,0,0,0.488,0,0.051,0.17,0.83,0.17,50
1139781600000,2006,2,2005,5,20,7,0.34,0.0514,0.289,16781.5,106.8,106.8,99.89,3,2,2.4285714285714284,562.2,528.5,596.9,477.2,443.5,85,85,85,0,0,0,0.151,0.142,0.161,477.2,443.5,511.9,990,990,990,966.1,966,966.3,23.9,23.7,24,0.222,0.207,0.241,0.125,0.108,0.143,0.0052,0.0045,0.006,0.563,0.521,0.61,0.024,0.022,0.026,23.31,23.16,23.46,0.953,0.945,0.958,0.976,0.97,0.98,0.929,0.917,0.939,44.22,35.22,52.03,42.46,34.17,48.2,0,0,0,0,0,0,0.555,0,0.051,0.15,0.85,0.15,49.4
1140386400000,2006,2,2005,5,21,7,0.391,0.0514,0.34,19643.4,126,126,116.9,3,3,3,646.6,605.4,692.3,561.6,520.4,85,85,85,0,0,0,0.132,0.123,0.14,561.6,520.4,607.3,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.269,0.246,0.295,0.176,0.149,0.207,0.0075,0.0063,0.0089,0.64,0.571,0.717,0.027,0.024,0.031,22.87,22.61,23.11,0.952,0.948,0.955,0.976,0.97,0.98,0.928,0.92,0.936,39.94,37.27,42.86,38.98,36.16,42,0,0,0,0,0,0,0.65,0,0.051,0.13,0.87,0.13,50.2
1140991200000,2006,2,2005,5,22,7,0.468,0.0609,0.407,22990.3,144.6,144.6,136.8,3,3,3,773.2,712.3,833.7,672.5,627.3,100.7,85,107,0,0,0,0.13,0.116,0.141,672.5,627.3,726.7,990,990,990,967,966.7,967.2,23,22.8,23.3,0.336,0.306,0.368,0.25,0.22,0.286,0.011,0.0095,0.013,0.831,0.751,0.924,0.036,0.032,0.041,22.18,21.84,22.5,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.61,44.08,49.65,45.62,43.2,48.2,0,0,0,0,0,0,0.76,0,0.061,0.13,0.87,0.13,49.1
1141596000000,2006,3,2005,6,23,7,0.572,0.0685,0.504,27136,173.4,173.4,161.5,4,3,3.857142857142857,946.4,859.2,1036,833.1,752.2,113.3,107,129,0,0,0,0.12,0.11,0.128,833.1,752.2,906.6,990,990,990,967.7,967.3,968,22.3,22,22.7,0.465,0.389,0.536,0.342,0.303,0.378,0.015,0.013,0.017,1.04,0.936,1.16,0.047,0.042,0.053,21.28,20.83,21.69,0.955,0.952,0.957,0.979,0.975,0.98,0.934,0.928,0.938,43.28,39.35,51.03,42.1,38.35,48.2,0,0,0,0,0,0,0.897,0,0.068,0.12,0.88,0.12,47.4
1142200800000,2006,3,2005,6,24,7,0.679,0.078,0.601,31209.7,192.7,192.7,185.8,4,4,4,1123,1064,1178,993.7,935.1,129,129,129,0,0,0,0.115,0.11,0.121,993.7,935.1,1049,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.63,0.562,0.706,0.442,0.392,0.533,0.02,0.018,0.025,1.35,1.21,1.53,0.062,0.055,0.071,20.37,20.01,20.69,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.39,45.32,49.15,46.44,44.41,48.17,0,0,0,0,0,0,1.03,0,0.078,0.11,0.89,0.11,46
1142805600000,2006,3,2005,6,25,7,0.765,0.078,0.662,32390.4,192.8,192.8,192.8,4,4,4,1265,1198,1344,1136,1069,129,129,129,42.29,0,115,0.102,0.096,0.108,1094,1069,1100,990,990,990,968.7,968.5,969,21.3,21,21.5,0.789,0.735,0.829,0.634,0.577,0.648,0.03,0.027,0.031,1.72,1.61,1.78,0.081,0.075,0.085,19.54,19.24,19.87,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.99,49.46,50.49,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.103,0.1,0.87,0.13,42.3
1143410400000,2006,3,2005,6,26,7,0.861,0.0813,0.665,32058.9,192.6,192.6,190.8,4,4,4,1424,1377,1458,1289,1248,134.4,129,148,189.1,148,210,0.0944,0.0896,0.102,1100,1100,1100,990,990,990,969.2,969.1,969.3,20.8,20.7,20.9,0.863,0.842,0.882,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.79,1.83,0.087,0.086,0.089,18.95,18.82,19.12,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.68,48.34,49.14,47.71,47.37,48.15,0,0,0,0,0,0,1.06,0,0.196,0.094,0.77,0.23,37.2
1144015200000,2006,4,2005,7,27,7,0.881,0.0895,0.665,31838.9,189.8,189.8,189.5,4,4,4,1457,1448,1464,1309,1300,148,148,148,208.9,200,216,0.102,0.101,0.102,1100,1100,1100,990,990,990,969.3,969.3,969.4,20.7,20.6,20.7,0.882,0.879,0.887,0.648,0.648,0.648,0.031,0.031,0.031,1.83,1.83,1.84,0.089,0.088,0.089,18.82,18.8,18.86,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.35,48.27,48.43,47.38,47.31,47.46,0,0,0,0,0,0,1.05,0,0.216,0.1,0.75,0.25,36.1
1144620000000,2006,4,2005,7,28,7,0.884,0.0895,0.665,31811.2,189.7,189.7,189.4,4,4,4,1461,1451,1470,1313,1303,148,148,148,212.9,203,222,0.101,0.101,0.102,1100,1100,1100,990,990,990,969.4,969.3,969.4,20.6,20.6,20.7,0.885,0.88,0.893,0.648,0.648,0.648,0.031,0.031,0.031,1.83,1.83,1.84,0.089,0.088,0.089,18.81,18.77,18.84,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.3,48.2,48.4,47.34,47.24,47.43,0,0,0,0,0,0,1.05,0,0.219,0.1,0.75,0.25,36
1145224800000,2006,4,2005,7,29,7,0.881,0.0895,0.665,31837.5,190.1,190.1,189.5,4,4,4,1457,1442,1467,1309,1294,148,148,148,208.9,194,219,0.102,0.101,0.103,1100,1100,1100,990,990,990,969.3,969.3,969.4,20.7,20.6,20.7,0.883,0.877,0.89,0.648,0.648,0.648,0.031,0.031,0.031,1.83,1.83,1.84,0.089,0.088,0.089,18.82,18.78,18.88,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.34,48.24,48.48,47.38,47.27,47.52,0,0,0,0,0,0,1.05,0,0.216,0.1,0.75,0.25,36.1
1145829600000,2006,4,2005,7,30,7,0.827,0.0895,0.665,32251.2,192.8,192.8,192,4,4,4,1368,1281,1433,1220,1133,148,148,148,119.7,33,185,0.108,0.103,0.116,1100,1100,1100,990,990,990,969.1,968.8,969.3,20.9,20.7,21.2,0.846,0.808,0.874,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.76,1.82,0.086,0.083,0.088,19.15,18.91,19.46,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.21,48.57,50.05,47.99,47.6,48.2,0,0,0,0,0,0,1.07,0,0.162,0.11,0.8,0.2,39
1146434400000,2006,5,2005,8,31,7,0.704,0.116,0.588,30357.4,191.4,191.4,180.7,4,4,4,1164,1088,1249,972.3,895.8,192,192,192,0,0,0,0.165,0.154,0.177,972.3,895.8,1057,990,990,990,968.4,968.2,968.7,21.6,21.3,21.8,0.621,0.536,0.734,0.43,0.373,0.552,0.02,0.017,0.026,1.32,1.15,1.58,0.061,0.053,0.074,20.26,19.74,20.67,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,46.1,43.36,48.83,45.17,42.49,47.86,0,0,0,0,0,0,1,0,0.116,0.16,0.84,0.16,43.1
1147039200000,2006,5,2005,8,32,7,0.604,0.101,0.503,26955.1,166.3,166.3,160.4,4,4,4,998.3,940.2,1064,832.1,793.2,166.3,147,192,0,0,0,0.166,0.148,0.189,832.1,793.2,872.1,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.474,0.435,0.515,0.342,0.323,0.361,0.015,0.014,0.016,1.04,0.968,1.11,0.047,0.043,0.051,21.08,20.79,21.37,0.954,0.953,0.955,0.978,0.975,0.98,0.933,0.929,0.935,41.01,39.6,42.42,40.11,38.62,41.57,0,0,0,0,0,0,0.891,0,0.101,0.17,0.83,0.17,44.6
1147644000000,2006,5,2005,8,33,7,0.531,0.0889,0.443,24025.7,144.6,144.6,143,3,3,3,878.7,835.6,924.1,731.7,688.6,147,147,147,0,0,0,0.167,0.159,0.176,731.7,688.6,777.1,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.382,0.351,0.42,0.289,0.261,0.315,0.013,0.011,0.014,0.942,0.865,1.02,0.042,0.038,0.046,21.64,21.38,21.89,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.51,47.15,51.94,47.67,46.21,48.2,0,0,0,0,0,0,0.795,0,0.088,0.17,0.83,0.17,45.2
1148248800000,2006,5,2005,8,34,7,0.48,0.0889,0.391,22086.8,136.5,136.5,131.5,3,3,3,793.6,770.2,822.5,646.6,623.2,147,147,147,0,0,0,0.185,0.179,0.191,646.6,623.2,675.5,990,990,990,967.1,967,967.2,22.9,22.8,23,0.328,0.314,0.344,0.233,0.217,0.252,0.01,0.0094,0.011,0.794,0.754,0.843,0.035,0.033,0.037,22.13,21.97,22.26,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.72,43.33,46.42,43.82,42.46,45.49,0,0,0,0,0,0,0.73,0,0.089,0.19,0.81,0.19,46
1148853600000,2006,5,2005,8,35,7,0.437,0.0792,0.358,20501.6,125.1,125.1,122,3,3,3,723.2,690.7,757.4,592.2,571.7,131,119,147,0,0,0,0.181,0.165,0.2,592.2,571.7,610.4,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.295,0.283,0.307,0.197,0.183,0.209,0.0085,0.0078,0.009,0.701,0.665,0.733,0.03,0.029,0.032,22.51,22.34,22.67,0.954,0.952,0.955,0.979,0.977,0.98,0.934,0.93,0.936,41.55,40.35,42.55,40.68,39.41,41.7,0,0,0,0,0,0,0.678,0,0.079,0.18,0.82,0.18,46.9
1149458400000,2006,6,2005,9,36,7,0.394,0.072,0.322,18523.1,116.1,116.1,110.3,3,3,3,651.3,623.1,680,532.3,504.1,119,119,119,0,0,0,0.183,0.175,0.191,532.3,504.1,561,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.26,0.244,0.277,0.157,0.138,0.176,0.0067,0.0058,0.0075,0.599,0.551,0.647,0.025,0.023,0.028,22.9,22.73,23.06,0.949,0.947,0.952,0.972,0.97,0.975,0.923,0.918,0.928,37.81,35.97,39.67,36.75,34.89,38.69,0,0,0,0,0,0,0.613,0,0.072,0.18,0.82,0.18,47
1150063200000,2006,6,2005,9,37,7,0.356,0.072,0.284,16333,102.9,102.9,97.22,3,2,2.142857142857143,589.4,564.9,614.1,470.4,445.9,119,119,119,0,0,0,0.202,0.194,0.211,470.4,445.9,495.1,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.225,0.212,0.239,0.121,0.109,0.133,0.0051,0.0046,0.0056,0.59,0.537,0.635,0.025,0.023,0.027,23.16,23.04,23.29,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.917,0.939,48.49,35.37,52.61,46.16,34.31,48.2,0,0,0,0,0,0,0.54,0,0.072,0.2,0.8,0.2,45.9
1150668000000,2006,6,2005,9,38,7,0.324,0.072,0.252,15115.5,94.27,94.27,89.97,2,2,2,536.4,515.4,558,417.4,396.4,119,119,119,0,0,0,0.222,0.213,0.231,417.4,396.4,439,990,990,990,966,965.9,966.1,24,23.9,24.1,0.202,0.195,0.21,0.096,0.0861,0.106,0.004,0.0036,0.0044,0.522,0.491,0.555,0.022,0.02,0.023,23.46,23.33,23.59,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,45.9,43.76,48.1,44.99,42.89,47.14,0,0,0,0,0,0,0.5,0,0.072,0.22,0.78,0.22,46.7
1151272800000,2006,6,2005,9,39,7,0.297,0.0747,0.222,13350.5,84.6,84.6,79.47,2,2,2,491,473,509.6,367.4,338,123.6,119,135,0,0,0,0.252,0.233,0.285,367.4,338,390.6,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.185,0.176,0.193,0.0724,0.0585,0.0834,0.003,0.0024,0.0035,0.448,0.405,0.482,0.019,0.017,0.02,23.74,23.62,23.87,0.951,0.947,0.954,0.977,0.971,0.98,0.929,0.919,0.935,40.67,37.45,43.16,39.73,36.34,42.3,0,0,0,0,0,0,0.441,0,0.075,0.25,0.75,0.25,45
1151877600000,2006,7,2005,10,40,7,0.273,0.0816,0.191,11436.3,71.45,71.45,68.07,2,2,2,451.1,435.5,467.3,316.1,300.5,135,135,135,0,0,0,0.299,0.289,0.31,316.1,300.5,332.3,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.168,0.162,0.174,0.0482,0.0409,0.0558,0.002,0.0017,0.0023,0.372,0.349,0.396,0.015,0.014,0.016,24,23.9,24.09,0.943,0.941,0.946,0.97,0.97,0.97,0.915,0.913,0.917,35.09,33.4,36.83,34.04,32.4,35.72,0,0,0,0,0,0,0.378,0,0.082,0.3,0.7,0.3,41.9
1152482400000,2006,7,2005,10,41,7,0.252,0.0816,0.17,10184.8,63.69,63.69,60.62,2,2,2,416.1,403,430.4,281.1,268,135,135,135,0,0,0,0.325,0.314,0.335,281.1,268,295.4,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.156,0.151,0.161,0.0317,0.0255,0.0384,0.0013,0.001,0.0016,0.319,0.3,0.341,0.013,0.012,0.014,24.21,24.12,24.29,0.937,0.934,0.94,0.97,0.97,0.97,0.908,0.906,0.912,31.25,29.8,32.83,30.31,28.91,31.84,0,0,0,0,0,0,0.337,0,0.082,0.32,0.67,0.33,40.4
1153087200000,2006,7,2005,10,42,7,0.234,0.0816,0.152,9117.96,56.93,56.93,54.27,2,2,2,386.6,374.3,398.9,251.6,239.3,135,135,135,0,0,0,0.349,0.338,0.361,251.6,239.3,263.9,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.145,0.141,0.149,0.0188,0.0161,0.0236,0.00076,0.00065,0.00096,0.276,0.261,0.294,0.011,0.011,0.012,24.39,24.31,24.47,0.93,0.926,0.933,0.97,0.97,0.97,0.902,0.898,0.905,27.98,26.59,29.34,27.14,25.79,28.46,0,0,0,0,0,0,0.302,0,0.082,0.35,0.65,0.35,39
1153692000000,2006,7,2005,10,43,7,0.217,0.0816,0.136,8196.57,50.67,50.67,48.79,2,1,1.2857142857142858,359.5,348.9,370.2,224.5,213.9,135,135,135,0,0,0,0.376,0.365,0.387,224.5,213.9,235.2,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.136,0.132,0.139,0.0148,0.0139,0.0157,0.0006,0.00056,0.00064,0.351,0.252,0.402,0.014,0.01,0.016,24.45,24.38,24.51,0.948,0.924,0.959,0.977,0.97,0.98,0.927,0.896,0.94,43.64,25.72,52.27,41.61,24.95,48.2,0,0,0,0,0,0,0.271,0,0.081,0.38,0.63,0.37,37.8
1154296800000,2006,7,2005,10,44,7,0.202,0.0713,0.131,8032.21,48.2,48.2,47.81,1,1,1,333.9,321.8,345.3,216,206.8,117.9,115,135,0,0,0,0.353,0.336,0.391,216,206.8,226.8,990,990,990,965.1,965,965.1,24.9,24.9,25,0.13,0.127,0.134,0.0141,0.0133,0.015,0.00057,0.00053,0.0006,0.378,0.362,0.397,0.015,0.014,0.016,24.55,24.49,24.63,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,49.8,47.75,52.22,47.81,46.79,48.2,0,0,0,0,0,0,0.266,0,0.071,0.35,0.65,0.35,39.8
1154901600000,2006,8,2005,11,45,7,0.186,0.0696,0.116,7316.64,45.88,45.88,43.55,1,1,1,307.4,298,317.7,192.4,183,115,115,115,0,0,0,0.374,0.362,0.386,192.4,183,202.7,990,990,990,964.9,964.9,965,25.1,25,25.1,0.121,0.118,0.125,0.0121,0.0113,0.013,0.00048,0.00045,0.00052,0.336,0.319,0.354,0.013,0.013,0.014,24.73,24.66,24.79,0.952,0.95,0.955,0.98,0.98,0.98,0.933,0.931,0.936,44.44,42.25,46.82,43.55,41.4,45.88,0,0,0,0,0,0,0.242,0,0.07,0.37,0.62,0.38,39.3
1155506400000,2006,8,2005,11,46,7,0.173,0.0696,0.103,6460.1,40.68,40.68,38.45,1,1,1,286.1,277.5,295,171.1,162.5,115,115,115,0,0,0,0.402,0.39,0.414,171.1,162.5,180,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.114,0.111,0.117,0.0103,0.00956,0.0111,0.00041,0.00038,0.00044,0.298,0.282,0.314,0.012,0.011,0.012,24.86,24.81,24.91,0.946,0.943,0.949,0.975,0.971,0.979,0.922,0.915,0.929,39.44,37.44,41.54,38.45,36.33,40.68,0,0,0,0,0,0,0.214,0,0.07,0.4,0.6,0.4,37.3
1156111200000,2006,8,2005,11,47,7,0.162,0.0696,0.0923,5724.89,35.76,35.76,34.08,1,1,1,267.7,260.3,275,152.7,145.3,115,115,115,0,0,0,0.43,0.418,0.442,152.7,145.3,160,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.105,0.11,0.00873,0.0081,0.00935,0.00035,0.00032,0.00037,0.265,0.252,0.278,0.01,0.01,0.011,24.96,24.92,25.01,0.94,0.937,0.942,0.97,0.97,0.97,0.912,0.909,0.914,35.13,33.39,36.86,34.08,32.39,35.76,0,0,0,0,0,0,0.189,0,0.0697,0.43,0.57,0.43,35.3
1156716000000,2006,8,2005,11,48,7,0.152,0.0633,0.0883,5477.01,35.44,35.44,32.6,1,1,1,250.7,241.4,257.8,145.9,137.1,104.7,91,115,0,0,0,0.417,0.365,0.456,145.9,137.1,158.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.102,0.107,0.00816,0.0074,0.00919,0.00032,0.00029,0.00036,0.252,0.237,0.272,0.0099,0.0094,0.011,25.05,25.02,25.09,0.937,0.934,0.942,0.97,0.97,0.97,0.909,0.906,0.913,33.61,31.45,36.54,32.6,30.51,35.44,0,0,0,0,0,0,0.181,0,0.0637,0.42,0.58,0.42,36
1157320800000,2006,9,2005,12,49,7,0.139,0.055,0.0836,5199.92,32.9,32.9,30.95,1,1,1,229.3,220.3,237.8,138.3,129.3,91,91,91,0,0,0,0.397,0.383,0.413,138.3,129.3,146.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0999,0.0967,0.103,0.00751,0.00674,0.00823,0.0003,0.00026,0.00032,0.237,0.221,0.252,0.0093,0.0087,0.0099,25.19,25.12,25.26,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.91,31.91,29.81,33.92,30.95,28.91,32.9,0,0,0,0,0,0,0.172,0,0.0554,0.4,0.6,0.4,37.4
1157925600000,2006,9,2005,12,50,7,0.128,0.055,0.0725,4489.07,28.35,28.35,26.72,1,1,1,210.9,204.8,217.9,119.9,113.8,91,91,91,0,0,0,0.431,0.418,0.444,119.9,113.8,126.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0934,0.0912,0.0958,0.00594,0.00542,0.00654,0.00023,0.00021,0.00026,0.204,0.193,0.216,0.008,0.0075,0.0085,25.33,25.28,25.38,0.925,0.92,0.929,0.97,0.97,0.97,0.897,0.893,0.901,27.55,26.06,29.23,26.72,25.28,28.35,0,0,0,0,0,0,0.148,0,0.0555,0.43,0.57,0.43,35.1
1158530400000,2006,9,2005,12,51,7,0.119,0.0485,0.0707,3220.93,28.05,28.05,19.17,1,1,1,197.1,191.4,202.8,117,108,80.14,72,91,0,0,0,0.406,0.365,0.457,117,108,125.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0915,0.0892,0.0938,0.00569,0.00493,0.00638,0.00022,0.00019,0.00025,0.198,0.182,0.212,0.0077,0.0071,0.0083,25.39,25.38,25.42,0.661,0,0.928,0.693,0,0.97,0.641,0,0.901,19.77,0,28.92,19.17,0,28.05,0,2,0,0,0.286,0,0.107,0.286,0.0483,0.41,0.59,0.41,27.1
1159135200000,2006,9,2005,12,52,7,0.112,0.0418,0.07,4326.64,28.86,28.86,25.75,1,1,1,184.9,180.7,189.4,115.7,110.1,69.14,52,72,0,0,0,0.374,0.288,0.395,115.7,110.1,128.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.09,0.0885,0.0915,0.00559,0.00511,0.00669,0.00022,0.0002,0.00026,0.194,0.185,0.214,0.0076,0.0072,0.0084,25.38,25.35,25.38,0.922,0.918,0.93,0.97,0.97,0.97,0.894,0.89,0.902,26.55,25.14,29.75,25.75,24.39,28.86,0,0,0,0,0,0,0.143,0,0.042,0.37,0.63,0.37,38.6
1159740000000,2006,10,2006,1,1,7,0.11,0.0314,0.0781,4863.81,29.7,29.7,28.95,1,1,1,181.1,177.7,184.3,129.1,125.7,52,52,52,0,0,0,0.287,0.282,0.293,129.1,125.7,132.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0917,0.0905,0.0928,0.00672,0.00643,0.00699,0.00026,0.00025,0.00027,0.215,0.209,0.221,0.0084,0.0082,0.0086,25.35,25.35,25.35,0.93,0.929,0.931,0.97,0.97,0.97,0.902,0.901,0.903,29.85,29.02,30.62,28.95,28.15,29.7,0,0,0,0,0,0,0.161,0,0.0319,0.29,0.71,0.29,44.2
1160344800000,2006,10,2006,1,2,7,0.105,0.0405,0.0646,3970.7,28.47,28.47,23.64,1,1,1,173.8,169.2,179.1,106.8,96.22,67,52,73,0,0,0,0.387,0.29,0.431,106.8,96.22,127.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0858,0.0829,0.091,0.00483,0.00393,0.00655,0.00019,0.00015,0.00026,0.177,0.159,0.212,0.0069,0.0062,0.0083,25.37,25.35,25.38,0.917,0.911,0.929,0.969,0.967,0.97,0.889,0.882,0.901,24.39,21.91,29.35,23.64,21.19,28.47,0,0,0,0,0,0,0.131,0,0.0404,0.39,0.62,0.38,37.8
1160949600000,2006,10,2006,1,3,7,0.101,0.0442,0.057,3493.86,20.97,20.97,20.8,1,1,1,167.3,165.1,168.1,94.26,92.11,73,73,73,0,0,0,0.436,0.434,0.442,94.26,92.11,95.12,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0822,0.0815,0.0825,0.00376,0.00358,0.00384,0.00015,0.00014,0.00015,0.156,0.152,0.157,0.0061,0.0059,0.0062,25.38,25.38,25.38,0.917,0.916,0.92,0.966,0.965,0.967,0.886,0.886,0.888,21.52,21.09,21.69,20.8,20.36,20.97,0,0,0,0,0,0,0.116,0,0.044,0.44,0.56,0.44,34.6
1161554400000,2006,10,2006,1,4,7,0.0966,0.0442,0.0525,3236.55,20.08,20.08,19.27,1,1,1,159.8,156.6,163.8,86.8,83.64,73,73,73,0,0,0,0.457,0.446,0.466,86.8,83.64,90.75,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0796,0.0785,0.081,0.00313,0.00286,0.00346,0.00012,0.00011,0.00014,0.142,0.137,0.149,0.0056,0.0054,0.0059,25.38,25.38,25.38,0.926,0.921,0.93,0.963,0.962,0.965,0.892,0.889,0.894,20,19.35,20.81,19.27,18.61,20.08,0,0,0,0,0,0,0.107,0,0.0441,0.46,0.54,0.46,33.5
1162159200000,2006,10,2006,1,5,7,0.0989,0.0342,0.0647,3994.43,26.63,26.63,23.78,1,1,1,163.5,156.4,169.5,106.9,83.36,56.57,50,73,0,0,0,0.348,0.295,0.467,106.9,83.36,119.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0844,0.0784,0.0879,0.00484,0.00284,0.00591,0.00019,0.00011,0.00023,0.176,0.136,0.198,0.0069,0.0053,0.0077,25.35,25.34,25.38,0.924,0.919,0.93,0.968,0.961,0.97,0.894,0.891,0.897,24.56,19.29,27.46,23.78,18.55,26.63,0,0,0,0,0,0,0.132,0,0.0342,0.35,0.65,0.35,40.4
1162764000000,2006,11,2006,2,6,7,0.106,0.0302,0.0757,4706.74,29,29,28.02,1,1,1,175.2,171.4,179.3,125.2,121.4,50,50,50,0,0,0,0.286,0.279,0.292,125.2,121.4,129.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.09,0.0886,0.0914,0.00639,0.00607,0.00674,0.00025,0.00024,0.00026,0.208,0.201,0.215,0.0081,0.0079,0.0084,25.34,25.34,25.34,0.928,0.926,0.93,0.97,0.97,0.97,0.9,0.898,0.902,28.88,27.94,29.9,28.02,27.1,29,0,0,0,0,0,0,0.156,0,0.0303,0.28,0.71,0.29,44.4
1163368800000,2006,11,2006,2,7,7,0.106,0.0302,0.0761,4731.04,29,29,28.16,1,1,1,175.8,173.6,179.3,125.8,123.6,50,50,50,0,0,0,0.285,0.279,0.288,125.8,123.6,129.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0902,0.0894,0.0914,0.00644,0.00626,0.00674,0.00025,0.00024,0.00026,0.209,0.205,0.215,0.0082,0.008,0.0084,25.34,25.34,25.34,0.929,0.927,0.93,0.97,0.97,0.97,0.901,0.9,0.902,29.03,28.49,29.9,28.16,27.63,29,0,0,0,0,0,0,0.156,0,0.0299,0.28,0.72,0.28,44.6
1163973600000,2006,11,2006,2,8,7,0.108,0.0302,0.0777,4841.63,29.72,29.72,28.82,1,1,1,178.6,174.7,182.3,128.6,124.7,50,50,50,0,0,0,0.28,0.274,0.286,128.6,124.7,132.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0911,0.0898,0.0925,0.00668,0.00635,0.007,0.00026,0.00025,0.00027,0.214,0.207,0.221,0.0084,0.0081,0.0086,25.34,25.34,25.34,0.93,0.928,0.931,0.97,0.97,0.97,0.902,0.9,0.903,29.71,28.76,30.64,28.82,27.9,29.72,0,0,0,0,0,0,0.16,0,0.0303,0.28,0.72,0.28,44.8
1164578400000,2006,11,2006,2,9,7,0.11,0.0326,0.0778,4840.6,31.02,31.02,28.81,1,1,1,182.4,176.6,187.8,128.6,117.6,53.86,50,59,0,0,0,0.296,0.266,0.334,128.6,117.6,137.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0917,0.0887,0.0944,0.00668,0.00575,0.00746,0.00026,0.00022,0.00029,0.214,0.196,0.23,0.0084,0.0077,0.009,25.35,25.34,25.36,0.929,0.923,0.934,0.97,0.97,0.97,0.901,0.896,0.906,29.7,27,31.98,28.81,26.19,31.02,0,0,0,0,0,0,0.16,0,0.0322,0.3,0.71,0.29,44
1165183200000,2006,12,2006,3,10,7,0.114,0.0357,0.0778,4849.32,30.59,30.59,28.86,1,1,1,187.7,178,194.9,128.7,119,59,59,59,0,0,0,0.315,0.303,0.332,128.7,119,135.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0926,0.0892,0.0951,0.00669,0.00586,0.0073,0.00026,0.00023,0.00029,0.216,0.198,0.228,0.0084,0.0078,0.0089,25.36,25.36,25.36,0.93,0.924,0.933,0.97,0.97,0.97,0.902,0.896,0.905,29.76,27.34,31.53,28.86,26.52,30.59,0,0,0,0,0,0,0.16,0,0.0362,0.31,0.68,0.32,42.5
1165788000000,2006,12,2006,3,11,7,0.122,0.0357,0.0867,5434.13,33.97,33.97,32.35,1,1,1,202.4,195.2,209.4,143.4,136.2,59,59,59,0,0,0,0.292,0.282,0.302,143.4,136.2,150.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0978,0.0952,0.1,0.00794,0.00733,0.00853,0.00031,0.00029,0.00033,0.242,0.229,0.254,0.0095,0.0089,0.01,25.33,25.29,25.36,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,33.35,31.6,35.02,32.35,30.65,33.97,0,0,0,0,0,0,0.18,0,0.0353,0.29,0.71,0.29,44.5
1166392800000,2006,12,2006,3,12,7,0.132,0.0357,0.0962,6038.24,36.89,36.89,35.94,1,1,1,218,211.3,222,159,152.3,59,59,59,0,0,0,0.271,0.266,0.279,159,152.3,163,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.101,0.105,0.00927,0.0087,0.0096,0.00036,0.00034,0.00038,0.27,0.258,0.277,0.011,0.01,0.011,25.22,25.19,25.27,0.941,0.939,0.943,0.971,0.97,0.972,0.914,0.911,0.916,37.03,35.47,37.96,35.94,34.4,36.89,0,0,0,0,0,0,0.2,0,0.0358,0.27,0.73,0.27,45.7
1166997600000,2006,12,2006,3,13,7,0.14,0.0357,0.104,6564.03,42.35,42.35,39.07,1,1,1,230.9,220.9,244.4,171.9,161.9,59,59,59,0,0,0,0.256,0.241,0.267,171.9,161.9,185.4,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.108,0.104,0.113,0.0104,0.00951,0.0115,0.00041,0.00037,0.00045,0.293,0.275,0.317,0.012,0.011,0.013,25.12,25.02,25.2,0.946,0.942,0.95,0.976,0.971,0.98,0.923,0.915,0.931,40.04,37.71,43.22,39.07,36.62,42.35,0,0,0,0,0,0,0.217,0,0.036,0.26,0.74,0.26,46.9
1167602400000,2007,1,2006,4,14,7,0.166,0.0442,0.122,7614.84,50.45,50.45,45.33,2,1,1.1428571428571428,274.5,250.2,304.3,201.5,177.2,73,73,73,0,0,0,0.267,0.24,0.292,201.5,177.2,231.3,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.12,0.111,0.131,0.0129,0.0108,0.0154,0.00051,0.00043,0.00061,0.325,0.245,0.38,0.013,0.0098,0.015,24.88,24.75,25,0.949,0.923,0.958,0.978,0.97,0.98,0.928,0.896,0.939,42.89,26.01,51.06,41.72,25.23,48.2,0,0,0,0,0,0,0.252,0,0.044,0.27,0.73,0.27,45.9
1168207200000,2007,1,2006,4,15,7,0.214,0.0442,0.17,10275.7,69.84,69.84,61.16,2,2,2,353.3,316.6,393.7,280.3,243.6,73,73,73,0,0,0,0.208,0.185,0.231,280.3,243.6,320.7,990,990,990,965.2,965,965.4,24.8,24.6,25,0.148,0.135,0.162,0.0316,0.0165,0.0504,0.0013,0.00066,0.002,0.311,0.258,0.371,0.013,0.01,0.015,24.52,24.26,24.76,0.936,0.927,0.944,0.97,0.97,0.97,0.908,0.899,0.915,31.53,27.42,36,30.58,26.6,34.92,0,0,0,0,0,0,0.34,0,0.044,0.21,0.79,0.21,48
1168812000000,2007,1,2006,4,16,7,0.289,0.0442,0.245,14623.5,96.4,96.4,87.04,2,2,2,478.2,412.6,548.8,405.2,339.6,73,73,73,0,0,0,0.154,0.133,0.177,405.2,339.6,475.8,990,990,990,965.8,965.5,966.1,24.2,23.9,24.5,0.192,0.169,0.218,0.0903,0.0593,0.124,0.0037,0.0024,0.0052,0.499,0.4,0.606,0.021,0.016,0.025,23.75,23.32,24.14,0.954,0.947,0.958,0.978,0.972,0.98,0.933,0.92,0.939,44.96,38.06,52.02,43.52,36.98,48.2,0,0,0,0,0,0,0.484,0,0.044,0.15,0.85,0.15,50.6
1169416800000,2007,1,2006,4,17,7,0.386,0.0442,0.342,19783.7,130.4,130.4,117.8,3,3,3,637.8,572,703.2,564.8,499,73,73,73,0,0,0,0.115,0.104,0.128,564.8,499,630.2,990,990,990,966.4,966.2,966.7,23.6,23.3,23.8,0.269,0.232,0.306,0.178,0.135,0.222,0.0076,0.0056,0.0095,0.644,0.533,0.754,0.027,0.022,0.032,22.91,22.53,23.29,0.952,0.946,0.956,0.976,0.97,0.98,0.928,0.918,0.937,40.22,35.95,44.37,39.25,34.87,43.48,0,0,0,0,0,0,0.654,0,0.044,0.11,0.89,0.11,51.3
1170021600000,2007,1,2006,4,18,7,0.474,0.0552,0.419,23550.7,144.6,144.6,140.2,3,3,3,783.6,724.8,845.2,692.3,651.8,91.29,73,105,0,0,0,0.116,0.0948,0.134,692.3,651.8,740.2,990,990,990,967,966.8,967.3,23,22.7,23.2,0.345,0.319,0.376,0.263,0.236,0.295,0.011,0.01,0.013,0.862,0.791,0.947,0.038,0.034,0.042,22.1,21.77,22.41,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.86,45.67,50.41,46.73,44.76,48.2,0,0,0,0,0,0,0.779,0,0.055,0.12,0.88,0.12,49.7
1170626400000,2007,2,2006,5,19,7,0.627,0.0684,0.558,29262.4,192.8,192.8,174.2,4,3,3.857142857142857,1036,880,1215,923.1,775,113.1,105,162,0,0,0,0.109,0.0913,0.133,923.1,775,1053,990,990,990,968,967.4,968.6,22,21.4,22.6,0.556,0.407,0.723,0.41,0.314,0.542,0.019,0.014,0.025,1.23,0.998,1.55,0.056,0.045,0.073,20.78,19.87,21.57,0.955,0.954,0.956,0.98,0.978,0.98,0.936,0.933,0.937,46.65,40.9,52.26,45.27,40,48.2,0,0,0,0,0,0,0.968,0,0.069,0.11,0.89,0.11,46.7
1171231200000,2007,2,2006,5,20,7,0.875,0.098,0.665,31832.8,192.8,192.8,189.5,4,4,4,1447,1287,1592,1285,1125,162,162,162,185.3,25,330,0.112,0.102,0.126,1100,1100,1100,990,990,990,969.3,968.8,969.8,20.7,20.2,21.2,0.865,0.804,0.906,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.75,1.85,0.088,0.083,0.092,18.87,18.36,19.45,0.952,0.952,0.954,0.98,0.98,0.98,0.933,0.933,0.935,48.48,47.14,50.01,47.37,46.19,48.2,0,0,0,0,0,0,1.05,0,0.21,0.11,0.76,0.24,36.4
1171836000000,2007,2,2006,5,21,7,1.11,0.098,0.665,29656.9,182.9,182.9,176.5,4,4,4,1831,1648,2027,1669,1486,162,162,162,569.6,386,765,0.0889,0.0799,0.0983,1100,1100,1100,990,990,990,970.6,970,971.2,19.4,18.8,20,0.921,0.911,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.096,0.093,0.1,17.58,16.96,18.18,0.95,0.948,0.952,0.98,0.98,0.98,0.931,0.929,0.932,45.03,43.36,46.65,44.13,42.49,45.72,0,0,0,0,0,0,0.981,0,0.445,0.088,0.6,0.4,26.7
1172440800000,2007,2,2006,5,22,7,1.33,0.125,0.665,27812.6,168.4,168.4,165.6,4,4,4,2200,2088,2271,1994,1926,206,162,239,894.1,826,932,0.0933,0.0742,0.108,1100,1100,1100,990,990,990,971.6,971.3,971.8,18.4,18.2,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.54,16.37,16.81,0.947,0.946,0.947,0.98,0.98,0.98,0.928,0.927,0.928,42.23,41.77,42.96,41.39,40.93,42.1,0,0,0,0,0,0,0.92,0,0.665,0.094,0.5,0.5,20.9
1173045600000,2007,3,2006,6,23,7,1.4,0.14,0.665,27317.2,163.4,163.4,162.6,4,4,4,2312,2282,2342,2081,2043,231,183,239,980.6,943,1059,0.1,0.0781,0.105,1100,1100,1100,990,990,990,971.9,971.8,971.9,18.1,18.1,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.27,16.2,16.34,0.946,0.946,0.946,0.979,0.979,0.98,0.926,0.926,0.927,41.51,41.31,41.7,40.65,40.44,40.85,0,0,0,0,0,0,0.903,0,0.735,0.1,0.48,0.52,19.5
1173650400000,2007,3,2006,6,24,7,1.45,0.111,0.665,26950.6,161.4,161.4,160.4,4,4,4,2391,2353,2437,2208,2170,183,183,183,1108,1070,1154,0.0766,0.0751,0.0778,1100,1100,1100,990,990,990,972,972,972.2,18,17.8,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.08,15.97,16.17,0.945,0.945,0.946,0.978,0.978,0.979,0.925,0.924,0.925,41,40.7,41.24,40.11,39.79,40.36,0,0,0,0,0,0,0.891,0,0.785,0.077,0.46,0.54,18.6
1174255200000,2007,3,2006,6,25,7,1.51,0.111,0.665,26450.2,158.6,158.6,157.4,4,4,4,2498,2456,2540,2315,2273,183,183,183,1215,1173,1257,0.0733,0.0721,0.0745,1100,1100,1100,990,990,990,972.3,972.2,972.4,17.7,17.6,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.82,15.72,15.93,0.944,0.944,0.945,0.977,0.976,0.977,0.922,0.921,0.923,40.3,40.02,40.58,39.36,39.07,39.65,0,0,0,0,0,0,0.875,0,0.845,0.074,0.44,0.56,17.5
1174860000000,2007,3,2006,6,26,7,1.58,0.114,0.665,25911.5,155.7,155.7,154.2,4,4,4,2613,2559,2652,2425,2376,187.9,183,217,1325,1276,1365,0.0719,0.0691,0.0818,1100,1100,1100,990,990,990,972.6,972.4,972.7,17.4,17.3,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.55,15.45,15.68,0.943,0.943,0.944,0.975,0.974,0.976,0.92,0.919,0.921,39.55,39.29,39.9,38.56,38.29,38.93,0,0,0,0,0,0,0.857,0,0.915,0.072,0.42,0.58,16.4
1175464800000,2007,4,2006,7,27,7,1.59,0.131,0.665,25872.7,155.4,155.4,154,4,4,4,2621,2571,2656,2404,2354,217,217,217,1304,1254,1339,0.0828,0.0817,0.0844,1100,1100,1100,990,990,990,972.6,972.5,972.7,17.4,17.3,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.53,15.44,15.65,0.943,0.943,0.944,0.975,0.974,0.976,0.919,0.919,0.921,39.49,39.26,39.82,38.5,38.26,38.85,0,0,0,0,0,0,0.856,0,0.925,0.082,0.42,0.58,16.3
1176069600000,2007,4,2006,7,28,7,1.51,0.131,0.665,26437.3,158.5,158.5,157.4,4,4,4,2500,2459,2551,2283,2242,217,217,217,1183,1142,1234,0.0868,0.0851,0.0882,1100,1100,1100,990,990,990,972.3,972.2,972.4,17.7,17.6,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.82,15.69,15.92,0.944,0.944,0.945,0.977,0.976,0.977,0.922,0.921,0.923,40.28,39.95,40.55,39.34,38.99,39.63,0,0,0,0,0,0,0.874,0,0.845,0.087,0.44,0.56,17.5
1176674400000,2007,4,2006,7,29,7,1.48,0.131,0.665,26650.1,158.8,158.8,158.6,4,4,4,2455,2448,2463,2238,2231,217,217,217,1138,1131,1146,0.0884,0.0881,0.0886,1100,1100,1100,990,990,990,972.2,972.2,972.2,17.8,17.8,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.11,0.11,0.11,15.93,15.91,15.94,0.945,0.945,0.945,0.977,0.977,0.977,0.923,0.923,0.923,40.58,40.53,40.63,39.66,39.6,39.71,0,0,0,0,0,0,0.881,0,0.815,0.089,0.45,0.55,18
