datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1177279200000,2007,4,2006,7,30,7,1.47,0.131,0.665,26749.1,160.4,160.4,159.2,4,4,4,2434,2391,2459,2217,2174,217,217,217,1117,1074,1142,0.0892,0.0882,0.0908,1100,1100,1100,990,990,990,972.1,972,972.2,17.9,17.8,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.11,15.98,15.92,16.08,0.945,0.945,0.945,0.978,0.977,0.978,0.924,0.923,0.925,40.72,40.55,41,39.81,39.63,40.1,0,0,0,0,0,0,0.885,0,0.805,0.089,0.45,0.55,18.2
1177884000000,2007,4,2006,7,31,7,1.4,0.162,0.665,27301.6,164.2,164.2,162.5,4,4,4,2315,2253,2372,2047,1977,267.6,217,276,947.4,877,1055,0.116,0.0915,0.123,1100,1100,1100,990,990,990,971.9,971.7,972,18.1,18,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.27,16.13,16.42,0.946,0.945,0.946,0.979,0.978,0.98,0.926,0.925,0.927,41.49,41.12,41.89,40.63,40.23,41.06,0,0,0,0,0,0,0.903,0,0.735,0.12,0.48,0.52,19.5
1178488800000,2007,5,2006,8,32,7,1.27,0.167,0.665,28281,171.6,171.6,168.3,4,4,4,2092,1973,2212,1816,1697,276,276,276,716.1,597,836,0.132,0.125,0.14,1100,1100,1100,990,990,990,971.3,971,971.6,18.7,18.4,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.81,16.51,17.11,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.94,42.16,43.77,42.08,41.31,42.89,0,0,0,0,0,0,0.935,0,0.605,0.13,0.52,0.48,22.3
1179093600000,2007,5,2006,8,33,7,1.1,0.167,0.665,29708.1,180.8,180.8,176.8,4,4,4,1821,1708,1935,1545,1432,276,276,276,444.6,332,559,0.152,0.143,0.162,1100,1100,1100,990,990,990,970.5,970.2,970.9,19.5,19.1,19.8,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.61,17.24,17.97,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.11,44.11,46.11,44.21,43.22,45.19,0,0,0,0,0,0,0.982,0,0.435,0.15,0.6,0.4,27
1179698400000,2007,5,2006,8,34,7,0.947,0.167,0.665,31206.7,189.3,189.3,185.8,4,4,4,1566,1470,1671,1290,1194,276,276,276,190.3,94,295,0.177,0.165,0.188,1100,1100,1100,990,990,990,969.7,969.4,970,20.3,20,20.6,0.894,0.857,0.919,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.8,1.87,0.091,0.088,0.094,18.46,18.1,18.81,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.39,46.43,48.3,46.44,45.5,47.33,0,0,0,0,0,0,1.03,0,0.282,0.18,0.7,0.3,33
1180303200000,2007,5,2006,8,35,7,0.801,0.137,0.653,32122.8,192.8,192.8,191.2,4,4,4,1325,1198,1442,1098,1037,226.7,161,276,17.86,0,66,0.169,0.126,0.208,1080,1037,1100,990,990,990,968.9,968.5,969.3,21.1,20.7,21.5,0.786,0.699,0.845,0.604,0.505,0.648,0.029,0.024,0.031,1.69,1.49,1.79,0.08,0.069,0.087,19.39,18.91,19.99,0.954,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.96,47.98,50.09,47.8,47.02,48.2,0,0,0,0,0,0,1.06,0,0.148,0.17,0.82,0.18,40.1
1180908000000,2007,6,2006,9,36,7,0.648,0.0974,0.55,29007.8,185.9,185.9,172.7,4,4,4,1071,992.9,1161,909.8,831.9,161,161,161,0,0,0,0.151,0.139,0.162,909.8,831.9,1000,990,990,990,968.1,967.9,968.4,21.9,21.6,22.1,0.549,0.475,0.646,0.379,0.342,0.423,0.017,0.015,0.02,1.18,1.04,1.35,0.054,0.047,0.062,20.7,20.24,21.09,0.955,0.954,0.955,0.98,0.978,0.98,0.936,0.933,0.936,44.06,41.03,47.43,43.17,40.14,46.48,0,0,0,0,0,0,0.959,0,0.098,0.15,0.85,0.15,44.8
1181512800000,2007,6,2006,9,37,7,0.556,0.0974,0.458,24718.1,156.9,156.9,147.1,4,3,3.2857142857142856,918.7,871.6,971,757.7,710.6,161,161,161,0,0,0,0.176,0.166,0.185,757.7,710.6,810,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.408,0.367,0.455,0.304,0.276,0.331,0.014,0.012,0.015,0.968,0.905,1.02,0.043,0.04,0.046,21.46,21.21,21.71,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.928,0.938,46.98,39.3,51.54,45.35,38.3,48.2,0,0,0,0,0,0,0.817,0,0.098,0.18,0.82,0.18,44.5
1182117600000,2007,6,2006,9,38,7,0.496,0.0974,0.398,22374.6,139.5,139.5,133.2,3,3,3,819.8,789.1,857.2,658.8,628.1,161,161,161,0,0,0,0.197,0.188,0.204,658.8,628.1,696.2,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.337,0.32,0.359,0.241,0.221,0.266,0.011,0.0096,0.012,0.817,0.766,0.88,0.036,0.033,0.039,22,21.79,22.18,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.3,43.5,47.45,44.39,42.63,46.5,0,0,0,0,0,0,0.74,0,0.098,0.2,0.8,0.2,45.1
1182722400000,2007,6,2006,9,39,7,0.457,0.0995,0.357,20289.1,126.6,126.6,120.8,3,3,3,755,721.8,782,590.4,535.8,164.6,161,186,0,0,0,0.218,0.206,0.258,590.4,535.8,621,990,990,990,966.9,966.8,967,23.1,23,23.2,0.299,0.27,0.316,0.195,0.159,0.216,0.0085,0.0068,0.0094,0.702,0.613,0.754,0.03,0.026,0.033,22.38,22.22,22.6,0.953,0.95,0.955,0.978,0.971,0.98,0.932,0.922,0.936,41.17,37.59,43.08,40.26,36.49,42.21,0,0,0,0,0,0,0.671,0,0.1,0.22,0.78,0.22,44.4
1183327200000,2007,7,2006,10,40,7,0.411,0.112,0.299,16839.7,107.3,107.3,100.2,3,2,2.4285714285714284,680,650.5,710.6,494,464.5,186,186,186,0,0,0,0.274,0.262,0.286,494,464.5,524.6,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.246,0.23,0.264,0.133,0.118,0.151,0.0057,0.005,0.0065,0.606,0.559,0.653,0.026,0.024,0.028,22.77,22.66,22.89,0.953,0.947,0.957,0.976,0.97,0.98,0.93,0.918,0.938,44.78,35.52,52.55,42.59,34.45,48.2,0,0,0,0,0,0,0.557,0,0.112,0.27,0.73,0.27,41
1183932000000,2007,7,2006,10,41,7,0.372,0.112,0.259,15283.5,96.1,96.1,90.97,2,2,2,614.5,588.9,640.9,428.5,402.9,186,186,186,0,0,0,0.303,0.29,0.316,428.5,402.9,454.9,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.212,0.202,0.224,0.101,0.0892,0.114,0.0043,0.0038,0.0048,0.545,0.506,0.588,0.023,0.021,0.025,23.1,22.95,23.24,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.41,43.86,49.03,45.49,42.98,48.05,0,0,0,0,0,0,0.505,0,0.113,0.3,0.7,0.3,41.1
1184536800000,2007,7,2006,10,42,7,0.338,0.112,0.225,13376.2,84.37,84.37,79.62,2,2,2,558.8,536.7,581,372.8,350.7,186,186,186,0,0,0,0.333,0.32,0.347,372.8,350.7,395,990,990,990,966.1,966,966.2,23.9,23.8,24,0.191,0.184,0.199,0.075,0.0645,0.0854,0.0031,0.0027,0.0036,0.461,0.427,0.494,0.019,0.018,0.021,23.42,23.29,23.56,0.951,0.949,0.954,0.977,0.973,0.98,0.93,0.923,0.935,40.74,38.43,43.05,39.81,37.38,42.19,0,0,0,0,0,0,0.442,0,0.113,0.33,0.67,0.33,39.6
1185141600000,2007,7,2006,10,43,7,0.309,0.112,0.197,11634.5,73.24,73.24,69.25,2,2,2,510.9,492.1,529.9,324.9,306.1,186,186,186,0,0,0,0.364,0.351,0.378,324.9,306.1,343.9,990,990,990,965.9,965.8,966,24.1,24,24.2,0.175,0.168,0.181,0.0524,0.0435,0.0613,0.0022,0.0018,0.0026,0.389,0.361,0.417,0.016,0.015,0.017,23.71,23.6,23.82,0.945,0.942,0.948,0.97,0.97,0.971,0.917,0.914,0.92,35.69,33.69,37.71,34.63,32.68,36.62,0,0,0,0,0,0,0.385,0,0.112,0.36,0.64,0.36,37.7
1185746400000,2007,7,2006,10,44,7,0.283,0.0991,0.184,10943.5,68.61,68.61,65.14,2,2,2,467.7,448.7,486.4,303.8,293.7,163.9,155,186,0,0,0,0.35,0.326,0.387,303.8,293.7,319.9,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.165,0.161,0.17,0.0424,0.0376,0.05,0.0017,0.0015,0.0021,0.355,0.339,0.378,0.015,0.014,0.016,23.94,23.86,24.04,0.941,0.939,0.944,0.97,0.97,0.97,0.913,0.911,0.916,33.58,32.44,35.37,32.57,31.47,34.31,0,0,0,0,0,0,0.362,0,0.099,0.35,0.65,0.35,38.7
1186351200000,2007,8,2006,11,45,7,0.257,0.0937,0.164,9762.84,61.75,61.75,58.11,2,2,2,425.4,409.6,442.4,270.4,254.6,155,155,155,0,0,0,0.364,0.35,0.378,270.4,254.6,287.4,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.152,0.147,0.158,0.0266,0.0192,0.0346,0.0011,0.00078,0.0014,0.304,0.28,0.33,0.012,0.011,0.014,24.18,24.08,24.28,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,29.95,28.21,31.83,29.06,27.36,30.88,0,0,0,0,0,0,0.323,0,0.093,0.36,0.64,0.36,38
1186956000000,2007,8,2006,11,46,7,0.236,0.0937,0.142,8453.72,53.6,53.6,50.32,2,1,1.5714285714285714,389.7,376.5,404.4,234.7,221.5,155,155,155,0,0,0,0.398,0.383,0.412,234.7,221.5,249.4,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.14,0.135,0.145,0.0157,0.0146,0.0169,0.00064,0.00059,0.00069,0.322,0.256,0.406,0.013,0.01,0.016,24.33,24.27,24.4,0.94,0.925,0.959,0.974,0.97,0.98,0.916,0.897,0.94,37.35,25.92,52.37,35.49,25.14,48.2,0,0,0,0,0,0,0.28,0,0.094,0.4,0.6,0.4,35.8
1187560800000,2007,8,2006,11,47,7,0.218,0.0937,0.124,7721.84,48.2,48.2,45.96,1,1,1,360.2,348.3,372.4,205.2,193.3,155,155,155,0,0,0,0.431,0.416,0.445,205.2,193.3,217.4,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.129,0.125,0.134,0.0132,0.0122,0.0142,0.00053,0.00049,0.00058,0.362,0.341,0.384,0.015,0.014,0.016,24.44,24.35,24.52,0.956,0.953,0.958,0.98,0.98,0.98,0.936,0.934,0.939,46.98,44.29,49.72,45.96,43.41,48.2,0,0,0,0,0,0,0.255,0,0.094,0.43,0.57,0.43,35.4
1188165600000,2007,8,2006,11,48,7,0.202,0.0874,0.115,7154.68,47.25,47.25,42.59,1,1,1,333.9,321.8,344.8,189.4,175.5,144.4,118,155,0,0,0,0.432,0.361,0.469,189.4,175.5,209,990,990,990,965.1,965,965.1,24.9,24.9,25,0.123,0.119,0.127,0.0119,0.0107,0.0135,0.00048,0.00043,0.00054,0.333,0.309,0.365,0.013,0.012,0.015,24.6,24.54,24.64,0.951,0.948,0.956,0.979,0.976,0.98,0.932,0.925,0.937,43.49,40.19,48.22,42.59,39.24,47.25,0,0,0,0,0,0,0.237,0,0.087,0.43,0.57,0.43,35.4
1188770400000,2007,9,2006,12,49,7,0.184,0.0714,0.113,7090.92,45.06,45.06,42.21,1,1,1,304.8,292.5,317.1,186.8,174.5,118,118,118,0,0,0,0.387,0.372,0.403,186.8,174.5,199.2,990,990,990,964.9,964.9,965,25.1,25,25.1,0.119,0.115,0.123,0.0116,0.0106,0.0127,0.00046,0.00042,0.00051,0.325,0.303,0.347,0.013,0.012,0.014,24.75,24.67,24.83,0.951,0.947,0.955,0.979,0.977,0.98,0.931,0.925,0.935,43.1,40.24,45.98,42.21,39.3,45.06,0,0,0,0,0,0,0.234,0,0.071,0.39,0.61,0.39,38.5
1189375200000,2007,9,2006,12,50,7,0.169,0.0714,0.0974,6050.12,38.41,38.41,36.01,1,1,1,279,269.8,289,161,151.8,118,118,118,0,0,0,0.423,0.408,0.437,161,151.8,171,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.11,0.107,0.114,0.00944,0.00866,0.0103,0.00037,0.00034,0.00041,0.279,0.263,0.297,0.011,0.01,0.012,24.9,24.85,24.96,0.943,0.94,0.946,0.971,0.97,0.975,0.916,0.912,0.922,37.08,34.93,39.41,36.01,33.88,38.41,0,0,0,0,0,0,0.2,0,0.0716,0.42,0.58,0.42,35.8
1189980000000,2007,9,2006,12,51,7,0.156,0.0714,0.0847,5237.63,33.19,33.19,31.18,1,1,1,258,249.9,266.8,140,131.9,118,118,118,0,0,0,0.457,0.442,0.472,140,131.9,148.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.0997,0.106,0.00765,0.00696,0.0084,0.0003,0.00028,0.00033,0.242,0.227,0.258,0.0096,0.009,0.01,25.03,24.98,25.07,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,32.14,30.21,34.22,31.18,29.31,33.19,0,0,0,0,0,0,0.173,0,0.0713,0.46,0.54,0.46,33.6
1190584800000,2007,9,2006,12,52,7,0.145,0.0714,0.0739,4551.29,28.75,28.75,27.09,1,1,1,240.2,233.8,247.4,122.2,115.8,118,118,118,0,0,0,0.492,0.477,0.505,122.2,115.8,129.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0963,0.094,0.0989,0.00614,0.00559,0.00675,0.00024,0.00022,0.00027,0.21,0.198,0.223,0.0083,0.0078,0.0088,25.15,25.09,25.2,0.927,0.923,0.931,0.97,0.97,0.97,0.899,0.895,0.903,27.93,26.39,29.64,27.09,25.6,28.75,0,0,0,0,0,0,0.151,0,0.0711,0.49,0.51,0.49,31.4
1191189600000,2007,10,2007,1,1,7,0.139,0.0587,0.0807,5007.93,30.37,30.37,29.81,1,1,1,230.5,226.4,232.9,133.5,129.4,97,97,97,0,0,0,0.421,0.416,0.429,133.5,129.4,135.9,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0985,0.0971,0.0994,0.00709,0.00675,0.0073,0.00028,0.00027,0.00029,0.228,0.221,0.233,0.009,0.0087,0.0092,25.19,25.17,25.22,0.932,0.93,0.933,0.97,0.97,0.97,0.904,0.902,0.905,30.73,29.77,31.31,29.81,28.88,30.37,0,0,0,0,0,0,0.166,0,0.0583,0.42,0.58,0.42,36
1191794400000,2007,10,2007,1,2,7,0.133,0.0587,0.0744,4603.48,28.57,28.57,27.4,1,1,1,220,214.6,225,123,117.6,97,97,97,0,0,0,0.441,0.431,0.452,123,117.6,128,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0948,0.0929,0.0966,0.0062,0.00575,0.00663,0.00024,0.00023,0.00026,0.21,0.2,0.219,0.0082,0.0078,0.0086,25.27,25.23,25.31,0.927,0.923,0.93,0.97,0.97,0.97,0.899,0.896,0.902,28.25,26.96,29.45,27.4,26.15,28.57,0,0,0,0,0,0,0.152,0,0.0586,0.44,0.56,0.44,34.6
1192399200000,2007,10,2007,1,3,7,0.126,0.0587,0.0672,4137.67,25.7,25.7,24.63,1,1,1,208.1,203.9,212.7,111.1,106.9,97,97,97,0,0,0,0.466,0.456,0.476,111.1,106.9,115.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0906,0.0892,0.0922,0.0052,0.00484,0.00558,0.0002,0.00019,0.00022,0.188,0.181,0.197,0.0074,0.0071,0.0077,25.36,25.33,25.4,0.919,0.915,0.922,0.97,0.97,0.97,0.891,0.888,0.894,25.39,24.38,26.49,24.63,23.65,25.7,0,0,0,0,0,0,0.137,0,0.0588,0.47,0.53,0.47,32.8
1193004000000,2007,10,2007,1,4,7,0.122,0.0587,0.0638,1145.98,24.03,24.03,6.821,1,1,1,202.5,200.1,205.6,105.5,103.1,97,97,97,0,0,0,0.479,0.472,0.485,105.5,103.1,108.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0886,0.0878,0.0897,0.00471,0.00451,0.00498,0.00018,0.00018,0.00019,0.178,0.174,0.184,0.007,0.0068,0.0072,25.41,25.38,25.43,0.262,0,0.917,0.277,0,0.97,0.254,0,0.889,7.032,0,24.78,6.821,0,24.03,0,5,0,0,0.714,0,0.0379,0.714,0.0582,0.48,0.52,0.48,9.39
1193608800000,2007,10,2007,1,5,7,0.126,0.0573,0.0687,4238.94,25.89,25.89,25.23,1,1,1,208.4,206.7,209.7,113.6,110.2,94.71,93,97,0,0,0,0.455,0.444,0.468,113.6,110.2,116.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0913,0.0903,0.0921,0.00541,0.00512,0.00564,0.00021,0.0002,0.00022,0.193,0.187,0.197,0.0075,0.0073,0.0077,25.36,25.35,25.37,0.92,0.918,0.922,0.97,0.97,0.97,0.893,0.89,0.895,26.01,25.17,26.69,25.23,24.42,25.89,0,0,0,0,0,0,0.14,0,0.0573,0.45,0.55,0.45,33.6
1194213600000,2007,11,2007,2,6,7,0.127,0.0562,0.0704,4349.73,26.92,26.92,25.89,1,1,1,209.4,205.3,213.8,116.4,112.3,93,93,93,0,0,0,0.444,0.435,0.453,116.4,112.3,120.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0921,0.0907,0.0937,0.00564,0.0053,0.00602,0.00022,0.00021,0.00024,0.197,0.19,0.205,0.0077,0.0074,0.008,25.35,25.31,25.38,0.922,0.919,0.926,0.97,0.97,0.97,0.895,0.892,0.898,26.69,25.7,27.75,25.89,24.93,26.92,0,0,0,0,0,0,0.144,0,0.0566,0.44,0.55,0.45,34.2
1194818400000,2007,11,2007,2,7,7,0.125,0.0562,0.0683,4209.42,25.44,25.44,25.06,1,1,1,205.9,203.7,207.5,112.9,110.7,93,93,93,0,0,0,0.452,0.448,0.457,112.9,110.7,114.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0909,0.0901,0.0915,0.00534,0.00516,0.00548,0.00021,0.0002,0.00021,0.191,0.187,0.194,0.0075,0.0073,0.0076,25.37,25.36,25.39,0.92,0.918,0.921,0.97,0.97,0.97,0.892,0.891,0.893,25.83,25.3,26.23,25.06,24.54,25.44,0,0,0,0,0,0,0.139,0,0.0567,0.45,0.55,0.45,33.7
1195423200000,2007,11,2007,2,8,7,0.125,0.045,0.08,4987.22,32.13,32.13,29.69,1,1,1,206.8,204.2,209.7,132.3,111.2,74.43,67,93,0,0,0,0.36,0.32,0.455,132.3,111.2,142.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0955,0.0903,0.0982,0.007,0.0052,0.00788,0.00027,0.0002,0.00031,0.224,0.188,0.241,0.0087,0.0074,0.0094,25.34,25.3,25.39,0.93,0.919,0.936,0.97,0.97,0.97,0.902,0.891,0.908,30.6,25.43,33.12,29.69,24.67,32.13,0,0,0,0,0,0,0.165,0,0.045,0.36,0.64,0.36,39.9
1196028000000,2007,11,2007,2,9,7,0.125,0.0391,0.0859,5377.48,33.97,33.97,32.01,1,1,1,206.8,203.4,209.4,142.1,136.4,64.71,59,67,0,0,0,0.313,0.282,0.329,142.1,136.4,150.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0978,0.096,0.1,0.00783,0.00734,0.00853,0.00031,0.00029,0.00033,0.24,0.23,0.254,0.0094,0.009,0.01,25.32,25.29,25.35,0.935,0.933,0.939,0.97,0.97,0.97,0.907,0.905,0.911,33,31.64,35.02,32.01,30.69,33.97,0,0,0,0,0,0,0.178,0,0.0391,0.31,0.69,0.31,43
1196632800000,2007,12,2007,3,10,7,0.134,0.0357,0.0983,6183.5,38.44,38.44,36.81,1,1,1,221.6,214.1,228.3,162.6,155.1,59,59,59,0,0,0,0.266,0.258,0.276,162.6,155.1,169.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.102,0.107,0.00957,0.00893,0.0101,0.00038,0.00035,0.0004,0.276,0.263,0.288,0.011,0.01,0.011,25.19,25.14,25.25,0.943,0.94,0.945,0.972,0.97,0.975,0.916,0.912,0.921,37.87,36.11,39.44,36.81,35.02,38.44,0,0,0,0,0,0,0.204,0,0.0357,0.27,0.73,0.27,46.1
1197237600000,2007,12,2007,3,11,7,0.144,0.0357,0.109,6883.34,42.48,42.48,40.97,1,1,1,238.6,230.7,245,179.6,171.7,59,59,59,0,0,0,0.247,0.241,0.256,179.6,171.7,186,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.108,0.113,0.011,0.0103,0.0116,0.00043,0.00041,0.00046,0.307,0.292,0.318,0.012,0.012,0.013,25.06,25.01,25.12,0.948,0.946,0.95,0.979,0.976,0.98,0.928,0.923,0.931,41.85,40.01,43.34,40.97,39.05,42.48,0,0,0,0,0,0,0.228,0,0.035,0.25,0.76,0.24,47.8
1197842400000,2007,12,2007,3,12,7,0.154,0.0357,0.119,7533.01,46.83,46.83,44.84,1,1,1,255.2,246.9,263.8,196.2,187.9,59,59,59,0,0,0,0.231,0.224,0.239,196.2,187.9,204.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.116,0.113,0.119,0.0124,0.0117,0.0132,0.00049,0.00046,0.00052,0.336,0.321,0.352,0.013,0.013,0.014,24.94,24.89,25,0.953,0.951,0.956,0.98,0.98,0.98,0.934,0.932,0.936,45.75,43.79,47.78,44.84,42.92,46.83,0,0,0,0,0,0,0.249,0,0.035,0.23,0.77,0.23,48.9
1198447200000,2007,12,2007,3,13,7,0.167,0.0357,0.131,8129.37,50.1,50.1,48.39,2,1,1.1428571428571428,276,267.9,288.2,217,208.9,59,59,59,0,0,0,0.214,0.205,0.22,217,208.9,229.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.124,0.121,0.128,0.0142,0.0135,0.0152,0.00056,0.00054,0.00061,0.351,0.24,0.387,0.014,0.0096,0.015,24.84,24.78,24.91,0.952,0.923,0.959,0.979,0.97,0.98,0.932,0.895,0.94,46.66,25.82,52.33,44.81,25.05,48.2,0,0,0,0,0,0,0.269,0,0.036,0.21,0.78,0.22,48.7
1199052000000,2007,12,2007,3,14,7,0.186,0.0429,0.143,8652.52,54.72,54.72,51.5,2,1,1.8571428571428572,307.4,292.8,323.4,236.4,224.5,71,59,73,0,0,0,0.231,0.201,0.245,236.4,224.5,250.4,990,990,990,964.9,964.9,965,25.1,25,25.1,0.132,0.128,0.137,0.0159,0.0148,0.0172,0.00063,0.00059,0.00069,0.272,0.242,0.389,0.011,0.0097,0.015,24.79,24.72,24.88,0.93,0.923,0.959,0.971,0.97,0.98,0.904,0.895,0.94,30.46,25.76,52.2,29.19,24.98,48.2,0,0,0,0,0,0,0.286,0,0.043,0.23,0.77,0.23,46.5
1199656800000,2008,1,2007,4,15,7,0.214,0.0442,0.17,10318.5,67.64,67.64,61.42,2,2,2,354.4,330.8,383.3,281.4,257.8,73,73,73,0,0,0,0.207,0.19,0.221,281.4,257.8,310.3,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.148,0.14,0.158,0.0318,0.0207,0.0455,0.0013,0.00083,0.0018,0.312,0.277,0.356,0.013,0.011,0.014,24.52,24.33,24.67,0.936,0.931,0.942,0.97,0.97,0.97,0.908,0.903,0.914,31.66,29.03,34.87,30.71,28.16,33.82,0,0,0,0,0,0,0.341,0,0.044,0.21,0.79,0.21,48.2
1200261600000,2008,1,2007,4,16,7,0.279,0.0442,0.235,14103.6,96.4,96.4,83.95,2,2,2,460.7,400,533.4,387.7,327,73,73,73,0,0,0,0.16,0.137,0.182,387.7,327,460.4,990,990,990,965.7,965.4,966,24.3,24,24.6,0.186,0.164,0.211,0.082,0.0533,0.116,0.0034,0.0022,0.0048,0.472,0.381,0.581,0.019,0.015,0.024,23.85,23.42,24.22,0.952,0.945,0.957,0.977,0.97,0.98,0.93,0.916,0.938,43.15,36.68,50.62,41.97,35.58,48.2,0,0,0,0,0,0,0.466,0,0.044,0.16,0.84,0.16,50.6
1200866400000,2008,1,2007,4,17,7,0.397,0.0442,0.353,20334.7,139.3,139.3,121,3,3,3,655.9,561.6,753.5,582.9,488.6,73,73,73,0,0,0,0.112,0.0969,0.13,582.9,488.6,680.5,990,990,990,966.5,966.1,966.9,23.5,23.1,23.9,0.279,0.226,0.335,0.191,0.13,0.256,0.0081,0.0054,0.011,0.675,0.518,0.839,0.029,0.022,0.036,22.81,22.25,23.36,0.952,0.945,0.957,0.976,0.97,0.98,0.929,0.917,0.938,41.32,35.25,47.38,40.35,34.19,46.43,0,0,0,0,0,0,0.672,0,0.044,0.11,0.89,0.11,51.2
1201471200000,2008,1,2007,4,18,7,0.517,0.0607,0.456,24774.3,156.6,156.6,147.5,4,3,3.2857142857142856,854.1,775.6,940.2,753.7,702.6,100.4,73,137,0,0,0,0.116,0.0858,0.155,753.7,702.6,803.2,990,990,990,967.3,967,967.7,22.7,22.3,23,0.389,0.347,0.441,0.302,0.27,0.328,0.013,0.012,0.015,0.947,0.876,1.01,0.042,0.038,0.045,21.74,21.36,22.12,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,47.37,39.57,51.86,45.45,38.58,48.2,0,0,0,0,0,0,0.819,0,0.061,0.12,0.88,0.12,47.9
1202076000000,2008,2,2007,5,19,7,0.654,0.0829,0.571,29828.5,192.8,192.8,177.6,4,4,4,1081,971,1220,944.4,834,137,137,137,0,0,0,0.127,0.112,0.141,944.4,834,1083,990,990,990,968.2,967.8,968.6,21.8,21.4,22.2,0.582,0.469,0.755,0.423,0.343,0.611,0.019,0.015,0.029,1.26,1.04,1.66,0.058,0.047,0.078,20.58,19.75,21.18,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.936,45.43,41.32,50.06,44.39,40.44,48.2,0,0,0,0,0,0,0.986,0,0.083,0.13,0.87,0.13,45.6
1202680800000,2008,2,2007,5,20,7,0.886,0.098,0.665,31734.7,192.8,192.8,188.9,4,4,4,1465,1287,1631,1303,1125,162,162,162,203.3,25,369,0.111,0.0993,0.126,1100,1100,1100,990,990,990,969.4,968.8,969.9,20.6,20.1,21.2,0.869,0.804,0.908,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.75,1.86,0.088,0.083,0.092,18.81,18.23,19.45,0.952,0.952,0.954,0.98,0.98,0.98,0.933,0.933,0.935,48.31,46.8,50.01,47.22,45.86,48.2,0,0,0,0,0,0,1.05,0,0.221,0.11,0.75,0.25,35.8
1203285600000,2008,2,2007,5,21,7,1.14,0.098,0.665,29343.8,181.3,181.3,174.7,4,4,4,1887,1694,2055,1725,1532,162,162,162,624.4,432,793,0.0862,0.0788,0.0956,1100,1100,1100,990,990,990,970.7,970.1,971.2,19.3,18.8,19.9,0.923,0.913,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.86,1.87,0.097,0.094,0.1,17.4,16.89,18.03,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.56,43.17,46.25,43.67,42.31,45.32,0,0,0,0,0,0,0.97,0,0.475,0.086,0.58,0.42,25.7
1203890400000,2008,2,2007,5,22,7,1.31,0.111,0.665,27948.2,168.2,168.2,166.4,4,4,4,2169,2095,2219,1985,1933,184,162,239,884.4,833,935,0.0847,0.0737,0.108,1100,1100,1100,990,990,990,971.5,971.3,971.6,18.5,18.4,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.62,16.5,16.8,0.947,0.946,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.44,42.11,42.91,41.59,41.27,42.06,0,0,0,0,0,0,0.924,0,0.645,0.085,0.51,0.49,21.3
1204495200000,2008,3,2007,6,23,7,1.33,0.145,0.665,27807.6,166.3,166.3,165.5,4,4,4,2201,2172,2223,1962,1933,239,239,239,862.7,833,884,0.109,0.108,0.11,1100,1100,1100,990,990,990,971.6,971.5,971.6,18.4,18.4,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.54,16.49,16.61,0.947,0.946,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.22,42.09,42.42,41.38,41.24,41.57,0,0,0,0,0,0,0.92,0,0.665,0.11,0.5,0.5,20.9
1205100000000,2008,3,2007,6,24,7,1.27,0.116,0.665,28246.1,169.5,169.5,168.1,4,4,4,2099,2045,2153,1908,1862,191,183,239,808,762,852,0.0909,0.0857,0.111,1100,1100,1100,990,990,990,971.3,971.2,971.5,18.7,18.5,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.79,16.66,16.92,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.89,42.54,43.24,42.03,41.69,42.38,0,0,0,0,0,0,0.934,0,0.605,0.091,0.52,0.48,22.2
1205704800000,2008,3,2007,6,25,7,1.2,0.111,0.665,28744.6,172.7,172.7,171.1,4,4,4,1989,1942,2027,1806,1759,183,183,183,705.7,659,744,0.092,0.0903,0.0942,1100,1100,1100,990,990,990,971.1,970.9,971.2,18.9,18.8,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.098,0.1,17.07,16.96,17.21,0.948,0.948,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.65,43.36,44.04,42.77,42.49,43.16,0,0,0,0,0,0,0.951,0,0.535,0.092,0.55,0.45,24
1206309600000,2008,3,2007,6,26,7,1.14,0.111,0.665,29351.8,175.9,175.9,174.7,4,4,4,1882,1847,1924,1699,1664,183,183,183,598.7,564,641,0.0973,0.0951,0.0991,1100,1100,1100,990,990,990,970.7,970.6,970.9,19.3,19.1,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.097,0.098,17.41,17.27,17.52,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,44.57,44.2,44.87,43.68,43.31,43.97,0,0,0,0,0,0,0.971,0,0.475,0.097,0.58,0.42,25.7
1206914400000,2008,3,2007,6,27,7,1.09,0.0925,0.665,29788.4,178.4,178.4,177.3,4,4,4,1806,1775,1837,1653,1627,153,148,183,553.1,527,579,0.0847,0.081,0.0996,1100,1100,1100,990,990,990,970.5,970.4,970.6,19.5,19.4,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.096,0.096,17.65,17.55,17.75,0.95,0.95,0.95,0.98,0.98,0.98,0.931,0.931,0.931,45.23,44.96,45.5,44.33,44.06,44.59,0,0,0,0,0,0,0.985,0,0.425,0.085,0.61,0.39,27.3
1207519200000,2008,4,2007,7,28,7,1.04,0.0895,0.665,30320.6,182.7,182.7,180.5,4,4,4,1715,1651,1765,1567,1503,148,148,148,466.6,403,517,0.0863,0.0838,0.0896,1100,1100,1100,990,990,990,970.2,970,970.3,19.8,19.7,20,0.924,0.919,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.094,0.093,0.095,17.95,17.78,18.16,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.04,45.59,46.6,45.12,44.68,45.67,0,0,0,0,0,0,1,0,0.375,0.086,0.64,0.36,29.2
1208124000000,2008,4,2007,7,29,7,0.938,0.0895,0.665,31266.8,189.1,189.1,186.1,4,4,4,1551,1467,1628,1403,1319,148,148,148,302.7,219,380,0.0956,0.0909,0.101,1100,1100,1100,990,990,990,969.6,969.4,969.9,20.4,20.1,20.6,0.909,0.89,0.919,0.648,0.648,0.648,0.032,0.031,0.032,1.86,1.84,1.87,0.091,0.089,0.093,18.49,18.23,18.78,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.48,46.8,48.24,46.53,45.86,47.27,0,0,0,0,0,0,1.03,0,0.273,0.095,0.71,0.29,33.3
1208728800000,2008,4,2007,7,30,7,0.805,0.0895,0.662,32277.7,192.8,192.8,192.1,4,4,4,1331,1212,1439,1183,1064,148,148,148,87.57,0,191,0.112,0.103,0.122,1095,1064,1100,990,990,990,968.9,968.6,969.3,21.1,20.7,21.4,0.825,0.742,0.876,0.636,0.567,0.648,0.03,0.026,0.031,1.76,1.6,1.82,0.084,0.075,0.088,19.3,18.89,19.83,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.38,48.52,50.36,48.03,47.54,48.2,0,0,0,0,0,0,1.07,0,0.143,0.11,0.82,0.18,40.1
1209333600000,2008,4,2007,7,31,7,0.66,0.0892,0.571,29921.9,189.5,189.5,178.1,4,4,4,1091,1020,1175,943.9,873.4,147.4,147,148,0,0,0,0.135,0.126,0.144,943.9,873.4,1027,990,990,990,968.2,968,968.5,21.8,21.5,22,0.583,0.508,0.688,0.403,0.362,0.484,0.018,0.016,0.022,1.25,1.11,1.46,0.057,0.05,0.068,20.57,20.09,20.93,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.44,42.79,48.33,44.53,41.93,47.36,0,0,0,0,0,0,0.989,0,0.089,0.14,0.87,0.13,45.3
1209938400000,2008,5,2007,8,32,7,0.574,0.0889,0.485,25982.4,165,165,154.7,4,3,3.7142857142857144,948.6,899.5,1003,801.6,752.5,147,147,147,0,0,0,0.155,0.147,0.163,801.6,752.5,855.8,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.443,0.398,0.492,0.327,0.303,0.353,0.015,0.013,0.016,1.01,0.952,1.08,0.045,0.043,0.049,21.3,21.01,21.52,0.954,0.952,0.957,0.978,0.974,0.98,0.933,0.928,0.938,43.58,39.22,51.46,42.11,38.22,48.2,0,0,0,0,0,0,0.859,0,0.089,0.15,0.84,0.16,45.3
1210543200000,2008,5,2007,8,33,7,0.509,0.0889,0.421,23424.3,144.6,144.6,139.4,3,3,3,842.4,803.3,884.3,695.4,656.3,147,147,147,0,0,0,0.175,0.166,0.183,695.4,656.3,737.3,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.356,0.333,0.384,0.266,0.239,0.294,0.012,0.01,0.013,0.877,0.81,0.952,0.039,0.035,0.042,21.85,21.61,22.08,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.52,45.3,49.84,46.48,44.39,48.2,0,0,0,0,0,0,0.775,0,0.088,0.17,0.83,0.17,46
1211148000000,2008,5,2007,8,34,7,0.464,0.0889,0.376,21324.1,131.8,131.8,126.9,3,3,3,768,736.3,795.2,621,589.3,147,147,147,0,0,0,0.192,0.185,0.2,621,589.3,648.2,990,990,990,967,966.8,967.1,23,22.9,23.2,0.313,0.295,0.328,0.216,0.195,0.234,0.0094,0.0084,0.01,0.751,0.697,0.797,0.033,0.03,0.035,22.28,22.12,22.46,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.933,0.937,43.18,41.25,44.82,42.31,40.38,43.92,0,0,0,0,0,0,0.705,0,0.088,0.19,0.81,0.19,46
1211752800000,2008,5,2007,8,35,7,0.419,0.0865,0.332,19015.4,118.8,118.8,113.2,3,3,3,692.5,660.6,724.6,549.5,524.3,143,119,147,0,0,0,0.206,0.18,0.219,549.5,524.3,577.6,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.272,0.258,0.288,0.168,0.151,0.187,0.0072,0.0065,0.0081,0.63,0.588,0.678,0.027,0.025,0.029,22.7,22.52,22.84,0.951,0.949,0.953,0.973,0.97,0.977,0.925,0.92,0.931,38.76,37.11,40.52,37.73,36,39.59,0,0,0,0,0,0,0.629,0,0.087,0.21,0.79,0.21,45.4
1212357600000,2008,6,2007,9,36,7,0.377,0.072,0.305,17407.9,110.3,110.3,103.6,3,2,2.7142857142857144,623.7,597.4,651.6,504.7,478.4,119,119,119,0,0,0,0.191,0.183,0.199,504.7,478.4,532.6,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.245,0.23,0.26,0.139,0.125,0.157,0.0059,0.0053,0.0067,0.585,0.537,0.634,0.025,0.023,0.027,23.02,22.89,23.11,0.95,0.946,0.956,0.973,0.97,0.98,0.924,0.917,0.937,41.05,35.35,52.58,39.13,34.29,48.2,0,0,0,0,0,0,0.576,0,0.072,0.19,0.81,0.19,46.2
1212962400000,2008,6,2007,9,37,7,0.344,0.072,0.272,15977.3,96.4,96.4,95.1,2,2,2,568,546.3,588.9,449,427.3,119,119,119,0,0,0,0.21,0.202,0.218,449,427.3,469.9,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.214,0.206,0.225,0.111,0.101,0.121,0.0047,0.0042,0.0051,0.571,0.537,0.605,0.024,0.022,0.025,23.27,23.14,23.4,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,49.05,46.91,51.03,47.55,45.98,48.2,0,0,0,0,0,0,0.528,0,0.072,0.21,0.79,0.21,46.4
1213567200000,2008,6,2007,9,38,7,0.313,0.072,0.241,14492.3,90.49,90.49,86.26,2,2,2,517.9,498.4,538.9,398.9,379.4,119,119,119,0,0,0,0.23,0.221,0.239,398.9,379.4,419.9,990,990,990,965.9,965.8,966,24.1,24,24.2,0.196,0.189,0.203,0.0873,0.0781,0.0972,0.0036,0.0032,0.0041,0.495,0.466,0.526,0.021,0.019,0.022,23.57,23.45,23.69,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,44.01,41.98,46.17,43.13,41.14,45.24,0,0,0,0,0,0,0.479,0,0.072,0.23,0.77,0.23,46.3
1214172000000,2008,6,2007,9,39,7,0.287,0.072,0.215,12915.3,80.88,80.88,76.88,2,2,2,474.5,458.2,492.1,355.5,339.2,119,119,119,0,0,0,0.251,0.242,0.26,355.5,339.2,373.1,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.18,0.175,0.187,0.0668,0.0591,0.0751,0.0028,0.0024,0.0031,0.43,0.405,0.456,0.018,0.017,0.019,23.84,23.73,23.93,0.949,0.947,0.952,0.975,0.971,0.979,0.925,0.919,0.931,39.43,37.69,41.31,38.44,36.6,40.44,0,0,0,0,0,0,0.427,0,0.072,0.25,0.75,0.25,45
1214776800000,2008,6,2007,9,40,7,0.265,0.0803,0.184,11045.6,72.04,72.04,65.75,2,2,2,437.7,423,453,305,288,132.7,119,135,0,0,0,0.304,0.263,0.319,305,288,334,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.164,0.158,0.173,0.0429,0.0349,0.0567,0.0018,0.0014,0.0023,0.355,0.33,0.397,0.015,0.013,0.016,24.08,23.96,24.17,0.941,0.938,0.946,0.97,0.97,0.97,0.913,0.91,0.918,33.89,32.01,37.13,32.87,31.05,36.02,0,0,0,0,0,0,0.365,0,0.081,0.3,0.69,0.31,41.7
1215381600000,2008,7,2007,10,41,7,0.245,0.0816,0.164,9801.14,61.1,61.1,58.34,2,2,2,405.5,393.2,418.3,270.5,258.2,135,135,135,0,0,0,0.333,0.323,0.343,270.5,258.2,283.3,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.152,0.147,0.156,0.0267,0.0209,0.0327,0.0011,0.00085,0.0013,0.304,0.285,0.323,0.012,0.012,0.013,24.27,24.19,24.35,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.904,0.909,30.07,28.71,31.5,29.17,27.85,30.55,0,0,0,0,0,0,0.324,0,0.081,0.33,0.67,0.33,40
1215986400000,2008,7,2007,10,42,7,0.228,0.0816,0.146,8774.22,54.82,54.82,52.23,2,2,2,377.2,366.1,389.1,242.2,231.1,135,135,135,0,0,0,0.358,0.347,0.369,242.2,231.1,254.1,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.142,0.138,0.146,0.0166,0.0154,0.0189,0.00067,0.00062,0.00077,0.264,0.252,0.279,0.011,0.01,0.011,24.45,24.38,24.52,0.927,0.923,0.931,0.97,0.97,0.97,0.899,0.896,0.903,26.92,25.65,28.26,26.11,24.89,27.41,0,0,0,0,0,0,0.29,0,0.082,0.36,0.64,0.36,38.5
1216591200000,2008,7,2007,10,43,7,0.213,0.0816,0.132,8053.68,48.2,48.2,47.94,1,1,1,352.6,343.4,362.5,217.6,208.4,135,135,135,0,0,0,0.383,0.372,0.393,217.6,208.4,227.5,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.133,0.13,0.137,0.0142,0.0135,0.0151,0.00057,0.00054,0.00061,0.384,0.367,0.401,0.015,0.015,0.016,24.45,24.39,24.52,0.958,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,49.97,47.91,52.16,47.94,46.95,48.2,0,0,0,0,0,0,0.266,0,0.081,0.38,0.62,0.38,37.8
1217196000000,2008,7,2007,10,44,7,0.2,0.0765,0.123,7744.36,48.01,48.01,46.1,1,1,1,330.6,319.6,340.4,204.2,196.4,126.4,115,135,0,0,0,0.382,0.351,0.407,204.2,196.4,212.3,990,990,990,965.1,965,965.1,24.9,24.9,25,0.127,0.126,0.129,0.0131,0.0124,0.0138,0.00053,0.0005,0.00055,0.358,0.346,0.371,0.014,0.014,0.015,24.59,24.54,24.64,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,47.04,45.18,48.99,46.1,44.27,48.01,0,0,0,0,0,0,0.256,0,0.077,0.38,0.61,0.39,38.7
1217800800000,2008,8,2007,11,45,7,0.184,0.0696,0.115,7214.35,45.4,45.4,42.94,1,1,1,304.8,295.3,315.5,189.8,180.3,115,115,115,0,0,0,0.377,0.364,0.389,189.8,180.3,200.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.121,0.117,0.124,0.0119,0.0111,0.0128,0.00047,0.00044,0.00051,0.331,0.314,0.35,0.013,0.013,0.014,24.74,24.67,24.8,0.952,0.949,0.955,0.98,0.979,0.98,0.933,0.929,0.936,43.82,41.6,46.33,42.94,40.75,45.4,0,0,0,0,0,0,0.239,0,0.069,0.38,0.63,0.37,39.2
1218405600000,2008,8,2007,11,46,7,0.171,0.0696,0.102,6346.86,40,40,37.78,1,1,1,283.3,274.8,292.3,168.3,159.8,115,115,115,0,0,0,0.406,0.393,0.419,168.3,159.8,177.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.11,0.116,0.0101,0.00933,0.0108,0.0004,0.00037,0.00043,0.293,0.277,0.309,0.012,0.011,0.012,24.87,24.82,24.92,0.945,0.942,0.948,0.974,0.97,0.978,0.92,0.914,0.927,38.8,36.8,40.9,37.78,35.69,40,0,0,0,0,0,0,0.21,0,0.069,0.41,0.6,0.4,37.1
1219010400000,2008,8,2007,11,47,7,0.16,0.0696,0.0907,5620.1,35.13,35.13,33.45,1,1,1,264.9,257.5,272.3,149.9,142.5,115,115,115,0,0,0,0.434,0.422,0.447,149.9,142.5,157.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.104,0.109,0.00849,0.00787,0.00912,0.00034,0.00031,0.00036,0.26,0.247,0.273,0.01,0.0098,0.011,24.98,24.94,25.02,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.913,34.49,32.74,36.22,33.45,31.76,35.13,0,0,0,0,0,0,0.186,0,0.0693,0.43,0.57,0.43,35.1
1219615200000,2008,8,2007,11,48,7,0.151,0.0696,0.0815,5038.54,31.2,31.2,29.99,1,1,1,249.8,244.1,255.1,134.8,129.1,115,115,115,0,0,0,0.46,0.451,0.471,134.8,129.1,140.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.101,0.0991,0.103,0.00721,0.00673,0.00766,0.00028,0.00027,0.0003,0.233,0.223,0.242,0.0092,0.0088,0.0096,25.07,25.04,25.11,0.933,0.93,0.935,0.97,0.97,0.97,0.905,0.903,0.907,30.92,29.59,32.16,29.99,28.7,31.2,0,0,0,0,0,0,0.167,0,0.0695,0.46,0.54,0.46,33.4
1220220000000,2008,9,2007,12,49,7,0.139,0.055,0.0843,5241.86,33.66,33.66,31.2,1,1,1,230.4,220.9,241.1,139.4,129.9,91,91,91,0,0,0,0.395,0.377,0.412,139.4,129.9,150.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.1,0.0969,0.104,0.0076,0.00679,0.00851,0.0003,0.00027,0.00034,0.239,0.222,0.258,0.0094,0.0087,0.01,25.18,25.1,25.25,0.935,0.931,0.939,0.97,0.97,0.97,0.906,0.903,0.911,32.17,29.94,34.7,31.2,29.04,33.66,0,0,0,0,0,0,0.173,0,0.0547,0.4,0.61,0.39,37.7
1220824800000,2008,9,2007,12,50,7,0.127,0.0485,0.0783,4874.95,30.88,30.88,29.02,1,1,1,209.6,202,217.9,129.5,120.9,80.14,72,91,0,0,0,0.382,0.344,0.43,129.5,120.9,137.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.096,0.0937,0.0981,0.00676,0.00602,0.00743,0.00026,0.00024,0.00029,0.22,0.205,0.234,0.0086,0.008,0.0091,25.32,25.28,25.37,0.93,0.926,0.933,0.97,0.97,0.97,0.902,0.898,0.905,29.92,27.79,31.84,29.02,26.95,30.88,0,0,0,0,0,0,0.161,0,0.0487,0.38,0.62,0.38,38.4
1221429600000,2008,9,2007,12,51,7,0.118,0.0435,0.074,4595.66,28.63,28.63,27.36,1,1,1,194.3,188.6,199.6,122.3,116.6,72,72,72,0,0,0,0.371,0.361,0.382,122.3,116.6,127.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0928,0.0908,0.0947,0.00615,0.00566,0.00659,0.00024,0.00022,0.00026,0.207,0.196,0.216,0.0081,0.0077,0.0084,25.38,25.38,25.38,0.926,0.922,0.929,0.97,0.97,0.97,0.899,0.895,0.902,28.2,26.78,29.52,27.36,25.98,28.63,0,0,0,0,0,0,0.152,0,0.044,0.37,0.63,0.37,38.9
1222034400000,2008,9,2007,12,52,7,0.11,0.0435,0.066,4056.68,25.51,25.51,24.15,1,1,1,181.1,175.8,186.7,109.1,103.8,72,72,72,0,0,0,0.398,0.386,0.41,109.1,103.8,114.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0881,0.0863,0.0901,0.00502,0.00457,0.0055,0.0002,0.00018,0.00022,0.183,0.173,0.193,0.0072,0.0068,0.0075,25.38,25.38,25.38,0.917,0.913,0.921,0.97,0.97,0.97,0.89,0.886,0.893,24.89,23.59,26.3,24.15,22.88,25.51,0,0,0,0,0,0,0.134,0,0.044,0.4,0.6,0.4,36.9
1222639200000,2008,9,2007,12,53,7,0.104,0.0349,0.0688,4241.21,26.68,26.68,25.25,1,1,1,171.4,168.9,174.4,113.7,101,57.71,52,72,0,0,0,0.336,0.303,0.416,113.7,101,119.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0873,0.0853,0.0884,0.00541,0.00434,0.00592,0.00021,0.00017,0.00023,0.189,0.169,0.198,0.0074,0.0066,0.0078,25.35,25.34,25.38,0.92,0.911,0.925,0.97,0.969,0.97,0.893,0.883,0.897,26.03,22.92,27.51,25.25,22.21,26.68,0,0,0,0,0,0,0.14,0,0.0352,0.34,0.66,0.34,40.8
1223244000000,2008,10,2008,1,1,7,0.0999,0.0314,0.0684,4215.48,25.82,25.82,25.09,1,1,1,165.1,162.7,168.1,113.1,110.7,52,52,52,0,0,0,0.315,0.309,0.32,113.1,110.7,116.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.086,0.0852,0.0871,0.00536,0.00516,0.00562,0.00021,0.0002,0.00022,0.187,0.182,0.192,0.0073,0.0071,0.0075,25.34,25.34,25.34,0.92,0.918,0.922,0.97,0.97,0.97,0.893,0.891,0.895,25.87,25.26,26.62,25.09,24.5,25.82,0,0,0,0,0,0,0.139,0,0.0315,0.31,0.68,0.32,42.2
1223848800000,2008,10,2008,1,2,7,0.097,0.0314,0.0655,4021.56,24.3,24.3,23.94,1,1,1,160.3,158.6,161.8,108.3,106.5,52,52,52,0,0,0,0.324,0.321,0.328,108.3,106.5,109.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0843,0.0837,0.0849,0.00496,0.00481,0.00509,0.00019,0.00019,0.0002,0.178,0.175,0.181,0.007,0.0069,0.0071,25.34,25.34,25.34,0.917,0.916,0.918,0.97,0.97,0.97,0.889,0.888,0.89,24.68,24.24,25.05,23.94,23.52,24.3,0,0,0,0,0,0,0.133,0,0.0315,0.32,0.68,0.32,41.5
1224453600000,2008,10,2008,1,3,7,0.0976,0.0314,0.0661,4064.16,24.83,24.83,24.19,1,1,1,161.4,158.3,164,109.4,106.3,52,52,52,0,0,0,0.322,0.317,0.329,109.4,106.3,112,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0847,0.0836,0.0857,0.00505,0.00478,0.00527,0.0002,0.00019,0.00021,0.18,0.174,0.185,0.007,0.0068,0.0072,25.34,25.34,25.34,0.917,0.915,0.919,0.97,0.97,0.97,0.89,0.888,0.892,24.94,24.18,25.6,24.19,23.45,24.83,0,0,0,0,0,0,0.134,0,0.0315,0.32,0.68,0.32,41.6
1225058400000,2008,10,2008,1,4,7,0.0933,0.0311,0.0622,3799.04,23.52,23.52,22.61,1,1,1,154.2,151.2,158.6,102.8,99.44,51.43,50,52,0,0,0,0.333,0.324,0.343,102.8,99.44,106.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0823,0.0812,0.0837,0.00449,0.0042,0.00481,0.00018,0.00016,0.00019,0.168,0.162,0.175,0.0066,0.0064,0.0069,25.34,25.34,25.34,0.913,0.911,0.916,0.97,0.968,0.97,0.885,0.883,0.888,23.32,22.52,24.24,22.61,21.81,23.52,0,0,0,0,0,0,0.126,0,0.0311,0.33,0.67,0.33,40.7
1225663200000,2008,11,2008,2,5,7,0.105,0.0302,0.0749,4651.22,29.72,29.72,27.69,1,1,1,173.9,160.5,182.3,123.9,110.5,50,50,50,0,0,0,0.288,0.274,0.312,123.9,110.5,132.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0895,0.0848,0.0925,0.00628,0.00514,0.007,0.00025,0.0002,0.00027,0.205,0.182,0.221,0.008,0.0071,0.0086,25.34,25.34,25.34,0.927,0.918,0.931,0.97,0.97,0.97,0.899,0.891,0.903,28.54,25.21,30.64,27.69,24.45,29.72,0,0,0,0,0,0,0.154,0,0.0301,0.29,0.71,0.29,44.3
1226268000000,2008,11,2008,2,6,7,0.114,0.0391,0.0752,4676.13,30.17,30.17,27.83,1,1,1,188.9,184.3,192.2,124.3,119.7,64.57,50,67,0,0,0,0.342,0.271,0.359,124.3,119.7,134.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0915,0.0901,0.0932,0.00632,0.00593,0.00716,0.00025,0.00023,0.00028,0.208,0.2,0.224,0.0081,0.0078,0.0088,25.37,25.34,25.37,0.928,0.925,0.932,0.97,0.97,0.97,0.9,0.897,0.904,28.69,27.55,31.11,27.83,26.72,30.17,0,0,0,0,0,0,0.155,0,0.0388,0.34,0.66,0.34,41
1226872800000,2008,11,2008,2,7,7,0.119,0.0361,0.0828,5178.12,35.52,35.52,30.82,1,1,1,196.7,186.2,206.9,137,119.2,59.71,50,67,0,0,0,0.306,0.242,0.36,137,119.2,156.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0953,0.0899,0.101,0.00739,0.00588,0.00909,0.00029,0.00023,0.00036,0.23,0.199,0.265,0.009,0.0078,0.01,25.35,25.29,25.38,0.933,0.924,0.941,0.97,0.97,0.97,0.905,0.897,0.912,31.78,27.41,36.62,30.82,26.59,35.52,0,0,0,0,0,0,0.171,0,0.0362,0.3,0.7,0.3,43.5
1227477600000,2008,11,2008,2,8,7,0.129,0.0302,0.0983,6190.71,38.11,38.11,36.85,1,1,1,212.5,208.9,217.6,162.5,158.9,50,50,50,0,0,0,0.235,0.23,0.239,162.5,158.9,167.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.102,0.105,0.00956,0.00925,0.01,0.00037,0.00036,0.00039,0.275,0.268,0.284,0.011,0.01,0.011,25.25,25.21,25.28,0.942,0.941,0.944,0.972,0.97,0.974,0.916,0.913,0.92,37.93,37.07,39.13,36.85,35.96,38.11,0,0,0,0,0,0,0.205,0,0.0307,0.23,0.76,0.24,48
1228082400000,2008,12,2008,3,9,7,0.13,0.0357,0.0947,5941.93,36.14,36.14,35.37,1,1,1,215.6,211.9,219,156.6,152.9,59,59,59,0,0,0,0.274,0.269,0.278,156.6,152.9,160,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.101,0.104,0.00906,0.00874,0.00935,0.00036,0.00034,0.00037,0.265,0.259,0.271,0.01,0.01,0.011,25.24,25.21,25.27,0.941,0.939,0.942,0.97,0.97,0.97,0.912,0.911,0.914,36.46,35.59,37.26,35.37,34.52,36.14,0,0,0,0,0,0,0.196,0,0.0353,0.27,0.73,0.27,45.7
1228687200000,2008,12,2008,3,10,7,0.133,0.0357,0.0971,6100.8,38.1,38.1,36.31,1,1,1,219.5,213.2,226.9,160.5,154.2,59,59,59,0,0,0,0.269,0.26,0.277,160.5,154.2,167.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.104,0.102,0.106,0.00939,0.00886,0.01,0.00037,0.00035,0.00039,0.272,0.261,0.286,0.011,0.01,0.011,25.21,25.15,25.26,0.942,0.94,0.944,0.971,0.97,0.974,0.915,0.912,0.92,37.39,35.91,39.11,36.31,34.84,38.1,0,0,0,0,0,0,0.202,0,0.0359,0.27,0.73,0.27,45.9
1229292000000,2008,12,2008,3,11,7,0.142,0.0357,0.106,6727.88,42.16,42.16,40.05,1,1,1,234.8,228.3,243.6,175.8,169.3,59,59,59,0,0,0,0.251,0.242,0.258,175.8,169.3,184.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.109,0.107,0.112,0.0107,0.0101,0.0114,0.00042,0.0004,0.00045,0.3,0.288,0.315,0.012,0.011,0.012,25.09,25.02,25.14,0.947,0.945,0.95,0.978,0.975,0.98,0.926,0.921,0.931,40.96,39.44,43.02,40.05,38.44,42.16,0,0,0,0,0,0,0.222,0,0.036,0.25,0.75,0.25,47.4
1229896800000,2008,12,2008,3,12,7,0.152,0.0357,0.116,7355.15,44.5,44.5,43.78,1,1,1,250.6,246.6,253.7,191.6,187.6,59,59,59,0,0,0,0.235,0.233,0.239,191.6,187.6,194.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.115,0.113,0.116,0.012,0.0117,0.0123,0.00048,0.00046,0.00049,0.328,0.321,0.334,0.013,0.013,0.013,24.97,24.95,25,0.952,0.951,0.953,0.98,0.98,0.98,0.933,0.932,0.934,44.67,43.73,45.41,43.78,42.85,44.5,0,0,0,0,0,0,0.243,0,0.036,0.23,0.76,0.24,48.4
1230501600000,2008,12,2008,3,13,7,0.159,0.0405,0.118,7485.92,45.96,45.96,44.56,1,1,1,262.2,251.8,270.4,195.2,191.7,67,59,73,0,0,0,0.255,0.227,0.276,195.2,191.7,201,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.117,0.115,0.119,0.0123,0.012,0.0128,0.00049,0.00048,0.00051,0.335,0.33,0.345,0.013,0.013,0.014,24.92,24.88,24.96,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,45.47,44.58,46.9,44.56,43.69,45.96,0,0,0,0,0,0,0.248,0,0.041,0.25,0.74,0.26,47.1
1231106400000,2009,1,2008,4,14,7,0.175,0.0442,0.131,8068.51,50.64,50.64,48.03,2,1,1.2857142857142858,289,271.2,305.1,216,198.2,73,73,73,0,0,0,0.253,0.239,0.269,216,198.2,232.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.125,0.119,0.131,0.0141,0.0126,0.0155,0.00056,0.0005,0.00062,0.329,0.24,0.386,0.013,0.0096,0.015,24.81,24.73,24.87,0.947,0.922,0.959,0.977,0.97,0.98,0.925,0.895,0.94,42.36,25.57,51.82,40.87,24.8,48.2,0,0,0,0,0,0,0.267,0,0.044,0.25,0.75,0.25,46.1
1231711200000,2009,1,2008,4,15,7,0.192,0.0442,0.148,8996.47,57.1,57.1,53.55,2,2,2,318.2,307,334.4,245.2,234,73,73,73,0,0,0,0.23,0.218,0.238,245.2,234,261.4,990,990,990,965,964.9,965.1,25,24.9,25.1,0.135,0.132,0.141,0.0175,0.0156,0.0224,0.0007,0.00062,0.0009,0.261,0.248,0.282,0.01,0.0099,0.011,24.75,24.65,24.82,0.928,0.924,0.932,0.97,0.97,0.97,0.9,0.896,0.904,27.6,26.32,29.43,26.78,25.53,28.55,0,0,0,0,0,0,0.298,0,0.044,0.23,0.77,0.23,46.9
1232316000000,2009,1,2008,4,16,7,0.212,0.0442,0.168,10174.9,63.55,63.55,60.56,2,2,2,350.4,337.9,364.2,277.4,264.9,73,73,73,0,0,0,0.208,0.2,0.216,277.4,264.9,291.2,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.147,0.142,0.152,0.0299,0.024,0.0364,0.0012,0.00097,0.0015,0.307,0.288,0.327,0.012,0.012,0.013,24.54,24.45,24.62,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,31.22,29.83,32.76,30.28,28.93,31.77,0,0,0,0,0,0,0.336,0,0.044,0.21,0.79,0.21,48
1232920800000,2009,1,2008,4,17,7,0.23,0.0452,0.185,11178.7,69.03,69.03,66.54,2,2,2,380,368.8,395.6,305.2,295.8,74.71,73,85,0,0,0,0.197,0.187,0.215,305.2,295.8,316.9,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.157,0.153,0.161,0.0431,0.0386,0.0486,0.0017,0.0016,0.002,0.348,0.334,0.366,0.014,0.013,0.015,24.35,24.26,24.42,0.941,0.939,0.943,0.97,0.97,0.97,0.913,0.911,0.915,34.3,33.28,35.58,33.27,32.28,34.51,0,0,0,0,0,0,0.37,0,0.045,0.2,0.8,0.2,48.6
1233525600000,2009,2,2008,5,18,7,0.26,0.0514,0.208,12584.5,81.49,81.49,74.91,2,2,2,429.2,403,458.2,344.2,318,85,85,85,0,0,0,0.198,0.185,0.211,344.2,318,373.2,990,990,990,965.5,965.4,965.7,24.5,24.3,24.6,0.171,0.162,0.182,0.0615,0.0491,0.0752,0.0025,0.002,0.0031,0.408,0.368,0.451,0.017,0.015,0.019,24.06,23.89,24.22,0.947,0.943,0.952,0.973,0.97,0.979,0.922,0.915,0.932,38.47,35.62,41.6,37.45,34.55,40.74,0,0,0,0,0,0,0.416,0,0.052,0.2,0.8,0.2,48.4
1234130400000,2009,2,2008,5,19,7,0.311,0.0514,0.26,15415,96.4,96.4,91.76,2,2,2,515,468.9,563,430,383.9,85,85,85,0,0,0,0.166,0.151,0.181,430,383.9,478,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.202,0.185,0.221,0.102,0.0802,0.125,0.0042,0.0033,0.0052,0.537,0.467,0.611,0.022,0.019,0.026,23.55,23.26,23.82,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,47.43,42.73,52.11,45.88,41.88,48.2,0,0,0,0,0,0,0.51,0,0.051,0.17,0.84,0.16,49.6
1234735200000,2009,2,2008,5,20,7,0.371,0.0514,0.319,18506,116.3,116.3,110.2,3,3,3,613,578.5,643.1,528,493.6,85,85,85,0,0,0,0.139,0.132,0.147,528,493.6,558.1,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.25,0.23,0.267,0.154,0.132,0.174,0.0065,0.0055,0.0074,0.584,0.527,0.634,0.025,0.022,0.027,23.07,22.89,23.27,0.949,0.946,0.951,0.972,0.97,0.975,0.922,0.917,0.928,37.77,35.5,39.73,36.72,34.43,38.76,0,0,0,0,0,0,0.612,0,0.052,0.14,0.86,0.14,49.9
1235340000000,2009,2,2008,5,21,7,0.401,0.0533,0.348,20104.4,122.8,122.8,119.7,3,3,3,663.2,647.7,680,575,562.7,88.14,85,107,0,0,0,0.133,0.126,0.157,575,562.7,589.8,990,990,990,966.6,966.5,966.6,23.4,23.4,23.5,0.277,0.27,0.285,0.185,0.177,0.195,0.0079,0.0075,0.0083,0.664,0.642,0.688,0.028,0.027,0.029,22.78,22.71,22.87,0.953,0.952,0.954,0.978,0.976,0.98,0.931,0.929,0.934,40.8,40.03,41.77,39.89,39.08,40.92,0,0,0,0,0,0,0.665,0,0.053,0.13,0.87,0.13,50.1
1235944800000,2009,3,2008,6,22,7,0.424,0.0647,0.359,20638.3,126.6,126.6,122.8,3,3,3,700.5,684.1,720.7,593.5,577.1,107,107,107,0,0,0,0.153,0.148,0.156,593.5,577.1,613.7,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.292,0.283,0.304,0.197,0.187,0.211,0.0085,0.008,0.0091,0.699,0.672,0.733,0.03,0.029,0.032,22.6,22.48,22.69,0.954,0.953,0.955,0.979,0.978,0.98,0.934,0.931,0.936,41.82,40.79,43.08,40.95,39.88,42.21,0,0,0,0,0,0,0.682,0,0.065,0.15,0.85,0.15,48.7
1236549600000,2009,3,2008,6,23,7,0.461,0.0647,0.397,22524.6,141.3,141.3,134.1,3,3,3,763,729.8,805,656,622.8,107,107,107,0,0,0,0.14,0.133,0.147,656,622.8,698,990,990,990,967,966.8,967.1,23,22.9,23.2,0.328,0.309,0.352,0.239,0.217,0.267,0.01,0.0094,0.012,0.805,0.749,0.875,0.035,0.032,0.038,22.24,22,22.43,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.6,43.63,48.05,44.69,42.75,47.09,0,0,0,0,0,0,0.745,0,0.064,0.14,0.86,0.14,48.9
1237154400000,2009,3,2008,6,24,7,0.58,0.0647,0.515,27595.6,190.6,190.6,164.3,4,3,3.7142857142857144,958.8,828,1131,851.8,721,107,107,107,0,0,0,0.113,0.0946,0.129,851.8,721,1024,990,990,990,967.7,967.2,968.3,22.3,21.7,22.8,0.484,0.365,0.66,0.357,0.283,0.477,0.016,0.012,0.022,1.09,0.914,1.42,0.049,0.04,0.066,21.19,20.27,21.87,0.955,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,45.75,39.8,51.14,44.51,38.83,48.2,0,0,0,0,0,0,0.913,0,0.065,0.11,0.89,0.11,47.6
1237759200000,2009,3,2008,6,25,7,0.861,0.0647,0.665,31860.5,192.8,192.8,189.6,4,4,4,1423,1212,1586,1316,1105,107,107,107,216.4,5,379,0.0758,0.0675,0.0883,1100,1100,1100,990,990,990,969.2,968.6,969.8,20.8,20.2,21.4,0.859,0.773,0.908,0.648,0.648,0.648,0.031,0.03,0.032,1.81,1.72,1.86,0.087,0.08,0.092,18.95,18.38,19.71,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.7,47.19,50.73,47.41,46.24,48.2,0,0,0,0,0,0,1.05,0,0.196,0.075,0.77,0.23,37
1238364000000,2009,3,2008,6,26,7,1.08,0.0824,0.665,29876.6,183.3,183.3,177.8,4,4,4,1792,1635,1956,1656,1528,136.3,107,148,555.6,428,708,0.0759,0.0635,0.0853,1100,1100,1100,990,990,990,970.4,969.9,971,19.6,19,20.1,0.923,0.911,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.096,0.093,0.098,17.7,17.17,18.22,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.933,45.37,43.92,46.76,44.46,43.04,45.83,0,0,0,0,0,0,0.988,0,0.415,0.076,0.62,0.38,27.7
1238968800000,2009,4,2008,7,27,7,1.26,0.0895,0.665,28281.2,170.6,170.6,168.3,4,4,4,2091,2002,2139,1943,1854,148,148,148,842.7,754,891,0.0708,0.0692,0.0739,1100,1100,1100,990,990,990,971.3,971.1,971.4,18.7,18.6,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.81,16.69,17.02,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.94,42.63,43.52,42.09,41.78,42.65,0,0,0,0,0,0,0.935,0,0.595,0.071,0.53,0.47,22.4
1239573600000,2009,4,2008,7,28,7,1.26,0.0895,0.665,28288.1,170,170,168.4,4,4,4,2089,2027,2135,1941,1879,148,148,148,841,779,887,0.0709,0.0693,0.073,1100,1100,1100,990,990,990,971.3,971.2,971.4,18.7,18.6,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.81,16.7,16.96,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.95,42.66,43.36,42.1,41.8,42.49,0,0,0,0,0,0,0.935,0,0.595,0.071,0.53,0.47,22.5
1240178400000,2009,4,2008,7,29,7,1.16,0.0895,0.665,29103.2,176.1,176.1,173.2,4,4,4,1925,1841,2002,1777,1693,148,148,148,677,593,754,0.077,0.0739,0.0804,1100,1100,1100,990,990,990,970.9,970.6,971.1,19.1,18.9,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.097,0.099,17.27,17.02,17.54,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.19,43.52,44.93,43.31,42.65,44.03,0,0,0,0,0,0,0.962,0,0.495,0.077,0.57,0.43,25.1
