datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1240783200000,2009,4,2008,7,30,7,1.04,0.101,0.665,30302.1,183.5,183.5,180.4,4,4,4,1718,1628,1810,1551,1436,166.9,148,192,451.6,336,562,0.0977,0.0818,0.118,1100,1100,1100,990,990,990,970.2,969.9,970.5,19.8,19.5,20.1,0.921,0.913,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.093,0.096,17.94,17.64,18.24,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.01,45.2,46.81,45.09,44.3,45.87,0,0,0,0,0,0,1,0,0.375,0.097,0.64,0.36,29.1
1241388000000,2009,5,2008,8,31,7,0.914,0.116,0.665,31520.7,190.8,190.8,187.6,4,4,4,1512,1427,1599,1320,1235,192,192,192,220.1,135,307,0.127,0.12,0.135,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.888,0.854,0.911,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.8,1.86,0.09,0.087,0.092,18.64,18.34,18.95,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.86,47.07,48.68,46.91,46.13,47.71,0,0,0,0,0,0,1.04,0,0.249,0.13,0.73,0.27,34.5
1241992800000,2009,5,2008,8,32,7,0.766,0.116,0.634,31695.4,192.8,192.8,188.7,4,4,4,1266,1147,1399,1074,955.3,192,192,192,25.43,0,107,0.152,0.137,0.167,1049,955.3,1100,990,990,990,968.7,968.4,969.2,21.3,20.8,21.6,0.733,0.591,0.841,0.546,0.401,0.648,0.026,0.019,0.031,1.57,1.26,1.79,0.074,0.058,0.086,19.7,19.05,20.38,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.26,45.6,49.9,47.17,44.69,48.2,0,0,0,0,0,0,1.05,0,0.132,0.15,0.83,0.17,41.4
1242597600000,2009,5,2008,8,33,7,0.628,0.116,0.512,27063.1,174.4,174.4,161.1,4,3,3.857142857142857,1039,968.6,1117,846.8,776.6,192,192,192,0,0,0,0.185,0.172,0.198,846.8,776.6,925.3,990,990,990,968,967.8,968.3,22,21.7,22.2,0.491,0.427,0.563,0.349,0.315,0.387,0.016,0.014,0.018,1.08,0.985,1.2,0.049,0.044,0.055,20.9,20.53,21.2,0.954,0.953,0.956,0.979,0.975,0.98,0.934,0.929,0.937,43.23,39.46,51.46,41.99,38.47,48.2,0,0,0,0,0,0,0.895,0,0.116,0.18,0.82,0.18,43.1
1243202400000,2009,5,2008,8,34,7,0.544,0.116,0.428,23509.6,144.6,144.6,139.9,3,3,3,900.2,855.2,947.2,708.2,663.2,192,192,192,0,0,0,0.214,0.203,0.225,708.2,663.2,755.2,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.371,0.341,0.408,0.274,0.244,0.305,0.012,0.011,0.014,0.906,0.826,0.994,0.04,0.036,0.045,21.59,21.32,21.85,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,47.81,45.31,50.35,46.65,44.4,48.2,0,0,0,0,0,0,0.777,0,0.116,0.21,0.79,0.21,43.2
1243807200000,2009,6,2008,9,35,7,0.487,0.072,0.415,23338.8,144.6,144.6,138.9,3,3,3,805.4,775.6,841.3,686.4,656.6,119,119,119,0,0,0,0.148,0.141,0.153,686.4,656.6,722.3,990,990,990,967.1,967,967.3,22.9,22.7,23,0.348,0.331,0.368,0.26,0.24,0.284,0.011,0.01,0.012,0.859,0.809,0.919,0.038,0.035,0.04,22.02,21.82,22.19,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.27,45.56,49.29,46.31,44.64,48.2,0,0,0,0,0,0,0.772,0,0.072,0.15,0.85,0.15,47.9
1244412000000,2009,6,2008,9,36,7,0.448,0.072,0.376,21449,132.9,132.9,127.7,3,3,3,740.4,707.6,770,621.4,588.6,119,119,119,0,0,0,0.161,0.155,0.168,621.4,588.6,651,990,990,990,966.9,966.7,967,23.1,23,23.3,0.311,0.292,0.328,0.216,0.194,0.236,0.0093,0.0083,0.01,0.749,0.694,0.799,0.032,0.03,0.035,22.39,22.22,22.58,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.937,43.43,41.42,45.22,42.56,40.55,44.31,0,0,0,0,0,0,0.709,0,0.072,0.16,0.84,0.16,47.9
1245016800000,2009,6,2008,9,37,7,0.402,0.0756,0.326,18709.8,119.3,119.3,111.4,3,2,2.857142857142857,664.2,634.1,695.9,539.2,473.1,125,119,161,0,0,0,0.189,0.171,0.254,539.2,473.1,576.9,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.265,0.232,0.286,0.162,0.122,0.186,0.0069,0.0052,0.008,0.627,0.585,0.674,0.027,0.025,0.029,22.82,22.64,22.95,0.952,0.949,0.957,0.975,0.97,0.98,0.927,0.92,0.938,40.68,37.29,50.93,39.42,36.18,48.2,0,0,0,0,0,0,0.619,0,0.076,0.19,0.81,0.19,46.5
1245621600000,2009,6,2008,9,38,7,0.362,0.0974,0.264,15594.2,96.4,96.4,92.82,2,2,2,598,572.5,624.5,437,411.5,161,161,161,0,0,0,0.269,0.258,0.281,437,411.5,463.5,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.213,0.203,0.226,0.105,0.0932,0.118,0.0044,0.0039,0.005,0.556,0.517,0.599,0.023,0.022,0.025,23.16,23,23.31,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.48,44.94,50.05,46.41,44.05,48.2,0,0,0,0,0,0,0.516,0,0.098,0.27,0.73,0.27,43.1
1246226400000,2009,6,2008,9,39,7,0.328,0.0861,0.242,14479.3,89.2,89.2,86.19,2,2,2,542.9,522,564.6,400.4,386.9,142.4,135,161,0,0,0,0.262,0.246,0.289,400.4,386.9,414.8,990,990,990,966,965.9,966.1,24,23.9,24.1,0.198,0.193,0.203,0.088,0.0816,0.0948,0.0037,0.0034,0.004,0.499,0.478,0.52,0.021,0.02,0.022,23.46,23.35,23.57,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,43.97,42.64,45.51,43.09,41.78,44.6,0,0,0,0,0,0,0.479,0,0.086,0.26,0.74,0.26,44.1
1246831200000,2009,7,2008,10,40,7,0.301,0.0816,0.219,13141.2,82.39,82.39,78.22,2,2,2,497.6,479.6,516.2,362.6,344.6,135,135,135,0,0,0,0.272,0.262,0.282,362.6,344.6,381.2,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.184,0.178,0.191,0.0701,0.0616,0.0789,0.0029,0.0025,0.0033,0.442,0.415,0.47,0.018,0.017,0.02,23.72,23.61,23.83,0.95,0.948,0.953,0.976,0.972,0.98,0.927,0.921,0.933,40.06,38.15,42.03,39.11,37.08,41.19,0,0,0,0,0,0,0.435,0,0.082,0.27,0.73,0.27,43.7
1247436000000,2009,7,2008,10,41,7,0.277,0.0816,0.196,11704.3,72.87,72.87,69.67,2,2,2,458.7,443.2,473.8,323.7,308.2,135,135,135,0,0,0,0.295,0.285,0.305,323.7,308.2,338.8,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.171,0.165,0.176,0.0518,0.0445,0.0589,0.0021,0.0018,0.0024,0.383,0.36,0.406,0.016,0.015,0.017,23.95,23.86,24.05,0.944,0.942,0.947,0.97,0.97,0.971,0.916,0.914,0.919,35.91,34.23,37.54,34.83,33.21,36.44,0,0,0,0,0,0,0.387,0,0.081,0.29,0.71,0.29,42.3
1248040800000,2009,7,2008,10,42,7,0.257,0.0816,0.175,10477.9,65.32,65.32,62.37,2,2,2,424.2,411.2,438,289.2,276.2,135,135,135,0,0,0,0.318,0.308,0.328,289.2,276.2,303,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.158,0.154,0.163,0.0355,0.0294,0.042,0.0015,0.0012,0.0017,0.332,0.312,0.352,0.014,0.013,0.014,24.16,24.08,24.24,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,32.15,30.71,33.67,31.18,29.79,32.66,0,0,0,0,0,0,0.346,0,0.082,0.32,0.68,0.32,40.8
1248645600000,2009,7,2008,10,43,7,0.238,0.0851,0.153,9145.3,58.69,58.69,54.44,2,1,1.7142857142857142,394.2,379.2,407.1,253.5,224.2,140.7,135,155,0,0,0,0.358,0.332,0.409,253.5,224.2,272.1,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.146,0.136,0.152,0.0211,0.0148,0.0274,0.00086,0.0006,0.0011,0.325,0.281,0.407,0.013,0.011,0.017,24.31,24.26,24.37,0.94,0.931,0.959,0.973,0.97,0.98,0.915,0.903,0.94,35.79,28.44,52.53,34.1,27.59,48.2,0,0,0,0,0,0,0.302,0,0.085,0.36,0.64,0.36,38.4
1249250400000,2009,8,2008,11,44,7,0.216,0.0937,0.123,7630.59,48.2,48.2,45.42,1,1,1,357.9,342.9,373.5,202.9,187.8,155,155,155,0,0,0,0.433,0.415,0.452,202.9,187.8,218.5,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.129,0.123,0.134,0.013,0.0117,0.0143,0.00052,0.00047,0.00058,0.358,0.331,0.386,0.014,0.013,0.016,24.45,24.35,24.55,0.955,0.951,0.958,0.98,0.98,0.98,0.936,0.932,0.939,46.46,43.03,49.96,45.42,42.17,48.2,0,0,0,0,0,0,0.252,0,0.093,0.43,0.57,0.43,35.3
1249855200000,2009,8,2008,11,45,7,0.197,0.073,0.124,7763.5,48.2,48.2,46.21,1,1,1,326.4,314.7,338.2,205.7,183.2,120.7,115,155,0,0,0,0.369,0.344,0.458,205.7,183.2,219.7,990,990,990,965,965,965.1,25,24.9,25,0.127,0.122,0.131,0.0132,0.0113,0.0144,0.00053,0.00045,0.00058,0.36,0.323,0.385,0.014,0.013,0.015,24.61,24.54,24.68,0.955,0.95,0.958,0.98,0.98,0.98,0.936,0.931,0.939,47.44,41.96,50.65,46.21,41.12,48.2,0,0,0,0,0,0,0.257,0,0.073,0.37,0.63,0.37,39.4
1250460000000,2009,8,2008,11,46,7,0.182,0.0696,0.113,7074.02,44.4,44.4,42.11,1,1,1,301.2,292,311.1,186.2,177,115,115,115,0,0,0,0.382,0.37,0.394,186.2,177,196.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.119,0.116,0.123,0.0116,0.0108,0.0124,0.00046,0.00043,0.0005,0.325,0.308,0.342,0.013,0.012,0.014,24.77,24.7,24.82,0.951,0.948,0.954,0.98,0.978,0.98,0.931,0.927,0.935,42.98,40.83,45.31,42.11,39.93,44.4,0,0,0,0,0,0,0.234,0,0.069,0.38,0.62,0.38,38.9
1251064800000,2009,8,2008,11,47,7,0.169,0.0696,0.0999,6219.1,39.18,39.18,37.02,1,1,1,280.2,272,289,165.2,157,115,115,115,0,0,0,0.411,0.398,0.423,165.2,157,174,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.109,0.115,0.00979,0.0091,0.0105,0.00039,0.00036,0.00042,0.287,0.273,0.303,0.011,0.011,0.012,24.89,24.84,24.94,0.944,0.941,0.947,0.972,0.97,0.976,0.918,0.913,0.924,38.07,36.16,40.13,37.02,35.07,39.18,0,0,0,0,0,0,0.206,0,0.0691,0.41,0.59,0.41,36.8
1251669600000,2009,8,2008,11,48,7,0.157,0.0571,0.1,6251.62,39.87,39.87,37.21,1,1,1,259.8,250.4,269.6,165.4,154.6,94.43,91,115,0,0,0,0.363,0.341,0.427,165.4,154.6,176.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.11,0.107,0.113,0.00981,0.00889,0.0107,0.00039,0.00035,0.00042,0.285,0.268,0.304,0.011,0.011,0.012,24.98,24.93,25.02,0.944,0.941,0.947,0.973,0.97,0.978,0.918,0.912,0.926,38.25,35.58,40.78,37.21,34.51,39.87,0,0,0,0,0,0,0.207,0,0.057,0.36,0.64,0.36,39.8
1252274400000,2009,9,2008,12,49,7,0.144,0.055,0.0894,5566.19,35.07,35.07,33.13,1,1,1,238.9,231,247.4,147.9,140,91,91,91,0,0,0,0.381,0.368,0.394,147.9,140,156.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.1,0.106,0.00832,0.00765,0.00905,0.00033,0.0003,0.00036,0.254,0.24,0.269,0.01,0.0094,0.011,25.11,25.05,25.17,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,34.16,32.31,36.16,33.13,31.34,35.07,0,0,0,0,0,0,0.184,0,0.0546,0.38,0.62,0.38,38.7
1252879200000,2009,9,2008,12,50,7,0.134,0.055,0.0792,4915.7,30.78,30.78,29.26,1,1,1,221.9,216,228.6,130.9,125,91,91,91,0,0,0,0.41,0.398,0.421,130.9,125,137.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0972,0.0952,0.0996,0.00687,0.00637,0.00744,0.00027,0.00025,0.00029,0.223,0.213,0.235,0.0088,0.0083,0.0093,25.25,25.19,25.29,0.931,0.929,0.934,0.97,0.97,0.97,0.903,0.901,0.906,30.17,28.78,31.73,29.26,27.92,30.78,0,0,0,0,0,0,0.163,0,0.0548,0.41,0.59,0.41,36.7
1253484000000,2009,9,2008,12,51,7,0.126,0.055,0.071,4387.47,27.47,27.47,26.12,1,1,1,208.3,202.6,214.1,117.3,111.6,91,91,91,0,0,0,0.437,0.425,0.449,117.3,111.6,123.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0925,0.0904,0.0945,0.00572,0.00523,0.00621,0.00022,0.0002,0.00024,0.199,0.189,0.209,0.0078,0.0074,0.0082,25.35,25.31,25.4,0.923,0.919,0.927,0.97,0.97,0.97,0.895,0.891,0.899,26.92,25.53,28.32,26.12,24.77,27.47,0,0,0,0,0,0,0.145,0,0.055,0.44,0.56,0.44,34.8
1254088800000,2009,9,2008,12,52,7,0.12,0.0488,0.0709,2669.28,27.94,27.94,15.89,1,1,1,198,196.8,200.7,117.3,106.9,80.71,73,91,0,0,0,0.408,0.369,0.46,117.3,106.9,124.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0912,0.0888,0.0929,0.00572,0.00484,0.00635,0.00022,0.00019,0.00025,0.198,0.18,0.21,0.0077,0.0071,0.0082,25.4,25.39,25.42,0.53,0,0.928,0.554,0,0.97,0.514,0,0.9,16.38,0,28.8,15.89,0,27.94,0,3,0,0,0.429,0,0.0883,0.429,0.0491,0.41,0.59,0.41,22.2
1254693600000,2009,10,2009,1,1,7,0.116,0.0442,0.0717,4441.78,27.27,27.27,26.44,1,1,1,191.5,187.8,194.9,118.5,114.8,73,73,73,0,0,0,0.381,0.375,0.389,118.5,114.8,121.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0908,0.0895,0.092,0.00582,0.00551,0.00611,0.00023,0.00022,0.00024,0.199,0.192,0.205,0.0078,0.0075,0.008,25.38,25.38,25.38,0.924,0.921,0.926,0.97,0.97,0.97,0.896,0.894,0.898,27.26,26.33,28.11,26.44,25.54,27.27,0,0,0,0,0,0,0.147,0,0.0443,0.38,0.62,0.38,38.3
1255298400000,2009,10,2009,1,2,7,0.111,0.0442,0.0672,4137.96,25.47,25.47,24.63,1,1,1,184.1,180.4,187.5,111.1,107.4,73,73,73,0,0,0,0.397,0.389,0.405,111.1,107.4,114.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0881,0.0869,0.0894,0.00519,0.00488,0.00549,0.0002,0.00019,0.00021,0.186,0.179,0.192,0.0073,0.007,0.0075,25.38,25.38,25.38,0.918,0.916,0.921,0.97,0.97,0.97,0.891,0.888,0.893,25.39,24.49,26.26,24.63,23.76,25.47,0,0,0,0,0,0,0.137,0,0.0438,0.4,0.61,0.39,37.3
1255903200000,2009,10,2009,1,3,7,0.107,0.0442,0.0627,3839.55,23.43,23.43,22.85,1,1,1,176.7,173,179.1,103.7,100,73,73,73,0,0,0,0.413,0.408,0.422,103.7,100,106.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0855,0.0842,0.0864,0.00456,0.00425,0.00477,0.00018,0.00017,0.00019,0.173,0.166,0.177,0.0068,0.0065,0.0069,25.38,25.38,25.38,0.913,0.911,0.915,0.97,0.969,0.97,0.886,0.882,0.887,23.57,22.67,24.15,22.85,21.97,23.43,0,0,0,0,0,0,0.127,0,0.0443,0.41,0.59,0.41,35.9
1256508000000,2009,10,2009,1,4,7,0.103,0.0422,0.0605,3708.34,27.3,27.3,22.07,1,1,1,169.7,167.6,172.2,99.97,94.58,69.71,50,73,0,0,0,0.411,0.29,0.436,99.97,94.58,122.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0838,0.0823,0.0889,0.00425,0.00379,0.00614,0.00017,0.00015,0.00024,0.165,0.156,0.203,0.0065,0.0061,0.0079,25.37,25.34,25.38,0.917,0.912,0.927,0.968,0.966,0.97,0.887,0.883,0.899,22.81,21.59,28.14,22.07,20.86,27.3,0,0,0,0,0,0,0.123,0,0.0425,0.41,0.59,0.41,36
1257112800000,2009,11,2009,2,5,7,0.114,0.0302,0.0833,5207.16,32.52,32.52,31,1,1,1,187.7,176.9,194.1,137.7,126.9,50,50,50,0,0,0,0.267,0.258,0.283,137.7,126.9,144.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0944,0.0905,0.0966,0.00745,0.00653,0.008,0.00029,0.00026,0.00031,0.23,0.211,0.242,0.009,0.0083,0.0094,25.35,25.34,25.35,0.934,0.929,0.936,0.97,0.97,0.97,0.906,0.901,0.908,31.95,29.3,33.53,31,28.42,32.52,0,0,0,0,0,0,0.172,0,0.0307,0.26,0.73,0.27,45.7
1257717600000,2009,11,2009,2,6,7,0.116,0.0376,0.0787,4911.68,32.2,32.2,29.24,1,1,1,192.3,190.5,194.7,130.2,123.5,62.14,50,67,0,0,0,0.323,0.259,0.352,130.2,123.5,142.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0932,0.0915,0.0961,0.00682,0.00625,0.00788,0.00027,0.00024,0.00031,0.218,0.207,0.239,0.0085,0.0081,0.0093,25.37,25.35,25.37,0.93,0.927,0.936,0.97,0.97,0.97,0.903,0.9,0.907,30.14,28.51,33.19,29.24,27.65,32.2,0,0,0,0,0,0,0.162,0,0.0373,0.32,0.68,0.32,42.3
1258322400000,2009,11,2009,2,7,7,0.127,0.0405,0.0861,5387.12,33.57,33.57,32.07,1,1,1,209.4,198.2,216,142.4,131.2,67,67,67,0,0,0,0.32,0.31,0.338,142.4,131.2,149,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0981,0.0942,0.1,0.00785,0.0069,0.00841,0.00031,0.00027,0.00033,0.241,0.221,0.252,0.0094,0.0086,0.0099,25.3,25.25,25.38,0.935,0.931,0.938,0.97,0.97,0.97,0.907,0.903,0.91,33.06,30.39,34.61,32.07,29.48,33.57,0,0,0,0,0,0,0.178,0,0.0409,0.32,0.68,0.32,42.4
1258927200000,2009,11,2009,2,8,7,0.13,0.0405,0.0899,5629.47,35.07,35.07,33.51,1,1,1,215.7,212.2,222.5,148.7,145.2,67,67,67,0,0,0,0.311,0.301,0.316,148.7,145.2,155.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.1,0.0991,0.103,0.00839,0.00809,0.00897,0.00033,0.00032,0.00035,0.252,0.246,0.264,0.0099,0.0096,0.01,25.25,25.2,25.28,0.938,0.937,0.94,0.97,0.97,0.97,0.91,0.909,0.912,34.55,33.71,36.15,33.51,32.7,35.07,0,0,0,0,0,0,0.186,0,0.0401,0.31,0.69,0.31,43.3
1259532000000,2009,11,2009,2,9,7,0.136,0.0364,0.0994,6256.47,38.17,38.17,37.24,1,1,1,224.6,223.4,227.2,164.4,156.4,60.14,59,67,0,0,0,0.268,0.26,0.3,164.4,156.4,168.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.103,0.107,0.00973,0.00904,0.01,0.00038,0.00036,0.00039,0.28,0.266,0.286,0.011,0.01,0.011,25.17,25.15,25.19,0.943,0.941,0.944,0.973,0.97,0.974,0.917,0.912,0.92,38.29,36.34,39.18,37.24,35.25,38.17,0,0,0,0,0,0,0.207,0,0.0366,0.27,0.73,0.27,46
1260136800000,2009,12,2009,3,10,7,0.147,0.0357,0.111,7044.81,44.37,44.37,41.93,1,1,1,242.7,230.7,253.2,183.7,171.7,59,59,59,0,0,0,0.243,0.233,0.256,183.7,171.7,194.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.112,0.108,0.116,0.0114,0.0103,0.0123,0.00045,0.00041,0.00048,0.314,0.292,0.333,0.012,0.012,0.013,25.03,24.95,25.12,0.949,0.946,0.953,0.979,0.976,0.98,0.93,0.923,0.934,42.82,40.01,45.28,41.93,39.05,44.37,0,0,0,0,0,0,0.233,0,0.036,0.24,0.76,0.24,47.9
1260741600000,2009,12,2009,3,11,7,0.155,0.0357,0.119,7555.04,45.45,45.45,44.97,1,1,1,255.7,253.4,257.8,196.7,194.4,59,59,59,0,0,0,0.231,0.229,0.233,196.7,194.4,198.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.117,0.116,0.117,0.0125,0.0123,0.0126,0.00049,0.00049,0.0005,0.337,0.333,0.341,0.013,0.013,0.013,24.94,24.93,24.95,0.954,0.953,0.954,0.98,0.98,0.98,0.935,0.934,0.935,45.89,45.34,46.38,44.97,44.43,45.45,0,0,0,0,0,0,0.25,0,0.036,0.23,0.77,0.23,48.7
1261346400000,2009,12,2009,3,12,7,0.16,0.0357,0.124,7875.51,47.51,47.51,46.88,1,1,1,264.1,257.5,266.8,205.1,198.5,59,59,59,0,0,0,0.223,0.221,0.229,205.1,198.5,207.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.12,0.117,0.121,0.0132,0.0126,0.0134,0.00052,0.0005,0.00053,0.352,0.34,0.357,0.014,0.013,0.014,24.89,24.88,24.93,0.956,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,47.83,46.32,48.48,46.88,45.39,47.51,0,0,0,0,0,0,0.26,0,0.036,0.22,0.78,0.22,49.2
1261951200000,2009,12,2009,3,13,7,0.171,0.0393,0.132,8094.39,48.2,48.2,48.18,1,1,1,282.7,269.3,292.8,217.7,210.3,65,59,73,0,0,0,0.229,0.208,0.253,217.7,210.3,224.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.125,0.121,0.127,0.0143,0.0136,0.0149,0.00057,0.00054,0.00059,0.375,0.361,0.387,0.015,0.014,0.015,24.79,24.75,24.86,0.958,0.957,0.959,0.98,0.98,0.98,0.939,0.937,0.94,50.71,49.05,52.4,48.18,48.07,48.2,0,0,0,0,0,0,0.268,0,0.039,0.23,0.77,0.23,47.3
1262556000000,2010,1,2009,4,14,7,0.187,0.0442,0.143,8673.3,55.97,55.97,51.63,2,1,1.7142857142857142,309.8,293.1,329.2,236.8,220.1,73,73,73,0,0,0,0.236,0.222,0.249,236.8,220.1,256.2,990,990,990,965,964.9,965,25,25,25.1,0.133,0.127,0.139,0.0162,0.0145,0.0199,0.00065,0.00058,0.0008,0.294,0.243,0.388,0.012,0.0097,0.015,24.76,24.68,24.84,0.936,0.923,0.959,0.973,0.97,0.98,0.911,0.895,0.94,34.27,25.85,52.13,32.7,25.08,48.2,0,0,0,0,0,0,0.287,0,0.044,0.24,0.76,0.24,46.4
1263160800000,2010,1,2009,4,15,7,0.217,0.0442,0.173,10459.2,67.47,67.47,62.26,2,2,2,358.2,336,382.5,285.2,263,73,73,73,0,0,0,0.204,0.191,0.217,285.2,263,309.5,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.15,0.142,0.158,0.0336,0.0231,0.0451,0.0014,0.00093,0.0018,0.318,0.285,0.355,0.013,0.011,0.014,24.49,24.33,24.64,0.937,0.932,0.942,0.97,0.97,0.97,0.909,0.904,0.914,32.09,29.61,34.78,31.13,28.73,33.73,0,0,0,0,0,0,0.346,0,0.044,0.2,0.8,0.2,48.2
1263765600000,2010,1,2009,4,16,7,0.261,0.0442,0.216,13117.8,86.63,86.63,78.08,2,2,2,430.8,393.2,469.7,357.8,320.2,73,73,73,0,0,0,0.17,0.155,0.186,357.8,320.2,396.7,990,990,990,965.5,965.4,965.7,24.5,24.3,24.6,0.175,0.162,0.189,0.0679,0.0501,0.0863,0.0028,0.002,0.0036,0.427,0.371,0.485,0.017,0.015,0.02,24.03,23.8,24.26,0.949,0.943,0.955,0.975,0.97,0.98,0.926,0.915,0.935,40.01,35.94,44.2,39.04,34.86,43.31,0,0,0,0,0,0,0.434,0,0.045,0.17,0.83,0.17,50.3
1264370400000,2010,1,2009,4,17,7,0.334,0.0442,0.289,16920,113.6,113.6,100.7,3,2,2.4285714285714284,551.6,484.8,616.6,478.6,411.8,73,73,73,0,0,0,0.133,0.118,0.151,478.6,411.8,543.6,990,990,990,966.1,965.8,966.4,23.9,23.6,24.2,0.223,0.194,0.257,0.127,0.0934,0.164,0.0053,0.0039,0.0069,0.565,0.508,0.612,0.024,0.021,0.026,23.35,23.03,23.71,0.953,0.947,0.958,0.976,0.97,0.98,0.931,0.918,0.939,44.12,36.25,52.35,42.53,35.17,48.2,0,0,0,0,0,0,0.56,0,0.045,0.13,0.87,0.13,50.7
1264975200000,2010,2,2009,5,18,7,0.422,0.0635,0.358,20554.1,133.5,133.5,122.3,3,3,3,697.2,634.9,756.8,592.2,529.9,105,105,105,0,0,0,0.151,0.139,0.165,592.2,529.9,651.8,990,990,990,966.7,966.4,966.9,23.3,23.1,23.6,0.29,0.254,0.324,0.197,0.155,0.236,0.0084,0.0066,0.01,0.695,0.59,0.796,0.03,0.025,0.034,22.62,22.28,22.97,0.953,0.949,0.956,0.977,0.971,0.98,0.932,0.922,0.937,41.71,37.77,45.4,40.78,36.68,44.49,0,0,0,0,0,0,0.68,0,0.064,0.15,0.85,0.15,48.7
1265580000000,2010,2,2009,5,19,7,0.504,0.0635,0.441,24199.1,157.7,157.7,144,4,3,3.142857142857143,833.6,773.4,908.3,728.6,668.4,105,105,105,0,0,0,0.126,0.116,0.136,728.6,668.4,803.3,990,990,990,967.2,967,967.5,22.8,22.5,23,0.373,0.333,0.433,0.286,0.247,0.328,0.013,0.011,0.015,0.916,0.824,1.01,0.04,0.036,0.045,21.85,21.49,22.18,0.956,0.953,0.957,0.98,0.977,0.98,0.937,0.931,0.938,47.81,40.36,52.26,46.14,39.42,48.2,0,0,0,0,0,0,0.8,0,0.063,0.13,0.88,0.12,48
1266184800000,2010,2,2009,5,20,7,0.659,0.0663,0.591,30519.6,192.8,192.8,181.7,4,4,4,1089,942.5,1255,979.3,837.5,109.6,105,137,2.571,0,18,0.101,0.0879,0.111,976.7,837.5,1100,990,990,990,968.2,967.7,968.7,21.8,21.3,22.3,0.616,0.465,0.788,0.468,0.344,0.648,0.022,0.015,0.03,1.35,1.03,1.74,0.062,0.046,0.082,20.48,19.56,21.3,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,46.7,41.73,50.53,45.42,40.88,48.2,0,0,0,0,0,0,1.01,0,0.068,0.1,0.9,0.1,46.3
1266789600000,2010,2,2009,5,21,7,0.888,0.0829,0.665,31758.8,192.8,192.8,189,4,4,4,1467,1323,1586,1330,1186,137,137,137,230.6,86,349,0.0937,0.0864,0.104,1100,1100,1100,990,990,990,969.4,968.9,969.8,20.6,20.2,21.1,0.869,0.816,0.9,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.76,1.85,0.088,0.084,0.091,18.8,18.39,19.32,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.29,47.21,49.68,47.26,46.26,48.2,0,0,0,0,0,0,1.05,0,0.223,0.093,0.75,0.25,35.8
1267394400000,2010,3,2009,6,22,7,1.06,0.145,0.665,30147.7,183.7,183.7,179.5,4,4,4,1745,1622,1872,1506,1383,239,239,239,405.9,283,533,0.137,0.128,0.147,1100,1100,1100,990,990,990,970.3,969.9,970.7,19.7,19.3,20.1,0.923,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.093,0.097,17.85,17.44,18.26,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,45.78,44.66,46.86,44.86,43.76,45.92,0,0,0,0,0,0,0.997,0,0.395,0.14,0.63,0.37,28.4
1267999200000,2010,3,2009,6,23,7,1.29,0.125,0.665,28140.4,173.3,173.3,167.5,4,4,4,2127,1924,2323,1920,1685,207,183,239,820.3,585,1040,0.0983,0.0788,0.124,1100,1100,1100,990,990,990,971.4,970.9,971.9,18.6,18.1,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.098,0.1,16.73,16.25,17.27,0.947,0.946,0.949,0.98,0.979,0.98,0.928,0.926,0.93,42.74,41.44,44.2,41.88,40.57,43.31,0,0,0,0,0,0,0.931,0,0.625,0.097,0.52,0.48,21.8
1268604000000,2010,3,2009,6,24,7,1.51,0.111,0.665,26469.5,160.7,160.7,157.6,4,4,4,2493,2380,2578,2310,2197,183,183,183,1210,1097,1295,0.0734,0.071,0.0769,1100,1100,1100,990,990,990,972.3,972,972.5,17.7,17.5,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.83,15.63,16.11,0.944,0.944,0.945,0.977,0.976,0.978,0.922,0.92,0.925,40.33,39.77,41.07,39.39,38.8,40.18,0,0,0,0,0,0,0.875,0,0.845,0.074,0.44,0.56,17.5
1269208800000,2010,3,2009,6,25,7,1.59,0.111,0.665,25818.4,154.7,154.7,153.7,4,4,4,2633,2598,2652,2450,2415,183,183,183,1350,1315,1369,0.0695,0.069,0.0704,1100,1100,1100,990,990,990,972.6,972.5,972.7,17.4,17.3,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.5,15.45,15.58,0.943,0.943,0.943,0.975,0.974,0.975,0.919,0.919,0.92,39.41,39.29,39.64,38.42,38.29,38.66,0,0,0,0,0,0,0.854,0,0.925,0.07,0.42,0.58,16.2
1269813600000,2010,3,2009,6,26,7,1.59,0.122,0.665,25800.3,153.9,153.9,153.6,4,4,4,2637,2625,2648,2434,2408,202.4,183,217,1334,1308,1365,0.0768,0.0691,0.0827,1100,1100,1100,990,990,990,972.6,972.6,972.7,17.4,17.3,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.49,15.46,15.52,0.943,0.943,0.943,0.975,0.975,0.975,0.919,0.919,0.919,39.39,39.31,39.47,38.39,38.31,38.47,0,0,0,0,0,0,0.853,0,0.925,0.077,0.42,0.58,16.2
1270418400000,2010,4,2009,7,27,7,1.61,0.131,0.665,25667.8,153.8,153.8,152.8,4,4,4,2665,2629,2723,2448,2412,217,217,217,1348,1312,1406,0.0814,0.0797,0.0825,1100,1100,1100,990,990,990,972.7,972.6,972.8,17.3,17.2,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.42,15.28,15.51,0.943,0.942,0.943,0.974,0.973,0.975,0.918,0.917,0.919,39.2,38.83,39.44,38.2,37.8,38.45,0,0,0,0,0,0,0.849,0,0.945,0.081,0.41,0.59,15.9
1271023200000,2010,4,2009,7,28,7,1.68,0.131,0.665,25143.7,150.6,150.6,149.7,4,4,4,2778,2743,2798,2561,2526,217,217,217,1461,1426,1481,0.0781,0.0776,0.0791,1100,1100,1100,990,990,990,973,972.9,973,17,17,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.15,15.1,15.23,0.942,0.941,0.942,0.973,0.972,0.973,0.916,0.915,0.917,38.47,38.34,38.7,37.42,37.28,37.66,0,0,0,0,0,0,0.831,0,1.015,0.078,0.4,0.6,15
1271628000000,2010,4,2009,7,29,7,1.68,0.131,0.665,25156.8,150.5,150.5,149.7,4,4,4,2775,2747,2794,2558,2530,217,217,217,1458,1430,1477,0.0782,0.0777,0.079,1100,1100,1100,990,990,990,973,972.9,973,17,17,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.15,15.11,15.22,0.942,0.941,0.942,0.973,0.972,0.973,0.916,0.916,0.917,38.48,38.36,38.67,37.44,37.31,37.63,0,0,0,0,0,0,0.832,0,1.015,0.078,0.4,0.6,15
1272232800000,2010,4,2009,7,30,7,1.63,0.141,0.665,25540.3,153.5,153.5,152,4,4,4,2693,2641,2735,2459,2365,233.9,217,276,1359,1265,1418,0.0871,0.0794,0.105,1100,1100,1100,990,990,990,972.8,972.6,972.9,17.2,17.1,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.35,15.25,15.48,0.942,0.942,0.943,0.974,0.973,0.975,0.918,0.917,0.919,39.02,38.75,39.36,38.01,37.72,38.37,0,0,0,0,0,0,0.845,0,0.965,0.087,0.41,0.59,15.7
1272837600000,2010,5,2009,8,31,7,1.53,0.167,0.665,26303.1,159.4,159.4,156.6,4,4,4,2529,2429,2621,2253,2153,276,276,276,1153,1053,1245,0.109,0.105,0.114,1100,1100,1100,990,990,990,972.4,972.1,972.6,17.6,17.4,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.75,15.53,15.99,0.944,0.943,0.945,0.976,0.975,0.978,0.922,0.919,0.924,40.09,39.49,40.75,39.14,38.5,39.84,0,0,0,0,0,0,0.87,0,0.865,0.11,0.43,0.57,17.2
1273442400000,2010,5,2009,8,32,7,1.37,0.167,0.665,27545.6,167.9,167.9,164,4,4,4,2259,2106,2395,1983,1830,276,276,276,883.1,730,1019,0.122,0.115,0.131,1100,1100,1100,990,990,990,971.7,971.4,972.1,18.3,17.9,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.4,16.07,16.77,0.946,0.945,0.947,0.979,0.978,0.98,0.927,0.925,0.928,41.85,40.97,42.84,40.99,40.08,41.99,0,0,0,0,0,0,0.911,0,0.705,0.12,0.49,0.51,20.1
1274047200000,2010,5,2009,8,33,7,1.16,0.167,0.665,29175.8,178.3,178.3,173.7,4,4,4,1914,1779,2052,1638,1503,276,276,276,538.3,403,676,0.145,0.135,0.155,1100,1100,1100,990,990,990,970.8,970.4,971.2,19.2,18.8,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.31,16.9,17.74,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.3,43.2,45.47,43.42,42.33,44.56,0,0,0,0,0,0,0.965,0,0.495,0.14,0.57,0.43,25.2
1274652000000,2010,5,2009,8,34,7,0.987,0.167,0.665,30809.2,187.3,187.3,183.4,4,4,4,1632,1524,1742,1356,1248,276,276,276,256.1,148,366,0.169,0.158,0.181,1100,1100,1100,990,990,990,969.9,969.6,970.3,20.1,19.7,20.4,0.911,0.879,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.83,1.87,0.093,0.089,0.095,18.23,17.86,18.61,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.78,45.81,47.78,45.85,44.89,46.83,0,0,0,0,0,0,1.02,0,0.322,0.17,0.67,0.33,31.2
1275256800000,2010,5,2009,8,35,7,0.846,0.133,0.662,32070.2,192.8,192.8,190.9,4,4,4,1399,1275,1496,1179,1065,219.4,210,276,84.29,0,157,0.157,0.143,0.185,1095,1065,1100,990,990,990,969.2,968.8,969.5,20.8,20.5,21.2,0.84,0.761,0.877,0.637,0.57,0.648,0.031,0.027,0.032,1.78,1.62,1.83,0.085,0.076,0.089,19.06,18.71,19.61,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.76,48.05,49.65,47.72,47.09,48.2,0,0,0,0,0,0,1.06,0,0.184,0.16,0.78,0.22,37.9
1275861600000,2010,6,2009,9,36,7,0.683,0.127,0.556,28973.9,186.8,186.8,172.5,4,4,4,1129,1041,1232,919.4,830.8,210,210,210,0,0,0,0.186,0.17,0.202,919.4,830.8,1022,990,990,990,968.3,968,968.6,21.7,21.4,22,0.574,0.486,0.697,0.39,0.341,0.472,0.018,0.016,0.022,1.22,1.05,1.45,0.056,0.048,0.068,20.48,19.92,20.92,0.955,0.954,0.955,0.98,0.977,0.98,0.935,0.932,0.936,44.01,40.64,47.65,43.12,39.72,46.7,0,0,0,0,0,0,0.958,0,0.127,0.19,0.81,0.19,42.4
1276466400000,2010,6,2009,9,37,7,0.579,0.127,0.452,24231.9,154.9,154.9,144.2,4,3,3.142857142857143,956.8,903.9,1018,746.8,693.9,210,210,210,0,0,0,0.22,0.206,0.232,746.8,693.9,807.9,990,990,990,967.7,967.5,968,22.3,22,22.5,0.41,0.365,0.465,0.297,0.265,0.33,0.013,0.012,0.015,0.971,0.884,1.05,0.044,0.039,0.048,21.3,21.03,21.6,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.93,0.938,47.81,39.71,51.72,46.23,38.73,48.2,0,0,0,0,0,0,0.801,0,0.127,0.22,0.78,0.22,41.9
1277071200000,2010,6,2009,9,38,7,0.512,0.127,0.385,21511.6,135.3,135.3,128,3,3,3,846.3,806.7,888.6,636.3,596.7,210,210,210,0,0,0,0.248,0.236,0.26,636.3,596.7,678.6,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.332,0.309,0.356,0.226,0.2,0.254,0.01,0.0087,0.011,0.787,0.72,0.858,0.035,0.031,0.038,21.93,21.69,22.15,0.955,0.954,0.957,0.98,0.979,0.98,0.936,0.933,0.937,43.56,41.22,46.02,42.68,40.34,45.1,0,0,0,0,0,0,0.711,0,0.127,0.25,0.75,0.25,42
1277676000000,2010,6,2009,9,39,7,0.467,0.119,0.348,19688.2,120,120,117.2,3,3,3,771.9,742.9,795.2,575.7,556.9,196.3,186,210,0,0,0,0.254,0.24,0.269,575.7,556.9,588.5,990,990,990,967,966.9,967.1,23,22.9,23.1,0.295,0.282,0.303,0.186,0.173,0.194,0.0081,0.0075,0.0084,0.682,0.648,0.702,0.03,0.028,0.031,22.33,22.22,22.48,0.952,0.951,0.953,0.976,0.974,0.978,0.93,0.926,0.932,40.02,38.92,40.9,39.06,37.9,40,0,0,0,0,0,0,0.651,0,0.119,0.25,0.75,0.25,42.2
1278280800000,2010,7,2009,10,40,7,0.422,0.112,0.31,17464.6,111.5,111.5,104,3,2,2.7142857142857144,697.9,665.5,731.7,511.9,479.5,186,186,186,0,0,0,0.267,0.254,0.279,511.9,479.5,545.7,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.257,0.238,0.276,0.144,0.125,0.166,0.0062,0.0053,0.0071,0.604,0.554,0.648,0.026,0.024,0.028,22.7,22.54,22.81,0.951,0.946,0.956,0.973,0.97,0.98,0.925,0.918,0.937,41.04,35.32,52.27,39.24,34.26,48.2,0,0,0,0,0,0,0.578,0,0.112,0.27,0.73,0.27,41.4
1278885600000,2010,7,2009,10,41,7,0.38,0.112,0.267,15641.3,96.4,96.4,93.1,2,2,2,627.8,601.3,655.4,441.8,415.3,186,186,186,0,0,0,0.297,0.284,0.309,441.8,415.3,469.4,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.218,0.206,0.232,0.108,0.095,0.121,0.0046,0.004,0.0051,0.566,0.524,0.612,0.024,0.022,0.026,23.02,22.87,23.17,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.72,45.09,50.36,46.55,44.19,48.2,0,0,0,0,0,0,0.517,0,0.113,0.29,0.7,0.3,41.2
1279490400000,2010,7,2009,10,42,7,0.344,0.13,0.214,12579.4,86.72,86.72,74.88,2,2,2,568.5,545.7,592.8,353.2,318.7,215.3,186,227,0,0,0,0.38,0.314,0.416,353.2,318.7,406.8,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.187,0.176,0.203,0.0657,0.0494,0.091,0.0028,0.0021,0.0038,0.434,0.383,0.512,0.018,0.016,0.022,23.41,23.22,23.56,0.949,0.944,0.955,0.973,0.97,0.98,0.923,0.916,0.936,38.46,34.76,44.24,37.44,33.71,43.36,0,0,0,0,0,0,0.416,0,0.13,0.38,0.62,0.38,36.6
1280095200000,2010,7,2009,10,43,7,0.313,0.134,0.179,10575.7,66.87,66.87,62.95,2,2,2,517.6,497.3,538.4,296.8,277.7,220.9,184,227,0,0,0,0.427,0.37,0.45,296.8,277.7,313.3,990,990,990,965.9,965.8,966,24.1,24,24.2,0.168,0.162,0.174,0.0391,0.0301,0.0469,0.0016,0.0012,0.0019,0.35,0.322,0.372,0.015,0.013,0.016,23.72,23.61,23.81,0.94,0.936,0.943,0.97,0.97,0.97,0.912,0.908,0.915,32.45,30.35,34.47,31.48,29.44,33.43,0,0,0,0,0,0,0.35,0,0.134,0.43,0.57,0.43,33.8
1280700000000,2010,8,2009,11,44,7,0.284,0.111,0.173,10262.2,65.45,65.45,61.08,2,2,2,469.8,450.6,490.5,285.8,266.6,184,184,184,0,0,0,0.392,0.375,0.408,285.8,266.6,306.5,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.161,0.155,0.169,0.0339,0.0248,0.0437,0.0014,0.001,0.0018,0.331,0.302,0.362,0.014,0.012,0.015,23.95,23.83,24.07,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.914,31.49,29.38,33.74,30.54,28.5,32.73,0,0,0,0,0,0,0.339,0,0.111,0.39,0.61,0.39,36.1
1281304800000,2010,8,2009,11,45,7,0.258,0.111,0.147,8688.27,55.65,55.65,51.72,2,1,1.7142857142857142,427.3,411.5,444.3,243.3,227.5,184,184,184,0,0,0,0.431,0.414,0.447,243.3,227.5,260.3,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.146,0.141,0.152,0.0172,0.0151,0.0219,0.0007,0.00061,0.0009,0.315,0.264,0.415,0.013,0.011,0.017,24.16,24.11,24.24,0.937,0.926,0.958,0.973,0.97,0.98,0.912,0.898,0.939,34.45,26.17,52.64,32.74,25.39,48.2,0,0,0,0,0,0,0.287,0,0.111,0.43,0.57,0.43,33.7
1281909600000,2010,8,2009,11,46,7,0.237,0.106,0.13,7955.5,48.2,48.2,47.35,1,1,1,391.5,377.3,406.3,215.8,202.6,175.7,155,184,0,0,0,0.449,0.406,0.476,215.8,202.6,226.9,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.136,0.132,0.139,0.0141,0.013,0.015,0.00057,0.00053,0.00061,0.384,0.361,0.401,0.016,0.015,0.016,24.26,24.18,24.32,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,49.14,46.14,51.81,47.35,45.21,48.2,0,0,0,0,0,0,0.263,0,0.107,0.45,0.55,0.45,33.6
1282514400000,2010,8,2009,11,47,7,0.219,0.0937,0.125,7762.45,48.2,48.2,46.21,1,1,1,361.4,349.1,373.8,206.4,194.1,155,155,155,0,0,0,0.429,0.415,0.444,206.4,194.1,218.8,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.13,0.126,0.134,0.0133,0.0123,0.0143,0.00054,0.00049,0.00058,0.364,0.342,0.386,0.015,0.014,0.016,24.43,24.34,24.51,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,47.27,44.48,50.03,46.21,43.59,48.2,0,0,0,0,0,0,0.257,0,0.094,0.43,0.57,0.43,35.4
1283119200000,2010,8,2009,11,48,7,0.2,0.0778,0.123,7651.59,48.2,48.2,45.55,1,1,1,331.2,316.1,345,202.6,186.5,128.6,118,155,0,0,0,0.387,0.35,0.454,202.6,186.5,218.8,990,990,990,965.1,965,965.1,24.9,24.9,25,0.126,0.123,0.13,0.013,0.0116,0.0144,0.00052,0.00047,0.00058,0.355,0.329,0.383,0.014,0.013,0.015,24.59,24.53,24.67,0.955,0.951,0.958,0.98,0.98,0.98,0.936,0.932,0.939,46.65,42.72,50.44,45.55,41.86,48.2,0,0,0,0,0,0,0.253,0,0.077,0.39,0.61,0.39,38.3
1283724000000,2010,9,2009,12,49,7,0.18,0.0714,0.109,6821.27,43.63,43.63,40.6,1,1,1,298,285.7,310.9,180,167.7,118,118,118,0,0,0,0.396,0.38,0.413,180,167.7,192.9,990,990,990,964.9,964.8,965,25.1,25,25.2,0.117,0.112,0.121,0.0111,0.01,0.0121,0.00044,0.0004,0.00048,0.313,0.291,0.336,0.012,0.012,0.013,24.79,24.71,24.87,0.949,0.945,0.953,0.978,0.973,0.98,0.928,0.919,0.934,41.52,38.64,44.52,40.6,37.6,43.63,0,0,0,0,0,0,0.226,0,0.071,0.4,0.61,0.39,37.9
1284328800000,2010,9,2009,12,50,7,0.164,0.0714,0.0927,5748.65,36.59,36.59,34.22,1,1,1,271.3,261.9,281.6,153.3,143.9,118,118,118,0,0,0,0.435,0.419,0.451,153.3,143.9,163.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.104,0.111,0.00878,0.00798,0.00966,0.00035,0.00032,0.00038,0.266,0.249,0.284,0.011,0.0098,0.011,24.95,24.89,25,0.94,0.937,0.944,0.97,0.97,0.971,0.912,0.909,0.916,35.27,33.05,37.68,34.22,32.06,36.59,0,0,0,0,0,0,0.19,0,0.0713,0.44,0.57,0.43,35.1
1284933600000,2010,9,2009,12,51,7,0.151,0.0714,0.0798,4927.15,31.37,31.37,29.33,1,1,1,250,241.4,258.9,132,123.4,118,118,118,0,0,0,0.472,0.456,0.489,132,123.4,140.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0997,0.0967,0.103,0.00697,0.00624,0.00773,0.00028,0.00025,0.00031,0.227,0.212,0.243,0.009,0.0084,0.0096,25.08,25.02,25.14,0.932,0.928,0.935,0.97,0.97,0.97,0.904,0.9,0.907,30.24,28.22,32.34,29.33,27.38,31.37,0,0,0,0,0,0,0.163,0,0.0712,0.47,0.53,0.47,32.6
1285538400000,2010,9,2009,12,52,7,0.141,0.0659,0.0749,4622.24,29.75,29.75,27.51,1,1,1,232.8,229.1,238.9,123.8,113.6,109,97,118,0,0,0,0.468,0.421,0.51,123.8,113.6,133.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0961,0.0933,0.0984,0.00627,0.0054,0.00707,0.00025,0.00021,0.00028,0.212,0.194,0.228,0.0083,0.0077,0.009,25.19,25.16,25.22,0.927,0.921,0.932,0.97,0.97,0.97,0.899,0.893,0.904,28.36,25.87,30.67,27.51,25.09,29.75,0,0,0,0,0,0,0.153,0,0.0661,0.47,0.53,0.47,32.8
1286143200000,2010,10,2010,1,1,7,0.134,0.0587,0.0756,4682.26,29.19,29.19,27.87,1,1,1,222,216.3,227.7,125,119.3,97,97,97,0,0,0,0.437,0.426,0.449,125,119.3,130.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0955,0.0935,0.0976,0.00637,0.00589,0.00686,0.00025,0.00023,0.00027,0.213,0.203,0.223,0.0084,0.008,0.0088,25.25,25.21,25.3,0.928,0.925,0.931,0.97,0.97,0.97,0.9,0.897,0.903,28.73,27.36,30.09,27.87,26.54,29.19,0,0,0,0,0,0,0.155,0,0.0584,0.44,0.56,0.44,34.9
1286748000000,2010,10,2010,1,2,7,0.127,0.0587,0.0687,4236.11,26.08,26.08,25.21,1,1,1,210.6,207.8,214.3,113.6,110.8,97,97,97,0,0,0,0.461,0.453,0.467,113.6,110.8,117.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0915,0.0905,0.0928,0.00541,0.00517,0.00572,0.00021,0.0002,0.00022,0.193,0.188,0.199,0.0076,0.0073,0.0078,25.34,25.31,25.37,0.92,0.918,0.923,0.97,0.97,0.97,0.893,0.891,0.895,25.99,25.31,26.89,25.21,24.55,26.08,0,0,0,0,0,0,0.14,0,0.0583,0.46,0.54,0.46,33.4
1287352800000,2010,10,2010,1,3,7,0.123,0.0587,0.0639,2295.05,24.1,24.1,13.66,1,1,1,202.7,197.7,205.9,105.7,100.7,97,97,97,0,0,0,0.479,0.471,0.491,105.7,100.7,108.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0887,0.0869,0.0898,0.00473,0.00431,0.005,0.00019,0.00017,0.0002,0.179,0.17,0.184,0.007,0.0066,0.0072,25.4,25.38,25.43,0.524,0,0.917,0.554,0,0.97,0.508,0,0.889,14.08,0,24.84,13.66,0,24.1,0,3,0,0,0.429,0,0.0759,0.429,0.0591,0.48,0.52,0.48,18.7
1287957600000,2010,10,2010,1,4,7,0.121,0.0587,0.0621,567.6,23.65,23.65,3.379,1,1,1,199.7,194.1,203.9,102.7,97.1,97,97,97,0,0,0,0.486,0.476,0.5,102.7,97.1,106.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0877,0.0857,0.0892,0.00448,0.004,0.00484,0.00018,0.00016,0.00019,0.173,0.163,0.181,0.0068,0.0064,0.0071,25.42,25.4,25.43,0.131,0,0.915,0.139,0,0.97,0.127,0,0.888,3.483,0,24.38,3.379,0,23.65,0,6,0,0,0.857,0,0.0188,0.857,0.0589,0.49,0.51,0.49,4.69
1288562400000,2010,11,2010,2,5,7,0.122,0.0562,0.0656,1802.45,25.38,25.38,10.73,1,1,1,201.4,192.7,207.2,108.4,99.73,93,93,93,0,0,0,0.462,0.449,0.483,108.4,99.73,114.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0893,0.0863,0.0914,0.00497,0.00423,0.00546,0.00019,0.00017,0.00021,0.183,0.168,0.194,0.0072,0.0066,0.0076,25.4,25.36,25.42,0.394,0,0.921,0.416,0,0.97,0.382,0,0.893,11.06,0,26.16,10.73,0,25.38,0,4,0,0,0.571,0,0.0596,0.571,0.0564,0.46,0.54,0.46,14.8
1289167200000,2010,11,2010,2,6,7,0.125,0.0473,0.0776,4827.6,32.82,32.82,28.74,1,1,1,206.5,203.7,212.7,128.3,110.7,78.14,67,93,0,0,0,0.379,0.315,0.457,128.3,110.7,145.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0945,0.0901,0.0993,0.00666,0.00516,0.00813,0.00026,0.0002,0.00032,0.217,0.187,0.247,0.0085,0.0073,0.0097,25.34,25.28,25.39,0.928,0.918,0.937,0.97,0.97,0.97,0.9,0.891,0.909,29.62,25.3,33.84,28.74,24.54,32.82,0,0,0,0,0,0,0.16,0,0.0474,0.38,0.62,0.38,38.6
1289772000000,2010,11,2010,2,7,7,0.125,0.0405,0.084,5251.81,32.13,32.13,31.26,1,1,1,205.9,202,209.7,138.9,135,67,67,67,0,0,0,0.325,0.32,0.332,138.9,135,142.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0969,0.0955,0.0982,0.00756,0.00723,0.00788,0.0003,0.00028,0.00031,0.234,0.228,0.241,0.0092,0.0089,0.0094,25.33,25.3,25.36,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,32.23,31.31,33.12,31.26,30.37,32.13,0,0,0,0,0,0,0.174,0,0.041,0.32,0.67,0.33,42
1290376800000,2010,11,2010,2,8,7,0.128,0.0405,0.0874,5470.3,33.7,33.7,32.56,1,1,1,211.6,203.4,216.5,144.6,136.4,67,67,67,0,0,0,0.317,0.309,0.329,144.6,136.4,149.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0989,0.096,0.101,0.00804,0.00734,0.00846,0.00031,0.00029,0.00033,0.245,0.23,0.253,0.0096,0.009,0.0099,25.29,25.25,25.35,0.936,0.933,0.938,0.97,0.97,0.97,0.908,0.905,0.91,33.57,31.64,34.74,32.56,30.69,33.7,0,0,0,0,0,0,0.181,0,0.0406,0.32,0.68,0.32,42.7
1290981600000,2010,11,2010,2,9,7,0.139,0.0371,0.102,6407.8,41.03,41.03,38.14,1,1,1,229.3,220.1,238.7,168,153.1,61.29,59,67,0,0,0,0.268,0.247,0.304,168,153.1,179.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.102,0.111,0.01,0.00876,0.011,0.00039,0.00034,0.00043,0.286,0.26,0.307,0.011,0.01,0.012,25.14,25.06,25.22,0.944,0.94,0.948,0.975,0.97,0.98,0.921,0.911,0.929,39.11,35.58,41.87,38.14,34.51,41.03,0,0,0,0,0,0,0.212,0,0.037,0.27,0.73,0.27,46.1
1291586400000,2010,12,2010,3,10,7,0.151,0.0357,0.115,7295.25,44.75,44.75,43.42,1,1,1,249.1,240,254.8,190.1,181,59,59,59,0,0,0,0.237,0.232,0.246,190.1,181,195.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.114,0.111,0.116,0.0119,0.0111,0.0124,0.00047,0.00044,0.00049,0.325,0.309,0.336,0.013,0.012,0.013,24.98,24.95,25.05,0.952,0.949,0.953,0.98,0.98,0.98,0.932,0.93,0.934,44.31,42.19,45.66,43.42,41.35,44.75,0,0,0,0,0,0,0.241,0,0.036,0.24,0.76,0.24,48.3
1292191200000,2010,12,2010,3,11,7,0.16,0.0357,0.124,7903.87,47.94,47.94,47.05,1,1,1,264.8,257.8,268.8,205.8,198.8,59,59,59,0,0,0,0.223,0.22,0.229,205.8,198.8,209.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.12,0.117,0.121,0.0132,0.0126,0.0136,0.00052,0.0005,0.00054,0.353,0.341,0.36,0.014,0.013,0.014,24.89,24.86,24.93,0.956,0.954,0.956,0.98,0.98,0.98,0.937,0.935,0.937,48.01,46.38,48.92,47.05,45.45,47.94,0,0,0,0,0,0,0.261,0,0.036,0.22,0.78,0.22,49.4
1292796000000,2010,12,2010,3,12,7,0.178,0.0357,0.142,8643.39,55.96,55.96,51.45,2,1,1.7142857142857142,293.7,274.5,314.4,234.7,215.5,59,59,59,0,0,0,0.201,0.188,0.215,234.7,215.5,255.4,990,990,990,964.9,964.8,965,25.1,25,25.2,0.13,0.123,0.137,0.016,0.0141,0.0196,0.00064,0.00056,0.00078,0.289,0.24,0.384,0.012,0.0095,0.015,24.83,24.76,24.91,0.935,0.923,0.959,0.973,0.97,0.98,0.91,0.895,0.94,34.02,25.76,51.95,32.61,24.99,48.2,0,0,0,0,0,0,0.286,0,0.036,0.2,0.8,0.2,48.6
1293400800000,2010,12,2010,3,13,7,0.221,0.0381,0.182,11073,72.71,72.71,65.91,2,2,2,364.7,324.5,407.1,301.7,265.5,63,59,73,0,0,0,0.173,0.156,0.186,301.7,265.5,334.1,990,990,990,965.2,965,965.4,24.8,24.6,25,0.154,0.141,0.167,0.0414,0.0243,0.0567,0.0017,0.00097,0.0023,0.342,0.287,0.392,0.014,0.011,0.016,24.44,24.18,24.69,0.94,0.933,0.946,0.97,0.97,0.971,0.912,0.905,0.918,33.97,29.98,37.46,32.96,29.08,36.36,0,0,0,0,0,0,0.366,0,0.039,0.17,0.82,0.18,50.1
1294005600000,2011,1,2010,4,14,7,0.283,0.0442,0.238,14410.8,96.4,96.4,85.78,2,2,2,467.1,421.6,521.7,394.1,348.6,73,73,73,0,0,0,0.157,0.14,0.173,394.1,348.6,448.7,990,990,990,965.7,965.5,965.9,24.3,24.1,24.5,0.188,0.172,0.207,0.085,0.0635,0.111,0.0035,0.0026,0.0046,0.482,0.413,0.563,0.02,0.017,0.023,23.82,23.49,24.09,0.953,0.948,0.958,0.979,0.974,0.98,0.933,0.923,0.939,43.86,39.04,49.52,42.89,38.02,48.2,0,0,0,0,0,0,0.477,0,0.045,0.16,0.84,0.16,50.9
1294610400000,2011,1,2010,4,15,7,0.374,0.0535,0.32,18399.6,124.7,124.7,109.5,3,2,2.7142857142857144,618.3,545.5,692,529.9,472.5,88.43,73,91,0,0,0,0.143,0.131,0.16,529.9,472.5,601,990,990,990,966.4,966.1,966.7,23.6,23.3,23.9,0.252,0.217,0.293,0.156,0.122,0.202,0.0066,0.0051,0.0087,0.62,0.542,0.708,0.026,0.023,0.03,23.01,22.62,23.35,0.952,0.946,0.956,0.976,0.97,0.98,0.93,0.918,0.937,42.87,36.06,52.17,41.1,34.97,48.2,0,0,0,0,0,0,0.608,0,0.054,0.14,0.86,0.14,49.2
1295215200000,2011,1,2010,4,16,7,0.474,0.0626,0.412,23243,144.6,144.6,138.4,3,3,3,784.3,718.5,843.3,680.9,627.5,103.4,91,120,0,0,0,0.131,0.116,0.149,680.9,627.5,723.3,990,990,990,967,966.8,967.3,23,22.7,23.2,0.34,0.308,0.367,0.256,0.22,0.284,0.011,0.0095,0.013,0.845,0.753,0.919,0.037,0.032,0.04,22.12,21.81,22.47,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.936,0.938,47.08,44.05,49.34,46.12,43.17,48.2,0,0,0,0,0,0,0.769,0,0.062,0.13,0.87,0.13,49
1295820000000,2011,1,2010,4,17,7,0.565,0.0726,0.492,26495,173.1,173.1,157.7,4,3,3.7142857142857144,933.8,861.3,1023,813.8,741.3,120,120,120,0,0,0,0.129,0.117,0.139,813.8,741.3,902.9,990,990,990,967.6,967.3,968,22.4,22,22.7,0.447,0.38,0.528,0.333,0.296,0.376,0.015,0.013,0.017,1.02,0.945,1.15,0.046,0.042,0.052,21.35,20.88,21.7,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,44.26,39.43,51.32,42.87,38.44,48.2,0,0,0,0,0,0,0.876,0,0.073,0.13,0.87,0.13,46.9
1296424800000,2011,1,2010,4,18,7,0.746,0.0943,0.628,31549.6,192.8,192.8,187.8,4,4,4,1233,1067,1405,1077,946.7,156,120,162,39.14,0,143,0.127,0.112,0.146,1038,946.7,1100,990,990,990,968.6,968.1,969.2,21.4,20.8,21.9,0.719,0.568,0.851,0.534,0.397,0.648,0.025,0.018,0.031,1.54,1.23,1.8,0.072,0.056,0.086,19.83,19.02,20.66,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.936,48.06,45.62,49.93,46.95,44.71,48.2,0,0,0,0,0,0,1.04,0,0.118,0.13,0.84,0.16,42.3
1297029600000,2011,2,2010,5,19,7,0.952,0.098,0.665,31155.6,190.3,190.3,185.5,4,4,4,1574,1439,1705,1412,1277,162,162,162,312.1,177,443,0.103,0.095,0.113,1100,1100,1100,990,990,990,969.7,969.3,970.1,20.3,19.9,20.7,0.898,0.866,0.916,0.648,0.648,0.648,0.032,0.031,0.033,1.85,1.81,1.86,0.091,0.088,0.094,18.43,17.99,18.9,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.31,46.16,48.54,46.36,45.23,47.57,0,0,0,0,0,0,1.03,0,0.287,0.1,0.7,0.3,32.7
1297634400000,2011,2,2010,5,20,7,1.11,0.098,0.665,29620.5,179.6,179.6,176.3,4,4,4,1836,1742,1907,1674,1580,162,162,162,574,480,645,0.0883,0.085,0.093,1100,1100,1100,990,990,990,970.6,970.3,970.8,19.4,19.2,19.7,0.924,0.919,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.095,0.098,17.56,17.33,17.87,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,44.98,44.35,45.82,44.08,43.46,44.91,0,0,0,0,0,0,0.98,0,0.445,0.088,0.6,0.4,26.7
1298239200000,2011,2,2010,5,21,7,1.17,0.098,0.665,29028.9,173.3,173.3,172.8,4,4,4,1938,1924,1945,1776,1762,162,162,162,675.7,662,683,0.0836,0.0833,0.0842,1100,1100,1100,990,990,990,970.9,970.9,970.9,19.1,19.1,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.098,0.098,17.23,17.2,17.27,0.949,0.949,0.949,0.98,0.98,0.98,0.93,0.93,0.93,44.08,44.01,44.2,43.2,43.13,43.31,0,0,0,0,0,0,0.96,0,0.505,0.084,0.57,0.43,24.8
1298844000000,2011,2,2010,5,22,7,1.17,0.138,0.665,29072.4,173.3,173.3,173,4,4,4,1930,1924,1935,1702,1685,228,162,239,602.3,585,673,0.118,0.0837,0.124,1100,1100,1100,990,990,990,970.9,970.9,970.9,19.1,19.1,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.098,0.098,17.25,17.24,17.27,0.949,0.949,0.949,0.98,0.98,0.98,0.93,0.93,0.93,44.15,44.11,44.2,43.26,43.22,43.31,0,0,0,0,0,0,0.961,0,0.505,0.12,0.57,0.43,24.8
1299448800000,2011,3,2010,6,23,7,1.18,0.13,0.665,28994.1,172.8,172.8,172.6,4,4,4,1944,1938,1949,1729,1699,215,183,239,628.7,599,662,0.111,0.0941,0.123,1100,1100,1100,990,990,990,970.9,970.9,970.9,19.1,19.1,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.098,0.098,17.21,17.19,17.23,0.949,0.949,0.949,0.98,0.98,0.98,0.93,0.93,0.93,44.03,43.98,44.08,43.15,43.1,43.19,0,0,0,0,0,0,0.959,0,0.515,0.11,0.56,0.44,24.6
1300053600000,2011,3,2010,6,24,7,1.19,0.111,0.665,28869,172.4,172.4,171.8,4,4,4,1965,1949,1991,1782,1766,183,183,183,682.4,666,708,0.0931,0.0919,0.0939,1100,1100,1100,990,990,990,971,970.9,971.1,19,18.9,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.098,0.099,17.14,17.05,17.19,0.948,0.948,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.84,43.61,43.98,42.96,42.74,43.1,0,0,0,0,0,0,0.955,0,0.525,0.093,0.56,0.44,24.3
1300658400000,2011,3,2010,6,25,7,1.23,0.111,0.665,28510.4,170.6,170.6,169.7,4,4,4,2037,2002,2081,1854,1819,183,183,183,754.3,719,798,0.0898,0.088,0.0914,1100,1100,1100,990,990,990,971.2,971.1,971.3,18.8,18.7,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.94,16.83,17.02,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.29,43.01,43.52,42.43,42.15,42.65,0,0,0,0,0,0,0.943,0,0.565,0.09,0.54,0.46,23.2
1301263200000,2011,3,2010,6,26,7,1.33,0.119,0.665,27848.8,168.1,168.1,165.8,4,4,4,2191,2099,2297,1994,1916,197.6,183,217,893.9,816,980,0.09,0.0838,0.0976,1100,1100,1100,990,990,990,971.6,971.3,971.8,18.4,18.2,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.56,16.31,16.79,0.947,0.946,0.947,0.98,0.979,0.98,0.928,0.927,0.928,42.29,41.6,42.89,41.44,40.75,42.03,0,0,0,0,0,0,0.921,0,0.665,0.089,0.5,0.5,20.9
1301868000000,2011,4,2010,7,27,7,1.51,0.131,0.665,26485.5,161.9,161.9,157.7,4,4,4,2490,2338,2637,2273,2121,217,217,217,1173,1021,1320,0.0873,0.0823,0.0928,1100,1100,1100,990,990,990,972.3,971.9,972.6,17.7,17.4,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.84,15.49,16.21,0.944,0.943,0.946,0.977,0.975,0.979,0.922,0.919,0.926,40.35,39.39,41.34,39.41,38.39,40.47,0,0,0,0,0,0,0.876,0,0.845,0.087,0.44,0.56,17.5
1302472800000,2011,4,2010,7,28,7,1.65,0.131,0.665,25378.8,152.6,152.6,151.1,4,4,4,2727,2672,2758,2510,2455,217,217,217,1410,1355,1441,0.0796,0.0787,0.0812,1100,1100,1100,990,990,990,972.9,972.7,972.9,17.1,17.1,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.27,15.2,15.4,0.942,0.942,0.943,0.973,0.973,0.974,0.917,0.916,0.918,38.8,38.59,39.16,37.77,37.55,38.15,0,0,0,0,0,0,0.839,0,0.985,0.079,0.4,0.6,15.4
1303077600000,2011,4,2010,7,29,7,1.63,0.131,0.665,25527.2,154,154,151.9,4,4,4,2695,2621,2754,2478,2404,217,217,217,1378,1304,1437,0.0805,0.0788,0.0828,1100,1100,1100,990,990,990,972.8,972.6,972.9,17.2,17.1,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.35,15.2,15.53,0.942,0.942,0.943,0.974,0.973,0.975,0.918,0.916,0.919,39.01,38.62,39.49,37.99,37.58,38.5,0,0,0,0,0,0,0.844,0,0.965,0.08,0.41,0.59,15.7
1303682400000,2011,4,2010,7,30,7,1.5,0.136,0.665,26520.6,160.7,160.7,157.9,4,4,4,2483,2380,2586,2257,2104,225.4,217,276,1157,1004,1269,0.091,0.0839,0.116,1100,1100,1100,990,990,990,972.3,972,972.5,17.7,17.5,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.86,15.61,16.11,0.944,0.943,0.945,0.977,0.975,0.978,0.923,0.92,0.925,40.4,39.72,41.07,39.47,38.74,40.18,0,0,0,0,0,0,0.877,0,0.835,0.091,0.44,0.56,17.7
