datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1304287200000,2011,5,2010,8,31,7,1.33,0.167,0.665,27781.6,169.1,169.1,165.4,4,4,4,2206,2059,2346,1930,1783,276,276,276,829.9,683,970,0.125,0.118,0.134,1100,1100,1100,990,990,990,971.6,971.2,971.9,18.4,18.1,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.53,16.19,16.88,0.947,0.946,0.948,0.98,0.979,0.98,0.927,0.926,0.929,42.2,41.29,43.15,41.34,40.41,42.29,0,0,0,0,0,0,0.919,0,0.665,0.13,0.5,0.5,20.9
1304892000000,2011,5,2010,8,32,7,1.14,0.167,0.665,29331.4,178.6,178.6,174.6,4,4,4,1886,1769,2013,1610,1493,276,276,276,509.9,393,637,0.147,0.137,0.156,1100,1100,1100,990,990,990,970.7,970.4,971.1,19.3,18.9,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.4,17,17.77,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.54,43.45,45.56,43.65,42.58,44.65,0,0,0,0,0,0,0.97,0,0.475,0.15,0.58,0.42,25.7
1305496800000,2011,5,2010,8,33,7,0.984,0.167,0.665,30832.4,186.9,186.9,183.5,4,4,4,1628,1534,1731,1352,1258,276,276,276,251.7,158,355,0.17,0.159,0.18,1100,1100,1100,990,990,990,969.9,969.6,970.2,20.1,19.8,20.4,0.911,0.885,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.83,1.87,0.093,0.09,0.095,18.24,17.9,18.57,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.82,45.9,47.69,45.88,44.98,46.73,0,0,0,0,0,0,1.02,0,0.319,0.17,0.68,0.32,31.3
1306101600000,2011,5,2010,8,34,7,0.853,0.167,0.655,31775.2,192.3,192.3,189.1,4,4,4,1411,1290,1505,1135,1014,276,276,276,51.86,0,129,0.196,0.183,0.214,1083,1014,1100,990,990,990,969.2,968.8,969.5,20.8,20.5,21.2,0.814,0.691,0.871,0.609,0.455,0.648,0.029,0.021,0.032,1.72,1.43,1.82,0.083,0.067,0.089,19.08,18.68,19.76,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.935,48.25,46.9,49.05,47.28,45.96,48.07,0,0,0,0,0,0,1.05,0,0.198,0.2,0.77,0.23,37.3
1306706400000,2011,5,2010,8,35,7,0.691,0.117,0.574,29824.1,187.2,187.2,177.5,4,4,4,1142,1048,1246,948.4,887.5,193.9,161,276,0,0,0,0.168,0.137,0.228,948.4,887.5,1011,990,990,990,968.3,968.1,968.7,21.7,21.3,21.9,0.591,0.526,0.662,0.401,0.369,0.448,0.019,0.017,0.021,1.25,1.14,1.39,0.058,0.052,0.065,20.4,20.02,20.81,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.29,43.25,47.77,44.38,42.38,46.81,0,0,0,0,0,0,0.986,0,0.117,0.17,0.83,0.17,43.2
1307311200000,2011,6,2010,9,36,7,0.583,0.0974,0.486,25806.3,165.9,165.9,153.6,4,3,3.5714285714285716,963.9,910.5,1025,802.9,749.5,161,161,161,0,0,0,0.167,0.157,0.177,802.9,749.5,864.4,990,990,990,967.8,967.5,968,22.2,22,22.5,0.449,0.4,0.505,0.328,0.302,0.357,0.015,0.013,0.016,1.03,0.981,1.1,0.046,0.044,0.05,21.22,20.92,21.48,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.93,0.938,45.36,39.69,52.02,43.57,38.71,48.2,0,0,0,0,0,0,0.853,0,0.097,0.17,0.83,0.17,44.3
1307916000000,2011,6,2010,9,37,7,0.515,0.0974,0.418,23263.1,144.6,144.6,138.5,3,3,3,852.2,811.8,895.1,691.2,650.8,161,161,161,0,0,0,0.189,0.18,0.198,691.2,650.8,734.1,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.357,0.333,0.386,0.263,0.236,0.291,0.012,0.01,0.013,0.873,0.804,0.95,0.038,0.035,0.042,21.82,21.57,22.05,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.15,44.85,49.52,46.16,43.95,48.2,0,0,0,0,0,0,0.769,0,0.097,0.19,0.81,0.19,45.2
1308520800000,2011,6,2010,9,38,7,0.468,0.0974,0.371,21028.1,129.8,129.8,125.2,3,3,3,774.1,744.8,800,613.1,583.8,161,161,161,0,0,0,0.208,0.201,0.216,613.1,583.8,639,990,990,990,967,966.9,967.1,23,22.9,23.1,0.311,0.295,0.326,0.211,0.191,0.228,0.0092,0.0083,0.01,0.74,0.691,0.784,0.032,0.03,0.034,22.26,22.12,22.43,0.955,0.953,0.956,0.98,0.978,0.98,0.935,0.932,0.937,42.59,40.8,44.15,41.72,39.89,43.27,0,0,0,0,0,0,0.695,0,0.097,0.21,0.79,0.21,44.9
1309125600000,2011,6,2010,9,39,7,0.423,0.104,0.319,18037.7,117.4,117.4,107.4,3,2,2.7142857142857144,699.8,667.4,733.6,528.1,481.4,171.7,161,186,0,0,0,0.246,0.219,0.279,528.1,481.4,572.6,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.264,0.239,0.288,0.155,0.126,0.183,0.0066,0.0054,0.0079,0.63,0.557,0.672,0.027,0.024,0.029,22.67,22.49,22.8,0.952,0.946,0.956,0.975,0.97,0.98,0.928,0.918,0.937,42.19,35.45,52.44,40.38,34.38,48.2,0,0,0,0,0,0,0.596,0,0.104,0.25,0.75,0.25,42.6
1309730400000,2011,7,2010,10,40,7,0.38,0.112,0.268,15660.1,96.4,96.4,93.21,2,2,2,628.7,601,657.3,442.7,415,186,186,186,0,0,0,0.296,0.283,0.309,442.7,415,471.3,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.219,0.206,0.234,0.108,0.0949,0.121,0.0046,0.004,0.0052,0.568,0.524,0.616,0.024,0.022,0.026,23.02,22.86,23.17,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.81,45.07,50.54,46.61,44.17,48.2,0,0,0,0,0,0,0.518,0,0.112,0.29,0.71,0.29,41.2
1310335200000,2011,7,2010,10,41,7,0.344,0.112,0.231,13713.8,86.77,86.77,81.63,2,2,2,568.2,544.9,593,382.2,358.9,186,186,186,0,0,0,0.328,0.314,0.341,382.2,358.9,407,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.195,0.187,0.204,0.0794,0.0684,0.0911,0.0033,0.0029,0.0038,0.475,0.44,0.512,0.02,0.018,0.022,23.37,23.22,23.51,0.953,0.95,0.955,0.978,0.975,0.98,0.932,0.926,0.936,41.72,39.29,44.27,40.81,38.29,43.39,0,0,0,0,0,0,0.453,0,0.113,0.33,0.67,0.33,39.9
1310940000000,2011,7,2010,10,42,7,0.312,0.112,0.2,11816,74.95,74.95,70.33,2,2,2,516,496,537.5,330,310,186,186,186,0,0,0,0.361,0.346,0.375,330,310,351.5,990,990,990,965.9,965.8,966,24.1,24,24.2,0.176,0.169,0.184,0.0548,0.0453,0.0649,0.0023,0.0019,0.0027,0.396,0.366,0.429,0.016,0.015,0.018,23.68,23.55,23.8,0.946,0.942,0.949,0.971,0.97,0.973,0.918,0.914,0.923,36.23,34.1,38.52,35.17,33.07,37.47,0,0,0,0,0,0,0.391,0,0.112,0.36,0.64,0.36,37.9
1311544800000,2011,7,2010,10,43,7,0.285,0.112,0.173,10239.3,64.84,64.84,60.95,2,2,2,471.3,453.6,489.7,285.3,267.6,186,186,186,0,0,0,0.395,0.38,0.41,285.3,267.6,303.7,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.161,0.154,0.167,0.0337,0.0253,0.0423,0.0014,0.001,0.0017,0.329,0.303,0.357,0.014,0.012,0.015,23.95,23.84,24.06,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.913,31.42,29.48,33.42,30.47,28.59,32.42,0,0,0,0,0,0,0.339,0,0.112,0.39,0.61,0.39,35.9
1312149600000,2011,8,2010,11,44,7,0.259,0.0937,0.166,9880.89,62.92,62.92,58.81,2,2,2,428.7,410.7,447.9,273.7,255.7,155,155,155,0,0,0,0.362,0.346,0.377,273.7,255.7,292.9,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.154,0.147,0.16,0.0282,0.0197,0.0372,0.0012,0.0008,0.0015,0.309,0.282,0.338,0.013,0.011,0.014,24.16,24.05,24.27,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,30.32,28.33,32.43,29.41,27.48,31.46,0,0,0,0,0,0,0.327,0,0.093,0.36,0.64,0.36,38.2
1312754400000,2011,8,2010,11,45,7,0.236,0.0937,0.142,8471.16,53.72,53.72,50.42,2,1,1.5714285714285714,389.9,374.8,404.9,234.9,219.8,155,155,155,0,0,0,0.398,0.383,0.414,234.9,219.8,249.9,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.14,0.135,0.145,0.0157,0.0144,0.017,0.00064,0.00058,0.00069,0.322,0.257,0.406,0.013,0.01,0.016,24.33,24.27,24.39,0.941,0.925,0.959,0.974,0.97,0.98,0.916,0.897,0.94,37.33,25.98,52.37,35.54,25.2,48.2,0,0,0,0,0,0,0.28,0,0.094,0.4,0.6,0.4,35.9
1313359200000,2011,8,2010,11,46,7,0.216,0.0937,0.122,7628.47,48.2,48.2,45.41,1,1,1,357.3,345,370.2,202.3,190,155,155,155,0,0,0,0.434,0.419,0.449,202.3,190,215.2,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.128,0.124,0.133,0.0129,0.0119,0.014,0.00052,0.00048,0.00057,0.357,0.335,0.38,0.014,0.013,0.015,24.46,24.37,24.54,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,46.34,43.54,49.23,45.41,42.67,48.2,0,0,0,0,0,0,0.252,0,0.094,0.43,0.56,0.44,35.3
1313964000000,2011,8,2010,11,47,7,0.199,0.0937,0.105,6545.53,41.74,41.74,38.96,1,1,1,329.4,318.5,340.9,174.4,163.5,155,155,155,0,0,0,0.471,0.455,0.487,174.4,163.5,185.9,990,990,990,965,965,965.1,25,24.9,25,0.119,0.115,0.123,0.0106,0.00965,0.0116,0.00042,0.00039,0.00046,0.307,0.288,0.328,0.012,0.012,0.013,24.65,24.57,24.72,0.947,0.944,0.951,0.976,0.97,0.98,0.924,0.916,0.932,39.93,37.41,42.59,38.96,36.31,41.74,0,0,0,0,0,0,0.216,0,0.094,0.47,0.53,0.47,32.9
1314568800000,2011,8,2010,11,48,7,0.184,0.081,0.103,6385.16,42.26,42.26,38.01,1,1,1,303.4,289.8,315,169.6,153.9,133.9,118,155,0,0,0,0.44,0.387,0.502,169.6,153.9,186.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.115,0.111,0.119,0.0102,0.00883,0.0116,0.00041,0.00035,0.00046,0.296,0.271,0.325,0.012,0.011,0.013,24.78,24.74,24.84,0.945,0.941,0.951,0.975,0.97,0.98,0.922,0.913,0.932,38.98,35.2,43.12,38.01,34.14,42.26,0,0,0,0,0,0,0.211,0,0.081,0.44,0.56,0.44,34.7
1315173600000,2011,9,2010,12,49,7,0.165,0.0714,0.094,5830.25,37.46,37.46,34.7,1,1,1,273.4,261.6,285.1,155.4,143.6,118,118,118,0,0,0,0.432,0.414,0.451,155.4,143.6,167.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.104,0.112,0.00896,0.00796,0.00996,0.00036,0.00032,0.0004,0.269,0.248,0.29,0.011,0.0098,0.012,24.94,24.87,25.01,0.941,0.937,0.945,0.971,0.97,0.973,0.913,0.908,0.919,35.76,32.99,38.51,34.7,32,37.46,0,0,0,0,0,0,0.193,0,0.071,0.43,0.57,0.43,35.3
1315778400000,2011,9,2010,12,50,7,0.151,0.0714,0.0792,4889.66,31.18,31.18,29.11,1,1,1,249,240,258.1,131,122,118,118,118,0,0,0,0.474,0.457,0.492,131,122,140.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0994,0.0962,0.103,0.00688,0.00612,0.00766,0.00027,0.00024,0.0003,0.226,0.21,0.242,0.0089,0.0083,0.0096,25.08,25.03,25.15,0.931,0.927,0.935,0.97,0.97,0.97,0.903,0.899,0.907,30.01,27.9,32.15,29.11,27.06,31.18,0,0,0,0,0,0,0.162,0,0.0718,0.47,0.52,0.48,32.4
1316383200000,2011,9,2010,12,51,7,0.138,0.0714,0.067,4107.01,26.36,26.36,24.45,1,1,1,228.8,221.2,237,110.8,103.2,118,118,118,0,0,0,0.516,0.498,0.534,110.8,103.2,119,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0923,0.0896,0.0952,0.00517,0.00452,0.00587,0.0002,0.00018,0.00023,0.19,0.176,0.204,0.0075,0.0069,0.008,25.24,25.17,25.3,0.919,0.914,0.925,0.97,0.97,0.97,0.891,0.886,0.897,25.2,23.38,27.18,24.45,22.68,26.36,0,0,0,0,0,0,0.136,0,0.071,0.52,0.49,0.51,29.8
1316988000000,2011,9,2010,12,52,7,0.129,0.0636,0.0654,4028.21,31.4,31.4,23.98,1,1,1,213.3,208.6,218.7,108.1,92.51,105.1,73,118,0,0,0,0.493,0.343,0.561,108.1,92.51,139.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0901,0.0858,0.0982,0.00494,0.00361,0.00762,0.00019,0.00014,0.0003,0.184,0.157,0.237,0.0072,0.0061,0.0093,25.34,25.29,25.38,0.92,0.912,0.934,0.968,0.966,0.97,0.891,0.883,0.906,24.76,21.17,32.37,23.98,20.44,31.4,0,0,0,0,0,0,0.133,0,0.0636,0.49,0.51,0.49,31.2
1317592800000,2011,10,2011,1,1,7,0.127,0.0442,0.0828,5167.04,31.96,31.96,30.76,1,1,1,209.9,204.2,215.2,136.9,131.2,73,73,73,0,0,0,0.348,0.339,0.357,136.9,131.2,142.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0973,0.0953,0.0991,0.00738,0.0069,0.00783,0.00029,0.00027,0.00031,0.232,0.222,0.241,0.0091,0.0087,0.0095,25.31,25.27,25.35,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,31.71,30.37,32.95,30.76,29.46,31.96,0,0,0,0,0,0,0.171,0,0.0442,0.35,0.65,0.35,40.7
1318197600000,2011,10,2011,1,2,7,0.119,0.0566,0.0623,696.556,29.02,29.02,4.146,1,1,1,196.6,190.8,202.3,103,93.82,93.57,73,97,0,0,0,0.477,0.361,0.508,103,93.82,129.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0874,0.0845,0.0946,0.0045,0.00372,0.00674,0.00018,0.00015,0.00026,0.173,0.157,0.218,0.0068,0.0062,0.0085,25.42,25.37,25.43,0.133,0,0.93,0.139,0,0.97,0.129,0,0.902,4.274,0,29.92,4.146,0,29.02,0,6,0,0,0.857,0,0.023,0.857,0.0567,0.48,0.52,0.48,5.85
1318802400000,2011,10,2011,1,3,7,0.116,0.0524,0.0631,1910.41,26.73,26.73,11.37,1,1,1,191,188.1,193,104.3,91.08,86.71,73,97,0,0,0,0.454,0.379,0.516,104.3,91.08,119.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0872,0.0836,0.0912,0.00461,0.00349,0.00593,0.00018,0.00014,0.00023,0.175,0.153,0.201,0.0068,0.006,0.0079,25.41,25.38,25.42,0.396,0,0.925,0.416,0,0.97,0.384,0,0.897,11.72,0,27.56,11.37,0,26.73,0,4,0,0,0.571,0,0.0632,0.571,0.0529,0.45,0.54,0.46,16.5
1319407200000,2011,10,2011,1,4,7,0.111,0.0442,0.0669,4119.19,25.87,25.87,24.52,1,1,1,183.6,178.8,189.2,110.6,105.8,73,73,73,0,0,0,0.398,0.386,0.408,110.6,105.8,116.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.088,0.0863,0.0899,0.00515,0.00474,0.00563,0.0002,0.00019,0.00022,0.185,0.176,0.195,0.0072,0.0069,0.0076,25.38,25.38,25.38,0.918,0.915,0.922,0.97,0.97,0.97,0.891,0.887,0.894,25.28,24.09,26.67,24.52,23.36,25.87,0,0,0,0,0,0,0.136,0,0.0441,0.4,0.6,0.4,37.1
1320012000000,2011,10,2011,1,5,7,0.108,0.041,0.0666,4099.82,25.26,25.26,24.4,1,1,1,178,176.1,180.7,110.1,103.9,67.86,67,73,0,0,0,0.381,0.371,0.413,110.1,103.9,113.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0869,0.0856,0.088,0.00511,0.00458,0.00541,0.0002,0.00018,0.00021,0.183,0.173,0.189,0.0072,0.0068,0.0074,25.37,25.37,25.38,0.918,0.913,0.92,0.97,0.97,0.97,0.89,0.886,0.893,25.16,23.61,26.04,24.4,22.91,25.26,0,0,0,0,0,0,0.136,0,0.0414,0.38,0.62,0.38,38
1320616800000,2011,11,2011,2,6,7,0.112,0.0405,0.071,4396.2,26.72,26.72,26.17,1,1,1,184.4,182.3,186.7,117.5,115.3,67,67,67,0,0,0,0.363,0.359,0.367,117.5,115.3,119.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0893,0.0886,0.0901,0.00573,0.00555,0.00593,0.00022,0.00022,0.00023,0.196,0.192,0.2,0.0077,0.0075,0.0078,25.37,25.37,25.37,0.923,0.922,0.925,0.97,0.97,0.97,0.895,0.894,0.897,26.98,26.45,27.55,26.17,25.66,26.72,0,0,0,0,0,0,0.145,0,0.041,0.36,0.63,0.37,39.3
1321221600000,2011,11,2011,2,7,7,0.117,0.0405,0.076,4732.03,29.22,29.22,28.17,1,1,1,192.7,187.3,197.1,125.7,120.3,67,67,67,0,0,0,0.348,0.34,0.358,125.7,120.3,130.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0922,0.0903,0.0938,0.00643,0.00597,0.00681,0.00025,0.00023,0.00027,0.211,0.201,0.219,0.0082,0.0079,0.0085,25.37,25.37,25.38,0.928,0.925,0.93,0.97,0.97,0.97,0.9,0.897,0.903,29.04,27.68,30.13,28.17,26.85,29.22,0,0,0,0,0,0,0.156,0,0.041,0.35,0.65,0.35,40.4
1321826400000,2011,11,2011,2,8,7,0.121,0.0302,0.0911,5725.55,36.63,36.63,34.08,1,1,1,200.7,194.7,211.6,150.7,144.7,50,50,50,0,0,0,0.249,0.236,0.257,150.7,144.7,161.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.099,0.0968,0.103,0.00856,0.00805,0.00949,0.00033,0.00031,0.00037,0.253,0.243,0.273,0.0099,0.0095,0.011,25.33,25.26,25.35,0.938,0.936,0.942,0.97,0.97,0.971,0.91,0.908,0.915,35.13,33.67,37.72,34.08,32.66,36.63,0,0,0,0,0,0,0.189,0,0.0299,0.25,0.75,0.25,47.3
1322431200000,2011,11,2011,2,9,7,0.133,0.0334,0.1,6304.9,38.73,38.73,37.53,1,1,1,220.6,215.2,224.4,165.4,161.9,55.14,50,59,0,0,0,0.25,0.227,0.267,165.4,161.9,170.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.105,0.104,0.106,0.00981,0.00951,0.0102,0.00039,0.00037,0.0004,0.281,0.275,0.288,0.011,0.011,0.011,25.2,25.17,25.23,0.944,0.942,0.945,0.973,0.971,0.975,0.918,0.915,0.922,38.57,37.71,39.71,37.53,36.62,38.73,0,0,0,0,0,0,0.208,0,0.033,0.25,0.75,0.25,47.4
1323036000000,2011,12,2011,3,10,7,0.143,0.0357,0.108,6820.83,42.98,42.98,40.6,1,1,1,237.1,229.7,247.2,178.1,170.7,59,59,59,0,0,0,0.249,0.239,0.257,178.1,170.7,188.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.11,0.107,0.114,0.0109,0.0103,0.0117,0.00043,0.0004,0.00046,0.304,0.291,0.322,0.012,0.011,0.013,25.07,25,25.13,0.948,0.945,0.951,0.978,0.975,0.98,0.927,0.922,0.932,41.5,39.76,43.86,40.6,38.78,42.98,0,0,0,0,0,0,0.226,0,0.035,0.25,0.76,0.24,47.7
1323640800000,2011,12,2011,3,11,7,0.159,0.0357,0.123,7804.19,48.2,48.2,46.45,1,1,1,262.3,251.3,270.4,203.3,192.3,59,59,59,0,0,0,0.225,0.218,0.235,203.3,192.3,211.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.119,0.115,0.122,0.013,0.0121,0.0137,0.00052,0.00048,0.00054,0.349,0.329,0.363,0.014,0.013,0.014,24.9,24.86,24.97,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,47.42,44.82,49.3,46.45,43.92,48.2,0,0,0,0,0,0,0.258,0,0.036,0.22,0.77,0.23,49.1
1324245600000,2011,12,2011,3,12,7,0.171,0.0357,0.135,8184.35,50.1,50.1,48.72,2,1,1.2857142857142858,282.3,275,288.2,223.3,216,59,59,59,0,0,0,0.209,0.205,0.215,223.3,216,229.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.126,0.123,0.128,0.0147,0.0141,0.0152,0.00059,0.00056,0.00061,0.34,0.24,0.386,0.014,0.0095,0.015,24.83,24.78,24.91,0.948,0.922,0.959,0.977,0.97,0.98,0.927,0.895,0.94,44.18,25.73,52.27,41.57,24.96,48.2,0,0,0,0,0,0,0.271,0,0.036,0.21,0.79,0.21,47.9
1324850400000,2011,12,2011,3,13,7,0.177,0.0369,0.14,8492,52.44,52.44,50.55,2,2,2,292.2,286.8,301.6,231.2,227.8,61,59,73,0,0,0,0.209,0.198,0.242,231.2,227.8,239.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.129,0.128,0.132,0.0154,0.0151,0.0161,0.00061,0.0006,0.00064,0.243,0.239,0.252,0.0097,0.0095,0.01,24.89,24.85,24.91,0.923,0.922,0.926,0.97,0.97,0.97,0.896,0.895,0.898,26.06,25.67,27.03,25.27,24.9,26.22,0,0,0,0,0,0,0.281,0,0.037,0.21,0.79,0.21,48
1325455200000,2012,1,2011,4,14,7,0.189,0.0442,0.145,8763.26,54.42,54.42,52.16,2,2,2,312,304,322.1,239,231,73,73,73,0,0,0,0.234,0.227,0.24,239,231,249.1,990,990,990,965,964.9,965,25,25,25.1,0.133,0.13,0.137,0.0161,0.0154,0.0169,0.00064,0.00061,0.00068,0.253,0.244,0.264,0.01,0.0097,0.011,24.79,24.73,24.84,0.926,0.923,0.929,0.97,0.97,0.97,0.898,0.896,0.901,26.89,25.98,28.05,26.08,25.2,27.21,0,0,0,0,0,0,0.29,0,0.044,0.23,0.77,0.23,46.4
1326060000000,2012,1,2011,4,15,7,0.206,0.0442,0.162,9812.43,61.95,61.95,58.41,2,2,2,340.4,326.2,356.8,267.4,253.2,73,73,73,0,0,0,0.215,0.205,0.224,267.4,253.2,283.8,990,990,990,965.1,965,965.2,24.9,24.8,25,0.143,0.138,0.149,0.0252,0.0185,0.0329,0.001,0.00074,0.0013,0.292,0.27,0.316,0.012,0.011,0.013,24.61,24.5,24.7,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,30.11,28.51,31.93,29.2,27.66,30.98,0,0,0,0,0,0,0.324,0,0.044,0.21,0.79,0.21,47.6
1326664800000,2012,1,2011,4,16,7,0.229,0.0442,0.185,11177.4,69.49,69.49,66.53,2,2,2,378.1,362.5,392.1,305.1,289.5,73,73,73,0,0,0,0.193,0.186,0.201,305.1,289.5,319.1,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.157,0.151,0.162,0.043,0.0357,0.0496,0.0017,0.0014,0.002,0.348,0.325,0.369,0.014,0.013,0.015,24.36,24.27,24.46,0.941,0.938,0.943,0.97,0.97,0.97,0.913,0.91,0.915,34.29,32.57,35.82,33.27,31.6,34.75,0,0,0,0,0,0,0.37,0,0.044,0.19,0.81,0.19,48.8
1327269600000,2012,1,2011,4,17,7,0.255,0.0442,0.211,12764,83.26,83.26,75.98,2,2,2,421.3,397.8,453.6,348.3,324.8,73,73,73,0,0,0,0.174,0.161,0.184,348.3,324.8,380.6,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.172,0.164,0.183,0.0634,0.0523,0.0786,0.0026,0.0021,0.0032,0.413,0.378,0.461,0.017,0.015,0.019,24.09,23.9,24.23,0.948,0.944,0.952,0.974,0.97,0.98,0.923,0.916,0.933,38.99,36.44,42.48,37.99,35.35,41.63,0,0,0,0,0,0,0.422,0,0.044,0.17,0.83,0.17,50.1
1327874400000,2012,1,2011,4,18,7,0.306,0.0493,0.256,15362.8,96.4,96.4,91.45,2,2,2,505.3,465.4,546.8,423.7,392.4,81.57,73,85,0,0,0,0.161,0.153,0.173,423.7,392.4,461.8,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.199,0.187,0.213,0.099,0.0842,0.117,0.0041,0.0035,0.0049,0.527,0.479,0.584,0.022,0.02,0.024,23.6,23.36,23.83,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,46.87,43.73,50.63,45.72,42.86,48.2,0,0,0,0,0,0,0.508,0,0.05,0.16,0.84,0.16,50.2
1328479200000,2012,2,2011,5,19,7,0.36,0.0514,0.309,17844.3,111.5,111.5,106.2,3,2,2.857142857142857,596.1,561.9,619.8,511.1,476.9,85,85,85,0,0,0,0.143,0.137,0.151,511.1,476.9,534.8,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.24,0.221,0.254,0.143,0.124,0.158,0.006,0.0052,0.0067,0.571,0.523,0.609,0.024,0.022,0.026,23.15,23.03,23.29,0.949,0.945,0.956,0.972,0.97,0.98,0.923,0.917,0.937,39.17,35.32,52.01,37.7,34.26,48.2,0,0,0,0,0,0,0.59,0,0.051,0.14,0.86,0.14,49.6
1329084000000,2012,2,2011,5,20,7,0.384,0.0514,0.333,19260.8,116.4,116.4,114.6,3,3,3,635.2,623.9,643.6,550.2,538.9,85,85,85,0,0,0,0.134,0.132,0.136,550.2,538.9,558.6,990,990,990,966.4,966.4,966.5,23.6,23.5,23.6,0.262,0.256,0.267,0.169,0.161,0.174,0.0072,0.0068,0.0074,0.621,0.602,0.635,0.026,0.026,0.027,22.94,22.89,23,0.951,0.95,0.951,0.974,0.973,0.976,0.926,0.924,0.928,39.22,38.49,39.77,38.22,37.45,38.8,0,0,0,0,0,0,0.637,0,0.051,0.13,0.87,0.13,50.2
1329688800000,2012,2,2011,5,21,7,0.386,0.0514,0.334,19340.5,116.8,116.8,115.1,3,3,3,637.5,630.8,645.5,552.5,545.8,85,85,85,0,0,0,0.133,0.132,0.135,552.5,545.8,560.5,990,990,990,966.4,966.4,966.5,23.6,23.5,23.6,0.264,0.26,0.268,0.17,0.166,0.175,0.0072,0.007,0.0075,0.625,0.614,0.639,0.027,0.026,0.027,22.93,22.88,22.96,0.951,0.95,0.952,0.975,0.974,0.976,0.927,0.925,0.929,39.37,38.94,39.89,38.37,37.92,38.93,0,0,0,0,0,0,0.64,0,0.052,0.13,0.87,0.13,50.1
1330293600000,2012,2,2011,5,22,7,0.391,0.059,0.332,19150.5,115.7,115.7,114,3,3,3,645.9,632.7,665,548.4,536.4,97.57,85,107,0,0,0,0.151,0.133,0.166,548.4,536.4,558,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.264,0.26,0.272,0.167,0.159,0.174,0.0071,0.0068,0.0074,0.621,0.603,0.639,0.026,0.026,0.027,22.9,22.8,22.95,0.951,0.95,0.951,0.974,0.972,0.975,0.926,0.923,0.928,39.01,38.17,39.56,38,37.11,38.58,0,0,0,0,0,0,0.633,0,0.059,0.15,0.85,0.15,49
1330898400000,2012,3,2011,6,23,7,0.432,0.0647,0.367,21060,133,133,125.4,3,3,3,714.6,673.4,756.6,607.6,566.4,107,107,107,0,0,0,0.15,0.141,0.159,607.6,566.4,649.6,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.3,0.277,0.324,0.207,0.179,0.235,0.0089,0.0077,0.01,0.723,0.654,0.794,0.031,0.028,0.034,22.52,22.28,22.75,0.954,0.952,0.956,0.979,0.976,0.98,0.934,0.929,0.937,42.67,40.11,45.24,41.79,39.15,44.34,0,0,0,0,0,0,0.696,0,0.065,0.15,0.85,0.15,48.8
1331503200000,2012,3,2011,6,24,7,0.481,0.0647,0.416,23437.1,144.6,144.6,139.5,3,3,3,795,767.2,828,688,660.2,107,107,107,0,0,0,0.135,0.129,0.139,688,660.2,721,990,990,990,967.1,967,967.2,22.9,22.8,23,0.346,0.33,0.365,0.261,0.242,0.283,0.011,0.011,0.012,0.859,0.812,0.914,0.037,0.035,0.04,22.06,21.87,22.22,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.47,45.88,49.34,46.5,44.96,48.2,0,0,0,0,0,0,0.775,0,0.065,0.13,0.86,0.14,48.7
1332108000000,2012,3,2011,6,25,7,0.516,0.0647,0.452,24292.8,144.6,144.6,144.6,3,3,3,853.7,833.7,873.7,746.7,726.7,107,107,107,0,0,0,0.125,0.122,0.128,746.7,726.7,766.7,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.385,0.368,0.403,0.299,0.286,0.31,0.013,0.013,0.014,0.961,0.924,0.997,0.042,0.041,0.044,21.72,21.61,21.84,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.73,49.65,51.79,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.064,0.13,0.88,0.12,47.1
1332712800000,2012,3,2011,6,26,7,0.547,0.0663,0.481,26017,159.6,159.6,154.9,4,3,3.857142857142857,904.1,880,928.6,794.5,773,109.6,107,125,0,0,0,0.121,0.116,0.135,794.5,773,814.8,990,990,990,967.5,967.4,967.6,22.5,22.4,22.6,0.429,0.408,0.447,0.324,0.313,0.333,0.014,0.014,0.015,0.975,0.936,1.01,0.043,0.042,0.045,21.51,21.4,21.62,0.954,0.952,0.956,0.977,0.975,0.98,0.931,0.928,0.937,41.81,39.35,52.13,40.44,38.35,48.2,0,0,0,0,0,0,0.86,0,0.066,0.12,0.88,0.12,47.6
1333317600000,2012,4,2011,7,27,7,0.579,0.0756,0.503,27175.9,165.3,165.3,161.8,4,4,4,956.8,935.6,978.3,831.8,810.6,125,125,125,0,0,0,0.131,0.128,0.134,831.8,810.6,853.3,990,990,990,967.7,967.6,967.8,22.3,22.2,22.4,0.469,0.45,0.489,0.342,0.331,0.352,0.015,0.015,0.016,1.03,0.997,1.07,0.046,0.045,0.048,21.24,21.12,21.36,0.954,0.954,0.954,0.979,0.977,0.98,0.934,0.932,0.935,41.32,40.48,42.16,40.44,39.55,41.32,0,0,0,0,0,0,0.899,0,0.076,0.13,0.87,0.13,46.9
1333922400000,2012,4,2011,7,28,7,0.619,0.0756,0.543,28920.2,177.9,177.9,172.1,4,4,4,1023,985.6,1061,898.2,860.6,125,125,125,0,0,0,0.122,0.118,0.127,898.2,860.6,936.5,990,990,990,968,967.8,968.1,22,21.9,22.2,0.53,0.496,0.565,0.374,0.356,0.392,0.017,0.016,0.018,1.15,1.08,1.22,0.052,0.049,0.056,20.88,20.69,21.07,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,43.91,42.45,45.39,43.04,41.6,44.48,0,0,0,0,0,0,0.956,0,0.076,0.12,0.88,0.12,46.7
1334527200000,2012,4,2011,7,29,7,0.65,0.0756,0.574,30210,181.4,181.4,179.8,4,4,4,1074,1054,1085,949.2,928.6,125,125,125,0,0,0,0.116,0.115,0.119,949.2,928.6,960.1,990,990,990,968.1,968.1,968.2,21.9,21.8,21.9,0.577,0.558,0.587,0.398,0.388,0.404,0.018,0.018,0.018,1.24,1.2,1.26,0.057,0.055,0.058,20.63,20.58,20.73,0.956,0.956,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.87,45.1,46.28,44.96,44.19,45.36,0,0,0,0,0,0,0.999,0,0.076,0.12,0.88,0.12,46.5
1335132000000,2012,4,2011,7,30,7,0.595,0.0756,0.52,27901.2,174.8,174.8,166.1,4,4,4,984.6,924.1,1041,859.6,799.1,125,125,125,0,0,0,0.127,0.12,0.135,859.6,799.1,915.8,990,990,990,967.8,967.6,968,22.2,22,22.4,0.495,0.44,0.546,0.355,0.326,0.382,0.016,0.015,0.017,1.08,0.977,1.18,0.049,0.044,0.054,21.09,20.79,21.43,0.955,0.953,0.955,0.979,0.976,0.98,0.935,0.93,0.936,42.4,40.02,44.6,41.52,39.06,43.71,0,0,0,0,0,0,0.923,0,0.075,0.13,0.87,0.13,46.9
1335736800000,2012,4,2011,7,31,7,0.517,0.087,0.43,23638.4,144.6,144.6,140.7,3,3,3,854.6,811.8,903.9,710.8,664.8,143.9,125,147,0,0,0,0.169,0.138,0.181,710.8,664.8,778.9,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.367,0.338,0.421,0.275,0.245,0.316,0.012,0.011,0.014,0.904,0.825,1.02,0.04,0.036,0.046,21.78,21.46,22.03,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.39,45.8,52.24,46.9,44.88,48.2,0,0,0,0,0,0,0.782,0,0.087,0.17,0.83,0.17,45.7
1336341600000,2012,5,2011,8,32,7,0.463,0.0889,0.374,21260.7,132.6,132.6,126.6,3,3,3,766.2,725.1,800,619.2,578.1,147,147,147,0,0,0,0.192,0.184,0.203,619.2,578.1,653,990,990,990,967,966.8,967.1,23,22.9,23.2,0.312,0.289,0.331,0.215,0.187,0.237,0.0093,0.0081,0.01,0.748,0.678,0.805,0.032,0.029,0.035,22.29,22.1,22.52,0.955,0.953,0.956,0.98,0.977,0.98,0.935,0.931,0.937,43.07,40.55,45.1,42.18,39.62,44.2,0,0,0,0,0,0,0.703,0,0.089,0.19,0.81,0.19,45.9
1336946400000,2012,5,2011,8,33,7,0.405,0.0889,0.316,18001.4,116,116,107.2,3,2,2.857142857142857,668.9,629.1,710.6,521.9,482.1,147,147,147,0,0,0,0.22,0.207,0.234,521.9,482.1,563.6,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.257,0.234,0.28,0.15,0.127,0.177,0.0064,0.0054,0.0076,0.6,0.539,0.654,0.026,0.023,0.028,22.82,22.6,22.99,0.95,0.946,0.956,0.973,0.97,0.98,0.924,0.917,0.937,39.45,35.19,51.89,38.01,34.13,48.2,0,0,0,0,0,0,0.595,0,0.089,0.22,0.78,0.22,44.4
1337551200000,2012,5,2011,8,34,7,0.353,0.0889,0.264,15571.3,96.4,96.4,92.69,2,2,2,584,552.3,616.8,437,405.3,147,147,147,0,0,0,0.252,0.238,0.266,437,405.3,469.8,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.212,0.199,0.227,0.105,0.0903,0.121,0.0044,0.0038,0.0051,0.554,0.506,0.607,0.023,0.021,0.026,23.22,23.03,23.41,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.59,44.44,50.76,46.34,43.55,48.2,0,0,0,0,0,0,0.515,0,0.089,0.25,0.75,0.25,44.1
1338156000000,2012,5,2011,8,35,7,0.312,0.0816,0.231,13842.7,85.29,85.29,82.4,2,2,2,516.5,491.3,543.3,381.5,369.2,135,119,147,0,0,0,0.261,0.234,0.285,381.5,369.2,396.3,990,990,990,965.9,965.8,966,24.1,24,24.2,0.19,0.186,0.196,0.0791,0.0733,0.086,0.0033,0.003,0.0036,0.47,0.452,0.492,0.02,0.019,0.021,23.61,23.46,23.73,0.953,0.951,0.954,0.979,0.977,0.98,0.933,0.93,0.935,42.07,40.68,43.51,41.2,39.76,42.64,0,0,0,0,0,0,0.458,0,0.081,0.26,0.74,0.26,44.4
1338760800000,2012,6,2011,9,36,7,0.28,0.072,0.208,12484.9,79.15,79.15,74.31,2,2,2,463,442.9,484.5,344,323.9,119,119,119,0,0,0,0.257,0.246,0.269,344,323.9,365.5,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.176,0.169,0.184,0.0614,0.0519,0.0715,0.0025,0.0021,0.003,0.412,0.382,0.445,0.017,0.016,0.018,23.9,23.78,24.02,0.947,0.944,0.951,0.973,0.97,0.977,0.922,0.916,0.929,38.2,36.04,40.5,37.16,34.96,39.57,0,0,0,0,0,0,0.413,0,0.072,0.26,0.74,0.26,44.6
1339365600000,2012,6,2011,9,37,7,0.253,0.072,0.181,10884.9,68.6,68.6,64.79,2,2,2,418.7,402.2,436.6,299.7,283.2,119,119,119,0,0,0,0.285,0.273,0.296,299.7,283.2,317.6,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.161,0.155,0.167,0.0405,0.0327,0.0489,0.0017,0.0013,0.002,0.346,0.321,0.373,0.014,0.013,0.015,24.17,24.06,24.27,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.915,33.4,31.57,35.36,32.4,30.63,34.3,0,0,0,0,0,0,0.36,0,0.072,0.28,0.72,0.28,43
1339970400000,2012,6,2011,9,38,7,0.231,0.072,0.159,9557.3,60.13,60.13,56.89,2,2,2,381.9,367.5,397,262.9,248.5,119,119,119,0,0,0,0.312,0.3,0.324,262.9,248.5,278,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.148,0.143,0.153,0.0232,0.0169,0.0302,0.00094,0.00068,0.0012,0.291,0.27,0.313,0.012,0.011,0.013,24.4,24.3,24.49,0.932,0.929,0.936,0.97,0.97,0.97,0.904,0.901,0.908,29.32,27.72,31,28.44,26.89,30.07,0,0,0,0,0,0,0.316,0,0.072,0.31,0.69,0.31,41.4
1340575200000,2012,6,2011,9,39,7,0.213,0.071,0.142,8472.29,52.99,52.99,50.43,2,1,1.7142857142857142,351.6,339.3,363.9,234.2,224.4,117.4,108,119,0,0,0,0.334,0.318,0.347,234.2,224.4,244.9,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.137,0.134,0.141,0.0157,0.0148,0.0166,0.00063,0.0006,0.00067,0.297,0.249,0.402,0.012,0.01,0.016,24.54,24.46,24.65,0.935,0.923,0.959,0.973,0.97,0.98,0.91,0.896,0.94,33.78,25.82,52.54,32.1,25.05,48.2,0,0,0,0,0,0,0.28,0,0.071,0.33,0.67,0.33,39.8
1341180000000,2012,7,2011,10,40,7,0.196,0.0653,0.131,8048.25,48.2,48.2,47.91,1,1,1,324.7,315,335.2,216.7,207,108,108,108,0,0,0,0.333,0.322,0.343,216.7,207,227.2,990,990,990,965,965,965.1,25,24.9,25,0.13,0.127,0.134,0.0142,0.0133,0.0151,0.00057,0.00053,0.0006,0.379,0.362,0.398,0.015,0.014,0.016,24.6,24.53,24.66,0.958,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,50.05,47.86,52.39,47.91,46.9,48.2,0,0,0,0,0,0,0.266,0,0.065,0.33,0.67,0.33,41.1
1341784800000,2012,7,2011,10,41,7,0.183,0.0653,0.118,7422.54,46.23,46.23,44.18,1,1,1,302.9,293.9,311.9,194.9,185.9,108,108,108,0,0,0,0.357,0.346,0.367,194.9,185.9,203.9,990,990,990,964.9,964.9,965,25.1,25,25.1,0.122,0.119,0.126,0.0123,0.0116,0.0131,0.00049,0.00046,0.00052,0.34,0.324,0.356,0.014,0.013,0.014,24.74,24.68,24.8,0.953,0.95,0.955,0.98,0.98,0.98,0.934,0.931,0.936,45.08,42.97,47.17,44.18,42.11,46.23,0,0,0,0,0,0,0.245,0,0.065,0.36,0.64,0.36,40.6
1342389600000,2012,7,2011,10,42,7,0.171,0.0653,0.106,6617.47,41.42,41.42,39.39,1,1,1,282.7,275,290.9,174.7,167,108,108,108,0,0,0,0.382,0.371,0.393,174.7,167,182.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.115,0.112,0.118,0.0106,0.00995,0.0113,0.00042,0.00039,0.00045,0.304,0.29,0.319,0.012,0.012,0.013,24.87,24.82,24.91,0.947,0.945,0.949,0.977,0.973,0.98,0.925,0.919,0.931,40.33,38.54,42.27,39.39,37.5,41.42,0,0,0,0,0,0,0.219,0,0.065,0.38,0.62,0.38,38.7
1342994400000,2012,7,2011,10,43,7,0.16,0.0653,0.0951,5906.62,36.89,36.89,35.16,1,1,1,265.2,257.8,272.6,157.2,149.8,108,108,108,0,0,0,0.407,0.396,0.419,157.2,149.8,164.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.106,0.112,0.00911,0.00848,0.00974,0.00036,0.00034,0.00039,0.273,0.26,0.286,0.011,0.01,0.011,24.97,24.92,25.01,0.941,0.939,0.944,0.97,0.97,0.972,0.913,0.911,0.917,36.23,34.51,37.97,35.16,33.47,36.89,0,0,0,0,0,0,0.195,0,0.0649,0.41,0.59,0.41,36.9
1343599200000,2012,7,2011,10,44,7,0.15,0.0588,0.0908,5645.57,35.41,35.41,33.6,1,1,1,247.4,238.4,256.4,150.1,145.4,97.29,93,108,0,0,0,0.393,0.371,0.426,150.1,145.4,158,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.103,0.108,0.00851,0.00811,0.00918,0.00034,0.00032,0.00036,0.259,0.25,0.272,0.01,0.0099,0.011,25.06,25.02,25.12,0.939,0.937,0.942,0.97,0.97,0.97,0.911,0.909,0.913,34.64,33.46,36.5,33.6,32.46,35.41,0,0,0,0,0,0,0.187,0,0.0592,0.39,0.61,0.39,37.6
1344204000000,2012,8,2011,11,45,7,0.137,0.0562,0.0811,5038.58,31.87,31.87,29.99,1,1,1,227.1,219.5,235.4,134.1,126.5,93,93,93,0,0,0,0.41,0.395,0.424,134.1,126.5,142.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0991,0.0964,0.102,0.00715,0.00651,0.00785,0.00028,0.00026,0.00031,0.23,0.216,0.245,0.009,0.0085,0.0096,25.21,25.14,25.27,0.932,0.929,0.936,0.97,0.97,0.97,0.904,0.901,0.908,30.92,29.13,32.86,29.99,28.26,31.87,0,0,0,0,0,0,0.167,0,0.0559,0.41,0.59,0.41,36.8
1344808800000,2012,8,2011,11,46,7,0.128,0.0562,0.0715,4422.22,27.69,27.69,26.32,1,1,1,211.2,205.6,217.1,118.2,112.6,93,93,93,0,0,0,0.44,0.428,0.452,118.2,112.6,124.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0935,0.0915,0.0956,0.0058,0.00532,0.0063,0.00023,0.00021,0.00025,0.201,0.191,0.212,0.0079,0.0075,0.0083,25.33,25.29,25.38,0.924,0.92,0.928,0.97,0.97,0.97,0.896,0.892,0.9,27.14,25.76,28.55,26.32,24.99,27.69,0,0,0,0,0,0,0.146,0,0.0565,0.44,0.56,0.44,34.5
1345413600000,2012,8,2011,11,47,7,0.12,0.0562,0.0635,589.012,24.54,24.54,3.506,1,1,1,197.9,192.2,203.7,104.9,99.18,93,93,93,0,0,0,0.47,0.457,0.484,104.9,99.18,110.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0888,0.0868,0.0908,0.00467,0.00418,0.00516,0.00018,0.00016,0.0002,0.178,0.167,0.188,0.0069,0.0065,0.0073,25.41,25.39,25.42,0.131,0,0.918,0.139,0,0.97,0.127,0,0.891,3.614,0,25.3,3.506,0,24.54,0,6,0,0,0.857,0,0.0195,0.857,0.0565,0.47,0.53,0.47,4.91
1346018400000,2012,8,2011,11,48,7,0.113,0.0526,0.06,1165.95,24.59,24.59,6.94,1,1,1,186.2,180.4,190.8,99.25,92.35,87,72,93,0,0,0,0.466,0.394,0.502,99.25,92.35,110.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0862,0.0844,0.0888,0.00419,0.0036,0.00518,0.00016,0.00014,0.0002,0.167,0.155,0.186,0.0065,0.0061,0.0073,25.41,25.38,25.42,0.262,0,0.918,0.277,0,0.97,0.254,0,0.891,7.155,0,25.35,6.94,0,24.59,0,5,0,0,0.714,0,0.0386,0.714,0.053,0.47,0.53,0.47,10.3
1346623200000,2012,9,2011,12,49,7,0.102,0.0435,0.0586,3589.32,23.27,23.27,21.36,1,1,1,168.9,161,177.4,96.86,89.01,72,72,72,0,0,0,0.427,0.406,0.447,96.86,89.01,105.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0838,0.0811,0.0869,0.00398,0.00332,0.00471,0.00016,0.00013,0.00018,0.161,0.147,0.176,0.0063,0.0058,0.0069,25.38,25.37,25.38,0.916,0.911,0.923,0.967,0.964,0.97,0.886,0.883,0.89,22.09,20.45,23.99,21.36,19.72,23.27,0,0,0,0,0,0,0.119,0,0.0434,0.43,0.57,0.43,35.2
1347228000000,2012,9,2011,12,50,7,0.0927,0.0435,0.0492,3043.83,19.21,19.21,18.12,1,1,1,153.3,147.6,158.6,81.28,75.61,72,72,72,0,0,0,0.47,0.454,0.488,81.28,75.61,86.55,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0783,0.0763,0.0802,0.00266,0.00218,0.00311,0.0001,0.000085,0.00012,0.133,0.123,0.143,0.0052,0.0048,0.0056,25.37,25.37,25.38,0.932,0.926,0.939,0.961,0.96,0.963,0.896,0.892,0.902,18.85,17.67,19.95,18.12,16.97,19.21,0,0,0,0,0,0,0.101,0,0.0435,0.47,0.53,0.47,32.8
1347832800000,2012,9,2011,12,51,7,0.0854,0.0435,0.0418,2522.74,16.43,16.43,15.02,1,1,1,141.1,136.9,145.7,69.13,64.95,72,72,72,0,0,0,0.51,0.494,0.526,69.13,64.95,73.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.074,0.0726,0.0757,0.00163,0.00127,0.00201,0.000064,0.00005,0.000079,0.111,0.104,0.12,0.0044,0.0041,0.0047,25.39,25.38,25.4,0.908,0.885,0.933,0.96,0.96,0.96,0.872,0.85,0.896,15.64,14.32,17.12,15.02,13.75,16.43,0,0,0,0,0,0,0.0834,0,0.0436,0.51,0.49,0.51,29.5
1348437600000,2012,9,2011,12,52,7,0.0798,0.0435,0.0362,320.185,13.34,13.34,1.906,1,1,1,131.9,129,135.6,59.87,57.02,72,72,72,0,0,0,0.546,0.531,0.558,59.87,57.02,63.58,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0712,0.0708,0.0721,0.000839,0.000597,0.00115,0.000033,0.000023,0.000045,0.0953,0.0909,0.102,0.0037,0.0036,0.004,25.4,25.4,25.41,0.125,0,0.878,0.137,0,0.96,0.12,0,0.842,1.985,0,13.9,1.906,0,13.34,0,6,0,0,0.857,0,0.0106,0.857,0.0436,0.55,0.45,0.55,4.01
1349042400000,2012,10,2012,1,1,7,0.0765,0.0314,0.045,2797.05,17.09,17.09,16.65,1,1,1,126.4,124.4,128.2,74.44,72.37,52,52,52,0,0,0,0.411,0.406,0.418,74.44,72.37,76.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0724,0.0717,0.073,0.00208,0.0019,0.00223,0.000081,0.000075,0.000087,0.117,0.114,0.121,0.0046,0.0045,0.0047,25.38,25.38,25.39,0.936,0.926,0.94,0.96,0.96,0.96,0.898,0.889,0.903,17.34,16.69,17.81,16.65,16.02,17.09,0,0,0,0,0,0,0.0925,0,0.0315,0.41,0.59,0.41,36.6
1349647200000,2012,10,2012,1,2,7,0.0773,0.0314,0.0459,2840.19,18.01,18.01,16.91,1,1,1,127.9,123.5,132.8,75.89,71.55,52,52,52,0,0,0,0.407,0.391,0.421,75.89,71.55,80.85,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0729,0.0714,0.0747,0.0022,0.00183,0.00262,0.000086,0.000072,0.0001,0.12,0.112,0.129,0.0047,0.0044,0.0051,25.38,25.37,25.39,0.932,0.922,0.939,0.96,0.96,0.96,0.895,0.885,0.901,17.61,16.42,18.76,16.91,15.76,18.01,0,0,0,0,0,0,0.0939,0,0.0314,0.41,0.59,0.41,36.7
1350252000000,2012,10,2012,1,3,7,0.0782,0.0314,0.0468,2909.13,17.74,17.74,17.32,1,1,1,129.3,127.9,131.5,77.33,75.93,52,52,52,0,0,0,0.402,0.395,0.406,77.33,75.93,79.48,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0734,0.0729,0.0742,0.00232,0.0022,0.00251,0.000091,0.000086,0.000098,0.123,0.12,0.126,0.0048,0.0047,0.005,25.38,25.37,25.38,0.937,0.934,0.939,0.96,0.96,0.96,0.9,0.897,0.902,18.04,17.75,18.48,17.32,17.04,17.74,0,0,0,0,0,0,0.0962,0,0.0314,0.4,0.6,0.4,37.2
1350856800000,2012,10,2012,1,4,7,0.0797,0.0314,0.0483,2991.25,18.18,18.18,17.81,1,1,1,131.8,129.6,133.7,79.8,77.57,52,52,52,0,0,0,0.394,0.389,0.401,79.8,77.57,81.67,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0743,0.0735,0.0749,0.00253,0.00234,0.00269,0.000099,0.000092,0.00011,0.127,0.123,0.13,0.005,0.0048,0.0051,25.37,25.37,25.38,0.934,0.931,0.937,0.96,0.96,0.961,0.897,0.895,0.899,18.54,18.09,18.93,17.81,17.36,18.18,0,0,0,0,0,0,0.0989,0,0.0314,0.39,0.61,0.39,37.5
1351461600000,2012,10,2012,1,5,7,0.0781,0.0308,0.0473,2932.09,18.37,18.37,17.45,1,1,1,129.1,125.5,132.6,78.24,73.47,50.86,50,52,0,0,0,0.394,0.377,0.414,78.24,73.47,82.58,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0735,0.072,0.0749,0.0024,0.00199,0.00277,0.000094,0.000078,0.00011,0.124,0.116,0.132,0.0049,0.0045,0.0052,25.38,25.37,25.38,0.933,0.93,0.94,0.96,0.96,0.961,0.896,0.894,0.902,18.17,17.05,19.11,17.45,16.37,18.37,0,0,0,0,0,0,0.097,0,0.0308,0.39,0.61,0.39,37.5
1352066400000,2012,11,2012,2,6,7,0.0805,0.0302,0.0503,3104.46,19.65,19.65,18.48,1,1,1,133.1,130.4,138.9,83.12,80.39,50,50,50,0,0,0,0.376,0.36,0.383,83.12,80.39,88.86,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0751,0.0741,0.0771,0.00282,0.00258,0.0033,0.00011,0.0001,0.00013,0.133,0.128,0.143,0.0052,0.005,0.0056,25.37,25.36,25.37,0.93,0.923,0.933,0.961,0.96,0.964,0.894,0.889,0.896,19.22,18.67,20.39,18.48,17.92,19.65,0,0,0,0,0,0,0.103,0,0.0302,0.38,0.62,0.38,38.6
1352671200000,2012,11,2012,2,7,7,0.0834,0.0302,0.0532,3269.27,20.15,20.15,19.46,1,1,1,137.9,135.6,141.3,87.93,85.58,50,50,50,0,0,0,0.363,0.354,0.369,87.93,85.58,91.33,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0768,0.076,0.078,0.00322,0.00302,0.00351,0.00013,0.00012,0.00014,0.141,0.137,0.147,0.0055,0.0054,0.0058,25.36,25.35,25.36,0.924,0.92,0.927,0.963,0.962,0.965,0.89,0.888,0.892,20.2,19.72,20.89,19.46,18.98,20.15,0,0,0,0,0,0,0.108,0,0.0302,0.36,0.64,0.36,39.2
1353276000000,2012,11,2012,2,8,7,0.0866,0.0302,0.0563,3447.51,21.78,21.78,20.52,1,1,1,143.1,140.8,149.3,93.12,90.78,50,50,50,0,0,0,0.349,0.335,0.355,93.12,90.78,99.26,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0786,0.0778,0.0808,0.00367,0.00347,0.00419,0.00014,0.00014,0.00016,0.151,0.146,0.161,0.0059,0.0057,0.0063,25.35,25.34,25.35,0.918,0.912,0.92,0.966,0.965,0.968,0.886,0.883,0.888,21.25,20.78,22.49,20.52,20.04,21.78,0,0,0,0,0,0,0.114,0,0.0303,0.35,0.65,0.35,39.8
1353880800000,2012,11,2012,2,9,7,0.0991,0.0318,0.0673,4139.47,26.3,26.3,24.64,1,1,1,163.8,153.4,172.5,111.2,103.4,52.57,50,59,0,0,0,0.321,0.297,0.343,111.2,103.4,118.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0854,0.0822,0.0875,0.0052,0.00454,0.00579,0.0002,0.00018,0.00023,0.183,0.169,0.195,0.0072,0.0066,0.0076,25.34,25.34,25.36,0.919,0.913,0.924,0.97,0.97,0.97,0.891,0.886,0.896,25.4,23.46,27.11,24.64,22.75,26.3,0,0,0,0,0,0,0.137,0,0.0318,0.32,0.68,0.32,41.8
1354485600000,2012,12,2012,3,10,7,0.109,0.0357,0.0728,4516.79,27.93,27.93,26.89,1,1,1,179.5,173.3,183.7,120.5,114.3,59,59,59,0,0,0,0.329,0.321,0.34,120.5,114.3,124.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0897,0.0875,0.0912,0.00599,0.00547,0.00635,0.00023,0.00021,0.00025,0.201,0.19,0.208,0.0079,0.0074,0.0082,25.36,25.36,25.36,0.925,0.921,0.928,0.97,0.97,0.97,0.897,0.893,0.9,27.72,26.18,28.79,26.89,25.39,27.93,0,0,0,0,0,0,0.149,0,0.0362,0.33,0.67,0.33,41.4
1355090400000,2012,12,2012,3,11,7,0.115,0.0357,0.079,4925.01,30.2,30.2,29.32,1,1,1,189.6,186.7,193.3,130.6,127.7,59,59,59,0,0,0,0.311,0.305,0.316,130.6,127.7,134.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0933,0.0923,0.0946,0.00685,0.00661,0.00716,0.00027,0.00026,0.00028,0.219,0.214,0.226,0.0086,0.0084,0.0088,25.36,25.36,25.36,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,30.22,29.53,31.13,29.32,28.64,30.2,0,0,0,0,0,0,0.163,0,0.036,0.31,0.69,0.31,42.8
1355695200000,2012,12,2012,3,12,7,0.121,0.0357,0.0858,5372.45,34.22,34.22,31.98,1,1,1,200.9,194.1,210.5,141.9,135.1,59,59,59,0,0,0,0.294,0.28,0.304,141.9,135.1,151.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0972,0.0949,0.101,0.00781,0.00723,0.00863,0.00031,0.00028,0.00034,0.239,0.227,0.256,0.0093,0.0089,0.01,25.34,25.28,25.36,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,32.97,31.33,35.27,31.98,30.39,34.22,0,0,0,0,0,0,0.178,0,0.0352,0.3,0.71,0.29,44.4
1356300000000,2012,12,2012,3,13,7,0.136,0.0357,0.1,6314.49,42.16,42.16,37.59,1,1,1,224.6,209.7,243.6,165.6,150.7,59,59,59,0,0,0,0.263,0.242,0.281,165.6,150.7,184.6,990,990,990,964.5,964.5,964.7,25.5,25.3,25.5,0.106,0.1,0.112,0.00983,0.00856,0.0114,0.00039,0.00034,0.00045,0.282,0.255,0.315,0.011,0.01,0.012,25.17,25.02,25.29,0.944,0.939,0.95,0.974,0.97,0.98,0.919,0.911,0.931,38.58,35.08,43.02,37.59,34.03,42.16,0,0,0,0,0,0,0.209,0,0.036,0.26,0.74,0.26,46.4
1356904800000,2012,12,2012,3,14,7,0.165,0.0429,0.122,7640.18,49.54,49.54,45.48,2,1,1.1428571428571428,272.7,252.1,300.2,201.7,184.8,71,59,73,0,0,0,0.261,0.234,0.283,201.7,184.8,227.2,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.12,0.114,0.129,0.0129,0.0115,0.0151,0.00051,0.00045,0.0006,0.326,0.24,0.376,0.013,0.0096,0.015,24.88,24.76,24.96,0.949,0.922,0.958,0.979,0.97,0.98,0.929,0.894,0.939,43.04,25.54,50.62,41.94,24.77,48.2,0,0,0,0,0,0,0.253,0,0.043,0.26,0.74,0.26,46.3
1357509600000,2013,1,2012,4,15,7,0.213,0.0442,0.169,10260.8,70.59,70.59,61.08,2,2,2,352.9,310.9,397.3,279.9,237.9,73,73,73,0,0,0,0.208,0.184,0.235,279.9,237.9,324.3,990,990,990,965.2,965,965.4,24.8,24.6,25,0.148,0.133,0.163,0.0318,0.016,0.0521,0.0013,0.00064,0.0021,0.311,0.252,0.377,0.013,0.01,0.015,24.52,24.24,24.79,0.935,0.925,0.944,0.97,0.97,0.97,0.907,0.898,0.916,31.48,26.76,36.38,30.54,25.96,35.29,0,0,0,0,0,0,0.339,0,0.044,0.21,0.79,0.21,48.2
1358114400000,2013,1,2012,4,16,7,0.285,0.0442,0.241,14477,96.4,96.4,86.17,2,2,2,471.8,413.4,539.2,398.8,340.4,73,73,73,0,0,0,0.156,0.135,0.177,398.8,340.4,466.2,990,990,990,965.7,965.5,966,24.3,24,24.5,0.19,0.169,0.213,0.0872,0.0597,0.119,0.0036,0.0024,0.005,0.489,0.401,0.59,0.02,0.016,0.025,23.79,23.38,24.14,0.953,0.947,0.958,0.978,0.972,0.98,0.933,0.92,0.938,44.31,38.15,51.15,43.09,37.08,48.2,0,0,0,0,0,0,0.479,0,0.044,0.16,0.85,0.15,50.8
1358719200000,2013,1,2012,4,17,7,0.391,0.0442,0.347,20078.4,135.3,135.3,119.5,3,3,3,647.3,566.3,730.9,574.3,493.3,73,73,73,0,0,0,0.114,0.0999,0.129,574.3,493.3,657.9,990,990,990,966.5,966.1,966.8,23.5,23.2,23.9,0.274,0.228,0.322,0.185,0.132,0.24,0.0079,0.0055,0.01,0.66,0.525,0.801,0.028,0.022,0.035,22.85,22.38,23.33,0.952,0.945,0.957,0.976,0.97,0.98,0.929,0.917,0.938,40.8,35.56,46.04,39.84,34.5,45.12,0,0,0,0,0,0,0.664,0,0.044,0.11,0.89,0.11,51.4
1359324000000,2013,1,2012,4,18,7,0.495,0.0607,0.435,24060.3,144.6,144.6,143.2,3,3,3,819.2,759,888.6,718.8,686,100.4,73,137,0,0,0,0.121,0.0895,0.164,718.8,686,751.6,990,990,990,967.2,966.9,967.5,22.8,22.5,23.1,0.362,0.338,0.393,0.281,0.259,0.303,0.012,0.011,0.013,0.909,0.848,0.976,0.04,0.037,0.043,21.91,21.57,22.22,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.26,47.69,50.85,47.74,46.73,48.2,0,0,0,0,0,0,0.796,0,0.06,0.12,0.88,0.12,48.6
1359928800000,2013,2,2012,5,19,7,0.588,0.0829,0.505,26998.1,167.6,167.6,160.7,4,3,3.857142857142857,972.2,917.3,1008,835.2,780.3,137,137,137,0,0,0,0.141,0.136,0.149,835.2,780.3,870.8,990,990,990,967.8,967.6,967.9,22.2,22.1,22.4,0.47,0.42,0.502,0.343,0.317,0.36,0.015,0.014,0.016,1.05,0.986,1.1,0.047,0.044,0.05,21.16,20.98,21.41,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.931,0.937,43.22,40.19,52.21,41.9,39.24,48.2,0,0,0,0,0,0,0.893,0,0.083,0.14,0.86,0.14,45.9
1360533600000,2013,2,2012,5,20,7,0.609,0.098,0.511,27341.8,163.3,163.3,162.7,4,4,4,1007,1003,1010,845.1,840.8,162,162,162,0,0,0,0.161,0.16,0.162,845.1,840.8,848.3,990,990,990,967.9,967.9,967.9,22.1,22.1,22.1,0.487,0.483,0.49,0.348,0.346,0.35,0.016,0.016,0.016,1.06,1.06,1.07,0.048,0.048,0.048,21.01,21,21.04,0.954,0.954,0.954,0.979,0.979,0.98,0.934,0.934,0.935,41.55,41.37,41.68,40.69,40.5,40.83,0,0,0,0,0,0,0.904,0,0.098,0.16,0.84,0.16,44.9
1361138400000,2013,2,2012,5,21,7,0.618,0.0893,0.528,28174.8,172.4,172.4,167.7,4,4,4,1021,1013,1038,873.4,850.8,147.7,137,162,0,0,0,0.145,0.132,0.16,873.4,850.8,901.2,990,990,990,968,967.9,968,22,22,22.1,0.508,0.492,0.53,0.362,0.351,0.375,0.016,0.016,0.017,1.11,1.07,1.15,0.05,0.049,0.052,20.93,20.83,20.99,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,42.78,41.78,43.97,41.93,40.93,43.09,0,0,0,0,0,0,0.932,0,0.09,0.14,0.85,0.15,45.6
1361743200000,2013,2,2012,5,22,7,0.65,0.0948,0.556,29301.2,177,177,174.4,4,4,4,1075,1046,1115,918.8,899.5,156.7,137,183,0,0,0,0.145,0.128,0.169,918.8,899.5,932.3,990,990,990,968.1,968,968.3,21.9,21.7,22,0.551,0.537,0.569,0.384,0.374,0.39,0.018,0.017,0.018,1.19,1.16,1.22,0.054,0.053,0.056,20.68,20.52,20.79,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,44.49,43.56,45.16,43.6,42.69,44.25,0,0,0,0,0,0,0.969,0,0.094,0.15,0.86,0.14,45.1
1362348000000,2013,3,2012,6,23,7,0.706,0.111,0.595,30735.6,187.3,187.3,183,4,4,4,1167,1128,1200,984.3,945.1,183,183,183,0,0,0,0.157,0.152,0.162,984.3,945.1,1017,990,990,990,968.4,968.3,968.5,21.6,21.5,21.7,0.629,0.581,0.676,0.422,0.396,0.462,0.02,0.018,0.022,1.33,1.24,1.42,0.061,0.057,0.066,20.25,20.05,20.46,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,46.67,45.28,47.77,45.74,44.38,46.81,0,0,0,0,0,0,1.02,0,0.111,0.16,0.84,0.16,43.5
1362952800000,2013,3,2012,6,24,7,0.757,0.111,0.645,32167.6,192.8,192.8,191.5,4,4,4,1252,1215,1308,1069,1032,183,183,183,3.571,0,25,0.146,0.14,0.151,1066,1032,1100,990,990,990,968.7,968.6,968.9,21.3,21.1,21.4,0.748,0.697,0.808,0.571,0.494,0.648,0.027,0.023,0.031,1.61,1.48,1.76,0.076,0.069,0.083,19.69,19.38,19.95,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.1,48.18,50.02,47.87,47.22,48.2,0,0,0,0,0,0,1.06,0,0.112,0.15,0.85,0.15,42.5
1363557600000,2013,3,2012,6,25,7,0.892,0.092,0.665,31725.7,192.8,192.8,188.8,4,4,4,1476,1347,1625,1323,1164,152.1,129,183,223.6,64,396,0.104,0.0794,0.136,1100,1100,1100,990,990,990,969.4,969,969.9,20.6,20.1,21,0.874,0.823,0.911,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.77,1.86,0.088,0.084,0.092,18.77,18.25,19.24,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.21,46.85,49.45,47.21,45.91,48.2,0,0,0,0,0,0,1.05,0,0.227,0.1,0.75,0.25,35.6
1364162400000,2013,3,2012,6,26,7,1.15,0.078,0.665,29235.2,181.3,181.3,174,4,4,4,1908,1694,2099,1779,1565,129,129,129,678.9,465,870,0.068,0.0615,0.0761,1100,1100,1100,990,990,990,970.8,970.1,971.3,19.2,18.7,19.9,0.924,0.916,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.86,1.87,0.097,0.094,0.1,17.34,16.79,18.02,0.949,0.947,0.951,0.98,0.98,0.98,0.93,0.928,0.932,44.39,42.89,46.24,43.5,42.03,45.32,0,0,0,0,0,0,0.967,0,0.485,0.068,0.58,0.42,25.4
1364767200000,2013,4,2012,7,27,7,1.35,0.131,0.665,27696.1,166.9,166.9,164.9,4,4,4,2227,2146,2267,2010,1929,217,217,217,910.3,829,950,0.0975,0.0957,0.101,1100,1100,1100,990,990,990,971.6,971.5,971.7,18.4,18.3,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.48,16.38,16.67,0.946,0.946,0.947,0.98,0.98,0.98,0.927,0.927,0.928,42.06,41.8,42.58,41.21,40.96,41.73,0,0,0,0,0,0,0.916,0,0.685,0.097,0.49,0.51,20.5
1365372000000,2013,4,2012,7,28,7,1.32,0.131,0.665,27883.1,168.1,168.1,166,4,4,4,2184,2099,2253,1967,1882,217,217,217,866.9,782,936,0.0993,0.0963,0.103,1100,1100,1100,990,990,990,971.5,971.3,971.7,18.5,18.3,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.58,16.42,16.79,0.947,0.946,0.947,0.98,0.98,0.98,0.928,0.927,0.928,42.34,41.89,42.89,41.49,41.06,42.03,0,0,0,0,0,0,0.922,0,0.655,0.099,0.5,0.5,21.1
1365976800000,2013,4,2012,7,29,7,1.19,0.125,0.665,28896.9,175.7,175.7,172,4,4,4,1964,1854,2066,1757,1676,207.1,148,217,657.1,576,749,0.105,0.0798,0.115,1100,1100,1100,990,990,990,971,970.6,971.3,19,18.7,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.15,16.87,17.5,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,43.88,43.1,44.81,43,42.24,43.91,0,0,0,0,0,0,0.956,0,0.525,0.11,0.56,0.44,24.3
1366581600000,2013,4,2012,7,30,7,1.03,0.0895,0.665,30374.4,184.6,184.6,180.8,4,4,4,1705,1595,1816,1557,1447,148,148,148,457.1,347,568,0.087,0.0815,0.0928,1100,1100,1100,990,990,990,970.1,969.8,970.5,19.9,19.5,20.2,0.923,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,17.98,17.62,18.34,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.12,45.14,47.08,45.2,44.24,46.14,0,0,0,0,0,0,1,0,0.365,0.087,0.65,0.35,29.5
1367186400000,2013,4,2012,7,31,7,0.891,0.109,0.665,31755.3,192.2,192.2,189,4,4,4,1474,1390,1560,1295,1198,179.4,148,192,194.6,98,312,0.122,0.0949,0.138,1100,1100,1100,990,990,990,969.4,969.1,969.7,20.6,20.3,20.9,0.876,0.838,0.913,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.79,1.86,0.089,0.086,0.092,18.78,18.46,19.09,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.22,47.39,49.04,47.25,46.44,48.06,0,0,0,0,0,0,1.05,0,0.226,0.12,0.75,0.25,35.6
